WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
106146.72,0,106146.72,33.29,42.05,599.56,7.38,3.69,,0.712156,0.0872139,0.557671,32.5814,3.697,26402.3,38812.3,60824.64,682766,648398,34368,2.78496,1552.65,1413.32,12671.8,40000,106044,0.0202133,0.239938,78103.7,3895.69,138535,2.31E-05,162805,562805,3418.4,830.056,3.19048,442.229,3489.56,816.636,3.52644,427.213,162805,3487.19,810.679,1.29033,419.001,3488.55,808.531,1.84594,417.247,100,618404
99632.29,0,99632.29,22.64,23.27,450.16,4.71,2.35,,1.15819,0.0412682,1.66932,25.6643,3.93419,12603.3,10472.7,36144,421980.6,399604,22376.6,2.18196,2444.48,828.843,7530,40000,99531.1,0.00931422,1.43535,52360.2,3342.44,104797,4.21E-05,156292,556292,1621.86,381.846,4.16656,215.384,1653.11,376.402,3.80657,208.563,156292,1651.3,373.247,2.22437,203.695,1650.73,372.569,2.25382,202.983,100,171638
113206.88,0,113206.88,33.47,43.67,664.36,7.91,3.96,,0.644405,0.104816,0.43278,35.9637,3.82598,32166.5,34924.7,70983.36,828507.2,786385,42122.2,2.88824,1718.81,1658.44,14788.2,40000,113102,0.0263748,0.0801858,79375.3,3865.86,139869,1.88E-05,169863,569863,4111.16,1082.55,3.00061,572.646,4198.75,1064.98,3.50787,553.004,169863,4192.91,1058.01,1.07682,543.643,4192.65,1054.99,1.94149,541.212,100,587119
113562.35,69731.31,183293.67,36.34,25.48,649.49,8.62,4.31,,4.60E-06,0.0832741,0.377738,23.444,2.97743,34206,17571.3,77043.36,695629.5,649493,46136.5,2.81321,3289.92,1805.94,16050.7,40000,183189,0.0207426,0.160363,60130.2,3975.94,143771,1.00E-06,239950,639950,3246.79,850.484,3.84383,484.831,3330.97,835.199,4.50816,467.25,239950,3325.98,832.476,1.50203,461.274,3330.96,829.702,2.36107,458.972,100,285995
113562.35,68647.05,182209.4,29.57,44.37,547.65,7.01,3.51,,0.326146,0.0622434,0.267502,21.0088,3.80798,28497.3,49054.7,62393.28,664359.6,622390,41969.6,2.89753,702.195,1451,12998.6,40000,182105,0.0155207,0.0850509,84060.8,3605.05,130266,8.29E-06,238866,638866,2431.77,637.474,4.45006,358.635,2489.86,626.489,4.46165,345.989,238866,2489.63,622.311,2.46848,339.636,2489.74,620.828,2.81018,338.307,100,737203
113562.35,91135.8,204698.16,14.91,15.56,705.95,3.54,1.77,,2.45E-06,0.0429724,0.793398,23.8452,3.30997,23319.5,43354,52155.36,670177.1,620435,49742.1,2.64459,0.21768,1206.26,10865.7,40000,204591,0.0200354,0.593882,82644.5,1328.64,63717.5,1.00E-06,261352,661352,1674.93,820.172,5.07643,481.906,1720.34,806.356,5.35301,465.061,261352,1713.55,804.144,2.27535,459.459,1718.9,801.415,3.03427,457.038,100,340043
113562.35,51919.45,165481.8,36.45,48.08,530.59,8.64,4.32,,0.739814,0.0684183,3.3829,21.581,4.18128,29045.5,52921.1,63583.2,700735.1,658729,42006.1,2.9308,619.465,1479.62,13246.5,40000,165380,0.0157186,3.18709,87267.6,3888.57,139781,2.10E-05,222141,622141,2673.53,645.771,4.28047,353.984,2731.67,635.04,4.07629,341.608,222141,2734.27,630.018,2.28471,334.677,2736.73,628.744,2.40322,333.39,100,831858
113562.35,90115.11,203677.47,35.66,31.76,545.25,8.46,4.23,,5.95E-06,0.0638307,1.06183,19.1898,3.11982,28936.8,18082.1,67251.84,580240,537105,43135,2.73494,3329.28,1568.1,14010.8,40000,203575,0.0147079,0.896957,56031.8,4016.67,143066,1.00E-06,260336,660336,2481.33,603.542,4.44853,351.177,2544.74,592.62,4.92415,338.611,260336,2545.29,590.238,2.39018,333.401,2553.23,588.317,2.84452,331.674,100,279643
113562.35,94373.2,207935.56,26.73,18.16,454.16,6.34,3.17,,7.22E-06,0.0471612,0.204262,17.6588,3.18595,20587.6,24521.7,48471.84,518002,480189,37813,2.66665,2382.64,1118.86,10098.3,40000,207834,0.0122417,0.0716371,60604.7,3761.2,125410,1.00E-06,264595,664595,1839.48,502.273,5.04895,286.543,1886.33,493.387,5.42943,276.156,264595,1886.01,491.041,3.3501,271.391,1886.45,489.668,3.7558,270.186,100,344165
81948.24,0,81948.24,17.59,36.96,456.47,3.01,1.51,,1.42132,0.0289978,0.80915,25.9401,4.19955,9977.63,46552.9,27757.104,352766.9,333607,19159.9,2.22408,0.0817531,633.696,5782.73,40000,81846.4,0.00770869,0.575233,72756.2,2465.8,82198.3,5.42E-05,138607,538607,1146.61,315.501,4.09853,176.405,1163.61,311.613,3.69581,171.414,138607,1160.66,308.907,2.22889,167.186,1159.91,308.348,2.22688,166.583,100,519935
113562.35,35392.68,148955.04,30.68,48.06,707.29,7.28,3.64,,0.513363,0.0899003,0.32407,30.2744,3.80931,34420.9,43362.3,72863.52,876197,827324,48873,2.97273,741,1704.1,15179.9,40000,148849,0.025788,0.0388557,88667.3,3422.36,127242,1.21E-05,205610,605610,3523.02,1058.39,3.51911,576.231,3603.36,1040.76,3.85701,556.259,205610,3597.55,1034.48,1.38351,547.441,3596.01,1031.52,2.34768,545.132,100,691891
113562.35,39857.05,153419.4,21.35,14.68,481.87,5.06,2.53,,0.308864,0.0430235,0.239803,22.1021,3.17721,16956,21146.9,43220.496,517059.4,485482,31577.4,2.4275,1803,994.856,9004.27,40000,153317,0.0123623,0.0537123,62457.6,3100.62,102204,7.13E-06,210078,610078,1683.42,507.372,4.69555,289.825,1723.84,499.009,4.69257,279.72,210078,1721.56,495.737,2.69633,274.145,1720.94,494.49,3.04672,273.074,100,280783
83609.51,0,83609.51,14.2,42.44,524.38,2.48,1.24,,1.90942,0.0263596,0.568871,29.3054,4.92705,10847.2,40952.1,30443.088,413643.9,391896,21747.9,2.14679,0.0226962,696.005,6342.31,40000,83506.3,0.00868853,0.302263,69633.4,1702.23,64181.7,6.77E-05,140267,540267,1045.66,355.475,4.37017,200.066,1058.64,351.376,3.77451,194.565,140267,1055.13,348.159,2.22473,189.743,1054.38,347.541,2.20391,189.055,100,375875
113562.35,82400.34,195962.69,17.17,32.42,627.09,4.07,2.04,,4.61E-06,0.0425626,0.212447,23.0541,3.25312,22174,36207.2,50760,598937.6,557546,41391.6,2.63301,313.557,1173.12,10575,40000,195857,0.0168102,0.0255309,79413,1991.94,79574.5,1.00E-06,252618,652618,1661.96,688.811,5.0177,406.05,1706.32,676.93,5.47696,391.97,252618,1703.55,674.697,2.49495,386.446,1702.5,672.406,3.48321,384.812,100,406836
113562.35,36543.49,150105.84,28.69,21.01,541.61,6.8,3.4,,0.246197,0.0621289,0.292606,23.9277,3.03629,23203.2,18227.5,56745.6,579472.3,544929,34543.3,2.58267,2892.89,1315.65,11822,40000,150003,0.0155336,0.0754519,58564.1,3647.92,128537,6.71E-06,206764,606764,2426.48,637.51,4.00371,361.897,2486.29,626.594,4.27139,349.18,206764,2485.05,623.128,1.88306,343.066,2485.16,621.342,2.44997,341.618,100,254404
84161.93,0,84161.93,32.97,36.58,595.67,5.79,2.9,,0.657952,0.055684,1.50642,32.4545,3.47769,15931.9,32388.2,42928.464,426970.5,405472,21498.5,2.35193,1397.3,987.98,8943.43,40000,84060.7,0.0115292,1.19614,66984.6,3552.86,110303,2.71E-05,140822,540822,2183.03,473.968,3.30707,271.555,2227.67,466.096,3.60234,262.852,140822,2226.77,462.408,1.54231,257.054,2227.36,461.169,1.90439,256.122,100,436683
113562.35,59708.58,173270.93,32.6,37.05,618.7,7.73,3.86,,0.128121,0.0758411,0.292724,23.7283,3.21206,31239.9,27840.1,69885.6,693259.7,649732,43527.7,2.82981,2256.31,1631.83,14559.5,40000,173166,0.019435,0.0755735,69940.3,3753.44,136309,3.24E-06,229927,629927,2960.86,797.388,3.92566,450.222,3035.25,783.37,4.35016,434.143,229927,3032.71,779.772,1.69731,427.685,3033.64,777.401,2.45517,425.756,100,448002
98986.54,0,98986.54,14.9,40.04,595.73,3.08,1.54,,0.862045,0.0396595,0.352567,32.9334,3.84567,14841.4,49160.5,38204.592,559310.5,531506,27804.5,2.33833,0.047217,877.055,7959.29,40000,98882.4,0.0156009,0.049393,77515.6,1709.66,67555,2.04E-05,155643,555643,1564.2,640.234,3.62454,355.965,1592.75,630.703,3.85064,344.963,155643,1587.59,625.588,1.73968,337.604,1586.38,624.036,2.23994,336.448,100,386282
113562.35,25968.43,139530.79,25.22,28.98,448.32,5.98,2.99,,0.574854,0.0471123,0.503128,22.0891,3.41391,16420,17553.9,43551.36,501371.3,472148,29223.3,2.36984,2594.97,1002.65,9073.2,40000,139430,0.0111665,0.310984,55208.5,3680.91,115860,1.62E-05,196191,596191,1842.47,458.299,4.65498,257.873,1884.18,450.98,4.4117,248.843,196191,1884.14,447.559,2.65451,243.397,1884.49,446.659,2.74514,242.459,100,223609
113562.35,52107.81,165670.16,32.46,31.3,685.42,7.7,3.85,,0.000592788,0.0834218,0.330731,26.7091,3.00558,32474,19580.7,73023.84,722816.4,677213,45603.4,2.79573,2750.58,1708,15213.3,40000,165565,0.0231565,0.080672,65728,3618.4,132958,1.00E-06,222326,622326,3257.19,949.108,3.62445,534.955,3340.94,932.491,4.3323,515.782,222326,3334.54,929.395,1.23835,509.394,3336.87,926.258,2.28188,506.861,100,310195
91840.8,0,91840.8,27.62,14.67,512.83,5.3,2.65,,0.927762,0.0458322,2.77576,28.5793,3.68854,13368.1,8304.06,39064.08,405809.8,384861,20948.8,2.14399,2728.64,897.197,8138.35,40000,91739.8,0.00960349,2.50908,48894.3,3439.23,105740,3.79E-05,148501,548501,1798.84,394.251,3.75334,228.672,1834.83,388.172,3.65938,221.495,148501,1833.67,384.947,1.96437,216.477,1833.29,384.14,2.09725,215.75,100,119117
88068.05,0,88068.05,12.08,25.98,684.67,2.22,1.11,,0.332679,0.0382897,0.369495,37.4289,3.31692,14012.3,20676.3,36441.072,481805.1,456145,25660.1,2.28553,87.4492,835.787,7591.89,40000,87963,0.0170071,0.0228158,74836.8,1303.24,57746.1,7.90E-06,144724,544724,1506.54,697.569,3.00377,396.725,1537.66,686.663,3.98084,384.846,144724,1533.4,682.828,1.06817,378.023,1531.59,680.286,2.27293,376.509,100,287303
113562.35,24879.57,138441.93,31.83,30.2,548.57,7.55,3.77,,0.308622,0.0726612,0.464894,25.5065,3.03688,24899.8,16184.3,60722.88,603836.1,568636,35200.1,2.61383,3377.45,1410.88,12650.6,40000,138339,0.0168528,0.224855,56034.6,3941.52,139373,9.28E-06,195100,595100,2836.62,691.789,3.68047,386.918,2903.55,679.996,4.02051,373.329,195100,2903.33,676.124,1.58716,366.805,2906.45,674.114,2.13858,365.117,100,237116
113562.35,63638.11,177200.47,25.33,23.72,475.87,6.01,3,,0.059915,0.0472951,0.219923,19.8324,3.07338,19443.4,22574.1,47685.648,518963.7,484260,34703.7,2.55206,2303.7,1100.25,9934.51,40000,177098,0.0125005,0.0586104,60287.2,3528.68,117864,1.37E-06,233859,633859,1846.35,513,4.76959,293.426,1892.97,504.127,4.97335,282.933,233859,1891.95,501.4,2.86338,277.784,1891.8,500.019,3.27311,276.596,100,299431
113562.35,62669.49,176231.84,36.61,34.92,585.16,8.68,4.34,,0.0907483,0.0775901,0.91791,22.1646,3.09508,31418.8,22252.3,71610.24,658084.7,613531,44553.7,2.80001,3050.31,1673.65,14918.8,40000,176128,0.0179262,0.713626,61892.2,4094.1,146686,2.53E-06,232889,632889,3022.23,735.8,3.9364,416.787,3096.02,722.699,4.38208,401.796,232889,3094.94,719.415,1.77689,395.68,3103.6,717.049,2.35486,393.605,100,364728
113562.35,50308.58,163870.93,25.6,36.39,450.93,6.07,3.04,,0.437057,0.046895,0.403246,19.9347,3.66064,19499.9,40843.1,46788.192,530347.5,496782,33565.5,2.6353,1110.08,1079.03,9747.54,40000,163769,0.0113173,0.237728,73777.7,3609.19,119875,1.15E-05,220530,620530,1832.82,464.619,4.91074,260.856,1874.71,457.015,4.68227,251.64,220530,1875.24,453.589,3.01226,246.3,1875.8,452.693,3.07818,245.332,100,572843
113562.35,6429.93,119992.28,17.15,47.4,585.09,4.07,2.03,,1.33409,0.0497837,0.345579,30.9591,4.60912,18954,65970.5,45571.104,740071.4,702636,37435.4,2.52613,0.0393184,1050.28,9493.98,40000,119888,0.0183891,0.0618588,82920.5,2084.86,80521.1,2.77E-05,176649,576649,1963.99,754.781,4.25525,404.78,1999.08,743.708,3.92451,391.498,176649,1992.59,737.064,2.05211,382.826,1991.35,735.564,2.32646,381.465,100,485280
113562.35,45579.32,159141.67,27.63,19.98,735.41,6.55,3.28,,0.000148962,0.0796741,0.335659,29.4848,3.1004,31161.4,23214.8,69213.12,757614,710037,47577,2.79348,1913.58,1615.53,14419.4,40000,159035,0.0257132,0.0605379,73935.7,3073.85,116802,1.00E-06,215796,615796,3112.91,1053.41,3.55728,591.619,3192.79,1035.37,4.31381,570.668,215796,3185.24,1032.11,1.08859,564.02,3186.97,1028.53,2.29932,561.141,100,354033
113562.35,3505.9,117068.25,34.95,25.45,619.61,8.29,4.14,,0.305202,0.0978761,0.553549,32.6765,3.1855,29016.1,15355.3,68718.72,700034.8,660893,39141.8,2.69965,3605.38,1603.56,14316.4,40000,116965,0.0229633,0.232809,57749.5,4103.08,146670,9.49E-06,173726,573726,3827.96,942.326,3.0414,510.222,3914.68,926.439,3.68937,492.245,173726,3909.09,921.663,0.996226,484.686,3915.04,918.531,1.85761,482.087,100,241625
109248.54,0,109248.54,35.66,21.06,734.41,8.14,4.07,,0.198156,0.112283,0.518303,39.361,3.40919,32003.4,16602,73311.84,784001.9,739349,44652.9,2.76609,3222.76,1715,15273.3,40000,109144,0.0292512,0.129414,63403.8,3880.87,140610,5.63E-06,165905,565905,4397.86,1199.56,2.71021,640.342,4498.35,1179.4,3.61217,617.573,165905,4485.3,1174.37,0.687723,609.68,4491.33,1170.05,1.86329,606.034,100,268710
113562.35,28280.59,141842.94,15.1,28.53,659.89,3.58,1.79,,0.134327,0.0483563,0.290962,30.3071,3.15846,20263.1,34557.8,47816.592,647138.7,607888,39250.7,2.54193,182.445,1103.35,9961.79,40000,141737,0.0207113,0.0212984,82021.6,1723.38,71872.5,2.35E-06,198498,598498,1893.38,849.035,3.99628,483.025,1940.31,835.018,4.5121,466.529,198498,1935.96,831.499,1.4624,459.748,1934.25,828.454,2.76724,457.631,100,367856
84425.89,0,84425.89,23.48,45.76,585.13,4.14,2.07,,1.31636,0.0428348,0.66394,32.0495,4.32207,14329.8,70546.8,37859.616,465201.8,442011,23190.8,2.34754,0.0471829,868.977,7887.42,40000,84323.4,0.0114883,0.363123,77652.6,2621.78,87381.5,4.63E-05,141084,541084,1689.33,471.374,3.70591,262.239,1718.35,464.65,3.55311,254.334,141084,1714.26,460.466,1.85887,248.425,1713.39,459.531,1.99103,247.572,100,554137
113562.35,75158.94,188721.29,29.13,35.51,507.88,6.91,3.45,,0.0887575,0.0540305,0.298278,19.3203,3.32994,24724.5,30644.4,57774.72,548775.1,511560,37215.1,2.7089,2018.52,1340.26,12036.4,40000,188619,0.0129438,0.134838,66853.6,3668.09,129497,2.40E-06,245380,645380,2105.97,531.226,4.38354,308.371,2158.5,521.989,4.64891,297.765,245380,2159.89,519.057,2.57464,292.507,2161.22,517.751,2.88245,291.323,100,454377
113562.35,6966.53,120528.88,15.75,42.36,536.05,3.73,1.87,,1.23671,0.0411312,0.330835,28.7227,4.41275,16472.5,63994.3,41322.048,634981,601828,33153,2.4148,0.0427472,950.196,8608.76,40000,120425,0.0150324,0.0723941,79469.9,2024.67,75411.3,2.73E-05,177186,577186,1621.92,616.752,4.50089,338.12,1651.37,607.815,4.11984,327.143,177186,1646.22,602.476,2.29724,319.782,1645.25,601.295,2.47137,318.654,100,448977
102847.17,0,102847.17,25.72,34.52,500.74,5.52,2.76,,0.986125,0.0492106,1.01241,28.0605,3.84257,15899.4,29957.9,42587.184,475598.8,451023,24575.8,2.3522,1387.49,979.948,8872.33,40000,102746,0.0111583,0.751489,67099.5,3398.92,107239,3.49E-05,159507,559507,1930.75,458.073,4.0018,259.636,1970.46,451.016,3.78159,251.151,159507,1968.75,447.232,2.04039,245.494,1968.42,446.332,2.15674,244.637,100,412994
113562.35,51520.43,165082.78,36.59,34.77,703.1,8.68,4.34,,0.31373,0.0907763,0.33671,27.4194,3.01228,34958.6,21060.9,77487.36,793172,745635,47537,2.86823,2817.84,1816.79,16143.2,40000,164978,0.0236522,0.0775377,67171.4,3865.06,144878,7.63E-06,221739,621739,3542.99,968.729,3.61634,555.278,3633.05,952.116,4.13643,535.96,221739,3629.3,949.033,1.34036,529.776,3631.05,946.089,2.29502,527.302,100,362408
95167.21,0,95167.21,15.98,31.49,693.59,3.18,1.59,,0.290797,0.0488146,0.378231,37.8904,3.34929,16474.4,22449.3,41702.4,549196.4,519374,29822.4,2.3778,550.952,959.136,8688,40000,95062.4,0.0194352,0.0249546,74938.1,1840.97,71922.6,6.60E-06,151823,551823,1916.87,797.203,3.11913,446.352,1959.22,784.485,3.94755,432.112,151823,1954.41,780.353,1.01172,424.983,1952.58,777.407,2.28168,423.044,100,296271
113562.35,14700.97,128263.33,19.52,33.38,464.44,4.63,2.31,,0.853898,0.0419512,0.383342,24.2333,3.81716,15941.6,28887.3,41403.792,506357.7,478070,28287.7,2.39496,1091.67,952.118,8625.79,40000,128161,0.0112263,0.169645,69288.3,3027,99269,2.39E-05,184922,584922,1645.86,460.517,4.60386,260.931,1681.02,453.53,4.25267,252.216,184922,1678.51,449.888,2.55165,246.642,1678.05,449.052,2.62151,245.767,100,411362
113562.35,59392.52,172954.87,21.09,43.17,739.51,5,2.5,,0.220618,0.0507012,4.31307,27.6548,3.66032,23924.8,53211.8,53548.32,820499.7,765879,54620.7,2.64987,0.0492343,1239.4,11155.9,40000,172850,0.0238819,4.06603,85466.7,1336.83,65742.5,3.22E-06,229611,629611,1982.62,978.939,4.38037,551.355,2029.84,963.177,4.38419,532.43,229611,2022.12,958.267,1.78217,524.718,2028.05,955.275,2.395,521.903,100,352224
113562.35,53318.53,166880.88,25.74,32.73,709.63,6.1,3.05,,1.37E-05,0.0709826,0.30063,27.6145,3.09124,29326.8,25350,65468.16,721644.2,675764,45880.2,2.76971,1629.32,1525.03,13639.2,40000,166775,0.0235341,0.0481844,75145.1,2909.14,111282,1.00E-06,223536,623536,2772.66,964.17,3.80521,546.638,2844.57,947.632,4.48842,527.368,223536,2838.77,944.598,1.29179,520.938,2839.3,941.362,2.46209,518.41,100,372130
77468.92,0,77468.92,37.33,37.1,565.06,6.04,3.02,,0.903727,0.044545,8.80663,31.0463,3.70311,13159.9,33003.5,36990.288,357939.5,339636,18303.5,2.25772,747.478,848.631,7706.31,40000,77369.5,0.00876671,8.51382,70531.9,3428.11,102735,4.29E-05,134130,534130,1750.78,360.131,3.43076,211.91,1783.99,354.489,3.50308,205.554,134130,1782.42,351.476,1.81024,200.814,1781.8,350.669,1.9952,200.164,100,518603
113562.35,60132.9,173695.26,16.09,15.44,686.72,3.82,1.91,,5.24E-06,0.0488528,0.25624,26.6273,3.14423,23080.9,36232,52259.52,661430.2,617987,43443.2,2.65161,146.706,1208.73,10887.4,40000,173589,0.02077,0.0263837,83617.5,1764.52,75303.4,1.00E-06,230350,630350,1909.31,850.786,4.41062,491.624,1959.16,836.396,4.99065,474.6,230350,1955.14,833.767,1.7298,468.456,1954.11,830.799,2.97303,466.311,100,401388
113562.35,56555.03,170117.39,22.5,36.85,616.95,5.34,2.67,,0.115693,0.0554486,0.244659,24.6091,3.26942,24828.9,40630.4,55981.44,650741.2,609581,41160.2,2.74187,558.11,1297.42,11662.8,40000,170012,0.0183187,0.0301801,82444.7,2721.42,102805,2.34E-06,226773,626773,2168.2,751.318,4.2786,429.093,2222.6,738.519,4.63842,414.181,226773,2219.1,735.098,1.94085,407.828,2217.94,732.75,2.86018,406.096,100,540122
99888.89,0,99888.89,27.47,48.96,605.39,5.73,2.87,,1.06827,0.0689337,0.45339,32.9652,4.16837,22180.1,75959.4,51226.56,663052.4,630747,32305.4,2.7402,0.21718,1184.19,10672.2,40000,99785.6,0.018596,0.137901,89999.7,3171.19,115767,3.13E-05,156547,556547,2711.99,763.515,3.38719,403.813,2763.94,751.817,3.48944,390.61,156547,2758.33,745.506,1.53322,382.347,2757.35,743.842,1.91358,380.96,100,769626
113562.35,51737.97,165300.32,38.4,39.61,530.14,9.1,4.55,,0.383299,0.0690599,3.84895,21.5774,3.4658,27905,34016,63838.08,641151.2,600837,40314.2,2.80607,2029.95,1485.75,13299.6,40000,165199,0.0155887,3.65259,72009.1,4040.38,143995,1.11E-05,221960,621960,2692.95,640.291,4.1047,357.584,2754.47,629.33,4.20032,344.961,221960,2756.97,625.179,2.11236,338.527,2762.4,623.549,2.39756,337.002,100,563812
113562.35,28900.28,142462.64,31.48,45.62,653.84,7.46,3.73,,0.55645,0.0876039,0.329864,29.2052,3.71833,32301.5,41269.3,69934.08,812431.2,767973,44458.2,2.92679,1081.8,1633,14569.6,40000,142357,0.0233195,0.0530645,84506.8,3628.92,132867,1.43E-05,199118,599118,3432.14,957.295,3.52558,519.99,3509.86,941.363,3.81135,501.932,199118,3505.21,935.331,1.44992,493.454,3504.16,932.779,2.23041,491.415,100,667882
113562.35,58243.31,171805.67,17.92,41.08,475.39,4.25,2.12,,0.639217,0.0258552,5.04582,20.9558,4.38016,13352.9,52686.9,33318.624,592410.4,553726,38684.4,2.33729,0.0187194,762.908,6941.38,40000,171704,0.0121363,4.88658,71834.5,1189.85,50916,9.97E-06,228465,628465,1016.24,497.628,5.98937,275.175,1036.13,490.444,5.39046,265.903,228465,1033.92,486.306,3.81295,259.918,1034.21,485.45,3.7469,258.835,100,257194
113562.35,18151.26,131713.61,34.58,37.03,612.42,8.2,4.1,,0.396166,0.0920024,0.460187,29.1871,3.30377,30440.2,25384.9,69624.48,724047.8,683488,40559.8,2.79513,2712.55,1625.5,14505.1,40000,131610,0.0217557,0.17749,67180.9,4038.76,144890,1.18E-05,188371,588371,3597.62,893.011,3.31912,486.457,3679.41,877.918,3.77626,469.348,188371,3676.68,872.875,1.25612,461.671,3680.09,870.229,1.97471,459.459,100,419020
77890.61,0,77890.61,23.01,43.69,458.27,3.74,1.87,,2.02955,0.0286902,3.81228,26.4788,4.97674,9740.99,55858.4,27599.088,368916.5,348945,19971.5,2.1912,0.0263352,630.036,5749.81,40000,77789.9,0.00675519,3.57717,72287.1,2631.23,85142.8,8.60E-05,134551,534551,1136.05,276.201,5.18415,146.006,1152.22,273.314,4.15297,141.514,134551,1148.55,270.676,2.65202,137.343,1147.61,270.207,2.5497,136.723,100,544802
113562.35,92148.25,205710.61,15.52,17.04,689.09,3.68,1.84,,2.58E-06,0.0411018,1.23129,23.4641,3.30658,22572.6,44299.3,50837.28,652188.8,603176,49012.8,2.62609,0.214136,1174.94,10591.1,40000,205605,0.0191643,1.03753,81983,1329.11,63276.3,1.00E-06,262366,662366,1601.47,784.551,5.24066,460.299,1644.79,771.378,5.46907,444.183,262366,1638.46,769.181,2.46196,438.665,1644.07,766.573,3.16477,436.328,100,337636
113562.35,73523.48,187085.83,13.27,45.64,497.86,3.15,1.57,,0.522164,0.0275618,1.99324,20.5021,3.74875,83432.3,1176.16,35895.984,610277.2,569516,40761.2,16.2372,0.0477988,823.047,7478.33,40000,186982,0.0126095,1.83996,813012,1080.78,226609,8.97E-06,243743,643743,1082.15,517.563,6.02419,287.673,1103.47,509.515,5.46354,277.674,243743,1101.66,505.395,3.86886,271.729,1102.47,504.379,3.85212,270.52,100,2672.6
113562.35,72217,185779.35,33.6,34.86,700.36,7.97,3.98,,4.50E-06,0.0827129,0.309121,24.844,3.14522,35224.1,23135.6,77241.12,749312.6,700763,48549.6,2.86488,2454.28,1810.77,16091.9,40000,185673,0.0229141,0.0802202,69128.9,3636.01,133703,1.00E-06,242434,642434,3227.81,939.192,3.8663,534.524,3312.16,922.528,4.52773,515.3,242434,3306.33,919.563,1.4324,509.028,3308.52,916.562,2.44045,506.607,100,379674
102745.28,0,102745.28,34.98,33.95,509.34,7.5,3.75,,0.835723,0.0579626,5.57776,28.3162,3.61193,17572.8,24702.2,46843.392,495556.3,470251,25305.3,2.39692,2290.33,1080.33,9759.04,40000,102646,0.0122986,5.31025,61748.5,3804.75,124043,3.10E-05,159407,559407,2270.59,505.119,3.73387,282.594,2318.02,497.073,3.69051,273.193,159407,2318,493.031,1.83014,267.169,2318.51,491.943,2.03107,266.203,100,352544
113562.35,28481.72,142044.07,36.94,31.54,487.83,8.76,4.38,,0.442488,0.0603759,5.27304,22.7672,3.19446,21364.1,16774.4,54299.52,544394.4,512311,32083.4,2.52043,3300.23,1257.3,11312.4,40000,141945,0.0132849,5.06506,54764.5,4012.94,138399,1.40E-05,198706,598706,2355.41,545.484,4.05411,307.57,2409.17,536.382,4.11022,296.864,198706,2411.6,532.712,2.08428,290.929,2415.04,531.396,2.32842,289.711,100,249748
87358.67,0,87358.67,19.4,17.02,557.89,3.54,1.77,,0.743761,0.0385653,0.462734,30.8289,3.5155,12702,10886.8,36122.448,397899.2,377521,20378.2,2.15813,1753.48,828.34,7525.51,40000,87256.7,0.0105114,0.176226,56712.5,2574.25,86574.8,2.62E-05,144018,544018,1516.73,431.487,3.44366,253.086,1546.32,424.829,3.69441,245.564,144018,1543.25,421.469,1.80301,240.205,1542.61,420.458,2.09333,239.431,100,172671
113562.35,54516.3,168078.65,25.53,27.87,624.07,6.05,3.03,,0.0127399,0.0613325,0.261979,24.7958,3.01351,25613.1,23471.7,59441.76,632462,592118,40344,2.67651,1958.24,1380.16,12383.7,40000,167974,0.018877,0.0408891,68883.3,3071.47,113665,1.00E-06,224735,624735,2395.12,773.817,4.07037,442.978,2457.26,760.461,4.61069,427.437,224735,2453.74,757.59,1.68345,421.384,2453.3,755.078,2.64184,419.482,100,327728
113562.35,52727.61,166289.96,37.37,24.39,577.49,8.86,4.43,,0.0869463,0.0782169,1.4556,22.8808,2.92248,29840.1,16006.4,69895.68,633084.5,590428,42656.5,2.72817,3627.65,1632.06,14561.6,40000,166187,0.0178403,1.24226,55623,4146.75,148208,2.51E-06,222948,622948,3046.21,732.168,3.80192,414.291,3120.22,719.195,4.30509,399.407,222948,3118.55,716.083,1.63168,393.378,3128.68,713.613,2.2481,391.233,100,253576
113562.35,57857.54,171419.89,20.8,45.91,522.53,4.93,2.47,,0.642817,0.0441369,0.237833,21.7558,4.40592,21194.3,73950.6,48770.88,638513.6,599038,39475.6,2.68591,0.0808964,1125.94,10160.6,40000,171317,0.0136389,0.0576797,83605.4,2646.97,98352.1,1.40E-05,228078,628078,1732.42,559.871,5.01593,314.059,1769.7,551.015,4.67193,303.406,228078,1766.2,546.611,3.0179,297.138,1765.48,545.556,3.17403,296.102,100,632440
104401.14,0,104401.14,19.56,20.08,713.74,4.26,2.13,,0.237111,0.0621026,0.393652,38.9166,3.41393,20329.2,27644.8,48995.52,651976.7,615551,36425.7,2.52284,853.648,1131.27,10207.4,40000,104296,0.0236911,0.028199,77779.2,2201.49,85165,5.03E-06,161057,561057,2435.47,971.449,3.13637,534.108,2491.7,955.772,3.91532,516.204,161057,2485.66,951.247,0.903914,508.635,2484.1,947.643,2.29052,506.023,100,330112
113562.35,26811.51,140373.86,38.67,39.02,641.62,9.17,4.59,,0.360869,0.101915,0.931794,28.6833,3.33297,34621,24993.3,77368.8,780102.2,733839,46263.2,2.86673,2881.58,1813.9,16118.5,40000,140269,0.0234028,0.651319,67019.8,4231.88,151358,1.08E-05,197030,597030,3981.45,960.829,3.29304,523.496,4071.04,944.312,3.78898,504.838,197030,4066.99,939.159,1.21643,497.021,4076.6,936.112,1.93287,494.378,100,434130
113562.35,14398.94,127961.29,32.89,33.32,483.69,7.8,3.9,,0.681067,0.0597869,3.7987,24.5851,3.472,20298.8,23346.5,51690.72,548233.9,518160,30073.9,2.51231,2634.51,1195.22,10768.9,40000,127861,0.0131673,3.5712,60890.6,3894.24,132517,2.23E-05,184622,584622,2336.9,540.659,4.02762,301.651,2388.32,531.911,3.93687,291.272,184622,2389.83,527.846,2.04432,285.113,2391.47,526.692,2.2251,284.022,100,345184
113562.35,28319.74,141882.09,21.11,25.2,633.47,5.01,2.5,,0.170274,0.0575819,0.291741,28.9285,3.10361,22338.2,26263.9,52985.28,641312,603112,38200,2.5882,1297.21,1226.01,11038.6,40000,141777,0.0199766,0.0294802,73767.1,2581.9,97333,3.52E-06,198538,598538,2253.11,819.116,3.83231,463.282,2308.81,805.462,4.31565,447.335,198538,2304.59,801.817,1.44814,440.605,2303.28,799.065,2.5433,438.607,100,335972
113562.35,51179.48,164741.83,11.69,48.89,619.8,2.77,1.39,,0.817976,0.036809,0.487348,25.7799,4.54735,18287.8,44662.2,43473.696,771192.7,724942,46250.7,2.45377,0.0186267,1000.82,9057.02,40000,164636,0.0171363,0.270692,76499,1100.53,53172.8,1.24E-05,221397,621397,1445.86,703.497,5.74668,387.882,1476.21,692.819,4.98194,374.431,221397,1472.23,686.857,3.07997,366.308,1472.36,685.451,3.14838,364.753,100,268164
113562.35,49893.38,163455.73,34.29,35.3,727.51,8.13,4.07,,0.0347917,0.0933111,0.358278,28.3902,3.15139,35855.5,22494.2,78641.76,795466.9,745942,49524.9,2.869,2525.75,1845.01,16383.7,40000,163349,0.0258527,0.0886519,69895,3689.83,135488,1.00E-06,220110,620110,3645.48,1059.78,3.47746,592.033,3737.56,1041.23,4.18486,570.7,220110,3729.34,1037.6,1.11001,563.865,3732.45,1034.11,2.20784,560.99,100,376387
113562.35,74815.95,188378.31,36.29,27.5,630.08,8.61,4.3,,4.61E-06,0.0798698,0.403115,22.4116,2.98503,33497,17489.9,75794.88,674229.4,628583,45646.4,2.80312,3338.59,1775.48,15790.6,40000,188273,0.0195424,0.19754,59070.9,4006.83,144447,1.00E-06,245034,645034,3112.36,801.367,3.95629,458.707,3193.1,786.913,4.59176,442.087,245034,3189.22,784.299,1.64456,436.264,3194.79,781.696,2.43086,434.085,100,282466
86745.21,0,86745.21,13.32,19.32,576,2.41,1.21,,0.654571,0.0312822,0.364673,31.828,3.43369,11855.7,13350.8,33143.52,400114.2,379557,20557.2,2.14832,766.419,758.828,6904.9,40000,86641.4,0.0113283,0.0717795,63896.3,1722.74,66250.9,1.96E-05,143402,543402,1232.81,464.837,3.30222,273.43,1255.65,457.782,3.80615,265.65,143402,1252.16,454.327,1.71528,259.985,1251.29,453.134,2.15917,259.178,100,220640
113562.35,7479.36,121041.72,35.9,20.24,640.92,8.51,4.26,,0.257681,0.101827,0.540589,32.7081,3.16535,30715.2,15457.3,71789.76,724638.8,683288,41350.8,2.73335,3610.09,1678.02,14956.2,40000,120938,0.024144,0.219072,58413.2,4125.11,147764,7.84E-06,177699,577699,3982.29,990.654,3.02032,536.828,4073.65,973.802,3.71212,517.736,177699,4066.47,969.129,0.949506,510.219,4073.07,965.759,1.86964,507.4,100,248290
113562.35,54053.87,167616.22,16.23,47.66,464.41,3.85,1.92,,1.30406,0.0338109,0.251289,20.8359,5.70473,16333.5,66359.3,39296.16,627302.1,587251,40051.1,2.51671,0.0282866,902.637,8186.7,40000,167513,0.0112628,0.0890615,77093.3,2242.92,80220.4,2.62E-05,224274,624274,1333.34,461.8,5.97009,251.715,1356.49,455.283,5.18912,243.323,224274,1353,451.206,3.70462,237.603,1352.44,450.511,3.64716,236.744,100,495448
113562.35,15936.56,129498.91,28.24,45,492.2,6.7,3.35,,1.25051,0.0612107,1.36941,24.6377,4.42691,23094.9,66353.4,52890.72,634591.1,600276,34315.1,2.79616,27.8229,1223.75,11018.9,40000,129397,0.014332,1.14118,90607.2,3594.27,127554,3.84E-05,186158,586158,2400.61,588.331,4.20232,316.636,2449.41,579.265,3.80659,305.86,186158,2448.45,574.299,2.11572,299.098,2448.43,573.281,2.17626,298.044,100,861874
79655.62,0,79655.62,17.45,42.24,690.81,2.9,1.45,,0.679286,0.0399886,0.400583,37.4412,3.71482,13733.2,47961.1,36199.44,482244,458597,23647,2.28569,0.0440063,830.139,7541.55,40000,79551.7,0.0151029,0.049507,75063.5,1714.84,66580.8,1.87E-05,136313,536313,1577.4,619.965,3.07045,347.345,1605.7,610.556,3.726,337.104,136313,1600.85,605.893,1.35248,330.032,1599.54,604.116,2.06431,328.887,100,383373
113562.35,10243.79,123806.14,21.96,25.81,548.64,5.21,2.6,,0.443703,0.0523452,0.309129,28.5191,3.24916,18441.1,21348.3,47360.448,569213.9,538423,30790.9,2.40946,1850.52,1092.56,9866.76,40000,123703,0.0156295,0.0481155,64379.5,2937.18,101000,1.11E-05,180464,580464,2050.56,641.585,3.90168,363.766,2098.53,631.093,4.09821,351.439,180464,2094.85,626.957,1.77206,344.737,2093.81,625.178,2.39037,343.388,100,255532
113562.35,71662.75,185225.1,22.93,21.39,556.56,5.44,2.72,,0.000127322,0.0468559,0.213628,21.5926,3.11132,21816,24667.4,52156.8,551334.2,514013,37321.2,2.5809,1709.4,1206.3,10866,40000,185121,0.0143901,0.0351948,66274.4,2915.56,104434,1.00E-06,241882,641882,1828.48,590.155,4.74311,345.983,1877.03,579.861,5.10905,333.895,241882,1874.93,577.408,2.54196,328.566,1874.24,575.605,3.2332,327.191,100,313841
113562.35,25372.6,138934.95,17.55,27.12,720.31,4.16,2.08,,0.0869456,0.0605747,0.330752,32.9642,3.22093,23809,32179.9,54161.76,719055,675343,43712,2.65826,424.515,1254.01,11283.7,40000,138829,0.0249555,0.0291324,84230.8,1969.44,82238.9,1.54E-06,195590,595590,2371,1022.53,3.61017,572.426,2429.9,1005.64,4.29271,552.665,195590,2423.95,1001.89,1.09784,545.589,2422.99,998.219,2.5009,542.831,100,393040
86261.21,0,86261.21,31.92,15.14,637.19,5.75,2.87,,0.419479,0.0605113,0.472883,34.5051,3.26518,16338.4,13360.5,45200.256,457085.7,433721,23364.7,2.26596,2682.96,1041.53,9416.72,40000,86159.4,0.0139513,0.141413,53437.8,3479.34,108965,1.53E-05,142920,542920,2371.37,573.263,3.12907,326.114,2422.82,563.579,3.69797,315.506,142920,2420.29,559.851,1.23137,309.244,2420.45,558.051,1.88327,307.982,100,147453
113562.35,16253.51,129815.86,22.44,27.8,580.59,5.32,2.66,,0.32462,0.0564834,0.300975,28.791,3.15764,20374.1,22687.4,50459.52,600165.6,566533,33632.6,2.49894,1788.23,1165.99,10512.4,40000,129712,0.0175577,0.0373337,67351.8,2893.67,103512,7.68E-06,186473,586473,2211.62,720.404,3.79972,406.685,2264.41,708.539,4.14204,392.845,186473,2260.55,704.51,1.58643,386.029,2259.34,702.309,2.41649,384.41,100,285476
113562.35,47868.61,161430.96,35.1,19.56,723.72,8.32,4.16,,0.00156511,0.0948937,0.382289,28.5013,3.03764,35619.9,18460.6,79083.84,776200.6,727393,48807.6,2.83768,2953.42,1855.82,16475.8,40000,161325,0.0258325,0.110233,65382,3771.82,137998,1.00E-06,218086,618086,3706.34,1058.77,3.41586,592.428,3800.58,1040.18,4.20147,571.019,218086,3791.19,1036.89,1.04695,564.413,3795.75,1033.3,2.15601,561.442,100,305516
113562.35,8660.42,122222.77,26.71,37.29,677.3,6.33,3.17,,0.357852,0.0827976,0.368108,34.5735,3.46337,27711.9,32053.7,62532,758622.8,717064,41558.8,2.77363,1374.9,1454.34,13027.5,40000,122118,0.0252281,0.039348,79630.7,3172.09,118427,8.55E-06,178879,578879,3245.21,1034.72,3.19754,561.913,3319.35,1017.83,3.79597,542.645,178879,3313.13,1012.44,1.05344,534.445,3311.91,1009.12,2.20184,531.912,100,485098
113562.35,8669.5,122231.86,25.47,42.36,723.36,6.04,3.02,,0.449818,0.0864391,0.3815,36.841,3.73871,29636.6,42112.5,64372.32,839424.6,793913,45511.6,2.86742,512.089,1498.62,13410.9,40000,122126,0.0281917,0.0318412,89842.6,2932.62,112393,1.00E-05,178887,578887,3391.59,1156.25,3.13985,622.116,3466.6,1137.65,3.74165,600.986,178887,3459.44,1131.31,1.02357,591.93,3457.57,1127.67,2.29181,589.166,100,617472
113562.35,14735.58,128297.93,35.64,25.34,730.03,8.45,4.23,,0.134369,0.109627,0.471798,35.0574,3.23463,34643.2,17051,77933.76,811019.7,763175,47844.7,2.81237,3180.97,1827.7,16236.2,40000,128192,0.0289705,0.127826,64283.8,3891.46,141439,3.59E-06,184953,584953,4289.67,1187.83,2.92825,644.611,4391.68,1167.49,3.76534,621.408,184953,4379.05,1162.99,0.778182,613.898,4385.07,1158.82,1.94,610.362,100,283497
113562.35,63769.77,177332.12,26.5,34.24,710.89,6.28,3.14,,4.88E-06,0.0708562,0.286256,26.3582,3.15555,30623.4,27718.4,67461.6,730710.4,683691,47019.4,2.81086,1501.56,1573.16,14054.5,40000,177226,0.0231227,0.0475816,76766.2,2965.83,113211,1.00E-06,233987,633987,2767.04,947.355,3.94076,539.619,2839.22,930.985,4.59205,520.564,233987,2833.85,928.019,1.41591,514.211,2834.25,924.908,2.55302,511.792,100,415486
79471.8,0,79471.8,12.97,17.54,491.32,2.15,1.08,,0.984533,0.0257483,0.440462,27.6402,3.64892,9094.36,11110,26389.392,333597.1,315742,17855.1,2.08112,857.094,602.036,5497.79,40000,79369,0.00845355,0.190403,59778.9,1901.31,69300.9,3.36E-05,136130,536130,1018.54,346.296,3.5082,200.415,1033.46,341.637,3.66386,195.086,136130,1030.56,338.855,2.05647,190.616,1029.93,338.142,2.19527,190.006,100,233545
113562.35,84114.35,197676.7,16.33,44.69,742.99,3.87,1.94,,0.0363368,0.0523392,0.237223,26.1292,3.84923,26786.8,49101.2,58090.08,805623.3,753087,52536.3,2.75086,0.0682473,1347.8,12102.1,40000,197569,0.0227305,0.0187757,85824.1,1590.71,73153.9,1.00E-06,254330,654330,2050.48,931.829,4.69641,534.028,2099.98,916.208,5.06115,515.732,254330,2095.43,912.242,2.09889,508.607,2093.57,909.221,3.40754,506.52,100,413910
113562.35,85517.07,199079.42,35.97,26.07,625.71,8.53,4.27,,3.65E-06,0.0765024,0.377817,21.453,3.04005,33569.5,17896.1,75660,664823.3,618946,45877.3,2.80977,3271.05,1772.18,15762.5,40000,198974,0.0188398,0.184499,59216.8,3969.92,143223,1.00E-06,255735,655735,2979.99,772.474,4.11791,445.342,3058.35,758.47,4.74568,429.215,255735,3055.06,756.059,1.80438,423.582,3060.1,753.591,2.56564,421.524,100,287708
113562.35,59627.36,173189.72,29.95,28.3,565.62,7.1,3.55,,0.0342262,0.063241,0.27191,22.2194,3.06714,26005.9,19192,61446.72,590600.3,552108,38492.3,2.66924,2859.93,1428.26,12801.4,40000,173086,0.016198,0.0743325,59969.6,3653.43,130945,1.00E-06,229847,629847,2466.7,664.413,4.14904,381.289,2530.4,652.717,4.58585,367.75,229847,2528.87,649.921,1.95359,362.05,2529.64,647.921,2.61774,360.43,100,278494
102567.53,0,102567.53,16.28,36.91,649.33,3.49,1.74,,0.528873,0.0392324,4.69348,35.1387,3.57857,14921.3,45474.8,38410.128,611095.1,578285,32810.1,2.28778,0.0435196,881.87,8002.11,40000,102464,0.0192824,4.36528,77235.2,1127.44,52216.7,1.03E-05,159225,559225,1538.78,790.909,3.49278,438.234,1573.66,778.971,3.69846,424.205,159225,1566.99,773.599,1.33586,416.349,1569.29,771.296,1.89536,414.375,100,256397
113562.35,78749.68,192312.03,27.27,23.12,741.21,6.47,3.23,,2.37E-06,0.0719085,0.288703,25.5452,3.16182,32596.8,24707.6,71162.4,745743.3,696397,49346.3,2.82911,1695.9,1662.79,14825.5,40000,192205,0.0237811,0.0588598,75075.9,2960.22,113533,1.00E-06,248966,648966,2805.86,973.864,4.07314,560.101,2880.98,956.912,4.76507,540.227,248966,2874.91,954.428,1.44896,534.185,2876.34,951.246,2.59878,531.672,100,375143
113562.35,39100.58,152662.94,30.73,22.76,676.02,7.29,3.64,,0.0694807,0.0819491,0.333062,28.2937,3.03258,30371.1,20013.3,69106.08,716088.7,672279,43809.7,2.75949,2620.18,1612.94,14397.1,40000,152558,0.0232259,0.0668962,66615.9,3513.35,129383,1.66E-06,209319,609319,3202,952.103,3.51461,532.352,3282.67,935.667,4.17288,513.385,209319,3276.58,932.195,1.17242,506.736,3277.96,929.036,2.23379,504.21,100,309048
113562.35,35105.05,148667.41,33.8,21.15,726.09,8.02,4.01,,0.0425736,0.096326,0.394049,30.6891,3.08756,34253.4,18732,76509.6,782338.5,734358,47980.5,2.81807,2855.02,1792.91,15939.5,40000,148561,0.0267538,0.0991415,66489,3693.79,135560,1.04E-06,205322,605322,3764.8,1096.6,3.26146,607.465,3858.7,1077.59,4.04456,585.596,205322,3848.91,1073.91,0.946819,578.701,3853.04,1070.15,2.09191,575.584,100,305943
113562.35,27992.56,141554.92,15.78,28.96,657,3.74,1.87,,0.139694,0.0494018,0.29146,30.2018,3.15344,20472.2,33353.6,48361.92,646471.2,607366,39105.2,2.54669,301.715,1116.26,10075.4,40000,141449,0.0206406,0.0220498,81209.7,1831.29,74887.4,2.49E-06,198210,598210,1934.18,846.151,3.97094,480.99,1982.09,832.177,4.48332,464.56,198210,1977.74,828.634,1.45584,457.777,1976.07,825.623,2.73639,455.675,100,366662
113562.35,65088.89,178651.24,36.96,35.46,561.4,8.76,4.38,,0.10841,0.0729592,1.59801,21.2754,3.15237,30101.7,24022.6,68942.4,636827.6,593188,43639.6,2.78979,2903.46,1608.98,14363,40000,178548,0.0166545,1.40468,62788.7,4087.06,146061,3.04E-06,235309,635309,2840.75,683.748,4.05576,388.03,2909.41,671.616,4.42908,374.133,235309,2909.64,668.322,1.96104,368.14,2918.37,666.179,2.44305,366.223,100,392567
111680.11,0,111680.11,13.39,47.67,572.99,3.12,1.56,,1.76,0.0417003,0.360434,31.9096,5.09265,16185.3,51927.1,40577.472,719204.7,683320,35884.7,2.37835,0.0218844,932.705,8453.64,40000,111575,0.0171241,0.0689863,78280.7,1581.57,64663.1,3.60E-05,168336,568336,1650.92,702.484,4.48609,373.636,1675.67,692.8,3.9916,361.73,168336,1669.17,686.27,2.1656,353.229,1668.01,684.965,2.3192,351.96,100,361798
85334.57,0,85334.57,38.08,36.45,741.23,6.79,3.39,,0.308752,0.0873939,0.523223,39.5634,3.44551,22883.5,24039.6,55809.6,577099,546057,31042,2.6053,2472.02,1293.3,11627,40000,85231.8,0.0209656,0.134842,65216.9,3706.45,130001,1.05E-05,141993,541993,3426.02,860.636,2.71447,461.8,3499.75,846.288,3.57106,446.157,141993,3492.94,841.74,0.792324,438.912,3495.75,838.623,1.7733,436.514,100,353675
113562.35,84574.66,198137.01,18.71,30.87,649.69,4.44,2.22,,3.49E-06,0.0374593,3.0776,23.069,3.2334,20387.3,46071,47336.352,614614.3,568376,46238.3,2.54576,0.228114,1091.99,9861.74,40000,198033,0.017535,2.88809,80031.4,1346.48,61275.6,1.00E-06,254794,654794,1459.12,718.132,5.23211,423.117,1498.45,706.08,5.42548,408.381,254794,1492.99,703.789,2.56305,402.911,1498.37,701.402,3.17183,400.741,100,325414
83787.7,0,83787.7,13.15,23.67,476.91,2.3,1.15,,1.04385,0.0267167,0.443291,26.9562,3.72461,9396.22,11229.9,27199.968,350066.4,331295,18771.4,2.08969,961.339,620.794,5666.66,40000,83684.9,0.00863585,0.200228,59374.8,1993.74,71884.8,3.46E-05,140446,540446,1056.33,353.701,3.65076,203.327,1072.23,348.984,3.70004,197.79,140446,1069.29,346.13,2.11278,193.255,1068.67,345.434,2.22143,192.626,100,231602
82189.36,0,82189.36,26.71,15.87,477.21,4.58,2.29,,1.05615,0.0386166,3.84553,26.8279,3.71808,10363.7,7381.19,31845.6,349485.6,331093,18392.6,2.03183,2472.67,728.611,6634.5,40000,82088.9,0.00811161,3.5983,47265.1,3375.7,97805.6,4.59E-05,138850,538850,1519.97,332.607,3.73498,189.673,1547.4,327.869,3.58304,184.004,138850,1545.4,325.113,2.04531,179.644,1544.67,324.464,2.11997,179.032,100,113729
113562.35,82459.37,196021.72,35.68,36.39,602.92,8.46,4.23,,4.32E-05,0.0750105,0.431382,21.1004,3.23683,33174.2,24977.4,73943.04,670285,624041,46244,2.85026,2708.08,1730.36,15404.8,40000,195917,0.0180139,0.242015,65181.5,3988.57,143479,1.00E-06,252678,652678,2922,739.143,4.15538,423.251,2996.39,725.799,4.66656,408.028,252678,2994.91,722.842,1.96688,402.137,3000.42,720.558,2.58745,400.166,100,411564
77115.91,0,77115.91,34.05,16.07,662.99,5.48,2.74,,0.415229,0.0577024,0.647169,35.69,3.27267,15013.2,9735.24,42595.776,403610,383000,20610,2.21233,2759.71,980.15,8874.12,40000,77014.3,0.0122962,0.302894,50842.2,3486.74,108606,1.73E-05,133775,533775,2261.36,505.538,2.97967,292.599,2308.82,496.862,3.64132,283.357,133775,2307.11,493.495,1.1937,277.504,2308.1,491.85,1.81018,276.402,100,131865
113562.35,37860.7,151423.05,14.69,27.18,583.23,3.48,1.74,,0.169941,0.039723,0.245479,26.0939,3.1,17874,28679.5,43750.176,573513.6,538126,35387.6,2.45325,340.32,1007.33,9114.62,40000,151318,0.0161317,0.0217997,76364.7,1840.92,71829.9,3.12E-06,208079,608079,1555.01,661.657,4.42511,383.762,1593.73,650.66,4.75618,370.731,208079,1590.37,647.463,2.05734,364.551,1588.92,645.266,3.01096,363.04,100,341919
113562.35,63077.18,176639.53,18.32,44.92,623.61,4.34,2.17,,0.352941,0.0480815,0.229015,24.6224,3.86304,23184.4,61898.8,52128.96,721318.2,676767,44551.2,2.69815,0.0766097,1205.64,10860.2,40000,176534,0.0181561,0.0224767,84416.8,2081.51,84523.6,6.21E-06,233295,633295,1886.29,745.213,4.70355,421.41,1929.26,732.999,4.73171,407.031,233295,1924.79,728.321,2.45769,399.842,1923.26,726.245,3.26135,398.333,100,514439
113562.35,54713.6,168275.95,15.97,18.24,747.51,3.79,1.89,,3.80E-06,0.055211,0.289868,29.0665,3.19217,25205.1,37214.5,55744.32,725578.9,678434,47144.9,2.70943,25.2552,1291.75,11613.4,40000,168169,0.0243491,0.0320269,87376.6,1652.27,74290.4,1.00E-06,224930,624930,2158.31,997.034,4.09861,569.951,2214.32,980.315,4.7794,550.178,224930,2208.8,977.461,1.37069,543.71,2208.44,973.965,2.7289,541.063,100,413502
95081.57,0,95081.57,12.51,36.36,724.78,2.48,1.24,,0.387873,0.0432665,1.00838,38.8164,3.55829,15645.5,36958.7,39318.768,605166.7,571543,33623.7,2.33918,0.0570289,903.168,8191.41,40000,94976.3,0.0212058,0.642213,77981.4,1045.99,52021.3,7.67E-06,151737,551737,1697.11,869.564,3.20033,479.151,1735.63,856.3,3.66024,463.839,151737,1727.39,851.141,1.05244,456.027,1730.66,848.233,1.82505,453.595,100,253950
113562.35,81131.03,194693.39,36.28,36.78,555.51,8.6,4.3,,0.00015512,0.068715,1.1992,19.9609,3.3318,30570.3,27008.9,69134.88,624441,579563,44878,2.81995,2612.57,1613.63,14403.1,40000,194591,0.0158074,1.02335,65165.2,4034.17,144091,1.00E-06,251352,651352,2673.93,648.974,4.27764,371.835,2739.87,637.309,4.69193,358.551,251352,2740.39,634.313,2.24088,352.872,2748.6,632.298,2.67888,351.041,100,440925
104290.29,0,104290.29,28.41,23.45,687.85,6.19,3.09,,0.262418,0.0802344,0.411518,37.247,3.33332,23791.5,19945.7,57203.52,658733.8,622627,36106.8,2.60167,2344.21,1326.61,11917.4,40000,104186,0.0234543,0.0531977,66858.9,3246.27,118073,6.92E-06,160947,560947,3144.08,961.972,2.97582,522.592,3216.03,946.177,3.7386,504.738,160947,3209.48,941.536,0.876763,497.211,3209.37,938.172,2.02234,494.628,100,278455
113562.35,89739.55,203301.9,13.27,23.99,496.49,3.15,1.57,,5.99E-06,0.0340771,0.166281,19.8293,3.18473,16838,36389.6,38439.648,535197.3,496471,38726.3,2.62341,0.901705,882.562,8008.26,40000,203198,0.0137328,0.023874,78088.1,1915.21,74246.6,1.00E-06,259959,659959,1333.97,562.975,5.44471,324.729,1366.49,553.363,5.93623,313.355,259959,1364.08,551.117,3.4784,308.292,1363.08,549.311,4.25989,306.991,100,439742
113562.35,31253.5,144815.85,38.44,21.28,477.71,9.12,4.56,,0.421286,0.0579967,6.77497,22.104,3.17139,20773.8,14793.3,53363.52,531670,499912,31758,2.49411,3467.54,1235.01,11117.4,40000,144718,0.0127637,6.57517,52699.2,4023.85,138718,1.33E-05,201479,601479,2262.31,524.077,4.13949,296.63,2314.08,515.328,4.17733,286.292,201479,2316.57,511.798,2.18763,280.524,2319.87,510.549,2.40568,279.348,100,216648
113562.35,30483.68,144046.04,11.8,18.85,542.49,2.8,1.4,,0.311221,0.0344858,0.241673,25.5383,3.16766,15953.5,24945.8,39968.688,539230.3,507205,32025.3,2.38469,202.526,918.414,8326.81,40000,143941,0.01437,0.0236302,74823.7,1618.91,65688.2,6.02E-06,200702,600702,1352.63,589.452,4.35911,342.58,1384.11,579.989,4.61186,331.341,200702,1380.7,576.541,2.22613,325.208,1379.43,574.801,2.96273,324.01,100,326314
113562.35,9545.98,123108.34,35.25,30.92,694.99,8.36,4.18,,0.190983,0.106443,0.46672,34.7735,3.23034,32694.1,16604.8,74721.6,776580.3,731855,44725.3,2.77697,3303.61,1749.32,15567,40000,123003,0.0272348,0.125402,62401.6,3949.82,142900,5.34E-06,179764,579764,4165.55,1116.92,2.93738,604.347,4263.17,1097.92,3.72467,582.735,179764,4252.75,1093.25,0.826517,575.132,4257.73,1089.39,1.92088,571.899,100,271003
94324.96,0,94324.96,30.02,32.98,658.23,5.91,2.96,,0.34957,0.0693899,0.409298,35.6547,3.29315,19817.5,20411.9,50345.28,549477.5,520602,28875.5,2.47074,2325.73,1163.27,10488.6,40000,94222.2,0.0183318,0.066692,62829.8,3340.12,115274,1.07E-05,150983,550983,2720.23,752.481,3.0501,415.007,2780.47,740.064,3.71961,401.206,150983,2776.04,735.783,1.04314,394.199,2775.59,733.274,1.94842,392.378,100,267527
113562.35,33610.56,147172.91,14.03,16.43,603.06,3.33,1.66,,0.156888,0.0360646,2.49447,26.6817,3.08762,16703.3,36186.8,41205.648,593918.8,555113,38805.8,2.39095,0.192494,947.461,8584.51,40000,147068,0.0173354,2.25851,77961.6,1227.05,55794.8,2.60E-06,203829,603829,1407.48,710.647,4.37666,409.293,1443.71,699.189,4.4801,395.379,203829,1438.53,695.709,1.88898,389.041,1442.59,693.415,2.42965,386.958,100,283993
95573.26,0,95573.26,35.14,41.97,570.13,7.01,3.51,,0.809424,0.0705205,2.59144,31.1002,3.69256,21158.2,46672.7,51072.48,552371.2,524736,27635.2,2.66589,921.186,1180.53,10640.1,40000,95472,0.0152252,2.29119,80653,3804.83,130592,2.97E-05,152233,552233,2764.64,625.506,3.33819,338.2,2820.23,615.456,3.52603,326.941,152233,2819.44,610.512,1.49555,319.942,2820.82,609.007,1.84479,318.704,100,695528
79977.06,0,79977.06,16.12,30.52,713.26,2.69,1.35,,1.76E-05,0.0408222,0.453406,39.1401,8.57664,13388,31880.3,36554.928,960714.8,899920,60794.8,2.1827,0.027283,838.45,7615.61,40000,79872.7,0.0250691,0.0943826,78737.3,514.433,41030.8,1.00E-06,136634,536634,1618.45,1014.83,2.71484,529.297,1657.41,1004.34,4.49097,516.122,136634,1678.82,1004.68,0.624774,512.606,1632.89,1002.76,2.46668,511.252,100,138996
113562.35,31259.37,144821.73,32.14,48.62,594.23,7.62,3.81,,0.800789,0.082444,0.375981,26.3373,4.00363,31193.4,48938.2,67583.04,782612.3,740151,42461.3,2.94721,774.016,1576.09,14079.8,40000,144717,0.0200644,0.126916,87151.5,3809.49,137759,2.22E-05,201478,601478,3228.92,824.136,3.77795,445.093,3299.58,810.502,3.7781,429.593,201478,3297.8,804.376,1.76745,421.367,3297.76,802.575,2.15769,419.783,100,777794
103850.14,0,103850.14,31.85,43.98,497.14,6.91,3.45,,1.37899,0.0586624,4.2458,27.6502,4.37693,19652.3,70078.7,47340.48,556016.1,527673,28343.1,2.66828,1.22424,1092.09,9862.6,40000,103750,0.0130647,3.98478,88977.6,3590.92,123851,4.91E-05,160511,560511,2304.69,536.227,3.91764,287.665,2349.11,528.214,3.58017,278.167,160511,2347.06,523.556,1.90921,271.789,2346.5,522.59,1.9896,270.835,100,840026
95570.03,0,95570.03,35.47,21.94,682.56,7.08,3.54,,0.279118,0.0872537,0.485365,36.6988,3.27109,23631.5,15749.4,58254.72,599853.2,567254,32599.2,2.57619,3207.25,1351.75,12136.4,40000,95467.1,0.021113,0.126335,58130,3786.52,133624,9.08E-06,152228,552228,3417.51,866.484,2.8518,468.735,3493.61,851.972,3.63813,452.64,152228,3487.41,847.578,0.861961,445.47,3490.15,844.518,1.8222,443.082,100,224365
113562.35,13796.18,127358.54,14.49,17.67,450.81,3.44,1.72,,0.791959,0.034875,0.296088,23.8794,3.64826,13685.6,17102.7,36316.32,488872,461449,27423,2.29914,1188.4,832.87,7565.9,40000,127255,0.0112924,0.0892788,64781.6,2422.75,84607.9,1.94E-05,184016,584016,1371.12,462.904,4.48632,262.496,1398.77,456.13,4.2857,254.07,184016,1395.62,452.569,2.57157,248.534,1395,451.696,2.69879,247.677,100,273499
113562.35,82128.09,195690.45,26.79,25.01,564.09,6.35,3.18,,5.48E-06,0.0322677,7.49566,21.2256,3.1565,16552.9,50466.2,40075.824,566058.2,523134,42924.2,2.44339,0.135764,920.929,8349.13,40000,195591,0.0152099,7.32906,77629.8,1517.13,60102,1.00E-06,252352,652352,1257.59,623.189,5.37426,364.017,1290.64,612.766,5.565,351.281,252352,1286.4,610.398,3.0011,346.017,1290.71,608.396,3.4668,344.141,100,319011
78467.44,0,78467.44,24.29,43.41,553.68,3.98,1.99,,1.42309,0.0370145,1.2759,30.5484,4.34359,12606.3,66260.3,34594.752,382494,362802,19692,2.27242,0.0517894,792.664,7207.24,40000,78364.7,0.0086372,0.991206,75400.6,2713.01,87822.7,6.26E-05,135126,535126,1460.38,354.13,3.83646,203.371,1484.85,349.315,3.51564,197.49,135126,1481.54,346.167,1.98774,192.789,1480.58,345.488,2.04556,192.133,100,562268
113562.35,41595.67,155158.02,38.19,33.97,730.96,9.06,4.53,,0.04548,0.105668,0.446067,29.6538,3.10196,38022.9,18432,83844.96,814274.4,763572,50702.4,2.87172,3169.21,1972.66,17467.7,40000,155052,0.0271231,0.158266,64387.7,4010.52,145210,1.18E-06,211813,611813,4129.18,1112.12,3.25561,616.566,4231.53,1092.48,4.03359,594.087,211813,4219.93,1088.74,0.965636,587.16,4226.73,1084.93,2.05329,583.935,100,317930
113562.35,88338.15,201900.5,29.67,32.22,681.04,7.04,3.52,,2.76E-06,0.0690391,0.263852,23.0129,3.14663,31950.6,22590.7,70825.44,691312.5,644832,46480.5,2.8092,2214.5,1654.61,14755.3,40000,201795,0.0206311,0.060732,68904.9,3299.38,122910,1.00E-06,258556,658556,2692.16,845.179,4.265,489.426,2764.87,830.215,4.90624,471.974,258556,2760.56,827.925,1.75422,466.252,2761.56,825.245,2.74495,464.16,100,344954
