WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,70587.68,184150.03,28.08,48.56,554.16,6.66,3.33,,0.449202,0.060597,0.248682,21.1332,4.153,28639.8,62254,61633.44,698000.3,654459,43541.3,2.93771,82.0277,1432.75,12840.3,40000,184046,0.0158148,0.0668023,90249.8,3415.07,125145,1.09E-05,240807,640807,2370.92,649.623,4.54016,362.815,2426.09,638.614,4.43272,350.147,240807,2424.38,633.99,2.58344,343.52,2423.88,632.592,2.88401,342.257,100,828373
113562.35,60966.99,174529.34,21.39,39.67,647.24,5.07,2.54,,0.122997,0.0561592,0.245136,25.1594,3.41145,26026.5,50307.9,57216.48,693590,649628,43962,2.79888,39.2929,1326.91,11920.1,40000,174424,0.0197312,0.0265809,88400.8,2493.63,97617.2,2.33E-06,231185,631185,2197.32,809.171,4.28111,460.684,2251.65,795.465,4.65078,444.755,231185,2247.74,791.792,1.90095,438.123,2246.37,789.247,2.91968,436.276,100,606895
113562.35,60058.22,173620.57,30.05,49.15,537.59,7.13,3.56,,0.65874,0.0644693,0.405424,21.2246,4.26708,28878.1,60286.1,62443.68,702118.8,659450,42668.8,2.94605,232.261,1452.21,13009.1,40000,173517,0.0155653,0.217195,89841.2,3662.16,132461,1.75E-05,230278,630278,2521.1,639.435,4.43805,352.685,2577.33,628.757,4.22302,340.361,230278,2578.11,623.851,2.44908,333.553,2578.77,622.612,2.59544,332.32,100,856089
89366.26,0,89366.26,28.81,29.99,709.42,5.38,2.69,,0.276198,0.0662479,0.420139,38.2404,3.32755,18726.2,19040.4,48089.28,537148.6,508268,28880.6,2.41896,2105.95,1109.81,10018.6,40000,89263.2,0.0190313,0.0532375,63285.9,3048.88,105017,8.06E-06,146024,546024,2597.62,781.039,2.94661,431.729,2655.57,768.145,3.7458,417.468,146024,2650.49,764.082,0.910721,410.559,2649.91,761.251,1.96657,408.53,100,231398
79575.45,0,79575.45,18.09,20.95,511.32,3.01,1.5,,0.926268,0.0324256,0.59894,28.5366,3.61268,10053,9515.29,29933.712,342294.5,324297,17997.5,2.05407,1697.25,684.175,6236.19,40000,79473.1,0.00860944,0.336831,52684.2,2531.16,82304.8,3.51E-05,136234,536234,1278.68,353.017,3.47893,205.32,1300.45,347.981,3.59994,199.567,136234,1297.67,345.126,1.96615,195.005,1297.02,344.378,2.12143,194.377,100,157953
103856.65,0,103856.65,37.64,22.48,533.56,8.16,4.08,,0.562647,0.0682671,5.42953,29.3627,3.26462,19505.3,13282.4,51687.36,525289.1,497972,27317.1,2.41967,3495.27,1195.14,10768.2,40000,103757,0.0145112,5.14765,52000.8,4009.38,135498,2.04E-05,160518,560518,2669.68,596.1,3.40975,330.965,2726.94,586.264,3.68813,319.79,160518,2727.57,582.049,1.49847,313.257,2730.69,580.446,1.91077,311.953,100,184363
113562.35,93976.73,207539.08,18.56,20.85,639.95,4.4,2.2,,3.20E-06,0.0447915,0.209065,22.3155,3.2581,23727.9,32711.2,53804.16,607630.9,565103,42527.9,2.66627,583.531,1245.5,11209.2,40000,207433,0.0171473,0.028306,77531.9,2139.59,84778.6,1.00E-06,264194,664194,1747.81,702.396,4.95014,416.033,1795.19,690.197,5.49184,401.636,264194,1792.53,688.187,2.44067,396.257,1791.66,685.892,3.42776,394.611,100,390448
113562.35,37242.61,150804.96,38.37,45.91,532.56,9.1,4.55,,0.801879,0.0723488,4.7975,23.1698,3.99678,28299.2,47427,63063.36,697598.2,657690,39908.2,2.88812,970.395,1467.11,13138.2,40000,150704,0.0164506,4.58214,84359.6,3975.59,142330,2.37E-05,207465,607465,2828.61,675.765,4.04173,367.486,2889.35,664.638,3.90378,354.667,207465,2891.44,659.406,2.04624,347.459,2893.95,658.026,2.2182,346.117,100,776215
113562.35,58425.44,171987.79,19.3,28.75,535.44,4.58,2.29,,0.0524131,0.0413421,0.212513,22.3677,3.07921,18492.4,28189.2,45182.112,541726.7,505970,35756.7,2.49784,1086.03,1041.1,9412.94,40000,171884,0.013994,0.0293892,69689,2579.59,90105.6,1.01E-06,228645,628645,1615.47,574.101,4.85648,333.82,1657.16,564.241,5.12007,322.101,228645,1654.63,561.548,2.64849,316.626,1653.68,559.759,3.3478,315.284,100,333210
113562.35,30531.02,144093.37,13.04,34.07,632.89,3.09,1.55,,0.224852,0.0394688,1.11117,28.2616,3.23462,17705.2,45912.1,43025.472,642607,601736,40871,2.42586,0.0868693,990.264,8963.64,40000,143988,0.0189431,0.858236,79282.3,1212.64,56400.6,3.66E-06,200749,600749,1541.83,776.709,4.3336,442.492,1580.78,764.232,4.38181,427.349,200749,1574.87,760.203,1.79105,420.482,1578.75,757.722,2.3612,418.217,100,286884
113562.35,47879.49,161441.84,30.63,27.47,563.75,7.26,3.63,,0.132371,0.0667496,0.298336,23.2688,2.97654,25855.6,18228.5,61602.72,601788.4,564240,37548.4,2.65616,3029.98,1432.01,12833.9,40000,161338,0.0166258,0.086943,58912.1,3750.19,133874,3.54E-06,218099,618099,2604.72,682.134,3.97809,387.885,2670.3,670.237,4.36803,374.112,218099,2668.97,667.061,1.80128,368.111,2669.99,665.031,2.44954,366.456,100,266469
83936.96,0,83936.96,19.05,22.51,741.38,3.34,1.67,,0.259199,0.0502031,0.409047,40.041,3.37449,15707.7,18856.6,40724.208,497442.4,470469,26973.4,2.3335,894.871,936.151,8484.21,40000,83832.6,0.018384,0.0309218,70332.8,2052.82,76395.9,6.70E-06,140594,540594,1971.45,754.234,2.87985,422.886,2014.34,742.079,3.85009,409.612,140594,2009.66,738.256,0.881034,402.819,2008.13,735.359,2.11192,400.916,100,262042
113562.35,50868.09,164430.44,13.45,41,748.3,3.19,1.59,,0.226564,0.054916,0.413125,29.1833,3.56057,25129.2,42385.1,54967.68,835906.7,782571,53335.7,2.6958,0.0578458,1273.22,11451.6,40000,164322,0.0257357,0.150303,85932.5,1234.33,63509.4,3.38E-06,221083,621083,2151.42,1054.51,4.14421,585.29,2202.43,1037.66,4.28296,565.13,221083,2194.22,1032.65,1.56691,557.214,2196.64,1029.43,2.36859,554.313,100,332712
113562.35,20667.54,134229.9,12.67,16.17,500.5,3,1.5,,0.532263,0.0335941,0.257924,25.1032,3.38034,14749.9,19962.6,38258.4,508288.9,479356,28932.9,2.32165,645.211,878.315,7970.5,40000,134126,0.0126005,0.0413854,69649.6,1920.68,72559,1.18E-05,190887,590887,1319.57,516.779,4.38068,299.333,1348.05,508.846,4.41263,289.744,190887,1344.64,505.221,2.42785,283.847,1343.76,504.018,2.80509,282.886,100,290284
99114.74,0,99114.74,19.16,17.1,501.43,3.96,1.98,,0.957479,0.0395798,0.525331,28.1686,3.77005,13333.3,11245.2,37655.376,433188.3,410588,22600.3,2.18385,1958.48,864.195,7844.87,40000,99012.1,0.0103456,0.266683,56143.8,2800.71,92370.7,3.25E-05,155773,555773,1555.93,424.392,3.89442,245.898,1586.63,418.086,3.78448,238.326,155773,1583.79,414.663,2.07806,233.054,1583.19,413.826,2.20995,232.281,100,174201
113562.35,40723.26,154285.62,12.87,48.92,747.78,3.05,1.53,,0.61385,0.0523463,0.305845,31.4936,4.11556,23015.6,42997.8,51877.44,903658.4,852315,51343.4,2.60737,0.0286118,1199.66,10807.8,40000,154178,0.0249874,0.0265525,83636.4,1148.82,59154.6,9.01E-06,210939,610939,2057.46,1025.41,4.38069,565.142,2102.78,1009.29,4.23972,545.906,210939,2095.76,1002.39,1.85118,536.416,2093.85,999.498,2.82132,534.158,100,301740
113562.35,85087.14,198649.49,29.69,19.27,726.86,7.04,3.52,,2.32E-06,0.0739995,0.286215,24.4632,3.15722,33806.3,22949.5,73891.2,737837.9,688687,49150.9,2.84086,2064.69,1729.09,15394,40000,198543,0.0229899,0.0664438,71635.3,3207.85,120898,1.00E-06,255304,655304,2886.39,941.582,4.11651,543.061,2964.11,925.008,4.8046,523.685,255304,2958.26,922.632,1.52728,517.775,2959.98,919.597,2.61843,515.373,100,357485
113562.35,7541.23,121103.59,16.79,49.35,673.13,3.98,1.99,,1.02457,0.0592899,0.351869,35.0108,4.3621,21959.4,58105.5,50492.16,850997.8,808502,42495.8,2.62498,0.0431892,1166.75,10519.2,40000,120998,0.0239794,0.0292619,86155.8,1862.35,78317.4,1.90E-05,177759,577759,2337.9,984.299,3.78341,526.857,2381.46,969.454,3.8263,509.585,177759,2373.59,961.595,1.65466,499.438,2371.6,959.175,2.44786,497.613,100,459125
113562.35,77444.8,191007.16,25.84,22.42,486.04,6.13,3.06,,0.000176693,0.0479567,0.207675,19.2419,3.10118,20737.9,23443.2,49721.76,526387.6,489840,36547.6,2.60929,2278.39,1148.48,10358.7,40000,190905,0.0128634,0.0544363,61293.7,3522.49,119539,1.00E-06,247666,647666,1871.14,527.769,4.8516,303.375,1919.39,518.507,5.17367,292.51,247666,1918.35,516.015,2.94798,287.47,1918.27,514.535,3.42287,286.227,100,317582
113562.35,14313.48,127875.83,35.66,36.15,569.34,8.46,4.23,,0.468065,0.0863927,1.67844,27.9997,3.29731,28029.9,24812.2,65713.92,676579.8,638467,38112.8,2.74058,2866.03,1530.96,13690.4,40000,127773,0.0194072,1.40747,64771.6,4130.95,146968,1.48E-05,184534,584534,3374.96,796.909,3.39959,434.374,3449.22,783.559,3.75768,419.211,184534,3448.74,778.614,1.38527,411.76,3455.71,776.289,1.92937,409.764,100,405536
113562.35,89149.99,202712.34,35.39,28.94,518.25,8.39,4.2,,7.36E-06,0.058242,1.73368,18.6878,3.07834,26606.9,17070.6,63024.48,544540.8,503566,40974.8,2.68205,3356.68,1466.18,13130.1,40000,202610,0.0132832,1.57667,54298.5,3971.87,140663,1.00E-06,259371,659371,2263.48,545.122,4.56165,318.242,2320.54,535.36,4.9668,306.977,259371,2322.2,533.004,2.61884,301.973,2329.68,531.328,2.97644,300.424,100,256297
113562.35,94103.89,207666.25,26.79,21.09,594.9,6.35,3.18,,4.06E-06,0.0545865,0.216861,20.7429,3.17101,26693.1,23252.2,61168.8,593358,552105,41253,2.71212,2116.84,1421.59,12743.5,40000,207561,0.015962,0.0448895,65774.5,3196.34,117136,1.00E-06,264322,664322,2127.89,654.229,4.70687,383.666,2185.67,642.619,5.21325,370.13,264322,2183.65,640.468,2.42723,364.877,2183.46,638.481,3.19258,363.354,100,326089
112013.27,0,112013.27,14.42,26.25,644.2,3.37,1.69,,0.313058,0.0427068,3.35637,34.943,3.34317,16430.9,36419.2,41095.344,633495,596548,36947,2.35993,0.196297,944.869,8561.53,40000,111909,0.0210751,3.03044,80313.6,1177.48,55035,5.63E-06,168670,568670,1671.16,864.058,3.56189,482.281,1711.64,850.657,3.84873,466.368,168670,1703.72,845.9,1.22371,458.831,1708.27,843.005,1.9371,456.302,100,273064
86424.74,0,86424.74,20.9,34.34,525.99,3.77,1.89,,1.09601,0.0188872,11.4824,29.2266,3.95453,8849.14,37068.6,26879.856,384766.9,364320,20446.9,1.92162,0.0344565,613.384,5599.97,40000,86324.3,0.00969829,11.2176,64726.8,989.711,40537.6,3.19E-05,143085,543085,745.44,397.129,3.76778,230.187,759.651,392.007,3.58491,223.879,143085,756.019,388.703,1.98948,218.884,755.487,387.932,2.08919,218.16,100,182918
113562.35,15450.54,129012.9,21.46,17.75,559.3,5.09,2.54,,0.37632,0.0517853,0.295246,28.0815,3.19201,18872.4,22649.8,47789.856,576694.1,544676,32018.1,2.43702,1692.42,1102.72,9956.22,40000,128909,0.01608,0.0401302,66236.7,2834.5,99002.2,8.96E-06,185670,585670,2028.02,659.96,3.94433,374.953,2076.22,649.111,4.18419,362.211,185670,2072.54,645.118,1.76533,355.552,2071.41,643.2,2.46776,354.125,100,272219
89234.9,0,89234.9,38.42,24.79,549.52,7.16,3.58,,0.707188,0.0523153,7.02111,30.2657,3.45224,14327.8,10426.9,41920.896,416201.1,395041,21160.1,2.16278,2930.15,964.274,8733.52,40000,89135.3,0.0104665,6.73433,49325.6,3788.71,113136,2.93E-05,145896,545896,2049.76,430.237,3.50041,251.635,2092.37,423.119,3.64684,243.558,145896,2092.27,419.698,1.72978,238.127,2092.61,418.661,1.99086,237.297,100,131844
113562.35,90150.57,203712.93,26.64,19.34,621.17,6.32,3.16,,3.63E-06,0.0574509,0.227737,21.6056,3.16735,27596.3,23889.4,62606.4,621035.6,578442,42593.6,2.73515,1991.05,1456.12,13043,40000,203608,0.0173847,0.0450692,68026.9,3122.06,115812,1.00E-06,260369,660369,2240.02,712.384,4.57968,416.169,2300.8,699.791,5.11972,401.455,260369,2298.14,697.616,2.19588,396.049,2298.04,695.386,3.05813,394.346,100,339752
113562.35,73328.01,186890.37,28.75,32.24,670.66,6.82,3.41,,3.90E-06,0.0691321,0.270329,24.0787,3.07346,30364.8,22749,68062.08,684847.1,639872,44975.1,2.77935,2175.1,1587.67,14179.6,40000,186785,0.0207636,0.0549213,69153.2,3261.21,121518,1.00E-06,243546,643546,2697.36,850.777,4.09998,488.858,2769,835.853,4.72765,471.484,243546,2764.64,833.278,1.62548,465.547,2765.28,830.543,2.63222,463.417,100,342131
113562.35,72594.94,186157.3,22.81,19.72,605.22,5.41,2.7,,6.90E-06,0.0513541,0.226373,22.7694,3.10293,23986.1,26311.8,55612.32,597728.9,557640,40088.9,2.65494,1492.35,1288.6,11585.9,40000,186053,0.0168322,0.0337524,70806.2,2764.69,103342,1.00E-06,242814,642814,2004.36,689.883,4.57711,400.399,2057.63,677.93,5.04956,386.378,242814,2054.89,675.492,2.1859,380.78,2054.16,673.287,3.07136,379.142,100,346254
113562.35,70400.88,183963.23,30.88,46.35,496.89,7.32,3.66,,0.418305,0.0567542,1.17138,19.3652,4.20742,26865.1,58967.4,59004,627644.8,586586,41058.8,2.90538,304.073,1369.68,12292.5,40000,183860,0.0131745,1.00682,87506.7,3702.5,132427,1.14E-05,240621,640621,2215.34,541.288,4.683,303.51,2265.2,532.125,4.49266,292.876,240621,2267.84,528.043,2.82393,286.98,2270.17,526.979,2.87427,285.834,100,843614
99785.35,0,99785.35,34.63,42.6,466.43,7.22,3.61,,1.63262,0.0460107,8.72531,26.3121,4.6524,15829.4,83099,40907.04,479490.3,454166,25324.3,2.4782,0.183129,940.445,8522.3,40000,99686.8,0.010185,8.48214,84395.9,3418.82,113213,6.28E-05,156448,556448,1810.66,417.549,4.2863,227.889,1844,411.744,3.70279,220.598,156448,1841.32,408.095,2.13967,215.329,1840.43,407.4,2.13446,214.571,100,758828
111653.64,0,111653.64,38.17,27.03,747.54,8.9,4.45,,0.179708,0.124541,0.59184,39.9749,3.43507,35355,15555.5,79886.88,833683.3,785347,48336.3,2.81238,3486.66,1875.49,16643.1,40000,111548,0.0313041,0.193476,62053.3,4081.96,146976,5.24E-06,168309,568309,4878.28,1283.8,2.63927,683.783,4989.1,1262.02,3.58487,659.173,168309,4971.86,1256.88,0.644031,651.177,4981.63,1252.16,1.83049,647.101,100,262939
113562.35,33523.98,147086.33,21.06,33.44,677.49,4.99,2.5,,0.119996,0.0618999,0.300501,29.7217,3.16475,24637.5,31054.9,56306.4,691743.3,649764,41979.3,2.68258,892.192,1305.17,11730.5,40000,146981,0.0223931,0.0301304,80029.6,2477.54,96517.6,2.34E-06,203742,603742,2421.83,917.869,3.75968,516.593,2482.03,902.532,4.32283,498.703,203742,2477.14,898.863,1.31012,491.841,2476,895.726,2.53397,489.521,100,412001
113562.35,12492.95,126055.3,28.91,28.81,595.3,6.85,3.43,,0.309597,0.0752066,0.34312,29.8271,3.12798,24649,18386.4,59509.92,643855.9,608281,35574.9,2.61547,2829.62,1381.8,12397.9,40000,125952,0.0198534,0.0604862,61994.7,3590.37,128783,8.47E-06,182713,582713,2942.89,814.563,3.41964,450.596,3012.41,800.958,3.90452,434.984,182713,3008.57,796.647,1.28276,427.875,3008.27,794.137,2.13893,425.937,100,264438
113562.35,75504.48,189066.83,13.01,28.63,622.54,3.09,1.54,,5.59E-06,0.0349239,0.63805,23.2688,3.18854,18897.8,42332.3,44627.184,590575.5,547132,43443.5,2.49248,0.197595,1028.01,9297.33,40000,188961,0.0163365,0.447959,77695.5,1261.63,57535.6,1.00E-06,245722,645722,1360.71,669.353,5.32969,394.798,1397.88,658.071,5.46085,380.972,245722,1393.27,655.656,2.70554,375.488,1396.95,653.461,3.26058,373.48,100,299133
113562.35,50412.59,163974.95,28.51,34.49,478.11,6.76,3.38,,0.333686,0.0516149,0.745436,20.498,3.41921,21471.1,29660.9,52279.2,530329.3,496512,33817.3,2.60543,2062.61,1209.2,10891.5,40000,163873,0.0118323,0.569268,65072.7,3716.79,127263,9.64E-06,220634,620634,2012.91,485.822,4.60669,277.881,2060.32,477.654,4.52285,268.136,220634,2062.49,474.352,2.68097,262.742,2064.6,473.29,2.81392,261.666,100,427563
113562.35,46007.04,159569.39,33.08,31.41,535.03,7.85,3.92,,0.179405,0.0677914,0.778696,22.3387,2.98414,25657.9,16796.3,61847.04,584472,546821,37651,2.64511,3396.11,1437.88,12884.8,40000,159467,0.0154575,0.574274,55404.5,3996.77,141276,5.24E-06,216228,616228,2641.21,634.528,3.97558,360.13,2704.98,623.473,4.29945,347.345,216228,2705.82,620.204,1.88786,341.41,2711.66,618.299,2.34977,339.735,100,250098
113562.35,38097.19,151659.54,12.48,26.41,458.45,2.96,1.48,,0.364222,0.0323589,0.210608,21.6819,3.20736,14182.7,23372.8,35342.88,500642.9,469930,30712.9,2.42202,423.519,810.127,7363.1,40000,151556,0.0121767,0.0345879,72379.1,2038.83,75828.4,6.98E-06,208317,608317,1270.98,499.283,4.67123,283.969,1298.24,491.564,4.75684,274.62,208317,1295.2,488.271,2.83095,269.078,1294.36,487.067,3.22589,268.109,100,364677
113562.35,81479.36,195041.72,20.66,31.76,645.51,4.9,2.45,,3.86E-06,0.0501958,0.226456,23.2396,3.18299,24690.2,29845.2,56062.08,624904.7,582352,42552.7,2.68415,950.857,1299.34,11679.6,40000,194936,0.0181521,0.0316052,75974.2,2408.76,93479.6,1.00E-06,251697,651697,1959.29,743.63,4.69759,434.814,2011.66,730.787,5.22187,419.665,251697,2008.57,728.517,2.15992,414.033,2007.83,726.086,3.16892,412.253,100,380360
113562.35,63927.56,177489.91,20.84,44.82,518.72,4.94,2.47,,0.500634,0.0430381,0.224212,21.2725,4.23724,21270.2,73771,48797.28,619171.4,580070,39101.4,2.69403,0.0964958,1126.57,10166.1,40000,177386,0.0132801,0.0513624,83446.9,2650.84,98523,1.10E-05,234147,634147,1688.1,545.143,5.08385,308.045,1725.43,536.407,4.80909,297.579,234147,1722.23,532.277,3.14956,291.573,1721.53,531.204,3.33962,290.547,100,635769
113562.35,38745.13,152307.49,17.08,19.01,668.55,4.05,2.02,,0.0586769,0.0426085,3.26528,28.2299,3.10002,19274,44068.2,45824.784,650452.4,606406,44046.4,2.48819,0.212811,1056.27,9546.83,40000,152203,0.0205176,3.01225,81841.6,1288.49,59717.9,1.00E-06,208964,608964,1662.59,840.694,4.27274,480.869,1705.87,826.971,4.48674,464.263,208964,1698.21,823.642,1.62141,457.832,1704.34,820.704,2.34804,455.189,100,308544
79436.29,0,79436.29,25.46,15.29,567.57,4.22,2.11,,0.758904,0.0427429,1.00786,31.1931,3.50947,12391.7,8182.06,36278.976,360039.6,341649,18390.6,2.12567,2411.12,831.998,7558.12,40000,79334.3,0.00926003,0.714613,50311.1,3108.07,98490.8,3.29E-05,136095,536095,1679.45,380.369,3.33553,225.074,1712.04,374.345,3.56777,218.379,136095,1710.14,371.306,1.75783,213.465,1709.71,370.401,2.0092,212.778,100,130417
113562.35,8567.59,122129.94,36.27,23.45,709.63,8.6,4.3,,0.179564,0.11178,0.498492,35.6769,3.26098,33946.5,16254.8,77119.2,797356.3,751132,46224.3,2.79526,3377.62,1807.79,16066.5,40000,122025,0.0283852,0.146661,62230.8,4007.05,144759,5.07E-06,178786,578786,4374.92,1164.1,2.86975,628.094,4476.98,1144.24,3.69699,605.538,178786,4464.73,1139.5,0.77733,597.865,4471.18,1135.41,1.89527,594.4,100,269564
81590.28,0,81590.28,25.05,28.78,513.13,4.27,2.13,,0.92824,0.0403862,1.72785,28.5605,3.6233,11469.3,8545.42,33839.184,355916,337437,18479,2.11743,2429.12,775.041,7049.83,40000,81488.9,0.00863381,1.46232,50032.9,3231.62,100934,3.96E-05,138250,538250,1588.35,354.293,3.55889,205.496,1617.94,349,3.56855,199.376,138250,1616.06,346.098,1.93443,194.772,1615.45,345.352,2.07376,194.13,100,147261
85080.83,0,85080.83,34.05,39.92,601.99,6.05,3.02,,0.672199,0.0611567,1.39263,32.7056,3.52762,17708.2,44205.8,45259.104,462030.2,438860,23170.2,2.49771,851.073,1042.91,9428.98,40000,84979.5,0.0128934,1.07819,76133.8,3617.07,117069,2.68E-05,141740,541740,2397.98,529.958,3.24571,296.191,2446.47,521.233,3.56925,286.582,141740,2445.33,517.133,1.45623,280.343,2446.27,515.735,1.85616,279.283,100,605671
113562.35,73394.05,186956.4,29.31,37.84,526.66,6.95,3.47,,0.100299,0.0572221,0.264723,19.97,3.41325,26158,36981.9,59654.88,585274.4,546333,38941.4,2.77856,1526.5,1385.28,12428.1,40000,186854,0.0140803,0.093686,73298.7,3648.24,129849,2.62E-06,243615,643615,2231.78,577.991,4.34453,333.349,2287.66,567.853,4.59809,321.719,243615,2288.14,564.692,2.44677,316.171,2288.88,563.213,2.83465,314.874,100,557377
86631.54,0,86631.54,18.85,45.37,651.23,3.41,1.7,,0.959097,0.0434398,0.407607,35.4396,4.01881,14798.4,57989.9,38368.656,538699.9,512618,26081.9,2.33984,0.0376826,880.899,7993.47,40000,86527.8,0.0153536,0.0754408,77003.7,1983.47,73232.9,2.57E-05,143289,543289,1714.22,630.261,3.39329,346.476,1744.08,620.923,3.66132,335.913,143289,1738.74,615.655,1.60114,328.537,1737.59,614.145,2.04784,327.397,100,436094
82944.99,0,82944.99,34.4,28.49,460.39,5.96,2.98,,1.12077,0.0377994,10.1642,26.0256,3.77283,10082.4,8679.18,31025.136,348793.6,330319,18474.6,2.05068,2504.41,709.531,6463.57,40000,82846.8,0.00790438,9.92551,49569.5,3584.69,105139,4.75E-05,139608,539608,1488.29,323.99,3.84178,183.05,1514.88,319.48,3.60478,177.543,139608,1512.76,316.785,2.10136,173.275,1511.98,316.175,2.14796,172.673,100,164250
113562.35,42277.03,155839.39,18.91,21.11,493.35,4.48,2.24,,0.252813,0.0273625,6.57094,21.9661,3.1163,13180.7,35758.7,33905.28,516867.3,483112,33755.3,2.29183,0.122491,776.582,7063.6,40000,155738,0.0131534,6.38868,73634.6,1317.68,54084.3,4.21E-06,212499,612499,1069.75,539.083,4.71316,309.829,1095.35,530.787,4.6804,299.583,212499,1092.76,527.495,2.61499,293.91,1094.5,526.137,2.8471,292.568,100,277450
95293.34,0,95293.34,15.58,42.27,462.42,3.1,1.55,,2.23974,0.0291907,0.736081,26.7019,5.38088,11658.4,51791.1,31898.64,458898.9,434063,24835.9,2.22959,0.0267436,729.845,6645.55,40000,95190.7,0.00854808,0.499586,73001.8,2138.52,75005.9,7.54E-05,151952,551952,1155.76,349.603,5.26285,189.057,1171.89,345.711,4.24412,183.325,151952,1168.41,342.483,2.6505,178.423,1167.63,341.923,2.55857,177.705,100,460353
108320.39,0,108320.39,14.71,28.72,575.98,3.33,1.66,,0.47259,0.0434499,0.326797,32.1079,3.32557,15839,20833,40998.48,549062.6,520314,28748.6,2.33637,761.086,942.594,8541.35,40000,108216,0.0163307,0.0325001,71661.8,2017.63,75780.1,1.08E-05,164977,564977,1706.56,670.146,3.58786,380.443,1743.83,659.574,4.02081,368.252,164977,1739.43,655.243,1.5359,361.241,1737.99,653.228,2.35524,359.871,100,285798
113562.35,24533.88,138096.23,23.26,33.59,597.55,5.52,2.76,,0.288861,0.0594701,0.291203,28.0353,3.18189,22427.7,29246.8,53410.56,630217.6,593997,36220.6,2.60797,1404.54,1236.12,11127.2,40000,137992,0.0185333,0.0354694,73403.1,2929.58,107014,6.64E-06,194753,594753,2328.01,760.33,3.82424,427.773,2383.98,747.721,4.18604,413.105,194753,2380.03,743.675,1.58271,406.233,2378.8,741.334,2.46519,404.501,100,393832
113562.35,23758.41,137320.76,27.86,18.47,645.45,6.61,3.3,,0.182333,0.0756467,0.328666,29.8471,3.09165,26592.1,20734.2,62128.32,683629.3,643771,39858.3,2.68056,2398.23,1444.64,12943.4,40000,137216,0.0220248,0.0483237,67184.4,3333.84,122544,4.41E-06,193977,593977,2958.78,903.154,3.46414,502.04,3031.15,887.915,4.04482,484.463,193977,3026.13,883.959,1.19389,477.486,3025.87,880.991,2.24094,475.194,100,302628
113562.35,42898.73,156461.08,11.17,15.79,570.18,2.65,1.32,,0.16178,0.0322713,0.942031,24.3542,3.07536,16116.8,32999.4,39845.568,561719.3,524543,37176.3,2.38158,0.191231,915.525,8301.16,40000,156355,0.0153284,0.732132,75615.8,1175.34,54563.3,2.72E-06,213116,613116,1258.99,628.437,4.51891,366.39,1291.71,618.253,4.60842,354.011,213116,1288.04,615.026,2.17346,348.057,1290.85,613.137,2.6088,346.321,100,278860
113562.35,38874.66,152437.02,17.12,36.62,537.84,4.06,2.03,,0.388377,0.0391689,0.238378,24.3219,3.44931,17964.1,60142,43562.592,566922,532876,34046,2.51025,0.215653,1002.91,9075.54,40000,152333,0.0139984,0.0323129,80519.9,2202.79,80530.1,7.96E-06,209094,609094,1535.72,574.516,4.66604,330.36,1571.28,565.206,4.6711,319.213,209094,1567.8,561.428,2.54297,313.031,1566.76,559.935,3.05943,311.875,100,488358
113562.35,12258.79,125821.14,28.58,38.57,652.96,6.78,3.39,,0.414939,0.0839348,0.355453,32.5308,3.46605,28383.8,33097.2,63952.8,750972.4,710218,40754.4,2.79655,1513.53,1488.52,13323.5,40000,125716,0.0238082,0.045676,78577,3408.52,125473,1.05E-05,182477,582477,3289.15,976.781,3.28372,530.655,3364.01,960.743,3.7867,512.4,182477,3358.48,955.282,1.17589,504.241,3357.39,952.329,2.17172,501.963,100,514529
113562.35,53965.57,167527.93,24.4,23.73,479.74,5.79,2.89,,0.157609,0.0463325,0.227748,20.7056,3.09819,18612.3,22375.6,46408.272,520211.8,486685,33526.8,2.50315,2185,1070.05,9668.39,40000,167426,0.0124644,0.0565141,60628.9,3421.68,113298,3.66E-06,224187,624187,1810.01,511.571,4.7445,292.338,1855.09,502.857,4.84757,281.935,224187,1853.66,499.909,2.78532,276.615,1853.3,498.577,3.17409,275.47,100,288032
113562.35,44754.48,158316.83,36.46,40.95,569.19,8.65,4.32,,0.418311,0.0794619,1.63239,23.5172,3.45668,30690.3,33351.9,68899.2,699010.5,656292,42718.5,2.85538,2118.53,1607.93,14354,40000,158214,0.018056,1.41197,72453.2,4075.73,145898,1.22E-05,214975,614975,3100.29,741.632,3.85264,410.439,3170.66,728.905,4.03937,395.91,214975,3172.03,724.252,1.80202,388.857,3178.47,722.241,2.20565,387.038,100,557969
113562.35,79020.52,192582.87,32.96,31.37,710.08,7.81,3.91,,2.71E-06,0.0801646,0.306875,24.4461,3.08642,34982,20439.1,77028.48,737313.8,688690,48623.8,2.84321,2592.66,1805.58,16047.6,40000,192477,0.0228477,0.0834369,67158.2,3548,131126,1.00E-06,249238,649238,3126.91,936.081,3.95856,536.853,3210.23,919.456,4.65591,517.535,249238,3204.04,916.929,1.45238,511.558,3206.58,913.907,2.49195,509.128,100,328712
88461.27,0,88461.27,14.75,22.15,505.44,2.73,1.36,,0.947681,0.0307412,0.436163,28.3527,3.68916,10927.1,11563.7,31203.216,380389.5,360355,20034.5,2.12696,1203.16,713.67,6500.67,40000,88358.2,0.00953464,0.17794,59509.2,2154.57,76147.5,3.13E-05,145119,545119,1212.58,390.854,3.63318,227.348,1233.38,385.318,3.72446,220.9,145119,1230.29,382.188,2.03838,215.972,1229.65,381.385,2.19908,215.281,100,209617
83468.56,0,83468.56,30.12,23.8,733.06,5.25,2.63,,0.264869,0.0641761,0.43729,39.355,3.34473,17597.6,18058.7,46178.4,501765.6,474853,26912.6,2.36389,2109.98,1064.62,9620.5,40000,83365.8,0.0179601,0.0586857,61443.4,3045.28,102208,8.17E-06,140127,540127,2516.72,737.267,2.88027,410.152,2572.36,725,3.73143,396.75,140127,2567.45,721.151,0.87962,390.059,2567.04,718.404,1.9194,388.123,100,210320
113562.35,20588.87,134151.22,20.01,29.76,539.96,4.75,2.37,,0.38796,0.0458801,0.277258,26.547,3.20897,17552.5,22605.6,45135.36,552562.7,521326,31236.7,2.38668,1486.58,1039.99,9403.2,40000,134048,0.0145331,0.0408963,65905.6,2706.79,92642.2,9.00E-06,190809,590809,1796.66,596.555,4.20997,342.219,1839.62,586.742,4.33742,330.557,190809,1836.23,582.971,2.0515,324.228,1835.2,581.323,2.63216,322.971,100,267734
113562.35,47685.68,161248.04,21.12,47.85,572.59,5.01,2.5,,0.773243,0.0511821,0.25574,24.1346,4.27308,23025,70681.4,52068.96,715163.4,673607,41556.4,2.72979,0.0879453,1204.2,10847.7,40000,161144,0.0166367,0.0462957,86050.5,2577.9,98563.4,1.61E-05,217905,617905,2010.5,682.999,4.60315,377.48,2053.01,672.217,4.3467,364.708,217905,2048.33,666.886,2.506,357.335,2047.28,665.47,2.82966,356.086,100,631061
98439.62,0,98439.62,24.86,23.73,677.66,5.11,2.56,,0.296406,0.0639289,0.38984,36.8428,3.31875,19400.2,21600.8,48756.96,580916.1,549590,31326.1,2.45805,1757.31,1125.62,10157.7,40000,98336,0.0200727,0.0400665,67610.3,2822.45,100284,7.69E-06,155097,555097,2506.73,823.558,3.10973,455.272,2563.42,810.123,3.82119,440.147,155097,2558.32,805.807,0.998866,432.952,2557.15,802.909,2.10157,430.876,100,265026
113562.35,47063.04,160625.4,15.33,34.96,514,3.64,1.82,,0.282767,0.0360439,0.216278,22.8258,3.35393,16852.2,47787.8,41096.112,542494.1,508536,33958.1,2.48238,0.323184,944.887,8561.69,40000,160521,0.0132093,0.0295405,78004.8,2116.45,76908.8,5.48E-06,217282,617282,1413.07,542.022,4.85886,312.324,1445.88,533.217,4.90586,301.754,217282,1442.75,529.815,2.80892,295.961,1441.76,528.372,3.32379,294.848,100,461900
113562.35,43244.03,156806.39,31.14,27.28,517.08,7.38,3.69,,0.229594,0.0624561,0.545783,22.1485,3.03033,23615.1,16592.3,58051.2,561743.2,526466,35277.2,2.58745,3286.24,1346.87,12094,40000,156704,0.0142742,0.345589,54889.2,3907.26,136121,6.74E-06,213465,613465,2434.27,586.04,4.10679,333.601,2493.25,575.887,4.32645,321.765,213465,2494.64,572.596,2.05081,315.937,2498.25,570.967,2.44015,314.492,100,233981
113562.35,4102.49,117664.84,19,30.69,681.86,4.5,2.25,,0.236541,0.0638989,0.364735,36.2691,3.34595,22163.9,28136,52184.64,696889,657540,39349,2.58919,888.452,1206.96,10871.8,40000,117560,0.0243305,0.0269145,79323.5,2269.61,89237.8,4.77E-06,174321,574321,2504.61,997.475,3.31643,550.221,2563.5,981.353,3.99433,531.57,174321,2557.6,976.775,1.01148,523.91,2555.96,973.221,2.3867,521.318,100,352922
113562.35,58331.2,171893.56,25.5,21.08,589.02,6.05,3.02,,0.00549204,0.0568675,0.245816,23.3452,3.08177,24211.3,22859.7,57076.8,594728,556110,38618,2.63872,2063.82,1323.58,11891,40000,171789,0.0168631,0.0414269,66287.9,3138.99,114225,1.00E-06,228550,628550,2220.02,691.423,4.24934,398.3,2277.92,679.429,4.7166,384.332,228550,2275.18,676.7,1.94408,378.556,2274.7,674.525,2.7697,376.899,100,312931
113562.35,34161,147723.36,21.69,22.92,711.1,5.14,2.57,,0.0505881,0.0484707,6.18763,30.388,3.13999,20870.8,44440.8,48680.64,699910.6,652919,46991.6,2.54693,0.246684,1123.8,10141.8,40000,147620,0.0235299,5.91007,85164.3,1342.86,63471.9,1.00E-06,204381,604381,1892.57,963.852,3.93734,544.698,1941.17,948.206,4.26784,525.892,204381,1931.32,944.636,1.31029,519.172,1938.83,941.194,2.16504,516.086,100,332836
113562.35,94250.76,207813.11,20.78,49.4,744.42,4.93,2.46,,0.0495009,0.059543,0.231674,25.0152,4.09036,30829,55653.4,64974.24,843040.5,787934,55106.5,2.87705,0.126892,1513.13,13536.3,40000,207705,0.0229313,0.0212422,89117.9,2129.92,89726,1.00E-06,264466,664466,2331.66,940.396,4.59988,537.426,2388.11,924.432,4.93217,519.011,264466,2383.48,920.132,2.14146,511.775,2381.72,917.253,3.32686,509.738,100,547430
76743.75,0,76743.75,12.56,24.29,751.17,2.01,1.01,,0.278984,0.0331371,2.31411,39.9972,3.36956,12435.5,21254.6,33300.048,438684.9,414153,24531.9,2.18883,0.22179,762.475,6937.51,40000,76639.1,0.016437,1.93551,71916.7,883.297,46216.2,6.99E-06,133400,533400,1299.79,674.057,2.80674,383.294,1329.4,663.701,3.61745,371.948,133400,1322.73,659.954,0.912723,365.486,1325.48,657.481,1.73118,363.644,100,217597
113562.35,65351.57,178913.92,34.45,27.28,510.58,8.17,4.08,,0.0407602,0.0599919,1.79611,19.9806,3.01792,24914,16520.9,60289.44,544734.9,506408,38326.9,2.63167,3391.78,1400.49,12560.3,40000,178812,0.0135142,1.62165,53938.3,3984.38,140125,1.17E-06,235573,635573,2333.52,554.778,4.32695,319.949,2391.01,544.969,4.64792,308.589,235573,2392.71,542.246,2.34244,303.283,2399.68,540.569,2.69334,301.739,100,244278
113562.35,21145.78,134708.13,28.06,29.92,549.53,6.65,3.33,,0.344107,0.0647824,0.315714,26.3708,3.1007,22511.2,17987.4,55710.72,590798.9,557617,33181.9,2.55173,2845.51,1290.95,11606.4,40000,134605,0.0164297,0.0712701,59267.2,3599.95,126632,9.61E-06,191366,591366,2533.11,674.327,3.7745,379.088,2593.74,662.995,4.06119,365.936,191366,2591.58,659.075,1.66831,359.389,2591.3,657.187,2.28242,357.897,100,248018
113562.35,12695,126257.35,37.84,42.58,549.4,8.97,4.49,,0.800138,0.0831427,4.4528,27.4411,3.7576,27885.2,38822,63646.08,704125.6,666764,37361.6,2.82611,1667.38,1481.14,13259.6,40000,126156,0.0186149,4.18829,77995.2,4083.04,145522,2.53E-05,182917,582917,3253.24,764.614,3.55578,410.471,3321.51,752.132,3.63938,396.268,182917,3322.29,746.371,1.60865,388.39,3325.71,744.596,1.94066,386.803,100,650982
76653.86,0,76653.86,33.45,21.45,706.78,5.35,2.68,,0.330805,0.0598925,0.48103,37.8897,3.29065,15645.5,12200.4,43345.488,426420.6,404328,22092.6,2.25417,2514,997.8,9030.31,40000,76551.9,0.0141664,0.115067,54303.6,3312.4,105274,1.25E-05,133313,533313,2348.5,582.063,2.87366,332.1,2398.77,572.179,3.67229,321.568,133313,2395.52,568.709,1.01122,315.421,2395.7,566.657,1.81564,314.053,100,154904
113562.35,67567.13,181129.48,11.8,28.64,506.3,2.8,1.4,,1.86E-05,0.0300736,1.13438,20.5166,3.04671,15011.8,36976.5,35925.12,533726.8,494779,38947.8,2.46083,0.110464,823.728,7484.4,40000,181025,0.0138894,0.973018,74745.1,1303.79,57416.8,1.00E-06,237786,637786,1174.09,569.201,5.08423,328.29,1203.15,559.94,5.27231,317.021,237786,1199.92,557.274,2.95982,311.712,1202.94,555.574,3.31513,310.075,100,304257
102369.69,0,102369.69,13.13,48.16,707.05,2.81,1.4,,0.992269,0.0469191,1.1762,38.0081,4.32618,17002,43946.8,41836.512,772568.2,734432,38136.2,2.38396,0.020197,962.29,8715.94,40000,102264,0.0225285,0.818692,78865.7,1087.51,53115.1,1.79E-05,159025,559025,1846.22,924.724,3.70653,492.854,1883.98,911.097,3.55054,476.679,159025,1876.04,903.367,1.48388,466.814,1876.76,901.141,1.8798,464.777,100,262517
97797.27,0,97797.27,30.57,24.55,549.36,6.24,3.12,,0.617462,0.0586639,0.974951,30.246,3.36492,16851.4,13279.8,46346.208,476410.1,452091,24319.1,2.29725,2974.37,1068.58,9655.46,40000,97696,0.0126327,0.687378,51828.6,3684.93,117748,2.28E-05,154457,554457,2296.65,519.108,3.52618,294.92,2346.09,510.518,3.71451,285.114,154457,2345.59,506.63,1.63203,279.022,2346.55,505.31,1.97955,277.961,100,156818
95656.38,0,95656.38,12.73,32.12,721.39,2.54,1.27,,0.25468,0.0427615,1.78641,38.624,3.38466,15360.6,29761.5,39170.88,575690.2,542061,33629.2,2.30117,0.224236,899.701,8160.6,40000,95551.2,0.0210573,1.42194,76637.3,1061.42,50974.4,5.05E-06,152312,552312,1674.79,863.278,3.14097,479.718,1714.51,849.878,3.70844,464.266,152312,1705.63,845.44,0.958445,457.033,1710.46,842.292,1.80884,454.396,100,247030
113562.35,53929.68,167492.04,33.97,19.09,719.71,8.06,4.03,,4.39E-06,0.0899658,0.356303,27.5479,3.03511,34976,19219.2,77585.76,763959.1,715516,48443.1,2.83351,2799.77,1819.19,16163.7,40000,167386,0.0250474,0.0960409,66370.4,3671.24,134941,1.00E-06,224147,624147,3512.89,1026.48,3.5421,577.589,3603.27,1008.45,4.29986,556.769,224147,3594.99,1005.33,1.13121,550.302,3598.63,1001.9,2.23092,547.484,100,313860
113562.35,28941.09,142503.44,22.95,33.11,457.17,5.44,2.72,,0.600209,0.0443719,0.335125,22.2263,3.55708,16779.8,29310.4,42879.744,512911.1,482838,30073.1,2.44885,1495.75,986.834,8933.28,40000,142402,0.0113615,0.144279,66590,3368.47,108269,1.59E-05,199163,599163,1737.55,466.267,4.76939,262.582,1776.71,458.876,4.49474,253.459,199163,1775.12,455.359,2.76107,247.946,1774.88,454.459,2.86314,247.018,100,396986
113562.35,79925.16,193487.52,30.27,37.91,735.23,7.18,3.59,,4.23E-06,0.0778899,0.283825,25.2415,3.34069,35310.6,29737.2,75628.8,783774.2,732807,50967.2,2.90717,1547.8,1771.43,15756,40000,193381,0.0238863,0.0553447,78159.6,3246.73,122214,1.00E-06,250142,650142,3040.69,978.844,4.02665,558.755,3120.36,961.653,4.65038,538.866,250142,3114.76,958.547,1.50763,532.426,3115.6,955.452,2.60202,529.984,100,478126
113562.35,91305.53,204867.88,33.84,15.39,661.32,8.02,4.01,,2.84E-06,0.0747503,0.2904,22.0742,3.11136,34009,19685.4,75614.4,688197.2,641526,46671.2,2.82731,2845.02,1771.08,15753,40000,204762,0.0200328,0.093439,63450.5,3709.02,135462,1.00E-06,261523,661523,2913.4,820.96,4.19501,475.051,2991.78,806.174,4.84758,457.925,261523,2987.58,803.892,1.77126,452.283,2990.01,801.314,2.66349,450.211,100,313637
113562.35,60590.57,174152.92,12.44,21.47,733.26,2.95,1.47,,4.29E-06,0.0463526,0.288593,27.8518,3.20928,22428.7,39635.2,50794.56,707426.7,660098,47328.7,2.59813,0.129492,1173.93,10582.2,40000,174046,0.0227865,0.0459487,83350.9,1121.09,58344.1,1.00E-06,230807,630807,1811.69,933,4.48556,537.574,1859.53,917.478,4.95206,518.912,230807,1853.8,914.662,1.66367,512.56,1854.11,911.46,2.8031,510,100,293690
113562.35,69893.36,183455.71,38.41,32.42,557.24,9.11,4.55,,0.00217975,0.0712868,2.20443,20.7526,3.00515,29510.6,18339.8,68736,607536.1,564288,43248.1,2.74261,3411.85,1603.98,14320,40000,183353,0.0162253,2.01732,57042.5,4128.29,147269,1.00E-06,240114,640114,2773.68,665.911,4.07951,381.13,2842.04,653.994,4.58225,367.49,240114,2841.57,651.219,1.97381,361.844,2851.47,649.011,2.49618,359.887,100,293856
113175.19,0,113175.19,11.55,18.6,574.35,2.73,1.37,,0.455565,0.0401986,0.315688,32.2577,3.337,15713.1,24696.7,40031.232,575763.8,545253,30510.8,2.34564,181.055,919.881,8339.84,40000,113070,0.0173472,0.0237315,76756.2,1549.74,64418.2,9.27E-06,169831,569831,1579.99,711.656,3.66461,403.677,1614.23,700.562,4.12999,390.806,169831,1609.62,696.109,1.55111,383.554,1607.94,693.887,2.51976,382.103,100,317059
109095.37,0,109095.37,15.51,38.96,517.53,3.53,1.77,,1.17597,0.0382819,0.360125,29.1265,4.20091,14993.5,58084.5,38621.712,553535.4,525011,28524.4,2.3633,0.0617585,886.828,8046.19,40000,108992,0.013432,0.0954433,78722.1,2067.84,75742.1,2.93E-05,165753,565753,1509.51,550.9,4.17455,306.615,1536.67,543.013,3.94518,297.019,165753,1532.13,538.341,2.15131,290.384,1531.27,537.278,2.31602,289.389,100,452950
113562.35,15090.54,128652.89,15.7,36.87,722.16,3.72,1.86,,0.272654,0.059569,0.34444,35.6368,3.49922,22887.7,48803.8,51891.36,761169.5,717542,43627.5,2.65071,0.187523,1199.99,10810.7,40000,128546,0.0260022,0.019372,87881.4,1670.74,74517.1,4.74E-06,185307,585307,2337.53,1065.92,3.49192,588.137,2391.1,1048.86,4.12488,568.325,185307,2385.04,1043.85,1.11302,560.211,2382.76,1040.09,2.67065,557.575,100,421613
86699.27,0,86699.27,33.84,40.59,673.98,6.13,3.06,,0.497987,0.0734771,0.468288,36.283,3.51,20781,39840.1,50517.12,544005.3,516401,27604.3,2.61496,1147.94,1167.35,10524.4,40000,86596.8,0.0176819,0.116364,76924.8,3513.63,121207,1.71E-05,143358,543358,2883.1,726.156,2.96194,394.379,2943.01,714.278,3.57954,381.424,143358,2939.01,709.511,1.08138,374.181,2939.08,707.275,1.83529,372.549,100,569164
113562.35,53142.19,166704.54,18.81,44.88,709.3,4.46,2.23,,0.328778,0.0586369,0.268136,28.3537,3.73619,26377.1,56249.9,57660,808488,759959,48529,2.77291,0.110484,1337.52,12012.5,40000,166598,0.0232173,0.0196007,88339.6,2013.36,85387.9,5.61E-06,223359,623359,2300.11,952.288,4.15464,533.389,2352.83,936.721,4.4329,515.26,223359,2347.55,931.638,1.75896,507.318,2345.47,928.691,2.98186,505.263,100,512836
113562.35,31659.21,145221.57,17.85,34.07,745,4.23,2.12,,0.080118,0.0533524,3.33182,32.09,3.25559,22436.3,46051.7,51120,751420.2,701674,49746.2,2.605,0.144657,1181.66,10650,40000,145116,0.0257331,3.03597,86467.7,1304.96,64260,1.23E-06,201877,601877,2084.53,1054.12,3.79758,590.274,2137.08,1037.09,4.13867,569.868,201877,2125.96,1033.07,1.19234,562.742,2134.1,1029.32,2.09485,559.359,100,337158
113562.35,91254.65,204817,34.49,19.48,604.54,8.18,4.09,,3.73E-06,0.0703436,0.331537,20.589,3.07869,31845.3,18471.6,72256.32,635799.7,591424,44375.7,2.78622,3152.81,1689.34,15053.4,40000,204713,0.0174524,0.150397,59001.7,3885.27,140415,1.00E-06,261474,661474,2739.38,715.597,4.29251,414.827,2812.06,702.619,4.8809,399.866,261474,2810,700.321,2.02638,394.418,2813.74,698.098,2.72683,392.569,100,289943
102240.26,0,102240.26,24.32,38.81,556.35,5.19,2.6,,0.775408,0.0543113,0.408337,30.7476,3.68133,18208.8,51580.2,45126.672,542558.9,515192,27366.9,2.53518,194.491,1039.79,9401.39,40000,102138,0.0145614,0.119707,82813,3067.29,103712,2.32E-05,158899,558899,2132.87,597.995,3.64629,331.879,2177.19,588.539,3.74559,320.983,158899,2173.21,583.859,1.71799,314.159,2172.45,582.457,2.08609,313.02,100,634544
113562.35,8642.8,122205.15,34.84,46.33,543.52,8.26,4.13,,1.08062,0.0814946,3.1729,27.9547,4.14025,27591.1,49500.6,61870.08,723954.4,686808,37146.4,2.87438,853.215,1438.42,12889.6,40000,122103,0.0184382,2.90347,86328,3965.72,141623,3.41E-05,178864,578864,3193.36,757.353,3.63977,401.546,3258.44,745.273,3.55021,387.746,178864,3258.35,739.07,1.68704,379.635,3259.79,737.527,1.91746,378.208,100,794193
113562.35,92910.22,206472.57,26.14,34.72,519.59,6.2,3.1,,8.17E-06,0.0491665,0.199474,19.2138,3.40318,23801.5,33130.5,54505.44,558688.8,519168,39520.8,2.73021,1520.47,1262.2,11355.3,40000,206369,0.0135103,0.0478956,70524.7,3357.51,118341,1.00E-06,263130,663130,1918.04,554.325,4.92796,321.63,1968.1,544.499,5.26685,310.233,263130,1966.9,541.961,3.00276,305.139,1966.66,540.414,3.51624,303.868,100,468475
97306.65,0,97306.65,28.29,23.41,478.91,5.75,2.87,,1.04557,0.045003,4.22265,26.9899,3.81706,13305,9678.87,38649.936,421386.1,399371,22015.1,2.16467,2682.22,887.489,8052.07,40000,97206.4,0.00954756,3.97316,50592.8,3540.87,108324,4.06E-05,153967,553967,1766.59,391.729,3.99502,223.933,1801.82,385.873,3.73527,216.79,153967,1800.59,382.642,2.10187,211.807,1800.12,381.903,2.17343,211.08,100,148094
92967.03,0,92967.03,14.16,24.42,681.25,2.75,1.37,,0.318126,0.0438119,0.370102,37.2744,3.32606,14968.9,19891.6,39292.176,519974.1,492048,27926.1,2.27046,366.841,902.545,8185.87,40000,92862.1,0.0182177,0.0239799,72493.9,1615.37,61338.3,7.37E-06,149623,549623,1721.85,747.249,3.09416,421.365,1758.84,735.451,3.96385,408.277,149623,1754.31,731.425,1.06067,401.272,1752.48,728.707,2.28359,399.558,100,253862
113562.35,55227.29,168789.64,14.22,34.48,749.93,3.37,1.69,,2.29E-05,0.0509982,0.588528,28.6114,3.24203,23764.4,42823.8,53146.56,744613.4,693681,50932.4,2.64757,0.128982,1229.84,11072.2,40000,168682,0.0242382,0.331953,85431.2,1285.6,63961,1.00E-06,225443,625443,1991.83,992.591,4.25423,565.807,2043.87,976.242,4.57881,546.099,225443,2034.49,972.926,1.49603,539.484,2039.93,969.529,2.39939,536.462,100,336701
113562.35,27813.94,141376.29,33.13,20.82,600.24,7.86,3.93,,0.212697,0.0818421,0.380153,27.0723,3.00589,28145.4,16864.1,66447.84,658894.4,620016,38878.4,2.69461,3321.2,1548.67,13843.3,40000,141273,0.0199239,0.122657,58799.9,3931.13,141025,6.04E-06,198034,598034,3196.97,817.473,3.49489,454.491,3274.19,803.388,4.00619,438.347,198034,3271.11,799.526,1.32402,431.61,3273.68,796.956,2.10481,429.507,100,258581
76584.13,0,76584.13,35.6,20.2,481.67,5.69,2.85,,1.02737,0.0373045,10.4079,27.016,3.6533,9655.16,8114.52,30019.2,324989.1,307857,17132.1,2.02841,2489.02,686.16,6254,40000,76485.8,0.00762316,10.1586,48717.7,3544.47,103743,4.63E-05,133247,533247,1469.32,312.581,3.62777,178.47,1495.1,308.152,3.52472,173.241,133247,1492.98,305.554,2.0126,169.082,1492.18,304.926,2.09566,168.507,100,157804
113562.35,12133.15,125695.5,36.03,19.22,734.26,8.54,4.27,,0.141554,0.112467,0.489489,35.89,3.26726,34949.7,16806.2,78592.32,819205.4,771022,48183.4,2.81521,3228.28,1843.8,16373.4,40000,125590,0.0295322,0.13627,64044.7,3923.08,142383,3.83E-06,182351,582351,4401.59,1210.89,2.87538,655.105,4505.53,1190.19,3.73162,631.517,182351,4492.05,1185.57,0.750111,623.91,4498.66,1181.29,1.92007,620.263,100,280812
113562.35,4151.28,117713.63,37.45,35.8,743.81,8.88,4.44,,0.250909,0.122816,0.529716,38.5397,3.49858,36559.8,19616.6,81159.36,866985.3,817622,49363.3,2.85974,3070.71,1906.68,16908.2,40000,117608,0.0312613,0.147001,66673.7,4033.86,145617,7.12E-06,174369,574369,4811.2,1282.18,2.74467,684.173,4920.23,1260.49,3.59601,659.674,174369,4905.8,1254.9,0.724901,651.281,4912.65,1250.45,1.87547,647.464,100,340543
113562.35,15009.91,128572.27,17.45,45.01,491.52,4.14,2.07,,1.75763,0.0389978,0.384974,25.553,5.24964,16273.4,71879,40833.216,617990.4,583590,34400.4,2.43639,0.0369159,938.711,8506.92,40000,128469,0.0124034,0.161533,79086.5,2364.07,83092.6,4.25E-05,185230,585230,1538.11,508.507,5.30871,275.244,1564.84,501.529,4.4756,266.157,185230,1560.65,496.947,2.78646,259.723,1559.91,496.134,2.74426,258.761,100,515492
113562.35,25282.2,138844.56,24.54,44.96,740.02,5.82,2.91,,0.421545,0.0812033,0.341738,33.7452,3.73966,30744.1,48871.9,65517.6,864216.8,815702,48514.8,2.90807,127.319,1526.23,13649.5,40000,138738,0.0277134,0.0270854,93425.1,2748.13,107568,8.65E-06,195499,595499,3185.08,1136.65,3.39717,618.762,3256.88,1118.17,3.89989,597.662,195499,3250.19,1112.06,1.18268,588.795,3248.13,1108.53,2.46653,586.165,100,660189
113562.35,12323.4,125885.76,36.28,17.83,543.5,8.6,4.3,,0.388961,0.0791303,2.99313,27.2706,3.09271,24922.4,14740.8,61493.28,612430.3,577459,34971.3,2.60269,3685.78,1429.37,12811.1,40000,125784,0.0175183,2.73103,54329.6,4140.09,145964,1.26E-05,182545,582545,3088.93,719.291,3.45385,396.856,3158.05,707.196,3.83223,383.025,182545,3158.03,702.91,1.42476,376.151,3165.21,700.731,1.95795,374.302,100,223754
113562.35,60080.96,173643.31,22.63,18.2,476.34,5.37,2.68,,0.0753428,0.0434525,0.20596,20.4011,3.06552,17811.9,25628.6,43853.472,520516,485961,34555,2.51764,1742.11,1009.77,9136.14,40000,173541,0.0126511,0.0426315,64270.5,3229.63,106383,1.55E-06,230302,630302,1698.07,519.188,4.92595,296.174,1740.64,510.288,5.10654,285.563,230302,1738.67,507.501,2.96868,280.317,1738.1,506.046,3.44579,279.115,100,326735
113562.35,24836.71,138399.06,24.91,43.88,488.57,5.91,2.95,,1.09543,0.0536206,0.48257,23.4272,4.35423,21621.9,72843.4,50114.4,610826.9,576538,34288.9,2.73732,0.504062,1157.79,10440.5,40000,138296,0.0134763,0.271741,88236,3319.12,118239,3.11E-05,195057,595057,2103.68,553.074,4.4377,302.1,2147.35,544.551,4.03205,291.849,195057,2145.19,539.997,2.35653,285.469,2144.82,539.051,2.41114,284.472,100,793965
113562.35,55062.91,168625.27,29.86,36.77,631.03,7.08,3.54,,0.134936,0.0721895,0.275699,24.7817,3.2119,29731.2,29752.4,66579.84,693725,650753,42972,2.80953,1859.94,1551.86,13870.8,40000,168520,0.019948,0.0501825,73296.7,3483.85,127852,3.21E-06,225281,625281,2820.3,818.245,3.92294,461.756,2891.23,804.045,4.35488,445.398,225281,2887.81,800.403,1.64588,438.839,2887.58,797.918,2.51176,436.895,100,463035
113562.35,30063.15,143625.51,16.97,14.65,592.46,4.02,2.01,,0.209748,0.0445268,0.264699,27.389,3.11779,18562,29336.7,45639.84,588501.9,553227,35274.9,2.46043,688.697,1051.9,9508.3,40000,143521,0.0169219,0.0243088,74555.3,2131.67,79494.5,4.07E-06,200282,600282,1743.04,694.162,4.24581,399.158,1786.16,682.635,4.56764,385.531,200282,1782.53,679.169,1.86379,379.094,1781.07,676.875,2.82575,377.487,100,327787
113562.35,12327.12,125889.47,31.17,31.14,735.43,7.39,3.7,,0.140735,0.098985,0.43036,36.0209,3.28725,31792.5,19440.7,71715.36,797476.8,750811,46665.8,2.78111,2599.74,1676.2,14940.7,40000,125784,0.0288729,0.0811056,69128.2,3496.5,129394,3.44E-06,182545,582545,3874.07,1183.55,2.97994,642.998,3966.81,1163.61,3.80133,620.153,182545,3956.11,1159.06,0.787493,612.567,3959.4,1154.91,2.0131,609.118,100,308802
102529.69,0,102529.69,20.01,15.67,463.74,4.28,2.14,,1.09519,0.0403885,0.720554,26.3638,3.90619,13107.5,11292.5,37063.056,438385.8,415214,23171.8,2.19676,2183.6,850.334,7721.47,40000,102428,0.0099135,0.480337,54764.1,3073.29,98994.1,3.73E-05,159189,559189,1587.52,406.472,4.13227,231.362,1618.5,400.604,3.83743,224.085,159189,1616.11,397.278,2.21128,218.983,1615.54,396.54,2.26754,218.231,100,179669
113562.35,32333.18,145895.54,28.73,40.14,551.52,6.81,3.41,,0.531732,0.066885,0.313828,24.7842,3.53705,25811.5,41294.8,58944.96,654742.3,617838,36904.3,2.78245,1177.28,1368.27,12280.2,40000,145792,0.0167854,0.086192,79278.9,3602.47,129189,1.45E-05,202553,602553,2617.41,689.223,3.97373,381.517,2677.7,677.743,4.03976,368.23,202553,2675.74,673.056,1.92948,361.243,2675.4,671.415,2.36232,359.851,100,625139
88859.76,0,88859.76,17.67,34.47,655.63,3.28,1.64,,0.461045,0.0318713,6.62037,35.3653,3.40876,12462.8,36725.7,33892.224,484248.8,458438,25810.8,2.16118,0.0633696,776.278,7060.88,40000,88756.9,0.0158445,6.2896,72581.8,1034.01,47820,1.07E-05,145518,545518,1250.67,649.84,3.18819,368.517,1278.93,640.063,3.63957,357.402,145518,1273.38,635.737,1.25152,350.601,1274.85,633.782,1.83623,349.078,100,228847
113562.35,70057.39,183619.75,21.58,25.51,633.71,5.12,2.56,,5.94E-06,0.052254,0.235681,23.7923,3.09953,24344.3,28042.4,55868.16,621625.8,580273,41352.8,2.66868,1189.41,1294.71,11639.2,40000,183514,0.0181867,0.0320806,74240.4,2564.06,97854.3,1.00E-06,240275,640275,2040.16,745.235,4.47334,432.848,2094.13,732.392,4.99718,417.764,240275,2090.94,729.911,1.99094,411.98,2090.16,727.466,2.98875,410.181,100,364147
113562.35,54710.44,168272.8,24.88,47.37,601,5.9,2.95,,0.511052,0.0610326,0.251488,24.1521,3.92043,27323.8,66173.7,59434.56,736592.5,692936,43656.5,2.87309,0.549972,1380,12382.2,40000,168168,0.0184294,0.038699,90457.5,2968.98,112580,1.12E-05,224929,624929,2392.16,756.66,4.27731,420.54,2446.75,744.15,4.28417,406.092,224929,2442.51,739.018,2.18839,398.688,2441.31,737.175,2.75636,397.211,100,740194
107750.87,0,107750.87,18.06,28.89,741.18,4.06,2.03,,0.199069,0.0650842,0.407326,40.3335,3.48235,21781.7,30100.7,50961.12,706099.1,665827,40272.1,2.58689,547.974,1177.89,10616.9,40000,107645,0.0264779,0.028619,82582.1,1996.46,81573.5,3.90E-06,164406,564406,2552.08,1085.33,3.09323,593.379,2611.67,1067.86,3.92584,573.3,164406,2604.62,1063.18,0.823464,565.524,2603.37,1059.11,2.31962,562.471,100,362101
113562.35,13652.83,127215.18,17.32,44.4,525.45,4.11,2.05,,1.39165,0.041898,0.336891,27.073,4.71131,17096.9,70782.5,42381.024,642797.2,608161,34636.2,2.45849,0.0422458,975.097,8829.38,40000,127112,0.0142536,0.0959369,80155.5,2247.08,81192.3,3.15E-05,183873,583873,1651.56,584.762,4.83683,318.712,1681.63,576.337,4.26225,308.19,183873,1676.78,571.177,2.51004,301.088,1675.92,570.143,2.58025,300.006,100,496746
95342.61,0,95342.61,26.22,35.03,508.23,5.22,2.61,,1.05929,0.0465208,2.03775,28.3458,3.90427,14861.7,29504.7,40471.104,432333,409945,22388,2.31492,1202.05,930.208,8431.48,40000,95240.3,0.01006,1.77341,67256.3,3354.36,104794,4.18E-05,152001,552001,1826.64,412.95,3.83573,237.928,1862.99,406.658,3.65027,230.429,152001,1861.37,403.208,1.98855,225.225,1860.83,402.401,2.09398,224.469,100,435948
113562.35,85587.17,199149.53,25.69,16.76,485.95,6.09,3.05,,8.45E-06,0.0473197,0.198276,18.8667,3.13966,20908.7,24671.1,49566.24,530145.4,492650,37495.4,2.63525,2164.8,1144.79,10326.3,40000,199047,0.0129599,0.0512875,62513.6,3499.98,118838,1.00E-06,255808,655808,1846.23,531.656,4.96409,305.734,1894.11,522.289,5.3254,294.751,255808,1892.92,519.904,3.07612,289.784,1892.79,518.394,3.57906,288.531,100,335984
