WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
93952.25,0,93952.25,27.97,28.12,567.95,5.49,2.74,,0.598485,0.0536891,0.507189,31.2189,3.36966,15642.3,12449.6,43562.88,457903.9,434750,23153.9,2.24781,2581.66,1002.92,9075.6,40000,93850.5,0.0123822,0.211757,53539.9,3399.06,107440,2.13E-05,150611,550611,2104.57,508.763,3.46071,291.888,2149.9,500.371,3.72515,282.388,150611,2147.73,496.602,1.61217,276.387,2147.56,495.289,2.01084,275.388,100,158794
113562.35,16746.84,130309.2,14.2,48.39,631.56,3.37,1.68,,1.12211,0.0464996,0.311179,31.3185,4.47441,18931,55638.2,45277.68,792443.7,751462,40981.7,2.48641,0.0268513,1043.35,9432.85,40000,130204,0.0199185,0.0310093,80815.2,1536.34,65483.6,1.97E-05,186965,586965,1835.38,817.839,4.50317,442.404,1868.46,805.585,4.20175,427.669,186965,1861.54,798.589,2.17607,418.439,1859.98,796.741,2.70201,416.948,100,362496
113562.35,74278.61,187840.97,12.11,40.03,536.45,2.87,1.44,,0.196087,0.0302147,1.0158,21.4663,3.85239,16254.6,43410.2,38697.792,612917.4,570133,42784.4,2.45715,0.0276169,888.61,8062.04,40000,187736,0.013847,0.851088,73925.6,1188.59,54334.3,2.90E-06,244497,644497,1182.61,568.073,5.80007,323.793,1209.37,559.09,5.50671,312.633,244497,1206.86,555.228,3.63909,306.616,1208.59,553.88,3.74926,305.138,100,281748
86748.02,0,86748.02,19.98,38.02,463.51,3.62,1.81,,1.44741,0.0331182,1.04507,26.2847,4.29287,11367.8,55094.6,31068.72,379616.5,359163,20453.5,2.28201,0.100145,710.544,6472.65,40000,86646.3,0.0081656,0.806537,75368.4,2730.85,88860.5,5.59E-05,143407,543407,1307.13,334.394,4.18151,187.525,1328.45,330.087,3.71985,182.001,143407,1325.52,327.209,2.22425,177.566,1324.73,326.624,2.221,176.933,100,570775
113562.35,69885.39,183447.75,22.91,30.64,552.26,5.43,2.72,,1.03E-05,0.0314489,6.67761,21.6323,3.08047,15915.2,43511.5,39031.056,554560.7,513660,40900.7,2.40967,0.139662,896.422,8131.47,40000,183347,0.0148515,6.5038,76599.3,1446.4,58397.4,1.00E-06,240108,640108,1225.84,608.622,5.1486,354.835,1257.9,598.54,5.31214,342.532,240108,1253.95,595.991,2.80688,337.158,1257.95,594.06,3.23801,335.336,100,307176
113562.35,20925.15,134487.5,29.06,26.14,702.87,6.89,3.45,,0.134492,0.0866332,0.372674,32.6845,3.16883,29632.7,20705.1,67448.64,749346.8,705175,44171.8,2.7483,2380.85,1572.85,14051.8,40000,134382,0.0258663,0.0608802,69616.2,3342.46,124303,3.17E-06,191143,591143,3389.01,1060.3,3.22825,583.522,3471.71,1042.4,3.94949,562.915,191143,3464.07,1038.27,0.952018,555.687,3465.33,1034.65,2.12992,552.774,100,316458
113562.35,45552.08,159114.44,14.65,46.91,476.14,3.47,1.74,,1.49952,0.0322793,0.259148,22.0035,5.70825,15838.2,60460.6,38816.208,627208.9,588170,39038.9,2.45399,0.0242806,891.386,8086.71,40000,159011,0.0113614,0.0847584,75686.4,1984.6,74395.6,3.06E-05,215772,615772,1274.35,465.669,6.03521,254.311,1295.48,459.289,5.18844,245.927,215772,1291.77,455.159,3.63874,240.07,1291.17,454.456,3.58128,239.201,100,449972
113562.35,84494.69,198057.05,38.19,30.17,553.69,9.06,4.53,,6.14E-06,0.0677298,1.72987,19.6557,3.03585,29683.8,16777.8,69087.36,593603.7,549777,43826.7,2.7379,3512.74,1612.49,14393.2,40000,197954,0.0154653,1.55733,55079.5,4101.46,146154,1.00E-06,254715,654715,2633.33,634.557,4.28509,367.565,2699.97,623.101,4.81114,354.417,254715,2699.8,620.698,2.18602,349.098,2709.19,618.613,2.69505,347.248,100,264331
113562.35,4307.65,117870,32.82,36.13,595.32,7.78,3.89,,0.47891,0.089937,0.452691,31.3916,3.38026,27840.7,25283.2,65032.32,698937.7,661869,37068.7,2.73757,2662.17,1514.53,13548.4,40000,117767,0.0213459,0.147548,66938.6,3966.26,141843,1.47E-05,174528,574528,3520.4,876.214,3.21088,473.71,3598.47,861.708,3.66726,457.303,174528,3595.58,856.367,1.20702,449.41,3597.48,853.834,1.92359,447.345,100,405714
88312.63,0,88312.63,32.86,22.4,653.55,6.06,3.03,,0.359958,0.0674429,0.453022,35.296,3.24641,18267.4,15056,48381.12,493943.6,468247,25696.6,2.3784,2816.28,1116.72,10079.4,40000,88210.5,0.0160284,0.112223,55666.9,3534.9,117509,1.26E-05,144972,544972,2642.84,658.275,3.02926,367.38,2700.62,647.236,3.68938,355.265,144972,2697.32,643.315,1.08189,348.689,2697.72,641.135,1.86168,347.126,100,184685
113562.35,88267.44,201829.79,34.58,31.1,491.88,8.2,4.1,,8.50E-06,0.0557668,1.78336,18.1598,3.14241,24902.5,18185.6,59304.96,531327.3,491201,40126.3,2.66978,3265.85,1376.9,12355.2,40000,201728,0.0126761,1.63366,54526.8,4023.12,140047,1.00E-06,258489,658489,2167.74,520.301,4.62731,301.719,2221.85,510.996,5.0055,290.963,258489,2223.75,508.608,2.77441,286.043,2230.67,507.045,3.08498,284.569,100,272121
113562.35,44910.48,158472.83,15.91,26.49,589.01,3.77,1.89,,0.10787,0.0337471,3.54849,24.8124,3.07593,16387.6,37165.1,40901.424,575330.2,536261,39069.2,2.35871,0.194488,940.314,8521.13,40000,158369,0.0161307,3.33433,75722.3,1268.1,55119.5,1.76E-06,215130,615130,1315.94,661.238,4.62654,384.862,1350.4,650.468,4.70052,371.719,215130,1345.94,647.333,2.15959,365.757,1349.88,645.227,2.64112,363.815,100,283966
113562.35,6147.67,119710.02,12.5,35.26,455.47,2.96,1.48,,1.46609,0.0219709,4.6431,25.1936,4.63168,10979.6,36135.9,30424.464,516385.5,487600,28785.5,2.10229,0.0257045,695.572,6338.43,40000,119608,0.0109996,4.42512,68995.3,927.005,44067.2,3.21E-05,176369,576369,866.239,450.124,4.9958,250.773,882.455,444.524,4.23322,243.101,176369,879.263,440.697,2.60628,237.438,878.837,439.983,2.56196,236.577,100,206124
88756.67,0,88756.67,24.95,36.68,650.01,4.62,2.31,,0.469084,0.0536372,0.395424,35.3226,3.41402,16687.8,36200.4,42805.248,495310.6,470018,25292.6,2.41959,590.57,985.08,8917.76,40000,88653.8,0.0155816,0.0605772,75887.3,2783.37,93643.2,1.41E-05,145415,545415,2106.17,639.839,3.16098,359.875,2150.71,629.461,3.74919,348.428,145415,2146.54,625.248,1.24548,341.651,2145.49,623.264,2.00777,340.294,100,468908
113562.35,48123.29,161685.65,17.47,36.79,606.77,4.14,2.07,,0.186389,0.045935,0.241976,25.5498,3.30711,21087.2,54895.9,48768.96,632510.7,593120,39390.7,2.62607,0.336169,1125.9,10160.2,40000,161581,0.0176329,0.0229111,83911.2,2071.76,82195.8,3.41E-06,218342,618342,1798.93,723.266,4.41459,414.154,1842.62,711.23,4.70917,400.007,218342,1838.89,707.619,2.06009,393.495,1837.4,705.316,3.02175,391.874,100,495014
113562.35,39902.81,153465.16,37.52,35.11,731.68,8.9,4.45,,0.0843696,0.105004,0.425839,29.9874,3.15947,37724.6,19981.8,82949.28,822774.5,772206,50568.5,2.87846,2987.01,1950.63,17281.1,40000,153359,0.027236,0.135099,66305.1,3965.24,143779,2.18E-06,210120,610120,4104.17,1116.83,3.25489,617.607,4205.25,1097.2,3.99345,595.156,210120,4194.51,1093.21,0.978388,588.048,4200.18,1089.44,2.0615,584.871,100,345059
76123.36,0,76123.36,27.9,47.03,736.96,4.43,2.22,,0.600104,0.0554648,0.447681,39.5368,3.75315,16470.9,74276.4,41601.696,501209.8,476450,24759.8,2.4551,0.0861931,956.769,8667.02,40000,76020.4,0.0164203,0.0693425,81462,2617.53,90121.9,1.89E-05,132781,532781,2182.86,674.33,2.92275,370.939,2224.74,663.716,3.59956,359.516,132781,2219.75,658.861,1.13391,352.243,2218.59,656.81,1.91153,350.868,100,568801
113562.35,16110.26,129672.61,36.71,23.01,522.39,8.7,4.35,,0.417513,0.0724164,4.05471,25.75,3.10341,23497.2,14683.4,58806.72,586078.9,552613,33465.9,2.56528,3630.84,1364.96,12251.4,40000,129572,0.0159306,3.81038,53703.2,4103.03,143823,1.35E-05,186333,586333,2826.27,654.152,3.62422,363.693,2889.83,643.167,3.8966,351.04,186333,2891,639.07,1.61171,344.454,2896.66,637.223,2.04561,342.863,100,219841
113562.35,29304.98,142867.34,21.24,17.4,592.26,5.04,2.52,,0.219208,0.0529955,0.275109,27.2036,3.09142,20736.5,25015.2,50473.44,601567,565966,35601,2.52729,1462.08,1166.32,10515.3,40000,142763,0.0175256,0.031206,70157.7,2692.29,98107.1,4.75E-06,199524,599524,2073.56,718.886,4.01322,409.675,2124.69,706.898,4.37105,395.619,199524,2121.07,703.313,1.70537,389.116,2119.82,701.025,2.60882,387.452,100,311001
113562.35,91186.55,204748.91,16.39,15.44,582.99,3.89,1.94,,3.87E-06,0.0339275,2.08041,21.3608,3.25141,18072.9,47878.1,42090.336,581701.8,536960,44741.8,2.53108,0.140948,968.259,8768.82,40000,204645,0.0156355,1.91575,77557.6,1394.61,60037.4,1.00E-06,261406,661406,1322.13,640.578,5.64666,375.279,1357.04,629.741,5.83391,361.995,261406,1352.58,627.498,3.20428,356.782,1357.1,625.419,3.70629,354.844,100,319967
109284.14,0,109284.14,33.11,30.47,679.4,7.56,3.78,,0.258497,0.0976895,0.452561,36.6697,3.31246,28301.5,17069.6,66493.92,716207.8,676658,39549.8,2.69677,3111.88,1549.78,13852.9,40000,109180,0.0253834,0.093898,62532.1,3777.75,136556,7.43E-06,165941,565941,3825.81,1041.16,2.88381,560.077,3913.31,1023.8,3.66179,540.463,165941,3905.06,1018.92,0.831155,532.738,3907.58,1015.34,1.90969,529.832,100,262554
113562.35,73782.71,187345.06,33.63,35.25,650.86,7.97,3.99,,3.55E-05,0.0776329,0.295861,23.264,3.15086,33383.1,24019,74076.48,703359.5,657408,45951.5,2.84326,2525.94,1733.6,15432.6,40000,187240,0.0204199,0.0841547,67456.9,3742.91,136453,1.00E-06,244001,644001,3028.55,837.293,3.9845,477.636,3107.3,822.365,4.57551,460.495,244001,3103.44,819.397,1.65123,454.373,3105.31,816.794,2.5143,452.267,100,389892
113562.35,24477.63,138039.99,27.01,48.31,589.61,6.4,3.2,,0.874887,0.0714105,0.328498,27.411,4.07992,27418,63156.7,59956.8,758831,718370,40461,2.89226,12.4436,1392.51,12491,40000,137936,0.0196703,0.0731357,92827.4,3307.78,122280,2.21E-05,194697,594697,2802.55,807.71,3.84117,435.865,2862.36,794.752,3.80229,421,194697,2857.48,788.562,1.82805,412.727,2856.42,786.813,2.24331,411.231,100,815370
113562.35,88334.47,201896.82,34.24,46.08,476.92,8.12,4.06,,0.180481,0.0514425,3.01012,17.9477,4.28391,26359.8,59662.3,57957.12,589180.7,547536,41644.7,2.90249,267.364,1344.62,12074.4,40000,201795,0.0118814,2.86586,87025.4,3703.96,132281,4.91E-06,258556,658556,2005.57,488.168,4.87851,277.843,2051.29,479.802,4.77048,268.224,258556,2054.46,476.237,3.24416,262.998,2057.7,475.257,3.2388,261.88,100,853120
81314.14,0,81314.14,36.8,35.29,698.14,6.25,3.12,,0.353827,0.0729735,0.544336,37.3934,3.33847,19069.7,22973.3,49213.92,489173.5,463537,25636.5,2.45797,2391.41,1136.44,10252.9,40000,81212.2,0.0165304,0.179811,61622.4,3648.17,122092,1.32E-05,137973,537973,2860.03,679.012,2.85539,374.273,2920.74,667.588,3.61336,361.948,137973,2917.01,663.58,0.957041,355.301,2918.94,661.216,1.76709,353.589,100,312571
113562.35,81649.59,195211.94,24.32,16.88,728.1,5.77,2.88,,2.44E-06,0.0646329,0.268947,25.0464,3.19069,30371.2,27291.9,66470.4,720980.1,672809,48171.1,2.8035,1274.09,1549.22,13848,40000,195105,0.0226884,0.0479557,77695.4,2670.74,104480,1.00E-06,251866,651866,2522.17,929.034,4.25464,537.026,2589.84,912.947,4.91542,518.098,251866,2584.7,910.579,1.59828,512.155,2585.32,907.537,2.74877,509.804,100,392908
80943.66,0,80943.66,33.31,31.32,537.37,5.63,2.81,,0.849151,0.0443721,6.2052,29.7061,3.5646,12104.7,8157.85,36255.648,360739.6,342222,18517.6,2.10023,2672.37,831.452,7553.26,40000,80843.8,0.00886939,5.92634,48694.6,3505.85,105651,3.82E-05,137605,537605,1742.95,364.243,3.47339,213.072,1776.57,358.559,3.55229,206.612,137605,1775.35,355.585,1.84504,201.87,1774.88,354.776,2.02672,201.208,100,131305
113562.35,77592.01,191154.37,11.87,40.21,651.6,2.81,1.41,,0.0371917,0.0369156,0.222658,24.7823,3.72578,19707.2,45819,46211.184,689508.5,642928,46580.5,2.4881,0.0353207,1065.39,9627.33,40000,191048,0.017687,0.026191,76452.7,1096.33,53589.4,1.00E-06,247809,647809,1444.89,725.577,5.62586,419.883,1481.75,713.347,5.62463,405.042,247809,1477.8,709.796,3.01501,398.612,1476.62,707.478,3.87166,396.813,100,269904
113562.35,51377.7,164940.06,16.86,43.17,528.43,4,2,,0.642041,0.0369806,0.229861,23.0275,4.21789,18075.7,68093.8,43503.504,613843.9,576359,37484.9,2.51413,0.0479282,1001.52,9063.23,40000,164836,0.013129,0.0427208,78684.5,2117.62,78274.3,1.28E-05,221597,621597,1453.38,538.854,5.36473,304.474,1483.85,530.52,4.95763,294.178,221597,1480.03,526.233,3.25676,287.934,1479.22,525.161,3.4533,286.915,100,474500
113562.35,19428.73,132991.08,36.36,19.59,624.38,8.62,4.31,,0.22105,0.0957356,0.607698,29.3794,3.04632,30805.7,15503.8,71950.56,702792.3,660978,41814.3,2.73697,3650.8,1681.91,14989.7,40000,132887,0.022338,0.321398,57436.4,4155.55,148748,6.65E-06,189648,589648,3739.64,916.617,3.22066,502.787,3826.91,900.829,3.84325,484.823,189648,3821.47,896.622,1.09621,477.729,3829.43,893.521,1.92776,475.113,100,248994
113562.35,20549.91,134112.26,22.4,19.24,610.08,5.31,2.66,,0.247227,0.0592767,0.301101,29.261,3.12568,21788,23945.3,52642.56,627506,591404,36102,2.55721,1652.49,1217.85,10967.2,40000,134008,0.0192039,0.0330775,70192.9,2814.65,103261,5.55E-06,190769,590769,2320.31,787.661,3.7378,443.493,2376.47,774.625,4.17799,428.318,190769,2372.34,770.706,1.45184,421.457,2371.07,768.158,2.43971,419.595,100,309535
113562.35,20889.64,134451.99,23.68,37.58,478.02,5.61,2.81,,0.855507,0.0480611,0.445659,23.7737,3.93502,18933.8,48753.8,46344.096,541822.2,511242,30580.2,2.57799,458.951,1068.53,9655.02,40000,134349,0.0119962,0.234224,80153.2,3297.01,110978,2.49E-05,191110,591110,1883.61,492.285,4.56663,275.37,1924.48,484.634,4.20338,265.994,191110,1922.72,480.732,2.49055,260.176,1922.45,479.847,2.5586,259.249,100,637810
113562.35,55460.88,169023.23,24.99,26.05,641.17,5.93,2.96,,0.000410965,0.0619186,0.265479,25.2455,3.02721,26085.2,24295,60026.4,646368.8,605020,41348.8,2.69214,1803.66,1394.19,12505.5,40000,168918,0.0196711,0.0400431,70727.8,2971.78,111186,1.00E-06,225679,625679,2418.08,806.21,4.05043,461.38,2480.96,792.332,4.62809,445.217,225679,2477.14,789.492,1.61929,439.119,2476.74,786.844,2.63615,437.118,100,339423
113562.35,49068.34,162630.69,18.06,31.65,488.73,4.28,2.14,,0.205991,0.0276293,5.4878,21.2647,3.12939,13582.1,41072.6,33824.016,521645.2,486625,35020.2,2.37472,0.0855046,774.688,7046.67,40000,162529,0.0131491,5.31466,75986.6,1332.16,56040.3,3.25E-06,219290,619290,1080.19,538.924,4.84529,308.79,1105.82,530.563,4.82537,298.477,219290,1103.24,527.343,2.76969,292.882,1105.17,525.963,2.9978,291.504,100,287960
113562.35,36450.07,150012.43,26.05,43.05,745.74,6.18,3.09,,0.291513,0.081706,0.325401,31.7102,3.58872,32091.1,41882.3,68356.32,850988.5,801347,49641.5,2.91384,478.159,1594.8,14240.9,40000,149906,0.027144,0.0306865,90020.2,2888.54,111657,5.98E-06,206667,606667,3200.6,1113.1,3.51031,612.5,3276.07,1094.59,4.0274,591.265,206667,3269.78,1089.28,1.20202,583.059,3268.24,1085.76,2.46808,580.386,100,618357
113562.35,31786.83,145349.18,14.01,31.89,545.57,3.32,1.66,,0.304073,0.0376491,0.24464,25.4416,3.18406,16814,26898,41933.76,548042.2,515422,32620.2,2.41673,406.735,964.577,8736.2,40000,145243,0.0144871,0.0263788,74397.3,1951.65,74032.3,6.08E-06,202004,602004,1475.46,594.384,4.40975,344.716,1510.59,584.717,4.61506,333.215,202004,1507.19,581.231,2.23777,327.057,1505.97,579.483,2.94464,325.814,100,349220
113562.35,69779.1,183341.45,15.21,42.73,657.55,3.61,1.8,,0.1876,0.0443258,0.225779,25.3286,3.75562,22251.1,53428.4,50467.68,725340.4,679001,46339.4,2.62793,0.0532856,1166.18,10514.1,40000,183235,0.0190094,0.0176237,82003.7,1584.57,69794.9,2.92E-06,239996,639996,1738.04,779.968,4.91209,446.111,1779.07,766.993,5.05401,430.742,239996,1774.81,762.842,2.46732,423.754,1773.03,760.375,3.53841,422.065,100,394433
78454.46,0,78454.46,12.83,36.8,603.28,2.1,1.05,,0.991211,0.0207116,4.18245,32.9377,3.92196,9756.37,26418.7,28427.52,386954.6,367144,19810.6,1.99648,0.0267024,649.232,5922.4,40000,78350.9,0.0104312,3.87883,64612.1,751.83,39419.2,3.04E-05,135112,535112,817.204,427.524,3.47623,248.778,833.1,421.779,3.48615,242.003,135112,829.007,418.171,1.78659,236.628,828.466,417.249,1.97797,235.851,100,176814
113562.35,58448.98,172011.34,19.53,47.98,548.38,4.63,2.32,,0.741157,0.0439677,0.234438,22.7176,4.5621,21215.8,70735.8,48770.4,683856.7,642104,41752.7,2.66343,0.0567115,1125.93,10160.5,40000,171907,0.0145853,0.0469175,82705.8,2409.2,91450.2,1.49E-05,228668,628668,1727.69,598.829,5.22199,332.821,1763.78,589.435,4.78881,321.448,228668,1759.58,584.571,3.09812,314.679,1758.71,583.411,3.29339,313.57,100,575282
113562.35,70167.54,183729.89,29.1,33.36,460.55,6.9,3.45,,0.0885583,0.0511318,0.587127,18.6185,3.27285,21632.1,26830.5,51844.8,523462.2,486900,36562.2,2.64734,2393.93,1198.88,10801,40000,183628,0.0118645,0.434538,61876.6,3890.74,131618,2.31E-06,240389,640389,1991.83,487.16,4.72967,277.571,2039.91,478.706,4.85557,267.647,240389,2041.96,475.813,2.94352,262.573,2045.27,474.581,3.13151,261.342,100,392283
113562.35,71599.16,185161.51,32.42,43.91,505.85,7.69,3.84,,0.331036,0.058619,1.51954,19.4891,3.93143,27211.7,49280.9,60388.32,620590.8,579381,41209.8,2.87678,807.652,1402.86,12580.9,40000,185059,0.0135354,1.35276,82484.8,3789.7,135058,9.06E-06,241820,641820,2285.91,556.06,4.59958,312.855,2338.34,546.55,4.51485,301.853,241820,2341.31,542.632,2.72402,295.972,2344.76,541.416,2.83697,294.719,100,756511
105648.41,0,105648.41,21.1,15.94,590.76,4.65,2.33,,0.443558,0.052021,0.347771,32.6544,3.30599,17063,20685.3,44596.32,550111.4,521412,28699.4,2.35057,1541.86,1027.28,9290.9,40000,105545,0.016493,0.0434217,66013.3,2679.09,91903.1,1.13E-05,162306,562306,2040.47,677.026,3.51529,382.278,2086.33,666.081,3.9282,369.715,162306,2082.09,661.774,1.43538,362.75,2080.84,659.719,2.21736,361.293,100,248278
113562.35,5691.47,119253.82,33.84,29.88,738.32,8.02,4.01,,0.165537,0.109884,0.480689,37.8873,3.35904,33369.9,17653.7,75276.96,817537.4,770221,47316.4,2.79664,2987.88,1762.84,15682.7,40000,119148,0.0301054,0.108697,66175.9,3750.57,137128,4.36E-06,175909,575909,4302.35,1234.27,2.81801,664.271,4403.02,1213.46,3.69059,640.573,175909,4390.11,1208.59,0.717711,632.746,4395.37,1204.22,1.92833,629.046,100,288767
113562.35,64607.09,178169.45,30.97,43.53,567.05,7.34,3.67,,0.322514,0.0675642,0.280573,21.801,3.67192,29771.7,43404.1,65296.8,685852.8,643159,42693.8,2.89601,1096.27,1520.9,13603.5,40000,178065,0.0167233,0.0869297,81032.5,3703.38,133843,8.31E-06,234826,634826,2639.14,686.797,4.26985,385.376,2702.49,674.905,4.36177,371.734,234826,2702.24,670.622,2.22742,365.136,2702.57,668.93,2.65602,363.661,100,680173
82770.4,0,82770.4,36.57,16.24,708.83,6.32,3.16,,0.28501,0.0747081,0.511632,37.9448,3.28182,19221.5,14621.8,50193.12,497855.2,471251,26604.2,2.42019,2996.44,1159.66,10456.9,40000,82668.3,0.0174085,0.141595,55311.6,3633.95,122485,1.03E-05,139429,539429,2927.32,714.89,2.82018,393.987,2990.96,702.801,3.64091,380.881,139429,2986.3,698.944,0.883312,374.279,2988.32,696.34,1.77796,372.37,100,185181
95696.22,0,95696.22,32.69,15.15,684.21,6.53,3.27,,0.281911,0.0806041,0.438896,36.8764,3.28606,22359.5,17054.8,55429.44,591610,559691,31919,2.54475,2841.76,1284.24,11547.8,40000,95593.2,0.0208028,0.0809849,60520.5,3545.69,125193,8.66E-06,152354,552354,3158.34,853.637,2.90504,464.263,3229.11,839.461,3.67756,448.492,152354,3223.32,835.102,0.888264,441.333,3224.17,832.11,1.89054,439.056,100,234297
113562.35,6319.57,119881.92,14.05,39.32,646.91,3.33,1.67,,0.564618,0.0489323,0.331313,34.4125,3.70114,18765,53277.1,45132.48,715664.3,677890,37774.3,2.4823,0.0588276,1039.93,9402.6,40000,119777,0.0216515,0.0196825,82639.7,1531.9,66191.5,1.02E-05,176538,576538,1925.24,888.448,3.76579,490.323,1965.49,874.643,4.09932,474.208,176538,1959.45,868.83,1.51142,465.629,1957.29,866.06,2.68127,463.775,100,363246
113562.35,48371.86,161934.21,33.96,30.94,584.52,8.05,4.03,,0.108261,0.0760886,0.428092,23.689,2.94314,28842.9,16906.2,67627.2,633753.3,593252,40501.3,2.71353,3382.64,1577.16,14089,40000,161831,0.0181008,0.207795,57453.3,3979.95,142643,3.02E-06,218592,618592,2967.04,742.676,3.7984,419.708,3040.65,729.595,4.28,404.662,218592,3038.86,726.382,1.59978,398.529,3043.55,724.033,2.27029,396.548,100,260488
99296.63,0,99296.63,22.15,31.1,577.93,4.59,2.3,,0.518056,0.0491161,0.364496,31.8842,3.32446,15697.7,15113.8,42395.088,497707.2,472261,25446.2,2.28312,1794.99,975.428,8832.31,40000,99193.8,0.0142554,0.0664051,61381.1,2810.02,93858.6,1.49E-05,155955,555955,1927.09,585.415,3.46734,333.688,1969.34,575.908,3.84605,322.876,155955,1965.59,571.865,1.53555,316.371,1964.64,570.218,2.12755,315.191,100,214375
86881.13,0,86881.13,37.15,37.71,462.77,6.74,3.37,,1.39006,0.0377929,12.7215,26.2047,4.21521,11776.2,47101.1,33047.808,379198.9,358909,20289.9,2.27138,0.597235,756.599,6884.96,40000,86783.7,0.00806007,12.4816,78715.2,3474.99,101411,5.85E-05,143545,543545,1488.95,330.283,4.16942,185.107,1515.23,325.828,3.6874,179.436,143545,1512.6,322.984,2.19315,175.041,1511.72,322.403,2.19124,174.415,100,667192
110733.21,0,110733.21,14.25,42.95,678.96,3.29,1.65,,0.725846,0.0526266,0.365551,37.5904,3.98441,19078.5,52471,45625.392,762757.7,724308,38449.7,2.4922,0.0414689,1051.56,9505.29,40000,110628,0.0234536,0.0206246,83122.5,1482.47,65382.9,1.33E-05,167389,567389,2074.1,962.493,3.58554,522.35,2114.46,947.859,3.92935,505.397,167389,2107.38,941.015,1.41743,495.923,2105.06,938.142,2.58637,493.983,100,355866
81848.25,0,81848.25,23.45,32.13,472.7,4.01,2,,1.11635,0.0366879,2.07887,26.6251,3.79672,10659.3,14452.2,30941.952,347961.7,329530,18431.7,2.15743,1765.94,707.597,6446.24,40000,81747.2,0.0080017,1.83448,56754.4,3176.94,99398,4.68E-05,138508,538508,1445.22,327.986,3.78574,186.439,1470.57,323.429,3.59192,180.931,138508,1468.28,320.696,2.07708,176.619,1467.52,320.068,2.13629,176.013,100,278023
113427.55,0,113427.55,36.28,48.33,599.23,8.59,4.3,,1.01844,0.100856,2.07653,32.4764,4.14782,31408,43564.8,69148.8,812376.5,771961,40415.5,2.92581,1294.02,1613.98,14406,40000,113324,0.0228418,1.75607,83923.7,4106.75,146815,3.26E-05,170085,570085,3953.29,938.252,3.23506,491.015,4032.34,923.217,3.39734,474.21,170085,4031.08,915.833,1.36888,464.845,4034.23,913.672,1.7799,462.952,100,738436
88899.89,0,88899.89,16.85,31.72,498.82,3.13,1.56,,1.00019,0.0333519,0.516123,27.9961,3.75174,11382.8,14285.4,32270.256,383347,363163,20184,2.16349,1259.28,738.493,6722.97,40000,88797.2,0.00935354,0.260316,60556.5,2456.33,83453,3.47E-05,145558,545558,1314.5,383.46,3.70755,221.954,1337.68,378.016,3.6982,215.529,145558,1334.72,374.906,2.05435,210.671,1334.08,374.142,2.18086,209.984,100,255902
112686.53,0,112686.53,11.28,24.59,682.19,2.65,1.33,,0.268114,0.0470667,0.405538,37.1447,3.4074,17788.2,37989.2,43257.648,675393.2,636611,38782.2,2.42111,0.164203,995.731,9012.01,40000,112581,0.0234225,0.0604633,81875.9,1100.94,54773.8,4.63E-06,169342,569342,1845.08,960.176,3.50647,532.765,1889.94,945.061,3.94852,514.937,169342,1882.62,940.243,1.10198,507.155,1882.67,936.9,2.15089,504.44,100,268082
113562.35,26892.21,140454.57,28.8,19.54,486.91,6.83,3.41,,0.456915,0.0556619,0.844785,23.0959,3.26105,19910.7,15726.6,51382.56,526596.7,495844,30752.7,2.45719,3105.12,1187.89,10704.7,40000,140353,0.0125208,0.636154,53618,3792.18,127853,1.43E-05,197114,597114,2172.59,514.104,4.22487,292.567,2222.97,505.558,4.19168,282.384,197114,2224.57,502.006,2.22465,276.617,2226.48,500.833,2.43307,275.511,100,208204
113562.35,76835.11,190397.46,37.85,48.66,659.51,8.98,4.49,,0.283991,0.0888852,0.372136,23.0852,3.81219,39146.5,36368.8,82611.84,834895.1,781934,52961.1,3.0119,1702.37,1942.34,17210.8,40000,190291,0.0214383,0.158259,78392,4022.72,144946,7.33E-06,247052,647052,3469.39,880.529,4.0027,493.025,3552.72,864.841,4.24894,475.337,247052,3552.08,859.931,1.84969,467.927,3555.41,857.534,2.42684,465.821,100,635608
113562.35,48172.37,161734.72,13.04,40.04,719.36,3.09,1.55,,0.230301,0.0480171,0.317677,28.9434,3.54705,22081.1,44412,50304,775916.1,727197,48719.1,2.58816,0.0493595,1162.29,10480,40000,161628,0.0228876,0.0611692,83176.2,1208.54,60324.2,3.42E-06,218389,618389,1880.63,938.302,4.42131,529.247,1926.94,923.098,4.48427,510.948,218389,1920.69,918.409,1.77235,503.328,1920.68,915.505,2.6194,500.845,100,311763
113562.35,80058.61,193620.97,18.01,39.71,589.63,4.27,2.14,,0.00461572,0.0422905,0.201563,22.1785,3.58668,22099.3,61363.7,50228.64,616977.8,575208,41769.8,2.66914,0.141506,1160.5,10464.3,40000,193516,0.0157954,0.0231865,82235.4,2097.39,83544.1,1.00E-06,250277,650277,1654.8,647.853,4.84464,377.808,1695.84,636.854,5.1763,365.02,250277,1692.81,633.757,2.68129,359.176,1691.62,631.817,3.48678,357.785,100,511008
105281.65,0,105281.65,22.72,29.83,473.92,5,2.5,,1.04453,0.0449072,1.0665,26.8428,3.87763,14335.7,10928.6,40403.232,456303.5,432347,23956.5,2.21688,2498.29,928.614,8417.34,40000,105180,0.0102736,0.819909,53089.9,3324.37,105224,3.68E-05,161941,561941,1762.35,421.482,4.156,240.882,1798.35,415.18,3.84504,233.1,161941,1796.71,411.725,2.17918,227.824,1796.29,410.946,2.24579,227.037,100,161006
93318.03,0,93318.03,15.76,30.64,462.91,3.07,1.54,,1.10731,0.0321838,0.511051,26.301,3.84828,10907,11555.6,31109.568,392179.9,371251,20928.9,2.14755,1483.32,711.493,6481.16,40000,93215.5,0.00920411,0.273533,58095.6,2484.16,84198.8,3.64E-05,149977,549977,1269.12,377.08,3.92029,214.95,1290.91,371.93,3.76879,208.664,149977,1287.98,368.864,2.18305,203.89,1287.35,368.164,2.2531,203.205,100,214051
113562.35,8408.64,121970.99,15.6,19.84,726.18,3.7,1.85,,0.165886,0.0605428,0.369453,37.3136,3.38326,22308.5,33981,51266.4,729947.2,687287,42660.2,2.6152,171.237,1185.14,10680.5,40000,121865,0.0264037,0.024754,86231.9,1717.71,74679,2.93E-06,178626,578626,2372.91,1082.07,3.36096,597.835,2429.73,1064.56,4.10558,577.456,178626,2423.24,1060.15,0.947979,569.815,2421.71,1056.15,2.48659,566.858,100,385383
108710.67,0,108710.67,33.48,43.39,636.08,7.6,3.8,,0.682693,0.0960759,0.45168,34.4663,3.77303,29174.1,37706.5,65584.32,753725.5,715794,37931.5,2.84473,1569.78,1527.84,13663.4,40000,108607,0.0232983,0.114458,79523.1,3869.61,139114,2.10E-05,165368,565368,3767.87,956.5,3.07453,506.76,3847.12,941.027,3.50703,489.493,165368,3842.82,934.501,1.16859,480.645,3843.04,931.931,1.88506,478.577,100,616119
106135.68,0,106135.68,31.62,27.3,673.47,7.01,3.5,,0.272629,0.0890196,0.42862,36.4162,3.3005,25806.3,17776.2,61650.72,674910.3,638031,36879.3,2.64355,2887.47,1433.16,12843.9,40000,106032,0.0237204,0.0748496,63091.7,3611.6,130313,7.76E-06,162793,562793,3487,973.035,2.93486,526.121,3566.62,956.892,3.68782,507.916,162793,3559.7,952.159,0.873926,500.343,3560.79,948.817,1.94221,497.708,100,261560
113562.35,69459.44,183021.8,21.27,34.74,519.16,5.04,2.52,,0.0365727,0.0432052,0.201834,20.9949,3.29138,20201.3,40299.9,47340.624,550059,512937,37122,2.63487,634.349,1092.09,9862.63,40000,182918,0.0135153,0.033775,76686,2841.87,99585.1,1.00E-06,239679,639679,1688.53,554.625,4.95608,320.534,1731.32,545.055,5.1739,309.265,239679,1728.99,542.219,2.91858,303.889,1728.21,540.614,3.49015,302.625,100,506740
89386.98,0,89386.98,32.3,42.95,536.9,6.03,3.01,,1.11937,0.0517951,3.47226,29.622,4.01579,16498.5,73234.4,42139.92,453942.8,430918,23024.8,2.50038,0.34493,969.425,8779.15,40000,89286.3,0.0110163,3.19246,83806.5,3439.86,111721,4.53E-05,146047,546047,2035.39,452.327,3.6885,251.771,2074.35,445.436,3.55015,243.768,146047,2072.38,441.558,1.84641,238.153,2071.8,440.652,1.98057,237.334,100,746939
113562.35,37843.35,151405.71,18.19,22.94,708.25,4.31,2.16,,0.0259193,0.0583002,0.303126,30.2067,3.14308,24233.6,31848.4,54945.12,699372,655654,43718,2.67116,511.062,1272.69,11446.9,40000,151299,0.0234693,0.0303616,82867.5,2048.04,84472.3,1.00E-06,208060,608060,2280.19,961.525,3.83708,544.248,2338.11,945.445,4.49596,525.394,208060,2332.8,942.175,1.26224,518.711,2332.01,938.771,2.58819,516.167,100,394147
113562.35,67300.81,180863.16,33.82,41.92,545.6,8.02,4.01,,0.301671,0.0683931,1.46243,20.7531,3.55031,30589.3,32266.8,66439.68,663149.1,619388,43761.1,2.91524,1835.52,1548.48,13841.6,40000,180760,0.0159357,1.2773,70339.9,3929.32,138202,8.52E-06,237521,637521,2665.27,655.183,4.33555,363.456,2727.77,643.515,4.43038,350.117,237521,2729.91,639.18,2.29226,343.467,2735.72,637.426,2.58154,341.808,100,564114
113562.35,81962.88,195525.23,18.74,49.03,683.84,4.44,2.22,,0.237766,0.0521118,0.223878,24.7053,4.12161,26460.4,57720.6,57571.2,800002.7,748929,51073.7,2.7759,0.0702219,1335.39,11994,40000,195419,0.0203327,0.0192329,85884.1,1987.55,83774.3,3.87E-06,252180,652180,2043.73,834.441,4.78062,473.856,2090.98,820.554,4.87008,457.661,252180,2086.26,815.749,2.45181,450.244,2084.47,813.307,3.45257,448.529,100,504537
113562.35,77371.28,190933.63,22.1,22.69,666.29,5.24,2.62,,3.66E-06,0.0399848,4.87392,23.8045,3.18955,20873.9,46298,48374.88,636224.7,589224,47000.7,2.55872,0.241553,1116.57,10078.1,40000,190830,0.0189165,4.67224,81856.5,1384.23,63160.5,1.00E-06,247591,647591,1558.14,774.583,4.83358,453.216,1599.81,761.696,5.09799,437.555,247591,1593.46,759.263,2.1619,431.886,1599.39,756.661,2.83998,429.547,100,336646
113562.35,41235.2,154797.55,38.27,26.59,567.87,9.07,4.54,,0.172075,0.0791537,2.45275,23.853,2.93746,28621.6,15545.3,67929.6,630529.9,589607,40922.9,2.69909,3692.36,1584.48,14152,40000,154695,0.0178322,2.22788,55098.4,4177.89,148936,5.15E-06,211456,611456,3084.23,731.973,3.69179,410.923,3157.21,719.179,4.15012,396.248,211456,3156.05,715.72,1.55877,389.969,3166.15,713.289,2.1488,387.857,100,245654
113562.35,28943.4,142505.76,16.17,17.43,466.33,3.83,1.92,,0.47337,0.0252424,5.9587,22.3977,3.30256,11953,31740.8,31512.96,499645.1,469200,30445.1,2.23055,0.114849,720.873,6565.2,40000,142404,0.0122818,5.77059,72007.5,1218.58,51393.5,8.49E-06,199165,599165,989.211,503.199,4.62388,286.55,1011.45,495.871,4.44848,277.345,199165,1009.04,492.326,2.59944,271.649,1009.7,491.273,2.72334,270.558,100,258701
111392.41,0,111392.41,36.68,29.45,602.73,8.53,4.27,,0.347642,0.0967111,1.46401,32.6659,3.19577,27639.7,14490.6,66607.2,669682.1,631949,37733.1,2.66425,3778.58,1552.52,13876.5,40000,111290,0.0216805,1.1421,55583.7,4201.57,149153,1.15E-05,168051,568051,3779.91,889.998,3.01835,480.704,3862.64,875.076,3.64632,463.901,168051,3858.16,870.262,1.02031,456.378,3868.45,867.219,1.79144,453.834,100,226324
113562.35,71889.85,185452.21,13.44,35.72,479.54,3.19,1.59,,0.085453,0.032481,0.173789,20.424,3.45753,15668.8,50723.7,37120.896,544171.7,506886,37285.7,2.52108,0.0786395,851.686,7733.52,40000,185348,0.012913,0.0232594,75646.5,1827.73,69957.3,1.35E-06,242109,642109,1274.94,529.816,5.33386,301.522,1303.22,521.137,5.52254,291.21,242109,1300.27,518.024,3.52255,285.794,1299.24,516.519,4.10255,284.662,100,409796
113562.35,3230.37,116792.72,19.2,28.51,544.64,4.55,2.28,,0.516221,0.0479416,0.319141,29.8098,3.33977,16927.5,20615.6,44214.096,561185.3,531645,29540.3,2.34841,1457.21,1018.27,9211.27,40000,116689,0.0153921,0.0461756,66319.6,2628.87,90616.4,1.25E-05,173450,573450,1880.1,631.887,3.86041,358.7,1922.86,621.72,4.05414,346.743,173450,1918.8,617.41,1.76704,339.914,1917.67,615.684,2.37224,338.624,100,256886
99402.92,0,99402.92,27.54,18.82,541.87,5.72,2.86,,0.660855,0.0539889,0.552069,29.9863,3.42574,15994.8,13662.6,44354.496,475300.5,451147,24153.5,2.26203,2648.01,1021.58,9240.52,40000,99301.3,0.012374,0.269582,53575.3,3485,109810,2.30E-05,156062,556062,2115.65,508.348,3.63673,290.146,2161.45,500.052,3.76054,280.569,156062,2159.62,496.186,1.74136,274.544,2159.55,494.961,2.06195,273.55,100,163036
79776.58,0,79776.58,20.47,20.49,709.22,3.41,1.71,,0.319196,0.0468969,0.404354,38.2751,3.31076,14453.1,15080.3,38869.44,441833.1,418600,23233.1,2.26209,1251.84,892.633,8097.8,40000,79672.8,0.0154635,0.0419214,64613.7,2252.6,80345.5,9.50E-06,136434,536434,1842.38,634.684,2.87437,362.03,1881.13,624.422,3.80005,351.032,136434,1877.14,620.829,1.00233,344.607,1875.88,618.541,2.00213,343.17,100,222612
113562.35,32940.33,146502.68,15.24,42.56,729.75,3.61,1.81,,0.396054,0.0563559,0.304709,32.4561,3.70974,23630.6,49308,53031.84,817544.3,770636,46908.3,2.66104,0.0639393,1227.11,11048.3,40000,146396,0.0250437,0.0163476,86472.1,1537.45,70858.3,6.42E-06,203157,603157,2213.85,1027.11,3.92549,569.607,2262.76,1010.73,4.28951,550.443,203157,2256.72,1005.12,1.50025,541.875,2254.24,1001.75,2.96434,539.607,100,393854
113562.35,82540.78,196103.13,28.95,22.13,467.73,6.86,3.43,,1.40E-05,0.0512284,0.307986,18.164,3.11416,21913,20759.5,52483.68,519783.5,482399,37384.5,2.63894,2853.1,1214.07,10934.1,40000,196001,0.0123348,0.162564,56846.8,3897.08,131851,1.00E-06,252762,652762,1995.53,506.192,4.77074,290.143,2045.89,497.243,5.09931,279.707,252762,2046.93,494.772,2.9735,274.798,2049.14,493.39,3.29982,273.516,100,295302
101857.44,0,101857.44,20.22,27.01,694.24,4.3,2.15,,0.267893,0.0588381,0.384427,37.8991,3.37122,19068.8,26206.7,47094,611382.9,577755,33627.9,2.46532,1000.39,1086.26,9811.25,40000,101753,0.0216039,0.0287124,74539.7,2287.72,85470.3,6.01E-06,158514,558514,2307.78,886.112,3.17896,490.43,2360.57,871.792,3.9161,474.15,158514,2355.16,867.399,0.977983,466.763,2353.53,864.158,2.26253,464.474,100,304707
92596.89,0,92596.89,38.43,21.32,528.51,7.43,3.71,,0.830024,0.0501737,8.43098,29.2984,3.58708,14110.1,10457.2,41471.424,420269.8,398781,21488.8,2.15313,2876.4,953.707,8639.88,40000,92499,0.0102027,8.15526,49930.4,3749.52,112124,3.44E-05,149260,549260,1967,419.106,3.66849,242.922,2007.48,412.411,3.65762,235.142,149260,2007.02,409.022,1.8672,229.864,2006.95,408.109,2.0507,229.08,100,134672
84174.92,0,84174.92,27.79,37.15,629.49,4.88,2.44,,0.546914,0.0529772,0.445887,34.1953,3.42587,15931,34870.8,41856.576,450681.2,428058,22623.2,2.3842,775.21,962.762,8720.12,40000,84072.6,0.0132597,0.120386,73071.7,3083.94,99715.1,1.91E-05,140834,540834,2079.74,544.869,3.17355,309.741,2123.03,535.876,3.67103,299.9,140834,2119.67,531.956,1.37389,293.628,2119.09,530.387,1.93774,292.538,100,482315
113562.35,90868.03,204430.38,28.23,26.77,554.76,6.69,3.35,,5.86E-06,0.0535002,0.222136,19.9023,3.17059,25582.7,20766.3,59811.36,556965.1,517858,39107.1,2.67613,2553.64,1389.03,12460.7,40000,204327,0.0142254,0.0582063,60651,3453.5,123987,1.00E-06,261088,661088,2084.58,583.424,4.73028,342.519,2140.64,572.952,5.16302,330.367,261088,2139.78,570.711,2.61907,325.265,2140.01,569.016,3.20649,323.896,100,291535
113562.35,20596.68,134159.04,26.87,38.45,526.34,6.37,3.19,,0.650218,0.0616916,0.348564,25.5163,3.58687,22897.9,41544.8,53948.64,613768.6,580313,33455.6,2.69385,1088.63,1248.94,11239.3,40000,134056,0.0154356,0.113652,78293,3511.63,123880,1.84E-05,190817,590817,2416.02,633.79,4.00108,350.728,2470.27,623.459,3.97464,338.64,190817,2468.04,618.833,1.97996,331.825,2467.66,617.422,2.30658,330.59,100,603159
113562.35,80065.77,193628.12,14.51,36.16,452.76,3.44,1.72,,0.00761188,0.0329753,0.16241,19.4043,3.5385,15820.7,54429.4,36421.344,532259.3,494579,37680.3,2.61846,0.0956508,835.326,7587.78,40000,193525,0.0123344,0.025621,77990.5,2138.12,78860.8,1.00E-06,250286,650286,1294.18,506.186,5.48721,285.954,1322.69,497.799,5.72803,276.096,250286,1319.91,494.792,3.86787,270.941,1319.01,493.376,4.37948,269.832,100,479567
102716.51,0,102716.51,24.74,33.8,473.9,5.31,2.65,,1.18438,0.0448143,2.23941,26.8192,4.07235,14694.1,25893.7,40189.632,451158.5,427379,23779.5,2.30167,1458.13,923.599,8372.84,40000,102615,0.00986563,1.99269,64885.6,3369.75,105502,4.39E-05,159376,559376,1759.59,404.699,4.22412,230.259,1794.68,398.742,3.81702,222.836,159376,1793.11,395.348,2.19469,217.695,1792.57,394.625,2.23034,216.941,100,386045
113562.35,56799.37,170361.72,27.82,40.3,489.95,6.6,3.3,,0.420639,0.0530735,0.49553,20.3192,3.81881,23754.9,47774.2,54459.84,573958.6,537395,36563.6,2.77169,784.604,1261.12,11345.8,40000,170258,0.0126017,0.321704,80280.8,3592.39,126564,1.18E-05,227019,627019,2072.33,517.403,4.67228,290.861,2120.13,508.81,4.50332,280.691,227019,2121.68,505.106,2.74116,275.018,2122.94,504.069,2.84678,273.944,100,693415
102259.18,0,102259.18,14.35,14.8,550.57,3.06,1.53,,0.608463,0.0380657,0.333035,30.7109,3.40103,14101.5,16682.2,37716.336,486953.2,461884,25069.2,2.26289,900.737,865.622,7857.57,40000,102155,0.0136121,0.0518368,67636.6,2015.77,74967.7,1.56E-05,158916,558916,1496.94,558.59,3.59047,320.77,1527.64,549.962,3.93185,310.852,158916,1523.67,545.937,1.74221,304.454,1522.63,544.485,2.26725,303.419,100,254293
112555.26,0,112555.26,23.32,47.2,518.56,5.48,2.74,,1.65683,0.0582719,0.550253,28.7707,4.86066,20601.2,79329.4,48584.16,672002.8,638012,33990.8,2.67233,0.103235,1121.53,10121.7,40000,112452,0.0159012,0.280221,87888.8,3055.43,110796,4.65E-05,169213,569213,2294.59,652.448,4.05218,344.832,2336.81,642.973,3.62062,333.522,169213,2331.82,637.184,1.93528,325.978,2330.88,636.048,2.02172,324.838,100,732192
113562.35,28821.65,142384,21.92,39.7,630.77,5.2,2.6,,0.376462,0.0612233,0.290307,28.744,3.45126,24517.2,49542.9,55110.24,701839.2,661701,40138.2,2.75643,123.976,1276.63,11481.3,40000,142279,0.020586,0.0293764,88499.8,2658.35,101574,7.94E-06,199040,599040,2399.88,844.593,3.82865,469.91,2455.32,830.778,4.15343,453.929,199040,2450.52,825.974,1.59138,446.384,2448.93,823.441,2.55172,444.532,100,620647
113562.35,22478.56,136040.91,24.9,24.12,622.58,5.91,2.95,,0.218572,0.0661306,0.309446,29.2989,3.10304,23817.4,22337,56686.56,649234.8,611658,37576.8,2.61453,2022.18,1314.25,11809.7,40000,135937,0.0202699,0.0382565,68612.8,3072.61,112830,5.09E-06,192698,592698,2587.53,831.292,3.62176,465.325,2650.53,817.419,4.12046,449.247,192698,2646.21,813.491,1.34435,442.344,2645.22,810.794,2.35416,440.328,100,306353
113562.35,74417.81,187980.16,12.68,20.69,668.16,3.01,1.5,,4.24E-06,0.0393007,0.282384,24.5682,3.21003,20588.2,42840.3,47550.384,635657.7,590981,44676.7,2.55007,0.166858,1097.05,9906.33,40000,187874,0.0186875,0.0772316,80194.1,1224.56,58742.3,1.00E-06,244635,644635,1534,765.368,5.04974,448.186,1575.87,752.47,5.3265,432.526,244635,1571.06,750.023,2.30385,426.756,1572.03,747.498,3.12397,424.637,100,303124
81684.91,0,81684.91,23.22,33.45,627.08,3.96,1.98,,0.514887,0.0457895,0.426969,34.1128,3.345,14073.8,18347.7,38684.928,412942.3,392097,20845.3,2.24919,1428.09,888.309,8059.36,40000,81582,0.0121984,0.104395,62684.3,2739.24,91343.1,1.80E-05,138343,538343,1798.54,501.179,3.11412,290.731,1835.58,492.953,3.6983,281.821,138343,1832.3,489.406,1.39687,275.898,1831.58,487.937,1.96612,274.928,100,277975
113562.35,12183.73,125746.09,16.65,33.86,454.69,3.95,1.97,,1.07792,0.0226695,7.20939,24.1586,4.1278,10952.8,43253.7,30368.352,505307.9,476583,28724.9,2.11016,0.0351864,694.269,6326.74,40000,125645,0.0113257,7.00203,69914.7,1090.44,46492.3,2.22E-05,182406,582406,892.089,463.691,4.80182,260.419,909.967,457.585,4.24466,252.352,182406,907.044,453.8,2.59826,246.684,906.78,453.03,2.5884,245.792,100,222810
113562.35,17333.47,130895.82,18.77,45.29,515.91,4.45,2.23,,1.44522,0.0437963,0.350289,25.9673,4.82566,17932.7,74033.8,43782.096,643838.5,608608,35230.5,2.51785,0.0492598,1008.08,9121.27,40000,130792,0.01397,0.11939,81702.7,2469.97,88814.4,3.40E-05,187553,587553,1725.31,573.069,4.83067,311.492,1757.22,564.8,4.22631,301.181,187553,1752.66,559.773,2.51866,294.273,1751.85,558.8,2.5574,293.225,100,558147
113562.35,50241.89,163804.25,28.73,20.45,541.26,6.81,3.41,,0.10509,0.0596217,0.271248,22.4443,3.0031,23775.6,18836.9,57515.52,568984.7,533113,35871.7,2.60668,2831,1334.06,11982.4,40000,163701,0.0150622,0.0720039,58898,3622.59,128056,2.76E-06,220462,620462,2326.53,618.051,4.17941,354.277,2385.57,607.287,4.49661,341.754,220462,2384.54,604.269,2.05128,336.017,2384.87,602.488,2.624,334.564,100,264178
113562.35,28173.45,141735.81,20.4,27.33,589.51,4.84,2.42,,0.229953,0.0510698,0.274198,27.3239,3.10409,20087.9,25707,49181.76,596907.1,561678,35229.1,2.5052,1321.29,1135.68,10246.2,40000,141632,0.017283,0.0299879,70777.4,2596.6,94432.8,4.91E-06,198393,598393,1998.57,708.964,4.05247,404.7,2047.72,697.175,4.39262,390.85,198393,2044.08,693.578,1.74035,384.345,2042.79,691.32,2.63972,382.714,100,311953
113562.35,69880.74,183443.09,16.3,17.07,714.35,3.87,1.93,,3.27E-06,0.0505961,0.256123,26.3066,3.19851,24641.1,37126.4,54775.2,686790.7,640993,45797.7,2.6987,85.7934,1268.63,11411.5,40000,183336,0.0217637,0.0296614,85250.2,1732.52,75554.1,1.00E-06,240097,640097,1976.73,891.196,4.46993,516.161,2028.84,876.079,5.07838,498.23,240097,2024.52,873.614,1.72729,492.157,2023.84,870.549,2.98401,489.898,100,414237
113562.35,6791.95,120354.3,14.39,35.41,729.99,3.41,1.71,,0.266208,0.0586596,0.368875,38.191,3.54055,21788.9,45727.4,50052.96,758404.9,715347,43057.9,2.59976,0.16559,1156.34,10427.7,40000,120248,0.0268819,0.0187322,87100.7,1476.46,68522.7,4.57E-06,177009,577009,2302.32,1101.91,3.3656,605.626,2355.15,1084.39,4.07355,585.286,177009,2348.76,1079.3,1.00224,577.055,2346.38,1075.28,2.66031,574.238,100,372571
113562.35,13343.21,126905.56,20.55,41.09,550,4.87,2.44,,0.772124,0.0522889,0.312095,27.9533,3.79914,20225.3,68654.1,47829.216,639650.2,605676,33974.2,2.62651,0.213221,1103.65,9964.42,40000,126802,0.0166389,0.057409,86097.4,2658.51,98252.8,1.82E-05,183563,583563,2054.29,682.987,4.00924,376.307,2097.43,672.324,3.98527,363.78,183563,2092.64,667.107,1.96151,356.351,2091.56,665.555,2.38058,355.067,100,627962
113562.35,55429.41,168991.76,32.26,46.84,588.49,7.65,3.82,,0.502542,0.0751149,0.311198,23.2181,3.83355,31681.8,45807.4,68515.2,745446.9,701250,44196.9,2.94378,960.431,1598.64,14274,40000,168887,0.0184051,0.0989941,84072.6,3780.23,136865,1.32E-05,225648,625648,2936.58,755.999,4.08353,418.133,3004.76,743.075,4.12288,403.384,225648,3004.33,737.979,2.02938,396.054,3004.59,736.202,2.45012,394.495,100,731981
113562.35,85701.1,199263.46,20.07,16.68,575.5,4.76,2.38,,5.35E-06,0.0434567,0.199846,21.403,3.20539,21607,30301.2,50244,567558.5,527854,39704.5,2.62161,995.216,1160.87,10467.5,40000,199159,0.0151194,0.0295924,72555.1,2505.93,92469.9,1.00E-06,255920,655920,1696.18,619.763,5.06211,364.051,1741.46,608.957,5.48767,351.282,255920,1739.11,606.751,2.75631,346.019,1738.27,604.777,3.57112,344.563,100,368662
104149.7,0,104149.7,21.87,48.24,459.26,4.76,2.38,,3.32491,0.0328859,1.32794,26.3601,6.64279,13122.3,80166.7,35419.44,557744,526933,30811,2.25986,0.0191956,811.915,7379.05,40000,104049,0.00981496,1.09255,75995,2296.42,77386.8,0.000107512,160810,560810,1304.41,400.141,5.52779,200.371,1320.22,396.441,4.1581,194.534,160810,1316.19,393.054,2.53974,189.437,1315.44,392.598,2.4258,188.764,100,474604
96349.98,0,96349.98,29.23,34.82,521.71,5.88,2.94,,0.907949,0.0510621,1.98965,28.9943,3.72362,15705.7,29178.1,42522.336,452407,429255,23152,2.33613,1536.09,978.422,8858.82,40000,96249.1,0.0109295,1.71753,65459.5,3529.22,110085,3.46E-05,153010,553010,2002.72,448.862,3.79575,255.539,2043.67,441.805,3.69939,247.248,153010,2042.63,438.119,1.91516,241.676,2042.48,437.181,2.07508,240.835,100,405035
113562.35,49420.29,162982.65,35.68,17.38,496.74,8.46,4.23,,0.214487,0.0593204,3.28485,20.8734,3.07683,22975.2,15723.4,57143.04,540834.7,505368,35466.7,2.5671,3423.02,1325.16,11904.8,40000,162882,0.0131841,3.09927,53208.2,4002.19,139258,6.47E-06,219643,619643,2309.81,541.318,4.22965,310.026,2364.9,531.979,4.40754,299.104,219643,2367.36,528.844,2.25332,293.548,2372.82,527.364,2.54409,292.176,100,230944
94764.78,0,94764.78,27.33,25.29,516.39,5.41,2.7,,0.900859,0.0475214,2.3099,28.7626,3.68144,14200.6,9168.49,40814.448,422605.4,400831,21774.4,2.1814,2708.04,938.27,8503.01,40000,94663.1,0.0100606,2.0411,50384.4,3452.21,107118,3.61E-05,151424,551424,1864.13,413.067,3.78315,239.233,1902.15,406.639,3.68536,231.635,151424,1901.13,403.276,1.95689,226.436,1900.86,402.422,2.10061,225.669,100,132508
113562.35,7929.94,121492.29,23.74,28.12,642.33,5.63,2.81,,0.268316,0.0693872,0.347605,33.2067,3.2323,23333.2,22974.1,55625.76,672051.8,634571,37480.8,2.60171,1826.57,1288.92,11588.7,40000,121388,0.0222386,0.0358923,71016.5,2926.52,108526,6.22E-06,178149,578149,2717.85,911.995,3.35733,503.868,2781.96,897.058,3.94592,486.652,178149,2776.71,892.596,1.12681,479.232,2775.49,889.544,2.26122,476.963,100,311305
113562.35,17286.47,130848.82,22.17,46.86,626.71,5.26,2.63,,0.800065,0.0652808,0.321958,30.4994,3.99226,24723.2,67400.2,55276.8,776776,736001,40775,2.77592,0.16965,1280.59,11516,40000,130744,0.0216332,0.0399768,90243.4,2660.57,103082,1.74E-05,187505,587505,2566.02,887.937,3.72735,480.352,2619.07,874.037,3.83705,464.349,187505,2612.82,867.5,1.67024,455.523,2611.23,865.329,2.34561,453.83,100,660307
113562.35,22719.84,136282.2,37.29,15.67,747.98,8.84,4.42,,0.082501,0.112857,0.489695,33.9264,3.18551,36920.4,16757.5,82150.56,831224.5,780895,50329.5,2.844,3260.72,1931.01,17114.7,40000,136176,0.0295501,0.156484,63970.8,3965.51,143822,2.19E-06,192937,592937,4414.54,1211.52,2.96834,661.408,4521.01,1190.51,3.83162,637.401,192937,4506.54,1186.3,0.778146,630.099,4514.29,1182,1.94949,626.423,100,285299
113562.35,266.17,113828.52,24.98,47.73,743.53,5.92,2.96,,0.664871,0.0918915,0.415269,40.3163,4.11763,30453,52824.1,64956.48,909042,862059,46983,2.91679,40.1425,1512.7,13532.6,40000,113722,0.030594,0.0303196,95615.3,2837.02,110251,1.48E-05,170483,570483,3611.67,1254.94,3.00206,663.808,3686.39,1235.31,3.59309,641.723,170483,3678.07,1227.48,1.01791,631.406,3675.66,1223.76,2.281,628.593,100,699718
113562.35,42573.89,156136.24,28.49,44.33,526.01,6.75,3.38,,0.679156,0.0623612,0.364859,22.6162,3.93568,26019.3,54460.1,58076.16,655496.5,617378,38118.5,2.85305,435.506,1347.47,12099.2,40000,156033,0.0152083,0.161413,86734.7,3597.09,129038,1.86E-05,212794,612794,2440.31,624.584,4.29412,344.61,2494.92,614.297,4.1276,332.609,212794,2494.34,609.586,2.28438,325.887,2494.45,608.333,2.48392,324.69,100,785019
113562.35,8154.04,121716.39,21.13,26.94,477.38,5.01,2.51,,0.82788,0.0436033,0.408466,25.7283,3.70574,15520,13661.1,42306.864,499777.4,472714,27063.4,2.27448,2121.57,973.352,8813.93,40000,121614,0.0114375,0.17713,57655.3,3084.76,100140,2.43E-05,178375,578375,1709.93,469.267,4.3767,268.702,1747.14,462.069,4.10721,259.806,178375,1744.61,458.394,2.35283,254.146,1744.13,457.5,2.46778,253.262,100,197807
103946.62,0,103946.62,28.78,24.2,731.73,6.25,3.12,,0.213501,0.0864378,0.440719,39.405,3.41004,25469.9,20541.4,59936.16,700227.8,660939,39288.8,2.65257,2245.34,1392.02,12486.7,40000,103842,0.0261379,0.0598383,69300.6,3191.75,117830,5.41E-06,160603,560603,3387.05,1071.75,2.85763,578.182,3465.01,1054.13,3.71298,558.241,160603,3456.47,1049.39,0.758785,550.584,3457.51,1045.52,1.99355,547.5,100,294673
113562.35,50914.8,164477.16,29.56,46.14,480.51,7.01,3.5,,0.827612,0.0544935,1.68505,20.3214,4.47602,24300.9,67759.5,54419.52,618720.2,580621,38099.2,2.85125,11.3657,1260.16,11337.4,40000,164375,0.0127852,1.50837,89829.2,3596.04,128205,2.35E-05,221136,621136,2131.73,524.926,4.66892,289.41,2177.42,516.52,4.27602,279.418,221136,2178.87,512.289,2.66355,273.437,2179.74,511.408,2.66303,272.448,100,872759
113562.35,30083.45,143645.8,38.67,37.38,687.04,9.17,4.58,,0.240139,0.107126,0.501915,29.9467,3.25974,36659.4,21971.1,81249.12,811470.4,763122,48348.4,2.87695,3040.77,1908.89,16926.9,40000,143540,0.0257214,0.208878,65842.6,4167.24,149603,6.83E-06,200301,600301,4187.89,1055.46,3.20755,577.3,4286.13,1037.09,3.83318,556.471,200301,4278.21,1032.31,1.0608,548.835,4285.05,1028.86,1.97267,545.891,100,383392
103753.36,0,103753.36,31.82,20.78,748.21,6.89,3.45,,0.195642,0.0965189,0.473478,40.1286,3.43229,27696.7,18939.7,64449.12,727386,686207,41179,2.69806,2616.37,1500.48,13426.9,40000,103649,0.0275787,0.0818987,67162.1,3445.97,126479,5.20E-06,160410,560410,3781.5,1130.82,2.7559,606.189,3868.31,1112.08,3.659,585.039,160410,3857.79,1107.27,0.699824,577.335,3860.76,1103.15,1.92037,573.957,100,284645
113562.35,52383.28,165945.64,12.88,33.02,484.36,3.05,1.53,,0.247403,0.0276779,2.29074,20.9748,3.27277,13666,40232.8,33805.2,532920.5,497254,35666.5,2.37474,0.0554078,774.249,7042.75,40000,165842,0.0129762,2.12258,73137.2,1225.8,54161.2,3.92E-06,222603,622603,1083.1,531.882,5.02047,302.959,1107.88,523.719,4.91706,292.822,222603,1105.51,520.324,2.97188,287.161,1107.11,519.049,3.14172,285.84,100,280643
113562.35,40292.96,153855.32,12.57,41.77,458.43,2.98,1.49,,1.18306,0.0299133,0.237253,22.0202,4.93117,14414.9,50086.6,35638.8,581201.4,545453,35748.4,2.41884,0.0283597,817.039,7424.75,40000,153752,0.0112588,0.0642295,74766.2,1785.33,68790.7,2.32E-05,210513,610513,1181.18,461.481,5.85833,252.834,1200.83,455.092,5.20361,244.505,210513,1197.15,451.1,3.65364,238.733,1196.53,450.354,3.64558,237.859,100,403421
113562.35,91875.27,205437.62,28.13,40.29,651.89,6.67,3.34,,6.53E-06,0.064429,0.231485,22.2316,3.54225,31616.9,38144.2,68081.28,705192.8,658042,47150.8,2.89652,994.466,1588.14,14183.6,40000,205332,0.0192365,0.0406893,81206.4,3185.02,119148,1.00E-06,262093,662093,2515.12,788.83,4.44967,454.439,2580.78,774.892,4.92266,438.431,262093,2577.63,771.829,2.12224,432.35,2577.16,769.46,3.00038,430.535,100,577703
