WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,64985.2,178547.56,30.53,38.77,487.76,7.24,3.62,,0.30117,0.0544857,1.09085,19.3043,3.64143,24499.3,40182,56521.92,563905.7,526634,37271.7,2.76277,1389.61,1310.32,11775.4,40000,178445,0.0125331,0.92471,74550.3,3760.56,132437,8.63E-06,235206,635206,2123.98,514.62,4.35325,295.352,2173.61,505.894,4.38154,285.22,235206,2176.49,502.45,2.57009,279.751,2179.43,501.326,2.70595,278.617,100,611937
113562.35,10183.48,123745.83,24.94,25.2,573.13,5.91,2.96,,0.372637,0.0628234,0.322624,29.4767,3.18272,21240,20200,52724.16,605685.8,572732,32953.8,2.51802,2284.35,1219.79,10984.2,40000,123642,0.0178611,0.0480622,64023,3220.93,114263,9.66E-06,180403,580403,2460.02,732.941,3.6235,409.806,2517.74,720.887,3.98442,395.844,180403,2513.93,716.617,1.48411,388.864,2512.94,714.445,2.26032,387.233,100,266100
113562.35,39653.05,153215.4,11.24,24.49,537.26,2.66,1.33,,0.234676,0.0293109,1.49418,23.6978,3.13374,14876.8,30893,37419.648,534296.2,499681,34615.2,2.3378,0.177673,858.677,7795.76,40000,153111,0.0139604,1.29236,74012.7,1138.88,52939.5,4.10E-06,209872,609872,1144.55,572.303,4.63029,333.472,1173.22,563.297,4.61743,322.412,209872,1170.34,559.969,2.38904,316.553,1172.44,558.417,2.70018,315.08,100,268594
113562.35,61356.22,174918.57,17.85,45.06,738.17,4.23,2.12,,0.255035,0.0579384,0.26418,28.3309,3.76459,26951.9,52691.5,58550.4,830360,779424,50936,2.77132,0.0908007,1358.82,12198,40000,174811,0.0240122,0.0182881,87984.1,1827.77,80328.5,4.10E-06,231572,631572,2272.11,984.71,4.26291,554.312,2324.95,968.516,4.56474,535.389,231572,2319.68,963.621,1.77318,527.523,2317.53,960.489,3.10614,525.359,100,470413
113562.35,16096.77,129659.13,13.34,19.15,482.55,3.16,1.58,,0.651172,0.0341256,0.273296,24.9477,3.50094,14320.2,18431.3,37595.184,500106.8,472056,28050.8,2.30468,870.202,862.785,7832.33,40000,129555,0.0120722,0.056728,67491.4,2100.03,76874.9,1.52E-05,186316,586316,1341.14,495.037,4.38678,284.847,1369.16,487.592,4.32238,275.756,186316,1365.78,483.937,2.46488,269.97,1365.03,482.89,2.7227,269.06,100,277952
113562.35,10041.79,123604.14,25.65,48.26,563.92,6.08,3.04,,1.1569,0.0689425,0.389326,28.8351,4.33136,24917.6,72303.3,55811.04,738700.7,700998,37702.7,2.8247,0.39565,1293.34,11627.3,40000,123500,0.0189603,0.117766,91819.1,3233.38,119549,3.05E-05,180261,580261,2709.67,778.427,3.78328,414.185,2764.02,766.383,3.64517,400.286,180261,2758.69,759.948,1.80104,391.929,2757.7,758.412,2.08064,390.546,100,797695
113562.35,18334.4,131896.75,34.37,23.75,673.51,8.15,4.07,,0.175315,0.0977022,0.417509,31.8076,3.12162,31674.5,17086.9,72702.24,744757.1,701349,43408.1,2.76323,3232.47,1700.18,15146.3,40000,131792,0.0250694,0.108578,62197.9,3899.82,141260,4.80E-06,188553,588553,3821.07,1028.14,3.12865,562.366,3912.48,1010.52,3.83902,542.26,188553,3904.5,1006.24,0.955872,534.996,3908.09,1002.77,1.99077,532.135,100,274341
113562.35,41533.66,155096.02,34.74,17.46,717.96,8.24,4.12,,0.016884,0.0955901,0.388614,29.2792,3.04595,34874.7,18347.8,77809.92,773136.9,725106,48030.9,2.82563,2969.83,1824.67,16210.4,40000,154990,0.025945,0.108057,65218,3773.09,137977,1.00E-06,211751,611751,3734.58,1063.48,3.34425,592.15,3828.57,1044.88,4.12445,570.772,211751,3819.17,1041.42,1.00895,564.051,3823.6,1037.8,2.11924,561.05,100,301895
82412.58,0,82412.58,19.63,14.95,728.62,3.38,1.69,,0.280666,0.0491116,0.406099,39.3392,3.34603,15023.6,16451.4,40082.544,476141.5,450627,25514.5,2.26646,1086.26,921.086,8350.53,40000,82308.4,0.0172596,0.0341456,65921.5,2141.59,76766.2,7.69E-06,139069,539069,1928.86,708.211,2.87735,399.391,1970.32,696.785,3.83141,386.999,139069,1965.91,693.044,0.923072,380.334,1964.46,690.382,2.06721,378.614,100,229132
113562.35,42201.87,155764.22,35.32,19.47,730.95,8.37,4.19,,0.00668488,0.0981536,0.399945,29.6238,3.05796,35827.6,18234.1,79524.96,788092.2,738953,49139.2,2.83937,2981.34,1866.62,16567.7,40000,155658,0.0266895,0.115342,65465,3787.32,138522,1.00E-06,212419,612419,3834.87,1093.93,3.31409,608.936,3931.42,1074.78,4.12243,586.925,212419,3921.09,1071.32,0.974808,580.182,3926.15,1067.58,2.10688,577.061,100,303213
113562.35,55635.29,169197.64,38.45,24.98,580.6,9.12,4.56,,0.0646285,0.0788611,1.85311,22.6659,2.91797,30394.8,15940.6,70940.64,636273.3,592830,43443.3,2.7388,3656.16,1657.4,14779.3,40000,169095,0.0179564,1.64198,55563.3,4170.07,149159,1.86E-06,225856,625856,3070.87,736.916,3.81205,417.484,3145.61,723.81,4.33893,402.461,225856,3143.6,720.775,1.63621,396.478,3154.44,718.255,2.26203,394.287,100,255015
113562.35,3072.3,116634.66,23.49,25.83,554.78,5.57,2.79,,0.470522,0.0583618,0.33524,30.1512,3.28113,19293,20032.4,49292.16,583845.5,553159,30686.5,2.43842,2143.84,1138.3,10269.2,40000,116532,0.0166824,0.054332,63351.2,3125.16,108287,1.24E-05,173293,573293,2286.91,684.774,3.66601,383.806,2339.39,673.643,3.93773,370.859,173293,2335.49,669.217,1.5735,363.859,2334.47,667.296,2.23595,362.408,100,250034
113562.35,29378.99,142941.34,32.58,38.69,721.32,7.72,3.86,,0.240794,0.0962136,0.363175,31.7097,3.37981,34242.6,27671.5,74896.8,825854.9,777949,47905.9,2.87905,2022.73,1753.59,15603.5,40000,142835,0.0269524,0.0593321,75487,3601.01,132670,5.89E-06,199596,599596,3765.24,1105.36,3.27321,605.225,3855.08,1086.57,3.88897,583.776,199596,3847.91,1081.62,1.05004,575.922,3848.54,1078.1,2.1627,573.07,100,460677
113562.35,49723.17,163285.53,23.78,20.2,687.35,5.64,2.82,,3.07E-05,0.0442113,6.84364,27.2718,3.08657,20511.4,45314,48089.76,666781.1,620276,46505.1,2.53458,0.255698,1109.82,10018.7,40000,163183,0.021339,6.60072,83869.2,1381.59,63557.8,1.00E-06,219944,619944,1724.74,873.967,4.28732,501.178,1769.92,859.651,4.59281,483.894,219944,1761.65,856.618,1.61358,477.638,1768.45,853.559,2.39318,474.898,100,335925
113562.35,90383.69,203946.04,23.2,44.41,590.08,5.5,2.75,,1.67E-05,0.0505627,0.201933,21.2388,3.86169,26561.5,63944.2,57596.16,650479.6,605850,44629.6,2.85391,0.515946,1335.99,11999.2,40000,203841,0.015915,0.0298883,87441,2745.09,105111,1.00E-06,260602,660602,1978.67,652.497,4.78573,370.526,2026.42,641.848,5.0587,358.22,260602,2023.52,638.349,2.76007,352.232,2022.51,636.601,3.43158,350.923,100,682663
113562.35,3345.12,116907.48,32.63,25.92,557.38,7.74,3.87,,0.417696,0.0819704,0.694921,29.7552,3.17194,24711.2,15152,60889.92,625039.5,591020,34019.5,2.59739,3544.4,1414.89,12685.4,40000,116805,0.018612,0.406881,55579.2,4036.65,142361,1.35E-05,173566,573566,3203.84,764.096,3.31093,418.638,3275.41,751.37,3.74085,404.145,173566,3274.18,746.772,1.28978,396.947,3278.82,744.478,1.90509,395.051,100,224061
113562.35,62952.82,176515.17,31.47,34.69,489.52,7.46,3.73,,0.182392,0.0552357,2.85843,19.7934,3.35346,23686.3,27966.1,56744.64,539800.7,502978,36822.7,2.65598,2390.58,1315.64,11821.8,40000,176413,0.0121503,2.68944,63056.1,3904.79,134123,5.31E-06,233174,633174,2150.12,499.161,4.62238,287.918,2202.24,490.403,4.66723,277.654,233174,2204.94,487.3,2.70646,272.348,2209.43,486.012,2.88854,271.078,100,412141
113562.35,93183.76,206746.11,37.53,15.55,594.97,8.9,4.45,,3.69E-06,0.0732037,0.782752,20.0861,3.07558,33009.4,17180.4,74831.04,635371.8,588865,46506.8,2.80357,3456.45,1751.98,15589.8,40000,206641,0.0171641,0.604739,56878.2,4090.35,147315,1.00E-06,263402,663402,2847.53,704.036,4.25686,407.928,2921.21,691.177,4.8571,393.154,263402,2919.32,688.892,2.03523,387.751,2928.15,686.564,2.66716,385.741,100,283834
112606.19,0,112606.19,12.92,25.4,536.5,3.04,1.52,,0.583707,0.0388744,0.311253,30.2293,3.40623,15043.8,20336.4,39259.824,540936.5,512767,28169.5,2.31057,622.542,901.785,8179.13,40000,112502,0.0149942,0.0375037,71876.9,1882.71,72248.4,1.31E-05,169263,569263,1528.14,615.257,3.79701,350.786,1560.5,605.747,4.06528,339.637,169263,1556.2,601.412,1.80929,332.813,1554.98,599.77,2.42495,331.644,100,288313
113562.35,689.96,114252.31,27.73,42.25,669.84,6.58,3.29,,0.574616,0.0888035,0.392398,36.2853,3.77181,28708.5,40532.4,63575.52,798942.3,757620,41322.3,2.84358,891.408,1479.43,13244.9,40000,114147,0.0258998,0.0438984,85971.7,3302.65,122518,1.46E-05,170908,570908,3485.28,1062.69,3.10936,567.535,3560.39,1045.7,3.62616,548.353,170908,3553.71,1039.1,1.10099,539.225,3552.14,1035.99,2.12073,536.835,100,622034
113562.35,23031.13,136593.48,19.01,42.68,553.15,4.51,2.25,,0.826203,0.0475,0.289079,26.6286,3.97576,19636.1,69851,46638.624,652277.8,616615,35662.8,2.58842,0.0875757,1075.49,9716.38,40000,136489,0.0160489,0.0518641,83854.9,2406.71,90315.2,1.81E-05,193250,593250,1867.32,658.721,4.35576,364.262,1905.84,648.546,4.17793,352.113,193250,1901.05,643.373,2.24478,344.791,1900,641.958,2.58867,343.571,100,565543
113562.35,30710,144272.35,23.18,45.65,485.99,5.5,2.75,,1.25436,0.0489285,0.416776,22.7177,4.74067,20628.7,79919.8,48216.96,621280.6,585510,35770.6,2.69193,0.121142,1112.83,10045.2,40000,144169,0.0130143,0.216458,86084.1,3088.96,110885,3.35E-05,200930,600930,1921.84,533.914,4.71358,291.285,1960.51,525.904,4.17199,281.485,200930,1957.67,521.426,2.55318,275.238,1957.14,520.57,2.56077,274.287,100,736342
113562.35,30621.65,144184.01,23.24,35.91,657.32,5.51,2.76,,0.224274,0.0657122,0.300095,29.3895,3.25968,25560.5,34833.7,57961.44,701780.8,660458,41322.8,2.73064,897.967,1344.72,12075.3,40000,144079,0.0218899,0.0310003,81279.6,2775.67,105556,4.73E-06,200840,600840,2572.48,897.644,3.7044,501.6,2634.6,882.713,4.18778,484.3,200840,2629.84,878.511,1.37349,477.109,2628.49,875.598,2.4886,474.956,100,485169
113562.35,22268.54,135830.89,32.5,43.86,574.27,7.71,3.85,,0.705029,0.0822964,0.478597,26.9053,3.73477,29318.7,41517.6,65421.12,729656.7,690266,39390.7,2.87042,1366.29,1523.9,13629.4,40000,135727,0.0193277,0.221941,80549.8,3914.31,140422,2.07E-05,192488,592488,3220.7,793.8,3.64752,429.55,3291.06,780.677,3.74906,414.607,192488,3290.57,774.965,1.64941,406.69,3291.86,773.106,2.05836,405.062,100,673497
113562.35,83207.05,196769.4,17.48,21.09,670.23,4.15,2.07,,3.24E-06,0.0397998,2.36296,23.5777,3.21691,21352.2,45466.7,48921.6,636843.8,589364,47479.8,2.58222,0.238951,1129.51,10192,40000,196664,0.0186475,2.16606,81319.7,1341.19,62438.7,1.00E-06,253425,653425,1550.65,763.589,5.06446,448.281,1592.37,750.794,5.29326,432.669,253425,1586.23,748.46,2.34927,427.08,1591.99,745.9,3.0175,424.772,100,332105
113562.35,4531.98,118094.33,24.67,45.16,507.46,5.85,2.92,,1.3652,0.0597867,0.536854,27.3292,4.49798,21546.3,76417.5,50233.92,649351.5,615874,33477.5,2.72253,0.27984,1160.63,10465.4,40000,117991,0.0154556,0.281387,89344.3,3268.4,117684,3.96E-05,174752,574752,2350.21,634.327,4.03022,338.921,2396.19,624.802,3.68866,327.633,174752,2392.19,619.358,1.97407,320.379,2391.47,618.225,2.08468,319.259,100,787304
91621.48,0,91621.48,23.76,43,696.38,4.54,2.27,,0.54661,0.0601368,0.3984,37.7543,3.68807,19146.8,65934.7,45953.856,598035.3,567537,30498.3,2.57627,0.192328,1059.32,9573.72,40000,91517.7,0.0198718,0.0405998,85606.8,2495,92413.9,1.42E-05,148279,548279,2364.99,815.56,3.07067,443.371,2412.7,802.783,3.70094,429.222,148279,2407.07,797.404,1.12719,421.277,2405.47,794.871,2.08402,419.515,100,579362
113562.35,7470.92,121033.28,11.16,17.03,729.73,2.65,1.32,,0.192579,0.0510278,0.375734,37.6738,3.42576,19662.9,37769.1,46341.024,729705.5,686826,42879.5,2.49076,0.114942,1068.46,9654.38,40000,120927,0.0260635,0.0295547,83822.3,1001.78,54037.8,3.09E-06,177688,577688,2000.69,1068.09,3.5233,591.91,2049.21,1051.07,4.11697,571.843,177688,2042.27,1046.45,1.02749,564.036,2041.11,1042.54,2.43758,561.037,100,257554
113562.35,61022.31,174584.67,20.08,39.11,745.16,4.76,2.38,,0.0211041,0.0627656,0.278788,28.1313,3.40688,28704.9,47409.5,61643.04,776378.6,726903,49475.6,2.83337,1.65961,1432.97,12842.3,40000,174477,0.0246368,0.0288004,90604.9,2143.76,89752.5,1.00E-06,231238,631238,2455.33,1009.44,4.03411,572.408,2516.91,992.41,4.62974,552.572,231238,2511.65,988.84,1.44706,545.661,2510.62,985.473,2.76639,543.16,100,543767
113562.35,74685.83,188248.19,38.09,24.7,680.35,9.03,4.52,,3.30E-06,0.0889304,0.408058,23.8121,3.00292,36969,17306,82105.92,732804,683860,48944,2.85132,3335.19,1929.92,17105.4,40000,188142,0.022229,0.185636,60603.4,4029.06,145634,1.00E-06,244903,644903,3467.58,911.308,3.80169,520.01,3557.94,894.835,4.51424,501.044,244903,3551,892.176,1.41201,495.042,3557.22,889.161,2.33555,492.53,100,289903
113269.42,0,113269.42,34.01,42.2,549.19,8.04,4.02,,0.87947,0.0848485,2.27793,30.074,3.83612,26699.4,40339.6,61433.76,697493.6,662258,35235.6,2.80097,1527.52,1427.94,12798.7,40000,113167,0.0190406,1.98552,78983.8,4014.63,142559,2.87E-05,169928,569928,3323.4,782.052,3.40636,416.11,3391.7,769.508,3.52272,401.881,169928,3391.36,763.438,1.49543,393.732,3393.94,761.626,1.85509,392.148,100,656991
113562.35,4417.04,117979.39,16.9,28.74,751.62,4.01,2,,0.157747,0.0674428,0.399764,39.5052,3.46892,23774.4,32165.4,53987.52,764034.4,719386,44648.4,2.65778,331.037,1249.86,11247.4,40000,117873,0.0286217,0.0302833,86575.1,1868.15,79970,2.85E-06,174634,574634,2643.29,1172.8,3.17216,642.169,2706.31,1153.86,3.99321,620.197,174634,2698.52,1149.2,0.823725,612.349,2697.71,1144.87,2.35751,609.003,100,391346
113562.35,21428.17,134990.52,13.51,46.78,680.88,3.2,1.6,,0.792959,0.0470689,1.11093,31.7376,4.12935,19523.7,48748.3,46195.152,830179.9,784540,45639.9,2.48492,0.0253223,1065.02,9623.99,40000,134885,0.0223073,0.820531,81044.9,1190.81,57315.6,1.25E-05,191646,591646,1847.19,915.648,4.3861,498.561,1887.5,901.626,4.00039,481.531,191646,1881.09,894.521,1.86725,472.095,1882.76,892.29,2.19684,469.91,100,292539
113562.35,50793.37,164355.73,19.68,27.02,729.09,4.67,2.33,,5.33E-06,0.0499204,3.99846,28.4314,3.09447,23032.5,43630.4,51843.36,711872.8,662456,49416.8,2.63091,0.243616,1198.85,10800.7,40000,164251,0.023841,3.7423,85958,1331.95,64318.3,1.00E-06,221012,621012,1948.67,975.99,4.11857,552.079,1998.77,960.178,4.48818,533.037,221012,1989.08,957.041,1.42549,526.618,1996.82,953.638,2.2991,523.579,100,338620
101160.52,0,101160.52,30.53,25.73,587.87,6.45,3.22,,0.438218,0.0690515,0.423602,32.1301,3.23505,19919.8,15685.9,51521.28,543943.1,515846,28097.1,2.4472,2977.22,1191.2,10733.6,40000,101058,0.0164773,0.115363,56431.8,3650.77,124559,1.44E-05,157819,557819,2704.47,676.581,3.26082,375.436,2764.53,665.373,3.72695,362.819,157819,2761.86,661.096,1.28126,355.983,2762.06,659.09,1.94571,354.473,100,205079
113562.35,25913.82,139476.17,12.14,25.11,694.16,2.88,1.44,,0.120428,0.0461478,0.361144,31.5646,3.20154,19617.9,40732.2,46275.888,683514,640673,42841,2.4995,0.169274,1066.92,9640.81,40000,139370,0.0225757,0.0746518,82532.7,1168.47,57603.4,1.91E-06,196131,596131,1805.43,925.068,3.99149,522.826,1851.91,910.04,4.32924,504.822,196131,1844.92,906.233,1.36112,497.853,1845.91,903.028,2.34498,495.166,100,289926
113562.35,32557.65,146120,36.61,47.9,460.07,8.68,4.34,,1.50179,0.0540763,7.44969,21.2074,5.09094,22430.8,79543.8,51574.08,630779.7,594006,36773.7,2.79601,0.498747,1192.44,10744.6,40000,146021,0.0127037,7.25999,90933.2,3616.98,130622,4.55E-05,202782,602782,2121.59,521.097,4.56128,279.689,2163.59,513.325,3.96476,270.278,202782,2163.23,508.93,2.40397,264.241,2163.05,508.148,2.37409,263.347,100,894504
81282.63,0,81282.63,35.22,15.8,515.09,5.98,2.99,,0.921325,0.0425365,8.56247,28.6341,3.613,11453.9,8142.7,34720.848,356126.5,337705,18421.5,2.07872,2654.61,795.607,7233.51,40000,81183.6,0.00856945,8.29519,48645.6,3559.06,105853,4.10E-05,137945,537945,1671.97,351.75,3.55952,203.98,1703.56,346.415,3.5542,197.818,137945,1702.06,343.522,1.91789,193.226,1701.46,342.778,2.05713,192.587,100,136931
113562.35,54164.64,167727,15.31,27.46,468.68,3.63,1.82,,0.152885,0.0273875,3.86153,20.2668,3.06021,13088.3,37353.6,32482.896,511883.2,476609,35274.2,2.37348,0.0965973,743.443,6767.27,40000,167625,0.0128775,3.70045,73539.4,1326.47,55808.3,2.34E-06,224386,624386,1071.02,527.719,4.9001,300.778,1095.98,519.521,4.94221,290.686,224386,1093.45,516.47,2.91418,285.274,1095.5,515.101,3.14105,283.898,100,292676
97038.46,0,97038.46,29.84,34.5,617.15,6.05,3.02,,0.456163,0.067773,0.408536,33.6027,3.336,19870.7,25594.4,50171.04,547531.3,519439,28092.3,2.49971,2062,1159.14,10452.3,40000,96935.9,0.017039,0.0863892,65834.7,3448.19,118263,1.45E-05,153697,553697,2657.05,699.62,3.18897,386.272,2715.01,688.13,3.70172,373.438,153697,2711.34,683.667,1.22461,366.421,2710.92,681.561,1.95119,364.873,100,349535
113562.35,36619.62,150181.98,18.5,34.81,749.89,4.39,2.19,,0.050354,0.0639883,0.323101,31.9105,3.27734,26361.2,37855.3,58063.2,760715.3,713530,47185.3,2.75171,176.592,1347.16,12096.5,40000,150075,0.0261561,0.0320293,88496.8,2010.66,85017.5,1.00E-06,206836,606836,2503.94,1071.54,3.67901,600.762,2566.48,1053.71,4.36838,579.921,206836,2560.11,1050.01,1.12403,572.843,2559.53,1046.24,2.52297,569.967,100,466400
111442.45,0,111442.45,27.35,45.77,634.5,6.36,3.18,,0.792243,0.0826516,0.392279,34.6009,3.95812,27081.8,52714.2,59959.2,771990.8,733477,38513.8,2.85534,292.168,1392.57,12491.5,40000,111338,0.0233536,0.0601993,91261.1,3298.42,121716,2.09E-05,168099,568099,3246.83,958.598,3.24276,509.267,3313.85,943.504,3.56256,492.259,168099,3307.49,936.592,1.30872,483.079,3306.06,934.143,2.03765,481.159,100,747122
113562.35,40487.21,154049.56,32.04,37.27,546.18,7.6,3.8,,0.372611,0.0705961,0.478582,23.3689,3.30917,27073.9,30622.8,62679.84,637218.6,599027,38191.6,2.75813,2221.81,1457.89,13058.3,40000,153946,0.0164174,0.262906,69030.5,3905.75,139135,1.07E-05,210707,610707,2755.61,674.14,3.95111,376.507,2820.06,662.62,4.12501,363.224,210707,2821.01,658.461,1.89194,356.628,2823.84,656.698,2.30368,355.07,100,482848
82910.94,0,82910.94,22.66,30.38,694.61,3.92,1.96,,0.329023,0.0510439,0.403599,37.5277,3.30094,14957,14320.8,40910.208,459774.8,435663,24111.8,2.23176,1571.98,940.519,8522.96,40000,82807.4,0.0157421,0.0472918,60869.5,2538.38,84686.7,9.98E-06,139568,539568,2004.01,646.199,2.94992,366.932,2046.93,635.668,3.78389,355.515,139568,2042.89,631.961,1.03461,349.017,2041.76,629.684,1.98969,347.536,100,191452
113562.35,14721.52,128283.88,29.32,22.82,715.87,6.95,3.48,,0.149758,0.090901,0.397575,34.6242,3.23797,30005.9,20457.1,68165.76,768010.6,723182,44828.6,2.75416,2400.15,1590.18,14201.2,40000,128178,0.0272062,0.0649407,70004.9,3353.45,124793,3.56E-06,184939,584939,3557.31,1115.21,3.09798,609.461,3643.03,1096.49,3.86513,587.962,184939,3634.31,1092.1,0.866298,580.511,3636.04,1088.25,2.07803,577.376,100,315254
113562.35,88662.77,202225.12,33.69,31.85,553.73,7.99,3.99,,5.81E-06,0.0636755,0.466296,19.6146,3.15391,28919.6,18910.9,66930.24,585524.3,543370,42154.3,2.73945,3176.86,1560.32,13943.8,40000,202121,0.0150493,0.298181,57444,3924.29,140289,1.00E-06,258882,658882,2477.59,617.29,4.50002,358.85,2541.61,606.176,4.96995,346.022,258882,2541.73,603.738,2.38393,340.703,2547.02,601.973,2.89972,339.173,100,289134
113562.35,4712.57,118274.92,24.98,37.54,711.26,5.92,2.96,,0.3378,0.0837916,0.390058,37.301,3.56154,27804.9,33679,62106.24,789150.5,745703,43447.5,2.78377,1033.78,1444.1,12938.8,40000,118169,0.0274478,0.0352588,83383.4,2925.42,111473,7.60E-06,174930,574930,3285.54,1125.5,3.0938,608.176,3360.12,1107.28,3.77533,587.38,174930,3353,1101.65,0.937755,578.903,3351.66,1097.91,2.23315,576.035,100,499029
101572,0,101572,32.39,32.52,652.14,6.87,3.43,,0.322565,0.0830522,0.427812,35.2993,3.27348,23630.4,18014.4,57848.64,618367.5,585298,33069.5,2.5871,2912.74,1342.03,12051.8,40000,101469,0.0209967,0.0852619,61140,3667.81,130135,9.88E-06,158230,558230,3253.5,861.62,2.9875,467.895,3326.54,847.331,3.67921,451.896,158230,3321.31,842.746,0.96476,444.553,3322.09,839.87,1.90921,442.341,100,258279
77664.07,0,77664.07,18.22,39.99,527.28,2.95,1.48,,1.38082,0.0298114,0.698592,29.3174,4.24163,10831.1,0.000101173,30075.408,361430.5,342415,19015.5,2.21371,0.0459856,687.465,6265.71,40000,77561.6,0.00831163,0.429234,72810.3,2199.38,76144.3,5.45E-05,134323,534323,1178.97,340.473,3.80749,195.554,1196.46,336.081,3.57462,190.188,134323,1193.24,333.115,2.05478,185.661,1192.46,332.465,2.10938,185.031,100,468919
113562.35,70795.47,184357.82,31.77,44.82,665.04,7.53,3.77,,0.203333,0.0776579,0.264101,24.1969,3.62639,34469.5,39262.2,73477.44,784610.9,735796,48814.9,2.95441,1140.98,1719.02,15307.8,40000,184252,0.0213103,0.0454696,82592.7,3535.76,130298,4.70E-06,241013,641013,3035.08,874.568,4.049,491.809,3110.36,859.279,4.36448,474.369,241013,3106.92,854.9,1.8071,467.284,3106.32,852.411,2.63994,465.316,100,635310
113562.35,29511.86,143074.21,35.09,48.44,486.26,8.32,4.16,,1.37565,0.0608635,5.46364,22.4661,4.81127,24422.5,71483.6,55025.76,663051.5,625544,37507.5,2.85395,2.72638,1274.61,11463.7,40000,142974,0.0141365,5.25833,92283.8,3702.78,133336,4.15E-05,199735,599735,2386.36,580.225,4.356,310.859,2434.49,571.303,3.86682,300.271,199735,2434.48,566.391,2.24506,293.658,2434.54,565.46,2.25668,292.648,100,913938
113562.35,13045.12,126607.47,15.07,26.43,656.83,3.57,1.79,,0.223078,0.050272,0.321103,33.1753,3.25201,19516.2,33284.5,46744.464,652070.7,614405,37665.7,2.50674,242.95,1078,9738.43,40000,126502,0.0214182,0.020649,81530.6,1747.93,71926.4,4.08E-06,183263,583263,1970.54,878.226,3.72665,494.165,2017.66,863.976,4.2751,477.5,183263,2012.82,859.889,1.29319,470.253,2010.88,856.73,2.64244,468.081,100,355201
113562.35,68309.17,181871.52,19.2,44.13,586.43,4.55,2.28,,0.301279,0.0457089,0.215375,23.0096,3.87811,22658.5,65672.4,51172.32,672688.3,629984,42704.3,2.70244,0.0923744,1182.91,10660.9,40000,181767,0.0162303,0.026022,83947,2271.33,89148.3,5.61E-06,238528,638528,1792.06,666.219,4.84305,379.14,1833.48,655.227,4.84158,366.186,238528,1829.61,650.98,2.7197,359.568,1828.35,649.212,3.35299,358.223,100,554767
113562.35,14545.33,128107.68,31.32,39.31,575.03,7.43,3.71,,0.576551,0.0807425,0.392231,28.3828,3.49722,27356.2,34226,62827.2,692589.4,655690,36899.4,2.78153,1859.38,1461.43,13089,40000,128004,0.0194319,0.121138,74480.2,3841.51,137609,1.70E-05,184765,584765,3160.8,797.843,3.51098,433.864,3231.22,784.654,3.75694,418.832,184765,3229.29,779.321,1.49943,411.113,3229.7,777.274,2.05602,409.419,100,544822
113562.35,6587.94,120150.3,18.76,16.59,684.93,4.45,2.22,,0.221051,0.0631339,0.35887,35.7639,3.32431,22263.7,28650.1,52248.48,697967.3,658211,39756.3,2.59482,825.694,1208.47,10885.1,40000,120045,0.024295,0.0266473,79898.5,2229.63,88203.9,4.38E-06,176806,576806,2474.24,995.986,3.35938,550.521,2532.82,979.84,4.03005,531.812,176806,2526.97,975.358,1.02813,524.223,2525.36,971.801,2.40829,521.626,100,357817
91867.57,0,91867.57,25.08,26.54,698.38,4.81,2.41,,0.289382,0.0597477,0.400381,37.8263,3.33152,17775.1,21108.3,45830.592,538675.9,509717,28958.9,2.38568,1639.49,1056.41,9548.04,40000,91764.2,0.0187848,0.0409089,66292,2724.51,94238.1,7.80E-06,148525,548525,2343.39,770.882,3.05562,429.431,2395.89,758.256,3.81617,415.371,148525,2391.07,754.176,0.977305,408.414,2389.91,751.393,2.06528,406.468,100,244371
113562.35,64937.68,178500.03,34.9,27.88,566.26,8.28,4.14,,0.00280581,0.0714871,0.658183,21.4628,2.94883,29031.6,16931,67891.2,607382.1,565518,41864.1,2.72271,3443.37,1583.54,14144,40000,178397,0.0166358,0.463554,56191.5,4038.64,144189,1.00E-06,235158,635158,2783.26,682.592,4.03485,390.422,2853.07,670.402,4.5522,376.431,235158,2852.14,667.649,1.87578,370.734,2859.49,665.431,2.45584,368.809,100,261798
103322.08,0,103322.08,31.7,41.94,523.69,6.84,3.42,,1.04421,0.0647046,2.5202,28.9165,3.96043,20819,52841.3,49979.04,566269.3,537780,28489.3,2.67649,512.645,1154.58,10412.3,40000,103221,0.0142905,2.24458,84503.4,3707.21,127397,3.68E-05,159982,559982,2538.28,586.895,3.67483,317.053,2589.12,577.726,3.57529,306.453,159982,2587.97,572.821,1.75408,299.666,2588.18,571.622,1.94453,298.578,100,757539
111774.36,0,111774.36,23.74,48.84,448.01,5.54,2.77,,3.02636,0.0428873,3.0369,25.7673,6.52268,16051,86947.9,40970.592,607824.2,574843,32981.2,2.45399,0.034127,941.938,8535.54,40000,111673,0.010724,2.80445,81561.5,2976.02,99717.7,9.69E-05,168434,568434,1693.25,439.016,5.40187,227.111,1720.62,433.77,4.12376,219.723,168434,1716.54,429.622,2.49871,213.914,1715.49,428.962,2.40294,213.083,100,652056
113562.35,79939.93,193502.28,37.94,19.75,579.23,9,4.5,,5.76E-06,0.0734091,1.30498,20.5723,2.99485,31385.2,16725.5,72242.4,623104.4,577989,45115.4,2.76782,3545.17,1689.01,15050.5,40000,193399,0.0169137,1.12013,55831.1,4124.3,147580,1.00E-06,250160,650160,2855.82,693.96,4.13128,399.501,2927.85,681.398,4.69823,385.092,250160,2926.38,678.886,1.9508,379.551,2936.36,676.55,2.54546,377.509,100,267143
113562.35,71686.93,185249.28,25.9,43.4,473.58,6.14,3.07,,0.340895,0.0475293,0.325626,19.039,4.15661,23294.2,64098,52237.44,569690.4,531767,37923.4,2.8221,30.3222,1208.22,10882.8,40000,185146,0.0116855,0.171418,86845.5,3414.72,120641,8.88E-06,241907,641907,1857.35,479.876,4.96928,271.809,1900.05,471.872,4.75259,262.358,241907,1900.71,468.311,3.18485,257.047,1901.17,467.419,3.23056,256.069,100,809567
113562.35,67422.86,180985.21,23.08,39.01,716.88,5.47,2.74,,0.0328908,0.0473134,5.26734,26.0464,3.43163,23202.3,55375.4,52344.96,748378.3,695989,52389.3,2.63343,0.0684663,1210.77,10905.2,40000,180881,0.0223687,5.0384,84927.3,1364.77,66216.6,1.00E-06,237642,637642,1847.8,916.387,4.47025,523.457,1893.89,901.418,4.65228,505.475,237642,1886.08,897.717,1.83371,498.733,1892.54,894.747,2.52473,496.008,100,356866
113562.35,35635.79,149198.14,38.78,37.64,513.75,9.19,4.6,,0.503067,0.0674635,5.27092,22.7469,3.42707,25386.8,31588,59900.64,614630.8,578225,36405.8,2.7264,2200.75,1391.17,12479.3,40000,149098,0.0150849,5.06122,69665.3,4034.27,142825,1.53E-05,205859,605859,2633.14,619.531,3.99557,344.025,2692.14,609.147,4.04595,331.987,205859,2694.5,604.882,2.01449,325.495,2698.54,603.398,2.27506,324.115,100,518227
113562.35,43717.83,157280.18,37.41,33.47,459.6,8.87,4.44,,0.443189,0.0505576,6.31929,20.4099,3.46723,20098.3,24797.9,50708.64,515389.6,483229,32160.6,2.53352,2462.1,1171.9,10564.3,40000,157182,0.0112794,6.14262,61664.3,3890.09,132060,1.36E-05,213943,613943,1972.27,463.026,4.54236,263.775,2017.53,455.411,4.39425,254.61,213943,2020.23,452.109,2.6472,249.319,2022.3,451.176,2.72537,248.337,100,380324
113562.35,12124.62,125686.97,35.86,45.92,743.62,8.5,4.25,,0.528783,0.116572,0.422761,36.4717,3.84703,37743,32055.4,80701.92,933321,883421,49900,2.9642,1836.07,1895.46,16812.9,40000,125581,0.0305018,0.0648681,79710.4,3869.73,140582,1.43E-05,182342,582342,4570.53,1251.64,2.96848,666.417,4670.91,1230.86,3.57192,643.146,182342,4662.88,1223.77,0.975101,633.538,4662.89,1220.07,2.03118,630.497,100,563986
113562.35,16654.36,130216.72,38.8,43.79,575.66,9.2,4.6,,0.737513,0.0897582,3.8121,27.8103,3.73264,30292.7,37252.8,68055.84,746022.9,705742,40280.9,2.86861,1820.82,1587.53,14178.3,40000,130115,0.0201756,3.54237,77372.8,4145.92,148092,2.30E-05,186876,586876,3510.82,828.752,3.47746,444.883,3584.9,815.071,3.64076,429.417,186876,3585.43,809.069,1.52172,421.227,3590.33,807.023,1.9213,419.412,100,637543
113562.35,73328.28,186890.64,19.3,18,449.02,4.58,2.29,,1.76E-05,0.0395639,0.179408,19.0822,3.07183,16860.5,26427,40160.256,508815.4,473284,35531.4,2.58763,1292.28,922.911,8366.72,40000,186788,0.01232,0.0366974,68267.5,3041.78,102521,1.00E-06,243549,643549,1547.39,505.442,5.15526,286.407,1585.25,496.82,5.46417,276.185,243549,1583.18,494.249,3.38293,271.191,1582.56,492.799,3.88706,270.01,100,392885
113562.35,24911.96,138474.31,34.84,32.25,484.29,8.26,4.13,,0.519778,0.0592043,4.38205,23.1225,3.29723,20867.4,19396.3,53044.8,542921,511595,31326,2.51679,3016.37,1227.42,11051,40000,138374,0.0130413,4.17076,57118.8,3952.91,135449,1.66E-05,195135,595135,2311.07,535.481,4.09505,301.257,2363.29,526.644,4.0775,290.805,195135,2365.54,522.868,2.12144,284.845,2368.17,521.65,2.32713,283.698,100,287186
113562.35,89688.2,203250.55,17.31,18.96,660.21,4.1,2.05,,3.08E-06,0.0449876,0.217587,23.2528,3.28039,23735.6,35121.6,53427.84,625109,581694,43415,2.67381,321.79,1236.54,11130.8,40000,203144,0.0181784,0.0278947,80532,1936.32,79587.9,1.00E-06,259905,659905,1756.18,744.475,4.99375,437.619,1803.36,731.668,5.52002,422.421,259905,1800.37,729.604,2.36671,416.896,1799.5,727.137,3.42802,415.123,100,402363
95097.98,0,95097.98,34.13,22.44,742.37,6.78,3.39,,0.216097,0.0906859,0.480176,39.7484,3.38429,24775.1,17602.2,59609.28,644447.6,608541,35906.6,2.61943,2821.71,1384.18,12418.6,40000,94994.3,0.0242335,0.0917079,62945.2,3545.4,127436,6.35E-06,151755,551755,3553.49,994.072,2.73822,534.007,3633.67,977.523,3.6385,515.569,151755,3624.77,973.02,0.727089,508.216,3627.44,969.34,1.86116,505.285,100,253068
113562.35,72277.99,185840.34,30.98,16.32,578,7.35,3.67,,8.27E-06,0.0644408,0.269801,21.4639,3.031,27747.1,19390.2,64468.32,602816.6,562517,40299.6,2.71445,2895.53,1500.93,13430.9,40000,185737,0.0165173,0.0809294,60326.2,3691.62,133182,1.00E-06,242498,642498,2512.07,677.388,4.24184,390.63,2578.05,665.322,4.74561,376.688,242498,2576.41,662.751,2.0222,371.11,2577.63,660.69,2.70941,369.435,100,289328
113562.35,53982.91,167545.27,12.93,38.75,523.07,3.06,1.53,,0.420518,0.0323428,0.207332,22.8952,3.78715,16335.8,50581.2,39688.128,582493.9,546059,36434.9,2.45053,0.0451223,911.831,8268.36,40000,167441,0.0132656,0.0263523,75895.5,1617.19,65239.6,7.43E-06,224202,624202,1271.57,544.337,5.29282,310.867,1298.39,535.839,5.1385,300.471,224202,1294.72,531.928,3.26318,294.383,1293.71,530.622,3.69114,293.34,100,369573
105106.68,0,105106.68,33.7,25.07,644.67,7.4,3.7,,0.309237,0.0896418,0.454088,34.8806,3.24572,25464.7,16111.6,61677.12,646012.9,611067,34945.9,2.62546,3263.96,1433.79,12849.4,40000,105003,0.0219391,0.113638,59073.4,3846.21,137066,9.61E-06,161764,561764,3509.97,900.25,2.96639,487.073,3589.1,885.236,3.66558,470.217,161764,3583.47,880.579,0.942801,462.791,3585.67,877.565,1.87559,460.405,100,238212
113562.35,65439.14,179001.5,11.95,42.11,574.13,2.83,1.42,,0.385926,0.0313363,0.839774,22.9784,4.02241,17166.2,43579.3,41270.928,648476.2,605678,42798.2,2.43127,0.0259693,948.995,8598.11,40000,178896,0.0145181,0.654963,74476.4,1123.9,53235,6.09E-06,235657,635657,1226.82,595.712,5.67019,340.955,1254.78,586.408,5.20333,329.291,235657,1252.22,582.035,3.31006,322.744,1253.45,580.722,3.40157,321.298,100,272012
113562.35,24980.91,138543.26,36.41,23.22,604.88,8.63,4.32,,0.217089,0.0905704,0.790841,27.5677,2.99895,30049.7,15483.1,70600.32,679080.6,637711,41369.6,2.72346,3678.44,1649.15,14708.4,40000,138440,0.0208193,0.524141,56551.5,4170.41,149017,6.55E-06,195201,595201,3534.96,854.417,3.35438,471.797,3617.6,839.646,3.91955,454.952,195201,3613.76,835.65,1.22053,448.087,3622.81,832.77,1.96937,445.639,100,246601
113562.35,87034.1,200596.45,14.54,35.57,591.42,3.45,1.72,,1.45E-05,0.0364296,0.191914,22.3952,3.4821,19585.5,54853.7,45279.84,597062.4,555244,41818.4,2.57322,0.106343,1043.4,9433.3,40000,200491,0.0155044,0.0207045,78706.4,1625.55,67343.4,1.00E-06,257252,657252,1424.78,635.771,5.47319,372.907,1461.24,624.834,5.81781,359.926,257252,1458.44,622.273,3.12044,354.365,1457.18,620.175,4.037,352.891,100,380046
87847.28,0,87847.28,37.13,45.04,746.39,6.81,3.41,,0.5092,0.092679,0.492581,39.88,3.74968,25530.5,40620.8,58579.2,654375.9,620774,33601.9,2.77698,1204.16,1359.51,12204,40000,87743.9,0.0228561,0.101089,80949.5,3651.47,130432,1.67E-05,144505,544505,3637.94,938.263,2.74595,494.893,3712.77,923.046,3.48566,478.322,144505,3706.51,917.247,0.880928,470.056,3707.16,914.244,1.81305,467.753,100,626219
113562.35,52076.71,165639.07,29.05,46.47,559.69,6.89,3.44,,0.578023,0.0658599,0.287843,22.7917,3.93795,28406.4,54645.4,62003.04,702669.9,661261,41408.9,2.90866,387.097,1441.62,12917.3,40000,165535,0.0167276,0.0835796,88216.2,3549.21,128966,1.49E-05,222296,622296,2577.4,687.041,4.25907,380.054,2636.52,675.525,4.17871,366.77,222296,2634.8,670.595,2.23788,359.737,2634.4,669.102,2.56716,358.405,100,792595
91891.65,0,91891.65,11.5,46.69,457.31,2.21,1.1,,3.22545,0.0229912,0.643596,26.4015,6.44995,10234.1,36080.1,28769.568,478597.6,452636,25961.6,2.12142,0.011856,657.162,5993.66,40000,91788.4,0.00791477,0.411396,68059.3,1508.68,59247.4,0.000108949,148549,548549,915.702,322.938,5.55127,168.821,923.982,320.199,4.22943,164.081,148549,920.354,317.095,2.6464,159.354,919.65,316.591,2.5271,158.669,100,339498
113562.35,77764.82,191327.17,30.39,41.69,686.14,7.21,3.6,,0.0373011,0.0747302,0.261722,24.1573,3.48615,34103.4,35937.9,72947.52,764063.4,714968,49095.4,2.92694,1225.64,1706.14,15197.4,40000,191221,0.0217434,0.0453969,81062.9,3355.06,125001,1.00E-06,247982,647982,2918.83,891.746,4.1023,506.701,2993.53,876.051,4.5803,488.724,247982,2989.46,872.438,1.74056,482.1,2989.21,869.737,2.69692,479.996,100,572887
78869.37,0,78869.37,17.48,26.65,513.3,2.88,1.44,,0.917672,0.0315216,0.568364,28.6387,3.60186,10076,9892.19,29456.352,339031.8,321186,17845.8,2.09474,1536.67,673.095,6136.74,40000,78767,0.00858902,0.305537,55521.5,2444.66,82434.4,3.46E-05,135528,535528,1243.46,352.164,3.45359,205.061,1264.33,347.156,3.60122,199.367,135528,1261.51,344.313,1.96175,194.812,1260.87,343.561,2.12366,194.188,100,191748
113562.35,40543.92,154106.27,26.67,47.16,750.87,6.32,3.16,,0.388796,0.0832899,0.317675,31.2357,3.76698,33464.6,47529.4,70237.44,890193.7,838860,51333.7,2.96066,239.048,1640.35,14632.8,40000,153999,0.0273255,0.028301,92967.5,2922.77,112982,7.98E-06,210760,610760,3264.35,1120.89,3.57125,615.097,3339.81,1102.31,3.9985,593.89,210760,3333.49,1096.4,1.30969,585.234,3331.6,1093.02,2.52991,582.685,100,680436
113562.35,52054.38,165616.74,37.26,47.21,610.27,8.84,4.42,,0.510855,0.0875406,0.911504,24.0147,3.7671,35015.1,38511.4,75592.8,791884.1,744056,47828.1,2.96374,1660.3,1770.55,15748.5,40000,165512,0.0201849,0.684699,78693,4091.73,146850,1.43E-05,222273,622273,3417.77,829.276,3.84621,456.101,3494.67,814.981,3.98225,439.93,222273,3495.9,809.539,1.78567,432.188,3501.63,807.396,2.19533,430.235,100,661829
113562.35,50211.31,163773.67,24.03,31.25,622.91,5.7,2.85,,0.0548076,0.064967,0.265688,25.1994,2.98429,27021.4,23471.6,61109.76,652860.5,611813,41047.5,2.71974,1792.28,1420.17,12731.2,40000,163668,0.0204329,0.0394342,70804.3,2915.88,108904,1.19E-06,220429,620429,2540.6,837.072,3.87239,465.707,2603.19,823.072,4.46732,449.451,220429,2599.21,819.992,1.53666,443.201,2598.68,817.317,2.56098,441.188,100,323131
113562.35,46688.79,160251.14,26.42,16.37,542.23,6.27,3.13,,0.166367,0.0553737,0.254131,23.0115,3.04223,22266.8,20224.4,54340.32,565980.1,530936,35044.1,2.56761,2472.38,1258.27,11320.9,40000,160148,0.0148463,0.0515765,61175.1,3393.63,119537,4.17E-06,216909,616909,2162.32,609.237,4.25417,350.378,2217.27,598.72,4.51352,338.054,216909,2215.4,595.598,2.10986,332.247,2214.95,593.851,2.70798,330.862,100,271974
105979.47,0,105979.47,18.45,28.56,712.34,4.08,2.04,,0.235162,0.0609152,0.390601,38.9137,3.42141,20328,28885.4,48725.76,661451.8,624384,37067.8,2.52841,683.928,1124.88,10151.2,40000,105874,0.0240084,0.0263886,79391.1,2074.24,81886.2,4.83E-06,162635,562635,2389.05,984.408,3.17062,541.642,2444.33,968.551,3.94287,523.478,162635,2438.28,963.998,0.913828,515.856,2436.61,960.336,2.33815,513.214,100,339312
113562.35,64620.83,178183.19,19.55,37.82,661.48,4.64,2.32,,0.0190966,0.0531687,0.24347,25.2803,3.3393,25233.3,49077.9,55751.04,681913.8,637703,44210.8,2.76199,2.67293,1291.92,11614.8,40000,178077,0.0200318,0.0257563,87555.8,2230.59,89799,1.00E-06,234838,634838,2079.47,821.12,4.35936,470.834,2131.89,807.182,4.84134,454.594,234838,2128.04,803.968,1.87814,448.197,2126.75,801.272,2.99023,446.259,100,550706
113562.35,55336.7,168899.06,33.13,42.97,544.82,7.85,3.93,,0.433854,0.0698121,0.812349,21.7442,3.66692,29255,41368.2,65040.96,673368.8,631560,41808.8,2.87559,1401.92,1514.73,13550.2,40000,168796,0.0161194,0.615163,78367.7,3909.05,139953,1.22E-05,225557,625557,2724.12,662.164,4.18046,368.725,2786.53,650.833,4.2092,355.7,225557,2788.72,646.368,2.16862,349.024,2792.48,644.778,2.44084,347.525,100,665414
113562.35,88938.02,202500.38,26.81,45.93,669.02,6.36,3.18,,0.0225802,0.0649791,0.23043,23.0292,3.79851,32294.1,50126.3,68012.64,756001.7,706362,49639.7,2.95415,241.413,1586.48,14169.3,40000,202394,0.0202535,0.0326526,89472,2999.62,114203,1.00E-06,259155,659155,2539.77,830.875,4.41915,474.495,2603.85,816.358,4.79963,457.935,259155,2600.19,812.592,2.1307,451.344,2599.17,810.14,3.03939,449.492,100,697522
113562.35,64968.06,178530.41,31.6,33.85,569.63,7.49,3.75,,0.0495913,0.0667936,0.296703,21.7688,3.09333,28059.7,23561.7,64769.28,616077,575726,40351,2.74391,2655.22,1508.19,13493.6,40000,178427,0.0165453,0.10254,63539.8,3782.01,135781,1.29E-06,235188,635188,2604.62,678.842,4.14959,387.934,2671.02,666.82,4.56271,374.091,235188,2670.03,663.817,1.99026,368.262,2671.75,661.811,2.60061,366.587,100,362136
113562.35,68716.51,182278.87,20.39,28.16,635.15,4.84,2.42,,6.09E-06,0.0503926,0.235014,24.0429,3.10941,23647.2,29370.3,54395.04,619876.4,578622,41254.4,2.65225,983.782,1259.57,11332.3,40000,182174,0.0181663,0.0300779,75572.3,2420.38,93177.8,1.00E-06,238935,638935,1967.77,744.405,4.52007,432.796,2019.79,731.607,5.03492,417.735,238935,2016.59,729.123,2.01215,411.942,2015.7,726.654,3.03276,410.14,100,370915
113562.35,68372.85,181935.2,23.56,22.94,630.09,5.59,2.79,,6.32E-06,0.055814,0.241261,23.7163,3.07521,25253.7,25988.6,58005.12,626155.8,584818,41337.8,2.68333,1541.44,1345.78,12084.4,40000,181830,0.0183283,0.0359214,71735.2,2806.3,105507,1.00E-06,238591,638591,2178.81,751.117,4.36148,434.753,2236.4,738.117,4.89469,419.536,238591,2233.17,735.571,1.91466,413.728,2232.56,733.131,2.88498,411.909,100,351248
113562.35,92426.14,205988.49,25.74,27.95,679.98,6.1,3.05,,2.63E-06,0.0610271,0.243136,22.8841,3.21544,29629.7,25769.2,65644.8,673410,627538,45872,2.78399,1620.72,1529.29,13676,40000,205882,0.019973,0.0463459,73053.8,2900.76,110453,1.00E-06,262643,662643,2380.07,818.039,4.48825,476.848,2444.66,803.684,5.10357,460.01,262643,2440.88,801.53,1.92765,454.387,2441.08,798.921,2.94685,452.402,100,371255
90910.21,0,90910.21,29.88,15.31,628.83,5.67,2.84,,0.413559,0.06083,0.421207,34.1653,3.26369,17125.3,15674.1,46119.36,486114.5,461165,24949.5,2.32451,2533.32,1063.22,9608.2,40000,90808.1,0.0150162,0.0943394,56502.7,3366.32,109639,1.39E-05,147569,547569,2384.39,616.782,3.18129,348.158,2436.76,606.493,3.73311,336.759,147569,2433.56,602.573,1.23557,330.258,2433.2,600.646,1.93802,328.894,100,182977
96866.61,0,96866.61,22.73,20.1,485.24,4.6,2.3,,1.02325,0.0426568,1.09161,27.3157,3.8012,13197.4,10115.5,37749.072,419865.5,397922,21943.5,2.18101,2417.53,866.388,7864.39,40000,96764.8,0.00969732,0.839809,52373.4,3233.31,102410,3.81E-05,153526,553526,1675.67,397.814,3.94327,228.352,1708.69,391.91,3.73886,221.194,153526,1706.79,388.653,2.09247,216.168,1706.27,387.893,2.17966,215.435,100,157861
113562.35,29014.61,142576.96,34.09,40.09,718.37,8.08,4.04,,0.287017,0.10016,0.368754,31.6248,3.43449,35361.6,28143.6,77015.04,841423.1,793136,48287.1,2.90062,2097.38,1805.25,16044.8,40000,142471,0.0270623,0.0641832,75246.3,3736.66,136732,7.27E-06,199232,599232,3920.17,1110.09,3.24882,605.82,4012.66,1091.19,3.8414,584.334,199232,4005.66,1085.96,1.06783,576.27,4006.39,1082.49,2.13374,573.447,100,478125
113562.35,43749.29,157311.64,18.56,21.47,462.71,4.4,2.2,,0.285349,0.0398621,0.221067,21.1992,3.15648,16035.4,21517.9,40324.944,509363.2,477621,31742.2,2.44968,1474.13,926.776,8401.03,40000,157209,0.0121385,0.0472874,65099.9,2924.09,97926.8,6.10E-06,213970,613970,1561.05,498.03,4.77193,282.624,1597.61,489.943,4.79947,272.837,213970,1595.15,486.758,2.86028,267.393,1594.48,485.541,3.21184,266.351,100,317213
80047.16,0,80047.16,27.63,31.6,544.91,4.62,2.31,,0.831681,0.0433024,2.20048,30.0797,3.55621,12199.7,9299.01,35864.256,358094,339714,18380,2.1295,2461.61,822.306,7471.72,40000,79945.9,0.00892104,1.91824,50359.8,3300.54,102488,3.69E-05,136707,536707,1701.4,366.359,3.43028,214.963,1734.03,360.648,3.55189,208.516,136707,1732.56,357.669,1.82683,203.751,1732.09,356.842,2.0237,203.088,100,151938
113562.35,91868.96,205431.31,22.65,21.9,744.43,5.37,2.69,,1.99E-06,0.0614264,0.261029,24.6286,3.2828,30411.1,29562.7,65892.96,725877.7,676541,49336.7,2.81474,919.109,1535.28,13727.7,40000,205324,0.0227731,0.0471695,80697.2,2440.36,97781.4,1.00E-06,262085,662085,2396.59,932.231,4.44481,542.62,2461.48,916.105,5.10774,523.563,262085,2456.4,913.961,1.71331,517.754,2457.06,910.922,2.88064,515.414,100,413805
113562.35,61215.99,174778.35,24.27,18.49,616.64,5.76,2.88,,9.07E-05,0.0568641,0.246779,23.964,3.03671,24784.1,24740,57578.4,617496.7,577340,40156.7,2.66296,1741.71,1335.56,11995.5,40000,174674,0.0180297,0.0372202,69852.8,2933.76,108856,1.00E-06,231435,631435,2220.19,739.043,4.26002,426.101,2278.35,726.27,4.77921,411.192,231435,2275.17,723.581,1.86316,405.315,2274.56,721.189,2.79899,403.523,100,336191
113562.35,27457.52,141019.87,19.84,16.42,647.32,4.71,2.35,,0.15736,0.0567224,0.296276,29.6741,3.12351,22209.3,27872.7,52367.52,651325.9,612399,38926.9,2.59115,1033.21,1211.31,10909.9,40000,140915,0.0206857,0.0275031,76263.2,2396.48,92139.6,3.12E-06,197676,597676,2219.86,848.073,3.8154,479.279,2274.71,833.987,4.32993,462.812,197676,2270.29,830.336,1.39424,456.017,2268.9,827.427,2.56596,453.917,100,349349
113562.35,63094.75,176657.11,12.41,44.78,567.24,2.94,1.47,,0.601022,0.0307671,1.26869,23.0924,4.40554,16832.8,43992.9,40700.544,672040.3,628871,43169.3,2.41155,0.0196195,935.596,8479.28,40000,176551,0.0143001,1.08379,73856.2,1088.73,51679.3,9.52E-06,233312,633312,1206.59,586.719,5.90056,330.393,1232.41,577.883,5.24021,319.128,233312,1229.97,573.126,3.4747,312.327,1230.68,572.004,3.46891,311.003,100,260618
113562.35,76663.12,190225.47,34.42,42.61,741.26,8.16,4.08,,0.0383213,0.0885755,0.299474,25.6395,3.49265,38995.6,31015.8,82354.08,842139.8,788617,53522.8,2.97157,1706.87,1936.01,17157.1,40000,190118,0.0249248,0.0626946,78349.5,3598.94,132747,1.00E-06,246879,646879,3459.45,1022.12,3.8666,577.666,3547.81,1003.99,4.42522,556.946,246879,3541.98,1000.13,1.45951,549.993,3543.02,996.991,2.49209,547.466,100,529852
113562.35,11429.6,124991.95,13.25,22.42,553.25,3.14,1.57,,0.422799,0.0397578,0.284083,28.8104,3.24743,16084.1,23294.9,40924.992,561271.8,530400,30871.8,2.36573,496.461,940.867,8526.04,40000,124887,0.0157185,0.0274054,73802.4,1861.83,72016.3,8.71E-06,181648,581648,1560.34,644.997,3.96468,369.095,1595.76,634.703,4.27048,356.993,181648,1591.71,630.657,1.83304,350.25,1590.31,628.742,2.61981,348.93,100,312259
113562.35,87049.92,200612.28,27.83,30.39,735.62,6.6,3.3,,2.18E-06,0.0709211,0.279542,24.5903,3.19317,33078.5,24503.8,72036.48,738443.2,689018,49425.2,2.83794,1759.85,1684,15007.6,40000,200505,0.0231269,0.0603804,74227.6,3009.52,114965,1.00E-06,257266,657266,2766.45,947.026,4.18987,547.406,2841.12,930.45,4.87505,527.966,257266,2835.42,928.135,1.55803,522.076,2836.84,925.076,2.6773,519.671,100,373878
82507.44,0,82507.44,11.41,29.51,622.47,1.97,0.98,,0.513208,0.0295871,0.35772,34.1486,3.33288,11571.5,13868.4,32375.76,397853.3,377425,20428.3,2.12008,404.837,740.949,6744.95,40000,82403,0.0122873,0.0425573,65221.3,1318.37,56609.6,1.45E-05,139164,539164,1166.37,504.265,3.07743,297.004,1188.2,496.447,3.88969,288.675,139164,1184.61,493.012,1.46071,282.702,1183.49,491.493,2.15599,281.813,100,223108
113562.35,7294.78,120857.14,32.65,42.69,545.32,7.74,3.87,,0.869836,0.0808657,1.41971,28.338,3.83668,26813.7,42471,61246.08,694831.1,658901,35930.1,2.81613,1342.26,1423.45,12759.6,40000,120755,0.0183433,1.14671,80406.6,3954.74,140692,2.75E-05,177516,577516,3166.4,753.422,3.56346,403.4,3232.54,741.264,3.60569,389.521,177516,3232.47,735.419,1.61506,381.606,3234.63,733.731,1.92972,380.098,100,682127
113562.35,35928.29,149490.64,38.74,42.87,491.1,9.19,4.59,,0.829281,0.0613369,6.75369,21.9741,4.02439,24476.4,48488.5,56316.48,623360.1,587216,36144.1,2.79941,822.017,1305.41,11732.6,40000,149391,0.0139477,6.55445,83901.9,3882.03,137589,2.50E-05,206152,606152,2398.76,572.724,4.27252,313.906,2450.3,563.487,4.02069,303.035,206152,2452.11,558.97,2.28379,296.629,2453.47,557.907,2.36641,295.534,100,772044
99988.06,0,99988.06,23.96,21.35,736.55,5,2.5,,0.218691,0.0707612,0.418497,39.8158,3.42324,21647.1,24008.8,52053.12,648783.5,612481,36302.5,2.55745,1456.45,1203.83,10844.4,40000,99883.5,0.0241964,0.0391886,73412.6,2625.62,98354.1,5.12E-06,156645,556645,2774.23,992.194,2.96103,540.928,2837.93,976.048,3.80576,522.656,156645,2831.1,971.542,0.80844,515.169,2830.45,967.856,2.11713,512.386,100,307984
113562.35,61152.25,174714.6,15.3,36.89,628.01,3.63,1.81,,0.091022,0.0371296,1.76394,24.5855,3.38489,18787.6,52876.2,44675.232,649409.1,604241,45168.1,2.47729,0.0547395,1029.14,9307.34,40000,174610,0.0174144,1.55654,78456.5,1275.27,58005.9,1.37E-06,231371,631371,1448.71,714.111,5.11866,411.975,1485.88,702.311,5.04761,397.518,231371,1480.95,698.807,2.52103,391.215,1485.19,696.576,2.97486,389.083,100,302101
113562.35,31809.36,145371.72,26.18,24.98,733.23,6.21,3.1,,0.0472588,0.0797769,0.353551,31.8011,3.15346,29544.5,23727.6,66192,759481,712993,46488,2.7643,1771.39,1542.49,13790,40000,145266,0.0264186,0.0546416,75188,2960.66,113120,1.00E-06,202027,602027,3119.29,1082.46,3.39534,601.97,3197.59,1064.16,4.14553,580.747,202027,3189.79,1060.48,0.987444,573.788,3191.07,1056.75,2.23854,570.784,100,354043
113562.35,22529.62,136091.98,12.58,23.08,448.33,2.98,1.49,,0.629575,0.0321715,0.247509,22.7906,3.46708,13444.8,19786.8,34720.944,490597.3,462160,28437.3,2.34349,687.978,795.608,7233.53,40000,135988,0.0115644,0.0557102,69094.3,2112.95,77262.1,1.36E-05,192749,592749,1265.32,474.031,4.55499,268.588,1290.76,467.03,4.46936,259.962,192749,1287.55,463.535,2.70788,254.414,1286.86,462.575,2.91638,253.537,100,321151
83406.02,0,83406.02,17.97,48.44,459.4,3.13,1.56,,3.06453,0.0263314,2.27902,26.3967,6.19149,10111.8,49908.8,28618.032,433853.5,410488,23365.5,2.15604,0.0143778,653.648,5962.09,40000,83304.2,0.00702702,2.04429,70252.7,2159.81,73479.7,0.000125281,140065,540065,1045.75,286.771,5.46289,147.944,1058.19,284.371,4.08224,143.609,140065,1054.16,281.542,2.57116,139.255,1053.26,281.081,2.44978,138.62,100,454299
113562.35,68294.5,181856.86,18.97,18.23,521.38,4.5,2.25,,0.00375565,0.0405752,0.198012,21.3213,3.07698,18386.2,29526.7,44097.36,540510.7,503692,36818.7,2.54373,956.757,1015.51,9186.95,40000,181753,0.0138881,0.0291911,71137.8,2594.69,90714.5,1.00E-06,238514,638514,1585.45,569.692,5.04513,329.775,1626.33,559.836,5.37377,318.081,238514,1623.9,557.322,2.89185,312.762,1623.01,555.525,3.60016,311.406,100,366031
113562.35,83539.51,197101.87,34.14,49.2,546.54,8.1,4.05,,0.316778,0.0662719,1.10225,19.6544,4.19103,31733.1,51195.4,67882.08,701271.8,654203,47068.8,2.98179,704.66,1583.33,14142.1,40000,196998,0.0154448,0.931869,85537.1,3854.65,138760,8.37E-06,253759,653759,2584.24,634.742,4.52807,356.193,2643.53,623.675,4.48472,343.625,253759,2646.57,619.25,2.6236,337.223,2650.88,617.79,2.78662,335.759,100,806058
113562.35,57693.24,171255.6,36.35,14.96,488.51,8.62,4.31,,0.171952,0.0560123,3.7095,20.0099,3.06744,22683.1,15731,56379.36,527297.6,491875,35422.6,2.56555,3392.42,1306.91,11745.7,40000,171156,0.0125136,3.53575,52952.5,3979.74,138315,5.14E-06,227917,627917,2180.17,513.731,4.38938,296.743,2232.64,504.859,4.55462,286.346,227917,2235.35,501.914,2.47224,281.044,2240.49,500.545,2.72064,279.746,100,230780
113562.35,20701.26,134263.61,23.94,36.66,653.86,5.68,2.84,,0.306166,0.0694988,0.320284,31.0097,3.33851,25607.1,35427.4,58171.2,712477.2,672039,40438.2,2.73608,942.65,1349.74,12119,40000,134159,0.0224683,0.0325677,81574.2,2884.41,108824,6.78E-06,190920,590920,2722.62,921.535,3.53751,509.528,2786.54,906.381,4.02355,492.064,190920,2781.41,901.671,1.2879,484.472,2779.95,898.733,2.38319,482.292,100,501953
80169.3,0,80169.3,12.62,45.47,674.44,2.11,1.06,,1.10872,0.0332429,0.401309,36.6655,4.18506,12548.9,34222.6,33654.528,506178.3,481965,24213.3,2.20381,0.0193422,770.737,7011.36,40000,80064.8,0.0145046,0.0603478,71385.8,1159.93,52941.1,2.91E-05,136826,536826,1317.47,595.013,3.31982,329.153,1336.16,586.679,3.69975,319.818,136826,1330.87,581.574,1.66625,312.635,1329.71,580.184,2.0953,311.618,100,276980
102651.86,0,102651.86,35.1,25.92,457.5,7.52,3.76,,1.11747,0.0451777,8.88076,26.0107,3.91622,13238.6,10075.4,39082.56,440298.8,417118,23180.8,2.14256,2746.2,897.629,8142.2,40000,102554,0.00965833,8.64189,51044.4,3757.76,111391,4.16E-05,159315,559315,1773.04,396.172,4.18994,224.325,1808.77,390.33,3.81918,217.042,159315,1807.58,387.044,2.20207,212,1807.11,386.333,2.23914,211.259,100,156881
