WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,83456.89,197019.24,37.89,19.01,616.76,8.99,4.49,,3.95E-06,0.0789775,0.649785,21.2823,3.00859,34051.5,16985.3,77004.96,663729.3,616688,47041.3,2.81086,3491.48,1805,16042.7,40000,196915,0.0186855,0.45629,57392.8,4111.95,147637,1.00E-06,253676,653676,3074.56,766.374,4.05789,440.86,3153.69,752.444,4.68976,424.862,253676,3150.36,749.979,1.78114,419.211,3159.1,747.42,2.49466,417.023,100,276862
113562.35,65012.26,178574.61,27.8,41,468.47,6.59,3.3,,0.44889,0.0256687,9.70661,20.3,4.18157,12874.1,72920.3,32680.992,581132,541898,39234,2.30703,0.0196827,748.055,6808.54,40000,178477,0.0121879,9.55549,72773.4,1396.62,53140.1,6.64E-06,235238,635238,1008.13,499.89,5.92777,277.432,1028.4,492.449,5.46818,268.028,235238,1026.16,488.446,3.90073,262.198,1026.75,487.516,3.86151,261.055,100,272119
102090.54,0,102090.54,25.72,36.37,688.64,5.48,2.74,,0.36502,0.0727556,0.396426,37.4094,3.48119,22590.8,33105.1,53362.08,655061.9,620062,34999.9,2.63643,1120.61,1234.97,11117.1,40000,101986,0.0226727,0.0397836,78366.1,2927.11,107551,9.24E-06,158747,558747,2854.36,930.126,3.0521,505.145,2917.43,915.118,3.74313,488.246,158747,2911.53,910.042,0.975026,480.386,2910.22,906.907,2.11108,478.079,100,455950
113562.35,65614.49,179176.85,34.57,17.53,551.04,8.2,4.1,,0.0225613,0.0684359,0.79331,20.9901,2.96443,28005.8,16886,65964.48,591382.4,550305,41077.4,2.70334,3434.53,1537.01,13742.6,40000,179074,0.015781,0.604735,55594.3,4025.15,143338,1.00E-06,235835,635835,2663.66,647.608,4.11254,371.217,2730.14,636.064,4.57495,357.938,235835,2730.02,633.318,1.99344,352.339,2737.43,631.241,2.5124,350.512,100,257964
113562.35,12795.74,126358.09,12.11,47.34,734.02,2.87,1.44,,0.78208,0.0539392,0.360579,36.5964,4.19206,21001.7,42627.3,48604.32,890796.3,844351,46445.3,2.53696,0.0263844,1122,10125.9,40000,126251,0.0262904,0.0265388,83447.7,1088.77,56598.7,1.23E-05,183012,583012,2123.64,1078.91,3.90855,583.238,2167.77,1062.45,3.90107,563.763,183012,2159.7,1054.64,1.53357,553.443,2157.57,1051.61,2.56083,551.135,100,281208
113562.35,46260.21,159822.56,23.65,39.39,483.15,5.61,2.8,,0.551477,0.0459152,0.294595,21.2061,3.84115,20632.8,55931.5,48460.8,549776.9,516205,33571.9,2.67903,160.632,1118.6,10096,40000,159720,0.0119202,0.114228,83610.1,3210.78,111090,1.47E-05,216481,616481,1797.34,489.239,4.69379,278.59,1838.37,481.353,4.4568,269.099,216481,1836.89,477.719,2.77689,263.561,1836.61,476.806,2.88467,262.631,100,704441
113562.35,955.82,114518.18,28.37,38.66,630.42,6.73,3.36,,0.519927,0.0841799,0.381025,34.1874,3.57136,26868.3,34254.1,61408.8,733641.6,695575,38066.6,2.76556,1482.48,1427.36,12793.5,40000,114414,0.0232546,0.0528821,78624,3456.96,126156,1.39E-05,171175,571175,3301.26,954.249,3.18675,513.87,3373.9,938.837,3.66989,496.407,171175,3368.32,932.967,1.16395,487.966,3367.2,930.182,2.07607,485.821,100,527902
113562.35,8658.77,122221.13,35.32,42.63,666.9,8.37,4.19,,0.548008,0.106516,0.432282,33.7282,3.67233,33790.3,31257.4,74493.12,830497,786614,43883,2.89466,2119.05,1743.75,15519.4,40000,122116,0.0260689,0.101376,75444.4,3999.29,144149,1.60E-05,178877,578877,4173.41,1070.02,3.07145,571.054,4264.65,1052.29,3.58287,551.17,178877,4259.5,1045.82,1.09383,542.217,4260.62,1042.76,1.94132,539.697,100,536502
113562.35,54339.99,167902.34,34.74,17.9,500.58,8.24,4.12,,0.162671,0.0594135,2.38452,20.5395,3.04356,23582.2,16095.6,57994.08,542893.4,506523,36370.4,2.59369,3401.95,1345.51,12082.1,40000,167802,0.0132844,2.20278,53630.7,3989.36,139691,4.80E-06,224563,624563,2312.24,545.354,4.22855,313.251,2368.23,535.877,4.44552,302.195,224563,2370.58,532.909,2.26237,296.772,2376.54,531.378,2.57508,295.359,100,240084
113562.35,62924.38,176486.73,12.18,29.4,692.67,2.89,1.44,,5.37E-06,0.0418969,0.268991,26.4811,3.18584,20825.4,41160.2,48018.24,663746.8,618908,44838.8,2.54933,0.132617,1108.12,10003.8,40000,176380,0.0204571,0.0428097,81195.5,1131.15,56936.7,1.00E-06,233141,633141,1637.16,837.857,4.7341,486.162,1680.77,823.843,5.12092,469.269,233141,1675.98,821.155,1.94591,463.135,1675.88,818.286,2.9859,460.869,100,286639
113562.35,12902.92,126465.27,33.17,45.95,621.64,7.87,3.93,,0.747514,0.0939204,0.407411,30.7176,3.85067,31553,40940.2,69260.16,801327.5,759902,41425.5,2.91186,1329.48,1616.67,14429.2,40000,126361,0.0228826,0.109762,82572.1,3894.29,140475,2.16E-05,183122,583122,3680.93,939.628,3.35302,501.782,3760.14,924.238,3.59668,484.456,183122,3756.87,917.615,1.3928,475.592,3756.82,915.303,1.98842,473.666,100,678323
113562.35,32940.11,146502.46,33.14,35.33,606.62,7.86,3.93,,0.272103,0.0822664,0.353984,26.5574,3.15727,29538.6,24012.6,67869.12,689991.6,649579,40412.6,2.76946,2701.7,1583.02,14139.4,40000,146398,0.0201994,0.102581,65890.7,3896.12,140282,7.56E-06,203159,603159,3214.64,828.923,3.57118,459.569,3291.61,814.681,4.00602,443.279,203159,3289.04,810.449,1.41894,436.283,3290.66,807.976,2.16273,434.255,100,384760
113562.35,46533.31,160095.66,31.68,19.44,729.12,7.51,3.76,,0.000389082,0.087839,0.35427,28.991,3.06755,33489,20421.6,74416.8,766799.3,718747,48052.3,2.81706,2503.69,1741.89,15503.5,40000,159990,0.0257816,0.0803829,69144.2,3470.86,128847,1.00E-06,216751,616751,3431.27,1056.45,3.47469,591.749,3518.97,1038.12,4.2451,570.565,216751,3510.61,1034.83,1.06309,563.933,3513.56,1031.26,2.21733,561.017,100,326487
113562.35,64018.44,177580.8,28.38,14.67,707.02,6.73,3.37,,3.83E-06,0.045383,8.66797,26.1248,3.12219,21944.9,45715.3,50545.92,685698.3,636661,49037.3,2.58654,0.308015,1168.04,10530.4,40000,177479,0.0218403,8.43792,85351.6,1439.99,66542.1,1.00E-06,234240,634240,1770.07,894.203,4.41053,515.242,1816.73,879.474,4.73859,497.42,234240,1808.24,876.7,1.6936,491.338,1815.32,873.613,2.4988,488.58,100,357632
113562.35,47468.86,161031.21,32.89,26.74,657.86,7.8,3.9,,0.0370874,0.0826219,0.333178,26.373,2.98225,31374.8,18749.2,71445.12,701022.4,657264,43758.4,2.77107,2944.85,1669.64,14884.4,40000,160926,0.0219955,0.0857161,63404.3,3730.31,135987,1.00E-06,217687,617687,3226.07,901.801,3.6134,507.138,3308.14,885.994,4.26259,488.938,217687,3302.64,882.776,1.28347,482.538,3304.88,879.82,2.25376,480.15,100,294918
113562.35,83281.07,196843.42,12.91,40.04,464.46,3.06,1.53,,0.122487,0.031261,0.161022,20.0788,4.02892,15721.4,51192.1,36205.296,570825.3,530906,39919.3,2.5856,0.0400982,830.275,7542.77,40000,196740,0.0123203,0.0236606,75927.2,1805.42,70275.5,1.83E-06,253501,653501,1229.76,505.862,5.92455,283.607,1254.67,497.69,5.92978,273.869,253501,1251.37,494.108,4.34748,268.444,1250.44,492.811,4.7766,267.398,100,412066
113562.35,76485.84,190048.19,33.02,30.05,647.79,7.83,3.91,,4.01E-06,0.0748302,0.292958,22.94,3.02996,32254.1,19521.2,72627.84,677681.3,632799,44882.3,2.79554,2861.6,1698.37,15130.8,40000,189943,0.0199731,0.0855935,63164.2,3700.71,134992,1.00E-06,246704,646704,2917.96,818.678,4.04446,469.985,2995.21,804.065,4.67539,453.086,246704,2991.17,801.515,1.6611,447.255,2993.21,798.923,2.54953,445.173,100,306481
113562.35,31017.13,144579.48,19.28,29.3,579.25,4.57,2.29,,0.224981,0.0472853,0.263405,26.6151,3.1053,19167.8,26724.7,47312.4,582498.9,547742,34756.9,2.47396,1138.97,1091.42,9856.75,40000,144475,0.0164123,0.0286448,71065.9,2475.14,89377.1,4.67E-06,201236,601236,1850.37,673.326,4.21557,386.631,1896.17,662.101,4.50552,373.377,201236,1892.69,658.623,1.89874,367.022,1891.41,656.491,2.75425,365.485,100,311765
113562.35,43249.19,156811.54,31.52,42.82,630.78,7.47,3.74,,0.395226,0.0802884,0.298301,26.1624,3.52772,31553.2,37942.9,69061.92,758141.7,714305,43836.7,2.89487,1373.85,1611.87,14387.9,40000,156707,0.0210419,0.0549062,80293.9,3659.27,133507,1.00E-05,213468,613468,3141.13,863.739,3.75154,477.338,3215.45,849.041,4.03152,460.575,213468,3212.15,844.033,1.61861,453.007,3211.54,841.675,2.35923,451.117,100,612562
113562.35,33726.02,147288.37,12.85,41.15,564.58,3.05,1.52,,0.708273,0.0361993,0.249723,26.2684,3.94871,16797.5,50255.9,41248.656,646635.9,609815,36820.9,2.41714,0.0348878,948.471,8593.47,40000,147184,0.0154004,0.0280791,76883.7,1497.73,62607.7,1.27E-05,203945,603945,1425.6,632.07,4.99271,354.237,1453.93,622.42,4.74074,342.408,203945,1449.17,617.503,2.74277,335.203,1447.97,616.016,3.21195,334.02,100,346027
113562.35,17944.25,131506.6,29.73,39.98,656.53,7.05,3.52,,0.423119,0.0857994,0.346712,31.4331,3.48726,29755.8,34222.8,66281.28,767474.1,725456,42018.1,2.8342,1497.75,1544.66,13808.6,40000,131402,0.0238182,0.0476292,79323,3498.17,128539,1.08E-05,188163,588163,3361.37,977.284,3.34184,531.551,3438.28,961.119,3.80643,513.165,188163,3432.98,955.619,1.22993,504.997,3431.98,952.727,2.18745,502.745,100,542818
113562.35,61618.18,175180.54,28.27,26.91,662.68,6.7,3.35,,5.96E-06,0.0696127,0.279129,25.05,3.0293,29227.7,22317.1,66213.12,678249.7,634596,43653.7,2.75201,2207.27,1543.01,13794.4,40000,175075,0.0208672,0.0525019,68730,3254.14,121067,1.00E-06,231836,631836,2717.31,855.15,3.96118,488.359,2788.5,840.258,4.58729,471.057,231836,2784.06,837.468,1.52019,464.957,2784.51,834.687,2.53764,462.795,100,331683
113562.35,77491.01,191053.36,16.92,40.51,722.69,4.01,2.01,,0.000479232,0.052201,0.24196,25.9914,3.5795,26106.6,50924.1,57020.16,753449.2,704077,49372.2,2.74625,0.115831,1322.22,11879.2,40000,190946,0.0221995,0.0217822,86398.6,1719.97,76660.4,1.00E-06,247707,647707,2043.09,909.697,4.54331,522.518,2093.87,894.396,5.03249,504.593,247707,2089.59,890.984,1.93111,497.866,2088.04,887.981,3.21129,495.748,100,442209
89359.57,0,89359.57,11.86,32.36,642.78,2.21,1.11,,0.415722,0.0354505,0.353558,35.2787,3.30686,13422.5,20873.9,35408.928,462823.7,438682,24141.7,2.25852,77.0864,811.67,7376.86,40000,89254.8,0.0152932,0.0278809,73801.2,1356.31,58629.6,1.03E-05,146016,546016,1395.72,627.378,3.1091,360.299,1423.63,617.642,3.96361,349.686,146016,1419.55,613.811,1.26005,343.041,1418.02,611.728,2.23487,341.805,100,299436
113562.35,73228.43,186790.78,34.57,48,570.2,8.2,4.1,,0.382782,0.0727239,0.736214,20.9411,3.9666,32834.6,45627.1,70512.96,729762.5,682666,47096.5,2.97145,1072.96,1647.03,14690.2,40000,186687,0.0169592,0.548582,82679.8,3920.78,141146,1.02E-05,243448,643448,2836.86,696.872,4.30868,389.024,2902.22,684.738,4.32174,375.23,243448,2904.72,680.043,2.30556,368.392,2908.96,678.366,2.56875,366.788,100,744660
113562.35,70656.26,184218.62,32.97,37.23,689.12,7.82,3.91,,0.00205581,0.0811168,0.295088,24.7335,3.23581,34754.7,26848.7,75795.36,750873.1,702678,48195.1,2.8824,2128.82,1775.49,15790.7,40000,184113,0.022445,0.0681605,72394,3603.45,132599,1.00E-06,240874,640874,3166.55,920.224,3.89256,522.174,3248.36,903.944,4.49982,503.48,240874,3243.38,900.685,1.50547,497.035,3244.67,897.799,2.48009,494.723,100,440966
113562.35,55236.4,168798.76,19.83,31.86,720.3,4.7,2.35,,4.65E-06,0.0597316,0.285356,27.973,3.13403,26326.8,30878.6,58697.76,708672.1,662936,45736.1,2.72544,677.49,1362.35,12228.7,40000,168692,0.0232469,0.035479,82063.4,2206.38,89929.6,1.00E-06,225453,625453,2333.96,952.139,4.03439,543.962,2394.76,936.011,4.69425,524.992,225453,2389.54,933.152,1.3965,518.622,2389.27,929.876,2.65854,516.135,100,402251
113562.35,28093.41,141655.77,19.25,44.8,727.88,4.57,2.28,,0.464921,0.0663835,0.320052,32.9985,3.77939,26426.8,56253.9,57872.64,842525.2,795232,47293.2,2.77806,0.134014,1342.6,12056.8,40000,141549,0.0261232,0.0201861,90350.2,2086.29,87899.3,8.41E-06,198310,598310,2607.12,1071.45,3.65373,587.416,2664.19,1054.37,4.05675,567.701,198310,2657.72,1048.26,1.37355,558.798,2655.34,1044.93,2.71229,556.451,100,530092
113562.35,26078.65,139641,15.56,45.21,680.74,3.69,1.85,,0.635015,0.053334,0.301849,31.6931,3.91653,21913.8,54075.6,50274.72,803910.4,760069,43841.4,2.61186,0.0482159,1161.6,10473.9,40000,139535,0.0227744,0.019333,84855.1,1659.21,72548.9,1.08E-05,196296,596296,2098.42,934.625,4.04863,514.236,2141.92,920.004,4.19012,497.09,196296,2135.52,913.686,1.74999,488.136,2133.36,910.976,2.85232,486.268,100,412297
113562.35,74404.1,187966.46,13.86,41.84,751.33,3.29,1.64,,0.048645,0.0493284,0.304725,26.6894,3.66795,24730.6,43589.1,54635.04,800665.2,747027,53638.2,2.67012,0.0513632,1265.3,11382.3,40000,187859,0.0232107,0.0737793,84115.7,1245.08,62688.1,1.00E-06,244620,644620,1930.09,951.135,4.70784,543.686,1978.75,935.388,4.84751,524.799,244620,1972.36,931.375,1.97872,517.705,1973.14,928.427,2.83746,515.161,100,329152
113562.35,16011.95,129574.3,25.78,30.87,724.46,6.11,3.06,,0.134448,0.082426,0.38099,34.8115,3.25703,28228.8,23186.4,64045.44,761050.8,716244,44806.8,2.73276,1826.29,1490.75,13342.8,40000,129469,0.0271144,0.050389,74660.1,2971.86,113060,2.92E-06,186230,586230,3225.96,1111.24,3.18814,610.042,3304.32,1092.75,3.94482,588.691,186230,3296.29,1088.45,0.890314,581.275,3297.04,1084.58,2.16834,578.17,100,341881
113562.35,8507.89,122070.24,31.45,28.37,468.05,7.46,3.73,,0.800714,0.0535961,4.21838,24.9307,3.60915,17514.7,13933.6,47514.384,509007.3,481470,27537.3,2.34182,3098.23,1096.2,9898.83,40000,121970,0.0117068,3.98896,52341.8,3811.05,124215,2.71E-05,178731,578731,2096.52,480.536,4.11484,272.084,2142.33,472.946,3.91221,262.894,178731,2143.21,469.206,2.14144,257.18,2143.84,468.271,2.25353,256.26,100,180421
113562.35,14732.75,128295.1,37.19,49.2,677.36,8.82,4.41,,0.745341,0.111815,0.463881,32.6913,3.96632,36877.7,36727,79074.72,901435.9,854391,47044.9,2.98084,1712.81,1855.6,16473.9,40000,128190,0.0266299,0.141829,80547.8,4095.17,147060,2.19E-05,184951,584951,4381.54,1093.55,3.16707,580.824,4474.76,1075.42,3.52595,560.614,184951,4471.13,1068.02,1.22922,550.962,4472.61,1065.19,1.91695,548.564,100,647265
96189.6,0,96189.6,16.45,30.64,741.56,3.3,1.65,,0.226477,0.0526212,0.400508,40.3754,3.43879,17636.6,27744.8,43483.152,596552.8,563226,33326.8,2.43127,309.093,1001.04,9058.99,40000,96084.5,0.0222496,0.0234206,79196.2,1696.89,69002.4,4.73E-06,152846,552846,2065.27,912.434,3.07127,505.448,2112.27,897.785,3.96159,488.916,152846,2106.71,893.543,0.873981,481.579,2104.85,889.985,2.34075,479.132,100,320087
113562.35,60349.01,173911.36,17.42,45.14,528.57,4.13,2.07,,0.626059,0.0373448,0.220659,22.3571,4.48024,18847.1,69110,44710.176,628234.2,588777,39457.2,2.55484,0.044527,1029.96,9314.62,40000,173807,0.0129945,0.042786,79153,2173.18,80898.7,1.23E-05,230568,630568,1467.59,533.417,5.55583,301.154,1498.32,525.119,5.10879,290.921,230568,1494.57,520.814,3.4773,284.743,1493.79,519.782,3.64223,283.734,100,495780
86627.88,0,86627.88,15.1,33.71,597.61,2.73,1.37,,0.669146,0.0245735,5.71287,32.6109,3.52108,10583.8,30413.2,30606.864,421559.9,399733,21826.9,2.01481,0.0611125,699.81,6376.43,40000,86525,0.0122861,5.41171,65822.5,908.838,42665.4,1.74E-05,143286,543286,966.071,503.855,3.35384,292.238,987.099,496.544,3.59854,283.832,143286,982.957,492.686,1.60094,277.87,982.941,491.444,1.94507,276.896,100,201559
96173.77,0,96173.77,36.64,38.42,497.99,7.36,3.68,,1.18766,0.0483792,8.6949,27.8405,4.07779,15772,47975.6,41324.448,450569.6,427206,23363.6,2.44313,386.781,950.252,8609.26,40000,96075.4,0.0102301,8.43513,80711.7,3591.43,112299,4.70E-05,152836,552836,1900.24,419.857,3.98322,236.124,1937.46,413.562,3.67086,228.527,152836,1935.78,409.985,2.03048,223.232,1935.17,409.203,2.09904,222.462,100,664583
113562.35,80592.5,194154.85,23.76,15.28,593.41,5.63,2.82,,6.01E-06,0.0509719,0.216649,21.5571,3.08189,24336.7,25313.8,56416.8,584430.5,544755,39675.5,2.66396,1667.53,1307.8,11753.5,40000,194050,0.0161215,0.0348987,69021.9,2890.07,107045,1.00E-06,250811,650811,1988.71,660.73,4.40554,388.819,2041.87,649.218,4.97133,375.472,250811,2039.56,646.906,2.16682,370.049,2038.88,644.86,2.99576,368.539,100,341254
113562.35,93089.23,206651.58,14.46,17.51,665.14,3.43,1.71,,2.87E-06,0.0385184,0.802488,22.7833,3.31648,21549.2,44195.8,49072.8,625308.5,578163,47145.5,2.5928,0.20902,1133.09,10223.5,40000,206545,0.0179169,0.616372,80261.4,1305.72,61518.3,1.00E-06,263306,663306,1500.67,733.601,5.24002,433.839,1541.5,721.232,5.48961,418.763,263306,1536.09,719.08,2.55857,413.359,1540.74,716.675,3.21208,411.211,100,326871
83013.84,0,83013.84,26.33,36.12,630.57,4.56,2.28,,0.533135,0.0517605,0.449646,34.2432,3.39767,15523.9,29763.2,41205.792,437532.5,415543,21989.5,2.35456,1011.87,947.464,8584.54,40000,82911.2,0.0128922,0.123819,69845.5,3037.08,98740.6,1.89E-05,139672,539672,2032.05,529.771,3.14932,302.881,2074.23,521.015,3.6706,293.335,139672,2070.99,517.225,1.37108,287.187,2070.42,515.687,1.93394,286.134,100,424639
113562.35,50991.21,164553.56,33.25,37.09,549.75,7.89,3.94,,0.277016,0.0709593,0.644759,22.3045,3.26906,28244.5,29111.2,64896.48,638437.8,598113,40324.8,2.77943,2396.47,1511.25,13520.1,40000,164450,0.0163549,0.440625,67461.8,3967.66,141540,7.88E-06,221211,621211,2766.84,671.567,4.02594,377.35,2832.34,659.923,4.24623,363.949,221211,2833.58,656.053,1.95792,357.578,2838.37,654.195,2.37352,355.913,100,465009
104482.52,0,104482.52,24.62,31.84,448.89,5.37,2.69,,1.20676,0.0435473,2.74566,25.6481,4.05304,13704.4,16661.6,38497.248,447406.1,423635,23771.1,2.23862,2119.72,883.911,8020.26,40000,104382,0.00964114,2.51174,57404.8,3459.02,107463,4.34E-05,161143,561143,1710.13,395.326,4.32097,222.537,1743.94,389.628,3.87084,215.324,161143,1742.43,386.332,2.27317,210.289,1741.89,385.646,2.28745,209.547,100,260799
105500.93,0,105500.93,19.76,34.23,653.53,4.35,2.18,,0.365541,0.0569918,0.364351,35.9032,3.40657,19169.4,34425.3,46849.2,616363,583294,33069,2.50352,577.65,1080.47,9760.25,40000,105397,0.0204598,0.0290511,79232.4,2347.46,86990,8.28E-06,162158,562158,2236.62,839.387,3.32264,465.227,2286.59,825.949,3.92035,449.897,162158,2281.42,821.24,1.15298,442.322,2279.67,818.39,2.29206,440.336,100,408410
113562.35,19623.79,133186.15,36.14,36.16,734.25,8.57,4.29,,0.204384,0.110321,0.442996,34.107,3.33782,36124.6,21383.9,79811.04,842654.7,793611,49043.7,2.86556,2808.86,1873.63,16627.3,40000,133080,0.0289519,0.108996,68564.9,3906.76,141894,5.44E-06,189841,589841,4317.65,1187.35,3.00921,644.155,4419.38,1167.02,3.76005,621.035,189841,4408.48,1162.06,0.860484,613.158,4412.83,1158.08,1.98001,609.799,100,366898
80011.72,0,80011.72,16.65,23.12,509.43,2.78,1.39,,0.931085,0.0307623,0.533251,28.4668,3.61878,10046.2,10199.3,29287.296,342925.1,324839,18086.1,2.09587,1429.74,669.171,6101.52,40000,79909.2,0.00867263,0.272636,56411.5,2360.3,80417.6,3.42E-05,136670,536670,1213.83,355.543,3.48114,206.818,1234,350.524,3.62002,201.087,136670,1231.14,347.657,1.98141,196.504,1230.49,346.905,2.13882,195.874,100,198247
80490.86,0,80490.86,16.78,26.56,593.66,2.82,1.41,,0.648988,0.0337986,0.416112,32.5889,3.4345,11655.9,10399.9,33684.528,371613.4,352588,19025.4,2.09402,1309.96,771.436,7017.61,40000,80386.4,0.0104532,0.113169,57318.5,2099.35,74805.1,2.23E-05,137147,537147,1330.94,429.127,3.20002,254.794,1355.9,422.479,3.70392,247.574,137147,1352.69,419.243,1.66691,242.211,1351.94,418.129,2.07314,241.459,100,177648
113562.35,27772.74,141335.09,17.78,31.09,465.35,4.22,2.11,,0.515886,0.0393649,0.262866,22.7463,3.36927,15433.6,20055.6,39902.064,504625,475124,29501,2.381,1452.1,916.851,8312.93,40000,141232,0.0118126,0.0690053,64444.8,2820.59,94786.9,1.22E-05,197993,597993,1543.49,484.577,4.61125,275.398,1577.95,477.002,4.49539,266.12,197993,1575.2,473.531,2.66977,260.533,1574.6,472.503,2.89176,259.587,100,297431
113562.35,17034.68,130597.04,24.62,47.15,636.19,5.84,2.92,,0.748249,0.072741,0.330922,30.8717,3.93829,26995.4,63375.8,59169.12,791574.9,749933,41641.9,2.85552,0.741966,1373.64,12326.9,40000,130492,0.0225907,0.0424293,92682.8,2949.54,112311,1.72E-05,187253,587253,2857.04,927.231,3.5848,500.174,2917.4,912.53,3.77388,483.4,187253,2911.24,905.956,1.55049,474.511,2909.64,903.626,2.27853,472.696,100,733312
113562.35,70950.89,184513.24,14.87,48.04,593.65,3.53,1.76,,0.491883,0.0378958,0.209595,23.8989,4.48201,19811.4,58418.2,46228.8,710292.4,665538,44754.4,2.54629,0.02957,1065.81,9631,40000,184407,0.0154057,0.0227413,78078,1645.62,67451.5,8.02E-06,241168,641168,1490.56,632.721,5.73481,357.424,1521.65,622.656,5.36296,345.179,241168,1517.05,617.743,3.52895,338.175,1515.83,616.226,4.0198,336.972,100,384322
86182.09,0,86182.09,27.92,22.99,472.6,5.02,2.51,,1.0784,0.0399502,4.58825,26.6246,3.76474,11169.3,8901.69,33250.176,366943.6,347649,19294.6,2.11036,2525.94,761.314,6927.12,40000,86082,0.00840877,4.34302,49888.6,3444.21,104865,4.48E-05,142843,542843,1571.53,344.806,3.82667,196.236,1600.58,339.865,3.62495,190.261,142843,1598.7,337.009,2.07375,185.774,1598.01,336.351,2.13896,185.138,100,157313
113562.35,88822.46,202384.81,17.96,35.11,668.31,4.26,2.13,,3.81E-06,0.0475074,0.220159,23.4326,3.41545,24996.3,44215.1,55122.24,654707.6,609717,44990.6,2.74032,12.8597,1276.91,11483.8,40000,202278,0.0188895,0.0270534,85152.7,1985.63,82389.1,1.00E-06,259039,659039,1855.76,773.887,4.84868,452.825,1904.68,760.544,5.3689,437.115,259039,1901.38,758.122,2.2522,431.303,1900.3,755.579,3.33662,429.48,100,490335
91807.21,0,91807.21,31.02,42.62,717.96,5.95,2.97,,0.485142,0.0792971,0.432272,38.6396,3.66716,23278,43934.8,54005.76,636808.7,603987,32821.7,2.71894,699.825,1250.3,11251.2,40000,91703.6,0.0219005,0.058678,83965.6,3245.84,116938,1.42E-05,148465,548465,3113.69,898.859,2.8938,480.888,3178.73,884.411,3.58744,464.981,148465,3172.81,878.891,0.961512,456.904,3171.89,876.018,1.9436,454.78,100,624680
99997.9,0,99997.9,26.93,25.79,585.13,5.62,2.81,,0.47761,0.0585812,0.386976,32.1305,3.28657,17520.9,17004.5,46671.696,517263.3,490783,26480.3,2.34642,2406.36,1076.28,9723.27,40000,99895.6,0.0151318,0.0827253,58374.3,3293.67,108749,1.48E-05,156657,556657,2296.15,621.442,3.40487,350.263,2347.29,611.199,3.79455,338.651,156657,2343.91,607.061,1.42393,332.007,2343.25,605.271,2.04542,330.694,100,201753
113562.35,76371.55,189933.91,18.53,32.84,494.46,4.39,2.2,,0.00314294,0.0389096,0.182752,20.2471,3.21542,18011.8,36608,42057.552,537946.9,500451,37495.9,2.61747,441.547,967.487,8761.99,40000,189831,0.0133289,0.0293081,76678.9,2607.94,91023.8,1.00E-06,246592,646592,1521.71,546.846,5.24208,313.801,1559.67,537.429,5.55554,302.667,246592,1557.25,534.824,3.26662,297.454,1556.39,533.156,3.9038,296.174,100,479664
113562.35,37551.53,151113.89,18.31,25.83,552.21,4.34,2.17,,0.225809,0.042028,0.243447,24.8963,3.11627,17960.3,25282.3,45044.88,552531.9,518901,33630.9,2.42683,1066.45,1037.86,9384.35,40000,151010,0.0145222,0.029453,69374.4,2417.62,85606.8,4.68E-06,207771,607771,1644.17,595.949,4.49623,346.034,1685.32,585.949,4.68482,334.128,207771,1682.25,582.689,2.25418,328.143,1681.12,580.89,2.95764,326.822,100,300569
113562.35,18028.82,131591.18,30.92,17.19,484.77,7.33,3.67,,0.525043,0.0583569,2.14053,24.1305,3.28349,19747.1,14947.6,51408.48,531294.7,501367,29927.7,2.44628,3251.84,1188.52,10710.1,40000,131491,0.0128763,1.9188,53062.1,3879.67,131032,1.68E-05,188252,588252,2278.78,528.729,4.0683,298.051,2330.3,520.035,4.04299,287.734,188252,2332.06,516.262,2.07588,281.768,2334.28,515.054,2.29025,280.644,100,202725
113562.35,63525.26,177087.62,12.52,40.89,690.51,2.97,1.48,,0.171935,0.0428265,0.256567,26.6134,3.64542,21243,44903,48743.04,745762.4,697732,48030.4,2.5594,0.0398434,1125.28,10154.8,40000,176981,0.020443,0.0317312,80701.6,1155.93,57540.3,2.47E-06,233742,633742,1677.48,838.377,4.93052,478.813,1719.03,824.568,4.94615,462.142,233742,1714.19,820.337,2.27262,454.986,1713.06,817.722,3.18466,452.912,100,293738
113562.35,42612.63,156174.99,33.74,32.25,689.14,8,4,,0.0390736,0.0894451,0.361416,28.1151,3.01731,33004.2,18574.3,74412.48,739112.3,693339,45773.3,2.79742,2949.69,1741.78,15502.6,40000,156070,0.0241085,0.0942117,64478.8,3744.82,136837,1.00E-06,212831,612831,3493.86,988.334,3.4519,552.113,3582.04,971.05,4.1621,532.228,212831,3574.66,967.649,1.11757,525.614,3577.8,964.341,2.16811,522.909,100,298662
113562.35,34172.77,147735.13,31.44,22.85,473.59,7.45,3.73,,0.470456,0.0526077,2.6411,21.7387,3.31369,19532.6,15138.2,50724,511019.9,480240,30779.9,2.44415,3160.31,1172.26,10567.5,40000,147635,0.0116617,2.44785,52542.3,3835.55,128480,1.48E-05,204396,604396,2052.19,478.716,4.31243,275.025,2099.66,470.825,4.23813,265.567,204396,2102.16,467.491,2.38377,260.128,2104.31,466.469,2.52359,259.118,100,202910
113562.35,91895.51,205457.87,20.57,34.13,606.88,4.88,2.44,,4.93E-06,0.0458164,0.203432,21.6666,3.36693,24054.8,36811.5,54336,595266.4,553673,41593.4,2.70467,599.837,1258.17,11320,40000,205352,0.0160102,0.0291977,78380.1,2453.71,93638.7,1.00E-06,262113,662113,1788.44,656.168,4.98676,385.675,1836.02,644.767,5.42783,372.301,262113,1833.54,642.464,2.63935,366.909,1832.66,640.406,3.49195,365.405,100,460339
113562.35,17295.57,130857.93,12.43,48.46,560.48,2.95,1.47,,1.74807,0.0375319,0.302414,28.2332,5.28879,16391.3,49006,40607.136,726137.9,687087,39050.9,2.39061,0.0192163,933.401,8459.82,40000,130753,0.015779,0.0550766,76848.6,1449.62,61342.4,3.31E-05,187514,587514,1485.73,647.251,5.19129,347.312,1508.15,638.294,4.48751,336.006,187514,1502.3,632.309,2.68991,328.028,1501.27,631.16,2.78869,326.849,100,336941
86824.76,0,86824.76,19.79,24.06,660.73,3.59,1.79,,0.376053,0.0469316,0.382397,35.92,3.28684,14748.3,14327.6,39803.376,463948.5,439802,24146.5,2.2562,1335.04,914.536,8292.37,40000,86721,0.0153151,0.0441184,64612.8,2343.03,79056.8,1.07E-05,143482,543482,1843.36,628.603,3.06111,358.52,1882.49,618.492,3.82239,347.466,143482,1878.51,614.705,1.16001,340.94,1877.26,612.602,2.0516,339.585,100,189615
90902.82,0,90902.82,22.45,34.23,749.22,4.26,2.13,,0.256744,0.059539,0.416111,40.4847,3.46254,18363.8,30221.3,45584.064,574343.4,542804,31539.4,2.4575,769.59,1050.58,9496.68,40000,90798.7,0.021191,0.0325114,76034.5,2322.53,84863.8,6.21E-06,147560,547560,2336.3,869.341,2.97644,479.235,2388.57,855.236,3.83421,463.5,147560,2382.95,850.942,0.860103,456.252,2381.56,847.639,2.14604,453.919,100,351525
113562.35,45117.45,158679.8,28.88,32.24,654.47,6.85,3.42,,0.0579728,0.0737121,0.301211,26.7579,3.02072,28594.9,21533.2,65490.24,683856,641518,42338,2.73303,2373.34,1525.56,13643.8,40000,158575,0.0214166,0.0540492,67633.4,3366.37,124275,1.34E-06,215336,615336,2879.46,877.961,3.7184,495.145,2952.85,862.802,4.31645,477.599,215336,2948.1,859.538,1.35258,471.163,2948.48,856.665,2.37096,468.917,100,322077
113562.35,20696.08,134258.43,30.79,48.6,664.21,7.3,3.65,,0.712283,0.090579,0.351213,31.1473,3.93699,32427.1,46521.5,69517.92,849882.2,805062,44820.2,2.95406,686.38,1622.91,14482.9,40000,134153,0.0245681,0.0538017,89137.4,3557.39,130805,1.82E-05,190914,590914,3552.7,1008.62,3.42596,541.351,3630.17,992.15,3.68018,522.767,190914,3624.5,985.29,1.41156,513.599,3623.16,982.724,2.16538,511.541,100,734792
113562.35,16101.47,129663.82,34.66,42.94,474.17,8.22,4.11,,1.23496,0.0587187,6.21504,23.867,4.37435,22002.9,57754.5,51610.08,603980.2,570998,32982.2,2.74561,296.003,1193.3,10752.1,40000,129564,0.0133546,5.99512,88139.7,3742.97,131167,3.95E-05,186325,586325,2301.9,548.106,4.25085,296.317,2348.92,539.704,3.83434,286.239,186325,2348.71,535.115,2.17178,279.869,2348.75,534.185,2.21085,278.886,100,833746
82254.36,0,82254.36,32.88,46.38,473.05,5.65,2.82,,2.18877,0.0313499,10.353,27.2106,5.24389,10639.6,79655.6,30704.64,402554.3,380919,21635.3,2.16323,0.0244735,702.082,6396.8,40000,82155.8,0.00723503,10.1098,73928.6,2881.4,86483.5,9.29E-05,138917,538917,1240.26,295.96,5.31072,157.32,1258.89,292.745,4.1938,152.375,138917,1255.01,289.897,2.65015,147.951,1254,289.401,2.54455,147.298,100,553494
113562.35,60386.15,173948.5,21.06,41.11,533.98,4.99,2.5,,0.424868,0.0285808,5.90385,22.2387,3.98563,15152.4,61439.6,37925.28,610241.3,570200,40041.3,2.33957,0.0231163,870.514,7901.1,40000,173847,0.0134826,5.72706,73511.3,1245.1,52493.1,6.76E-06,230608,630608,1119.7,553.042,5.66092,313.967,1144.5,544.619,5.19119,303.328,230608,1142.18,540.441,3.39765,297.074,1143.23,539.304,3.43292,295.773,100,266230
113562.35,24815.88,138378.23,12.42,34.75,647.53,2.95,1.47,,0.26762,0.0415652,0.669275,29.7789,3.3036,18026.1,45520.7,43613.664,665851.5,624717,41134.5,2.43585,0.0767864,1004.12,9086.18,40000,138273,0.0200126,0.399884,80006,1194.18,56421.9,4.37E-06,195034,595034,1625.21,820.623,4.20349,464.041,1665.83,807.513,4.26113,448.18,195034,1659.43,803.122,1.66286,440.961,1662.61,800.506,2.27881,438.596,100,285805
113562.35,19540.48,133102.83,20.75,47.06,652.01,4.92,2.46,,0.752581,0.0640184,0.318491,31.2722,3.98634,24619.8,64461.6,55014.24,801469.2,759049,42420.2,2.7545,0.117198,1274.33,11461.3,40000,132997,0.0227133,0.0312741,89510.9,2418.62,96145.3,1.53E-05,189758,589758,2517.06,932.174,3.74302,505.818,2569.09,917.601,3.89385,489.007,189758,2562.56,910.936,1.63574,479.955,2560.74,908.53,2.45462,478.145,100,602746
113562.35,77951.9,191514.26,22.42,33.53,493.18,5.32,2.66,,0.00053668,0.0434537,0.190928,19.8073,3.26188,19731.8,35994.9,46203.936,539467.7,502012,37455.7,2.64561,1034.59,1065.22,9625.82,40000,191412,0.0130859,0.0375297,72812.1,3090.41,105497,1.00E-06,248173,648173,1697.75,537.006,5.0944,308.041,1740.79,527.649,5.36737,297.043,248173,1738.76,524.986,3.16972,291.878,1738.15,523.437,3.7035,290.626,100,469767
113562.35,33319.54,146881.9,37.93,35.9,752.3,9,4.5,,0.115601,0.111112,0.449796,31.9345,3.24304,38647.3,20315.6,84511.68,856378,804436,51942,2.89329,2938.23,1989.06,17606.6,40000,146775,0.0290001,0.137851,67470.1,3970.13,143922,3.00E-06,203536,603536,4345.38,1189.2,3.12542,652.785,4450.78,1168.42,3.88981,629.07,203536,4438.29,1164.05,0.891461,621.643,4444.5,1160.01,2.01446,618.202,100,355413
113562.35,89930.56,203492.91,14.01,17.49,587.55,3.32,1.66,,3.98E-06,0.0341498,1.02184,21.4913,3.24955,18289.8,45400.2,42464.688,582937.5,538453,44484.5,2.53711,0.143862,977.065,8846.81,40000,203388,0.0157242,0.854899,77433,1354.37,59548.7,1.00E-06,260149,660149,1330.97,644.198,5.58088,377.894,1366.25,633.308,5.77501,364.56,260149,1361.85,631.052,3.12326,359.315,1365.99,628.967,3.63705,357.383,100,316360
100950.76,0,100950.76,29.92,39.88,578.15,6.31,3.15,,0.706318,0.0694502,0.466781,31.6281,3.611,21471.1,42724.5,51659.04,583603.6,554431,29172.6,2.64985,1030.9,1194.46,10762.3,40000,100848,0.0166223,0.163531,79021.2,3577.5,124195,2.30E-05,157609,557609,2724.27,682.688,3.35967,370.999,2781.31,671.691,3.61305,358.598,157609,2778.2,666.6,1.45976,351.287,2778.01,664.894,1.934,349.933,100,618163
111241.63,0,111241.63,30.01,41.45,509.42,6.97,3.49,,1.0809,0.0678343,1.80095,28.2391,4.03086,22382.5,49762.3,52895.52,615323.9,584225,31098.9,2.71813,727.501,1223.87,11019.9,40000,111140,0.0153442,1.532,83750.4,3750.51,130798,3.58E-05,167901,567901,2660.06,630.104,3.7584,338.485,2714.11,620.269,3.60378,327.027,167901,2713.04,615.02,1.78888,319.876,2713.37,613.767,1.96905,318.708,100,737080
113562.35,83386.97,196949.33,19.32,37.11,483.31,4.58,2.29,,0.00453677,0.0388423,0.175546,19.7674,3.55761,18638.1,58973.9,42437.616,550246.9,511387,38859.9,2.69374,0.508836,976.429,8841.17,40000,196846,0.0128723,0.0305317,81813.5,2679.18,93305.9,1.00E-06,253607,653607,1520.4,528.432,5.45256,301.076,1557.02,519.327,5.66606,290.404,253607,1554.5,516.403,3.6444,285.188,1553.69,514.893,4.16843,283.982,100,593639
113562.35,69749.54,183311.89,30.77,42.68,513.91,7.3,3.65,,0.259253,0.0595443,0.542047,19.8641,3.76642,27256.1,46129.6,60698.4,619001.9,578225,40776.9,2.86209,993.696,1410.29,12645.5,40000,183209,0.013873,0.371061,80463.3,3764.74,134176,7.04E-06,239970,639970,2322.19,569.947,4.52478,322.332,2376.82,560.057,4.51878,310.922,239970,2379.07,556.235,2.62973,305.03,2381.77,554.92,2.81419,303.73,100,708292
91407.25,0,91407.25,15.52,19.11,733.69,2.96,1.48,,0.248709,0.049128,0.396546,39.9045,3.40029,16436.2,23364.8,41321.856,550174.9,519871,30303.9,2.38424,367.884,950.192,8608.72,40000,91302.2,0.0204174,0.0236102,76655.8,1679.96,68016.3,5.55E-06,148063,548063,1929.29,837.38,2.99891,466.732,1972.05,824.006,3.93912,451.843,148063,1967.01,819.941,0.894256,444.718,1965.12,816.696,2.28716,442.571,100,303244
113562.35,50682.92,164245.28,14.47,30.97,720.79,3.43,1.72,,6.32E-06,0.0499063,1.09599,28.2659,3.10327,23385.9,40907.2,51818.4,699576.1,651236,48340.1,2.65737,0.230732,1198.26,10795.5,40000,164138,0.0231121,0.842663,84030.1,1251.85,61784.4,1.00E-06,220899,620899,1949.63,946.204,4.25494,534.807,1998.63,930.86,4.57569,516.28,220899,1989.63,927.755,1.5232,509.896,1996.25,924.483,2.37465,506.977,100,321762
113562.35,22536.98,136099.33,25.79,27.49,663.1,6.12,3.06,,0.167966,0.0731551,0.330664,30.8819,3.12719,26028.5,22535,60515.52,693759.9,653132,40627.9,2.67618,2012.53,1405.91,12607.4,40000,135994,0.022865,0.0417499,70711.7,3082.44,114905,3.81E-06,192755,592755,2862.07,937.414,3.45659,521.111,2932.11,921.716,4.06632,502.96,192755,2926.73,917.748,1.14655,495.914,2926.2,914.602,2.28211,493.504,100,321754
113562.35,87203.29,200765.65,12.82,27.31,570.57,3.04,1.52,,4.74E-06,0.0334483,0.769819,21.2655,3.21269,17713.7,41453.9,41162.88,575743.3,532073,43670.3,2.53369,0.134396,946.456,8575.6,40000,200661,0.015356,0.605526,76874.2,1339.49,59240.5,1.00E-06,257422,657422,1304.21,629.182,5.56522,367.621,1338.41,618.578,5.75428,354.639,257422,1334.28,616.248,3.17239,349.386,1337.93,614.24,3.66019,347.515,100,315119
113562.35,21795.06,135357.42,34.64,35.43,683.92,8.21,4.11,,0.232327,0.0991235,0.398581,31.5574,3.24354,33098.4,21921.1,74421.6,778809.7,733899,44910.7,2.82071,2793.63,1742.01,15504.5,40000,135252,0.0255814,0.0926074,67347.4,3882.33,140849,6.27E-06,192013,592013,3877.84,1049.3,3.1733,572.714,3969.73,1031.37,3.82514,552.299,192013,3962.46,1026.66,1.01128,544.698,3964.94,1023.25,2.02906,541.892,100,364395
93177.05,0,93177.05,37.43,37.75,675.13,7.28,3.64,,0.420063,0.0899065,0.592528,36.2456,3.435,24522.2,26974.6,58790.88,610075.5,577823,32252.5,2.66906,2460.66,1364.58,12248.1,40000,93074.3,0.0205453,0.236213,67080.2,3908.67,137617,1.45E-05,149835,549835,3522.28,843.544,2.8616,451.86,3596.97,829.572,3.55471,436.514,149835,3592.38,824.587,0.948236,428.958,3596.26,821.81,1.76433,426.779,100,417522
113562.35,77997.88,191560.24,16.75,23.06,658.16,3.97,1.99,,3.89E-06,0.0452134,0.226527,24.0757,3.20127,22933.3,35371.5,52108.8,626953.6,584269,42684.6,2.64617,269.577,1205.16,10856,40000,191454,0.0185267,0.0262124,80805.6,1882.89,77528,1.00E-06,248215,648215,1765.72,758.875,4.766,444.528,1812.72,745.885,5.30526,429.151,248215,1809.54,743.629,2.14994,423.443,1808.54,741.07,3.25415,421.617,100,396795
113562.35,52544.08,166106.43,12.44,48.7,577.51,2.95,1.47,,0.969076,0.0323521,1.47167,24.5339,4.94099,16803,43655.4,40672.848,729936.9,685220,44716.9,2.40327,0.0157992,934.944,8473.51,40000,166004,0.0150586,1.27161,74405.8,1046.03,50682.1,1.52E-05,222765,622765,1271.83,617.988,6.14849,340.067,1297.02,608.922,5.25407,328.385,222765,1293.91,603.427,3.47503,320.86,1294.08,602.342,3.41954,319.536,100,252422
113562.35,14816.05,128378.41,36.96,34.57,702.44,8.76,4.38,,0.21779,0.110412,0.477542,33.7902,3.27147,34865.6,19008.6,78367.68,806599.1,759925,46674.1,2.82913,3183.14,1838.31,16326.6,40000,128273,0.0275559,0.145088,64339.7,4050.07,146084,6.16E-06,185034,585034,4320.52,1130.31,2.97674,611.958,4421.25,1110.94,3.72655,589.981,185034,4410.8,1106.07,0.868373,582.22,4416.47,1102.24,1.92263,578.981,100,322711
113562.35,75181.87,188744.22,37.17,47.41,748.06,8.81,4.41,,0.182429,0.0962238,0.305546,25.9611,3.70106,41863,32785.8,87277.92,904353.5,848281,56072.5,3.02199,1697.02,2057.27,18182.9,40000,188637,0.0256945,0.0630311,79508.1,3800.68,138612,4.29E-06,245398,645398,3760.1,1054.37,3.81153,591.306,3853.62,1035.62,4.24288,570.036,245398,3848.28,1030.87,1.49257,562.45,3848.95,1027.78,2.45081,559.926,100,579880
113562.35,52570.19,166132.55,23.88,29.75,454.25,5.66,2.83,,0.191114,0.0445435,0.225473,20.1672,3.10969,17255.1,23084.5,43276.032,511547,478582,32965,2.48877,2106.61,996.164,9015.84,40000,166031,0.011966,0.0619369,60804,3497.4,112683,4.29E-06,222792,622792,1741.13,491.147,4.88696,277.449,1783.48,482.878,4.93083,267.491,222792,1782.06,479.865,2.99323,262.222,1781.74,478.64,3.31516,261.125,100,300909
113562.35,14000.34,127562.69,28.21,18.39,683.58,6.69,3.35,,0.185953,0.0842687,0.372862,33.4335,3.202,27977.9,20701.3,64536.48,730404.2,688377,42027.2,2.71251,2360.81,1502.57,13445.1,40000,127458,0.0251166,0.0538623,69140.5,3312.37,122791,4.47E-06,184219,584219,3298,1029.72,3.19425,564.839,3377.22,1012.51,3.89221,545.066,184219,3370.32,1008.16,0.96333,537.691,3370.75,1004.67,2.12858,534.921,100,309502
97908.75,0,97908.75,25.37,15.55,629.79,5.19,2.59,,0.382944,0.0586409,0.377179,34.4007,3.27909,17736.1,19389.4,46356.336,533685,505787,27898,2.37109,1983.45,1068.82,9657.57,40000,97805.8,0.0169629,0.0514573,62865,2986.65,101081,1.08E-05,154567,554567,2299.44,696.33,3.2629,390.507,2350.85,684.933,3.82208,377.678,154567,2346.69,680.762,1.21709,370.795,2345.64,678.517,2.06984,369.212,100,227807
109483.9,0,109483.9,18.24,23.74,748.86,4.17,2.08,,0.18769,0.0679824,0.413547,40.69,3.50257,22768.9,30029.8,52634.88,730779,688846,41933,2.62056,564.753,1217.66,10965.6,40000,109378,0.0276314,0.0306749,83503.5,2021.8,83298.4,3.63E-06,166139,566139,2665.37,1132.47,3.06556,617.617,2727.85,1114.23,3.91308,596.621,166139,2720.25,1109.48,0.794899,588.759,2719.29,1105.26,2.29867,585.528,100,370678
79586.82,0,79586.82,28.94,19.41,615.52,4.81,2.41,,0.543019,0.0509505,0.685144,33.4428,3.32947,14219.9,8565.55,40228.368,390287.6,370604,19683.6,2.21371,2644.14,924.509,8380.91,40000,79484.8,0.010966,0.366129,52063.9,3305.31,104915,2.25E-05,136246,536246,1998.42,450.821,3.14061,263.67,2039.59,443.238,3.62337,255.467,136246,2037.88,439.921,1.45104,249.915,2038.02,438.641,1.9019,249.035,100,124477
87926.98,0,87926.98,15.11,16.98,669.64,2.77,1.39,,0.356751,0.0415195,0.370707,36.5279,3.29877,14326.7,18253.8,37742.016,473334.4,448398,24936.4,2.28161,600.3,866.223,7862.92,40000,87822.5,0.0161596,0.0301025,70631.3,1753.15,68615.8,9.14E-06,144583,544583,1632.42,662.986,3.04057,377.822,1666.5,652.519,3.90855,366.39,144583,1662.34,648.694,1.12397,359.7,1660.78,646.385,2.1669,358.274,100,265768
91553.6,0,91553.6,36.58,26.15,532.87,6.99,3.5,,0.820691,0.0500946,6.90112,29.5025,3.57327,14090.3,9366.78,41361.168,416526.7,395274,21252.7,2.15104,2863.06,951.115,8616.91,40000,91453.9,0.0101778,6.62325,49472.5,3696.92,110756,3.42E-05,148215,548215,1964.02,418.094,3.62921,242.777,2004.34,411.405,3.64478,235.039,148215,2003.85,408.031,1.84773,229.773,2003.78,407.111,2.04066,228.993,100,127328
89470.34,0,89470.34,27.52,36.6,697.75,5.14,2.57,,0.372987,0.0639201,0.410557,37.6956,3.43537,18949.5,33943.9,47149.776,546152.1,517510,28642.1,2.50275,1032.97,1087.58,9822.87,40000,89367.2,0.0186788,0.0501366,74884.9,2937.57,101971,1.08E-05,146128,546128,2508.59,766.7,3.00477,422.414,2562.75,754.219,3.72402,408.638,146128,2557.85,749.764,1.00749,401.459,2556.8,747.15,1.9945,399.619,100,436632
113562.35,44229.35,157791.7,17.63,28.03,675.64,4.18,2.09,,0.0145808,0.0431435,3.32758,27.6858,3.08705,19838.6,44402.4,46750.272,654778.2,609681,45097.2,2.51245,0.216585,1078.13,9739.64,40000,157687,0.0207236,3.08064,82356.3,1306.99,60807.3,1.00E-06,214448,614448,1683.01,848.981,4.32355,486.644,1727.16,835.065,4.57657,469.816,214448,1719.31,831.924,1.64746,463.504,1725.74,828.943,2.39581,460.826,100,316497
113562.35,80301.19,193863.54,37.74,25.66,581.96,8.95,4.47,,5.59E-06,0.0736848,1.17392,20.6206,2.99657,31542.2,16778.9,72513.6,625630.3,580411,45219.3,2.7705,3534.85,1695.6,15107,40000,193760,0.0170268,0.988559,55986.7,4120.09,147442,1.00E-06,250521,650521,2866.68,698.57,4.13108,402.13,2939.14,685.931,4.70261,387.627,250521,2937.57,683.42,1.94242,382.075,2947.39,681.072,2.54536,380.026,100,268063
113562.35,43040.92,156603.27,37.34,39.34,656.65,8.85,4.43,,0.261219,0.0958595,0.436293,26.7782,3.2983,35532.6,26041.9,78376.32,781928.9,734669,47259.9,2.88958,2651.29,1838.52,16328.4,40000,156498,0.0230094,0.179148,68843.2,4089.84,147163,7.24E-06,213259,613259,3744.63,944.379,3.50149,521.73,3833.56,927.878,3.98063,502.989,213259,3829.58,923.268,1.33003,495.602,3834.38,920.376,2.10472,493.138,100,449006
113562.35,78580.15,192142.51,21.02,18.14,495.16,4.99,2.49,,9.82E-06,0.0416101,0.186488,20.0292,3.11664,18498.7,30285.9,43899.792,534787.7,497339,37448.7,2.58905,1219.97,1010.86,9145.79,40000,192040,0.0133632,0.0336728,69472.6,2929.49,99394.5,1.00E-06,248801,648801,1625.57,548.197,5.23336,314.81,1667.29,538.642,5.56946,303.473,248801,1665.1,536.206,3.22244,298.351,1664.4,534.53,3.85451,297.042,100,380546
81086.15,0,81086.15,25.71,31.92,498.79,4.35,2.18,,1.00593,0.0394109,2.50604,27.8649,3.69664,11231.3,12449.1,32849.52,351139.7,332786,18353.7,2.14313,2082.53,751.98,6843.65,40000,80985.2,0.00832133,2.24786,53886.2,3264.45,101384,4.34E-05,137746,537746,1550.85,341.348,3.63784,196.535,1579.12,336.371,3.56234,190.693,137746,1577.13,333.544,1.98507,186.227,1576.43,332.853,2.08967,185.605,100,225393
104512.8,0,104512.8,38.76,39.52,694.22,8.46,4.23,,0.441682,0.111892,0.641311,37.2195,3.583,31522.4,25589.8,71640.48,761332.1,720216,41116.1,2.81849,2739.02,1674.39,14925.1,40000,104409,0.0259595,0.271206,68437.6,4129.62,147561,1.43E-05,161170,561170,4382.97,1065.55,2.79033,563.152,4476.35,1047.86,3.50624,543.519,161170,4468.94,1041.88,0.872932,534.981,4475.69,1038.38,1.77224,532.065,100,433088
113562.35,9946.22,123508.57,37.75,46.51,685.59,8.95,4.48,,0.649868,0.11603,0.495832,34.1812,3.8541,36826,32754.5,79711.68,892441.2,845478,46963.2,2.95378,2070.57,1871.2,16606.6,40000,123403,0.0275431,0.15737,77032,4141.05,148449,1.94E-05,180164,580164,4546.42,1130.82,3.03544,600.044,4643.39,1112.05,3.51696,579.124,180164,4638.45,1104.86,1.10093,569.578,4641.19,1101.73,1.88023,566.922,100,581324
101553.7,0,101553.7,22.52,28.03,750.88,4.77,2.39,,0.200306,0.07073,0.423444,40.5787,3.46176,22045.4,25573.4,52349.76,672635.7,634578,38057.7,2.57862,1203.75,1210.89,10906.2,40000,101449,0.0254666,0.0376121,76390.7,2458.28,94237.9,4.44E-06,158210,558210,2773.02,1044.1,2.95845,568.31,2837.1,1027.15,3.82559,549.057,158210,2829.76,1022.58,0.778807,541.461,2829.2,1018.66,2.14902,538.472,100,326776
113562.35,87652.99,201215.35,21.5,32.63,633.11,5.1,2.55,,3.91E-06,0.0499591,0.217634,22.3465,3.24653,25132.6,30871.7,56826.24,617465.3,575009,42456.3,2.70503,986.497,1317.58,11838.8,40000,201109,0.0174966,0.0318379,75831.3,2523.81,96944.9,1.00E-06,257870,657870,1949.53,716.842,4.68614,420.614,2001.9,704.379,5.22426,406,257870,1999.11,702.161,2.23864,400.494,1998.36,699.864,3.19341,398.817,100,401623
113562.35,61797.64,175359.99,11.36,29.83,450.19,2.69,1.35,,0.0956336,0.0272956,1.54074,19.2979,3.05352,13044.5,34862.4,31448.496,506807.4,470810,35997.4,2.43941,0.0842639,719.375,6551.77,40000,175257,0.0125912,1.39263,73169.1,1296.49,56515,1.40E-06,232018,632018,1068.03,515.95,5.02608,292.422,1092.24,507.912,5.1247,282.555,232018,1089.79,504.988,3.15525,277.319,1091.82,503.647,3.37097,275.952,100,300013
113562.35,81603.86,195166.21,13.66,39.24,486.21,3.24,1.62,,0.116082,0.0285337,1.97238,19.9101,3.88411,14869.6,45762.7,34983.12,584293.8,541870,42423.8,2.48664,0.0265132,801.729,7288.15,40000,195063,0.0129259,1.82858,73409.9,1264.99,55498.7,1.61E-06,251824,651824,1118.04,530.285,5.92958,298.77,1141.91,521.919,5.74407,288.48,251824,1139.55,518.272,4.05284,282.866,1141.35,517.035,4.11887,281.464,100,292200
79028.34,0,79028.34,31.46,21.38,742.49,5.19,2.6,,0.269791,0.0622907,0.451508,39.7583,3.3458,16644.6,16243.1,44660.784,468362.2,443443,24919.2,2.3128,2189.05,1028.8,9304.33,40000,78925.8,0.0166477,0.0681381,59050.5,3095.02,101209,8.94E-06,135687,535687,2442.99,683.6,2.83779,383.566,2496.39,672.132,3.70889,371.185,135687,2491.87,668.47,0.88298,364.711,2491.63,665.907,1.87229,362.943,100,187899
113562.35,48392.98,161955.33,37.67,22.65,727.49,8.93,4.47,,0.000317416,0.101166,0.426499,28.4813,3.02704,37527.3,17273.7,83088.96,791802.6,741649,50153.6,2.85613,3232.72,1954.07,17310.2,40000,161849,0.0263271,0.152179,63241,3964.65,143837,1.00E-06,218610,618610,3951.21,1079.22,3.35603,603.05,4051.13,1060.1,4.16587,581.095,218610,4040.08,1056.79,1.01282,574.476,4046.63,1053.09,2.10555,571.365,100,293387
113562.35,33053.43,146615.78,12.06,20.28,587.38,2.86,1.43,,0.172852,0.0346123,1.45888,26.2389,3.08884,16397.8,34080.2,40437.072,580852,543265,37587,2.3914,0.190045,929.408,8424.39,40000,146510,0.0165766,1.22823,77432.9,1177.28,55588.9,2.91E-06,203271,603271,1351.09,679.605,4.44364,391.68,1385.69,668.689,4.50985,378.388,203271,1381.04,665.194,1.99129,372.101,1384.49,663.063,2.48507,370.156,100,284432
113562.35,67380.89,180943.25,29.28,43.91,514.82,6.94,3.47,,0.361342,0.0581317,0.373594,20.1393,3.88057,26855.6,51757.5,59423.04,627347.9,587104,40243.9,2.87504,603.351,1379.71,12379.8,40000,180840,0.01391,0.200726,84265.1,3651.22,130619,9.67E-06,237601,637601,2269.72,571.389,4.58449,321.519,2322.6,561.639,4.49522,310.21,237601,2324.08,557.622,2.66963,304.188,2325.27,556.401,2.84153,302.981,100,763480
113562.35,27448.28,141010.63,34.3,40.37,739.92,8.13,4.07,,0.277848,0.103859,0.382706,32.7852,3.47211,36301.1,27781.9,78636,866859.6,817059,49800.6,2.91261,2084.03,1844.87,16382.5,40000,140904,0.0284622,0.065785,75876.5,3718.82,136274,6.96E-06,197665,597665,4065.63,1167.39,3.17627,635.512,4161.31,1147.54,3.81155,612.954,197665,4153.28,1142.18,0.998263,604.751,4154.35,1138.49,2.11421,601.72,100,475958
113562.35,63825.58,177387.94,29.57,45.94,538.32,7.01,3.51,,0.45727,0.0624838,0.306316,21.0445,3.96444,28269,53518.6,61727.52,671628.8,629981,41647.8,2.91141,490.764,1435,12859.9,40000,177284,0.0153059,0.122039,86467.2,3629.41,130998,1.19E-05,234045,634045,2442.08,628.712,4.44224,350.934,2498.69,618.037,4.35368,338.616,234045,2499,613.578,2.47475,332.112,2499.35,612.235,2.71754,330.847,100,788925
113562.35,51557.98,165120.34,35.52,27.75,480.89,8.42,4.21,,0.222575,0.054626,3.76582,20.2398,3.13659,21719.7,15635.9,54641.28,518023.2,484000,34023.2,2.53436,3338.57,1265.44,11383.6,40000,165020,0.0121826,3.58891,52974.3,3949.57,136327,6.72E-06,221781,621781,2127.07,500.097,4.32006,287.645,2177.75,491.584,4.43622,277.639,221781,2180.69,488.559,2.42904,272.34,2185.04,487.303,2.64245,271.136,100,226552
113562.35,65841.06,179403.41,24.33,28.58,571.19,5.77,2.88,,1.38E-05,0.0515999,0.22738,22.2215,3.04672,23097.1,23577.4,54776.64,571047.8,533252,37795.8,2.61383,1918.69,1268.67,11411.8,40000,179300,0.0154967,0.0378042,66070.7,3036.87,109988,1.00E-06,236061,636061,2013.76,635.436,4.4321,370.237,2066.91,624.385,4.86337,357.333,236061,2064.62,621.832,2.20009,351.817,2064,619.869,2.954,350.328,100,311825
113562.35,12266.91,125829.26,17.52,41.5,669.56,4.16,2.08,,0.531895,0.0589624,0.331428,33.8509,3.71053,22329.7,57928.1,51107.04,759156.6,718283,40873.6,2.65325,0.110103,1181.35,10647.3,40000,125724,0.0235136,0.0219839,87497.8,1984.95,82506.1,1.01E-05,182485,582485,2317.66,964.591,3.60099,528.122,2366.91,949.485,3.99422,510.665,182485,2360.68,943.5,1.39439,501.946,2358.5,940.542,2.58208,499.888,100,490800
99170.47,0,99170.47,14.13,23.4,630.84,2.93,1.46,,0.385397,0.043006,0.348088,34.7763,3.30181,15168.7,20398.8,39695.04,527390.6,499483,27907.6,2.29,521.517,911.994,8269.8,40000,99065.7,0.0172242,0.0269354,71837.1,1760.45,67063.8,9.00E-06,155827,555827,1690.07,706.601,3.29106,400.343,1726.33,695.484,3.9836,387.836,155827,1721.9,691.333,1.25957,380.829,1720.24,688.966,2.30068,379.312,100,268265
111661.05,0,111661.05,31.31,39.55,663.89,7.3,3.65,,0.495893,0.0955052,0.41187,36.0217,3.62171,29264.2,31577.4,66109.44,769573.1,729498,40075.1,2.80768,1830.38,1540.51,13772.8,40000,111557,0.0253509,0.0618282,76675.7,3659.94,133106,1.38E-05,168318,568318,3745.02,1040.22,3.01023,555.277,3826.98,1023.3,3.59767,536.253,168318,3820.76,1017.17,1.0202,527.545,3820.21,1014.04,2.00084,525.081,100,508464
113562.35,17046.69,130609.05,18.17,44.51,476.11,4.31,2.15,,1.77143,0.0383299,0.421557,24.689,5.32162,16113.3,75422.6,40680.768,596825.3,562915,33910.3,2.43165,0.0400384,935.131,8475.16,40000,130506,0.0115387,0.207989,78873,2511.6,85815.6,4.47E-05,187267,587267,1510.76,472.95,5.47389,256.592,1537.57,466.509,4.57901,248.07,187267,1533.88,462.278,2.91583,242.017,1533.2,461.546,2.84911,241.116,100,539562
113562.35,19472.77,133035.12,22.12,21.48,587.68,5.25,2.62,,0.290774,0.0559688,0.295044,28.5413,3.13651,20602.2,23418,50694.24,604418.2,570026,34392.2,2.51111,1687.49,1171.55,10561.3,40000,132931,0.0177922,0.0348115,68466.8,2832.77,102075,6.69E-06,189692,589692,2191.06,729.947,3.83383,412.834,2243.86,717.887,4.19392,398.756,189692,2240,713.964,1.58821,391.992,2238.75,711.69,2.4606,390.328,100,294800
