WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
102488.03,0,102488.03,29.36,45.41,541.15,6.28,3.14,,1.13691,0.0662368,0.918958,29.7533,4.1297,21600.3,66438.1,50516.16,599317.2,569461,29856.2,2.73945,7.84397,1167.33,10524.2,40000,102386,0.0153919,0.634767,90242.4,3552.68,124630,3.82E-05,159147,559147,2601.44,632.077,3.62494,337.491,2652.49,622.305,3.52718,326.267,159147,2649.72,616.948,1.71379,319.063,2649.47,615.675,1.91711,317.913,100,842450
113562.35,6432.21,119994.57,20.9,25.82,600.52,4.95,2.48,,0.346781,0.0574795,0.326413,31.7288,3.23988,19954.1,24094.2,49403.04,618345.3,584556,33789.3,2.48658,1489.49,1140.92,10292.3,40000,119891,0.0190997,0.0329056,70472.8,2681.16,97243.6,7.95E-06,176652,576652,2252.66,783.585,3.60104,438.7,2305.17,770.872,4.03546,423.946,176652,2300.65,766.492,1.38292,416.72,2299.18,763.989,2.35471,414.921,100,296713
113562.35,26711.46,140273.81,32.88,20.57,663.84,7.8,3.9,,0.14687,0.0895319,0.371094,29.8219,3.06265,30665.9,18071.9,70464.96,722434.7,679676,42758.7,2.75176,3029.36,1645.86,14680.2,40000,140169,0.0236553,0.0853563,63309.9,3768.12,137063,3.85E-06,196930,596930,3500.01,970.048,3.30981,535.932,3585.59,953.367,3.96789,516.805,196930,3579.09,949.43,1.07338,509.828,3581.28,946.213,2.09047,507.218,100,284423
92501.31,0,92501.31,22.35,23.07,509.8,4.32,2.16,,0.940447,0.0418897,0.823459,28.4783,3.71007,13022.4,9792.27,37357.584,406095.3,385037,21058.3,2.1669,2306.6,857.225,7782.83,40000,92399.2,0.00972855,0.559619,52673.2,3088.59,98841.6,3.57E-05,149160,549160,1646.02,399.212,3.75768,231.609,1678.33,393.192,3.68713,224.487,149160,1676.12,389.951,1.99824,219.447,1675.59,389.142,2.13308,218.718,100,153410
97849.47,0,97849.47,23.73,20.1,570.16,4.85,2.42,,0.559588,0.0499974,0.386702,31.4449,3.34962,15588.5,13853.1,42580.272,482521.4,457998,24523.4,2.26791,2055.17,979.785,8870.89,40000,97746.9,0.0134605,0.0918486,58611.8,2995.03,98099.2,1.73E-05,154508,554508,1961.4,552.851,3.48603,315.964,2004.06,543.856,3.80476,305.729,154508,2000.65,539.903,1.59382,299.421,1999.9,538.422,2.09212,298.33,100,194260
80096.52,0,80096.52,19.28,17.59,712.12,3.22,1.61,,0.313816,0.045689,0.401409,38.4585,3.31599,14289.6,15199.1,38445.6,445167.5,421675,23492.5,2.25209,1099.14,882.701,8009.5,40000,79992.5,0.0157239,0.0380313,65374.5,2123.52,76884.3,9.03E-06,136754,536754,1795.25,645.299,2.86941,367.799,1832.96,634.913,3.81934,356.663,136754,1828.92,631.306,0.991311,350.194,1827.56,628.957,2.02917,348.728,100,228675
113562.35,63306.86,176869.21,38.58,25.83,608.2,9.15,4.57,,0.000284888,0.0828773,1.09219,22.7353,2.92322,32835.7,16172.6,75282.24,661991.8,616172,45819.8,2.78275,3634.52,1762.97,15683.8,40000,176765,0.0191551,0.88004,56447.1,4177.99,149791,1.00E-06,233526,633526,3227.6,785.885,3.80357,446.518,3307.76,771.77,4.43238,430.368,233526,3304.07,768.931,1.56939,424.42,3315.09,766.203,2.28115,422.068,100,263470
113562.35,54565.84,168128.19,29.65,41.7,553.56,7.03,3.52,,0.378645,0.0649332,0.280715,22.3586,3.5863,27650.1,42975.1,61730.4,660338.4,620295,40043.4,2.84392,1093.04,1435.08,12860.5,40000,168024,0.0162116,0.0813013,80258.9,3638.84,131024,9.88E-06,224785,624785,2537.75,665.73,4.23459,372.806,2598.19,654.352,4.29902,359.668,224785,2597.36,650.074,2.19347,353.084,2597.33,648.462,2.60936,351.69,100,658607
113562.35,54138.75,167701.1,29.72,38.11,682.95,7.05,3.52,,0.121423,0.0777455,0.291237,26.587,3.27874,31895.2,31059.3,69908.64,752160.7,705797,46363.7,2.85836,1596.97,1632.38,14564.3,40000,167595,0.0227418,0.0466165,77335.7,3354.92,124833,2.73E-06,224356,624356,3038.6,932.559,3.78533,523.621,3114.8,916.447,4.29393,505.07,224356,3110.03,912.59,1.43287,498.183,3109.82,909.67,2.45863,495.905,100,491113
113562.35,26603.57,140165.92,23,26.63,702.86,5.45,2.73,,0.103578,0.0702769,0.333625,31.784,3.16292,26195.9,25801.8,59753.76,720267.6,676926,43341.6,2.69854,1390.06,1387.65,12448.7,40000,140060,0.0245569,0.038421,76797.4,2675.78,103431,2.10E-06,196821,596821,2749.32,1006.38,3.49611,560.967,2817.56,989.563,4.1649,541.417,196821,2811.43,985.767,1.08353,534.4,2811.07,982.278,2.34752,531.712,100,359099
102487.65,0,102487.65,18.21,22.54,566.14,3.9,1.95,,0.539144,0.0453166,0.34609,31.4019,3.3452,15390.4,16633.4,41128.128,506396.6,480387,26009.6,2.28961,1422.95,945.639,8568.36,40000,102384,0.0143909,0.0551822,64403,2494.12,86650.7,1.44E-05,159145,559145,1779.11,590.821,3.54592,337.116,1817.68,581.382,3.8996,326.296,159145,1813.72,577.269,1.61014,319.722,1812.66,575.637,2.20402,318.555,100,235673
87478.62,0,87478.62,34.92,47.33,577.95,6.38,3.19,,1.02736,0.0636904,2.68439,31.4823,3.96407,19316.1,75184.7,46699.824,514554.1,489182,25372.1,2.65912,0.527365,1076.94,9729.13,40000,87377.4,0.0137294,2.38175,88196,3585.53,123079,4.00E-05,144138,544138,2502.19,563.959,3.36815,303.487,2549.71,555.183,3.4434,293.671,144138,2547.69,550.405,1.58873,287.061,2547.62,549.175,1.84013,286.03,100,835305
113562.35,72098.9,185661.26,25.41,42.32,537.94,6.03,3.01,,0.239278,0.052356,0.221544,20.7519,3.71853,25300.4,54958.7,56172,618999.5,578996,40003.5,2.82886,220.031,1301.96,11702.5,40000,185558,0.014409,0.0477494,85970.8,3204.09,116198,5.57E-06,242319,642319,2046.98,591.65,4.57989,339.25,2096.9,581.508,4.64015,327.497,242319,2094.87,577.796,2.66028,321.585,2094.24,576.36,3.06743,320.37,100,728558
113562.35,24092.93,137655.28,16.83,25.78,626.65,3.99,2,,0.197825,0.0388659,4.16893,29.0077,3.13787,16987.6,40015.9,42050.688,617274.4,578022,39252.4,2.38562,0.200419,967.326,8760.56,40000,137552,0.0188962,3.9069,79464.7,1251.62,56256.8,3.31E-06,194313,594313,1517.65,774.628,4.13803,442.086,1556.32,762.239,4.27781,427.109,194313,1550.03,758.412,1.63125,420.397,1554.64,755.847,2.24473,418.092,100,284519
75852.98,0,75852.98,37.16,31.66,611.93,5.89,2.94,,0.58717,0.0508858,5.6667,33.2463,3.35954,13298.7,7483.37,39423.504,362785.6,344439,18346.6,2.12465,2860.03,905.625,8213.23,40000,75753,0.00980905,5.34891,47712.7,3574.74,108333,2.76E-05,132514,532514,1995.23,403.407,3.13801,238.725,2035.25,396.577,3.56786,231.389,132514,2034.97,393.484,1.51003,226.194,2035.43,392.362,1.89127,225.422,100,111781
87730.03,0,87730.03,19.78,41.86,711.92,3.62,1.81,,0.537003,0.049706,0.396131,38.6363,3.67906,16340.2,60530.3,41053.248,559718.4,531296,28422.4,2.41382,0.0744722,943.88,8552.76,40000,87626,0.0186281,0.0331531,80336.7,1969.84,74229.9,1.32E-05,144387,544387,1956.71,764.536,3.10134,421.602,1995.35,752.666,3.78436,408.479,144387,1989.96,747.578,1.15787,400.748,1988.24,745.125,2.16041,399.132,100,436316
113562.35,62089.66,175652.01,27.02,31.74,495.96,6.41,3.2,,0.0955984,0.0507264,0.249266,20.2862,3.13003,21416.1,22142,52263.36,528338.9,493450,34888.9,2.5776,2486.25,1208.83,10888.2,40000,175550,0.0126857,0.0790744,59790.3,3593.41,123260,2.44E-06,232311,632311,1978.73,520.673,4.61482,300.374,2028.87,511.619,4.79157,289.721,232311,2028.76,508.794,2.66249,284.476,2029.06,507.43,3.03635,283.281,100,303330
107465.67,0,107465.67,27.94,21.32,571.58,6.27,3.13,,0.457615,0.0670424,0.380212,31.4474,3.25756,20272.3,17112.6,51811.2,570938.8,541434,29504.8,2.46653,2752.56,1198.08,10794,40000,107363,0.0170055,0.0810145,58985.2,3508.78,121180,1.38E-05,164124,564124,2626.42,698.122,3.38294,387.276,2685.51,686.67,3.78006,374.217,164124,2682.19,682.229,1.36534,367.21,2681.7,680.219,2.03942,365.691,100,224388
86123.75,0,86123.75,38.69,19.6,550.18,6.96,3.48,,0.794438,0.0488718,8.12352,30.3133,3.53545,13411.7,7972.49,40036.368,393174.8,373208,19966.8,2.11448,2840.56,920.003,8340.91,40000,86025.8,0.00980577,7.83717,48653.2,3676.81,109084,3.47E-05,142787,542787,1916.92,402.862,3.46868,235.86,1955.67,396.389,3.58461,228.522,142787,1955.02,393.151,1.77926,223.405,1954.87,392.231,2.0019,222.665,100,119892
113562.35,1012.36,114574.71,13.14,29.4,466.24,3.11,1.56,,1.00725,0.0336002,0.341949,26.5687,3.9035,13320.4,15326.7,36292.752,485892.9,459849,26043.9,2.22553,1075.73,832.32,7560.99,40000,114471,0.0113227,0.105341,64614.8,2148.83,77481.7,2.65E-05,171232,571232,1322.94,464.085,4.28634,266.125,1348.17,457.485,4.0672,257.914,171232,1344.68,453.769,2.35345,252.264,1344.01,452.906,2.47062,251.425,100,240527
113562.35,43723.48,157285.84,38.33,21.64,544.48,9.09,4.54,,0.184995,0.07292,3.15392,22.8068,2.9521,26898.8,15571.6,64681.92,602059.4,562880,39179.4,2.66419,3645.59,1506.08,13475.4,40000,157184,0.0163351,2.94203,54506.2,4140.56,147101,5.54E-06,213945,613945,2840.41,670.588,3.83491,378.511,2907.74,658.897,4.21723,365.052,213945,2908.04,655.538,1.74014,358.972,2916.8,653.404,2.242,357.1,100,242418
92466.33,0,92466.33,30.41,36.1,543.53,5.87,2.94,,0.942257,0.0223613,17.2659,30.0923,3.80502,9728.02,55691.5,29886.048,442995.3,419860,23135.3,1.90827,0.0283408,683.068,6226.26,40000,92368.3,0.0115364,16.992,67188.5,1228.83,43356.8,2.42E-05,149129,549129,880.265,472.646,3.82204,271.333,898.633,466.071,3.64749,263.317,149129,894.925,462.545,1.9628,257.964,894.451,461.454,2.07958,256.917,100,199169
110638.77,0,110638.77,29.27,15.82,498.24,6.76,3.38,,0.730883,0.0596139,1.57717,27.8329,3.4773,18190.1,14031.6,48854.4,522555,495576,26979,2.36404,3127.45,1127.92,10178,40000,110538,0.0130613,1.31507,52815.1,3784.33,124773,2.52E-05,167299,567299,2332.76,536.417,3.81171,300.976,2383.35,527.783,3.78535,290.795,167299,2383.56,523.652,1.84662,284.551,2384.56,522.454,2.08117,283.485,100,178525
111174.36,0,111174.36,17.9,36.89,600.29,4.16,2.08,,0.536427,0.0517617,0.339216,33.3251,3.53651,18647.5,54213.8,45278.784,628474.3,595700,32774.3,2.51963,0.444668,1043.38,9433.08,40000,111070,0.01897,0.0315189,84398.2,2222.43,83553.1,1.18E-05,167831,567831,2033.7,778.512,3.5794,431.794,2077.35,766.264,3.94943,417.67,167831,2072.11,761.115,1.4623,409.88,2070.47,758.801,2.35361,408.251,100,506087
113562.35,48489.91,162052.26,13.89,40.21,696.1,3.29,1.65,,0.251005,0.0458667,0.759892,27.8762,3.54352,21298.1,47335.1,49020.48,756540.9,707578,48962.9,2.56431,0.0475324,1131.86,10212.6,40000,161946,0.0216184,0.512064,82277.1,1252.46,60736.1,3.77E-06,218707,618707,1793.57,886.455,4.53262,500.621,1837.37,872.149,4.46683,483.28,218707,1830.77,867.437,1.90402,475.772,1834.67,864.735,2.47561,473.239,100,317281
113562.35,80784.52,194346.87,36.03,46.25,631.89,8.54,4.27,,0.197261,0.0811351,0.342787,22.0476,3.73341,36623.4,36889.5,78100.32,776105.5,725722,50383.5,2.97929,1649.48,1831.76,16270.9,40000,194241,0.0197063,0.142555,77818.8,3943.12,142413,5.04E-06,251002,651002,3165.55,809.266,4.13447,456.137,3242.91,794.815,4.3947,439.79,251002,3242.56,790.468,1.99793,432.913,3245.4,788.253,2.54996,430.974,100,627880
113562.35,61602.08,175164.44,27.87,36.96,673.67,6.61,3.3,,0.0373848,0.0431583,8.43323,25.3749,3.29446,20997.4,60690,48783.36,692045.2,643677,48368.2,2.56373,0.0812268,1126.24,10163.2,40000,175063,0.0206577,8.2111,83953.9,1403.77,66032.7,1.00E-06,231824,631824,1685.23,846.286,4.41751,484.518,1727.49,832.52,4.63127,467.996,231824,1720.52,829.055,1.86291,461.525,1726.33,826.309,2.51386,459.022,100,357210
102248.94,0,102248.94,30.63,19.48,673.49,6.54,3.27,,0.282707,0.0818385,0.417738,36.4392,3.29472,23625.2,18234.2,57462.72,634679.4,600276,34403.4,2.58776,2692.8,1332.8,11971.4,40000,102145,0.0222079,0.0654783,63245.3,3467.45,124310,8.07E-06,158906,558906,3206.51,911.078,2.96546,494.852,3279.31,896.021,3.707,477.927,158906,3273.24,891.458,0.906026,470.531,3273.54,888.318,1.95959,468.12,100,256399
101321.01,0,101321.01,24.64,32.27,578.77,5.21,2.61,,0.513751,0.0542748,0.372516,31.8993,3.33796,16914.6,21186.5,44970.384,519027,492488,26539,2.33736,1880.21,1036.1,9368.83,40000,101218,0.0148489,0.0726724,62563.6,3078.38,101180,1.51E-05,157979,557979,2128.25,609.854,3.49951,345.016,2175.54,599.86,3.83433,333.61,157979,2171.85,595.671,1.51346,326.952,2170.99,593.955,2.10787,325.691,100,253735
85751.94,0,85751.94,19,18.67,511.13,3.4,1.7,,0.935381,0.0355254,0.599348,28.546,3.66315,11354.5,10073.5,32832.96,372036.8,352598,19438.8,2.12902,1819.55,751.595,6840.2,40000,85649.5,0.00919784,0.336614,54902.3,2677.03,88514.8,3.46E-05,142411,542411,1399.04,377.236,3.60038,219.298,1424.42,371.745,3.64787,212.915,142411,1421.64,368.696,1.98426,208.11,1421.01,367.914,2.13424,207.434,100,177201
113562.35,31571.37,145133.73,32.36,41.51,634.21,7.67,3.84,,0.427395,0.0857022,0.328011,27.9335,3.48172,31437.8,34538.8,69508.8,762220.5,719393,42827.5,2.87226,1702.59,1622.69,14481,40000,145029,0.0219954,0.0635405,77466.1,3755.29,136442,1.13E-05,201790,601790,3353.99,902.823,3.55151,494.608,3431.97,887.577,3.89538,477.266,201790,3428.42,882.327,1.44177,469.439,3428.09,879.816,2.21434,467.417,100,565424
105189.19,0,105189.19,24.42,36.05,570.01,5.36,2.68,,0.71594,0.0308127,12.5207,31.3361,3.64488,12623.9,53635.2,34853.808,549557.6,520865,28692.6,2.13577,0.0374465,798.71,7261.21,40000,105089,0.0154646,12.2328,74270,1230.29,49870.7,1.48E-05,161850,561850,1209.84,634.252,3.76219,356.224,1236.83,624.967,3.74246,345.095,161850,1232.05,620.084,1.70308,338.003,1232.51,618.583,2.01716,336.675,100,241110
113562.35,49754.04,163316.4,12.23,30.6,712.49,2.9,1.45,,1.98E-05,0.0452274,0.297839,28.5798,3.16829,21181.8,40269,48763.2,687582.5,642323,45259.5,2.55663,0.137852,1125.77,10159,40000,163209,0.0222215,0.046533,82642.3,1128.32,57661.3,1.00E-06,219970,619970,1768.14,910.112,4.36354,522.313,1814.63,895.037,4.81017,504.234,219970,1808.9,892.02,1.59842,497.772,1809.09,888.862,2.70605,495.241,100,289723
77096.81,0,77096.81,36.25,36.15,680.9,5.84,2.92,,0.421061,0.0635226,0.686129,36.5365,3.34796,16721,26783.3,44788.32,432344.6,410170,22174.6,2.3627,1910.87,1031.81,9330.9,40000,76995.2,0.0135875,0.331747,62818.4,3579.41,113303,1.72E-05,133756,533756,2489.61,558.534,2.94245,316.251,2541.35,549.031,3.61371,306.11,133756,2539.26,545.347,1.11456,299.922,2540.91,543.498,1.77376,298.643,100,348951
113562.35,83990.42,197552.77,14.43,39.22,471.77,3.42,1.71,,0.0401041,0.0330108,0.16371,20.0235,3.8508,16399.2,57216.9,37712.928,563012.1,523309,39703.1,2.60788,0.0558828,865.542,7856.86,40000,197449,0.0125706,0.0242465,77360.3,2009.01,75515.8,1.00E-06,254210,654210,1296.47,516.104,5.7727,291.322,1324.45,507.568,5.88113,281.244,254210,1321.38,504.23,4.13149,275.895,1320.43,502.822,4.62059,274.781,100,453007
113562.35,67174.19,180736.54,11.85,24.34,455.43,2.81,1.4,,0.0225594,0.0278613,1.5758,19.1535,3.03617,13430.2,36294.1,32032.56,509125.6,472007,37118.6,2.46866,0.0847405,732.961,6673.45,40000,180633,0.0127923,1.43034,73959.8,1324.19,57537.8,1.00E-06,237394,637394,1089.57,524.192,5.08003,298.035,1114.69,515.894,5.25575,287.921,237394,1112.02,513.129,3.20833,282.767,1114.45,511.692,3.46012,281.323,100,306798
113562.35,47628.05,161190.4,17.16,24.78,721.03,4.07,2.03,,0.000554606,0.0483087,2.64106,28.669,3.12809,22033.9,43458.7,50409.6,701895.9,653283,48612.9,2.59203,0.227588,1164.8,10502,40000,161085,0.0231291,2.38289,84800.7,1318.08,63562,1.00E-06,217846,617846,1885.02,947.226,4.18438,540.259,1934.33,931.687,4.51268,521.499,217846,1924.84,928.526,1.46341,515.062,1932.35,925.164,2.31921,512.048,100,334466
95767.01,0,95767.01,35.18,47.92,590.06,7.03,3.52,,0.990183,0.0772361,1.96302,32.0312,3.99386,23432.3,59650.6,53998.08,615778.1,585494,30284.1,2.79672,284.077,1250.12,11249.6,40000,95665.1,0.017078,1.65175,89599.3,3790.69,133309,3.52E-05,152426,552426,3031.28,701.555,3.2922,370.622,3090.31,690.478,3.4264,358.274,152426,3088.53,684.704,1.46633,350.578,3089.44,683.118,1.79592,349.241,100,852025
113562.35,6307.29,119869.65,11.13,48.44,676.72,2.64,1.32,,1.08818,0.0471683,0.360573,35.5095,4.47007,18407.6,42696.5,44254.272,850895.7,808507,42388.7,2.43159,0.0195465,1019.21,9219.64,40000,119763,0.0230147,0.036296,79996.9,1031.36,52515.5,1.77E-05,176524,576524,1860.22,944.964,4.21309,505.985,1896.45,930.885,3.91387,489.058,176524,1888.45,922.86,1.82068,478.77,1886.73,920.587,2.4512,476.918,100,255254
113562.35,52020.45,165582.8,19.11,43.96,626.61,4.53,2.27,,0.404298,0.0513089,0.245674,25.7141,3.74249,23493.2,62773.4,52825.92,722543.4,679267,43276.4,2.71279,0.104279,1222.21,11005.4,40000,165477,0.0189407,0.0239989,85911.6,2202.93,88557.1,7.45E-06,222238,622238,2012.93,777.328,4.42059,436.96,2058.61,764.653,4.51141,422.104,222238,2053.94,759.803,2.17355,414.691,2052.36,757.626,3.00971,413.108,100,545444
113562.35,25905.39,139467.75,37.84,37.54,473.16,8.97,4.49,,0.775134,0.0572571,7.28187,22.5745,3.75818,21427.6,36882.5,52173.6,566290.5,534059,32231.5,2.6418,1576.18,1206.7,10869.5,40000,139369,0.0128256,7.07708,73820.2,3889.81,134604,2.44E-05,196130,596130,2238.95,526.522,4.24767,291.526,2287.54,518.104,4.02411,281.481,196130,2289.12,514.021,2.269,275.455,2290.29,513.023,2.3607,274.436,100,587896
84163.96,0,84163.96,22.35,16.53,452.48,3.93,1.96,,1.15121,0.0357531,1.91021,25.6725,3.80844,10198.6,9147.28,30135.936,351133,332413,18720,2.1131,2255.45,688.871,6278.32,40000,84063,0.00795287,1.67622,51126.1,3193.27,99930.6,4.64E-05,140824,540824,1408.64,325.849,3.88848,183.563,1433.17,321.421,3.63698,178.106,140824,1430.87,318.718,2.14018,173.83,1430.13,318.115,2.17808,173.223,100,177876
101991.42,0,101991.42,29.48,32.75,528.39,6.28,3.14,,0.714886,0.0582085,1.06898,29.2619,3.48311,17469.1,20346.8,46830.672,495149.7,469878,25271.7,2.36342,2508.32,1080.03,9756.39,40000,101890,0.0127139,0.79211,57906.9,3669.75,118901,2.56E-05,158651,558651,2279.6,522.284,3.66343,294.4,2328.25,513.813,3.72612,284.586,158651,2327.68,509.772,1.75005,278.438,2328.34,508.555,2.02544,277.407,100,264999
96945.13,0,96945.13,29.52,44.36,569.78,5.97,2.99,,0.93065,0.0648712,0.611573,31.1765,3.88321,20600.7,62801.2,48897.12,566303.9,538242,28061.9,2.69067,41.9535,1128.93,10186.9,40000,96842.8,0.0153274,0.313418,88565.8,3467.2,120219,3.15E-05,153604,553604,2547.74,629.535,3.45767,339.709,2598.38,619.637,3.54524,328.509,153604,2595.13,614.497,1.60148,321.395,2594.85,613.095,1.91159,320.22,100,799963
113562.35,24329.41,137891.76,28.74,44.95,565.58,6.81,3.41,,0.773546,0.0719073,0.345271,26.4133,3.87436,27077.5,51898.7,60198.72,712173.5,673859,38314.5,2.86254,511.744,1398.32,12541.4,40000,137788,0.018283,0.0986021,87721.8,3568.46,129164,2.10E-05,194549,594549,2818.32,750.811,3.85223,407.628,2880.08,738.58,3.8345,393.56,194549,2876.91,732.965,1.84055,385.819,2876.29,731.319,2.2203,384.391,100,765830
113562.35,56396.25,169958.6,18.01,42.29,606.84,4.27,2.14,,0.333186,0.0465035,0.232051,24.7242,3.68261,22003.6,62432.8,50203.2,683488.9,641501,41987.9,2.66181,0.0916402,1159.9,10459,40000,169853,0.0175335,0.023304,83896.7,2092.75,83891.4,6.02E-06,226614,626614,1823.84,719.558,4.6142,408.102,1865.83,707.77,4.69625,394.208,226614,1861.61,703.378,2.37493,387.246,1860.14,701.338,3.1717,385.768,100,510063
113562.35,70372.63,183934.98,13.21,28.27,470.83,3.13,1.57,,1.89E-05,0.0286617,2.06952,19.4034,3.03841,13940.5,38548.8,33269.808,517287.8,479091,38196.8,2.46779,0.0905249,761.77,6931.21,40000,183832,0.0131672,1.92169,74174.5,1354.91,58020.8,1.00E-06,240593,640593,1120.06,539.562,5.1281,308.276,1146.54,530.907,5.33257,297.747,240593,1143.64,528.232,3.18439,292.583,1146.47,526.689,3.47635,291.057,100,310293
113562.35,53409.97,166972.32,18.81,22.24,700.53,4.46,2.23,,6.47E-06,0.0560629,0.2765,27.665,3.12131,24888.4,31750.7,56079.36,685002.8,640857,44145.8,2.69056,574.396,1299.75,11683.2,40000,166866,0.0221449,0.0312844,81821.7,2114.13,86426.1,1.00E-06,223627,623627,2190.97,907.115,4.10772,519.363,2247.87,891.781,4.73751,501.321,223627,2243.2,888.934,1.48102,494.994,2242.51,885.795,2.73091,492.659,100,397683
113562.35,62359.97,175922.32,25.86,46.19,743.15,6.13,3.07,,0.221443,0.0750574,0.278998,27.8205,3.69754,33424.3,48379.8,69938.4,853117.4,800901,52216.4,2.95816,168.742,1633.1,14570.5,40000,175815,0.0252058,0.0280884,92316.1,2803.98,109473,4.28E-06,232576,632576,2938.1,1033.75,3.92386,578.368,3009.23,1016.23,4.32335,558.242,232576,3003.87,1011.4,1.53123,550.508,3002.3,1008.23,2.72187,548.146,100,668400
113562.35,57657.79,171220.15,15.45,15.1,735.13,3.66,1.83,,3.91E-06,0.0525785,0.278617,28.3468,3.18744,24515.3,38448.9,54506.88,709995.8,663617,46378.8,2.6896,2.20393,1262.24,11355.6,40000,171113,0.0234246,0.0296079,86604.1,1588.9,72131.3,1.00E-06,227874,627874,2055.34,959.216,4.2156,550.643,2108.79,943.103,4.87061,531.567,227874,2103.76,940.348,1.47523,525.195,2103.14,936.986,2.81937,522.688,100,402417
113562.35,56544.46,170106.82,35.78,48.42,716.65,8.48,4.24,,0.374526,0.0960821,0.310255,27.2627,3.75131,39096.5,36167.2,82156.8,894876.7,842288,52588.7,3.00814,1474.9,1931.16,17116,40000,170000,0.0252686,0.0533393,81787.2,3798.06,138478,9.21E-06,226761,626761,3758.61,1037.26,3.67335,572.831,3848.22,1019.27,4.01442,552.479,226761,3843.72,1013.65,1.47741,544.251,3843.28,1010.75,2.36841,541.898,100,627239
113562.35,73188.26,186750.61,16.8,33.36,572.53,3.98,1.99,,5.69E-05,0.0325419,2.70171,22.0614,3.22067,17079.3,51845.2,41038.608,575719.2,533266,42453.2,2.45239,0.0846885,943.536,8549.71,40000,186647,0.0151762,2.5247,76418.7,1336.73,57662.8,1.00E-06,243408,643408,1268.45,622.06,5.2997,363.379,1301.6,611.697,5.39708,350.721,243408,1297.62,609.011,2.89923,345.23,1301.68,607.049,3.32009,343.362,100,302558
85218.48,0,85218.48,24.51,44.15,540.09,4.36,2.18,,1.45893,0.0407058,1.13517,29.8827,4.4465,13679,72014.3,36774.576,428887.1,406881,22006.1,2.32379,0.055857,843.586,7661.37,40000,85116.6,0.00970332,0.856669,76913.5,2841.64,91703.2,5.74E-05,141878,541878,1604.83,397.913,3.95817,223.678,1632.57,392.407,3.5851,216.94,141878,1629.16,388.869,2.00463,211.785,1628.23,388.133,2.05406,211.054,100,591566
104056.09,0,104056.09,25.31,39.88,510.89,5.5,2.75,,1.08112,0.0524931,0.702714,28.4934,4.02332,17928.6,58497.7,44577.84,522844.6,496077,26767.6,2.54938,45.1556,1026.84,9287.05,40000,103954,0.0125784,0.436464,84569.3,3298.31,109390,3.60E-05,160715,560715,2061.62,516.354,3.94754,285.847,2102.99,508.475,3.72803,276.485,160715,2100.22,504.14,1.96896,270.284,2099.72,503.137,2.10179,269.333,100,714810
113562.35,15290.02,128852.37,17.23,24.96,508.79,4.09,2.04,,0.561448,0.0413027,0.290411,26.081,3.37677,16028.1,17881.4,42065.376,522600,493774,28826,2.33158,1442.23,967.671,8763.62,40000,128749,0.0130059,0.0590942,64346.2,2575.07,88749.7,1.40E-05,185510,585510,1619.84,533.709,4.29269,306.815,1656.27,525.29,4.26759,296.661,185510,1652.92,521.481,2.26218,290.575,1652.11,520.237,2.61061,289.539,100,248854
113562.35,82430.27,195992.62,17.98,43.77,556.55,4.26,2.13,,0.130192,0.0391351,0.19153,21.5822,4.0395,21058.2,66140.6,48276.48,622572.5,580611,41961.5,2.64493,0.065713,1114.23,10057.6,40000,195888,0.0140395,0.0250492,80621.2,2144.71,83224.9,2.37E-06,252649,652649,1533.7,576.402,5.33122,332.985,1569.72,566.785,5.30736,321.619,252649,1566.45,563.093,3.37909,315.763,1565.4,561.58,3.89827,314.576,100,511664
113562.35,28958.07,142520.43,30.87,27.53,691.78,7.32,3.66,,0.107706,0.0870907,0.360695,30.5874,3.0931,30635.3,19758.7,69659.52,740004.7,695693,44311.7,2.76194,2630.2,1626.34,14512.4,40000,142415,0.0248393,0.0694463,67245.2,3517.18,129632,2.60E-06,199176,599176,3404.92,1018.27,3.32674,563.788,3489.16,1000.85,4.02218,543.725,199176,3481.93,997.002,1.02934,536.755,3483.63,993.572,2.14359,533.985,100,307510
105828.97,0,105828.97,35.5,28.74,681.92,7.85,3.92,,0.258337,0.10065,0.496294,36.7026,3.2964,28283,15964.8,66902.4,697514.3,658845,38669.3,2.69012,3365.64,1559.65,13938,40000,105725,0.0247806,0.135134,59946.4,3934.16,141141,7.90E-06,162486,562486,3941.05,1016.64,2.82855,545.589,4030.19,999.579,3.62824,526.434,162486,4021.67,994.784,0.812747,518.823,4025.99,991.222,1.84365,515.915,100,246855
113562.35,13920.13,127482.49,14.68,44.5,717.49,3.48,1.74,,0.629519,0.0574954,0.342251,35.9175,3.95072,22136.2,49824.4,50619.84,837368.9,792929,44439.9,2.60827,0.0468864,1169.79,10545.8,40000,127376,0.0257563,0.0170402,85920.4,1494.43,68717.1,1.06E-05,184137,584137,2263.59,1056.71,3.69999,575.514,2309.57,1040.39,4.03402,556.531,184137,2302.42,1033.52,1.42896,546.926,2299.82,1030.25,2.8116,544.733,100,377560
113562.35,86202.53,199764.88,25.61,48.25,495.08,6.07,3.04,,0.283096,0.0482515,0.236131,18.6761,4.57981,25156.7,76754.6,55290.72,615421.3,573833,41588.3,2.86465,0.235412,1280.93,11518.9,40000,199661,0.0124991,0.0867165,87042.5,3237.01,118505,6.98E-06,256422,656422,1887.48,513.306,4.85828,291.853,1930.78,504.72,4.69357,281.933,256422,1930.17,500.911,3.20505,276.494,1930.06,499.964,3.28751,275.499,100,798530
94590.33,0,94590.33,14.99,38.86,467.65,2.96,1.48,,2.05047,0.0173857,7.45964,26.8627,5.15295,8836.15,33573.7,26061.888,446732.6,422443,24289.6,1.96322,0.0135361,594.461,5429.56,40000,94488.8,0.00893641,7.22433,64832.2,800.307,38009.3,5.67E-05,151250,551250,689.268,365.209,5.12878,198.535,699.611,361.375,4.13195,192.784,151250,696.012,358.05,2.56565,187.788,695.429,357.456,2.48618,187.044,100,164678
77904.99,0,77904.99,18.49,21.4,644.65,3.01,1.5,,0.478918,0.0379139,0.402364,35.0348,3.31718,12506.2,11776.9,35215.824,384485.9,364899,19586.9,2.15717,1306.85,807.161,7336.63,40000,77801.4,0.0118246,0.0732665,60185.1,2165.85,76788.6,1.61E-05,134562,534562,1491.24,485.6,2.99743,286.062,1520.83,477.792,3.74568,277.781,134562,1517.47,474.466,1.35775,271.991,1516.56,472.982,1.99739,271.085,100,188997
113562.35,69436.29,182998.65,26.44,20.3,723.85,6.27,3.13,,3.05E-06,0.0704715,0.288396,26.0714,3.11802,30986.9,24877.6,68325.6,729725.6,682051,47674.6,2.80104,1668.93,1594.06,14234.5,40000,182892,0.0233674,0.052993,74864.8,2923.51,112147,1.00E-06,239653,639653,2750.78,957.074,3.99824,547.859,2823.65,940.505,4.67813,528.467,239653,2817.92,937.851,1.41489,522.315,2818.86,934.695,2.56407,519.84,100,370413
113562.35,55653.31,169215.66,32.54,16.69,732.53,7.72,3.86,,3.82E-06,0.0875269,0.34635,27.7798,3.06012,34609.6,20238.7,76467.36,769735.7,720785,48950.7,2.83424,2560.76,1791.89,15930.7,40000,169109,0.025418,0.0852399,68610.4,3519.6,130403,1.00E-06,225870,625870,3417.7,1041.49,3.58167,586.983,3506.1,1023.28,4.33792,565.889,225870,3497.89,1020.2,1.13287,559.42,3501.08,1016.72,2.26649,556.577,100,327185
103888.42,0,103888.42,19.95,33.07,594.59,4.33,2.16,,0.474424,0.0499891,0.348008,32.8472,3.35636,16858.5,26478.9,43420.752,546579.3,518200,28379.3,2.38231,961.55,999.572,9045.99,40000,103785,0.0163933,0.0423702,71779.6,2518.95,87936.6,1.20E-05,160546,560546,1962.02,672.943,3.49159,379.51,2005.21,662.14,3.91552,367.16,160546,2000.86,657.75,1.44583,360.147,1999.56,655.732,2.21824,358.73,100,340762
97979.73,0,97979.73,21.93,22.53,732.55,4.49,2.24,,0.229088,0.0634471,0.408552,39.701,3.41618,19798.2,25451.5,48466.08,618279.1,583855,34424.1,2.49419,1130.58,1118.72,10097.1,40000,97875.3,0.0228331,0.032847,74350,2382.39,89120.9,5.25E-06,154636,554636,2488.19,936.409,3.02481,514.312,2545.17,921.215,3.85593,497.139,154636,2539.1,916.844,0.853153,489.765,2537.88,913.323,2.1799,487.199,100,305089
106377.3,0,106377.3,37.85,41.98,594.05,8.41,4.2,,0.717737,0.0917769,3.05115,32.2169,3.68394,27271.4,35787.6,62978.4,689499.9,654119,35380.9,2.79244,1921.43,1465.07,13120.5,40000,106275,0.0203335,2.73472,75337.6,4090.99,145223,2.43E-05,163036,563036,3593.84,835.133,3.14987,443.432,3667.25,821.584,3.49677,428.316,163036,3666.16,815.573,1.26795,420.073,3671.08,813.339,1.78242,418.201,100,593606
113562.35,5663.63,119225.99,14.79,31.4,473.6,3.51,1.75,,0.906965,0.0360454,0.336503,26.0781,3.80747,14191.1,18541.9,38128.272,494077.4,467302,26775.4,2.27076,1087.8,875.268,7943.39,40000,119122,0.0114994,0.104748,65770.8,2365.54,82735.1,2.40E-05,175883,575883,1417.32,471.489,4.34256,270.454,1445.84,464.589,4.12145,261.905,175883,1442.47,460.866,2.38341,256.213,1441.82,459.974,2.51379,255.351,100,279559
113562.35,76415.13,189977.48,27.46,44.74,672.47,6.51,3.26,,0.128074,0.0685588,0.245667,24.1112,3.66401,32229.4,46204.8,68346.24,766413.9,717599,48814.9,2.94096,447.61,1594.56,14238.8,40000,189871,0.0209791,0.0336321,88070.3,3088.93,116916,2.65E-06,246632,646632,2680.45,860.688,4.23076,487.762,2747.35,845.764,4.56823,470.656,246632,2743.44,841.703,1.92319,463.79,2742.35,839.163,2.85394,461.863,100,674600
113562.35,84913.79,198476.14,13.27,25.2,735.6,3.15,1.57,,2.50E-06,0.0452489,0.277501,25.3153,3.29943,23792.6,40736.6,52995.36,702238.4,653120,49118.4,2.64555,0.148704,1226.24,11040.7,40000,198369,0.021725,0.0634717,83160.7,1203.03,60864.8,1.00E-06,255130,655130,1766.74,889.248,4.88147,519.395,1814.49,874.269,5.30537,501.28,255130,1808.9,871.94,2.01754,495.373,1809.96,868.999,3.03812,492.972,100,315291
113562.35,79091.33,192653.69,30.61,39.85,630.78,7.26,3.63,,0.0125048,0.0694906,0.250361,22.4841,3.41749,31806.6,34581.7,69385.92,699097.3,653424,45673.3,2.88301,1502.02,1619.72,14455.4,40000,192548,0.0190568,0.0520587,76950.4,3498.79,128532,1.00E-06,249309,649309,2712.69,781.746,4.22663,446.243,2782.44,767.906,4.67484,430.414,249309,2779.63,764.584,1.97642,424.189,2779.62,762.271,2.77064,422.357,100,546164
113562.35,48170.11,161732.47,24.81,42.25,690.87,5.88,2.94,,0.25372,0.07021,0.282547,27.9523,3.51003,29667.2,45773.2,63967.2,778387.6,731670,46717.6,2.87862,318.649,1488.87,13326.5,40000,161626,0.0231621,0.0292644,89425.2,2832.32,109149,5.15E-06,218387,618387,2748.83,950.005,3.85637,530.218,2814.88,934.061,4.25279,511.841,218387,2809.91,929.414,1.52128,504.316,2808.4,926.482,2.62582,502.137,100,636359
113562.35,75217.14,188779.5,30.98,16.42,669.78,7.35,3.67,,3.68E-06,0.0731289,0.281156,23.7666,3.05661,31821.9,21061.6,71218.56,691342.6,645862,45480.6,2.79657,2503.68,1664.15,14837.2,40000,188674,0.0208737,0.0668558,66604.8,3469.98,128120,1.00E-06,245435,645435,2852.63,855.364,4.04757,491.038,2928.41,840.241,4.69109,473.48,245435,2923.86,837.683,1.59835,467.568,2925.16,834.949,2.5737,465.408,100,325635
113562.35,37871,151433.35,35.54,27.21,747.54,8.43,4.21,,0.0134003,0.102015,0.419808,30.9549,3.09603,36422.9,18158,80595.36,809188.6,758993,50195.6,2.84696,2966.86,1892.85,16790.7,40000,151327,0.0279811,0.120733,66125.3,3783.48,138436,1.00E-06,208088,608088,3986.95,1146.83,3.21615,635.548,4086.59,1126.83,4.05507,612.563,208088,4074.84,1123.21,0.898891,605.676,4080.58,1119.24,2.0677,602.34,100,304490
113562.35,46562.37,160124.72,20.17,37.36,543.86,4.78,2.39,,0.305864,0.044973,0.23581,23.5187,3.42201,20437.9,51743,47939.856,581725.7,546033,35692.7,2.63269,36.3052,1106.27,9987.47,40000,160021,0.0144888,0.0357315,83623.7,2625.38,94777.3,6.61E-06,216782,616782,1760.99,594.644,4.6075,340.983,1803.06,584.792,4.65796,329.309,216782,1799.9,581.118,2.48482,323.197,1798.92,579.553,3.01958,321.97,100,593956
113562.35,85274.22,198836.57,34.66,39.42,653.37,8.22,4.11,,3.21E-05,0.0782301,0.287919,22.3541,3.38929,35464,29087.9,76953.6,731110.1,682744,48366.1,2.91097,2140.05,1803.75,16032,40000,198731,0.0202278,0.0867736,71920.6,3792.04,137962,1.00E-06,255492,655492,3051.53,829.73,4.1223,473.95,3130.48,814.818,4.64977,456.945,255492,3127.39,811.598,1.83778,450.712,3129.2,809.112,2.62816,448.674,100,485190
113562.35,88439.29,202001.65,13.39,45.95,712.71,3.18,1.59,,0.0480233,0.0441138,0.245503,24.8125,4.04694,23615.2,45107.7,52629.6,790354.7,736843,53511.7,2.637,0.0344591,1217.54,10964.5,40000,201894,0.0205463,0.0416457,81232.4,1211.61,60243.3,1.00E-06,258655,658655,1727.31,842.608,5.23781,484.549,1770.06,828.561,5.2262,467.73,258655,1765.21,824.345,2.63057,460.702,1764.55,821.85,3.40358,458.612,100,315200
113562.35,32606.3,146168.66,11.45,34.68,496.49,2.71,1.36,,0.61493,0.0263095,2.10236,23.2309,3.67896,13327.1,37023,34257.792,541042.8,508449,32593.8,2.27716,0.0391483,784.803,7137.04,40000,146065,0.0126215,1.90715,71822,1056.99,49743.2,1.12E-05,202826,602826,1031.73,517.245,4.92158,294.348,1054.39,509.771,4.5441,284.819,202826,1051.96,505.854,2.75182,278.818,1052.38,504.859,2.81405,277.727,100,247290
79455.38,0,79455.38,15.45,28.71,452.55,2.56,1.28,,1.1309,0.0154498,8.69181,25.6733,3.79112,6702.88,17792.6,20632.512,323052.4,305254,17798.4,1.88907,0.089343,469.274,4298.44,40000,79354.5,0.00793804,8.46411,60945.7,906.637,39019.4,3.39E-05,136116,536116,611.822,324.588,3.83189,182.772,621.702,320.801,3.59019,177.958,136116,618.512,318.126,2.13675,173.75,617.99,317.522,2.17553,173.141,100,178268
99130.38,0,99130.38,30.92,28.08,736.61,6.4,3.2,,0.216265,0.086855,0.453183,39.5654,3.39649,24713.7,19294,58952.16,666496.6,629291,37205.6,2.62638,2470.21,1368.44,12281.7,40000,99026.3,0.0249596,0.0691578,66410.9,3324.48,121023,5.86E-06,155787,555787,3403.58,1023.64,2.80871,551.564,3481.18,1006.73,3.68244,532.573,155787,3472.72,1002.13,0.748691,525.084,3474.2,998.385,1.93541,522.118,100,274607
113562.35,88754,202316.35,35.28,27.66,720.85,8.37,4.18,,2.22E-06,0.0836509,0.323485,23.7669,3.12337,37416,19501.6,81737.28,753500.4,703056,50444.4,2.87215,2798.74,1920.86,17028.6,40000,202210,0.0230941,0.106157,65667.9,3701.85,135830,1.00E-06,258971,658971,3261.69,946.164,4.00814,545.111,3349.26,929.173,4.7239,525.378,258971,3342.36,926.807,1.48514,519.517,3346.04,923.763,2.51006,517.046,100,322800
113562.35,66160.13,179722.48,31.5,36.44,658.82,7.47,3.73,,0.0207466,0.0758915,0.28221,24.3569,3.19457,32234.8,27347.8,71290.56,713610.9,668021,45589.9,2.84306,2077.64,1665.89,14852.2,40000,179617,0.0209816,0.060433,71881.4,3549.76,130523,1.00E-06,236378,636378,2962.81,860.343,3.93975,488.341,3039.08,845.194,4.49446,470.926,236378,3035,841.944,1.59355,464.568,3035.66,839.264,2.51728,462.443,100,436706
89014.22,0,89014.22,12.67,19.08,474.09,2.36,1.18,,1.0575,0.0273876,0.412763,26.8648,3.77412,9994.92,12172.2,28518.192,373048.8,353079,19969.8,2.11871,892.801,651.334,5941.29,40000,88911.2,0.00911739,0.171117,61332.2,1962.15,71261.2,3.33E-05,145672,545672,1082.33,373.441,3.75176,214.546,1099.17,368.424,3.76128,208.581,145672,1096.13,365.417,2.14937,203.85,1095.5,364.695,2.25643,203.186,100,238330
113562.35,61837.51,175399.87,17.58,17.45,712,4.17,2.08,,4.08E-06,0.0461204,2.59305,26.5974,3.13887,22311,44186.5,50750.88,689114.7,640057,49057.7,2.60637,0.227454,1172.9,10573.1,40000,175294,0.0218957,2.35856,84108.9,1334.15,63922.1,1.00E-06,232055,632055,1798.72,896.587,4.47311,516.462,1846.24,881.765,4.76517,498.484,232055,1837.77,878.946,1.71221,492.351,1844.81,875.827,2.52017,489.556,100,338813
113562.35,32090.81,145653.17,37.25,39.45,457.65,8.83,4.42,,0.879132,0.0519517,7.45835,21.3689,4.08604,20830.4,46233.3,50104.32,555919.5,523234,32685.5,2.67178,822.189,1157.56,10438.4,40000,145555,0.0117863,7.26903,80880.3,3779.55,130178,2.73E-05,202316,602316,2032.58,483.68,4.50701,268.409,2076.24,476.105,4.13847,259.22,202316,2077.47,472.269,2.5029,253.572,2078.07,471.45,2.51733,252.666,100,714709
113562.35,5624.51,119186.87,14.91,22.99,681.36,3.53,1.77,,0.230814,0.0541369,0.351411,36.0878,3.34985,20074,33744.6,47617.536,681082.7,642269,38813.7,2.53006,181.646,1098.64,9920.32,40000,119081,0.0235282,0.0206993,83539.6,1697.44,71636.3,4.21E-06,175842,575842,2122.96,964.623,3.49124,536.83,2173.02,949.096,4.14301,518.765,175842,2167.53,944.672,1.09814,511.172,2165.48,941.128,2.57564,508.703,100,363100
98502.2,0,98502.2,20.4,37.37,542.63,4.2,2.1,,0.854449,0.0446353,0.423898,30.1269,3.73336,15659.3,47093.7,40300.32,484613.9,459900,24713.9,2.41649,2.36656,926.198,8395.9,40000,98399.2,0.0125139,0.144156,80372.7,2721.42,91269.3,2.64E-05,155160,555160,1754.88,513.707,3.7243,290.885,1789.85,505.815,3.7672,281.705,155160,1786.13,501.684,1.87149,275.557,1785.41,500.556,2.13478,274.613,100,579688
113562.35,85268.53,198830.89,13.75,18.12,561.29,3.26,1.63,,5.09E-06,0.0355539,0.186607,21.6377,3.21467,18331.6,39159.6,42358.56,563274,523347,39927,2.57829,0.556718,974.568,8824.7,40000,198726,0.0151091,0.0225991,78642.9,1687.85,68299.6,1.00E-06,255487,655487,1390.09,619.263,5.40327,362.278,1425.82,608.619,5.86139,349.61,255487,1423.27,606.437,3.08822,344.316,1422.15,604.363,4.00471,342.852,100,387693
113562.35,72071.19,185633.55,22.24,26.8,512.98,5.27,2.64,,6.18E-05,0.044171,0.20001,20.5827,3.08978,19621.2,27132.4,47070.192,536600.4,499865,36735.4,2.57211,1551.09,1085.7,9806.29,40000,185531,0.0135909,0.0358208,66869.8,3008.93,103501,1.00E-06,242292,642292,1724.87,557.512,4.94075,322.347,1769.59,547.811,5.2686,310.895,242292,1767.5,545.317,2.87041,305.68,1766.84,543.638,3.49254,304.368,100,342244
113562.35,82763.51,196325.87,37.37,23.5,715.4,8.86,4.43,,2.42E-06,0.088728,0.361371,24.0796,3.07165,38321.8,18244.9,83977.44,760198.8,709481,50717.8,2.87552,3080.55,1975.91,17495.3,40000,196219,0.0233887,0.137938,63409.3,3883.05,141323,1.00E-06,252980,652980,3460.1,958.483,3.87393,549.589,3551.93,941.184,4.6081,529.579,252980,3544.1,938.68,1.39884,523.622,3549.12,935.549,2.40453,521.043,100,307491
78996.87,0,78996.87,13.44,38.11,449,2.22,1.11,,1.70785,0.0231233,0.617972,25.7265,4.52025,8499.78,36014.9,24523.248,350197.2,331030,19167.2,2.09513,0.0306783,558.912,5109.01,40000,78894.6,0.00724537,0.389472,66555.3,1867.53,67053.6,6.13E-05,135656,535656,918.038,296.133,4.46066,161.859,928.636,292.953,3.85815,157.422,135656,925.603,290.324,2.39099,153.274,924.933,289.815,2.3418,152.671,100,405313
87238.13,0,87238.13,30.61,35.2,475.43,5.58,2.79,,1.23328,0.0398614,6.94326,26.7823,4.01568,12190.7,29633.1,34202.832,379886.1,359801,20085.1,2.2581,812.748,783.522,7125.59,40000,87138.7,0.00839455,6.69664,69780.8,3403.69,102932,5.18E-05,143900,543900,1568.84,344.171,3.98474,195.11,1597.49,339.329,3.6449,189.133,143900,1595.26,336.412,2.11681,184.622,1594.45,335.782,2.1508,183.982,100,506621
113562.35,83632.04,197194.39,11.98,44.04,595.65,2.84,1.42,,0.130389,0.0326191,0.357822,22.7206,4.13343,18543.1,46072.3,43642.656,666724.8,619940,46784.8,2.48168,0.0248054,1004.8,9092.22,40000,197089,0.0149334,0.18355,74859.5,1158.4,54238,1.91E-06,253850,653850,1276.37,612.912,6.11859,352.972,1306.78,602.928,5.76356,340.638,253850,1303.8,598.859,3.79377,334.342,1304.76,597.336,3.97655,332.733,100,279455
113562.35,92205.32,205767.68,16.65,39.8,634.01,3.95,1.97,,8.60E-06,0.0425902,0.200446,22.4132,3.66997,23224.2,56091.7,51985.92,653225.1,608419,44806.1,2.68432,0.10146,1202.23,10830.4,40000,205661,0.0173022,0.0207411,82362.5,1807.34,76352.6,1.00E-06,262422,662422,1666.28,709.292,4.81307,416.362,1708.09,697.253,5.27244,402.381,262422,1704.98,694.312,2.53496,396.439,1703.61,692.088,3.50696,394.901,100,448813
113562.35,94181.74,207744.09,26.68,43.21,719.38,6.33,3.16,,5.63E-06,0.0678103,0.242209,23.8432,3.68846,33907.8,42903.8,71111.04,781145.5,729507,51638.5,2.95095,456.14,1661.54,14814.8,40000,207637,0.0222078,0.0354364,87847.1,2890.23,111441,1.00E-06,264398,664398,2648.79,910.364,4.38422,522.858,2717.3,894.446,4.89375,504.547,264398,2713.12,891.103,1.91013,498.044,2712.41,888.314,2.97341,495.945,100,625787
113562.35,43586.42,157148.77,37.43,41.45,519.11,8.88,4.44,,0.558641,0.067324,4.12212,22.0619,3.66546,26845.7,40019.1,61290.24,643287.5,604726,38561.5,2.81462,1509.38,1424.5,12768.8,40000,157048,0.0152259,3.92066,77307.9,3974.46,141457,1.65E-05,213809,613809,2628.24,625.408,4.1307,346.07,2686.82,614.93,4.08934,333.936,213809,2689.42,610.439,2.14944,327.331,2692.96,609.035,2.35397,325.981,100,655088
113562.35,28699.11,142261.47,31.27,31.32,587.83,7.42,3.71,,0.226108,0.0756197,0.334909,26.5507,3.01368,26509.7,17591.7,63161.28,638588.8,601220,37368.8,2.66187,3120.63,1469.47,13158.6,40000,142158,0.0188943,0.0853361,59615.8,3794.32,136011,6.27E-06,198919,598919,2954.56,775.202,3.60389,433.126,3026.44,761.925,4.0604,417.85,198919,3023.83,758.14,1.43132,411.224,3024.79,755.773,2.19456,409.327,100,261786
76521.1,0,76521.1,12.4,44.98,713.58,1.98,0.99,,0.965224,0.030675,2.04647,38.2267,4.09444,11885.6,28667.9,32355.408,499837.9,475799,24038.9,2.14259,0.0164949,740.475,6740.71,40000,76416.7,0.0149923,1.68697,69273.9,820.911,43671.2,2.49E-05,133178,533178,1210.15,615.008,3.23504,338.682,1233.31,606.423,3.39586,328.817,133178,1227.33,601.151,1.45603,321.593,1227,599.69,1.81091,320.416,100,203950
113562.35,49973.88,163536.23,34.23,38.01,631.02,8.12,4.06,,0.210237,0.083546,0.330908,25.1267,3.24432,32584.4,27420.3,72600,727621.3,683264,44357.3,2.8507,2394.26,1697.7,15125,40000,163431,0.0208248,0.09561,69826.2,3889.18,140738,5.55E-06,220192,620192,3263.1,854.55,3.72499,476.908,3342.92,839.629,4.15109,459.856,220192,3340.13,835.531,1.52217,452.954,3341.84,832.994,2.28452,450.856,100,453295
94538.76,0,94538.76,25.04,26.68,579.76,4.94,2.47,,0.5502,0.0507623,0.406066,31.8638,3.33933,15405.7,12906.4,42444.144,467982,444262,23720,2.25384,2180.94,976.582,8842.53,40000,94436.4,0.0131365,0.106005,57137.3,3082.76,99899.6,1.78E-05,151197,551197,1991.26,539.614,3.41472,309.026,2034.34,530.775,3.76931,299.053,151197,2031.14,526.924,1.55079,292.855,2030.49,525.458,2.04886,291.788,100,182658
113562.35,91251.49,204813.85,17.76,29.88,742.35,4.21,2.11,,2.04E-06,0.0529266,0.248542,24.9025,3.33014,27397.2,36174.9,59484,708542.1,659936,48606.1,2.76936,174.312,1381.19,12392.5,40000,204706,0.0222183,0.037035,85576.6,1849.22,80062.8,1.00E-06,261467,661467,2066.02,909.408,4.66407,531.671,2121.6,893.832,5.30234,513.156,261467,2117.08,891.752,1.86161,507.356,2117.06,888.732,3.07434,505.084,100,430261
113562.35,44819.17,158381.53,11.16,47.39,450.38,2.65,1.32,,1.9843,0.0279455,0.239045,20.8977,6.36156,14091.1,44249.3,34855.2,631226.3,591454,39772.3,2.3956,0.0158236,798.742,7261.5,40000,158278,0.0109306,0.074343,72510.7,1545.07,62468,3.86E-05,215039,615039,1107.74,447.375,5.8345,241.928,1122.08,441.778,4.96042,234.426,215039,1118.39,437.861,3.45503,228.864,1117.82,437.225,3.39453,228.072,100,355786
113562.35,64653.78,178216.13,25.23,34.61,453.81,5.98,2.99,,0.170192,0.046231,0.237121,19.1962,3.39221,19530,35205.3,46549.68,527137.3,492021,35116.3,2.64001,1461.75,1073.39,9697.85,40000,178114,0.0117931,0.0838011,69774.1,3592.45,119268,3.99E-06,234875,634875,1806.13,484.178,4.94611,273.36,1849.6,475.951,4.95488,263.576,234875,1849.17,472.846,3.15644,258.397,1849.24,471.723,3.38392,257.322,100,492082
113562.35,2291.15,115853.5,34.19,48.19,526.36,8.11,4.05,,1.40924,0.0779835,4.13372,28.4425,4.52937,26167.6,59587.9,58710.24,719012.3,682958,36054.3,2.87542,313.337,1362.65,12231.3,40000,115752,0.0177468,3.85963,91613.1,3873.6,138554,4.52E-05,172513,572513,3060.65,728.785,3.71071,381.565,3120.74,717.517,3.46435,368.597,172513,3119.27,711.215,1.7291,360.547,3119.34,709.872,1.87841,359.262,100,885736
79762.91,0,79762.91,15.41,42.96,658.54,2.57,1.28,,0.919892,0.0350632,0.405361,35.8242,3.92396,12766.6,42262.5,34316.496,469094.1,446289,22805.1,2.22923,0.0305722,786.173,7149.27,40000,79658.9,0.0135847,0.0712475,72825.2,1543.46,61825,2.61E-05,136420,536420,1386.01,557.465,3.2429,313.11,1408.35,549.363,3.68046,304.131,136420,1403.6,544.76,1.60849,297.408,1402.53,543.39,2.06299,296.438,100,348296
113562.35,90566.21,204128.56,27.5,32.97,739.28,6.52,3.26,,2.12E-06,0.0700671,0.275403,24.3941,3.23549,33237.2,25496.5,72083.04,741331.1,691497,49834.1,2.84657,1640.27,1685.13,15017.3,40000,204021,0.0231005,0.0590952,75377.4,2964.79,113638,1.00E-06,260782,660782,2733.02,945.898,4.24635,547.686,2806.94,929.343,4.92668,528.263,260782,2801.35,927.062,1.60034,522.395,2802.68,924.021,2.72091,520.011,100,388546
113562.35,13368.58,126930.94,33.82,15.17,694.68,8.02,4.01,,0.175388,0.100842,0.430132,33.8674,3.19748,31951.6,17465.7,72965.28,767209.4,722799,44410.4,2.77067,3104.03,1706.57,15201.1,40000,126826,0.0266735,0.100155,63889.5,3817.24,138877,4.71E-06,183587,583587,3945.68,1093.78,3.02212,595.053,4039.42,1075.17,3.78514,573.827,183587,4030.06,1070.69,0.866628,566.36,4033.67,1066.94,1.97374,563.256,100,280957
110581.46,0,110581.46,22.49,38.63,494.45,5.19,2.6,,1.1116,0.0492159,0.515658,27.8318,4.09599,17600,58270.3,43881.072,541800.4,513714,28086.4,2.52406,3.98331,1010.42,9141.89,40000,110479,0.0127362,0.258731,84124.3,3106.46,103501,3.38E-05,167240,567240,1933.61,522.712,4.16339,289.774,1972.62,514.827,3.8545,280.227,167240,1969.26,510.432,2.10595,273.937,1968.64,509.447,2.21637,272.971,100,675461
113562.35,65270.23,178832.59,31.95,32.06,719.69,7.58,3.79,,3.30E-06,0.0823729,0.32073,26.2011,3.06053,34136,20772.5,75405.12,749917,701509,48408,2.83118,2482.95,1765.97,15709.4,40000,178726,0.0240598,0.0779539,68623.4,3468.47,128788,1.00E-06,235487,635487,3215.02,985.731,3.76428,560.232,3299.34,968.424,4.48505,540.14,235487,3292.43,965.635,1.27901,533.929,3294.92,962.393,2.37618,531.312,100,331847
106951.6,0,106951.6,33.9,29.63,515.26,7.57,3.79,,0.637409,0.0644101,3.65773,28.5477,3.34796,18933.4,13508,50499.36,523388.9,496340,27048.9,2.39534,3361.86,1166.93,10520.7,40000,106851,0.0137716,3.3859,52117.6,3929.07,131412,2.28E-05,163612,563612,2519.29,565.693,3.58502,315.669,2573.6,556.445,3.72429,304.996,163612,2574.35,552.259,1.65812,298.594,2576.4,550.864,1.98307,297.418,100,180908
113562.35,55675.47,169237.82,24.2,17.02,597.3,5.74,2.87,,0.0212902,0.0554331,0.246997,23.96,3.01923,23668.1,23992.2,55757.76,599474.9,560930,38544.9,2.62886,1831.48,1292.07,11616.2,40000,169134,0.01716,0.0373654,68160.3,2977.71,109197,1.00E-06,225895,625895,2164.69,703.615,4.27392,404.729,2221.01,691.482,4.72261,390.554,225895,2218.02,688.658,1.92485,384.662,2217.32,686.402,2.79217,382.963,100,321509
113562.35,65782.33,179344.68,25.35,15.91,641.15,6.01,3.01,,6.31E-06,0.0607538,0.253703,24.1575,3.05304,26667.1,24514.3,60936.48,644637.9,602530,42107.9,2.71028,1804.35,1416.01,12695.1,40000,179240,0.0192346,0.0408972,70590.8,2986.27,111776,1.00E-06,236001,636001,2371.55,788.25,4.20383,453.759,2434.04,774.578,4.77051,437.804,236001,2430.46,771.941,1.75755,431.885,2430.15,769.386,2.74568,429.951,100,344477
113562.35,85294.24,198856.6,18.79,39.23,670.62,4.46,2.23,,2.16E-05,0.0500268,0.221853,23.7772,3.5362,25820.5,54698.8,56495.04,691337.3,644860,46477.3,2.77028,0.27516,1309.67,11769.8,40000,198750,0.019541,0.0243612,86289.6,2050.74,85346.2,1.00E-06,255511,655511,1956.19,800.872,4.69998,463.905,2005.9,787.199,5.17385,447.951,255511,2002.35,784.218,2.20785,441.766,2001.07,781.64,3.29708,439.932,100,516098
101777.92,0,101777.92,36.73,16.97,567.25,7.81,3.9,,0.459437,0.0754161,3.05776,30.9418,3.19955,21099.4,13694.8,54483.84,545550,516506,29044,2.48208,3555.25,1261.69,11350.8,40000,101677,0.0162082,2.75765,52759.7,4025.26,138255,1.65E-05,158438,558438,2948.47,665.732,3.22023,366.591,3011.81,654.657,3.67068,354.169,158438,3011.37,650.355,1.28049,347.375,3016.64,648.329,1.83352,345.756,100,192281
113562.35,75167.13,188729.49,31.42,46.12,654.44,7.45,3.73,,0.21047,0.0751938,0.254707,23.5136,3.72457,34251.3,42140.8,72723.84,779248.1,730395,48853.1,2.96644,945.966,1700.7,15150.8,40000,188624,0.0205529,0.044473,84266.1,3517.09,129622,4.84E-06,245385,645385,2938.78,843.667,4.15433,475.069,3011.57,828.893,4.41613,458.238,245385,3008.45,824.463,1.94538,451.189,3007.75,822.114,2.71963,449.327,100,672506
113562.35,47673.6,161235.95,16.53,44.03,596.81,3.92,1.96,,0.548304,0.0435136,0.241177,25.4969,3.92751,20224.9,61824,47236.32,696432.3,655389,41043.3,2.5804,0.0512151,1089.62,9840.9,40000,161131,0.016979,0.0256285,81633.9,1910.2,76685,9.77E-06,217892,617892,1709.84,696.997,4.81137,391.4,1746.69,685.931,4.67331,378.145,217892,1741.91,680.924,2.5729,370.777,1740.54,679.159,3.1932,369.435,100,454360
113562.35,57583.4,171145.75,21.53,27.04,484.76,5.11,2.55,,0.0952356,0.0424798,0.206944,20.8581,3.06858,17625,25412.3,43467.168,523262.4,488837,34425.4,2.50369,1563.82,1000.66,9055.66,40000,171043,0.0128306,0.0389097,65552.5,3065.28,101950,1.94E-06,227804,627804,1660.52,526.525,4.90055,301.188,1702.07,517.547,5.07485,290.468,227804,1699.87,514.717,2.90197,285.144,1699.19,513.224,3.40983,283.936,100,328795
98340.79,0,98340.79,24.1,38.75,617.56,4.95,2.47,,0.566767,0.0575973,0.376999,33.7982,3.52997,18786.9,48626.2,45971.808,563958.9,535269,28689.9,2.54942,210.351,1059.74,9577.46,40000,98237.6,0.017065,0.0579268,83227.7,2846.47,99215.6,1.57E-05,154999,554999,2261.99,700.658,3.34066,387.41,2309.73,689.453,3.75609,374.792,154999,2305.05,684.602,1.37165,367.474,2303.89,682.601,2.07619,366.027,100,591599
113562.35,54018.38,167580.73,11.63,23.74,685.59,2.76,1.38,,1.25E-05,0.0412872,0.269569,27.3941,3.16408,19968.5,40525.3,46617.504,658336.8,614779,43557.8,2.51272,0.118137,1074.99,9711.98,40000,167474,0.0204802,0.0340687,80648.7,1070.81,54704.7,1.00E-06,224235,624235,1614.17,838.937,4.61825,484.94,1656.68,824.983,5.02719,468.168,224235,1652.09,822.131,1.85238,461.881,1651.49,819.208,2.96316,459.632,100,269232
