WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,57876.89,171439.25,28.07,32.65,473.41,6.66,3.33,,0.190815,0.0512036,0.396346,19.8237,3.23371,21068.3,24416.1,51501.6,523938,489458,34480,2.58868,2465.86,1190.72,10729.5,40000,171337,0.0120212,0.22922,60434,3767.06,127752,5.16E-06,228098,628098,1996.42,493.521,4.63763,282.166,2044.79,485.073,4.68681,272.154,228098,2046.39,482.028,2.74566,266.893,2048.15,480.847,2.95849,265.748,100,345281
113562.35,37209.47,150771.83,19.61,34.72,471.42,4.65,2.33,,0.491592,0.0401676,0.250301,22.0671,3.52924,16866.2,38672.7,41492.88,524798,493156,31642,2.51739,441.762,954.211,8644.35,40000,150669,0.0119158,0.06576,76746.4,2875.76,96341,1.13E-05,207430,607430,1574.51,488.979,4.84358,276.944,1609.99,481.209,4.66449,267.452,207430,1607.29,477.659,2.87735,261.838,1606.7,476.633,3.07986,260.87,100,525254
102912.45,0,102912.45,15.92,26.28,620.75,3.42,1.71,,0.389299,0.0466898,0.346417,34.269,3.30448,16273.9,21158.1,41800.896,548695.4,519625,29070.4,2.35572,784.08,961.453,8708.52,40000,102808,0.0175628,0.0293003,72325,2044.5,76539.3,9.00E-06,159569,559569,1833.41,720.583,3.38382,406.917,1873.7,709.146,3.97869,393.914,159569,1869.2,704.884,1.29708,386.824,1867.59,702.51,2.29837,385.246,100,285221
113562.35,76722.4,190284.75,35.19,14.81,572.81,8.34,4.17,,6.83E-06,0.07055,0.55169,20.7159,2.99422,30056.6,17343.7,69587.52,613294.2,570169,43125.2,2.74575,3397.74,1624.6,14497.4,40000,190180,0.0165577,0.3666,56566.5,4024.58,143950,1.00E-06,246941,646941,2745.89,679.32,4.16648,390.833,2816.3,667.041,4.70159,376.718,246941,2815.25,664.5,1.98713,371.182,2822,662.309,2.5801,369.286,100,269074
113562.35,7963.54,121525.89,38.51,26.47,707.07,9.13,4.57,,0.182108,0.118039,0.588069,35.6567,3.25387,35277.7,15264.8,80074.08,806382.8,759109,47273.8,2.80827,3637.31,1880.07,16682.1,40000,121421,0.0286221,0.233898,60070.7,4183.14,150113,5.38E-06,178182,578182,4619.45,1174.05,2.82344,632.211,4725.98,1153.88,3.66776,609.364,178182,4711.91,1149.1,0.761466,601.667,4721.55,1144.88,1.8489,598.05,100,258054
113562.35,69361.82,182924.17,15.43,32.53,639.51,3.66,1.83,,6.31E-06,0.0421642,0.226536,24.5452,3.20766,21234.1,39316.9,48913.44,611626.9,570357,41269.9,2.60083,41.348,1129.32,10190.3,40000,182819,0.0177593,0.0233212,81740.1,1741.17,72231.7,1.00E-06,239580,639580,1647.54,727.737,4.86486,425.494,1690.91,715.31,5.32467,410.741,239580,1687.78,712.875,2.2569,404.948,1686.57,710.37,3.34632,403.18,100,404644
113562.35,68670.88,182233.24,31.11,36.48,652.87,7.38,3.69,,0.0138324,0.0740051,0.275008,23.9515,3.20552,31887.4,27890,70544.16,705044.9,659736,45308.9,2.8407,2018.26,1647.78,14696.7,40000,182128,0.02052,0.0583395,72149.2,3523.24,129619,1.00E-06,238889,638889,2888.92,841.425,3.99968,478.691,2963.5,826.594,4.54572,461.641,238889,2959.69,823.407,1.65876,455.353,2960.2,820.8,2.56546,453.292,100,442567
113562.35,12282.43,125844.79,28.32,39.29,502.25,6.71,3.36,,0.876334,0.0629885,0.846366,25.6946,3.81941,22401.8,44037.6,53178.24,602456.4,570313,32143.4,2.69293,1055.97,1230.59,11078.8,40000,125743,0.0145521,0.606727,79106.3,3691.35,128751,2.73E-05,182504,582504,2466.7,597.543,4.00079,327.039,2519.37,588.022,3.83212,315.821,182504,2518.97,583.282,1.98816,309.081,2519.54,582.085,2.15973,307.94,100,650987
113562.35,4675.05,118237.4,38.52,20.28,716.91,9.13,4.57,,0.18596,0.121077,0.595258,37.0345,3.31231,35520.1,15236.8,80482.08,818828.6,771060,47768.6,2.81171,3620.39,1890.07,16767.1,40000,118132,0.0295531,0.226644,60485.9,4172.8,149785,5.50E-06,174893,574893,4739.92,1212.19,2.75966,650.146,4848.53,1191.44,3.63374,626.661,174893,4833.24,1186.51,0.721478,618.835,4843.1,1182.12,1.83836,615.063,100,258400
113562.35,9375.12,122937.47,14.59,19.69,453.67,3.46,1.73,,0.874488,0.0351872,0.319143,24.61,3.7423,13640.2,16230.1,36577.68,487611.5,460685,26926.5,2.27588,1262.47,838.981,7620.35,40000,122834,0.0112246,0.103606,63873.3,2426.32,84536.2,2.23E-05,179595,579595,1383.73,460.11,4.43526,261.459,1411.31,453.434,4.20392,253.134,179595,1408.11,449.836,2.4999,247.586,1407.49,448.984,2.60946,246.739,100,257238
113562.35,15856.01,129418.36,27.78,46.65,525.09,6.59,3.29,,1.15851,0.067118,0.54641,26.0136,4.32091,24929.8,65062.7,55976.64,685187.7,648955,36232.7,2.84471,50.3117,1297.3,11661.8,40000,129315,0.0163968,0.302834,91606.4,3558,127974,3.37E-05,186076,586076,2633.39,673.266,3.99843,360.634,2687.53,662.715,3.73123,348.328,186076,2685.02,657.115,1.96832,340.87,2684.72,655.872,2.11639,339.664,100,857922
113562.35,49614.45,163176.8,12.85,28.13,451.93,3.05,1.52,,0.226543,0.0327004,0.19143,20.5922,3.11201,14483.1,25455.1,35233.248,501781.9,469503,32278.9,2.48356,351.805,807.567,7340.26,40000,163073,0.0122731,0.0298573,73745.2,2112.36,77964.7,4.04E-06,219834,619834,1283.43,503.271,4.80555,285.606,1311.72,495.302,4.98351,276.027,219834,1308.9,492.241,3.00096,270.645,1308.01,490.923,3.47563,269.619,100,396770
113562.35,88768.96,202331.32,23.41,27.7,661.63,5.55,2.78,,3.06E-06,0.0556466,0.232268,22.86,3.21788,27296.4,27560.9,61121.76,648434.1,604157,44277.1,2.74113,1324.44,1420.45,12733.7,40000,202226,0.0189856,0.0384121,74344.2,2689.31,103141,1.00E-06,258987,658987,2170.81,777.68,4.59037,454.352,2229.51,764.104,5.16837,438.397,258987,2226.18,761.927,2.04838,432.803,2225.87,759.424,3.05679,430.933,100,376600
80636.87,0,80636.87,13.67,23.68,454.32,2.3,1.15,,1.13091,0.0157848,7.0901,25.7624,3.80196,6915.19,17539,21055.68,328875.4,310793,18082.4,1.90951,0.0919006,479.006,4386.6,40000,80535.5,0.00808122,6.8615,61295.3,873.505,39181.5,3.35E-05,137297,537297,624.875,330.468,3.84142,186.311,635.106,326.583,3.59925,181.376,137297,631.91,323.863,2.13535,177.108,631.392,323.249,2.17599,176.49,100,179385
91309.9,0,91309.9,22.98,32.84,693.34,4.38,2.19,,0.310376,0.0554685,0.392996,37.6207,3.34245,17027.4,22462.2,43952.352,528151.5,499930,28221.5,2.37207,1254.6,1012.1,9156.74,40000,91206.4,0.0182659,0.0371482,69055.5,2518.86,88056.5,8.19E-06,147967,547967,2176.55,749.587,3.0761,419.328,2224.76,737.402,3.83815,405.786,147967,2220.1,733.32,1.01627,398.835,2218.74,730.637,2.09903,397.004,100,277728
113562.35,24580.75,138143.1,15.83,25,513.69,3.75,1.88,,0.442179,0.0268944,5.67059,24.6586,3.29515,13275.5,29371.1,35047.392,514909,484082,30827,2.22755,0.179,803.229,7301.54,40000,138041,0.0131285,5.45692,72829.3,1153.71,50664.6,8.43E-06,194802,594802,1052.25,538.115,4.45709,312.162,1077.46,530.047,4.32952,302.157,194802,1074.79,526.378,2.32022,296.191,1075.78,525.14,2.52715,294.988,100,251195
113562.35,34603.1,148165.46,12.71,32.4,666.06,3.01,1.51,,0.100123,0.0423594,0.613248,28.8655,3.13999,18991.9,42677.8,45210.24,652189.1,609328,42861.1,2.47801,0.171879,1041.76,9418.8,40000,148060,0.0203767,0.354255,80994.2,1219.69,57798,1.59E-06,204821,604821,1654.29,835.092,4.29574,476.9,1697.48,821.456,4.47093,460.389,204821,1690.32,817.929,1.63791,453.795,1694.38,815.069,2.37247,451.245,100,294797
113562.35,81835.2,195397.55,35.15,28.36,601.01,8.33,4.17,,4.76E-06,0.0729994,0.395365,21.1001,3.02114,31730.4,17825,72363.84,638309.9,594068,44241.9,2.77991,3292.39,1691.96,15075.8,40000,195293,0.0177167,0.206391,58278.3,3973.25,142814,1.00E-06,252054,652054,2842.9,726.572,4.15337,418.675,2917.04,713.441,4.73695,403.564,252054,2914.88,710.976,1.89969,397.978,2919.98,708.669,2.58735,396.033,100,281312
113562.35,9526.72,123089.07,36.57,43.26,597.45,8.67,4.34,,0.703339,0.0969005,1.64552,30.1771,3.71081,31194.3,35002.8,69879.84,767561,726723,40838,2.87129,2004.31,1631.68,14558.3,40000,122986,0.0219021,1.34981,75772.1,4142.98,148068,2.21E-05,179747,579747,3791.5,899.553,3.29346,480.218,3871.1,884.745,3.57477,463.57,179747,3870.37,878.452,1.34966,455.013,3876.02,876.085,1.85364,452.958,100,596999
108800.34,0,108800.34,19.13,31.95,708.61,4.35,2.17,,0.233748,0.0645318,0.390993,38.7063,3.41914,21474.3,28159,50893.92,685535.4,647062,38473.4,2.56715,827.417,1176.3,10602.9,40000,108695,0.0248603,0.0279358,79434.6,2202.16,86716,4.80E-06,165456,565456,2530.38,1019.23,3.15943,559.099,2589.14,1002.81,3.92409,540.241,165456,2582.82,998.15,0.903462,532.518,2581.27,994.412,2.32241,529.775,100,345937
113562.35,16260.17,129822.53,29.75,27.38,693.44,7.06,3.53,,0.165705,0.0886016,0.382106,33.2867,3.18984,29394.4,19943.8,67348.8,745285.1,702017,43268.1,2.73787,2535.94,1570.44,14031,40000,129717,0.0257447,0.0630403,68178.7,3438.59,127008,4.05E-06,186478,586478,3466.82,1055.46,3.16698,578.445,3550.45,1037.69,3.88615,558.046,186478,3542.84,1033.38,0.93587,550.692,3544.07,1029.79,2.0931,547.801,100,305756
113562.35,94023.15,207585.51,18.65,30.18,591.67,4.42,2.21,,3.81E-06,0.0420669,0.195705,21.4372,3.28799,21775.8,33514.6,49887.36,578340.6,537265,41075.6,2.64394,633.627,1152.41,10393.2,40000,207481,0.0155988,0.0283326,75853.6,2272.81,86128.3,1.00E-06,264242,664242,1641.95,639.235,5.24947,376.614,1685.97,628.076,5.70842,363.388,264242,1683.54,626.02,2.87199,358.165,1682.67,623.951,3.74943,356.659,100,393745
102571.5,0,102571.5,33.32,33.16,502.25,7.14,3.57,,0.909685,0.0535225,5.04762,28.0546,3.71292,16161.7,22283.7,44501.376,475549.5,451104,24445.5,2.30616,2256.41,1025.04,9271.12,40000,102472,0.0113246,4.78459,59086.7,3735.97,116542,3.40E-05,159233,559233,2097.45,465.032,3.88863,262.943,2141.19,457.72,3.73404,254.251,159233,2140.84,453.931,1.955,248.556,2140.9,452.984,2.09846,247.68,100,301453
105289.5,0,105289.5,20.7,30.4,597.69,4.55,2.27,,0.428467,0.05171,0.347905,33.0145,3.30368,17061.2,21005.2,44402.16,552466.5,523541,28925.5,2.35594,1440.24,1022.7,9250.45,40000,105186,0.0168014,0.0403393,67044.5,2599.21,90053.9,1.08E-05,161947,561947,2028.49,689.625,3.48921,389.173,2074.05,678.499,3.93457,376.424,161947,2069.73,674.191,1.3998,369.418,2068.4,672.057,2.22669,367.92,100,254601
113562.35,78129.02,191691.37,23.96,44.5,674.53,5.68,2.84,,0.0918587,0.0617357,0.236746,24.2046,3.686,30032.7,54271.9,63828.48,752763.2,704187,48576.2,2.90779,9.81599,1485.53,13297.6,40000,191585,0.0207395,0.0279386,90782.3,2691.29,105155,1.75E-06,248346,648346,2414.9,850.656,4.35641,484.187,2474.77,836.053,4.71174,467.383,248346,2470.75,832.155,2.00628,460.61,2469.43,829.579,3.00602,458.713,100,672942
113562.35,16313.05,129875.41,32.55,42.28,669.99,7.72,3.86,,0.488729,0.0958754,0.36968,32.257,3.60386,32371.8,33901.5,71187.84,812778.7,768982,43796.7,2.88508,1688.02,1663.4,14830.8,40000,129770,0.02521,0.058684,78926.4,3734.47,136081,1.31E-05,186531,586531,3756.53,1034.58,3.23331,557.918,3841.06,1017.42,3.70463,538.535,186531,3835.63,1011.38,1.17904,529.924,3835.02,1008.4,2.09956,527.546,100,562730
113562.35,74514.06,188076.42,26.28,16.13,546.26,6.23,3.12,,1.10E-05,0.0514019,0.221054,20.8523,3.07012,23430.5,21594.7,55884,551421.9,514075,37346.9,2.61558,2319.75,1295.09,11642.5,40000,187973,0.0141766,0.0468001,61888.7,3305.1,117765,1.00E-06,244734,644734,2004.55,581.49,4.62405,339.754,2057.81,571.229,4.9993,327.786,244734,2056.36,568.777,2.50366,322.531,2056.07,567.063,3.11113,321.171,100,291527
113562.35,37756.75,151319.1,16.88,46.92,641.84,4,2,,0.699492,0.0503018,0.271277,28.1791,4.05538,21918.6,59416.6,50242.08,777066,733615,43451,2.63074,0.0488845,1160.82,10467.1,40000,151213,0.0200108,0.0244392,84106.4,1883.9,78241.5,1.23E-05,207974,607974,1978.62,821.478,4.4235,453.95,2019.64,808.569,4.33851,438.676,207974,2013.75,802.538,2.15757,430.239,2012.07,800.431,2.91395,428.677,100,462386
113562.35,9049.72,122612.08,27.72,32.28,529.17,6.57,3.29,,0.515817,0.0644897,0.370034,27.5475,3.27701,21235.6,20463.9,53365.92,581043.3,550183,30860.3,2.52076,2674.19,1235.06,11117.9,40000,122510,0.0156875,0.111836,60517.8,3644.56,126331,1.54E-05,179271,579271,2523.83,644.084,3.7219,359.058,2581.59,633.475,3.8962,346.726,179271,2579.71,629.138,1.69476,339.98,2579.59,627.5,2.16472,338.645,100,283795
113562.35,84881.76,198444.12,12.92,31.41,717.26,3.06,1.53,,2.72E-06,0.0431469,0.264026,24.9363,3.3519,22937.3,41065,51491.52,682537.7,634641,47896.7,2.6224,0.140286,1190.49,10727.4,40000,198336,0.0207771,0.0553912,82273,1176.39,59595.7,1.00E-06,255097,655097,1684.63,850.543,4.97228,498.119,1730.23,836.157,5.37832,480.72,255097,1725.26,833.906,2.13634,474.931,1725.88,831.084,3.14129,472.653,100,306567
113562.35,67040.52,180602.88,23.39,35.24,462.14,5.55,2.77,,0.143115,0.0438811,0.206631,19.5386,3.41348,19082.2,40271.9,44983.248,533772.4,498004,35768.4,2.65146,928.751,1036.4,9371.51,40000,180501,0.0120965,0.0535188,74458.3,3343.86,111371,3.07E-06,237262,637262,1715.78,496.669,5.07825,280.921,1757.28,488.208,5.11182,270.867,237262,1755.64,485.081,3.26852,265.618,1755.24,483.861,3.57837,264.518,100,541735
85236.66,0,85236.66,30.36,14.83,471.55,5.4,2.7,,1.08179,0.0397178,6.47351,26.5678,3.76007,10937.7,8794.73,32865.888,362393.7,343327,19066.7,2.0942,2543.42,752.361,6847.06,40000,85137.2,0.0082955,6.2288,49656.1,3500.43,105326,4.54E-05,141898,541898,1562.61,340.151,3.8182,193.426,1591.34,335.29,3.6153,187.548,141898,1589.43,332.47,2.07269,183.109,1588.71,331.82,2.13611,182.481,100,157203
94094.8,0,94094.8,33.82,48.3,536.72,6.65,3.32,,1.39286,0.0612646,3.89343,29.4733,4.39098,19465.1,83676.4,46847.088,547849.7,520558,27291.7,2.67056,0.217155,1080.42,9759.81,40000,93994,0.0135286,3.61211,88599.6,3537.84,123832,5.21E-05,150755,550755,2409.4,555.369,3.65889,294.586,2454.09,547.087,3.43892,285.016,150755,2451.31,542.189,1.75579,278.448,2450.58,541.145,1.87784,277.471,100,841568
113562.35,14972.17,128534.52,37.29,27.46,640.1,8.84,4.42,,0.222479,0.101936,0.676412,30.9327,3.0893,31840,15215.1,73989.6,725524.7,682521,43003.7,2.75272,3713.46,1731.49,15414.5,40000,128430,0.0237277,0.372595,57563.4,4204.12,150413,6.77E-06,185191,585191,3983.27,973.635,3.09763,530.534,4075.2,956.886,3.7759,511.525,185191,4067.97,952.485,0.996234,504.236,4077.43,949.108,1.87971,501.373,100,248011
113562.35,46238.75,159801.1,15.08,19.86,516.25,3.58,1.79,,0.184456,0.0288343,3.74749,22.3448,3.08696,14291.3,35001.6,35918.112,528710.1,493361,35349.1,2.34352,0.139707,823.564,7482.94,40000,159698,0.0136988,3.56141,74126.6,1250.26,54423.5,3.05E-06,216459,616459,1126.08,561.504,4.74343,324.925,1153.87,552.658,4.75621,314.055,216459,1151.03,549.485,2.56085,308.373,1153.37,547.952,2.85401,306.892,100,280057
113562.35,66587.9,180150.25,28.36,35.36,581.77,6.72,3.36,,0.0477467,0.0614815,0.245069,22.2461,3.1939,26955.7,29768,61513.44,622717.6,582320,40397.6,2.75353,1849,1429.86,12815.3,40000,180046,0.0167522,0.0505203,70794.7,3433.32,124642,1.13E-06,236807,636807,2399.92,687.232,4.27496,393.788,2461.64,675.181,4.66062,379.867,236807,2459.47,672.12,2.07828,373.973,2459.26,670.087,2.78488,372.366,100,443582
113562.35,8823.84,122386.2,33.96,29.65,728.75,8.05,4.03,,0.161388,0.107472,0.464877,36.5625,3.3021,33197.9,17632.6,75025.44,805967.5,759195,46772.5,2.79341,3015.64,1756.72,15630.3,40000,122281,0.0292104,0.106667,65649.1,3769.44,137664,4.26E-06,179042,579042,4206.89,1197.61,2.88062,647.03,4306.02,1177.35,3.72458,623.926,179042,4294.02,1172.62,0.755891,616.228,4298.87,1168.42,1.94275,612.686,100,287836
111385.1,0,111385.1,15.83,21.96,580.83,3.68,1.84,,0.445382,0.0349898,6.10036,31.8623,3.32998,14270,30968.8,37363.344,571909.7,540267,31642.7,2.25319,0.197569,857.359,7784.03,40000,111282,0.0173155,5.80669,76619.1,1160.44,52466.9,8.57E-06,168043,568043,1369.93,710.106,3.68561,401.648,1402.77,699.277,3.85539,388.739,168043,1397.4,694.676,1.49623,381.579,1399.59,692.62,2.00425,379.806,100,258822
108293.9,0,108293.9,33.5,45.94,605.7,7.57,3.79,,0.866226,0.0922662,0.58557,32.8696,3.93752,28432.8,44433,63699.84,740667.4,703933,36734.4,2.86603,1148.41,1482.43,13270.8,40000,108190,0.0214844,0.263906,83659.5,3918.96,140204,2.76E-05,164951,564951,3618.39,882.329,3.20805,465.33,3692.25,868.181,3.45945,449.517,164951,3689.62,861.503,1.33169,440.728,3690.65,859.377,1.83104,438.947,100,717261
85183.68,0,85183.68,11.68,17.01,695.85,2.08,1.04,,0.330384,0.0336018,1.87387,37.3088,3.32585,12917.7,22882.6,34259.808,470024.9,444016,26008.9,2.21292,0.211719,784.85,7137.46,40000,85079,0.0166282,1.52288,73030.4,928.148,47637.7,7.75E-06,141840,541840,1317.67,681.848,3.01143,387.168,1347.85,671.44,3.66029,375.509,141840,1341.64,667.45,1.05348,368.853,1344.07,665.126,1.78651,367.073,100,227106
113562.35,26132.99,139695.34,28.53,45.52,494.2,6.77,3.38,,1.12521,0.060107,1.23815,23.3039,4.39236,23828.6,66016.6,54029.28,637809.7,602099,35710.7,2.82158,42.7973,1250.86,11256.1,40000,139593,0.0141178,1.0252,90439,3600.42,128257,3.36E-05,196354,596354,2355.4,579.587,4.31974,314.131,2404.28,570.521,3.9281,303.365,196354,2404.04,565.711,2.24065,296.748,2404.28,564.711,2.29127,295.697,100,864580
113562.35,68311.84,181874.2,13.74,26.98,554.8,3.26,1.63,,1.19E-05,0.0319333,1.78404,21.8161,3.08288,16460.7,38938.3,39519.12,555737,515038,40699,2.45439,0.145555,907.867,8233.15,40000,181770,0.014873,1.60796,75976.8,1302.73,57404.3,1.00E-06,238531,638531,1244.93,609.519,5.12143,355.584,1277.32,599.432,5.28267,343.28,238531,1273.49,596.847,2.77422,337.867,1277.33,594.921,3.20661,336.052,100,301415
103083.8,0,103083.8,17.38,29.79,600.95,3.74,1.87,,0.43229,0.0473941,0.344405,33.2032,3.30265,15955.1,19033,42139.92,536178.7,508122,28056.7,2.29889,1109.66,969.425,8779.15,40000,102980,0.0164872,0.0364442,67348,2285.52,80270.3,1.06E-05,159741,559741,1860.58,676.624,3.44075,383.239,1901.47,665.832,3.9459,370.938,159741,1897.16,661.597,1.39516,363.994,1895.76,659.489,2.24545,362.559,100,249559
113562.35,47119.21,160681.57,36.13,26.93,475.28,8.57,4.28,,0.284007,0.0532993,4.66811,20.5496,3.18521,20850.5,15240.7,53134.56,512712.9,479944,32768.9,2.50169,3325.79,1229.55,11069.7,40000,160582,0.0117774,4.4888,52556.2,3943.36,134967,8.71E-06,217343,617343,2076.26,483.534,4.42163,278.139,2125.34,475.348,4.44114,268.414,217343,2128.33,472.245,2.50671,263.111,2131.97,471.094,2.67963,261.982,100,218794
113562.35,88229.4,201791.76,22.08,18.34,480.94,5.24,2.62,,7.07E-06,0.0422519,0.179275,19.1793,3.16793,18878.4,30276.4,44253.744,531213.2,493152,38061.2,2.6314,1391.22,1019.2,9219.53,40000,201689,0.0130606,0.0372255,68412.1,3117.71,105029,1.00E-06,258450,658450,1650.33,535.775,5.34001,306.796,1692.59,526.377,5.70722,295.675,258450,1690.63,524.027,3.44232,290.712,1690.07,522.424,4.03411,289.436,100,389964
113562.35,86876.39,200438.74,13.23,31.68,455.84,3.14,1.57,,9.05E-06,0.0327362,0.15743,18.9903,3.20814,15731.5,38982.3,35826.864,515815,478405,37410,2.6389,0.3945,821.432,7463.93,40000,200335,0.0127324,0.0245646,77996.4,2043.9,76966.3,1.00E-06,257096,657096,1283.26,522.097,5.39618,297.623,1312.81,513.341,5.84806,287.312,257096,1310.38,510.882,3.68571,282.338,1309.45,509.294,4.3431,281.165,100,462705
113562.35,18049.39,131611.75,35.29,20.51,571.82,8.37,4.18,,0.30153,0.0843681,1.18178,27.4293,3.03826,27237.1,15233,65544.96,642325.7,604365,37960.7,2.66268,3667.48,1526.88,13655.2,40000,131509,0.0190414,0.91731,55448.6,4139.48,147063,9.44E-06,188270,588270,3292.75,781.658,3.40339,431.297,3368,768.342,3.87377,416.1,188270,3366.42,764.175,1.32258,409.205,3374.72,761.657,1.95851,407.066,100,235019
113562.35,18063.52,131625.88,30.37,16.36,560.35,7.2,3.6,,0.334877,0.0727216,0.356985,27.1814,3.08143,24289.4,16908.4,59365.44,612958.8,578639,34319.8,2.59908,3166.53,1378.34,12367.8,40000,131523,0.0176557,0.100528,58002.9,3804.22,134770,9.79E-06,188284,588284,2842.7,724.636,3.58612,403.569,2909.87,712.409,3.95672,389.497,188284,2908.13,708.326,1.48672,382.737,2908.86,706.229,2.13878,381.053,100,243842
108945.17,0,108945.17,32.48,24.62,722.07,7.39,3.69,,0.213222,0.10113,0.468208,38.8246,3.39382,29426.2,18079.4,68008.32,754059.4,711592,42467.4,2.72764,2858.96,1586.38,14168.4,40000,108840,0.0278779,0.0883669,65773.5,3624.86,132450,5.76E-06,165601,565601,3961.3,1143.14,2.79823,613.149,4052.48,1124.12,3.65679,591.611,165601,4042.02,1119.18,0.735594,583.781,4045.21,1115.12,1.92235,580.435,100,280702
113562.35,50531.11,164093.46,15.19,21.79,532.35,3.6,1.8,,0.122272,0.0298271,3.4676,22.4713,3.06729,14975,35911,37287.12,537445.5,500631,36814.5,2.36635,0.150306,855.576,7768.15,40000,163990,0.0141161,3.28065,74716.1,1262.68,55119,1.98E-06,220751,620751,1163.87,578.635,4.79446,336.285,1193.35,569.346,4.84822,324.912,220751,1190.21,566.322,2.54584,319.276,1193.08,564.643,2.88867,317.674,100,284681
107670.08,0,107670.08,32.05,19.28,596.59,7.21,3.6,,0.38271,0.0814511,0.438961,32.5214,3.21445,23650.7,15861.9,58525.92,614128.3,581623,32505.3,2.57258,3269.3,1358.23,12192.9,40000,107567,0.0194551,0.123905,57564.5,3848.07,135609,1.21E-05,164328,564328,3188.39,798.56,3.15121,436.058,3259.99,785.3,3.70262,421.095,164328,3256.66,780.686,1.1343,413.811,3258.04,778.202,1.91029,411.866,100,227664
98795.03,0,98795.03,18.32,33.11,511.07,3.78,1.89,,0.940083,0.0392528,0.463158,28.6417,3.75969,13912.6,22691.8,37779.12,444133.3,421145,22988.3,2.27319,996.267,867.092,7870.65,40000,98691.1,0.0108749,0.200067,67064.7,2633.63,88806.6,3.07E-05,155452,555452,1543.89,446.131,3.84874,256.662,1573.95,439.5,3.78842,248.777,155452,1570.76,435.902,2.04178,243.294,1570.11,434.998,2.203,242.482,100,350216
113562.35,25292.27,138854.62,29.45,48.73,626.19,6.98,3.49,,0.772263,0.0814105,0.332865,28.7211,3.97996,30445.3,52733.1,65632.8,806885.8,763940,42945.8,2.93932,382.39,1529,13673.5,40000,138750,0.0219463,0.0619512,90955.3,3488.79,128414,1.97E-05,195511,595511,3193.02,901.168,3.65093,485.804,3262.59,886.475,3.75214,469.115,195511,3257.59,879.979,1.63234,460.418,3256.42,877.854,2.20992,458.67,100,783191
113562.35,43885.49,157447.84,31.39,15.6,629.96,7.44,3.72,,0.0886679,0.0768575,0.312874,25.9581,2.98204,29025.5,19008.7,67133.28,670053.1,628794,41259.1,2.72738,2876.07,1565.23,13986.1,40000,157343,0.0204501,0.0712316,62911.6,3666.47,133321,2.24E-06,214104,614104,3001.43,838.606,3.68718,472.179,3077.34,824.007,4.2508,455.344,214104,3073.21,820.695,1.39262,448.956,3074.3,818.006,2.30106,446.815,100,289735
76598.62,0,76598.62,30.85,24.45,563.25,4.93,2.47,,0.764935,0.044307,3.62444,30.9454,3.48673,12020.6,7553.85,35846.736,346306.4,328611,17695.4,2.10271,2649.44,821.897,7468.07,40000,76497.8,0.0088095,3.33265,48178.1,3384.13,103707,3.55E-05,133259,533259,1740.41,361.934,3.31024,213.662,1773.82,356.167,3.52748,207.286,133259,1772.66,353.245,1.74986,202.536,1772.28,352.38,1.98753,201.881,100,121863
113562.35,29815.65,143378,34.94,17.33,684.25,8.29,4.14,,0.11114,0.0962387,0.402756,29.9912,3.05701,33052,17393.7,75028.32,750476.1,705294,45182.1,2.79004,3193.22,1756.78,15630.9,40000,143273,0.0249115,0.113273,62652.1,3891.36,141267,2.94E-06,200034,600034,3761.51,1021.51,3.25172,563.931,3853.69,1003.78,3.96335,543.614,200034,3845.48,999.909,1.00844,536.662,3849.55,996.458,2.0481,533.805,100,282581
96563.44,0,96563.44,30.13,33.61,719.53,6.07,3.04,,0.26469,0.0801532,0.433344,38.7437,3.39378,22942,22136.2,55431.36,629595,595175,34420,2.59151,2177.1,1284.29,11548.2,40000,96459.7,0.0229317,0.0589916,67839.9,3249.54,117172,7.33E-06,153221,553221,3142.08,940.683,2.87071,509.363,3212.69,925.222,3.6927,492.083,153221,3205.91,920.638,0.822427,484.654,3206.13,917.269,1.9606,482.077,100,308622
113562.35,94234.6,207796.95,37.25,34.98,598.02,8.83,4.42,,4.87E-06,0.0737978,0.70716,20.1183,3.24128,33799.7,22351.3,75480.96,656880.3,609251,47629.3,2.84569,2997.04,1767.83,15725.2,40000,207692,0.0173737,0.529139,61898.2,4060.62,145749,1.00E-06,264453,664453,2871.65,712.847,4.27849,411.629,2945.08,699.853,4.82351,396.782,264453,2943.71,697.238,2.09672,391.18,2951.91,694.95,2.68959,389.181,100,369018
111778.77,0,111778.77,26.17,17.1,577.16,6.11,3.05,,0.42784,0.0673877,0.359542,31.8249,3.26306,21024.9,18790.4,52785.6,604280.8,572702,31578.8,2.50075,2504.95,1221.25,10997,40000,111676,0.0183739,0.0581004,62366.2,3357.71,118034,1.19E-05,168437,568437,2640.33,754.089,3.39787,417.373,2700.46,741.79,3.82027,403.271,168437,2696.4,737.196,1.32862,396.022,2695.51,734.957,2.10837,394.344,100,249328
113562.35,64857.4,178419.76,36.46,29.4,612.45,8.65,4.32,,0.000484852,0.0804019,0.512902,22.7765,2.94059,32325.3,16864.1,73981.92,660032.1,615461,44571.1,2.7793,3465.22,1731.31,15412.9,40000,178315,0.0191282,0.3019,57712.3,4067.51,146236,1.00E-06,235076,635076,3132.79,784.598,3.85619,446.697,3212.21,770.523,4.47458,430.559,235076,3208.83,767.728,1.59818,424.637,3216.08,765.126,2.33536,422.429,100,270683
113562.35,12506.76,126069.11,23.15,22.59,560.1,5.49,2.74,,0.392843,0.0561683,0.308238,28.5454,3.19732,19696.2,21114,49704,584220.5,552249,31971.5,2.46243,2011.5,1148.07,10355,40000,125966,0.0165236,0.0458294,64550.7,3046.29,106564,9.86E-06,182727,582727,2199.56,678.165,3.8136,382.93,2251.45,667.019,4.08195,369.911,182727,2247.78,662.896,1.66487,363.137,2246.73,660.944,2.36196,361.67,100,264221
113562.35,59821.22,173383.57,30.41,20.13,719.93,7.21,3.61,,3.82E-06,0.0804804,0.31898,26.9137,3.06358,32899.8,21570.7,72919.68,746324.3,698540,47784.3,2.8151,2302.95,1705.47,15191.6,40000,173277,0.0242324,0.069587,70149.8,3344.31,124931,1.00E-06,230038,630038,3142.02,992.809,3.72775,562.68,3224.03,975.513,4.44678,542.588,230038,3217.19,972.581,1.2438,536.25,3219.22,969.294,2.36627,533.609,100,338602
113562.35,26145.25,139707.61,18.1,47.58,527.98,4.29,2.15,,1.49261,0.0425358,0.317817,25.3191,5.07367,18229.4,71888.3,44092.752,675787.6,637833,37954.6,2.52346,0.0381128,1015.41,9185.99,40000,139604,0.0141852,0.096751,80875.5,2315.53,84717,3.26E-05,196365,596365,1676.53,581.954,5.12028,315.702,1706.98,573.552,4.42776,305.168,196365,1702.25,568.38,2.72626,298.116,1701.43,567.406,2.75275,297.049,100,525416
113562.35,54545.78,168108.13,32.44,23.08,735.06,7.69,3.85,,3.92E-06,0.0879077,0.34834,28.0164,3.06389,34624.3,20291.1,76437.12,772620.7,723568,49052.7,2.8354,2540.77,1791.15,15924.4,40000,168002,0.025626,0.0847425,68844.5,3503.79,129997,1.00E-06,224763,624763,3432.81,1050,3.5626,591.268,3521.46,1031.67,4.3249,570.038,224763,3513.11,1028.56,1.11595,563.541,3516.31,1025.04,2.2586,560.666,100,327998
113562.35,47189.99,160752.34,23.23,21.79,669.18,5.51,2.75,,0.00354064,0.0422991,6.77399,27.0361,3.07227,19602.3,45343,46537.68,648083.3,603096,44987.3,2.50027,0.240162,1073.11,9695.35,40000,160650,0.0204347,6.53386,82752.8,1371.04,62101.9,1.00E-06,217411,617411,1650.06,837.062,4.32819,480.67,1693.27,823.358,4.60532,464.121,217411,1685.62,820.307,1.67783,457.895,1691.96,817.387,2.41521,455.276,100,326042
93391.25,0,93391.25,22.09,27.82,622.75,4.31,2.15,,0.425636,0.0512249,0.376169,34.0358,3.28501,15916.5,15400.3,42478.128,488949.4,463724,25225.4,2.30714,1734.24,977.382,8849.61,40000,93287.9,0.0151607,0.0554514,62418.4,2736.15,93204.5,1.24E-05,150049,550049,2010.17,622.448,3.2522,353.86,2053.93,612.328,3.81802,342.569,150049,2050.05,608.369,1.30319,335.985,2049,606.43,2.06243,334.662,100,221703
113562.35,7671.06,121233.42,26.14,21.49,583.94,6.2,3.1,,0.362441,0.0677876,0.336353,30.4363,3.18934,22254,19613.3,54771.84,622464.8,588790,33674.8,2.54872,2452.47,1268.55,11410.8,40000,121130,0.0189114,0.0501995,63742.2,3334.76,118931,9.59E-06,177891,577891,2654.43,775.986,3.49073,430.95,2716.44,763.212,3.91697,416.232,177891,2712.43,758.806,1.35945,409.082,2711.5,756.455,2.19334,407.312,100,266484
113562.35,64311.74,177874.1,22.48,14.72,751.98,5.33,2.67,,2.86E-06,0.0664093,0.295191,27.6419,3.16394,29517.6,28677.1,64629.12,746438.2,697724,48714.2,2.79004,976.093,1504.81,13464.4,40000,177767,0.0246943,0.0462438,81155.5,2451.12,98254.3,1.00E-06,234528,634528,2593.51,1011.18,3.99057,577.9,2661.83,993.924,4.68753,557.599,234528,2655.63,991.18,1.33332,551.288,2656.37,987.771,2.58077,548.619,100,403586
88403.86,0,88403.86,23.32,35.14,610.12,4.3,2.15,,0.54959,0.0492359,0.40595,33.3258,3.39811,15486.9,28423.3,40951.392,459037.8,435871,23166.8,2.34876,937.394,941.487,8531.54,40000,88300.9,0.0133768,0.0913689,70161.9,2833.93,94569.8,1.78E-05,145062,545062,1933.35,549.518,3.25967,313.485,1973.84,540.557,3.72836,303.564,145062,1970.23,536.626,1.44457,297.264,1969.44,535.071,2.00829,296.18,100,406682
113562.35,45723.06,159285.41,31.7,44.17,743.21,7.52,3.76,,0.281106,0.0920777,0.322776,29.8386,3.5789,36233.6,35245.9,76798.08,874484.4,823078,51406.4,2.95867,1251.99,1799.96,15999.6,40000,159179,0.0269142,0.0420819,83558,3428.08,127732,6.37E-06,215940,615940,3603.57,1103.99,3.52242,608.907,3690,1085.17,4.01305,587.432,215940,3683.87,1079.93,1.24784,579.356,3683.11,1076.57,2.36948,576.707,100,584760
113562.35,32783.41,146345.76,18.9,25.98,726.2,4.48,2.24,,0.0389477,0.0626634,0.32316,31.6735,3.17944,25112.9,30959.4,56615.52,724581.6,679720,44861.6,2.69236,597.352,1312.56,11794.9,40000,146239,0.0249834,0.0335804,83304.4,2121.7,87237.8,1.00E-06,203000,603000,2451.26,1023.49,3.66437,575.172,2513.1,1006.45,4.36324,555.23,203000,2506.99,1002.97,1.12484,548.359,2506.54,999.335,2.4804,545.585,100,396113
113562.35,84286.85,197849.2,11.7,26.29,701.88,2.77,1.39,,3.15E-06,0.0400316,0.236674,24.8469,3.35246,21607.4,39463,49168.32,664257.7,618088,46169.7,2.5715,0.0992311,1135.37,10243.4,40000,197742,0.0198826,0.0323455,80295.9,1023.93,54494.5,1.00E-06,254503,654503,1563.78,814.072,5.0515,478.863,1605.74,800.317,5.50721,462.287,254503,1601.84,798.049,2.24917,456.457,1601.26,795.302,3.35039,454.383,100,266850
113562.35,70429.27,183991.62,34.02,37.24,715.21,8.07,4.03,,4.98E-05,0.0859764,0.312511,25.4778,3.23825,36481,25674.7,79041.12,781503.6,731413,50090.6,2.90034,2224.52,1854.79,16466.9,40000,183885,0.0238921,0.0764315,72223.7,3640.43,133923,1.00E-06,240646,640646,3356.45,979.423,3.8065,554.861,3443.18,962.084,4.45697,534.935,240646,3437.04,958.79,1.38903,528.395,3439.05,955.685,2.41634,525.882,100,429689
113562.35,46113.35,159675.7,34.46,16.09,649.85,8.17,4.09,,0.0584617,0.0856921,0.359753,26.2075,2.96842,31991,17735.9,73002.72,701911.9,658070,43841.9,2.77579,3183.82,1707.48,15208.9,40000,159571,0.0218467,0.11211,61373.1,3883.32,140745,1.53E-06,216332,616332,3345.46,895.854,3.5702,502.661,3429.81,880.083,4.20785,484.54,216332,3424.33,876.806,1.27518,478.129,3427.69,873.867,2.19836,475.72,100,283029
113562.35,65738.03,179300.38,22.65,38.98,584.63,5.37,2.68,,0.120463,0.0517122,0.224774,22.8088,3.5027,24466.7,48702.2,54842.4,629534.3,588663,40871.3,2.76612,237.493,1270.23,11425.5,40000,179196,0.0164553,0.0314462,84922,2782.65,103767,2.51E-06,235957,635957,2022.06,675.168,4.52639,387.133,2072.59,663.598,4.77559,373.67,235957,2069.53,660.196,2.31845,367.573,2068.49,658.211,3.06147,366.074,100,619493
105770.49,0,105770.49,14.44,43.99,524.06,3.19,1.59,,1.84475,0.0362483,0.404467,29.4037,5.05814,14358.3,53897.7,37391.568,586924.1,556729,30195.1,2.31593,0.0270583,858.02,7789.91,40000,105667,0.0131291,0.137151,76076.4,1852.05,69951.4,4.61E-05,162428,562428,1434.24,538.054,4.52822,291.709,1455.66,530.977,3.96308,282.745,162428,1450.8,526.09,2.25214,276.022,1449.93,525.164,2.28111,275.037,100,410984
113562.35,76242.1,189804.45,23.87,27.98,562.22,5.66,2.83,,9.01E-06,0.0482879,0.213488,21.346,3.12999,22795.6,23951.3,54054.24,556203.2,518253,37950.2,2.60748,1848.16,1251.45,11261.3,40000,189700,0.0145939,0.0371409,65643.8,2990.56,107839,1.00E-06,246461,646461,1883.93,598.405,4.74452,350.338,1934.13,587.973,5.11679,338.096,246461,1932.12,585.568,2.53996,332.806,1931.51,583.756,3.22992,331.417,100,311160
83060.46,0,83060.46,32.21,18.35,688.08,5.59,2.79,,0.331809,0.0630831,0.447232,37.0256,3.28158,16924,15323.7,45673.488,468154.6,443764,24390.6,2.31634,2508.99,1052.7,9515.31,40000,82958.3,0.0155762,0.0903033,56403.7,3334.47,108169,1.15E-05,139719,539719,2473.17,639.759,2.96321,360.272,2527.06,629,3.70035,348.585,139719,2523.39,625.267,1.02569,342.147,2523.32,623.05,1.86466,340.613,100,176469
113562.35,70223.43,183785.78,38.4,35.69,458.92,9.11,4.55,,0.171485,0.0510913,5.39695,18.4473,3.49095,22419.7,30917.3,53577.12,529451.9,492692,36759.9,2.67725,2099.26,1240.09,11161.9,40000,183687,0.0115635,5.24464,66897.4,3960.44,136533,4.79E-06,240448,640448,1990.01,474.847,4.68577,270.737,2036.65,466.728,4.71051,261.205,240448,2039.69,463.638,2.94481,256.109,2043.65,462.54,3.04838,254.958,100,493967
94431,0,94431,37.41,46.93,621.1,7.38,3.69,,0.824715,0.0844843,1.9616,33.5281,3.84256,24680,50055.1,56797.44,630804.9,599444,31360.9,2.80154,798.479,1316.89,11832.8,40000,94328.9,0.018564,1.63322,85228.1,3899.59,137374,2.95E-05,151090,551090,3313.2,762.613,3.11161,402.904,3378.47,750.393,3.43116,389.44,151090,3376.83,744.496,1.29293,381.463,3379.37,742.56,1.75485,379.886,100,773300
113562.35,46579.31,160141.67,16.71,31.08,585.81,3.96,1.98,,0.100988,0.0333321,4.05134,24.5137,3.05594,16493.5,36938.8,40864.848,570769.7,531872,38897.7,2.38059,0.194451,939.454,8513.51,40000,160037,0.0159293,3.84055,76810.3,1276.61,55749.9,1.66E-06,216798,616798,1299.65,652.948,4.63896,380.467,1333.69,642.315,4.73259,367.514,216798,1329.4,639.241,2.19205,361.61,1333.28,637.174,2.66633,359.705,100,285530
113562.35,91721.65,205284,11.98,41.69,506.19,2.84,1.42,,0.0141213,0.0297244,0.917376,20.2254,4.12859,16010.9,43276.4,36993.696,608944.8,563572,45372.8,2.52784,0.0244112,848.711,7707.02,40000,205180,0.0133096,0.774964,73562.3,1241.8,55724.5,1.00E-06,261941,661941,1164.54,546.225,6.22326,309.092,1189.61,537.419,6.07187,298.392,261941,1187.03,533.713,4.37553,292.747,1188.98,532.385,4.44805,291.245,100,294347
113562.35,3270.17,116832.53,12.82,30.44,539.45,3.04,1.52,,0.535036,0.0390674,0.300941,29.7175,3.35565,15367,21242.3,39756.672,549631.7,520548,29083.7,2.32781,572.833,913.439,8282.64,40000,116728,0.0152562,0.0333639,72569.1,1859.6,71318.4,1.16E-05,173489,573489,1535.02,626.012,3.85906,357.198,1568.22,616.248,4.13284,345.73,173489,1563.98,611.972,1.82549,338.901,1562.69,610.248,2.49328,337.688,100,290835
113562.35,45228.89,158791.24,30.7,31.62,580.46,7.28,3.64,,0.134298,0.0693846,0.298203,24.1239,2.97787,26568.8,18556.5,62848.8,619341.5,581128,38213.5,2.67302,2975.37,1461.95,13093.5,40000,158688,0.017604,0.0771572,60107.3,3717.27,133524,3.55E-06,215449,615449,2708.51,722.19,3.88298,409.272,2776.65,709.621,4.31307,394.743,215449,2774.59,706.356,1.67332,388.591,2775.38,704.16,2.39581,386.826,100,273957
81753.86,0,81753.86,34.64,20.04,713.25,5.91,2.96,,0.289183,0.0693657,0.473053,38.2203,3.29551,18093.8,15200.5,47895.6,483979.8,458328,25651.8,2.37325,2718.89,1105.22,9978.25,40000,81651.7,0.0168337,0.102189,56358.9,3460.42,114865,1.02E-05,138413,538413,2718.96,691.301,2.85108,384.241,2778.28,679.638,3.66731,371.607,138413,2773.87,675.86,0.908064,365.075,2774.63,673.349,1.81756,363.284,100,183884
82879.36,0,82879.36,31.37,45.73,747,5.43,2.71,,0.507347,0.0726518,0.448902,40.0325,3.73058,21067,56553.6,49409.28,581179.3,551550,29629.3,2.68446,57.0363,1141.08,10293.6,40000,82776.1,0.0201986,0.0620767,88312.8,3068.52,109474,1.56E-05,139537,539537,2855.14,829.181,2.82788,444.701,2912.75,815.935,3.56907,430.332,139537,2907.06,810.621,0.9521,422.502,2906.07,807.942,1.90293,420.588,100,705146
113562.35,16407.48,129969.83,26.91,37.38,635.28,6.38,3.19,,0.382055,0.075812,0.332604,30.9255,3.38043,26598.7,33507.7,60655.68,714961.9,675549,39412.9,2.75414,1382.73,1409.27,12636.6,40000,129865,0.0221308,0.0416853,78379.2,3265.77,120339,9.36E-06,186626,586626,2970.04,907.957,3.44037,498.113,3038.69,893.016,3.89224,481.004,186626,3033.69,887.982,1.2889,473.233,3032.48,885.232,2.25059,471.142,100,502239
81510.69,0,81510.69,28.88,35.02,564.02,4.92,2.46,,0.842109,0.0461251,2.32018,30.9983,3.62907,13705.2,24358.5,38355.504,378082.5,358835,19247.5,2.25067,1399.4,880.59,7990.73,40000,81409.9,0.00945113,2.02774,63372.6,3304.42,102729,3.74E-05,138171,538171,1811.45,388.259,3.43531,227.674,1846.77,382.108,3.55201,220.743,138171,1845.39,378.929,1.78248,215.741,1845,378.045,1.99668,215.036,100,379397
104736.97,0,104736.97,18.32,16.81,605.72,4.01,2,,0.411849,0.0486767,0.344177,33.4812,3.30268,16606.4,20651.1,42942.528,551929.2,522859,29070.2,2.35431,1076.97,988.312,8946.36,40000,104633,0.0171585,0.0337337,69974.9,2298.78,82730.5,9.83E-06,161394,561394,1910.5,704.128,3.45399,397.788,1952.97,692.877,3.96672,384.929,161394,1948.54,688.584,1.36364,377.875,1947.07,686.34,2.27285,376.343,100,272881
113562.35,39227.02,152789.38,27.98,17.91,537.82,6.63,3.32,,0.232863,0.0595184,0.27965,23.5396,3.04361,22683.6,18685.7,55621.44,571523.4,537132,34391.4,2.57025,2780.11,1288.82,11587.8,40000,152686,0.0151124,0.0681359,58998.7,3580.78,125819,6.23E-06,209447,609447,2324.49,620.22,4.09513,353.413,2382.2,609.595,4.33981,340.998,209447,2380.84,606.224,1.97718,334.995,2380.74,604.498,2.53128,333.598,100,257082
113562.35,71373.09,184935.45,18.06,41.65,740.59,4.28,2.14,,0.0731304,0.0493331,2.35948,26.3652,3.60738,24416.9,49494.1,54256.8,793537,738363,55174,2.66513,0.055629,1256.28,11303.5,40000,184829,0.0230829,2.12796,84803.5,1328.35,65204.8,1.05E-06,241590,641590,1927.3,945.922,4.59137,539.114,1974.82,930.416,4.66535,520.46,241590,1967.04,926.31,1.91537,513.391,1973.32,923.315,2.57504,510.604,100,348836
113562.35,52707.2,166269.56,26.89,48.99,550.23,6.38,3.19,,0.736668,0.0608404,0.280416,22.4902,4.26714,26999.7,69824.4,58924.8,709353.3,667602,41751.3,2.89534,0.824391,1367.79,12276,40000,166165,0.0162111,0.081519,90825.1,3313.06,122221,1.82E-05,222926,622926,2384.36,665.745,4.40518,366.4,2437.18,654.867,4.18941,353.769,222926,2434.28,649.751,2.40297,346.717,2433.62,648.446,2.63521,345.501,100,822003
113562.35,51628.41,165190.77,20.4,35.61,520.46,4.84,2.42,,0.24348,0.0422889,0.22417,22.3994,3.37246,19358.2,44608.6,46267.44,549863.3,515140,34723.3,2.58249,343.875,1066.72,9639.05,40000,165087,0.0131768,0.0382534,78905.9,2731.92,95329.5,5.29E-06,221848,621848,1654.67,540.868,4.8318,312.084,1695.07,531.813,4.84728,301.271,221848,1692.38,528.481,2.76612,295.578,1691.56,527.071,3.21913,294.432,100,535289
113562.35,32460.84,146023.19,34.98,19.92,562.66,8.29,4.15,,0.23276,0.0781951,1.04614,24.8395,2.97358,27332.6,15717.3,65431.2,624833.9,586071,38762.9,2.67171,3597.54,1524.15,13631.5,40000,145920,0.0177343,0.811023,55379.8,4099.94,145836,7.03E-06,202681,602681,3048.9,727.958,3.63967,407.069,3120.65,715.384,4.06109,392.634,202681,3119.97,711.691,1.52301,386.184,3127.81,709.371,2.10403,384.189,100,241237
81251.78,0,81251.78,13.79,37.86,622.32,2.34,1.17,,0.776756,0.0307531,0.381541,34.0935,3.67236,11956.8,37403.9,32784.384,420485.4,399431,21054.4,2.18095,0.0512839,750.463,6830.08,40000,81147.8,0.0121414,0.0660992,71211.7,1448.3,59065.5,2.29E-05,137909,537909,1214.73,498.201,3.22494,287.956,1235.13,490.827,3.75761,279.889,137909,1231.1,486.926,1.65538,273.805,1230.12,485.657,2.12216,272.952,100,327286
113562.35,38938.18,152500.53,26.21,37.24,631.25,6.22,3.11,,0.247268,0.0679496,0.283818,27.0095,3.27504,26956,34787.8,60813.6,693694.5,652597,41097.5,2.77165,1209.57,1413.06,12669.5,40000,152396,0.0203873,0.0372012,78929,3144.5,116799,5.62E-06,209157,609157,2658.57,836.311,3.82266,468.137,2723.18,822.215,4.21188,451.851,209157,2719.07,818.042,1.55923,444.83,2717.99,815.491,2.49177,442.9,100,511860
110044.97,0,110044.97,26.29,37.41,615.57,6.04,3.02,,0.515757,0.0733951,0.372197,33.7306,3.51106,23531.1,35729.4,55283.52,669105.7,634537,34568.7,2.67831,1216.96,1280.75,11517.4,40000,109941,0.0209285,0.0510578,78604.6,3240.43,117326,1.37E-05,166702,566702,2879.2,858.867,3.26935,466.543,2942.21,845.076,3.72126,450.886,166702,2937.03,839.647,1.23897,442.883,2935.81,837.139,2.09497,440.997,100,515895
113562.35,40965.84,154528.2,22.33,42.48,617.84,5.29,2.65,,0.407501,0.0590328,0.266322,26.473,3.58039,25173,59435.7,55891.68,709415.2,667985,41430.2,2.793,0.843079,1295.27,11644.1,40000,154423,0.0194923,0.0302385,89432.3,2678.5,103034,8.50E-06,211184,611184,2314.02,799.901,4.05629,446.363,2367.34,786.765,4.25732,431.145,211184,2362.79,781.938,1.86043,423.728,2361.31,779.693,2.68245,422.056,100,660680
113562.35,16909.16,130471.51,11.1,18.99,632.54,2.63,1.32,,0.239372,0.0402731,0.414513,30.6783,3.19343,17137.9,36075.9,42012.864,626762.7,588919,37843.7,2.40359,0.183935,966.437,8752.68,40000,130366,0.0196383,0.135663,79483.7,1139.75,55082.6,4.08E-06,187127,587127,1575.83,805.044,3.97015,456.631,1615.61,792.248,4.18772,441.281,187127,1609.59,788.147,1.50317,434.275,1610.92,785.534,2.23716,432.04,100,275464
113562.35,17457.4,131019.76,11.51,17.78,454.95,2.73,1.37,,0.702233,0.0308907,0.256875,23.6788,3.54492,13170.8,19435.4,34335.888,489507.1,461643,27864.1,2.31055,530.465,786.625,7153.31,40000,130916,0.0116167,0.0553375,69805.9,1908.72,72028.5,1.54E-05,187677,587677,1215.96,476.123,4.47375,270.984,1239.69,469.188,4.38989,262.442,187677,1236.34,465.623,2.6205,256.829,1235.63,464.668,2.82837,255.965,100,312920
113562.35,91746.46,205308.82,28.14,15.77,469.46,6.67,3.34,,7.57E-06,0.0500598,0.239688,17.8778,3.16355,21999.9,22347,52012.32,524319.9,486224,38095.9,2.66534,2663.16,1202.87,10835.9,40000,205207,0.0124912,0.100389,58589.5,3833.18,129589,1.00E-06,261968,661968,1950.91,512.505,4.89055,294.104,2000.87,503.417,5.27051,283.513,261968,2001.2,501.056,3.11214,278.668,2002.39,499.649,3.49545,277.408,100,317400
113562.35,86136.09,199698.44,21.35,16.14,586.03,5.06,2.53,,5.25E-06,0.045425,0.204821,21.4916,3.20711,22723.6,28031.4,52867.68,570895.7,531135,39760.7,2.62995,1245.46,1223.2,11014.1,40000,199594,0.0152523,0.0313543,70865.7,2618.24,97005.1,1.00E-06,256355,656355,1772.34,625.228,4.95922,368.383,1820.1,614.292,5.38985,355.497,256355,1817.79,612.075,2.64056,350.211,1817,610.093,3.4456,348.739,100,351198
102106.82,0,102106.82,20.08,15.42,546.82,4.28,2.14,,0.623381,0.0463912,0.370023,30.3849,3.40898,15287.7,14584.9,41433.36,489608.9,464600,25008.9,2.27434,1810.84,952.812,8631.95,40000,102004,0.0132611,0.0879024,60686.3,2785.75,93498.4,1.82E-05,158765,558765,1821.01,544.464,3.63356,311.193,1860.03,535.815,3.84962,301.194,158765,1856.45,531.807,1.742,294.909,1855.65,530.444,2.16869,293.867,100,209142
113562.35,21862.55,135424.9,27.51,22.1,727.22,6.52,3.26,,0.104967,0.0851634,0.376977,33.5339,3.20412,29641.1,22200.7,66881.28,766665.6,720928,45737.6,2.75726,2047.87,1559.14,13933.6,40000,135319,0.027018,0.0580709,72989.8,3131.78,118172,2.32E-06,192080,592080,3331.6,1107.27,3.22633,609.998,3413.45,1088.64,3.98214,588.489,192080,3405.12,1084.56,0.909865,581.244,3406.54,1080.72,2.15304,578.141,100,336146
113562.35,45665.95,159228.31,24.05,36.83,748.03,5.7,2.85,,0.0610598,0.0739484,0.317035,30.133,3.29741,30286.3,34046.1,65749.44,787296.3,738492,48804.3,2.83678,785.72,1531.81,13697.8,40000,159122,0.0261125,0.0396798,85038.2,2663.25,104687,1.16E-06,215883,615883,2892.01,1069.99,3.66056,599.123,2964.53,1051.9,4.30781,578.114,215883,2958.06,1048.09,1.16983,571.035,2957.94,1044.5,2.4511,568.239,100,495897
113562.35,41506.38,155068.73,34.84,30.68,669.66,8.26,4.13,,0.0648399,0.0902202,0.374826,27.5405,2.99379,32867.2,17687.2,74596.8,726605.1,681696,44909.1,2.78956,3171.87,1746.27,15541,40000,154964,0.0232644,0.112292,62194.4,3882.31,140917,1.69E-06,211725,611725,3523.62,953.938,3.4499,532.437,3611.89,937.201,4.12779,513.219,211725,3605.09,933.752,1.15498,506.623,3608.81,930.577,2.14049,504.011,100,285556
113562.35,45432.58,158994.93,37.81,29.65,682.18,8.97,4.48,,0.0312208,0.0974206,0.453737,27.3118,2.97707,35540.3,16593.1,79969.92,749224.5,701777,47447.5,2.82335,3444.74,1877.52,16660.4,40000,158890,0.0240848,0.190912,60389.3,4080.61,147131,1.00E-06,215651,615651,3803.58,987.675,3.39985,551.447,3898.56,970.132,4.13491,531.357,215651,3889.84,966.772,1.10894,524.801,3896.82,963.392,2.08912,521.96,100,277362
78906.96,0,78906.96,25.67,38.37,525.03,4.23,2.11,,1.10223,0.039095,2.04922,29.1378,3.89876,12474,45417.5,33917.28,355690,337120,18570,2.32001,0.638744,776.862,7066.1,40000,78805.5,0.00833933,1.77805,77232.8,3065.96,96465.4,4.94E-05,135567,535567,1539.52,342.139,3.64605,198.125,1567.03,337.174,3.52714,192.304,135567,1564.61,334.264,1.96162,187.792,1563.8,333.573,2.0617,187.169,100,630467
113562.35,91262.33,204824.68,34.08,25.94,474.11,8.08,4.04,,0.000312244,0.0542155,1.73901,17.63,3.15233,23925.7,18752.2,56964.96,524599.2,484568,40031.2,2.67095,3227.22,1320.9,11867.7,40000,204724,0.0123725,1.59666,54559.7,4077,139992,1.00E-06,261485,661485,2107.84,507.821,4.6906,292.862,2160.07,498.769,5.07367,282.387,261485,2162,496.402,2.91426,277.552,2168.62,494.898,3.20371,276.117,100,280659
113562.35,6396.67,119959.02,38.12,15.07,716.68,9.04,4.52,,0.179486,0.119104,0.568646,36.5493,3.29202,35362.1,15448.5,80084.64,815629.9,768003,47626.9,2.81101,3571.28,1880.34,16684.3,40000,119854,0.0293189,0.205611,60859.1,4140.76,148843,5.24E-06,176615,576615,4662.23,1202.53,2.78991,646.34,4769.7,1181.93,3.65424,623.004,176615,4755.04,1177.07,0.73429,615.235,4764.15,1172.76,1.85274,611.531,100,261238
108882.11,0,108882.11,12.8,49.17,684.63,2.91,1.45,,1.14571,0.0476304,1.9517,36.942,4.52693,17660.4,45641.2,43022.112,822508.3,781881,40627.3,2.4065,0.0193861,990.185,8962.94,40000,108777,0.0228375,1.60538,79713.5,1104.41,53778.6,1.98E-05,165538,565538,1874.76,937.551,3.98503,496.781,1912.47,923.784,3.60539,480.217,165538,1904.71,915.598,1.62967,469.956,1905.22,913.5,1.91853,467.94,100,266523
89255.15,0,89255.15,18.58,30.59,550.59,3.46,1.73,,0.765407,0.0378938,0.447281,30.4897,3.54155,12618.7,11189.4,35943.936,404478.4,383711,20767.4,2.14822,1668.8,824.167,7488.32,40000,89152.6,0.0106283,0.164691,56729,2505,84896.1,2.61E-05,145914,545914,1490.6,436.202,3.47417,255.735,1519.54,429.53,3.70659,248.158,145914,1516.4,426.133,1.83209,242.771,1515.75,425.134,2.1118,241.996,100,178757
113562.35,52403.18,165965.53,24.79,35.15,481.49,5.88,2.94,,0.305437,0.0472235,0.256396,20.782,3.43558,20141.9,36273.8,48520.8,535826.9,502021,33805.9,2.60858,1294.7,1120.02,10108.5,40000,165863,0.0121265,0.0826337,71432.6,3409.73,115547,7.72E-06,222624,622624,1845.71,497.822,4.77195,283.872,1890.09,489.492,4.69608,273.902,222624,1889.13,486.168,2.84635,268.46,1888.94,485.061,3.07659,267.421,100,496858
105023.09,0,105023.09,21.07,21.66,740.2,4.62,2.31,,0.205294,0.0695086,0.413936,40.132,3.45859,22269.1,26757.9,52480.32,689942.8,650870,39072.8,2.5911,1030.37,1213.99,10933.4,40000,104918,0.0258686,0.0340319,78323.1,2344.19,91438.5,4.36E-06,161679,561679,2725.13,1060.5,3.01911,578.15,2788.38,1043.33,3.85823,558.548,161679,2781.21,1038.69,0.80607,550.862,2780.34,1034.75,2.21089,547.867,100,340116
113562.35,20129.12,133691.47,34.31,45.2,531.08,8.14,4.07,,0.957742,0.0746484,2.8914,25.4514,4.03406,27025.5,49136.2,60822.24,693935.7,656591,37344.7,2.85963,861.981,1413.27,12671.3,40000,133590,0.016956,2.65045,85224.1,3924.72,139959,2.94E-05,190351,590351,2922.17,696.449,3.85848,374.458,2983.41,685.214,3.72129,361.509,190351,2984.28,679.643,1.86903,353.989,2985.94,678.241,2.05845,352.656,100,780086
113562.35,41237.87,154800.23,17.68,36.39,474.84,4.19,2.1,,0.477376,0.0371641,0.231265,21.9525,3.61793,16490.7,55455.5,40114.272,533075.1,500403,32672.1,2.52481,0.295475,921.831,8357.14,40000,154697,0.0120801,0.0511723,80089.7,2539,87907,1.02E-05,211458,611458,1458.29,495.641,4.95116,280.747,1490.25,487.843,4.78727,271.244,211458,1487.25,484.256,3.00465,265.601,1486.56,483.205,3.23868,264.636,100,551939
87565.35,0,87565.35,13.27,24.98,696.24,2.43,1.21,,0.318454,0.0351041,3.0883,37.3306,3.32902,13313.6,24816.8,35092.752,489369.2,462015,27354.2,2.22911,0.207398,804.288,7310.99,40000,87460.9,0.0173806,2.73698,74130.7,980.21,48719.6,7.19E-06,144222,544222,1376.13,712.665,3.04559,402.785,1407.92,701.765,3.66671,390.484,144222,1401.27,697.676,1.04165,383.71,1404.16,695.223,1.78737,381.788,100,233483
113562.35,43641.05,157203.4,21.84,29.46,496.44,5.18,2.59,,0.24247,0.0436401,0.23308,22.2621,3.1353,17574.2,23070.7,44469.552,524509.5,491979,32530.5,2.4421,1751.98,1024.29,9264.49,40000,157101,0.0127527,0.0460197,63224.9,3059.59,101423,5.46E-06,213862,613862,1706.62,523.409,4.71192,300.472,1748.61,514.643,4.76256,289.934,213862,1746.29,511.482,2.66121,284.364,1745.6,510.109,3.09169,283.228,100,284584
113562.35,77011.67,190574.03,22.7,28.28,730.66,5.38,2.69,,2.59E-06,0.0625877,0.270197,25.642,3.18476,29297.4,28765.7,64229.28,719823.3,671929,47894.3,2.78782,1025.86,1495.18,13381.1,40000,190467,0.0228797,0.0439954,79679.5,2492.74,99085.1,1.00E-06,247228,647228,2443.04,936.861,4.24393,540.754,2508.28,920.732,4.89992,521.748,247228,2503.13,918.292,1.56924,515.727,2503.51,915.188,2.75127,513.339,100,401903
