WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,17175.09,130737.44,22.07,32.05,747.42,5.23,2.62,,0.104338,0.0757724,0.378194,35.6381,3.29953,27038.9,26786,60799.68,768982.9,723015,45967.9,2.72552,1141.49,1412.73,12666.6,40000,130631,0.0278977,0.0429685,80576.6,2504.1,99289.4,2.04E-06,187392,587392,2965.98,1143.07,3.25161,629.597,3038.55,1124.17,4.02959,607.679,187392,3030.45,1119.98,0.879429,600.269,3030.9,1115.91,2.24769,597.029,100,374999
113562.35,53737.57,167299.92,26.07,23.83,556.4,6.18,3.09,,0.0862577,0.0552141,0.244909,22.786,3.02492,22982.2,21205.1,55306.56,571733.9,535337,36396.9,2.59581,2326.57,1281.3,11522.2,40000,167196,0.0153493,0.0459963,62749,3297.22,117573,2.06E-06,223957,623957,2155.64,629.672,4.3007,362.986,2211.15,618.761,4.6345,350.234,223957,2209.05,615.85,2.10739,344.513,2208.57,613.971,2.78128,343.049,100,286583
113562.35,75659.76,189222.12,38.85,28.98,476.28,9.21,4.61,,0.00940585,0.0544643,4.48407,18.4602,3.09283,23206.1,16784.8,56749.92,517726.9,479784,37942.9,2.6111,3383.79,1315.76,11822.9,40000,189123,0.0122178,4.32983,53441,4074.72,141132,1.00E-06,245884,645884,2117.86,501.546,4.52612,289.728,2169.69,492.699,4.8348,279.469,245884,2172,490.161,2.71438,274.522,2178.57,488.713,2.97546,273.134,100,255638
113562.35,79640.26,193202.62,32.09,27.82,488.73,7.61,3.81,,0.000144488,0.0550747,0.946395,18.6068,3.10196,23908.4,18077.6,57475.68,526457.5,487817,38640.5,2.64094,3208.85,1333.12,11974.1,40000,193101,0.0125927,0.791582,54469.9,3966.88,137360,1.00E-06,249862,649862,2141.89,516.879,4.59817,299.019,2195.34,507.698,4.93289,288.367,249862,2197.2,505.214,2.72691,283.381,2202.99,503.707,3.02892,281.956,100,262893
113562.35,46238.15,159800.5,23.22,23.33,520.79,5.51,2.75,,0.20257,0.0465901,0.239708,22.6467,3.12812,19393.5,21558.8,48639.84,532752.3,499570,33182.3,2.47235,2015.6,1122.84,10133.3,40000,159698,0.0131865,0.0461666,61883.6,3103.29,106239,4.86E-06,216459,616459,1820.34,541.192,4.56524,314.093,1866.34,531.995,4.67807,303.143,216459,1864.26,528.921,2.47486,297.569,1863.6,527.459,2.95551,296.387,100,265821
104185.54,0,104185.54,28.27,46.5,622.9,6.15,3.08,,0.84127,0.0766891,0.411394,33.9064,3.94756,24626.9,59324.5,55572.96,699265.7,664759,34506.7,2.81077,95.5628,1287.66,11577.7,40000,104082,0.020717,0.0856885,91594.1,3319.2,120802,2.39E-05,160843,560843,3013.48,850.566,3.26177,451.961,3074.35,837.21,3.5359,436.975,160843,3068.67,830.766,1.37165,428.364,3067.56,828.68,1.95855,426.714,100,785734
104551.02,0,104551.02,19.15,26.77,734.59,4.18,2.09,,0.212648,0.0638957,0.404749,39.9552,3.45329,20958.5,28585.9,49837.44,673105,635081,38024,2.55192,730.382,1151.22,10382.8,40000,104446,0.025034,0.0289893,79776.5,2115.54,83745.3,4.38E-06,161207,561207,2505.63,1026.35,3.08664,562.19,2563.76,1009.79,3.90926,543.254,161207,2557.16,1005.21,0.844317,535.614,2555.83,1001.36,2.28635,532.764,100,343161
99779.61,0,99779.61,27.16,18.87,548.13,5.66,2.83,,0.630545,0.0542759,0.481728,30.3044,3.40161,16185.8,14362.4,44638.32,482178.9,457704,24474.9,2.27117,2580.28,1028.27,9299.65,40000,99677.8,0.0127521,0.196201,54433.1,3433.11,108775,2.14E-05,156439,556439,2127.15,523.875,3.6108,298.682,2173.51,515.3,3.7721,288.81,156439,2171.26,511.38,1.70368,282.677,2171.04,510.085,2.06529,281.647,100,168593
113562.35,90362.89,203925.24,26.44,18.07,634.15,6.27,3.14,,3.37E-06,0.058267,0.230988,21.8941,3.24234,28016.3,24318.9,63253.92,630752.3,587516,43236.3,2.74456,1909.13,1471.69,13177.9,40000,203820,0.0179294,0.04491,69056.5,3072.33,114572,1.00E-06,260581,660581,2272.08,734.635,4.54759,429.141,2333.65,721.664,5.10938,413.983,260581,2330.75,719.483,2.11761,408.507,2330.68,717.178,3.01813,406.755,100,346439
109041.49,0,109041.49,24.47,30.96,451.85,5.57,2.79,,1.1318,0.0456309,2.29783,25.8233,3.98925,14408.3,12457.4,40600.224,467746.8,442956,24790.8,2.22844,2539.5,933.239,8458.38,40000,108941,0.0101449,2.062,53503.6,3506.34,109185,3.96E-05,165702,565702,1790.21,416.11,4.35222,235.115,1826.78,409.975,3.9165,227.377,165702,1825.63,406.528,2.28037,222.129,1825.24,405.796,2.30629,221.345,100,183753
113562.35,66652.88,180215.23,36.61,38.71,497.91,8.68,4.34,,0.245047,0.0584875,3.56561,19.5702,3.54104,25833.5,35921.9,59537.76,584321.9,545070,39251.9,2.77672,1785.59,1382.47,12403.7,40000,180114,0.0132328,3.39676,72240.6,3920.51,138904,6.94E-06,236875,636875,2278.54,543.531,4.4749,308.72,2331.81,534.153,4.51479,297.829,236875,2334.83,530.637,2.59231,292.175,2339.5,529.312,2.76947,290.86,100,578004
113562.35,51707.67,165270.02,16.73,16.77,469.84,3.97,1.98,,0.178483,0.0377519,0.201798,20.9009,3.09073,16042.6,24055.6,39433.248,512820.1,479718,33102.1,2.48736,1027.07,905.853,8215.26,40000,165167,0.0125434,0.0345534,69089.1,2627.3,90927.7,3.45E-06,221928,621928,1478.5,514.568,4.83197,293.271,1513.48,506.123,4.98283,283.136,221928,1510.9,503.127,2.91739,277.746,1510.08,501.737,3.39848,276.637,100,355729
113562.35,85009.59,198571.94,33.93,35.53,522.59,8.04,4.02,,1.22E-05,0.0601441,1.1528,19.0293,3.33233,27686.5,27191.7,63710.4,574480.8,532459,42021.8,2.76537,2519.75,1482.69,13273,40000,198469,0.0137622,0.991247,63937.5,3933,139624,1.00E-06,255230,655230,2339.3,565.064,4.50978,327.524,2397.32,554.933,4.8471,315.918,255230,2399.04,552.154,2.58953,310.628,2405.76,550.489,2.91491,309.067,100,426480
77575.17,0,77575.17,38.59,31.33,457.87,6.25,3.13,,1.13494,0.0352475,13.8816,25.8873,3.75555,9131.07,10723.1,28624.944,324363.7,307061,17302.7,2.01893,2170.2,653.808,5963.53,40000,77478,0.00735068,13.6447,52158.1,3610.22,103312,5.00E-05,134239,534239,1389.47,301.196,3.79535,169.629,1413.15,297.122,3.56029,164.648,134239,1410.75,294.6,2.09991,160.614,1409.9,294.027,2.14009,160.049,100,222008
113562.35,43014.27,156576.62,27.9,36.2,556.17,6.62,3.31,,0.301529,0.0623514,0.272066,23.7529,3.26365,24951.7,32489.6,58078.08,621311.4,584252,37059.4,2.71299,1712.03,1347.52,12099.6,40000,156473,0.0162987,0.0585533,72143.3,3503.01,125484,7.75E-06,213234,613234,2437.28,668.996,4.09256,377.275,2496.59,657.619,4.28898,364.058,213234,2494.52,653.748,1.98258,357.642,2494.06,651.949,2.55227,356.189,100,480907
113562.35,68268.09,181830.44,34.46,39.39,476.64,8.17,4.09,,0.273907,0.0263128,12.677,19.8407,3.82406,13152.9,84814.2,33683.808,564325.4,525289,39036.4,2.30533,0.0252692,771.419,7017.46,40000,181735,0.0126182,12.5258,74334.9,1526.19,56970.9,4.07E-06,238496,638496,1031.48,517.432,5.42565,291.676,1053.62,509.518,5.18532,281.908,238496,1051.35,505.817,3.49456,276.251,1052.51,504.728,3.54025,275.015,100,300062
113562.35,63806,177368.35,29.26,15.08,564.84,6.94,3.47,,1.59E-05,0.0610607,0.256943,21.8971,2.99786,25744.5,19752.1,60773.28,585419.7,547052,38367.7,2.66588,2736.43,1412.09,12661.1,40000,177264,0.0159342,0.0645646,60758.7,3582.25,128381,1.00E-06,234025,634025,2381.49,653.562,4.23346,376.428,2443.61,642.027,4.6926,363.081,234025,2441.99,639.343,2.04409,357.468,2442.43,637.369,2.71804,355.885,100,285534
113562.35,66811.52,180373.88,11.48,45.07,485.75,2.72,1.36,,0.792526,0.0266856,1.59791,20.4529,5.08,14407.2,39144.1,34789.824,635981.5,594032,41949.5,2.40592,0.0150689,797.216,7247.88,40000,180270,0.012265,1.44291,71135.3,1049.9,49749.4,1.23E-05,237031,637031,1050.24,502.833,5.99691,277.544,1069.46,495.71,5.29863,268.358,237031,1067.3,491.386,3.78757,262.294,1067.42,490.599,3.68729,261.262,100,250432
109660.99,0,109660.99,26.18,38.29,498.31,5.99,3,,1.04338,0.0566224,0.819291,27.8676,3.96788,19120.2,47036.8,47336.688,550758.7,522535,28223.7,2.56978,669.155,1092,9861.81,40000,109559,0.0132343,0.55834,79902.1,3489.01,117284,3.43E-05,166320,566320,2221.47,543.347,3.97577,298.967,2267.19,534.947,3.74467,288.962,166320,2265.15,530.429,1.96509,282.535,2264.9,529.371,2.10333,281.525,100,643369
113562.35,81670.84,195233.19,14.29,45.87,590.54,3.39,1.69,,0.229596,0.0321027,1.5202,22.6415,4.31812,18216.4,51046.3,43231.008,678840.3,631572,47268.3,2.46034,0.0216378,995.104,9006.46,40000,195128,0.0147105,1.34573,74615.8,1172.77,53825.7,3.40E-06,251889,651889,1256.23,603.84,6.17584,345.594,1284.77,594.195,5.69416,333.593,251889,1282.22,589.81,3.84497,327.108,1284.11,588.421,3.90313,325.533,100,276527
96322.69,0,96322.69,35.36,23.67,458.06,7.11,3.56,,1.13218,0.0428069,10.561,25.9918,3.88322,12160,9728.03,36429.12,410344.5,388722,21622.5,2.11047,2675.94,835.508,7589.4,40000,96225,0.00908606,10.3223,50582.3,3716.69,109483,4.39E-05,152986,552986,1681.75,372.605,4.08105,210.681,1714.43,367.206,3.74645,203.983,152986,1712.88,364.118,2.16782,199.202,1712.28,363.442,2.20618,198.507,100,158220
88697.06,0,88697.06,36.99,15.47,547.51,6.85,3.42,,0.755059,0.0508799,6.50088,30.1872,3.50422,14153.7,9343.19,41327.328,408899.7,388096,20803.7,2.16428,2882.32,950.32,8609.86,40000,88597.7,0.0102334,6.21548,49760.9,3696.44,111443,3.18E-05,145359,545359,1994.54,420.494,3.52925,244.544,2035.45,413.67,3.63079,236.763,145359,2035.1,410.311,1.77311,231.46,2035.2,409.336,2.00661,230.668,100,127874
113562.35,83189.37,196751.72,24.25,31.74,641.17,5.75,2.88,,3.77E-06,0.0559965,0.232253,22.7339,3.15198,26691,26132.3,60444,633757.5,590837,42920.5,2.72139,1561.33,1404.2,12592.5,40000,196647,0.0183136,0.0385575,71887.4,2837.62,107105,1.00E-06,253408,653408,2184.61,750.344,4.52951,437.192,2243.35,737.236,5.08053,421.824,253408,2240.25,734.946,2.0548,416.211,2239.86,732.544,3.01294,414.412,100,359742
96433.46,0,96433.46,35,42.21,719.58,7.05,3.52,,0.482476,0.0953325,0.460657,38.6294,3.68341,27146.6,35121.2,61955.04,701236.3,664853,36383.3,2.7859,1595.83,1440.47,12907.3,40000,96329.6,0.0242367,0.0823616,77890.2,3668.36,132154,1.48E-05,153091,553091,3740.35,994.701,2.81659,526.504,3819.48,978.525,3.52535,508.658,153091,3812.98,972.623,0.9013,500.227,3813.3,969.47,1.87589,497.771,100,553930
113562.35,23841.39,137403.74,24.46,24.21,572.77,5.8,2.9,,0.28792,0.0586484,0.289588,27.091,3.10121,21508.6,21277.2,52844.64,597002.8,562796,34206.8,2.53573,2134.81,1222.66,11009.3,40000,137300,0.0170789,0.0423592,64856,3134.88,111801,7.07E-06,194061,594061,2294.57,700.761,3.86833,396.443,2350.28,689.063,4.19252,382.8,194061,2346.91,685.255,1.66814,376.222,2345.93,683.156,2.43533,374.643,100,278795
83607.63,0,83607.63,18.88,49.03,612.69,3.3,1.65,,1.6372,0.0388137,0.53639,33.4099,4.74797,13667.3,55774.3,36172.992,510658.3,485610,25048.3,2.29864,0.0245741,829.521,7536.04,40000,83504.3,0.0126156,0.223692,75393.1,2038.07,73847.7,5.06E-05,140265,540265,1535.89,517.286,3.8002,281.614,1558.41,510.371,3.56544,273.353,140265,1553.5,505.612,1.86848,266.875,1552.55,504.623,1.97702,265.941,100,445218
77552.68,0,77552.68,12.41,28.65,483.64,2.01,1,,1.02378,0.0161871,5.75405,27.1449,3.70124,7201.93,16471.1,21759.792,321966.7,304444,17522.7,1.92446,0.103931,495.208,4533.29,40000,77450.7,0.00824822,5.51072,61257.9,812.774,38899.5,3.15E-05,134212,534212,640.355,337.495,3.63139,193.176,651.287,333.356,3.53346,188.129,134212,648.007,330.595,2.02896,183.789,647.484,329.929,2.11585,183.17,100,177734
113562.35,47464.45,161026.8,25.47,39.2,745.62,6.04,3.02,,0.120583,0.0768123,0.311261,29.7873,3.3859,31580.5,36377.8,67880.16,808278.7,758771,49507.7,2.8771,746.537,1583.28,14141.7,40000,160920,0.0260843,0.0368999,86206.7,2812.41,109297,2.37E-06,217681,617681,3004.86,1069.14,3.66688,596.949,3079.23,1051.05,4.24794,576.012,217681,3073.08,1046.86,1.22316,568.69,3072.49,1043.37,2.47794,565.99,100,542128
103632.3,0,103632.3,38,43.52,728.48,8.22,4.11,,0.521172,0.114456,0.510711,39.0178,3.79187,32661.4,30815.2,72523.68,809491.8,767110,42381.8,2.87487,2148.07,1695.84,15109.1,40000,103528,0.02778,0.123695,75120.4,3992.49,143537,1.62E-05,160289,560289,4488.6,1140.14,2.75831,598.816,4583.47,1121.42,3.46797,578.106,160289,4575.67,1114.75,0.865916,568.971,4578.26,1111.2,1.83153,566.049,100,525257
113562.35,60401.33,173963.68,32.99,25.05,582.71,7.82,3.91,,0.0196158,0.0713335,0.341268,22.461,2.95168,28710.9,17853.1,66933.6,620092.8,579421,40671.8,2.72018,3207.16,1560.4,13944.5,40000,173860,0.0174551,0.137003,58502.3,3883.58,139426,1.00E-06,230621,630621,2780.92,715.996,3.98076,408.569,2851.99,703.282,4.50142,393.942,230621,2850.2,700.44,1.76737,388.106,2853.34,698.206,2.44882,386.245,100,272420
95470.66,0,95470.66,13.36,26.76,526.46,2.66,1.33,,0.842803,0.0315335,0.368223,29.4684,3.6394,12121.3,13154.3,33962.784,421279.2,399321,21958.2,2.15146,949.419,777.923,7075.58,40000,95366.8,0.0108785,0.0998279,62675.1,1904.52,70311.8,2.51E-05,152128,552128,1242.74,446.128,3.6577,260.945,1265.51,439.601,3.82748,253.369,152128,1262.08,436.109,1.99233,247.895,1261.34,435.141,2.24381,247.114,100,213667
113562.35,28522.38,142084.73,32.02,32.39,722.33,7.59,3.8,,0.0804433,0.0937675,0.388689,31.8225,3.12916,32634.1,19432,73294.56,776192.6,729349,46843.6,2.79613,2676.29,1714.58,15269.7,40000,141979,0.0268132,0.0832422,67882.7,3562.47,131462,1.93E-06,198740,598740,3666.22,1099.05,3.2213,606.288,3756.8,1080.2,3.98512,584.599,198740,3747.59,1076.29,0.926082,577.536,3750.7,1072.53,2.09104,574.432,100,310671
113562.35,1990.75,115553.11,21.44,28.69,537.53,5.08,2.54,,0.550998,0.0511594,0.333442,29.6509,3.36691,17324.5,20308,45618.048,558277.1,529184,29093.1,2.34788,1846.88,1051.39,9503.76,40000,115450,0.0150631,0.0599365,63222.7,2933.05,98383.3,1.43E-05,172211,572211,2005.57,618.463,3.85858,350.143,2051.2,608.477,3.99722,338.383,172211,2047.35,604.144,1.78163,331.609,2046.38,602.524,2.30551,330.355,100,236539
113562.35,24821.32,138383.67,25.83,22.93,727.78,6.12,3.06,,0.0890874,0.0803295,0.362864,32.9871,3.19148,28818.2,23618.4,64930.56,758140.1,712525,45615.1,2.74891,1773.82,1512.08,13527.2,40000,138278,0.0265891,0.0515989,75036.1,2947.56,112574,1.89E-06,195039,595039,3142.26,1089.59,3.31315,602.797,3220.01,1071.29,4.05531,581.609,195039,3212.25,1067.35,0.950008,574.461,3213.18,1063.57,2.2123,571.434,100,349290
84044.73,0,84044.73,25.27,35.35,532.31,4.43,2.22,,0.992267,0.0421231,1.59239,29.5053,3.78962,13241.4,27996.4,36585.072,378776.4,359196,19580.4,2.27453,942.019,839.154,7621.89,40000,83943,0.00905587,1.31692,67846.2,3142.1,99178.6,4.24E-05,140704,540704,1656.22,371.715,3.62913,216.578,1687.59,366.103,3.57728,210.05,140704,1685.56,363.005,1.92837,205.242,1684.93,362.235,2.06326,204.568,100,449078
113562.35,79722.73,193285.08,15.14,38.76,502.73,3.59,1.8,,0.0963142,0.0292194,2.45808,20.2887,3.76967,15258.1,49513.1,36165.216,586584.5,544059,42525.5,2.4725,0.0288796,829.339,7534.42,40000,193182,0.0133308,2.30794,73979.1,1290.4,55737.9,1.29E-06,249943,649943,1143.8,546.85,5.80237,310.198,1169.19,538.14,5.64626,299.498,249943,1166.66,534.578,3.82973,293.838,1168.78,533.233,3.94328,292.362,100,292310
113562.35,87308.16,200870.51,34.76,31.73,673.87,8.24,4.12,,2.82E-06,0.0785502,0.308656,22.6631,3.08455,34989,19222.5,77599.2,706059.2,658551,47508.2,2.8377,2926.04,1819.52,16166.5,40000,200765,0.0209034,0.103691,63330.5,3765.61,137373,1.00E-06,257526,657526,3062.03,856.653,4.08387,493.934,3143.94,841.228,4.75673,476.08,257526,3138.97,838.858,1.64713,470.328,3142.01,836.136,2.56884,468.127,100,310883
113562.35,4887.84,118450.19,27.88,28.72,685.88,6.61,3.31,,0.225459,0.086766,0.397497,35.8223,3.29975,27425.1,20518.5,63614.88,736747.2,695309,41438.2,2.69769,2355.66,1480.38,13253.1,40000,118345,0.0259532,0.0535241,69359.4,3298.7,122176,5.53E-06,175106,575106,3397.81,1064.1,3.05732,578.786,3477.72,1046.51,3.79423,558.658,175106,3470.3,1041.77,0.88755,550.958,3470.64,1038.13,2.08298,548.069,100,305146
113562.35,6632.92,120195.28,25.52,43.8,677.68,6.05,3.03,,0.581827,0.0821821,0.369705,35.165,3.79713,28196.3,47818.6,61754.88,807288.6,764893,42395.6,2.85787,328.87,1435.66,12865.6,40000,120090,0.025683,0.0360425,91022.4,3027.25,114491,1.36E-05,176851,576851,3226.33,1053.76,3.23958,565.886,3295.82,1036.96,3.70308,546.852,176851,3289.14,1030.38,1.18653,537.727,3287.29,1027.32,2.23196,535.41,100,676805
113562.35,29744.39,143306.74,29.14,35.8,463.03,6.91,3.45,,0.734539,0.050135,2.35956,21.8979,3.80525,19584.3,36091.8,48738.72,525481.8,494629,30852.8,2.55596,1470.33,1125.19,10153.9,40000,143205,0.0113379,2.16557,70545.7,3663.88,122835,2.30E-05,199966,599966,1959.94,465.283,4.47351,262.88,2003.25,457.923,4.17057,253.913,199966,2004.62,454.344,2.49537,248.453,2005.4,453.516,2.53472,247.559,100,519247
89358.85,0,89358.85,18.59,45.39,472.76,3.47,1.73,,2.44269,0.0303469,1.44867,27.3911,5.61202,11607.6,57169.4,31921.728,447609.6,423568,24041.6,2.23503,0.0229368,730.382,6650.36,40000,89256.7,0.00787015,1.20635,73421.6,2359.32,79930.4,9.23E-05,146018,546018,1201.34,321.85,5.62466,170.602,1218.57,318.437,4.40607,165.258,146018,1214.79,315.331,2.7993,160.49,1213.87,314.806,2.68297,159.786,100,501615
93333.52,0,93333.52,17.22,21.78,624.24,3.36,1.68,,0.425741,0.0442542,0.359758,34.2218,3.29061,15039.7,16696.8,39522.624,483877.3,458769,25108.3,2.31546,1092.52,907.948,8233.88,40000,93229.5,0.0153044,0.0405733,68049.6,2184.11,80601.6,1.13E-05,149990,549990,1738.65,628.098,3.22952,358.488,1775.53,618.111,3.87806,347.383,149990,1771.47,614.164,1.30913,340.748,1770.17,612.177,2.14194,339.452,100,254977
113562.35,56352.59,169914.94,11.38,22.9,572.37,2.7,1.35,,0.0274508,0.0319125,0.754332,23.2315,3.07632,16659.4,34363.9,40558.896,554845.7,515896,38949.7,2.41763,0.185215,932.269,8449.77,40000,169810,0.0150254,0.560144,75702.8,1200.54,55366.8,1.00E-06,226571,626571,1244.23,615.85,4.87898,361.467,1277.16,605.714,5.00393,349.123,226571,1273.43,602.943,2.47598,343.523,1276.5,601.015,2.92622,341.739,100,285145
113562.35,44972.8,158535.15,31.26,40.76,565.28,7.41,3.71,,0.416187,0.071396,0.322737,23.605,3.48834,28492.2,37901.5,64054.56,677045.7,637133,39912.7,2.83313,1549.57,1490.97,13344.7,40000,158431,0.0173394,0.106236,76663.2,3782.43,135988,1.14E-05,215192,615192,2790.05,712.019,3.99378,396.08,2855.7,699.871,4.12689,382.116,215192,2855.28,695.361,1.92809,375.222,2855.84,693.577,2.38986,373.688,100,599900
113562.35,143.23,113705.58,34.24,16.04,585.39,8.12,4.06,,0.375369,0.0916706,0.768411,31.8256,3.19601,26777.9,14942.3,64813.44,662064.2,625608,36456.2,2.64732,3655.08,1509.25,13502.8,40000,113603,0.0208761,0.45677,56137.4,4116.5,146150,1.22E-05,170364,570364,3583.78,856.929,3.12195,464.769,3663.24,842.622,3.67722,448.576,170364,3660.02,837.808,1.10517,441.081,3666.83,835.045,1.83767,438.79,100,228907
90159.36,0,90159.36,22.8,34.32,733.15,4.29,2.15,,0.284082,0.057793,0.409202,39.6542,3.43619,17795.2,29935.6,44737.152,555443.1,525311,30132.1,2.43065,802.581,1030.6,9320.24,40000,90055.5,0.0200193,0.0335973,74899.5,2388.98,85389.6,7.12E-06,146816,546816,2268,821.407,3.00542,454.866,2318.35,808.059,3.82695,440.021,146816,2313.15,803.831,0.914087,432.879,2311.72,800.772,2.12794,430.754,100,350438
113562.35,6621.89,120184.24,11.87,39.13,464.98,2.81,1.41,,1.74166,0.0295461,0.338098,25.7724,5.03692,13410.7,46541.7,35213.952,546495.4,516326,30169.4,2.28554,0.0323327,807.117,7336.24,40000,120081,0.0111145,0.114243,74605,1684.86,65293.6,4.16E-05,176842,576842,1168.76,455.075,5.09939,252.515,1186.38,449.266,4.40106,244.765,176842,1182.52,445.305,2.74527,238.963,1181.84,444.58,2.71596,238.114,100,375147
113562.35,47310.19,160872.55,27.11,21.02,694.43,6.43,3.21,,0.00689775,0.0736563,0.308936,27.8718,3.05338,29227.9,23147,65910.24,712519.7,667811,44708.7,2.75509,1974.17,1535.7,13731.3,40000,160767,0.0232572,0.051804,71930.4,3097.28,116743,1.00E-06,217528,617528,2877.41,952.997,3.69956,537.953,2951.4,936.634,4.38513,518.953,217528,2945.59,933.488,1.2467,512.476,2946.25,930.289,2.3849,509.966,100,343531
113562.35,50896.52,164458.88,29.1,48.89,735.9,6.9,3.45,,0.396055,0.0846828,0.299193,29.0002,3.81735,35229.3,46039.1,73527.36,891784,839743,52041,2.99289,428.622,1720.25,15318.2,40000,164352,0.0260061,0.0314155,91325.7,3171.53,120205,8.47E-06,221113,621113,3317,1067.1,3.71451,588.361,3394.76,1049.15,4.0541,567.918,221113,3389,1043.33,1.46654,559.436,3387.31,1040.24,2.54781,557.078,100,700323
113562.35,84783.87,198346.23,32.92,29.31,733.06,7.81,3.9,,2.24E-06,0.0808846,0.309166,24.5336,3.13402,36135.8,20890.6,78837.12,756834.7,706568,50266.7,2.86271,2472.37,1849.79,16424.4,40000,198239,0.0236362,0.0854203,68689.2,3484.82,129366,1.00E-06,255000,655000,3154.68,968.19,3.99978,556.914,3239.33,950.999,4.71489,536.888,255000,3232.55,948.577,1.44173,530.944,3235.38,945.447,2.51823,528.424,100,338879
86705.7,0,86705.7,29.24,48.49,676.66,5.29,2.65,,0.763277,0.0663667,0.442198,36.4964,3.87273,20083.8,75046.9,47646.048,585719.2,557054,28665.2,2.65525,0.18479,1099.32,9926.26,40000,86602.6,0.0182629,0.0916414,87581.5,3014.77,108497,2.36E-05,143364,543364,2610.92,749.873,3.0607,401.321,2661.12,738.203,3.51862,388.516,143364,2655.7,732.508,1.25919,380.61,2654.67,730.517,1.89136,379.143,100,712563
79561.4,0,79561.4,31.39,36.39,463.86,5.22,2.61,,1.29493,0.0353899,8.39033,26.2097,4.02586,10666,34440.1,30040.176,342087.6,323752,18335.6,2.25439,114.995,686.648,6258.37,40000,79462.4,0.00747103,8.1505,75674,3322.19,99275.7,5.72E-05,136223,536223,1395.61,306.084,3.97879,171.821,1419.17,302.025,3.60086,166.729,136223,1416.49,299.401,2.14271,162.604,1415.59,298.841,2.1561,162.022,100,628969
113562.35,92127.85,205690.2,26.31,43.04,583.44,6.24,3.12,,1.26E-05,0.0555759,0.20775,20.7219,3.76161,28497.2,50787.8,61620.96,651980,607652,44328,2.89228,343.121,1432.44,12837.7,40000,205584,0.0160788,0.0373501,85904.2,3139.01,116722,1.00E-06,262345,662345,2170.71,659.946,4.70072,380.614,2226.09,648.278,5.00961,367.304,262345,2223.75,645.006,2.65525,361.476,2223.04,643.151,3.29198,360.013,100,700604
97868.6,0,97868.6,31.57,16.42,530.45,6.45,3.23,,0.813623,0.0223425,21.7636,29.4496,3.61978,9878.61,21047.7,30265.536,434818.9,411844,22974.9,1.92034,0.237825,691.88,6305.32,40000,97770,0.0115766,21.4962,68316.8,1315.07,45963.1,2.02E-05,154531,554531,878.574,474.435,3.72708,276.197,897.676,467.791,3.69832,268.182,154531,893.95,464.066,1.89164,262.495,893.701,463.063,2.08753,261.605,100,218648
101281.7,0,101281.7,15.38,16.49,473.72,3.25,1.63,,1.05084,0.0341168,0.432914,26.9063,3.86044,12188.1,12267.6,34277.328,432090.2,409171,22919.2,2.17144,1448.4,785.259,7141.11,40000,101179,0.010182,0.189811,59465.6,2417.36,82997.5,3.23E-05,157940,557940,1343.76,417.323,4.01605,239.462,1368.44,411.435,3.85874,232.261,157940,1365.3,408.063,2.20271,227.076,1364.67,407.282,2.29851,226.321,100,209506
113562.35,42830.3,156392.65,30.14,27.72,722.59,7.15,3.57,,0.003934,0.0846523,0.347346,29.385,3.07306,32063.3,21202,71588.64,755842.4,708784,47058.4,2.79744,2332.78,1673.13,14914.3,40000,156287,0.0255112,0.0705609,70334.1,3348.53,125002,1.00E-06,213048,613048,3307.39,1045.37,3.47283,585.017,3391.69,1027.35,4.2343,564.181,213048,3383.82,1023.99,1.06449,557.498,3386.09,1020.45,2.23112,554.626,100,331916
101974.79,0,101974.79,24.44,45.88,508.9,5.2,2.6,,1.69942,0.0497995,0.936227,28.3551,4.8232,17277.5,83216.7,43068.576,554893.1,526408,28485.1,2.52768,0.0742331,991.279,8972.62,40000,101873,0.0124232,0.671901,83631.7,3064.69,104911,5.60E-05,158634,558634,1961.42,509.581,4.23737,273.597,1996.71,502.385,3.68872,264.751,158634,1992.89,497.806,2.04922,258.476,1991.98,496.929,2.07402,257.554,100,690925
113562.35,23319.43,136881.79,32.22,26.23,525.16,7.64,3.82,,0.366309,0.0691652,0.996192,24.8049,3.07688,23569.7,15507.4,58496.64,580550,546618,33932,2.57336,3455.08,1357.54,12186.8,40000,136780,0.0154914,0.763711,54330.3,3986.42,139580,1.14E-05,193541,593541,2698.48,636.071,3.77407,356.629,2760.86,625.302,4.0182,344.158,193541,2761.98,621.436,1.72428,337.774,2766.61,619.654,2.14934,336.228,100,224033
113562.35,73597.74,187160.09,13.67,41.6,713.34,3.24,1.62,,0.0720393,0.0455838,0.339349,25.7047,3.66585,23097.7,45659.5,51849.12,764527.5,712692,51835.5,2.62671,0.0468627,1198.98,10801.9,40000,187053,0.0212997,0.119154,82411.9,1256.98,61725.6,1.03E-06,243814,643814,1782.86,873.091,4.88948,499.972,1827.81,858.647,4.91193,482.547,243814,1821.81,854.639,2.20919,475.605,1823.35,851.987,2.88992,473.216,100,324966
94237.17,0,94237.17,20.29,20.25,616.38,3.99,2,,0.438088,0.0483953,0.367299,33.7657,3.28964,15173.4,13482.7,41395.344,488356.2,463152,25204.2,2.2385,1537.98,951.919,8624.03,40000,94133.6,0.0150818,0.0506193,61418.9,2550.67,85461.8,1.24E-05,150895,550895,1899.84,619.135,3.2743,352.661,1940.9,609.154,3.84085,341.508,150895,1936.95,605.184,1.33798,334.915,1935.81,603.273,2.09721,333.623,100,204017
105897.87,0,105897.87,16.75,36.37,529.11,3.7,1.85,,0.850192,0.0406532,0.354052,29.6323,3.74888,15139.6,51533.8,39346.992,518002.1,491360,26642.1,2.35597,0.249213,903.83,8197.29,40000,105794,0.0134009,0.0827537,77995.7,2292.93,80339.5,2.23E-05,162555,562555,1599.7,549.91,3.86979,310.565,1631.19,541.622,3.89632,300.79,162555,1627.01,537.246,1.96181,294.313,1626.13,536.038,2.26384,293.309,100,493782
113562.35,30217.03,143779.38,11.63,22.2,623.19,2.76,1.38,,0.16841,0.0383289,0.552629,27.9581,3.11334,17351.7,37172.7,42252.768,613097.6,573863,39234.6,2.42038,0.189182,972.079,8802.66,40000,143674,0.0184651,0.303085,78887.6,1176.26,55831.1,2.78E-06,200435,600435,1497.39,756.889,4.27404,433.777,1535.98,744.686,4.42002,419.009,200435,1530.31,741.067,1.746,412.462,1533.16,738.602,2.37984,410.275,100,282797
113562.35,14569.6,128131.95,16.68,19.24,694.65,3.96,1.98,,0.169718,0.0579663,0.339027,34.3463,3.27259,21901.5,32066.6,50968.32,696598.2,655732,40866.2,2.59503,404.17,1178.06,10618.4,40000,128026,0.0240198,0.0242137,83068.4,1919.55,79336,3.10E-06,184787,584787,2270.96,984.539,3.54021,548.991,2325.84,968.48,4.1906,530.262,184787,2320.29,964.359,1.10301,522.923,2318.65,960.793,2.52877,520.346,100,376051
113562.35,94166,207728.36,28.09,19.13,523.79,6.66,3.33,,5.79E-06,0.052113,0.217143,19.0129,3.19141,24400.9,21869.4,57055.2,548299.5,509214,39085.5,2.68102,2536.66,1323.06,11886.5,40000,207625,0.0136572,0.0643721,60443.3,3568.99,125429,1.00E-06,264386,664386,2030.73,560.146,4.81493,326.453,2084.74,550.126,5.23886,314.798,264386,2084.12,547.89,2.8193,309.82,2084.52,546.289,3.35184,308.494,100,308195
113562.35,77699.33,191261.68,36.8,19.63,522.03,8.73,4.36,,1.05E-05,0.0615012,2.33895,19.4019,3.06037,26601.2,16654.6,63371.52,554773.8,514060,40713.8,2.67504,3449.76,1474.53,13202.4,40000,191160,0.0139547,2.17133,54230.7,4039.05,142986,1.00E-06,247921,647921,2391.06,572.697,4.39258,329.981,2450.65,562.497,4.80411,318.229,247921,2451.9,559.988,2.39274,313.024,2460.05,558.189,2.78434,311.379,100,254912
113562.35,91906.07,205468.42,24.31,37.43,591.93,5.77,2.88,,7.20E-06,0.051554,0.206309,21.0418,3.4875,26409.8,40338.6,58595.52,615739.9,573290,42449.9,2.79444,733.701,1359.9,12207.4,40000,205363,0.0159278,0.0344616,79821.6,2915.93,108782,1.00E-06,262124,662124,2012.41,653.225,4.79492,380.665,2065.26,641.741,5.18989,367.372,262124,2062.89,639.057,2.59885,361.83,2062.16,637.112,3.341,360.354,100,554571
113562.35,31662.06,145224.41,23.88,16.29,587.99,5.66,2.83,,0.211304,0.057756,0.276927,26.5462,3.0644,22148.8,22687,53588.64,605973.5,570058,35915.5,2.56605,1936.59,1240.36,11164.3,40000,145120,0.0175726,0.0370694,67058.3,3016.41,109102,4.89E-06,201881,601881,2258.74,720.814,3.94598,409.556,2314.67,708.704,4.31648,395.412,201881,2311.26,705.145,1.67881,388.966,2310.24,702.905,2.53115,387.299,100,298208
113562.35,34410.98,147973.33,17.41,15.11,673.89,4.13,2.06,,0.0815632,0.0436101,3.60452,29.0578,3.11582,19284.3,43990.3,45909.552,658733.2,614692,44041.2,2.48624,0.214347,1058.27,9564.49,40000,147869,0.0210762,3.34206,82303.7,1292.59,59927.3,1.29E-06,204630,604630,1702.12,863.606,4.15506,492.025,1746.15,849.564,4.38169,475.066,204630,1738.13,846.072,1.52499,468.493,1744.41,843.046,2.27067,465.774,100,309311
113562.35,34694.13,148256.49,27.53,21.5,640.54,6.53,3.26,,0.128997,0.0713883,0.304536,27.8381,3.04036,26634.2,21370.2,61990.56,670050.2,629748,40302.2,2.68608,2307.8,1441.32,12914.7,40000,148152,0.0210054,0.046686,67471.3,3284.79,120959,3.02E-06,204913,604913,2790.46,861.275,3.65754,483.592,2860.28,846.587,4.20975,466.587,204913,2855.8,843.031,1.33229,459.951,2855.53,840.215,2.34792,457.784,100,309903
113562.35,29227.52,142789.87,19.22,16.43,655.47,4.56,2.28,,0.137072,0.0559322,0.295141,29.7182,3.12601,22252.3,28921.8,52204.32,655794.4,616258,39536.4,2.59712,882.878,1207.43,10875.9,40000,142685,0.0209686,0.026762,77671.9,2292.34,89317.3,2.64E-06,199446,599446,2188.78,859.593,3.84557,486.329,2243.15,845.303,4.37332,469.602,199446,2238.68,841.723,1.39031,462.834,2237.29,838.744,2.59676,460.686,100,358127
105935.54,0,105935.54,11.27,25.03,474.4,2.49,1.25,,1.02426,0.0294446,0.337806,27.0916,3.86741,12010.9,14954.9,33057.792,450598.3,426554,24044.3,2.18417,694.518,756.832,6887.04,40000,105832,0.0108237,0.0961331,65897,1782.95,68153.2,2.74E-05,162593,562593,1161.7,443.5,4.06245,255.504,1181.94,437.336,3.97839,247.98,162593,1178.47,433.792,2.26777,242.539,1177.78,432.948,2.4061,241.754,100,249746
81257.82,0,81257.82,33.71,27.23,487.71,5.72,2.86,,1.01702,0.0398223,8.5238,27.3208,3.68119,10671.2,8371.48,32516.784,348382.2,330146,18236.2,2.06782,2565.82,744.232,6774.33,40000,81159,0.00816041,8.27089,49021.9,3538.44,105067,4.45E-05,137920,537920,1566.83,334.719,3.67451,191.767,1595.49,329.857,3.56363,186.017,137920,1593.62,327.085,2.00606,181.624,1592.89,326.416,2.09719,181.011,100,150560
113562.35,14337.94,127900.29,34.92,48.37,608.03,8.28,4.14,,0.881809,0.0961543,0.688097,29.6768,4.00994,32470.5,43129.1,70800.96,815036.7,772654,42382.7,2.94339,1283.93,1654.01,14750.2,40000,127796,0.0222667,0.398675,83495.5,4042.38,145001,2.66E-05,184557,584557,3765.97,914.652,3.41706,485.97,3844.75,899.675,3.54912,469.138,184557,3843.86,892.79,1.47565,460.168,3846.17,890.669,1.90083,458.301,100,726010
107971.73,0,107971.73,33.67,25.95,648.73,7.59,3.8,,0.297317,0.0935191,0.454685,35.0971,3.2579,26830.4,16259,64197.6,675946,639125,36821,2.6582,3285.73,1494.41,13374.5,40000,107868,0.0231254,0.111549,59849.7,3877.1,138786,9.03E-06,164629,564629,3661.59,948.817,2.9491,512.24,3744.63,932.974,3.66266,494.398,164629,3738.25,928.203,0.915734,486.835,3740.76,925.014,1.88391,484.28,100,245987
113562.35,78835.72,192398.08,35.35,25.87,581.81,8.38,4.19,,5.96E-06,0.0715851,0.53045,20.79,3.00311,30730.9,17389.6,70729.44,620812.1,577124,43688.1,2.76024,3385.46,1652.27,14735.3,40000,192294,0.0169294,0.344459,56964.9,4018,144033,1.00E-06,249055,649055,2786.54,694.458,4.15862,399.954,2858.07,681.931,4.71218,385.554,249055,2856.7,679.413,1.96006,380.002,2863.4,677.177,2.57694,378.077,100,272442
113562.35,8023.06,121585.42,20.37,23.93,559.13,4.83,2.42,,0.43171,0.0505222,0.309972,29.504,3.25926,17965.9,22890.2,46161.648,575380.6,544347,31033.6,2.39301,1535.49,1064.22,9617.01,40000,121482,0.0161297,0.0402463,66852.5,2714.38,94058.9,1.03E-05,178243,578243,1979.81,662.103,3.87437,375.783,2026.08,651.308,4.11394,363.115,178243,2022.1,647.106,1.71117,356.276,2020.89,645.187,2.4153,354.862,100,266290
113562.35,6921.14,120483.5,14.96,38.77,541.71,3.55,1.77,,0.87163,0.0402094,0.308657,29.0556,3.89397,16232.3,59651.2,40856.352,604193.3,572562,31631.3,2.40115,0.0640634,939.255,8511.74,40000,120379,0.0153349,0.0478016,79250.3,1913.99,72838.6,1.88E-05,177140,577140,1583.38,629.277,4.22133,350.978,1614.37,619.831,4.12323,339.627,177140,1609.47,614.795,2.13609,332.382,1608.38,613.396,2.51176,331.225,100,427037
113562.35,76805.54,190367.89,37.23,35.07,623.14,8.83,4.41,,4.58E-05,0.0810183,0.514964,22.0151,3.12403,34517.6,21700.7,77052.48,689922.9,642598,47324.9,2.84835,3042.38,1806.17,16052.6,40000,190263,0.0193283,0.313054,62602,4068.88,146382,1.00E-06,247024,647024,3156.42,792.955,3.98151,452.471,3236.47,778.632,4.5624,436.113,247024,3233.46,775.693,1.73492,430.113,3240.73,773.13,2.43745,427.916,100,362156
113562.35,14313.16,127875.52,28.32,19,519.13,6.71,3.36,,0.47341,0.0627895,0.390331,26.1598,3.20425,21010.3,16320.8,53432.16,563861.6,533110,30751.6,2.49219,3052.39,1236.64,11131.7,40000,127773,0.0148182,0.146813,55976.4,3721.43,128267,1.44E-05,184534,584534,2454.95,608.406,3.83181,341.78,2511.85,598.294,3.97614,329.969,184534,2511.15,594.258,1.79825,323.529,2511.58,592.726,2.21352,322.247,100,219782
113562.35,85289.19,198851.55,30.05,26.54,597.16,7.12,3.56,,4.87E-06,0.06224,0.245217,21.0979,3.09752,28469,20739.5,65275.68,612343.5,570640,41703.5,2.7358,2629.35,1520.4,13599.1,40000,198747,0.0168024,0.0633487,62625.5,3533.57,128364,1.00E-06,255508,655508,2425.99,688.828,4.40945,400.277,2491.03,676.529,4.94161,386.017,255508,2488.97,674.192,2.13243,380.57,2489.6,672.095,2.88295,378.91,100,306530
100547.08,0,100547.08,27.57,19.38,661.86,5.79,2.89,,0.308669,0.070757,0.393919,35.9616,3.29002,20964.1,19588.3,52160.16,595727.3,563790,31937.3,2.50872,2259.59,1206.38,10866.7,40000,100444,0.020352,0.0500486,64694.1,3167.75,112538,8.51E-06,157205,557205,2773.45,835.047,3.08088,458.673,2836.16,821.35,3.76905,443.26,157205,2831.04,816.934,1.00055,436.015,2830.28,814.082,2.03574,433.918,100,256031
113562.35,28820.92,142383.27,20.74,18.15,542.78,4.92,2.46,,0.312087,0.0462719,0.262666,25.4852,3.15351,18256.3,23402.8,46382.16,553651.8,521287,32364.8,2.4192,1547.95,1069.43,9662.95,40000,142280,0.0144884,0.0383114,65742.6,2768.29,95105.4,7.13E-06,199041,599041,1810.62,594.679,4.31692,342.363,1855,584.766,4.45864,330.58,199041,1851.88,581.226,2.13095,324.43,1850.88,579.538,2.73771,323.145,100,274362
113562.35,64862.97,178425.32,23.31,45.99,625.22,5.53,2.76,,0.324104,0.0582721,0.236526,24.0527,3.79922,27314.3,64169.5,59261.28,735261.2,689868,45393.2,2.85596,0.371668,1375.85,12346.1,40000,178320,0.0189883,0.028747,89485.7,2715.04,105297,6.49E-06,235081,635081,2282.76,779.351,4.36516,438.505,2336.46,766.306,4.49791,423.434,235081,2332.28,761.662,2.18864,416.292,2330.88,759.532,2.95913,414.687,100,679953
91772.88,0,91772.88,12.38,29.21,493.55,2.37,1.19,,0.98361,0.0281863,0.383655,27.8463,3.7367,10727.3,12722.5,30329.184,390913.6,370180,20733.6,2.13151,826.909,693.359,6318.58,40000,91669.5,0.00975119,0.132292,62512.2,1852.95,69019.3,3.00E-05,148431,548431,1113.05,399.578,3.71757,231.706,1131.31,394.038,3.79528,225.192,148431,1128.11,390.848,2.10825,220.187,1127.45,390.048,2.26177,219.486,100,232636
113562.35,56791.38,170353.74,22.45,19.51,682.44,5.32,2.66,,6.40E-06,0.0431999,5.74276,26.2775,3.09544,20665.8,45630.3,48191.04,660260.4,613516,46744.4,2.54584,0.244045,1112.22,10039.8,40000,170251,0.0207059,5.51148,83295,1372.81,63341.4,1.00E-06,227012,627012,1684.8,848.003,4.45047,488.672,1729.17,834.046,4.73143,471.773,227012,1721.41,831.176,1.75682,465.667,1728,828.236,2.50916,463.028,100,335380
106570.25,0,106570.25,21.18,41.23,730.06,4.71,2.36,,0.450107,0.0722323,0.400993,39.8033,3.77106,24020.6,53536.2,54036.48,758147.3,717665,40482.3,2.7319,0.678825,1251.03,11257.6,40000,106465,0.026643,0.025929,90977.1,2338.33,93371.1,9.60E-06,163226,563226,2838.1,1092.68,3.05151,587.266,2898.51,1075.51,3.75686,567.845,163226,2891.52,1069.37,0.960713,558.949,2889.29,1065.72,2.33809,556.314,100,575421
113562.35,44778.33,158340.69,11.37,30.96,583.18,2.7,1.35,,0.123129,0.0334167,0.853309,24.662,3.06525,16529.5,34044.5,40598.4,571121.8,532800,38321.8,2.39641,0.195901,933.196,8458,40000,158236,0.0158754,0.641125,76174.9,1186.01,54649.7,2.02E-06,214997,614997,1303.71,650.753,4.62878,378.532,1337.67,640.186,4.71923,365.662,214997,1333.58,637.04,2.19417,359.7,1336.67,635.018,2.67066,357.848,100,278059
112570.87,0,112570.87,22.53,36.81,711.98,5.3,2.65,,0.33824,0.078044,0.398697,38.8084,3.59589,25704.6,35539.2,58023.36,768093.4,726019,42074.4,2.73691,714.044,1346.2,12088.2,40000,112465,0.02723,0.0310079,85255.1,2648.48,102555,7.34E-06,169226,569226,3061.62,1116.51,3.06893,603.332,3130.45,1098.62,3.78413,582.904,169226,3123.39,1093.01,0.909995,574.417,3121.76,1089.2,2.27234,571.545,100,495313
113562.35,79848.66,193411.01,20.4,20.88,541.28,4.84,2.42,,7.49E-06,0.0426207,0.195843,20.9918,3.14719,20088.6,30356.1,47341.344,553096,514614,38482,2.59503,1084.78,1092.11,9862.78,40000,193307,0.014376,0.0305613,71157.9,2668.74,94751.2,1.00E-06,250068,650068,1664.23,589.483,5.09577,343.279,1707.97,579.234,5.47609,331.144,250068,1705.65,576.897,2.89895,325.901,1704.83,575.04,3.64171,324.506,100,369683
113562.35,71964.49,185526.84,14.28,20.63,506.41,3.39,1.69,,1.26E-05,0.035689,0.183696,20.8057,3.08145,17040.1,30932,39917.952,532766.9,495855,36911.9,2.57471,253.079,917.224,8316.24,40000,185423,0.0137889,0.0242759,76837.4,2082.7,78167,1.00E-06,242184,642184,1396.45,565.415,5.09571,326.64,1431.11,555.812,5.50862,315.273,242184,1428.6,553.363,3.02966,310.009,1427.56,551.555,3.78976,308.697,100,414701
113562.35,5268.07,118830.42,21.15,32.71,566.12,5.02,2.51,,0.462145,0.0542046,0.321958,30.3336,3.32056,18942.6,27768.1,47594.496,593600.8,561997,31603.8,2.46064,1326.19,1098.1,9915.52,40000,118727,0.0170217,0.0421301,70957.9,2796.84,98276.6,1.12E-05,175488,575488,2125.03,698.648,3.74711,392.471,2173.67,687.349,4.01798,379.295,175488,2169.42,682.876,1.60864,372.2,2168.18,680.867,2.33566,370.715,100,343430
108043.65,0,108043.65,12.15,21.15,475.13,2.74,1.37,,1.01578,0.0311899,0.344607,27.1306,3.876,12515.3,14841,34389.888,461486.9,436901,24585.9,2.19575,871.415,787.885,7164.56,40000,107940,0.0110009,0.102092,65076.5,1934.7,71976,2.74E-05,164701,564701,1229.49,450.836,4.1125,259.693,1251.77,444.499,3.98811,251.921,164701,1248.28,440.892,2.27304,246.403,1247.59,440.036,2.40742,245.6,100,241659
113562.35,16023.78,129586.14,38.77,34.09,613.84,9.19,4.6,,0.311825,0.0985877,1.94141,29.5401,3.159,31234.6,18606.5,72532.8,716284,673729,42555,2.76496,3490.57,1696.06,15111,40000,129483,0.0222411,1.65175,59847.7,4262.36,152105,9.77E-06,186244,586244,3850.31,913.028,3.19203,497.082,3936.28,897.435,3.76146,479.432,186244,3931.75,892.73,1.13203,471.982,3943.51,889.643,1.87235,469.334,100,310882
113562.35,90285.38,203847.74,30.66,18.57,488.83,7.27,3.63,,8.79E-06,0.0538623,0.407779,18.1462,3.15099,24025,19702.1,56917.92,531886.8,492664,39222.8,2.67161,3023.9,1319.77,11857.9,40000,203745,0.0127496,0.261013,56099.7,3925.76,135323,1.00E-06,260506,660506,2096.04,523.179,4.74214,302.406,2149.47,513.829,5.11982,291.553,260506,2150.77,511.475,2.88503,286.652,2154.49,509.985,3.23422,285.276,100,285917
113562.35,18918.51,132480.86,37.77,16.76,629.28,8.96,4.48,,0.21638,0.099493,0.895926,29.646,3.04745,31705.3,15103.2,73816.8,713488.1,670325,43163.1,2.75024,3762.43,1727.29,15378.5,40000,132377,0.0228427,0.605533,56830.4,4235.18,151377,6.62E-06,189138,589138,3885.5,937.415,3.17216,513.022,3975.08,921.229,3.82041,494.633,189138,3968.71,916.984,1.05967,487.495,3979.72,913.71,1.89423,484.704,100,246143
113562.35,80791.16,194353.51,12.61,39.39,534.77,2.99,1.49,,0.0701409,0.0307078,1.07116,21.0538,3.77779,16443.1,45101.4,38772.576,606153.2,562267,43886.2,2.48338,0.0304254,890.363,8077.62,40000,194249,0.0139903,0.912332,74242.3,1237.57,55642,1.00E-06,251010,651010,1201.09,573.936,5.82184,328.224,1228.81,564.665,5.6608,316.84,251010,1226.02,561.094,3.71564,311.044,1228.31,559.612,3.87816,309.461,100,291795
113562.35,43819.18,157381.54,15.94,28.3,684.6,3.78,1.89,,0.00971429,0.0441974,2.26525,28.0434,3.09957,20258.7,43589.9,47388.336,663547.1,617920,45627.1,2.52982,0.214489,1093.22,9872.57,40000,157276,0.0211776,2.01437,82606.1,1285.84,60857.8,1.00E-06,214037,614037,1724.38,867.575,4.29431,496.746,1769.53,853.348,4.56091,479.548,214037,1761.38,850.185,1.60403,473.194,1767.9,847.104,2.37437,470.424,100,316570
108687.76,0,108687.76,16.85,28.13,611.09,3.83,1.91,,0.387137,0.0371782,6.58273,33.2972,3.31686,14688.5,32047.3,38121.072,579115.1,546549,32566.1,2.27389,0.195725,875.099,7941.89,40000,108585,0.0184405,6.27377,77587.1,1171.58,52932.8,7.41E-06,165346,565346,1455.61,756.137,3.56163,425.864,1490.41,744.564,3.82412,412.177,165346,1484.2,739.962,1.34833,404.927,1487.13,737.621,1.94708,402.927,100,260629
113562.35,78155.16,191717.51,15.99,34.62,716.18,3.79,1.9,,3.66E-06,0.0494382,0.243776,25.6149,3.33082,24992.5,45692.2,55110.24,700269.2,653273,46996.2,2.71341,0.330176,1276.62,11481.3,40000,191610,0.0215711,0.0267027,85633.7,1635.4,73554.7,1.00E-06,248371,648371,1932.28,883.379,4.6015,512.585,1982.55,868.405,5.18433,494.864,248371,1978.49,865.836,1.87727,488.732,1977.53,862.846,3.13367,486.568,100,417016
113562.35,28314.54,141876.9,11.25,36.41,746.93,2.67,1.33,,0.216462,0.0500135,0.323755,33.8252,3.47385,21165.5,37975.7,48750.72,775635.9,729293,46342.9,2.54155,0.0535534,1125.47,10156.4,40000,141770,0.0255254,0.0213259,83596.4,952.487,53509.5,3.24E-06,198531,598531,1961.67,1046.19,3.94505,584.788,2008.47,1029.39,4.37258,564.828,198531,2002.44,1024.7,1.32525,556.924,2000.54,1021.02,2.79126,554.239,100,253566
90748.68,0,90748.68,19.92,46.88,654.58,3.77,1.89,,0.983817,0.0477173,0.403491,35.6334,4.09744,16028.8,64969.6,40644.768,589039,560577,28462,2.40056,0.0396923,934.285,8467.66,40000,90645,0.0167193,0.0689999,79358.1,2113.38,77119.2,2.50E-05,147406,547406,1882.09,686.451,3.47281,373.438,1915.75,676.18,3.67068,361.732,147406,1909.94,670.412,1.59454,353.841,1908.69,668.771,2.06517,352.575,100,463652
113562.35,84460.29,198022.64,29.17,24.69,734.61,6.92,3.46,,2.25E-06,0.0738079,0.287792,24.7441,3.1658,33749.1,23401.8,73638.72,743568.4,694067,49501.4,2.84173,1965.69,1722.95,15341.4,40000,197916,0.0233438,0.0653663,72694.6,3146.87,119103,1.00E-06,254677,654677,2879.09,956.008,4.10801,551.153,2956.58,939.229,4.80105,531.516,254677,2950.59,936.843,1.50246,525.579,2952.31,933.753,2.61309,523.132,100,363436
113562.35,36609.5,150171.86,24.15,40.15,678.27,5.73,2.86,,0.280113,0.069616,0.296931,29.2133,3.43465,27960.3,42907.5,61342.08,754514.2,710216,44298.2,2.82907,448.899,1425.75,12779.6,40000,150066,0.0230358,0.0297326,87583.5,2812.6,107953,5.82E-06,206827,606827,2726.45,944.799,3.72693,525.028,2791.25,929.094,4.15712,506.915,206827,2786.18,924.392,1.41885,499.327,2784.64,921.433,2.53306,497.132,100,599180
113562.35,77428.66,190991.01,14.88,47.85,485.99,3.53,1.76,,0.578808,0.0331111,0.185637,20.5749,5.19117,17037.5,60355.2,39689.28,640555.9,597707,42848.9,2.56895,0.0273059,911.859,8268.6,40000,190887,0.0121676,0.0371027,76440.3,1962.35,73882.3,9.73E-06,247648,647648,1304.82,499.61,6.10478,276.652,1328.99,491.955,5.6297,267.278,247648,1325.17,487.626,4.27508,261.411,1324.45,486.703,4.37923,260.466,100,442687
113562.35,13512.48,127074.84,16.46,40.18,590.47,3.9,1.95,,0.657768,0.0470638,0.300547,30.0168,3.71439,18726.7,62588.1,45147.984,666841.2,631314,35527.2,2.51425,0.0778593,1040.29,9405.83,40000,126970,0.0181878,0.0304587,82631.7,1985.94,77806,1.31E-05,183731,583731,1850.61,746.538,4.04727,414.326,1889.4,734.885,4.13896,400.596,183731,1884.06,729.49,1.87638,392.724,1882.55,727.512,2.58504,391.266,100,461675
84617.7,0,84617.7,25.57,16.7,505.13,4.52,2.26,,0.958122,0.0414039,2.08222,28.1829,3.66432,11849.3,8717.35,34789.584,368349.2,349211,19138.2,2.13072,2492.81,797.211,7247.83,40000,84516.5,0.00879648,1.82044,50055.5,3294.07,102645,4.02E-05,141278,541278,1627.75,360.949,3.64684,208.648,1658.49,355.562,3.5955,202.34,141278,1656.75,352.599,1.96709,197.672,1656.16,351.859,2.08971,197.015,100,146559
113562.35,7039.28,120601.63,21.54,42.66,678.85,5.11,2.55,,0.542521,0.0716419,0.35769,35.3111,3.75732,25485.7,56702.3,56581.44,786175.9,744376,41799.9,2.78432,0.689984,1311.74,11787.8,40000,120496,0.0252435,0.0276369,91897.6,2531.1,99733.2,1.15E-05,177257,577257,2814.23,1035.52,3.32279,559.898,2874.41,1019.2,3.80716,541.285,177257,2867.79,1012.87,1.21288,532.306,2865.68,1009.74,2.37471,530.029,100,627538
113562.35,17136.07,130698.42,30.06,30.99,676.4,7.13,3.56,,0.179773,0.0870295,0.372435,32.3525,3.15745,28931.3,19527,66735.84,728514.7,686400,42114.7,2.72514,2643.94,1555.63,13903.3,40000,130594,0.0246866,0.0627827,66759.8,3506.6,128773,4.49E-06,187355,587355,3404.96,1012.21,3.2148,555.744,3487.07,995.137,3.89904,536.156,187355,3480.23,990.865,0.990479,528.866,3481.18,987.464,2.10121,526.147,100,298158
113562.35,67656.38,181218.73,27.19,37.58,589.67,6.45,3.22,,0.0825724,0.0602665,0.238036,22.4821,3.31522,27102.5,36081.3,60890.4,641054.9,599681,41373.9,2.79038,1268.11,1414.91,12685.5,40000,181114,0.0170678,0.0426795,76856.7,3288.01,120331,1.88E-06,237875,637875,2353.86,700.253,4.32768,400.355,2413.81,688.052,4.66024,386.255,237875,2411.25,684.76,2.12838,380.195,2410.66,682.71,2.85376,378.596,100,532310
113562.35,82901.39,196463.75,18.47,31.05,608.7,4.38,2.19,,5.08E-06,0.0428443,0.208105,22.344,3.16355,22047.6,31516.1,51086.88,580207.5,540090,40117.5,2.61362,699.28,1180.87,10643.1,40000,196358,0.0160283,0.026477,75429.1,2200.91,84855.7,1.00E-06,253119,653119,1672.47,656.794,4.87658,387.951,1717.28,645.458,5.36358,374.598,253119,1714.77,643.266,2.4733,369.199,1713.77,641.133,3.3893,367.674,100,368127
113562.35,65324.83,178887.19,22.87,24.63,492.04,5.42,2.71,,0.0130172,0.0443124,0.203846,20.4451,3.06119,18786.9,25925,45748.848,525966,490497,35469,2.54394,1736.78,1054.48,9531.01,40000,178785,0.0130482,0.0400415,64826.1,3176.68,106670,1.00E-06,235546,635546,1730.79,535.393,4.90486,307.489,1775.03,526.12,5.17124,296.515,235546,1773.07,523.491,2.90592,291.302,1772.49,521.929,3.44677,290.041,100,329320
113562.35,70560.81,184123.17,23.57,40.5,732.9,5.59,2.79,,0.0051043,0.0669561,0.268057,26.5004,3.45614,31108,43099.3,66162.24,777559.5,727602,49957.5,2.89098,272.872,1541.78,13783.8,40000,184016,0.0237835,0.0327497,89245.2,2571.05,102136,1.00E-06,240777,640777,2617.54,974.682,4.09743,554.323,2684.01,957.999,4.66659,535.002,240777,2679.05,954.485,1.56258,528.22,2678.24,951.342,2.76935,525.86,100,587323
98416.33,0,98416.33,31.74,48.13,520.29,6.52,3.26,,1.55068,0.0603654,3.29538,28.692,4.59654,19681.5,84623.5,47194.368,569008.6,540414,28594.6,2.67606,0.181088,1088.63,9832.16,40000,98315.2,0.0135845,3.02261,88666.5,3502.03,123161,5.59E-05,155076,555076,2374.62,557.525,3.81492,294.471,2418.46,549.335,3.47219,284.859,155076,2415.46,544.379,1.82315,278.256,2414.62,543.38,1.90612,277.281,100,835854
113562.35,12197.19,125759.54,38.61,32.19,533.76,9.16,4.58,,0.440046,0.0774096,5.13482,26.8715,3.14944,24530,16899.2,60580.32,609929.7,575578,34351.7,2.60634,3515.01,1407.47,12620.9,40000,125659,0.0170619,4.87717,56316.8,4156.27,146495,1.44E-05,182420,582420,3022.62,700.602,3.49037,386.041,3089.52,688.885,3.81399,372.632,182420,3090.06,684.498,1.48935,365.742,3096.38,682.477,1.97027,364.017,100,264809
113562.35,9585.77,123148.13,23.62,26.56,650.07,5.6,2.8,,0.249258,0.0696373,0.346629,33.1773,3.22425,23652.7,23316.1,56074.56,678442.3,640275,38167.3,2.61368,1770.88,1299.63,11682.2,40000,123044,0.0225903,0.0354952,71791.9,2893.51,107863,5.68E-06,179805,579805,2727.34,926.363,3.36357,511.95,2792.02,911.15,3.96442,494.403,179805,2786.67,906.74,1.113,487.006,2785.49,903.613,2.27326,484.673,100,317227
89334.46,0,89334.46,26.68,26.9,655.69,4.98,2.49,,0.370515,0.0563799,0.39847,35.5801,3.28109,16401.3,16438.5,44020.32,486663.8,461390,25273.8,2.30677,2012.38,1013.7,9170.9,40000,89231.8,0.0157276,0.0599036,60469.8,2981.05,98355.9,1.14E-05,145993,545993,2211.45,645.776,3.12051,365.36,2259.98,635.129,3.77669,353.606,145993,2256.09,631.239,1.1528,347.019,2255.2,629.104,1.98876,345.559,100,202654
113562.35,91344.24,204906.59,26.21,24.23,742.59,6.21,3.11,,2.01E-06,0.0677111,0.272078,24.462,3.24119,32497.1,26070.4,70476.96,736594.2,686878,49716.2,2.8369,1475.88,1646.15,14682.7,40000,204799,0.0230557,0.0563585,76506.4,2824.18,109406,1.00E-06,261560,661560,2641.15,943.962,4.3009,547.639,2712.74,927.483,4.98031,528.256,261560,2707.23,925.275,1.62458,522.426,2708.44,922.226,2.75974,520.045,100,389185
113562.35,75796.67,189359.02,25.42,40.57,737.2,6.03,3.01,,0.000738237,0.0699123,0.267945,25.976,3.46692,32631.3,39745.9,69194.4,785681.9,734928,50753.9,2.91048,529.977,1615.08,14415.5,40000,189252,0.0238512,0.036719,87369.9,2762.23,107803,1.00E-06,246013,646013,2731.92,977.454,4.11057,556.849,2802.01,960.592,4.68564,537.341,246013,2797,957.163,1.57755,530.637,2796.49,954.049,2.74892,528.269,100,578214
113562.35,77103.18,190665.54,36.63,25.65,615.45,8.69,4.34,,4.79E-06,0.0783135,0.48439,21.787,2.98554,33094.8,17238.4,75161.76,660339.8,614728,45611.8,2.79662,3414.33,1760.04,15658.7,40000,190561,0.0187754,0.285583,58000.7,4052.84,145726,1.00E-06,247322,647322,3050.21,770.027,4.00893,441.56,3128.82,756.11,4.62734,425.569,247322,3125.64,753.54,1.73141,419.832,3132.54,751.017,2.45967,417.694,100,277682
