WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,90365.02,203927.37,22.61,16.1,587.03,5.36,2.68,,4.72E-06,0.0471527,0.204571,21.132,3.22158,23689.7,26681.4,54885.6,573013.7,532922,40091.7,2.65142,1468.53,1271.26,11434.5,40000,203823,0.0152477,0.0337644,69394.5,2763.33,102089,1.00E-06,260584,660584,1839.13,624.985,4.92478,368.663,1888.94,614.002,5.37493,355.761,260584,1886.78,611.855,2.63048,350.545,1886.11,609.91,3.41554,349.093,100,344433
113562.35,41315.91,154878.26,24.88,41.65,670.65,5.9,2.95,,0.304245,0.0697259,0.28724,28.1996,3.49039,28608.6,45303.3,62327.04,759508.5,714780,44728.5,2.85587,387.397,1449.41,12984.8,40000,154773,0.0224901,0.0303993,88435.2,2895.09,110543,6.41E-06,211534,611534,2730.66,922.58,3.80582,513.112,2795.46,907.193,4.17886,495.391,211534,2790.56,902.408,1.52216,487.797,2789.03,899.604,2.5658,485.708,100,634141
103354.49,0,103354.49,29.06,42.47,511.14,6.27,3.14,,1.1793,0.0591529,1.7586,28.359,4.13362,19665.1,62172.2,47480.064,549332.2,521461,27871.2,2.65274,68.8765,1095.39,9891.68,40000,103253,0.0133215,1.49055,87555.6,3551.66,121037,4.13E-05,160014,560014,2322.45,546.93,3.83104,296.578,2368.28,538.566,3.60734,286.757,160014,2366.42,533.909,1.86775,280.293,2366.12,532.861,1.99553,279.3,100,802552
108454.85,0,108454.85,26.06,40.78,549.03,5.9,2.95,,0.852607,0.0640904,0.419036,30.3154,3.80265,21384.9,51918,50623.68,614118,583350,30768,2.67954,374.638,1169.88,10546.6,40000,108352,0.0165525,0.132049,85508.4,3338.21,117449,2.52E-05,165113,565113,2516.17,679.681,3.60906,368.935,2568.44,668.97,3.66894,356.605,165113,2564.33,663.63,1.66732,349.158,2563.62,662.1,2.03648,347.876,100,703346
89271.16,0,89271.16,31.7,33.26,456.16,5.91,2.95,,1.24741,0.0391503,8.35457,25.8754,3.99935,11536.4,21032.6,33337.392,381170.2,360908,20262.2,2.18989,1478.48,763.346,6945.29,40000,89172.4,0.00832721,8.11776,62374,3498.19,104614,5.08E-05,145933,545933,1540.88,341.3,4.06897,191.901,1568.98,336.573,3.68943,185.979,145933,1566.79,333.699,2.17329,181.509,1566.01,333.088,2.19162,180.87,100,377672
113562.35,24453.03,138015.38,23.12,29.96,528.68,5.48,2.74,,0.382364,0.0503633,0.280189,25.3141,3.21571,18815.7,20731.3,48077.28,550109.4,518657,31452.4,2.4314,2057.91,1109.52,10016.1,40000,137913,0.014246,0.0533603,62028.2,3109.5,105999,9.67E-06,194674,594674,1970.61,584.766,4.11937,334.875,2018.14,575.054,4.25266,323.396,194674,2015.32,571.377,2.03752,317.234,2014.53,569.84,2.54004,316.017,100,253207
113562.35,41434.94,154997.29,19.53,35.85,622.48,4.63,2.32,,0.191022,0.0521009,0.26113,26.7341,3.24565,22540.9,42777.2,51768.48,646986.2,607476,39510.2,2.6675,232.84,1197.07,10785.1,40000,154892,0.0188141,0.0256851,84103,2365.23,91148.1,3.71E-06,211653,611653,2039.49,771.632,4.16174,438.934,2089.42,758.758,4.5179,423.867,211653,2085.49,755.051,1.78581,417.194,2084.04,752.564,2.79753,415.415,100,515023
88194.84,0,88194.84,34.83,37.25,546.84,6.41,3.21,,0.896756,0.0509794,5.04913,30.1474,3.71608,15292.6,38058.2,41331.888,423536,402029,21507,2.35299,924.281,950.427,8610.81,40000,88095,0.0104393,4.76422,71813.4,3581.1,109303,3.73E-05,144856,544856,2000.57,428.859,3.6023,245.35,2040.46,422.063,3.59782,237.543,144856,2039.41,418.507,1.81391,232.143,2039.17,417.573,2.00186,231.349,100,530134
113562.35,11778.53,125340.88,11.52,23.36,473.44,2.73,1.37,,0.752918,0.0242529,3.68675,24.9023,3.61962,11749.7,25361,31689.216,492743.2,464864,27879.2,2.17291,0.149314,724.973,6601.92,40000,125238,0.0119711,3.47003,70809.8,1017.39,47777,1.55E-05,181999,581999,952.021,490.377,4.44064,280.644,972.834,483.535,4.14391,271.945,181999,970.068,479.771,2.37848,266.157,970.117,478.842,2.46433,265.189,100,232158
113562.35,84560.71,198123.07,36.49,34.5,584.97,8.65,4.33,,6.67E-06,0.0728931,0.727949,20.4383,3.19672,32209.9,22035,72817.92,642109.3,596142,45967.3,2.8138,3028.59,1702.99,15170.4,40000,198019,0.0170637,0.545755,61165.2,4052.25,145170,1.00E-06,254780,654780,2836.9,700.19,4.20399,402.513,2908.69,687.517,4.72427,388.025,254780,2907.66,684.795,2.04423,382.366,2915.72,682.548,2.61543,380.395,100,358314
113562.35,17768.26,131330.61,32.85,34.19,693.33,7.79,3.9,,0.207709,0.0968326,0.39623,32.8604,3.23987,31879.8,21105.6,72086.4,772909,728410,44499,2.79385,2707.38,1685.22,15018,40000,131225,0.0261653,0.078354,67811.9,3721.92,135959,5.41E-06,187986,587986,3789.08,1073,3.12398,585.227,3879.2,1054.8,3.82193,564.457,187986,3871.33,1050.17,0.947438,556.881,3873.3,1046.61,2.04042,553.97,100,342156
113562.35,26522.26,140084.62,35.02,21.02,540.87,8.3,4.15,,0.306392,0.0744314,1.84925,24.8754,3.01801,25402.2,15352.2,62040,602341.4,566005,36336.4,2.62223,3601.16,1442.51,12925,40000,139983,0.0166202,1.61427,54488.2,4092.2,144544,9.52E-06,196744,596744,2902.55,682.375,3.67322,381.279,2969.63,670.716,4.01362,367.863,196744,2970.15,666.88,1.60239,361.397,2977.26,664.809,2.09942,359.607,100,231312
113562.35,7748.81,121311.17,35.63,36.68,729.86,8.45,4.22,,0.277393,0.114046,0.467359,36.9033,3.47441,35134.8,22011.5,78000.48,847965.8,800224,47741.8,2.85487,2759.02,1829.32,16250.1,40000,121206,0.0297765,0.103924,69270.7,3907.04,141762,7.62E-06,177967,577967,4466.97,1221.28,2.8637,654.619,4569.03,1200.71,3.64159,631.347,177967,4557.97,1195.15,0.80447,622.985,4561.85,1191.06,1.93438,619.542,100,376367
113562.35,74307.5,187869.85,30.76,21.61,681.98,7.29,3.65,,3.49E-06,0.0739749,0.285177,24.2052,3.06446,32125.8,21341,71655.36,702367.3,656275,46092.3,2.80249,2429.12,1674.75,14928.2,40000,187764,0.0214696,0.066229,67591.8,3424.23,126872,1.00E-06,244525,644525,2885.9,879.716,4.0196,504.525,2962.56,864.194,4.67425,486.486,244525,2957.63,861.614,1.54503,480.523,2959,858.786,2.55305,478.287,100,330599
113562.35,23727.26,137289.61,24.75,43.84,632.76,5.87,2.93,,0.555335,0.0701041,0.310587,29.5218,3.68652,26835.3,53698.1,59092.32,752756.9,711559,41197.9,2.84213,127.362,1371.8,12310.9,40000,137185,0.0216577,0.0373149,91026.9,2985.13,112540,1.27E-05,193946,593946,2749.95,888.851,3.67543,486.069,2811.06,874.452,3.92504,469.565,193946,2805.7,868.725,1.55828,461.34,2804.16,866.307,2.38008,459.497,100,708199
92441.66,0,92441.66,35.23,15.67,540.81,6.8,3.4,,0.740087,0.0529331,5.01251,29.8677,3.48636,14801.7,10898.6,42731.136,429895.4,408001,21894.4,2.18876,2916.05,983.335,8902.32,40000,92342.1,0.01079,4.73009,49787.4,3731.75,113074,2.99E-05,149103,549103,2073.95,443.353,3.59312,255.64,2117.13,436.142,3.67212,247.361,149103,2116.99,432.628,1.77824,241.853,2117.32,431.599,2.01724,241.004,100,134202
113562.35,4141.11,117703.47,18.82,32.64,709.35,4.46,2.23,,0.210424,0.0670091,0.37927,37.5606,3.39937,23231.1,29623.4,53721.12,727448.9,685927,41521.9,2.63222,730.633,1243.52,11191.9,40000,117598,0.0261407,0.0282363,82056.9,2195.47,88315.1,4.12E-06,174359,574359,2626.46,1071.49,3.23683,588.276,2688.39,1054.18,3.9721,568.245,174359,2681.78,1049.49,0.924893,560.452,2680.37,1045.63,2.36747,557.562,100,376805
85016.32,0,85016.32,38.73,20.05,687.57,6.88,3.44,,0.296975,0.08009,0.733377,36.8143,3.24482,20421.7,13738.7,52812,511236.2,483406,27830.2,2.46219,3349.18,1221.88,11002.5,40000,84914.4,0.0176022,0.372375,53494,3863.21,131554,1.11E-05,141675,541675,3135.11,722.919,2.82404,395.921,3202.53,710.668,3.61635,382.612,141675,3198.14,706.745,0.899138,375.979,3203.6,704.086,1.72959,373.958,100,182568
98652.57,0,98652.57,15.43,33.84,535.91,3.18,1.59,,0.786774,0.0369882,0.362871,29.9042,3.60807,13632.9,28105.1,36710.64,462444,438640,23804,2.2619,251.129,842.09,7648.05,40000,98548.9,0.0122286,0.0887186,72361.2,2132.13,76019.5,2.24E-05,155310,555310,1456.05,501.734,3.66888,287.971,1484.12,494.192,3.84086,279.23,155310,1480.34,490.284,1.89845,273.23,1479.53,489.146,2.21606,272.329,100,409577
113562.35,24014.02,137576.37,23.28,46.26,713.26,5.52,2.76,,0.521106,0.075744,0.331469,32.9535,3.81562,28924.6,57618.2,62239.2,849100.8,802295,46805.8,2.87485,0.672623,1447.29,12966.5,40000,137470,0.0262891,0.0261185,93383.3,2625.75,103966,1.06E-05,194231,594231,2973.38,1078.44,3.48354,586.215,3038.51,1061.15,3.8932,566.465,194231,3031.91,1054.76,1.31481,557.43,3029.76,1051.56,2.49227,555.084,100,660151
113562.35,851.17,114413.53,24.01,36.4,497.42,5.69,2.85,,0.939863,0.0542937,0.48369,27.7675,3.85617,18765.8,41278.9,46966.608,559966.9,531098,28868.9,2.52315,889.316,1083.25,9784.71,40000,114311,0.0135718,0.225903,76524.9,3330.11,112010,2.86E-05,171072,571072,2130.15,557.16,4.04799,309.036,2175.15,548.506,3.84512,298.672,171072,2172.23,543.985,2.0192,292.153,2171.75,542.872,2.19541,291.111,100,553002
113562.35,15008.38,128570.73,22.31,15.5,526.98,5.29,2.65,,0.471822,0.0498027,0.301239,26.7475,3.26745,17901.8,20414.4,46480.8,548439.5,518349,30090.5,2.38693,1973.48,1071.76,9683.5,40000,128468,0.0142168,0.0592762,62120.4,3042.05,102343,1.21E-05,185229,585229,1950.36,583.636,4.10605,332.61,1996.11,574.092,4.17984,321.276,185229,1992.93,570.164,2.0106,314.92,1992.11,568.672,2.47603,313.726,100,242370
113562.35,89350.9,202913.25,22.41,22.27,660.6,5.31,2.66,,3.05E-06,0.0536942,0.228726,22.8649,3.23397,26675.4,28547,59741.76,643583.7,599480,44103.7,2.73311,1161.25,1387.36,12446.2,40000,202808,0.0187734,0.0362116,75341.9,2575.49,99835,1.00E-06,259569,659569,2094.79,768.982,4.6583,450.477,2151.46,755.571,5.22818,434.686,259569,2148.21,753.42,2.10477,429.115,2147.77,750.936,3.11949,427.267,100,382473
113562.35,45544.83,159107.18,13.45,44.04,664.24,3.19,1.59,,0.475317,0.0424209,0.765426,27.3884,3.8525,19809.1,49252.2,46515.648,769455.1,722213,47242.1,2.50362,0.0302229,1072.59,9690.76,40000,159001,0.0198669,0.524727,79802.2,1217.14,57796,7.18E-06,215762,615762,1660.82,815.343,4.88165,456.235,1699.65,802.383,4.52676,440.352,215762,1694.58,796.825,2.27661,432.292,1696.84,794.674,2.61919,430.166,100,298670
113562.35,27232.61,140794.96,21.06,29.44,560.19,4.99,2.5,,0.286403,0.049194,0.269368,26.3167,3.12503,19127.8,24000.5,47867.28,572485.4,539115,33370.4,2.45935,1547.03,1104.55,9972.35,40000,140691,0.0156811,0.0352004,67325.2,2762.41,97065.4,6.45E-06,197452,597452,1925.08,643.491,4.16099,368.457,1972.21,632.777,4.39044,355.811,197452,1968.87,629.16,1.93119,349.464,1967.76,627.244,2.654,348.041,100,287896
113562.35,67733.36,181295.72,20.83,34.17,682.01,4.94,2.47,,5.55E-06,0.0563736,0.252925,25.4025,3.19889,26261.9,34815.3,58368.96,680433.3,635793,44640.3,2.74785,603.353,1354.47,12160.2,40000,181190,0.0208091,0.0317233,82141.1,2373.36,94154.6,1.00E-06,237951,637951,2202.3,852.544,4.30803,490.843,2259.74,837.96,4.88054,473.745,237951,2255.7,835.201,1.733,467.594,2254.94,832.362,2.87554,465.496,100,455790
96403.44,0,96403.44,38.67,41.78,597.98,7.78,3.89,,0.696474,0.0808453,3.57208,32.4049,3.61188,23391.2,39483.3,55692.96,595287.4,565099,30188.4,2.70891,1538.88,1290.53,11602.7,40000,96302.2,0.0175035,3.25573,76626.3,3966.75,138505,2.52E-05,153063,553063,3167.24,719.046,3.14659,384.957,3231.24,707.378,3.50566,372.038,153063,3230.36,702.069,1.29677,364.522,3233.81,700.139,1.77942,362.964,100,624593
113562.35,42613.98,156176.33,35.75,36.23,639.12,8.48,4.24,,0.199066,0.0895664,0.395411,26.2615,3.15708,33142.5,23318.1,74484.96,733410.7,688752,44658.7,2.83256,2841.2,1743.55,15517.7,40000,156072,0.0217947,0.14531,65831.3,4014.67,144702,5.46E-06,212833,612833,3497.93,894.299,3.54954,496.876,3582.65,878.667,4.05542,479.034,212833,3578.82,874.57,1.34965,472.068,3582.66,871.788,2.14572,469.736,100,389180
81642.44,0,81642.44,36.48,37.5,496.21,6.22,3.11,,1.20456,0.0394049,10.9711,27.7484,3.98896,12017.8,39743.9,33629.904,361667.4,342627,19040.4,2.27533,119.796,770.163,7006.23,40000,81544.1,0.00812761,10.7141,77082.2,3432.44,101386,5.38E-05,138305,538305,1551.7,333.312,3.83834,190.396,1579.48,328.588,3.5671,184.676,138305,1577.06,325.739,2.04587,180.263,1576.2,325.104,2.09941,179.646,100,642341
100266.31,0,100266.31,11.48,48.12,461.5,2.4,1.2,,3.59501,0.0251251,0.580039,26.5501,6.93487,11715.7,39095.8,31648.464,542982.9,513491,29491.9,2.21456,0.0116004,724.025,6593.43,40000,100162,0.00891367,0.345561,72611.1,1474.93,61187,0.000109183,156923,556923,1000.51,363.804,5.59304,190.64,1009.61,360.57,4.2168,185.267,156923,1005.73,357.096,2.59729,180.129,1005,356.547,2.48209,179.395,100,347065
79757.28,0,79757.28,12.72,27.74,478.64,2.12,1.06,,1.0291,0.0252164,0.445359,27.0255,3.68233,8875.24,11349.6,25744.896,331737.6,313882,17855.6,2.0826,865.381,587.133,5363.52,40000,79654.6,0.00828191,0.201744,59905.8,1903.95,69066.5,3.50E-05,136416,536416,997.928,339.164,3.56783,195.163,1012.14,334.691,3.66826,189.983,136416,1009.27,331.956,2.09517,185.595,1008.65,331.276,2.20937,184.993,100,230473
113562.35,87322.3,200884.65,11.76,43.47,592.08,2.79,1.39,,0.1136,0.0327444,0.272372,22.3574,4.11535,18558.2,45679.2,43411.296,662545.3,615943,46602.3,2.49784,0.0259144,999.349,9044.02,40000,200779,0.0149767,0.102278,74964,1170.01,54655.2,1.64E-06,257540,657540,1281.77,614.631,6.03044,354.525,1312.56,604.562,5.75266,342.161,257540,1309.45,600.629,3.75659,335.971,1309.77,599.066,4.01435,334.397,100,282530
113562.35,12501.63,126063.98,31.75,23.55,690.13,7.53,3.76,,0.185316,0.0948762,0.406095,33.9418,3.20902,30354.8,18511.1,69646.56,753205.3,709905,43300.3,2.74774,2851.46,1626.03,14509.7,40000,125959,0.0261534,0.0776558,65729.6,3644.34,133370,4.80E-06,182720,582720,3712.78,1072.37,3.07071,584.314,3801.22,1054.28,3.81066,563.628,182720,3792.92,1049.79,0.894291,556.149,3795.05,1046.14,2.0211,553.172,100,290212
80941.56,0,80941.56,27.82,24.7,624.77,4.7,2.35,,0.501924,0.0512739,0.514274,33.9179,3.30757,14373.3,9948.22,40717.344,405065.7,384654,20411.7,2.20019,2465.41,935.989,8482.78,40000,80839.3,0.0116937,0.190868,52484.2,3206.25,102099,1.96E-05,137600,537600,2011.38,480.679,3.11988,279.737,2053.53,472.578,3.65802,270.967,137600,2051.15,469.159,1.3872,265.21,2050.96,467.746,1.90978,264.255,100,143527
92147.57,0,92147.57,36.51,34.7,456.71,7.03,3.51,,1.31042,0.0399394,12.2254,25.9297,4.12025,12105.8,28836.9,34630.224,397667.1,376497,21170.1,2.22357,959.723,793.492,7214.63,40000,92050.2,0.00853499,11.9881,69087.6,3592.12,105144,5.26E-05,148811,548811,1571.6,349.836,4.17712,196.425,1600.6,344.98,3.72965,190.286,148811,1598.37,342.013,2.20374,185.71,1597.58,341.4,2.21059,185.053,100,490758
113562.35,24483.36,138045.71,30.96,18.86,585.94,7.34,3.67,,0.253688,0.0757225,0.338219,27.156,3.03684,26043.3,17545.4,62323.2,637396.4,600671,36725.4,2.64989,3104.26,1449.31,12984,40000,137942,0.0189458,0.0822189,59651.4,3776.78,135266,7.09E-06,194703,594703,2959.48,777.357,3.56178,433.215,3030.87,764.113,4.01465,417.989,194703,3028.17,760.193,1.40518,411.256,3028.9,757.83,2.17036,409.372,100,259306
109308.12,0,109308.12,19.53,18.44,613.91,4.46,2.23,,0.376197,0.0538846,0.346865,33.9452,3.31268,18162.1,24781.8,46001.376,594331.1,562596,31735.1,2.41264,1196.24,1060.44,9583.62,40000,109204,0.0187861,0.0314715,71204.3,2449.01,87873.2,8.66E-06,165965,565965,2113.56,770.835,3.48915,431.864,2161.67,758.438,3.98042,417.582,165965,2156.96,753.969,1.30462,410.276,2155.38,751.445,2.31041,408.511,100,285422
113562.35,67665.4,181227.75,14.18,30.37,479.77,3.36,1.68,,2.20E-05,0.0348363,0.180092,20.2887,3.04885,16027.9,27829.8,38064,516937.2,481356,35581.2,2.54257,312.641,873.762,7930,40000,181124,0.0131744,0.025322,74972.5,2145.62,79689.2,1.00E-06,237885,637885,1364.13,540.237,5.00279,310.003,1396.94,531.19,5.40217,299.314,237885,1394.43,528.642,3.07452,294.102,1393.45,526.976,3.75471,292.873,100,417973
113562.35,20776.53,134338.89,12.25,26.05,555.03,2.91,1.45,,0.32326,0.0372683,0.262607,27.3773,3.17192,16140.3,25113.9,40535.232,556842.7,524875,31967.7,2.38495,256.642,931.713,8444.84,40000,134234,0.0154708,0.0234007,75522.6,1678.38,67554,6.29E-06,190995,590995,1461.88,634.73,4.12793,365.874,1495.9,624.496,4.45203,353.816,190995,1492.16,620.791,1.95086,347.333,1490.73,618.832,2.79241,346.009,100,327874
113562.35,71205.9,184768.25,15.3,31.43,496.74,3.63,1.81,,1.53E-05,0.0365722,0.183474,20.5699,3.09837,17058.8,31343.4,40166.736,529703.1,493083,36620.1,2.57299,362.23,923.063,8368.07,40000,184664,0.0135044,0.0259808,75860.2,2274.66,82617.1,1.00E-06,241425,641425,1430.99,553.842,5.09791,318.85,1466.36,544.431,5.47513,307.715,241425,1463.86,541.91,3.08451,302.471,1462.89,540.178,3.78858,301.188,100,428920
113562.35,41162.15,154724.51,17.05,31.36,667,4.04,2.02,,0.0422551,0.0422565,3.13743,27.8402,3.09258,19293.1,44253,45844.512,647660.6,603478,44182.6,2.48961,0.211099,1056.73,9550.94,40000,154620,0.020326,2.88889,81750,1296.36,59811.7,1.00E-06,211381,611381,1648.62,832.823,4.32921,477.173,1691.7,819.194,4.54438,460.672,211381,1684.15,815.95,1.66631,454.308,1690.26,813.039,2.38869,451.688,100,309462
113562.35,62668.12,176230.48,19.88,26.54,574.71,4.71,2.36,,5.03E-05,0.0440341,0.220304,22.9214,3.08789,20594.4,27728.7,49390.56,557445.8,520399,37046.8,2.54579,1138.51,1140.63,10289.7,40000,176127,0.0151594,0.0284899,70896,2495.93,91394.6,1.00E-06,232888,632888,1719.75,621.551,4.61724,364.307,1764.9,610.893,5.02712,351.795,232888,1762.35,608.359,2.33018,346.266,1761.36,606.377,3.14143,344.821,100,329020
113562.35,52548.58,166110.93,22.19,35.84,649.88,5.26,2.63,,0.0852055,0.0584718,0.260866,26.0772,3.21637,25561.6,37139.3,57427.2,673910.2,631530,42380.2,2.74213,663.434,1331.95,11964,40000,166006,0.0200861,0.0300379,82100,2620.89,100813,1.67E-06,222767,622767,2286.35,823.495,4.11399,468.894,2343.97,809.51,4.57328,452.598,222767,2340.01,806.123,1.68605,446.104,2338.87,803.442,2.74775,444.134,100,498673
113562.35,17584.91,131147.27,24.12,40.11,558.98,5.72,2.86,,0.631311,0.060496,0.31239,27.4832,3.61644,22847.2,50550.7,52795.68,649302.9,614334,34968.9,2.72092,324.532,1221.49,10999.1,40000,131044,0.0172887,0.0595242,86014.4,3113.07,112652,1.59E-05,187805,587805,2372.49,709.76,3.89,391.449,2425.07,698.315,3.96287,378.145,187805,2420.85,693.268,1.83349,370.785,2419.84,691.546,2.33465,369.39,100,673006
78788.03,0,78788.03,19.32,38.29,477.24,3.18,1.59,,1.39251,0.0302487,0.947803,26.899,4.1781,10335.3,50229.9,28480.08,346648.9,328002,18646.9,2.25605,0.0703146,650.45,5933.35,40000,78686.3,0.00766436,0.703074,74366.5,2548.32,84805.7,5.56E-05,135447,535447,1195.65,313.807,3.98652,176.826,1213.76,309.861,3.62353,171.843,135447,1210.75,307.148,2.15655,167.621,1209.95,306.574,2.17003,167.025,100,538152
113562.35,20690.77,134253.12,33.53,34.82,658.8,7.95,3.98,,0.253199,0.093477,0.381451,30.7596,3.20979,31215.8,21929.2,71074.56,745172.7,702578,42594.7,2.78687,2785.93,1660.66,14807.2,40000,134148,0.0240126,0.0847379,66562.8,3849.37,139495,6.90E-06,190909,590909,3656.69,985.033,3.23932,538.897,3743.29,968.267,3.84513,519.796,190909,3737.42,963.649,1.08366,512.307,3739.08,960.504,2.05132,509.751,100,356441
113562.35,44513.85,158076.21,21.11,25.62,630.44,5.01,2.5,,0.0687906,0.0546726,0.264827,26.4545,3.05437,22913.3,27141.1,53723.04,628983.8,589586,39397.8,2.61498,1233.53,1243.56,11192.3,40000,157971,0.0190507,0.0302119,73961.7,2561.77,97004.7,1.37E-06,214732,614732,2137.14,780.956,4.10101,446.93,2191.7,767.729,4.58726,431.43,214732,2187.98,764.645,1.65675,425.168,2186.9,762.028,2.71057,423.257,100,347722
90156.2,0,90156.2,13.37,28.79,739.13,2.52,1.26,,0.247624,0.0455358,0.395308,40.2582,3.40765,15792.6,24397,39663.744,541609.7,511752,29857.7,2.36946,62.3112,911.259,8263.28,40000,90050.9,0.020359,0.0207667,78493.5,1377.56,60501.6,5.38E-06,146812,546812,1789.25,834.891,2.96399,466.185,1828.42,821.658,3.97394,451.526,146812,1823.48,817.642,0.883011,444.406,1821.43,814.359,2.34552,442.299,100,308796
113562.35,64554.8,178117.16,31.87,24.02,509.62,7.56,3.78,,0.0548682,0.0581423,0.818334,20.166,3.06334,24313.1,16953.2,58949.28,540228.5,502646,37582.5,2.61875,3279.18,1368.37,12281.1,40000,178015,0.0132319,0.643921,54286.4,3904.69,136962,1.54E-06,234776,634776,2262.33,543.205,4.4765,313.458,2318.6,533.609,4.72933,302.259,234776,2320.24,530.87,2.45952,296.972,2325.69,529.277,2.7965,295.498,100,242560
113562.35,67583.3,181145.65,26.75,32.4,471.11,6.34,3.17,,0.0662474,0.0490858,0.244089,19.2939,3.18462,20651.4,25957,49847.52,523385.7,487973,35412.7,2.60975,2240.14,1151.46,10384.9,40000,181044,0.0122645,0.0869628,62253,3679.1,123988,1.61E-06,237805,637805,1915.11,503.419,4.75679,287.686,1962.92,494.679,4.92818,277.403,237805,1962.96,491.869,2.91253,272.286,1963.43,490.579,3.23234,271.112,100,362818
113562.35,43454.94,157017.3,33.43,49.04,589.01,7.93,3.96,,0.71294,0.0810283,0.433128,24.4377,3.99764,32255.9,47578.8,69553.92,777915.1,733703,44212.1,2.96385,912.362,1623.78,14490.4,40000,156913,0.0192257,0.204162,85629.5,3895.69,140458,1.97E-05,213674,613674,3169.26,789.845,3.93064,430.247,3239.55,776.563,3.90309,415.141,213674,3239.95,770.767,1.89886,407.245,3241.13,769.026,2.22927,405.658,100,771007
113562.35,5671.66,119234.02,20.26,28.71,501.78,4.8,2.4,,0.673272,0.0453789,0.341016,27.2577,3.49874,16017.3,16155.9,42953.568,522061.9,494387,27674.9,2.30313,1865.89,988.572,8948.66,40000,119131,0.0129324,0.0935486,61027.7,2914.74,96655.5,1.83E-05,175892,575892,1779.81,530.789,4.12716,302.718,1819.15,522.462,4.05755,292.689,175892,1815.85,518.463,2.11967,286.514,1815.16,517.295,2.39711,285.5,100,222011
113562.35,27279.17,140841.53,22.88,19.93,538.35,5.42,2.71,,0.332131,0.050416,0.272523,25.3885,3.14871,19198.1,21468.7,48539.52,557464.8,525249,32215.8,2.45287,1961.28,1120.46,10112.4,40000,140738,0.0146355,0.0463581,63383.8,3046.86,104998,8.11E-06,197499,597499,1972.42,600.715,4.21455,343.535,2020.43,590.699,4.35714,331.676,197499,2017.51,587.075,2.06084,325.481,2016.64,585.42,2.62633,324.19,100,265249
113562.35,27230.4,140792.75,25.4,16.89,738.65,6.02,3.01,,0.0664794,0.0798556,0.362739,32.9311,3.19276,29089.5,24218,65209.92,765748.1,719241,46507.1,2.75764,1655.81,1518.81,13585.4,40000,140687,0.0269946,0.0525593,76318.4,2877.24,110625,1.37E-06,197448,597448,3123.3,1106.07,3.33503,612.955,3201.1,1087.48,4.09312,591.399,197448,3193.05,1083.63,0.944387,584.303,3194.22,1079.78,2.22361,581.209,100,357949
84659.6,0,84659.6,33.48,41.48,742.6,5.92,2.96,,0.415973,0.0778748,0.458064,39.7679,3.60147,21780.9,40042.2,51851.52,580894.7,550688,30206.7,2.65279,982.584,1199.05,10802.4,40000,84556.5,0.0205399,0.0718802,79534.3,3315.14,117032,1.32E-05,141317,541317,3057.08,843.159,2.7998,453.034,3121.01,829.439,3.58159,438.094,141317,3115.27,824.45,0.88673,430.498,3114.99,821.596,1.8709,428.406,100,567489
108695.75,0,108695.75,29.64,44.44,607.55,6.73,3.36,,0.798966,0.0822159,0.414656,33.1306,3.86887,26198.4,48314.8,59118.72,717591.2,682003,35588.2,2.82298,672.681,1372.43,12316.4,40000,108592,0.021103,0.0950232,86944.2,3566.39,128750,2.33E-05,165353,565353,3227.44,866.453,3.2721,460.964,3294.49,852.669,3.54081,445.451,165353,3289.49,846.261,1.36142,436.838,3288.64,844.12,1.95226,435.122,100,725741
113562.35,52168.81,165731.16,23.34,44.14,471.87,5.54,2.77,,0.789888,0.0448633,0.329648,20.1406,4.51428,21047.5,78697.6,48667.2,578686.4,542676,36010.4,2.71985,0.166443,1123.49,10139,40000,165627,0.011775,0.159683,85209.9,3118.25,111448,2.08E-05,222388,622388,1758.56,483.023,4.73203,271.415,1796.37,475.541,4.35419,262.371,222388,1794.81,471.763,2.82637,256.887,1794.53,471,2.83665,256.027,100,743079
113562.35,26886.43,140448.78,30.06,46.57,711.62,7.13,3.56,,0.508726,0.0913711,0.34195,32.0087,3.77315,33564.3,41969.2,71532.96,870606.6,822720,47886.6,2.95048,796.136,1671.78,14902.7,40000,140343,0.0265961,0.0384967,88160,3377.64,125873,1.20E-05,197104,597104,3581.81,1091.36,3.38122,591.356,3662.66,1073.34,3.79467,570.952,197104,3656.42,1066.97,1.26309,562.008,3654.84,1063.84,2.29406,559.575,100,668203
113562.35,6475.37,120037.73,16.05,38.46,529.19,3.81,1.9,,0.886982,0.0407942,0.314234,28.5109,3.89785,16263.8,63544.2,41026.32,588082.5,557155,30927.5,2.41166,0.0820005,943.247,8547.15,40000,119934,0.0146993,0.0578403,79814.4,2111.04,77421.6,2.01E-05,176695,576695,1605.63,603.188,4.23876,336.933,1637.42,594.121,4.10417,326.013,176695,1632.76,589.269,2.16725,319.009,1631.77,587.972,2.47866,317.897,100,464464
112666.11,0,112666.11,24.45,35.88,704.73,5.75,2.88,,0.322152,0.0819016,0.401587,38.3436,3.5415,26363.2,31019.1,59885.28,762469.2,720685,41784.2,2.73341,1190.78,1390.8,12476.1,40000,112561,0.0270158,0.0361779,80903.3,2881.58,109557,7.34E-06,169322,569322,3211.67,1107.75,3.0373,598.187,3284.44,1089.88,3.75799,577.804,169322,3277.29,1084.39,0.895355,569.45,3276.07,1080.63,2.19946,566.571,100,450656
113562.35,13579.99,127142.35,31.38,44.57,560.08,7.44,3.72,,0.861703,0.0805029,0.551663,27.8301,3.89349,27873.8,46077.2,62484.48,720297.4,682742,37555.4,2.86019,1023.72,1453.2,13017.6,40000,127039,0.0188883,0.285242,83814.3,3859.92,138208,2.59E-05,183800,583800,3153.49,775.777,3.63036,416.178,3220.43,763.194,3.65415,401.82,183800,3219.32,757.233,1.66217,393.782,3220.12,755.532,2.00018,392.271,100,729485
95156.04,0,95156.04,19.47,15.05,625.21,3.87,1.93,,0.412407,0.0484798,0.363976,34.2487,3.28844,15705,17123.3,41555.904,500443.9,474418,26025.9,2.30913,1355.74,955.692,8657.48,40000,95052.3,0.0157968,0.0432078,65693.9,2438.54,85548.4,1.11E-05,151813,551813,1903.28,648.377,3.26187,368.184,1944.56,637.961,3.86546,356.53,151813,1940.45,633.936,1.28876,349.811,1939.19,631.874,2.12622,348.427,100,239572
100054.79,0,100054.79,29.61,31.3,466.42,6.19,3.09,,1.11175,0.0448036,5.64913,26.4199,3.90892,13245.9,12186.9,38754.48,431447.6,408774,22673.6,2.15023,2520.16,889.939,8073.85,40000,99955.2,0.00955814,5.40595,51654.7,3592.59,107448,4.23E-05,156716,556716,1758.89,392.079,4.12419,222.691,1793.94,386.291,3.78077,215.523,156716,1792.65,383.04,2.16666,210.531,1792.14,382.326,2.2125,209.8,100,176497
102292.26,0,102292.26,23.03,36.39,526.38,4.92,2.46,,0.879579,0.0480639,0.46787,29.3329,3.7546,16309,40559.6,42188.736,497437.2,472016,25421.2,2.42028,491.444,970.573,8789.32,40000,102190,0.012461,0.195133,76755.3,3046.22,99297.9,2.78E-05,158951,558951,1887.74,511.602,3.84956,288.594,1926.48,503.669,3.78898,279.25,158951,1923.16,499.526,1.93113,273.115,1922.56,498.44,2.14846,272.161,100,538741
113562.35,33519.25,147081.6,38.01,16.73,708.55,9.01,4.51,,0.0691097,0.105359,0.473539,30.1824,3.052,36254.2,16414.1,81268.32,786022.5,737535,48487.5,2.83211,3427.08,1909.35,16930.9,40000,146976,0.0264232,0.179353,61426.5,4069.49,146890,1.87E-06,203737,603737,4117.35,1083.53,3.18247,598.027,4218.24,1064.47,3.96154,576.24,203737,4206.94,1060.7,0.938026,569.325,4214.34,1056.93,2.00033,566.134,100,277338
113562.35,46907.15,160469.51,24.99,31.27,450.61,5.93,2.96,,0.289566,0.0461115,0.26523,20.331,3.20679,17535.3,23239.2,44297.808,510985,478852,32133,2.48399,2237.47,1020.24,9228.71,40000,160368,0.0116638,0.096823,59998.5,3629.06,116792,7.08E-06,217129,617129,1802.16,478.774,4.81383,269.838,1845.14,470.81,4.76044,260.2,217129,1844.48,467.639,2.91349,254.881,1844.46,466.553,3.13262,253.843,100,306594
113562.35,12235.98,125798.33,17.8,37.9,520.3,4.22,2.11,,0.776217,0.0421605,0.303239,27.0605,3.76965,16916.5,66503.7,42199.872,572598.9,541643,30955.9,2.45943,0.151795,970.835,8791.64,40000,125695,0.0140954,0.0616257,81015,2387.38,84472,1.81E-05,182456,582456,1656.96,578.487,4.32734,324.981,1691.51,569.59,4.18479,314.268,182456,1687.32,565.07,2.25218,307.592,1686.42,563.818,2.54906,306.506,100,521344
113562.35,40888.91,154451.26,20.35,16.79,715.98,4.83,2.41,,0.00324912,0.0484458,4.89537,29.4738,3.12111,21451.1,44357.2,49579.2,699542.6,651699,47843.6,2.56942,0.242179,1145.1,10329,40000,154347,0.02338,4.62794,85128.6,1339.72,63820.4,1.00E-06,211108,611108,1890.87,957.564,4.04297,543.757,1939.96,941.941,4.39677,524.959,211108,1930.17,938.624,1.37141,518.412,1937.83,935.201,2.23472,515.346,100,335837
94770.84,0,94770.84,17.69,41.34,614.78,3.5,1.75,,0.809946,0.0431927,0.370182,33.7664,3.80313,15279.2,58292.5,39247.488,548188.8,521041,27147.8,2.36428,0.056672,901.497,8176.56,40000,94667.1,0.0156183,0.0563757,78383.2,2002.49,74279.4,2.04E-05,151428,551428,1702.03,641.138,3.49383,355.827,1734.01,631.413,3.7804,344.745,151428,1728.91,626.342,1.62686,337.423,1727.71,624.732,2.15447,336.238,100,441248
113562.35,53772.33,167334.69,15.59,27.78,636.41,3.7,1.85,,1.45E-05,0.0378698,2.18839,25.4122,3.0825,18543.6,44275.5,44364.144,610418,567305,43113,2.46637,0.199284,1021.8,9242.53,40000,167230,0.0180203,1.96902,79373,1285.09,58019.6,1.00E-06,223991,623991,1476.16,738.385,4.75529,429.062,1515.49,726.165,4.92269,414.181,223991,1509.51,723.338,2.09618,408.25,1514.79,720.813,2.71705,405.953,100,299481
113109.88,0,113109.88,27.76,36.35,638.46,6.56,3.28,,0.435735,0.0827537,0.382963,34.8726,3.4779,26062.3,29776,60393.6,717435.8,679658,37777.8,2.71867,1744.95,1402.99,12582,40000,113006,0.0234462,0.0486448,75230.4,3381.26,123571,1.15E-05,169767,569767,3244.52,961.927,3.14306,520.066,3316.96,946.338,3.7044,502.372,169767,3311.23,940.813,1.08603,494.159,3310.15,937.846,2.09036,491.894,100,450429
95946.06,0,95946.06,24.77,33.99,567.29,4.96,2.48,,0.6514,0.0505753,0.424841,31.2596,3.46467,15928.8,25207.9,42563.136,477633,453437,24196,2.33471,1409.38,979.382,8867.32,40000,95843.7,0.0129892,0.13105,66226.2,3087.19,100185,2.12E-05,152605,552605,1984.83,533.51,3.51242,303.74,2026.86,524.905,3.74898,293.942,152605,2023.62,520.905,1.65969,287.728,2023.01,519.566,2.06293,286.701,100,349741
98071.28,0,98071.28,14.81,42.08,449.3,3.03,1.52,,2.33873,0.0285397,0.704429,26.2703,5.5251,11542,50606.4,31589.808,470744.1,445053,25691.1,2.22282,0.0253915,722.661,6581.21,40000,97968.6,0.00853055,0.47472,72608.1,2092.74,73692,7.61E-05,154730,554730,1130.34,348.829,5.54428,186.557,1145.82,345.021,4.44277,180.816,154730,1142.34,341.774,2.82639,175.864,1141.59,341.222,2.71961,175.134,100,450233
113562.35,72161.94,185724.3,32.29,29.07,728.75,7.66,3.83,,2.75E-06,0.0822391,0.31803,25.6917,3.08423,35010.3,20858.8,76905.12,756700.7,707346,49354.7,2.84504,2466.08,1802.56,16021.9,40000,185618,0.0241104,0.0810677,68888.8,3468.73,128843,1.00E-06,242379,642379,3209.02,987.749,3.84124,563.654,3293.92,970.331,4.56122,543.401,242379,3286.88,967.646,1.32303,537.253,3289.57,964.416,2.42015,534.644,100,335648
113562.35,53724.64,167287,17.57,17.02,722.33,4.17,2.08,,4.77E-06,0.0558897,0.283148,28.3553,3.15271,25094.2,33950.8,56019.84,704091.9,658576,45515.9,2.70219,312.857,1298.33,11670.8,40000,167180,0.0231884,0.0315612,84552.5,1913.78,81169.9,1.00E-06,223941,623941,2184.49,949.699,4.09637,543.234,2241.2,933.7,4.75056,524.368,223941,2236.14,930.845,1.42186,517.971,2235.59,927.534,2.72617,515.489,100,409447
113562.35,52628.56,166190.91,21.91,44.06,532.36,5.19,2.6,,0.555067,0.0479377,0.241132,22.3641,3.99696,22179.3,72648.4,50573.28,635318.5,596823,38495.5,2.7269,0.164778,1168.68,10536.1,40000,166087,0.0145237,0.051348,85702.4,2785.62,103487,1.24E-05,222848,622848,1879.93,596.223,4.69441,334.235,1921.8,586.612,4.50985,322.84,222848,1918.32,582.204,2.6939,316.397,1917.51,580.948,2.97792,315.272,100,673360
113562.35,28619.41,142181.77,16.68,37.55,667.12,3.95,1.98,,0.280856,0.0531617,0.292883,30.5283,3.39548,22062.5,53593.4,50556.96,706648.8,665295,41353.8,2.6374,0.193778,1168.3,10532.7,40000,142076,0.0219079,0.0202047,86191.6,1863.34,78518.8,5.02E-06,198837,598837,2085.01,898.378,3.88184,503.395,2133.43,883.823,4.32375,486.414,198837,2128.46,879.316,1.49031,478.886,2126.47,876.315,2.7627,476.818,100,459114
113562.35,54845.43,168407.78,35.48,37.17,694.76,8.41,4.21,,0.0910573,0.0915631,0.343976,26.6015,3.20067,35967.7,24332.5,78830.4,781917.4,733302,48615.4,2.88431,2538.81,1849.62,16423,40000,168302,0.0239739,0.0925414,69540.3,3842.46,139905,2.27E-06,225063,625063,3576.42,983.221,3.59839,550.173,3666.09,965.871,4.19349,530.31,225063,3659.9,962.077,1.2816,523.451,3662.52,958.954,2.25204,520.884,100,411918
113562.35,40776.41,154338.76,21.05,16.8,531.2,4.99,2.5,,0.238098,0.0438485,0.242268,23.6965,3.1498,18364,23098,46508.928,535160.9,502384,32776.9,2.42796,1620.03,1072.43,9689.36,40000,154235,0.0134021,0.0392519,64394.3,2823.81,96414.2,5.44E-06,210996,610996,1714.38,550.056,4.58405,319.937,1757.38,540.793,4.67883,308.864,210996,1754.79,537.604,2.43652,303.134,1753.94,536.084,2.96395,301.941,100,271238
113562.35,93336.86,206899.21,34.62,27.09,576.79,8.21,4.1,,4.26E-06,0.0670514,0.420447,19.7668,3.10857,30677.4,18011.5,70236.96,607669.8,563941,43728.8,2.76717,3268.92,1640.34,14632.7,40000,206796,0.0160678,0.248972,57300,3947.31,141738,1.00E-06,263557,663557,2609.14,659.01,4.39074,383.501,2677.65,647.028,4.94052,369.707,263557,2676.85,644.767,2.21472,364.419,2682.06,642.711,2.80588,362.658,100,279412
113562.35,66313.98,179876.33,23.31,31.21,678.19,5.53,2.76,,4.47E-06,0.0604045,0.261526,25.2661,3.09555,27024.9,27033.3,60860.64,673975.6,629862,44113.6,2.72891,1338.14,1414.2,12679.3,40000,179770,0.020854,0.0385374,75491.7,2683.8,103370,1.00E-06,236531,636531,2358.45,854.324,4.19275,491.492,2420.68,839.619,4.79911,474.252,236531,2416.46,836.994,1.63851,468.211,2416.18,834.162,2.74333,466.073,100,373272
113562.35,93784.9,207347.26,27.89,16.31,514.73,6.61,3.31,,6.02E-06,0.0514684,0.215079,18.8463,3.18654,23857.2,22218.2,55886.4,544267.1,505386,38881.1,2.67686,2514.82,1295.14,11643,40000,207244,0.0134815,0.0646505,60479.4,3592.22,125335,1.00E-06,264005,664005,2005.85,552.965,4.83609,321.422,2058.93,543.089,5.25321,309.927,264005,2058.35,540.836,2.87402,304.969,2058.73,539.262,3.39144,303.659,100,312478
113562.35,18593.27,132155.63,31.17,45.58,554.2,7.39,3.7,,0.892791,0.0777644,0.567277,26.701,3.9676,27891.4,49200.1,62159.04,719097.6,681014,38083.6,2.87604,815.315,1445.38,12949.8,40000,132052,0.0182731,0.313498,85726.4,3832.53,137341,2.64E-05,188813,588813,3045.85,750.549,3.75653,403.543,3110.67,738.362,3.70477,389.583,188813,3109.84,732.508,1.76956,381.701,3110.58,730.924,2.05269,380.261,100,767693
100965.98,0,100965.98,20.36,42.51,491.38,4.29,2.15,,1.69597,0.0396238,0.724462,27.7572,4.82858,14522.3,73075.5,38037.744,500760.8,474351,26409.8,2.37091,0.0543354,873.147,7924.53,40000,100864,0.0106009,0.471138,78690.4,2698.68,89574.5,5.49E-05,157625,557625,1562.37,434.481,4.57913,238.588,1589.38,428.65,3.91727,231.065,157625,1585.78,424.765,2.2929,225.464,1584.95,424.035,2.27528,224.646,100,570364
97224.71,0,97224.71,14.3,24.37,684.16,2.9,1.45,,0.299473,0.046538,0.370333,37.5113,3.34661,16260.1,23703,40995.072,555642,525459,30183,2.37645,316.966,942.513,8540.64,40000,97119.6,0.019545,0.022541,76866.9,1648.51,67171.6,6.53E-06,153881,553881,1828.05,801.635,3.16278,449.4,1868.26,788.926,3.98815,435.127,153881,1863.46,784.753,1.0446,427.933,1861.52,781.799,2.34762,426.021,100,307717
113562.35,30931.12,144493.48,20.31,23.88,512.47,4.82,2.41,,0.373853,0.0426952,0.258701,24.1243,3.23958,17182.1,20412.7,44366.688,523973.1,493158,30815.1,2.38115,1645.27,1021.86,9243.06,40000,144390,0.0128249,0.0497686,63220,2821.22,95055.2,8.94E-06,201151,601151,1671.15,526.366,4.51958,304.522,1711.31,517.739,4.51971,294.127,201151,1708.56,514.306,2.4458,288.329,1707.81,512.997,2.84419,287.251,100,256096
113562.35,14018.66,127581.01,19.38,32.54,512.7,4.6,2.3,,0.586945,0.0438358,0.300146,26.3923,3.43822,16717.3,25830.6,43216.272,535511.3,506191,29320.3,2.38321,1135.96,994.756,9003.39,40000,127478,0.0133394,0.0642141,69038,2731.62,92594.4,1.47E-05,184239,584239,1718.99,547.495,4.25219,312.711,1757.66,538.811,4.21225,302.275,184239,1754.24,534.842,2.20448,296.044,1753.43,533.575,2.54856,294.981,100,344432
113562.35,92628.28,206190.64,25.39,18.58,458.62,6.02,3.01,,7.25E-06,0.0454745,0.188353,18.0493,3.17847,19889.7,26196.5,46794.384,520466.2,482707,37759.2,2.65575,2092.61,1079.18,9748.83,40000,206089,0.0124105,0.0540519,62885.5,3595.03,119701,1.00E-06,262850,662850,1774.77,509.177,5.14845,290.397,1820.07,500.2,5.52123,279.86,262850,1819.03,497.845,3.41297,275.052,1818.98,496.421,3.87238,273.843,100,359662
113562.35,59154.71,172717.07,32.21,34.89,455.64,7.64,3.82,,0.277092,0.0505948,2.64129,19.1202,3.46029,21187.3,30694.8,51214.08,525676.3,490755,34921.3,2.63604,2063.8,1183.9,10669.6,40000,172617,0.0114622,2.48108,65772.1,3882.22,131688,7.79E-06,229378,629378,1972.17,470.649,4.68288,267.161,2017.96,462.733,4.62237,257.747,229378,2020.77,459.516,2.8657,252.527,2023.79,458.487,2.95687,251.442,100,463410
113562.35,89856.56,203418.91,29.58,36.08,547.38,7.01,3.51,,9.00E-06,0.0568428,0.233933,19.6803,3.39701,27409.2,31195.1,62094.72,588282.6,547413,40869.6,2.78224,1912.86,1443.83,12936.4,40000,203315,0.0144417,0.0704551,69277.7,3587.72,129127,1.00E-06,260076,660076,2215.62,592.683,4.64381,345.579,2273.56,582.017,5.00911,333.322,260076,2273.16,579.324,2.63269,327.989,2273.71,577.667,3.13991,326.594,100,470657
113562.35,32092.35,145654.7,19.36,19.89,552.43,4.59,2.3,,0.265314,0.0443219,0.254603,25.5083,3.13618,18119.3,25227.5,45729.6,557737.2,524520,33217.2,2.42016,1249.99,1054.02,9527,40000,145551,0.0147787,0.0321181,68043.6,2556.47,89100.4,5.69E-06,202312,602312,1734.18,606.533,4.37967,350.419,1777.18,596.381,4.56129,338.352,202312,1773.99,592.955,2.1429,332.222,1772.88,591.148,2.83272,330.884,100,289295
113562.35,37738.81,151301.16,34.67,43.93,546.84,8.22,4.11,,0.648635,0.0748923,1.78118,23.6239,3.75279,28938.9,42566.3,64654.56,695866.9,655589,40277.9,2.87251,1342.67,1505.43,13469.7,40000,151198,0.0170563,1.56065,80090.9,3973.68,142069,1.90E-05,207959,607959,2925.83,700.67,3.95713,383.628,2990.13,688.955,3.94127,370.18,207959,2992.13,683.847,1.94823,362.941,2995.69,682.253,2.20611,361.447,100,694155
113562.35,94110.54,207672.9,31.75,39.05,599.83,7.53,3.76,,7.30E-06,0.0658046,0.246876,20.5489,3.49935,31684.4,32968.8,69486.72,662205.2,617009,45196.2,2.8757,1775.86,1622.16,14476.4,40000,207568,0.0170777,0.0707442,73253.5,3645.03,132551,1.00E-06,264329,664329,2565.84,700.677,4.46568,404.075,2632.79,688.072,4.89815,389.685,264329,2631.4,685.117,2.31433,383.916,2632.18,683.107,2.95604,382.263,100,523114
113562.35,24196.68,137759.03,33.37,15.73,482.33,7.91,3.96,,0.497946,0.0577136,3.55475,23.1792,3.25283,20102.3,14856.1,52085.28,529860,499227,30633,2.46197,3314.65,1204.6,10851.1,40000,137659,0.0126796,3.34352,52804.5,3930.61,133320,1.59E-05,194420,594420,2252.43,520.625,4.12874,294.618,2303.73,512.02,4.10822,284.399,194420,2305.98,508.376,2.14878,278.558,2308.54,507.185,2.35223,277.437,100,206946
113562.35,71193.04,184755.39,12.32,26.04,581.11,2.92,1.46,,8.67E-06,0.0330721,0.812949,22.3874,3.12365,17452.9,38147.3,41543.616,568827.2,527143,41684.2,2.47346,0.163834,955.404,8654.92,40000,184650,0.0154111,0.631391,76536.9,1267.83,57238.4,1.00E-06,241411,641411,1289.12,631.519,5.20153,370.302,1323.35,620.989,5.35431,357.437,241411,1319.28,618.468,2.74742,351.991,1322.88,616.446,3.22967,350.113,100,299081
107863.39,0,107863.39,28.35,47.87,690.41,6.39,3.19,,0.748343,0.08921,0.410201,37.4208,4.03056,28499.6,52547.9,62172.96,810615.5,769956,40659.5,2.88951,248.196,1445.71,12952.7,40000,107759,0.0259452,0.0494457,92602.4,3238.45,120666,1.94E-05,164520,564520,3505.57,1064.77,3.06332,562.082,3577.25,1048.03,3.52612,543.375,164520,3570.09,1040.71,1.1447,533.732,3568.4,1037.81,2.05229,531.498,100,745718
113562.35,53423.34,166985.7,33.99,19.04,577,8.06,4.03,,0.0812442,0.0741953,0.460631,22.8931,2.93964,28762.3,16947.1,67441.92,623928.4,583191,40737.4,2.71382,3394.56,1572.68,14050.4,40000,166882,0.0175274,0.249443,57033.8,3992.87,142899,2.26E-06,223643,623643,2891.81,719.159,3.88055,408.12,2963.87,706.442,4.35953,393.488,223643,2962.53,703.376,1.69203,387.506,2967.81,701.096,2.32812,385.566,100,260693
113562.35,61298.1,174860.46,38.33,24.04,671.12,9.09,4.54,,4.91E-06,0.0922291,0.459718,24.9104,2.9593,36118.8,16728.1,80920.32,730612.1,682581,48031.1,2.83455,3459.01,1900.82,16858.4,40000,174755,0.0225691,0.223609,59656,4096.2,147660,1.00E-06,231516,631516,3597.51,925.46,3.62635,523.251,3689.19,908.834,4.34804,504.178,231516,3681.82,905.893,1.29263,497.966,3689.17,902.763,2.21125,495.336,100,279925
113562.35,25008.33,138570.69,24.73,15.37,645.27,5.86,2.93,,0.175726,0.0678678,0.313328,29.7622,3.10397,24775.8,23135.9,58112.64,669555.9,630213,39342.9,2.64688,1891.43,1348.34,12106.8,40000,138466,0.0214591,0.0376529,70632.5,2993.89,111419,3.94E-06,195227,595227,2655.11,879.869,3.58929,492.072,2720.31,865.137,4.1414,474.992,195227,2715.58,861.291,1.26664,468.086,2714.71,858.364,2.35846,465.885,100,321083
77288.23,0,77288.23,15.06,39.72,600.48,2.43,1.22,,1.06213,0.0289029,0.444157,32.9485,3.97162,11252.2,39671,31415.04,387968.2,368293,19675.2,2.15602,0.0390137,718.596,6544.8,40000,77184.7,0.0102333,0.139326,70261.6,1625.94,62601.3,3.62E-05,133946,533946,1143.37,419.66,3.38294,244.129,1160.58,413.792,3.62496,237.537,133946,1156.89,410.254,1.85453,232.174,1156.12,409.33,2.0866,231.446,100,359997
79163.66,0,79163.66,19.85,29.94,681.48,3.28,1.64,,0.373605,0.0434987,0.398756,36.862,3.29078,13663.3,13741.5,37487.616,418064.5,396438,21626.5,2.21687,1302.54,860.268,7809.92,40000,79060,0.0139656,0.0505295,62449.5,2246.55,79386.8,1.17E-05,135821,535821,1709.59,573.316,2.9187,330.992,1744.77,564.071,3.78462,321.141,135821,1741.08,560.57,1.12686,314.925,1739.95,558.626,1.98488,313.731,100,206913
113562.35,66554.65,180117,36.23,17.96,627.24,8.59,4.3,,0.000188538,0.0813379,0.419964,23.0788,2.95566,32977.9,17213.7,75008.64,673738.1,628758,44980.1,2.79166,3379.68,1756.3,15626.8,40000,180012,0.0197672,0.206165,58794.3,4020.74,144913,1.00E-06,236773,636773,3170.41,810.67,3.85208,461.718,3251.69,796.119,4.4873,445.011,236773,3247.69,793.345,1.5585,439.059,3253.51,790.689,2.34863,436.832,100,277351
113562.35,16726.8,130289.15,17.6,26.01,686.25,4.17,2.09,,0.168724,0.0584507,0.331568,33.4559,3.23999,22129.4,30815.2,51574.08,689391.7,648875,40516.7,2.5995,566.145,1192.44,10744.6,40000,130183,0.0234479,0.0251027,81558.2,2046.77,82929,3.15E-06,186944,586944,2289.43,961.135,3.57746,536.904,2344.97,945.402,4.20263,518.553,186944,2339.6,941.361,1.14439,511.309,2338.03,937.917,2.51904,508.818,100,371167
113562.35,65890.45,179452.81,17.82,20.26,742.35,4.22,2.11,,2.99E-06,0.0564365,0.276248,27.4092,3.19593,26500,34609.7,58261.44,720472.2,672942,47530.2,2.74123,260.691,1351.91,12137.8,40000,179346,0.023568,0.0350595,85580.7,1893.48,81321.1,1.00E-06,236107,636107,2204.82,964.989,4.23419,555.234,2262.84,948.64,4.89221,535.889,236107,2257.62,946.027,1.49703,529.651,2257.46,942.718,2.78505,527.139,100,420692
113562.35,71159.22,184721.57,35.76,18.71,566.99,8.48,4.24,,9.01E-06,0.0713096,0.839975,20.952,2.96724,29649.6,16932.1,68996.64,608487.2,565586,42901.2,2.73682,3477.42,1610.29,14374.3,40000,184619,0.0165046,0.651216,55979.9,4066.19,145281,1.00E-06,241380,641380,2775.15,677.205,4.09433,388.502,2844.93,665.054,4.62276,374.554,241380,2844.04,662.41,1.93849,368.951,2852.38,660.185,2.50861,367.007,100,262823
77469.13,0,77469.13,36.92,22.45,598,5.97,2.99,,0.638326,0.0498582,6.22215,32.5896,3.40111,13207,7722.43,39289.536,365091.2,346611,18480.2,2.1164,2825.35,902.483,8185.32,40000,77369.6,0.00966055,5.91158,47973.7,3568.2,107329,2.93E-05,134131,534131,1955.38,397.212,3.21094,234.934,1994.5,390.575,3.5608,227.719,134131,1994.11,387.473,1.58369,222.591,1994.33,386.422,1.91979,221.844,100,110685
113562.35,37719.16,151281.51,17.02,31.54,633.39,4.04,2.02,,0.0934671,0.038644,3.57551,27.2067,3.0847,17721.2,43249.3,43179.888,617113.7,575665,41448.7,2.4236,0.197109,993.899,8995.81,40000,151178,0.0186268,3.33427,79685,1285.09,57335.1,1.49E-06,207939,607939,1507.63,763.421,4.41755,439.006,1546.94,750.99,4.55593,423.907,207939,1540.63,747.665,1.81601,417.585,1545.76,745.071,2.44145,415.237,100,292969
113562.35,51391.9,164954.25,18.42,25.56,686.03,4.37,2.18,,8.23E-06,0.0541443,0.272247,27.5025,3.10828,23983.2,31915.1,54542.88,669638.5,626615,43023.5,2.66447,559.457,1263.09,11363.1,40000,164848,0.021419,0.0293249,81225.3,2097.11,85197.7,1.00E-06,221609,621609,2116.23,877.493,4.1388,502.977,2171.04,862.669,4.74847,485.545,221609,2166.66,859.809,1.53011,479.237,2165.77,856.761,2.76419,476.997,100,392146
113562.35,57914.1,171476.45,31.53,21.49,569.3,7.48,3.74,,0.0501067,0.0672695,0.305075,22.3794,2.96551,27067.9,18272.8,63766.56,603553.4,564473,39080.4,2.68734,3081.13,1484.03,13284.7,40000,171373,0.0166705,0.103371,58773.2,3796.74,135897,1.32E-06,228134,628134,2623.22,683.868,4.05069,390.768,2690.29,671.794,4.50432,376.828,228134,2688.95,668.899,1.85984,371.024,2690.78,666.821,2.51171,369.31,100,271758
113562.35,73840.65,187403,21.57,44.17,748.9,5.11,2.56,,0.0762984,0.064267,0.259982,26.8278,3.66395,30710.1,54034.9,64927.68,819032.9,766818,52214.9,2.88525,0.384069,1512.01,13526.6,40000,187296,0.0243533,0.025039,91071.5,2263.58,93945.7,1.30E-06,244057,644057,2515.24,998.251,4.18992,566.233,2577.14,981.361,4.65586,546.668,244057,2572.2,977.31,1.66672,539.48,2570.68,974.132,2.93955,537.173,100,578917
113562.35,38628.08,152190.43,38.68,21.77,516.24,9.17,4.59,,0.26403,0.0670419,4.55191,22.4718,3.00592,24340.1,15321.9,60033.6,573066.7,536999,36067.7,2.60035,3600.81,1394.35,12507,40000,152090,0.0148823,4.34505,53759.7,4114.62,144696,8.07E-06,208851,608851,2612.23,611.039,3.92253,345.072,2673.38,600.533,4.18907,332.904,208851,2675.05,597.07,1.89323,326.897,2681.68,595.292,2.28702,325.314,100,234125
113562.35,16681.65,130244,38.82,45.72,682.02,9.21,4.6,,0.582949,0.115018,0.575566,32.3893,3.74433,37566,31038.5,81374.4,884194.9,835943,48251.9,2.95351,2273.08,1911.96,16953,40000,130139,0.0268626,0.254967,74817.5,4205.91,150488,1.74E-05,186900,586900,4502.86,1102.99,3.10111,589.719,4600.05,1084.43,3.57784,568.992,186900,4595.44,1077.66,1.13265,559.806,4600.72,1074.51,1.87638,557.09,100,555101
113562.35,49295.39,162857.74,23.85,37.96,717.81,5.66,2.83,,0.129141,0.0489744,6.47392,28.2564,3.36197,22352.5,55932,51048.48,753492.1,702899,50593.1,2.60412,0.0749912,1179.96,10635.1,40000,162754,0.0234455,6.21945,85637.8,1359.05,65931.4,1.94E-06,219515,619515,1913.85,960.627,4.15421,542.283,1960.96,945.128,4.33529,523.684,219515,1952.41,940.968,1.56499,516.551,1958.98,937.818,2.29025,513.67,100,353102
113562.35,19607.23,133169.59,18.48,15.34,547.01,4.38,2.19,,0.375952,0.044486,0.275592,27.0353,3.19966,17320,22776.8,44274.24,557847.5,526316,31531.5,2.3888,1214.87,1019.68,9223.8,40000,133066,0.0149775,0.0351889,68288.6,2492.36,87421.7,8.35E-06,189827,589827,1742.68,614.736,4.1622,352.584,1784.18,604.664,4.34311,340.647,189827,1780.59,600.86,1.98826,334.217,1779.44,599.099,2.64526,332.915,100,283129
113562.35,71855.91,185418.26,30.31,45.23,654.71,7.19,3.59,,0.209831,0.0735485,0.254381,23.8758,3.66946,33269.8,42634.1,70903.2,771038.8,722880,48158.8,2.95017,854.622,1656.49,14771.5,40000,185312,0.0206196,0.0410593,84876.8,3421.4,126684,4.74E-06,242073,642073,2875.06,846.264,4.13541,476.546,2946.21,831.531,4.41194,459.719,242073,2942.79,827.171,1.90949,452.7,2941.94,824.782,2.72118,450.828,100,667895
97561.36,0,97561.36,29,19.18,678.68,5.91,2.95,,0.291155,0.0729428,0.408221,36.7365,3.29916,21084.1,18976.7,52519.2,589316.5,557608,31708.5,2.51056,2369.95,1214.92,10941.5,40000,97458.1,0.0205245,0.0553379,63773.1,3238.18,114635,8.26E-06,154219,554219,2859.05,842.154,3.00293,461.357,2923.51,828.282,3.73965,445.83,154219,2918.14,823.917,0.941846,438.633,2917.71,820.982,1.98833,436.457,100,249588
113562.35,42685.93,156248.29,12.19,24.22,712.47,2.89,1.45,,0.00568874,0.0460105,0.311253,29.5576,3.16518,20915,40209.4,48360.96,689950.7,645110,44840.7,2.54659,0.14177,1116.23,10075.2,40000,156141,0.0226381,0.0486568,82855.4,1131.36,57666.5,1.00E-06,212902,612902,1799.17,927.26,4.22407,529.637,1846.19,911.965,4.67861,511.332,212902,1840.12,908.768,1.48936,504.731,1840.42,905.526,2.6039,502.117,100,289412
81500.54,0,81500.54,24.45,22.27,551.66,4.16,2.08,,0.806727,0.0418658,0.955126,30.4361,3.54951,12311.4,8519.47,35939.376,365497.5,346752,18745.5,2.1304,2358.5,824.061,7487.37,40000,81398.5,0.00925335,0.67012,50869.8,3080.82,97974.8,3.40E-05,138160,538160,1645.42,379.973,3.4174,223.716,1677.16,374.055,3.58142,217.049,138160,1675.12,371.001,1.8186,212.16,1674.63,370.134,2.03682,211.474,100,137426
113562.35,16377.27,129939.62,18.08,24.5,619.87,4.29,2.14,,0.25769,0.0516931,0.303489,30.6927,3.18441,19690.8,28257.4,47960.064,623044.3,587308,35736.3,2.49646,866.72,1106.75,9991.68,40000,129835,0.0193175,0.0252794,75440.5,2243.75,84840.4,5.22E-06,186596,586596,2025.13,792.311,3.81185,448.041,2073.71,779.357,4.25695,432.894,186596,2069.36,775.373,1.46125,425.899,2067.72,772.7,2.56434,424.024,100,328985
