WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,14332.44,127894.79,26.4,44.42,655.35,6.26,3.13,,0.597883,0.0794322,0.344434,32.2659,3.75769,28364.7,48870.3,62099.04,790469.5,748493,41976.5,2.86868,361.404,1443.93,12937.3,40000,127790,0.0238567,0.0399921,90405,3147.05,117877,1.42E-05,184551,584551,3116.88,979.035,3.41473,528.968,3184.94,963.274,3.76309,511.054,184551,3178.92,956.977,1.34776,502.269,3177.29,954.269,2.24779,500.195,100,699242
95807.85,0,95807.85,23.27,46.55,553,4.65,2.33,,1.51738,0.0471664,0.626299,30.5219,4.6135,16087.4,79828.7,41079.504,543053.6,515766,27287.6,2.43756,0.0519104,944.497,8558.23,40000,95705.4,0.0128585,0.340913,80755,2775.29,93328.5,4.76E-05,152466,552466,1859.28,527.562,4.0407,286.28,1892.01,520.061,3.66077,277.226,152466,1887.56,515.311,1.96748,270.728,1886.66,514.34,2.04613,269.767,100,598276
113562.35,34478.81,148041.16,21.55,15.85,487.5,5.11,2.56,,0.368204,0.0433082,0.254041,22.8056,3.22532,16882.4,20276.3,43542.96,517210.5,486333,30877.5,2.39874,1842.44,1002.45,9071.45,40000,147939,0.0123539,0.0591516,61827,3078.82,101288,8.82E-06,204700,604700,1694.9,507.018,4.62358,290.318,1735.34,498.721,4.58491,280.274,204700,1732.94,495.361,2.60672,274.637,1732.33,494.155,2.93182,273.591,100,264904
113562.35,67951.7,181514.05,29.24,44.28,643.93,6.93,3.47,,0.22286,0.0710023,0.253229,23.9743,3.62237,31877.6,43481.5,68388.96,752133.6,705377,46756.6,2.92809,773.443,1595.58,14247.7,40000,181408,0.0201497,0.0395048,85134,3349.6,124325,5.02E-06,238169,638169,2776.07,826.965,4.14161,465.522,2844.5,812.653,4.40796,449.133,238169,2841.03,808.326,1.92104,442.151,2840.09,805.988,2.72504,440.33,100,666649
113562.35,88251.87,201814.23,14.22,16.21,554.47,3.37,1.69,,4.82E-06,0.0359892,0.183354,21.3143,3.23054,18459.9,38226.3,42393.84,562412.1,522293,40119.1,2.60099,1.07983,975.399,8832.05,40000,201710,0.0149742,0.0234726,79066,1786.76,70918.9,1.00E-06,258471,658471,1406.96,613.758,5.46462,358.488,1443.15,603.166,5.92516,345.881,258471,1440.63,601.012,3.18478,340.644,1439.57,598.969,4.08046,339.19,100,408841
113562.35,43145.21,156707.56,30.85,42.92,602.24,7.32,3.66,,0.442018,0.0757327,0.294809,25.1825,3.568,30096.4,40580.1,66297.6,729701.5,687596,42105.5,2.88092,1220.49,1545.04,13812,40000,156603,0.0194608,0.0622742,81086.7,3658.71,133015,1.14E-05,213364,613364,2962.8,798.99,3.87272,441.809,3032.42,785.452,4.05856,426.32,213364,3029.83,780.5,1.77438,418.922,3029.31,778.431,2.38916,417.231,100,643400
113562.35,4617.51,118179.87,27.71,48.83,696.94,6.57,3.29,,0.762677,0.0923766,0.392793,36.5193,4.08677,30980.8,51453.5,66316.8,879900.3,835112,44788.3,2.93687,252.423,1545.5,13816,40000,118074,0.0276029,0.0422902,93640,3214.71,120874,1.86E-05,174835,574835,3629.05,1132.75,3.15176,600.081,3704.49,1114.85,3.56518,579.967,174835,3696.98,1107.16,1.19311,569.948,3695.06,1104.12,2.14614,567.581,100,744024
113562.35,62511.35,176073.7,35.77,36.05,668,8.48,4.24,,0.0375037,0.0868615,0.344642,24.805,3.14087,35155,23185.1,77712.48,742121.7,694713,47408.7,2.86463,2722.54,1822.29,16190.1,40000,175968,0.022131,0.112636,66894.8,3905.1,141640,1.00E-06,232729,632729,3390.14,907.669,3.74111,511.943,3476.24,891.503,4.33836,493.439,232729,3471.15,888.117,1.42678,486.953,3474.46,885.239,2.31584,484.575,100,388627
113562.35,86986.06,200548.42,26.77,27.77,730.49,6.35,3.17,,2.23E-06,0.0684442,0.273063,24.5115,3.19925,32170.4,25328.2,70198.56,729497.8,680580,48917.8,2.82671,1619.86,1639.41,14624.7,40000,200442,0.0227746,0.0558941,75123.2,2915.19,111963,1.00E-06,257203,657203,2669.95,932.58,4.2392,539.669,2742.04,916.295,4.91433,520.552,257203,2736.66,913.999,1.60063,514.68,2737.77,910.982,2.7207,512.324,100,379731
81863.55,0,81863.55,17.82,40.01,618.09,3.05,1.52,,0.819245,0.0362575,0.411797,33.7867,3.7314,12892.5,50799.3,34986,432802.4,411220,21582.4,2.2363,0.0603988,801.795,7288.75,40000,81760.1,0.0122155,0.0968137,73145.3,1949.71,71020.5,2.58E-05,138521,538521,1430.08,501.376,3.28184,286.845,1455.28,493.873,3.67584,278.535,138521,1451.2,489.848,1.65509,272.425,1450.3,488.618,2.05403,271.542,100,424948
113562.35,71746.3,185308.65,26.81,18.66,708.39,6.36,3.18,,3.20E-06,0.0691998,0.279907,25.3743,3.10926,30635.2,24491.2,67891.2,714512.5,667671,46841.5,2.79193,1769.53,1583.55,14144,40000,185202,0.0224865,0.0520129,73514.6,2991.82,113875,1.00E-06,241963,641963,2700.74,921.079,4.05783,528.534,2772.48,905.075,4.71972,509.818,241963,2767.25,902.476,1.49384,503.749,2767.99,899.459,2.60569,501.398,100,364077
113562.35,72093.36,185655.72,27.46,26.94,578.37,6.51,3.26,,8.76E-06,0.057488,0.23611,21.7449,3.0568,25564,21608.4,59742.24,588264.3,549037,39227.3,2.67434,2373.69,1387.37,12446.3,40000,185551,0.0160506,0.0489067,63687.3,3347.21,121223,1.00E-06,242312,642312,2242.36,658.143,4.3984,381.719,2301.72,646.556,4.86301,368.245,242312,2299.65,644.036,2.15454,362.722,2299.52,642.026,2.89071,361.155,100,304220
113562.35,47536.29,161098.64,21.51,25.03,601.48,5.1,2.55,,0.0742685,0.0519231,0.251024,25.1286,3.04147,22022.2,26219.5,52356.96,601398.7,563455,37943.7,2.58456,1384.81,1211.06,10907.7,40000,160994,0.0174064,0.0309328,71312.5,2670.32,98789.6,1.52E-06,217755,617755,2029.2,713.7,4.24503,410.715,2081.2,701.565,4.66073,396.47,217755,2077.96,698.585,1.866,390.427,2076.92,696.258,2.79805,388.721,100,332532
113562.35,8345.02,121907.38,34.21,16.93,696.53,8.11,4.06,,0.197216,0.104272,0.451839,35.1854,3.25063,32024.8,17082.1,73269.6,774158.8,729837,44321.8,2.76868,3175.3,1713.97,15264.5,40000,121802,0.0272802,0.107361,63445.4,3860.09,140146,5.42E-06,178563,578563,4081.16,1118.73,2.9385,605.187,4176.83,1099.78,3.72509,583.63,178563,4166.82,1095.07,0.824771,575.976,4170.87,1091.21,1.93838,572.767,100,275832
113562.35,13016.96,126579.31,12.97,36.92,752.07,3.08,1.54,,0.27884,0.056384,0.494955,36.6332,3.55855,21792.1,42526.8,49900.32,796964.2,749401,47563.2,2.58096,0.0743728,1152.72,10395.9,40000,126472,0.027367,0.152918,85979.6,1199.75,61010.6,4.45E-06,183233,583233,2209.73,1121.66,3.56899,615.539,2262.69,1103.95,3.8829,594.508,183233,2252.44,1098.43,1.10398,586.111,2255.36,1094.68,2.04712,582.791,100,311727
105104.14,0,105104.14,14.59,14.67,668.57,3.2,1.6,,0.299069,0.0485464,0.361061,36.8846,3.36018,17332.2,27483.6,42934.608,602659.9,569630,33029.9,2.41861,246.277,988.125,8944.71,40000,104999,0.0207752,0.0210164,79322.2,1657.13,67915.5,6.06E-06,161760,561760,1906,852.046,3.32702,476.161,1948.95,838.504,4.04685,460.687,161760,1943.91,834.12,1.10169,453.251,1941.86,831.007,2.45567,451.19,100,325570
113562.35,62054.72,175617.07,14.86,46.68,639.46,3.52,1.76,,0.467513,0.0384152,1.56132,25.0216,4.14375,19408.6,52694,45622.512,757702.2,709154,48548.2,2.4935,0.0242746,1051.49,9504.69,40000,175512,0.0178064,1.3513,77971.3,1214.1,56518.4,6.87E-06,232273,632273,1504.19,730.928,5.51516,410.767,1538.27,719.362,4.98974,396.439,232273,1534.52,714.005,2.92543,388.758,1536.61,712.255,3.09669,386.903,100,292026
81683.57,0,81683.57,20.63,18.5,742.52,3.52,1.76,,0.264127,0.0509952,0.414323,40.015,3.36485,15535.2,17417.8,40717.68,480850.9,454939,25911.9,2.31717,1115.08,935.998,8482.85,40000,81579.5,0.0176668,0.0350252,67870.1,2209.06,79976.1,7.23E-06,138340,538340,2002.42,724.926,2.84983,407.516,2045.74,713.183,3.81883,394.774,138340,2041.19,709.441,0.883059,388.097,2039.81,706.673,2.05324,386.282,100,245150
113562.35,31242.02,144804.37,23.29,40.44,666.75,5.52,2.76,,0.334757,0.0678482,0.300685,29.6939,3.46887,26878,45968.5,59289.12,746655.5,703585,43070.5,2.81208,281.466,1376.52,12351.9,40000,144699,0.0226923,0.0288501,88805,2746.02,105606,6.99E-06,201460,601460,2658.69,930.814,3.70249,515.656,2720.74,915.499,4.10788,498.002,201460,2715.58,910.571,1.43238,490.252,2713.93,907.691,2.52032,488.132,100,616628
113562.35,66751.76,180314.11,28.1,31.12,710.56,6.66,3.33,,3.48E-06,0.0730524,0.292589,25.9142,3.0846,31345.2,23318,69520.32,723815.7,676837,46978.7,2.79885,1977.31,1622.97,14483.4,40000,180208,0.0230294,0.0570213,72130.7,3124.86,118084,1.00E-06,236969,636969,2851.44,943.419,3.93118,538.829,2926.69,927.004,4.61143,519.686,236969,2921,924.278,1.39785,513.517,2922.1,921.176,2.51211,511.074,100,353513
113562.35,57068.4,170630.75,35.84,20.33,492.58,8.5,4.25,,0.163809,0.057458,2.90578,20.1007,3.07658,23128.2,15870.7,57208.32,533015.4,497044,35971.4,2.57936,3407.12,1326.72,11918.4,40000,170531,0.0128008,2.72977,53210.6,3995.76,139127,4.85E-06,227292,627292,2236.08,525.518,4.29808,303.389,2290.15,516.377,4.50276,292.728,227292,2292.79,513.476,2.36823,287.418,2298.32,512.032,2.64581,286.068,100,233137
113562.35,51427.78,164990.13,25.68,17.47,640.38,6.09,3.04,,0.0175235,0.0638384,0.27274,25.6505,3.01907,26257.1,23496.8,60607.2,650042.9,608918,41124.9,2.69034,1937.55,1408.11,12626.5,40000,164885,0.0198722,0.0417675,69806.2,3055.16,113770,1.00E-06,221646,621646,2493.36,814.538,3.9672,464.57,2557.82,800.519,4.53751,448.265,221646,2553.88,797.562,1.55642,442.087,2553.53,794.888,2.56827,440.056,100,331584
113562.35,43449.61,157011.97,23.4,15.82,701.65,5.55,2.77,,0.00501363,0.046407,6.83278,28.592,3.10215,20852.2,44946.8,48698.88,683829.8,636799,47030.8,2.54538,0.258656,1124.24,10145.6,40000,156909,0.0224704,6.57496,84724.3,1372.5,63936.3,1.00E-06,213670,613670,1811.01,920.32,4.12109,524.452,1858.16,905.296,4.45513,506.359,213670,1849.03,902.077,1.45669,499.92,1856.28,898.814,2.2828,497.001,100,337420
113562.35,40421.14,153983.49,35.99,20.74,459.77,8.53,4.27,,0.389314,0.051471,5.3017,20.6953,3.26352,19339.7,15319.2,50195.04,505991.1,474554,31437.1,2.45665,3237.2,1159.71,10457.3,40000,153885,0.0113981,5.12115,52640.3,3952.5,132526,1.19E-05,210646,610646,2007.01,467.898,4.44927,267.153,2053.53,460.146,4.37894,257.841,210646,2056.3,456.937,2.54725,252.54,2058.84,455.923,2.67069,251.513,100,218606
113562.35,74849.01,188411.36,36.64,34.99,542.4,8.69,4.34,,0.0147531,0.0670593,1.81423,20.0545,3.1853,29005.4,24186,66782.88,602847.9,559835,43012.9,2.77248,2858.31,1556.76,13913.1,40000,188309,0.0152913,1.63711,62158.7,4047.87,144329,1.00E-06,245070,645070,2609.19,627.755,4.24646,359.482,2673.13,616.547,4.64442,346.663,245070,2673.92,613.607,2.22177,341.054,2682.37,611.652,2.64245,339.272,100,389811
106119.32,0,106119.32,21.79,39,707.94,4.83,2.41,,0.406153,0.0702706,0.392966,38.6126,3.64206,23237.8,45384.4,53043.84,715869.4,677458,38411.4,2.70151,155.048,1227.4,11050.8,40000,106014,0.0249382,0.0286536,88795.9,2476.31,95902,9.01E-06,162775,562775,2759.3,1022.85,3.09684,553.281,2819.26,1006.62,3.78228,534.895,162775,2812.78,1000.98,0.982423,526.454,2810.83,997.527,2.27911,523.957,100,564658
113562.35,36951.06,150513.41,18.75,44.42,517.51,4.44,2.22,,0.947913,0.0414305,0.274283,23.7499,4.47131,18601.7,72912.2,44601.312,628004.7,591327,36677.7,2.55786,0.056289,1027.4,9291.94,40000,150410,0.0134268,0.0725548,81293.3,2432.39,88489.7,2.08E-05,207171,607171,1629.21,551.008,5.1346,304.937,1661.98,542.668,4.62272,294.61,207171,1657.97,538.059,2.92756,288.088,1657.22,537.07,3.01632,287.058,100,555967
113562.35,26086.91,139649.26,36.58,42.24,700,8.67,4.34,,0.388932,0.106281,0.39429,31.3537,3.52612,36605.2,28783.6,79578.72,855356.1,807296,48060.1,2.92425,2269.78,1867.95,16578.9,40000,139544,0.0266635,0.0890732,74071.4,3985.3,144067,1.07E-05,196305,596305,4160.22,1094.22,3.21026,593.249,4255.75,1075.57,3.74764,572.207,196305,4249.64,1069.81,1.11412,563.781,4251.23,1066.54,2.04524,561.061,100,502370
78972.95,0,78972.95,35.86,30.97,656.26,5.91,2.96,,0.413953,0.0609323,0.950491,35.3296,3.26309,15633.8,11244.9,44129.76,415929.6,394487,21442.6,2.23231,2922.65,1016.28,9193.7,40000,78871.7,0.0125837,0.608705,50166.5,3645.36,112819,1.73E-05,135633,535633,2386.05,517.408,3.01409,297.882,2436.29,508.488,3.64238,288.32,135633,2435.11,505.049,1.19135,282.392,2437.29,503.346,1.79302,281.213,100,130225
76872.24,0,76872.24,11.56,41.78,459.09,1.86,0.93,,2.32716,0.0132012,5.57677,26.6556,5.32155,6813.22,21141.5,20862.48,373865.4,353431,20434.4,1.86907,0.00860058,474.563,4346.35,40000,76770.3,0.00688542,5.34621,58669.1,574.672,32029.7,7.96E-05,133531,533531,526.254,280.926,5.42943,145.749,531.934,278.636,4.26424,141.673,133531,528.588,275.895,2.7624,137.383,528.047,275.417,2.64665,136.733,100,130393
113562.35,60974.65,174537.01,30.08,15.77,717.22,7.13,3.57,,3.88E-06,0.0467228,9.79444,26.75,3.12001,22226,45342.4,51120.96,697534,647999,49535,2.59299,0.334193,1181.69,10650.2,40000,174436,0.0225735,9.55701,86138.1,1450.55,67288.5,1.00E-06,231197,631197,1822.69,924.196,4.3035,530.872,1870.58,909.007,4.65376,512.522,231197,1861.54,906.146,1.59056,506.346,1868.91,902.939,2.42562,503.482,100,362224
113562.35,74812.3,188374.65,26.32,17.24,581.83,6.24,3.12,,7.62E-06,0.0552592,0.228797,21.7856,3.07829,25113,22696.7,58628.16,587256.6,547792,39464.6,2.66658,2160.37,1360.68,12214.2,40000,188270,0.0159925,0.0437918,65020.1,3213.58,116845,1.00E-06,245031,645031,2155.55,655.679,4.55608,379.786,2212.89,644.164,5.00216,366.343,245031,2210.69,641.715,2.27132,360.862,2210.37,639.702,3.02822,359.308,100,313562
113562.35,34547.62,148109.97,31.46,37.46,587.84,7.46,3.73,,0.352522,0.0762813,0.321802,25.7192,3.28477,28345.8,30051,64785.12,680319.8,641057,39262.8,2.78186,2128.56,1508.57,13496.9,40000,148006,0.0189493,0.0814992,71028.9,3781.24,136227,9.64E-06,204767,604767,2982.11,777.805,3.72635,431.453,3052.85,764.565,4.03113,416.274,204767,3050.93,760.128,1.61183,409.231,3051.25,757.973,2.2622,407.472,100,475867
113562.35,55220.26,168782.61,28.37,36.33,682.26,6.73,3.36,,0.0649812,0.0741466,0.287893,26.4541,3.20411,30714.8,29587.9,67856.64,730837,685181,45656,2.82583,1605.86,1582.71,14136.8,40000,168677,0.0224231,0.0459314,76406.1,3226.62,120777,1.42E-06,225438,625438,2897.19,919.266,3.83041,518.671,2970.8,903.385,4.3853,500.322,225438,2965.97,899.866,1.43145,493.664,2965.86,896.924,2.48666,491.379,100,456282
113562.35,12184.5,125746.85,13.61,45.17,464.54,3.23,1.61,,2.40488,0.0317686,0.390545,25.2046,6.04218,14247.7,54657.9,36782.112,606120.7,571739,34381.7,2.33305,0.021871,843.762,7662.94,40000,125643,0.0109904,0.176031,75182.5,1912,71252.6,5.88E-05,182404,582404,1257.51,449.903,5.91611,239.858,1275.44,444.442,4.80969,232.189,182404,1271.44,440.298,3.11876,226.212,1270.74,439.617,3.01986,225.333,100,424568
113562.35,9865.14,123427.49,22.21,21.41,471.05,5.27,2.63,,0.813245,0.0450303,0.446352,25.1531,3.68194,15733.3,14116.2,42817.2,499644.2,472403,27241.2,2.28772,2296.58,985.361,8920.25,40000,123326,0.0113106,0.220527,56413.4,3251.36,104448,2.43E-05,180087,580087,1764.95,464.101,4.42223,264.781,1803.6,456.935,4.13199,255.91,180087,1801.57,453.303,2.38653,250.301,1801.21,452.426,2.48554,249.416,100,195351
113562.35,18269.69,131832.04,36.6,25.87,748.91,8.68,4.34,,0.100768,0.113076,0.48891,35.0045,3.22929,36269.1,16920.7,80855.52,832164.3,782294,49870.3,2.83635,3202.24,1899.23,16844.9,40000,131726,0.0299185,0.144874,64523.3,3919.01,142412,2.67E-06,188487,588487,4424.24,1226.62,2.9211,666.933,4530.1,1205.47,3.78922,642.793,188487,4515.7,1201.09,0.754359,635.357,4523.05,1196.74,1.93917,631.635,100,286090
113562.35,81432.81,194995.17,22.53,31.47,632.25,5.34,2.67,,4.18E-06,0.0523353,0.226324,22.7683,3.20083,25256.6,27566.5,57572.64,619782.7,577624,42158.7,2.69191,1308.28,1335.42,11994.3,40000,194890,0.0177945,0.0344282,73046,2661.67,101303,1.00E-06,251651,651651,2042.13,729.089,4.62745,424.504,2096.99,716.414,5.14673,409.607,251651,2094.03,714.132,2.15018,404.03,2093.41,711.781,3.10501,402.289,100,365649
113562.35,36986.23,150548.59,24.35,37.26,630.88,5.77,2.89,,0.256834,0.0641703,0.281566,27.3712,3.29259,25751.3,37603.2,58233.6,686740.6,646122,40618.6,2.75231,869.99,1351.24,12132,40000,150444,0.0202196,0.0331349,81457.9,2940.33,110164,5.62E-06,207205,607205,2511.65,829.401,3.8646,464.927,2572.31,815.525,4.24171,448.854,207205,2568.09,811.34,1.58299,441.813,2566.81,808.785,2.54291,439.91,100,530832
113562.35,74367.85,187930.21,27.57,34.38,491.36,6.54,3.27,,0.0263078,0.0509001,0.248989,19.3273,3.3059,22816.1,30278.1,53715.84,537975.8,501050,36925.8,2.67942,1956.41,1243.39,11190.8,40000,187828,0.0126105,0.0907251,66349,3628.54,125671,1.00E-06,244589,644589,1984.91,517.65,4.72515,298.09,2034.98,508.566,4.93341,287.514,244589,2035.32,505.759,2.86916,282.373,2036,504.421,3.19953,281.16,100,436301
84799.05,0,84799.05,27.19,25.62,455.61,4.81,2.41,,1.14162,0.0377176,4.81619,25.8119,3.80427,10224.3,7299.91,31251.456,355731.7,336853,18878.7,2.04729,2536.58,714.792,6510.72,40000,84699.1,0.00801566,4.58,47716.6,3428.06,99793.4,4.71E-05,141460,541460,1485.02,328.512,3.8946,185.227,1511.58,323.966,3.63185,179.635,141460,1509.46,321.236,2.12636,175.323,1508.71,320.627,2.16596,174.711,100,113179
83505.97,0,83505.97,30.83,15.52,750.42,5.38,2.69,,0.241563,0.0678165,0.448619,40.2047,3.37245,18440.1,18351.2,47624.208,519424.4,491232,28192.4,2.40567,2161.88,1098.8,9921.71,40000,83403,0.0190958,0.0607658,62260.2,3073.04,105044,7.34E-06,140164,540164,2659.29,783.752,2.82156,432.395,2718.27,770.721,3.71138,418.133,140164,2712.7,766.807,0.816507,411.358,2712.66,763.832,1.90522,409.209,100,220513
113562.35,92093.51,205655.86,29.88,33.75,453.47,7.08,3.54,,1.41E-05,0.0507376,0.569596,17.3572,3.38427,22627.9,28171.4,52775.52,526941.3,487453,39488.3,2.71951,2363.93,1221.01,10994.9,40000,205554,0.0119062,0.434483,62643.8,3977.61,134418,1.00E-06,262315,662315,1975.45,488.831,4.88589,278.659,2023.6,480.188,5.16935,268.66,262315,2025.47,477.554,3.23941,263.816,2029.5,476.249,3.45525,262.52,100,421533
104223.17,0,104223.17,16.45,36.49,516.07,3.58,1.79,,0.962892,0.0382894,0.370988,28.9744,3.86798,14485.6,51750.9,37895.04,497301.1,471551,25750.1,2.34118,0.178457,869.806,7894.8,40000,104120,0.012462,0.106515,77489.4,2255.61,79672.3,2.65E-05,160881,560881,1507.81,511.213,3.93053,289.287,1536.34,503.688,3.87637,280.33,160881,1532.36,499.526,2.04935,274.185,1531.58,498.478,2.26058,273.262,100,488426
113562.35,89879.77,203442.12,32.54,43.7,469.29,7.72,3.86,,0.0929392,0.050571,2.20044,17.766,4.15226,25426.1,53176.7,56356.8,568829.3,527542,41287.3,2.8752,542.764,1306.37,11741,40000,203341,0.0116882,2.05953,83469.1,3743.91,131838,2.47E-06,260102,660102,1970.57,480.249,4.9135,273.466,2016.08,471.923,4.8883,263.908,260102,2019.04,468.575,3.3126,258.828,2022.84,467.53,3.3343,257.658,100,789914
76606.04,0,76606.04,25.06,17.28,542.92,4.01,2,,0.826187,0.0399963,1.29317,29.99,3.52567,11266,8171.58,33372.048,339648.4,322127,17521.4,2.10383,2361.48,764.153,6952.51,40000,76504.4,0.00858896,1.01284,49938.8,3127.57,98372.2,3.64E-05,133265,533265,1573.22,352.622,3.36045,206.907,1602.38,347.221,3.5335,200.872,133265,1600.42,344.362,1.83056,196.256,1599.85,343.558,2.03109,195.624,100,141891
113562.35,13306.91,126869.26,12.9,16.91,631.55,3.06,1.53,,0.257204,0.0441668,0.306053,32.1,3.23231,17910.8,32309.6,43622.016,623676.9,587887,35789.9,2.44825,12.5768,1004.31,9087.92,40000,126764,0.0198357,0.0186556,81356.9,1495.56,64051.6,4.65E-06,183525,583525,1732.33,813.441,3.83055,461.316,1773.16,800.342,4.34984,445.99,183525,1768.66,796.318,1.43564,438.843,1766.67,793.428,2.72789,436.933,100,343957
113562.35,40081.15,153643.5,22.64,15.61,477.99,5.37,2.68,,0.310914,0.0442156,0.245222,21.922,3.17958,17125.1,21428.8,43799.904,516649.9,485084,31565.9,2.42792,1972.59,1008.5,9124.98,40000,153541,0.0122483,0.060389,61158.1,3247.36,105784,7.34E-06,210302,610302,1729.52,502.713,4.71053,286.564,1771.18,494.396,4.6876,276.505,210302,1769.14,491.145,2.71536,270.976,1768.62,489.93,3.03916,269.911,100,273477
113562.35,65682.33,179244.69,12.79,26.38,599.99,3.03,1.52,,1.06E-05,0.033555,0.916277,23.2241,3.08332,17813.5,38727.8,42735.36,571754.7,530455,41299.7,2.45463,0.199795,983.435,8903.2,40000,179139,0.0157976,0.723169,76904,1240.39,56695.6,1.00E-06,235900,635900,1307.49,647.319,5.00489,380.985,1342.61,636.575,5.15735,367.891,235900,1338.38,633.995,2.5005,362.351,1342.2,631.904,3.00659,360.427,100,293837
96107.9,0,96107.9,33.03,48.94,539.91,6.63,3.31,,1.41114,0.0640735,3.12249,29.6145,4.43425,20392.2,82402.2,48402.24,574947.6,546403,28544.6,2.7081,0.252673,1117.21,10083.8,40000,96006.7,0.0143115,2.83911,89572,3563.78,125653,5.13E-05,152768,552768,2519.58,587.535,3.64504,309.694,2566.45,578.742,3.42895,299.565,152768,2563.61,573.561,1.73359,292.707,2562.94,572.459,1.86364,291.677,100,855091
113562.35,91188.27,204750.62,31.6,39.88,521.36,7.49,3.75,,0.00543763,0.057849,0.505827,18.7874,3.65673,28240.1,38124.8,63065.76,590668.9,548007,42661.9,2.84426,1571.66,1467.17,13138.7,40000,204647,0.0135755,0.349894,73654.5,3785.8,135207,1.00E-06,261408,661408,2252.18,557.529,4.66624,321.524,2307.85,547.559,4.90788,310.159,261408,2309.78,544.51,2.82625,304.816,2313.96,543.021,3.08924,303.382,100,594080
113562.35,76359.9,189922.26,29.44,43.99,640.94,6.98,3.49,,0.142083,0.0694128,0.244466,23.1159,3.63224,32148.2,42754.5,68875.68,740071.9,692875,47196.9,2.93094,827.642,1607.36,14349.1,40000,189817,0.0196389,0.0408384,84286.6,3363.19,124627,3.16E-06,246578,646578,2712.5,805.943,4.24407,456.554,2780.44,791.848,4.54296,440.434,246578,2777.27,787.856,2.0199,433.746,2776.51,785.557,2.81341,431.949,100,658004
113562.35,73101.93,186664.29,15.28,22.01,538.32,3.62,1.81,,9.81E-06,0.0366775,0.191965,21.6197,3.11598,17887.5,31217,42107.472,547768.6,509884,37884.6,2.55535,231.167,968.662,8772.39,40000,186560,0.0144562,0.0237291,76958.5,2007.19,75952.8,1.00E-06,243321,643321,1434.09,592.725,5.13605,344.978,1470.75,582.577,5.54404,332.936,243321,1468.19,580.191,2.91343,327.59,1467.1,578.246,3.74441,326.194,100,401177
113562.35,37502.22,151064.58,12.08,18.44,448.51,2.87,1.43,,0.393532,0.0254015,2.87531,20.9584,3.23183,11988.7,31569.9,30518.688,497983.1,466475,31508.1,2.3071,0.0955073,697.761,6358.06,40000,150962,0.0121041,2.70449,71852.1,1186.94,52514.5,6.62E-06,207723,607723,995.601,495.886,4.76761,280.142,1017.44,488.624,4.63002,271.025,207723,1015.23,485.215,2.81155,265.476,1016.06,484.163,2.92648,264.364,100,269232
113562.35,92121.22,205683.58,21.37,40.88,651.68,5.07,2.53,,7.09E-06,0.0524295,0.213878,22.6026,3.63473,27436,54554.3,59224.32,685290.6,638865,46425.6,2.83872,1.02604,1374.96,12338.4,40000,205578,0.0186599,0.0268652,87845.8,2411.44,95692.8,1.00E-06,262339,662339,2049.25,764.993,4.67464,443.508,2101.61,751.784,5.13307,428.243,262339,2098.33,748.764,2.31719,422.18,2097.18,746.397,3.28644,420.47,100,600373
106201.14,0,106201.14,36.48,37.25,708.03,8.09,4.05,,0.35919,0.108907,0.497785,38.0202,3.52692,31067.4,23379.9,70800,765373.6,723873,41500.6,2.79517,2750.03,1653.99,14750,40000,106097,0.0269219,0.122149,67993.7,3955.44,142404,1.09E-05,162858,562858,4267.59,1104.61,2.78334,586.552,4361.52,1086.25,3.55493,566.036,162858,4352.72,1080.57,0.81739,557.679,4356.27,1076.88,1.85017,554.642,100,387211
79523.66,0,79523.66,24.48,25.87,493.34,4.07,2.03,,0.992964,0.0379413,2.00005,27.5998,3.6533,10598.7,8529.3,31495.2,340789.6,322918,17871.6,2.10265,2359.28,720.46,6561.5,40000,79422.6,0.00813019,1.74498,49980.9,3214.91,100226,4.27E-05,136184,536184,1493.7,333.444,3.60614,191.709,1520.44,328.636,3.55417,186.079,136184,1518.36,325.886,1.99031,181.705,1517.65,325.208,2.09517,181.098,100,157971
79555.13,0,79555.13,35.13,44.76,473.37,5.84,2.92,,1.90015,0.0321397,11.2314,26.931,4.84985,10389.1,81376.9,30130.752,375403.7,355223,20180.7,2.16609,0.030467,688.75,6277.24,40000,79457,0.00717368,10.9877,74367.1,3037.78,89681.4,8.37E-05,136218,536218,1270.73,293.549,4.78254,159.172,1290.27,290.181,3.88926,154.315,136218,1286.61,287.448,2.40584,150.073,1285.59,286.947,2.33284,149.455,100,578829
113562.35,84285.56,197847.91,33.73,46.57,614.77,8,4,,0.172269,0.0742891,0.275587,21.4829,3.81422,34667,41100.5,73875.84,748099,699455,48644,2.97465,1244.93,1728.72,15390.8,40000,197743,0.0185476,0.0851738,80956.6,3786.37,137406,4.25E-06,254504,654504,2899.59,761.686,4.28818,430.602,2971.17,748.122,4.505,415.239,254504,2970.64,743.923,2.19172,408.585,2971.56,741.905,2.73269,406.853,100,674930
113562.35,60377.11,173939.47,12.84,26.94,530.73,3.05,1.52,,0.0196039,0.030606,1.70865,21.6537,3.04534,15495.4,36954.9,37557.072,540749.1,502101,38648.1,2.43197,0.13644,861.893,7824.39,40000,173835,0.0142881,1.53263,75461.2,1274.96,56536.8,1.00E-06,230596,630596,1193.92,585.618,4.95019,340.081,1224.35,576.054,5.09611,328.433,230596,1220.92,573.31,2.70674,322.983,1224.24,571.524,3.08777,321.286,100,295157
113562.35,80266.84,193829.19,31.04,32.09,547.12,7.36,3.68,,8.63E-06,0.0599418,0.28898,20.0748,3.10903,26863,20541.5,62788.32,573313.6,533629,39684.6,2.70313,2868.17,1460.5,13080.9,40000,193725,0.0147097,0.117028,59503.1,3756.55,134023,1.00E-06,250486,650486,2334.71,603.456,4.45725,350.084,2395.69,592.657,4.8805,337.609,250486,2395.65,590.149,2.36588,332.297,2397.67,588.389,2.88586,330.793,100,304826
108046.4,0,108046.4,20.03,45.75,553.38,4.52,2.26,,1.40241,0.050032,0.414728,30.6637,4.56181,17914.1,73991.4,44022.672,645064.9,612785,32279.9,2.51248,0.0551734,1013.75,9171.39,40000,107943,0.0158796,0.129765,83119.8,2517.66,90792.5,3.55E-05,164704,564704,1972.34,651.652,4.07807,350.076,2007.81,642.195,3.75889,338.749,164704,2002.28,636.419,1.97114,331.078,2001.28,635.185,2.13042,329.901,100,571900
113562.35,19859.99,133422.34,18.1,48.62,749.74,4.29,2.15,,0.677674,0.0682496,0.346027,35.738,4.08715,26139.1,54139.5,57340.8,908191.7,859709,48482.7,2.75552,0.0731967,1329.88,11946,40000,133315,0.0279163,0.0192063,89919.9,1904.48,82624.4,1.19E-05,190076,590076,2685.53,1145.25,3.57853,619.301,2740.31,1127.47,3.91352,598.827,190076,2732.62,1120.03,1.37871,588.766,2729.98,1116.65,2.71637,586.41,100,486616
93745.39,0,93745.39,24.88,43.58,738.28,4.87,2.44,,0.491544,0.0698642,0.415322,39.9072,3.76109,21845.8,58999.4,50436.96,662153.5,627686,34467.5,2.68555,0.568628,1165.45,10507.7,40000,93641,0.0232139,0.0352194,89081.1,2590.42,98186.4,1.23E-05,150402,550402,2746.3,952.443,2.94221,511.056,2802.75,937.459,3.67015,494.442,150402,2796.36,931.681,0.965313,486.027,2794.57,928.554,2.12184,483.796,100,620841
113562.35,75071.54,188633.89,37.94,41.67,548.49,9,4.5,,0.195184,0.0690984,5.77229,20.1233,3.53972,28041.3,34192.8,68706.24,670978.8,624943,46035.8,2.63213,2150.53,1603.27,14313.8,40000,188533,0.0155224,5.59317,62761.9,4040.8,131306,5.28E-06,245294,645294,2689.7,639.018,4.31843,367.442,2755.65,627.229,4.43374,353.88,245294,2757.06,623.165,2.25644,347.466,2763.93,620.897,2.57406,345.334,100,430655
113562.35,13190.87,126753.23,35.08,15.32,728.73,8.32,4.16,,0.142364,0.108702,0.466842,35.396,3.25003,34174,17239.6,76980,808260.2,760815,47445.2,2.8067,3129.07,1804.4,16037.5,40000,126648,0.0289649,0.119806,64678.4,3852.1,140249,3.79E-06,183409,583409,4253.9,1187.58,2.91812,643.845,4354.83,1167.31,3.75543,620.732,183409,4342.52,1162.76,0.774576,613.175,4348.09,1158.59,1.94233,609.655,100,284890
113562.35,55458.03,169020.38,19.79,14.76,520.24,4.69,2.35,,0.0841612,0.0415051,0.212907,22.1302,3.07455,18077.1,26687.3,44484.72,535942.1,500937,35005.1,2.48759,1219.19,1024.65,9267.65,40000,168917,0.0136077,0.0315424,68335.3,2699.45,92859,1.66E-06,225678,625678,1622.24,558.343,4.83238,323.219,1663.62,548.793,5.0517,311.844,225678,1661.11,545.994,2.68529,306.368,1660.2,544.307,3.32144,305.078,100,327750
113562.35,33745.1,147307.46,20.35,18.16,646.05,4.82,2.41,,0.11284,0.0402271,5.77436,28.1845,3.1011,17961.4,44464.8,43813.488,631366,589454,41912,2.42558,0.208728,1008.82,9127.81,40000,147205,0.0195322,5.5217,80828.9,1319.77,58448.1,1.81E-06,203966,603966,1569.88,800.499,4.26229,457.999,1610.57,787.519,4.4279,442.281,203966,1603.63,784.029,1.66766,435.788,1609.09,781.29,2.33207,433.317,100,299590
113562.35,33920.14,147482.49,12.86,21.46,589.64,3.05,1.53,,0.180635,0.0347407,1.91662,26.1856,3.11964,16310.6,34781.7,40413.552,582698.3,544762,37936.3,2.37861,0.19078,928.856,8419.49,40000,147378,0.0166459,1.68642,76987.8,1200.3,55131.8,3.03E-06,204139,604139,1355.9,682.435,4.44153,393.506,1390.7,671.462,4.51229,380.152,204139,1386.02,667.98,1.98534,373.871,1389.63,665.837,2.48016,371.913,100,280765
113562.35,24555.16,138117.51,22.17,48.07,730.34,5.26,2.63,,0.5852,0.0748964,0.334319,33.6331,3.93767,28762.7,59466.8,61888.8,882537.2,834326,48211.2,2.85842,0.22396,1438.88,12893.5,40000,138011,0.0271225,0.0238449,92799.5,2447.97,99069.3,1.14E-05,194772,594772,2942.19,1112.68,3.51436,603.24,3005.23,1095,3.88796,583.031,194772,2998.19,1088.15,1.34549,573.581,2995.86,1084.9,2.55796,571.215,100,619949
113562.35,31435.22,144997.57,35.16,41.21,461.4,8.34,4.17,,0.962583,0.0529786,6.12862,21.5589,4.25181,21410.2,52914.8,50581.92,571475.2,537939,33536.2,2.71896,469.006,1168.88,10537.9,40000,144898,0.0120822,5.93692,84910.5,3730.01,129469,2.98E-05,201659,601659,2073.69,495.85,4.524,273.248,2117.7,488.115,4.11514,263.877,201659,2118.67,484.114,2.48207,258.083,2119.14,483.287,2.49001,257.165,100,783963
107352.1,0,107352.1,36.1,49.03,557.17,8.09,4.05,,1.26141,0.0823592,4.111,30.4116,4.34093,26183.9,57845.1,58875.36,706537,671786,34751,2.87193,394.934,1366.6,12265.7,40000,107251,0.0184753,3.81525,90909.3,3912.81,139479,4.21E-05,164012,564012,3232.53,758.844,3.47799,396.258,3295.49,747.005,3.39843,382.855,164012,3293.88,740.526,1.58395,374.59,3294.37,739.012,1.81181,373.216,100,875623
113562.35,48764.7,162327.05,27.86,40.32,532.13,6.61,3.3,,0.424199,0.0596828,0.280459,22.3333,3.5795,25233,44384.9,57347.04,625197.6,587677,37520.6,2.78899,937.757,1330.03,11947.3,40000,162224,0.0150468,0.0828756,80311,3531.95,126242,1.11E-05,218985,618985,2333.63,617.864,4.32094,346.542,2388.72,607.446,4.31519,334.396,218985,2387.54,603.302,2.30364,328.024,2387.31,601.874,2.6509,326.766,100,654761
113562.35,4113.03,117675.39,32.55,38.33,614.16,7.72,3.86,,0.519179,0.0925202,0.416214,32.391,3.49714,28898.2,29207.2,66253.44,733139.4,694780,38359.4,2.78484,2265.35,1543.98,13802.8,40000,117572,0.0226212,0.101359,71782.4,3899.39,140103,1.54E-05,174333,574333,3624.12,928.517,3.17606,499.177,3704.07,913.231,3.63581,481.927,174333,3700.19,907.49,1.18244,473.667,3700.81,904.849,1.95279,471.537,100,475059
113562.35,42608.34,156170.69,31.51,35.53,658.19,7.47,3.74,,0.155989,0.0816441,0.314667,27.1629,3.15631,31042.8,25287.2,69730.56,726332,682532,43800,2.80682,2297.59,1628.06,14527.2,40000,156066,0.022254,0.0603564,70281,3612.12,132290,3.84E-06,212827,612827,3190.87,912.697,3.61279,509.361,3270,896.933,4.14496,491.247,212827,3265.29,893.03,1.33154,484.357,3265.77,890.16,2.29377,482.076,100,403059
113562.35,9195.23,122757.59,26.94,36.79,465.1,6.39,3.19,,1.06628,0.0517271,1.8755,24.7836,4.06041,18578.2,42307.2,46625.328,535737.3,506659,29078.3,2.53567,965.641,1075.18,9713.61,40000,122656,0.0117462,1.64943,75864.3,3578.89,118445,3.47E-05,179417,579417,2027.02,482.057,4.40696,267.876,2069.58,474.676,3.9842,258.786,179417,2069.11,470.696,2.29481,252.947,2069.08,469.846,2.33299,252.042,100,590903
113562.35,22641.91,136204.27,16.04,22.38,572.78,3.8,1.9,,0.283523,0.0336208,4.81215,27.1245,3.18132,15206.7,34100,38774.592,572903.8,537545,35358.8,2.31452,0.190833,890.411,8078.04,40000,136101,0.0163228,4.57023,76640.9,1230.51,54371.4,4.97E-06,192862,592862,1313.23,669.298,4.19659,384.36,1346.34,658.737,4.26482,371.551,192862,1341.9,654.903,1.85566,365.044,1344.83,652.913,2.31012,363.24,100,274454
113562.35,6637.57,120199.93,23.35,45.36,599.32,5.54,2.77,,0.853331,0.0676631,0.349245,31.3765,3.97506,24176.2,67344.1,54515.52,740942.8,703215,37727.8,2.77688,0.364938,1262.45,11357.4,40000,120096,0.0208666,0.0548544,91018.2,2899.03,109468,2.05E-05,176857,576857,2659.56,856.512,3.57981,460.361,2714,843.174,3.71135,445.075,176857,2707.93,836.695,1.59194,436.379,2706.53,834.663,2.17562,434.758,100,713083
113562.35,10624.22,124186.57,33.24,22.18,686.56,7.88,3.94,,0.196408,0.0993142,0.426509,34.1814,3.215,31096.6,17542,71409.12,757700.5,714314,43386.5,2.75524,3078.84,1668.77,14876.9,40000,124082,0.0263196,0.0936579,63883.5,3793.53,137969,5.30E-06,180843,580843,3886.53,1079.31,3.01473,586.207,3978.34,1061.05,3.76677,565.386,180843,3969.53,1056.46,0.873855,557.848,3972.57,1052.78,1.97295,554.818,100,279294
113562.35,24957.23,138519.59,38.14,47.32,458.88,9.04,4.52,,1.61143,0.0548775,9.05599,22.0087,5.07687,21954.3,78140.4,50954.88,627820.2,592113,35707.2,2.77669,0.639367,1177.74,10615.6,40000,138421,0.0128548,8.85669,91390.1,3646.81,131373,5.00E-05,195182,595182,2154.21,527.249,4.47358,281.575,2196.33,519.471,3.87176,272.138,195182,2195.44,514.99,2.30166,266.012,2195.1,514.192,2.28019,265.112,100,899896
113562.35,70898.3,184460.66,32.54,46.56,533.37,7.72,3.86,,0.404503,0.0646236,0.880084,20.1951,4.01133,29594.6,50222.7,64410.24,674627.1,630944,43683.1,2.93279,761.933,1499.53,13418.8,40000,184357,0.0150599,0.703171,84427.3,3821.44,137154,1.09E-05,241118,641118,2521.34,618.775,4.4695,345.93,2578.91,608.154,4.39291,333.738,241118,2581.64,603.766,2.52794,327.339,2584.94,602.395,2.69182,325.971,100,781163
93171.5,0,93171.5,28.83,31.63,574.09,5.61,2.8,,0.58694,0.0548798,0.539844,31.4916,3.36359,15824.3,13183.3,43989.264,456958.4,433845,23113.4,2.25484,2615.21,1012.97,9164.43,40000,93069.8,0.0124245,0.240998,53464.3,3451.26,108785,2.13E-05,149831,549831,2150.88,510.568,3.45316,292.135,2197.1,502.101,3.72165,282.569,149831,2195.18,498.318,1.5818,276.535,2195.19,496.98,1.98635,275.516,100,162430
95851.13,0,95851.13,21.08,21.66,514.59,4.22,2.11,,0.930731,0.041642,0.617298,28.7559,3.70733,13498.1,10402.4,38336.592,423488.7,401636,21852.7,2.18007,2168.78,880.148,7986.79,40000,95748.7,0.0102065,0.351351,54250.7,2953.06,95967.4,3.35E-05,152510,552510,1636.18,418.833,3.79904,243.551,1668.8,412.494,3.73269,236.031,152510,1666.23,409.113,2.0098,230.801,1665.68,408.26,2.15971,230.036,100,158615
113562.35,17576.72,131139.08,17.38,40.99,511.83,4.12,2.06,,1.05104,0.0400376,0.308539,25.9246,4.24649,16718.4,70555.4,41667.12,593608.3,560893,32715.3,2.45168,0.0628996,958.307,8680.65,40000,131036,0.0134232,0.0806235,79860.9,2310.08,82262.4,2.41E-05,187797,587797,1575.71,550.723,4.74859,306.022,1606.53,542.561,4.32876,295.911,187797,1602.3,537.95,2.56219,289.317,1601.5,536.926,2.68396,288.293,100,505751
113562.35,83134.12,196696.47,29.52,43.92,579.82,7,3.5,,0.11483,0.0627265,0.232249,20.9337,3.74233,30144.9,45764.4,65263.2,676756.3,632196,44560.3,2.91477,797.167,1520.09,13596.5,40000,196592,0.0165199,0.0534829,83154.5,3498.45,127677,2.71E-06,253353,653353,2449.54,678.279,4.49005,386.166,2510.79,666.315,4.68981,372.509,253353,2509.32,662.59,2.45352,366.365,2509.06,660.795,2.99048,364.873,100,693998
113562.35,41646.57,155208.92,22.32,31.95,550.56,5.29,2.65,,0.204401,0.0489537,0.246601,24.0109,3.10569,20263.8,25665.3,49748.64,563638.7,529195,34443.7,2.51877,1595.9,1149.12,10364.3,40000,155104,0.0149435,0.0367789,67490.5,2903.9,102374,4.69E-06,211865,611865,1913.82,613.136,4.24488,354.6,1961.85,602.778,4.50542,342.428,211865,1959.09,599.526,2.09266,336.481,1958.15,597.74,2.75832,335.134,100,320416
113562.35,52507.32,166069.67,24.88,15.28,486.08,5.9,2.95,,0.171951,0.0474711,0.235868,20.934,3.10617,19130.9,21319,47760.912,521783.1,488428,33355.1,2.50391,2311.65,1102.03,9950.19,40000,165967,0.0125201,0.0606819,59693.9,3444.97,115125,4.15E-06,222728,622728,1854.08,513.872,4.6718,294.647,1900.37,505.106,4.77149,284.202,222728,1899.14,502.129,2.69842,278.848,1898.84,500.804,3.07988,277.707,100,275535
113562.35,12931.93,126494.28,22.66,28.06,662.26,5.37,2.69,,0.217242,0.0679113,0.341162,33.0032,3.2152,23728.5,24634.9,55836.96,685448.7,646252,39196.7,2.62263,1542.32,1293.96,11632.7,40000,126389,0.0229705,0.0332413,73926.5,2746.68,103717,4.72E-06,183150,583150,2659.35,941.804,3.41176,522.005,2723.07,926.317,4.02368,504.089,183150,2717.65,922.044,1.11314,496.766,2716.45,918.82,2.324,494.366,100,331717
113562.35,16946.68,130509.03,32.12,39.02,558.77,7.62,3.81,,0.586243,0.0794898,0.537114,27.1711,3.48165,27145.2,33500.4,62709.6,676311.6,639582,36729.6,2.77289,2010.87,1458.61,13064.5,40000,130406,0.0184179,0.277684,72741.2,3939.12,140382,1.78E-05,187167,587167,3108.88,756.327,3.58597,412.096,3177.61,743.785,3.77918,397.769,187167,3177.41,738.627,1.57896,390.269,3179.59,736.717,2.03169,388.626,100,536143
113562.35,93355.69,206918.04,15.11,35.91,719.02,3.58,1.79,,3.33E-06,0.0446154,0.734001,23.9707,3.48932,24174.8,45946.5,53584.32,711587.8,659313,52274.8,2.66776,0.100723,1240.26,11163.4,40000,206811,0.0207089,0.532917,83081.5,1322.59,64226.5,1.00E-06,263572,663572,1740.19,848.009,5.061,495.089,1786.29,833.775,5.27752,477.811,263572,1779.48,831.104,2.29289,471.869,1784.62,828.357,3.01699,469.4,100,344074
113562.35,38128.68,151691.03,33.1,46.59,661.32,7.85,3.92,,0.516208,0.0896247,0.320663,27.9536,3.72536,34180.5,39827.5,73392,829131.9,782689,46442.9,2.95392,1244.16,1716.94,15290,40000,151586,0.0233036,0.0563528,83198.6,3735.46,136270,1.33E-05,208347,608347,3509.04,956.74,3.60518,522.311,3589.78,940.579,3.8739,504.008,208347,3585.77,934.689,1.50598,495.661,3584.99,932.145,2.26873,493.603,100,660886
100304.68,0,100304.68,35.58,18.37,733.55,7.45,3.73,,0.213529,0.100471,0.501252,39.2861,3.37872,27668.7,16779.2,65264.16,694210.4,655246,38964.4,2.68431,3110.71,1520.11,13596.7,40000,100201,0.025953,0.114949,62107.3,3757.61,135526,6.33E-06,156962,556962,3935.81,1064.54,2.72032,569.269,4024.92,1046.72,3.61595,549.328,156962,4014.57,1042.01,0.714345,541.778,4018.86,1038.12,1.84401,538.594,100,255027
113562.35,21246.34,134808.69,37.23,38.85,634.68,8.83,4.41,,0.398796,0.100419,0.67093,29.4465,3.36246,33373.5,25707.7,74968.32,769804.9,725540,44264.9,2.85098,2780.91,1755.32,15618.4,40000,134704,0.0232424,0.383037,67765.2,4174.75,149497,1.20E-05,191465,591465,3925.14,954.179,3.25944,518.012,4013.08,937.933,3.74617,499.668,191465,4009.57,932.631,1.20374,491.739,4016.78,929.698,1.92171,489.222,100,440742
113562.35,35146.18,148708.53,30.57,46.83,600.25,7.25,3.62,,0.668012,0.0779321,0.318407,26.1346,3.85548,30298.1,48421.1,65870.4,763888.1,721699,42189.1,2.92406,706.282,1534.74,13723,40000,148604,0.0199176,0.074476,87033.4,3643.99,132685,1.76E-05,205365,605365,3052.52,817.975,3.82788,445.703,3121.1,804.381,3.88712,430.194,205365,3117.98,798.615,1.78894,422.208,3117.29,796.706,2.28415,420.598,100,750730
113562.35,34343.23,147905.59,17.9,20.03,692.21,4.24,2.12,,0.0638306,0.0459439,3.76066,29.7158,3.12823,20086.4,43940.6,47247.408,678117.2,632645,45472.2,2.51904,0.221436,1089.89,9843.21,40000,147801,0.022204,3.49088,83508.9,1301.6,61304.6,1.00E-06,204562,604562,1793.5,909.711,4.07289,516.259,1839.78,894.906,4.3407,498.414,204562,1830.9,891.386,1.42936,491.771,1837.75,888.159,2.22846,488.875,100,318338
113562.35,22735.56,136297.91,30.31,19.51,676.89,7.19,3.59,,0.152684,0.0858331,0.361317,31.2058,3.11644,29354.8,19641.7,67453.44,726737,684095,42642,2.7352,2641.39,1572.96,14052.8,40000,136193,0.0243453,0.0637837,66745.8,3511.71,129072,3.77E-06,192954,592954,3356.95,998.144,3.28759,550.535,3438.9,981.202,3.96092,531.061,192954,3432.25,977.151,1.03146,523.947,3433.32,973.813,2.1301,521.274,100,301263
113562.35,82135.47,195697.83,34.74,32,500.15,8.24,4.12,,0.000563672,0.0563004,1.92076,18.7015,3.17026,25189.3,19602.9,60063.84,534930,495270,39660,2.66754,3125.45,1395.08,12513.3,40000,195596,0.0127333,1.76412,56187.7,3966.75,139256,1.00E-06,252357,652357,2188.64,522.722,4.57846,303.672,2243.13,513.4,4.90994,292.897,252357,2245.19,510.883,2.69401,287.88,2252.02,509.33,2.99039,286.409,100,295457
113562.35,15553.88,129116.24,36.55,34.92,600.98,8.67,4.33,,0.361214,0.094005,1.11923,29.1058,3.20693,30100.2,20914.6,70002.24,704096.5,663273,40823.5,2.75867,3230.54,1634.65,14583.8,40000,129013,0.0213456,0.835301,61904,4185.79,149367,1.12E-05,185774,585774,3671.97,876.297,3.26277,477.397,3754.03,861.438,3.76307,460.563,185774,3751.23,856.623,1.21234,453.075,3760.2,853.822,1.89684,450.683,100,345119
113562.35,27340.61,140902.97,13.71,37.27,520.77,3.25,1.63,,0.676031,0.0344663,0.253405,25.138,3.75381,15862.2,52954.2,39720.384,567102.9,534681,32421.9,2.3987,0.0672877,912.588,8275.08,40000,140798,0.0134843,0.0390181,76915.2,1778.53,69161.9,1.39E-05,197559,597559,1355.86,553.158,4.70588,313.971,1383.57,544.785,4.52871,303.722,197559,1379.59,540.578,2.63593,297.352,1378.65,539.37,2.96234,296.33,100,400646
113562.35,73522.03,187084.39,25.09,41.89,682.3,5.95,2.98,,0.0557261,0.0649234,0.24872,24.7304,3.51965,30509.5,45059.4,65279.04,744794.9,696925,47869.9,2.89576,360.389,1520.47,13599.8,40000,186978,0.0212937,0.0318084,87937.9,2830.8,109081,1.09E-06,243739,643739,2538.11,873.179,4.22753,496.887,2602.1,858.11,4.66285,479.517,243739,2597.99,854.45,1.82545,472.842,2596.94,851.746,2.8606,470.823,100,628724
113562.35,20669.33,134231.68,29.05,22.6,641.43,6.89,3.44,,0.20285,0.0790076,0.340064,30.2064,3.09969,27021,19710.4,63281.76,686610.9,647022,39588.9,2.68427,2614.1,1472.36,13183.7,40000,134127,0.0221777,0.0542646,65552.2,3474.63,126916,5.11E-06,190888,590888,3090.46,909.502,3.38986,503.483,3165.39,894.156,3.97972,485.837,190888,3160.29,890.076,1.1588,478.776,3160.3,887.107,2.18025,476.462,100,292052
113562.35,50700.69,164263.04,17.39,45.2,726.86,4.12,2.06,,0.416824,0.0513078,2.70012,28.3694,3.80963,24211.3,49760.1,52694.88,820829,769430,51399,2.70168,0.0395715,1219.09,10978.1,40000,164157,0.0230368,2.44474,81406.9,1244.75,61611.7,6.47E-06,220918,620918,2010.3,944.508,4.31627,527.239,2054.28,929.741,4.1977,509.526,220918,2048.14,924.06,1.82378,501.265,2052.31,921.473,2.30063,498.798,100,326167
113562.35,74146.21,187708.57,28.3,23.45,497.34,6.71,3.35,,0.00108158,0.0520941,0.252984,19.4203,3.08686,22516,20020.2,54310.08,528355.6,491870,36485.6,2.61221,2771.78,1257.55,11314.6,40000,187606,0.0128904,0.0924218,57609,3706.39,127797,1.00E-06,244367,644367,2030.22,528.948,4.64727,305.995,2082.56,519.601,4.96452,295.098,244367,2082.82,517.076,2.71545,290.021,2083.76,515.617,3.12353,288.741,100,278552
113562.35,35815.61,149377.96,24,36.9,461.4,5.69,2.85,,0.656299,0.0456477,0.398794,21.5735,3.82763,18746,45694.1,45633.552,529527.7,497765,31762.7,2.58938,662.036,1051.75,9506.99,40000,149276,0.0112813,0.214382,77426.9,3395.48,112519,1.80E-05,206037,606037,1786.86,463.016,4.85366,260.609,1826.77,455.662,4.50333,251.562,206037,1825.94,452.086,2.83524,246.088,1825.91,451.253,2.88095,245.18,100,609246
113562.35,50247.21,163809.56,24.87,36.65,576.53,5.9,2.95,,0.198247,0.0634166,0.24843,23.721,3.20144,26870.3,36053.2,60152.64,667224,626246,40978,2.77935,1082.54,1397.21,12531.8,40000,163704,0.0188768,0.0379895,78649.3,3080.97,113633,4.47E-06,220465,620465,2481.61,774.303,3.97363,432.618,2541.2,761.218,4.37738,417.49,220465,2537.62,757.381,1.81431,410.856,2536.66,755.073,2.65889,409.097,100,515691
109325.85,0,109325.85,29.99,37.72,635.21,6.85,3.42,,0.486202,0.0851658,0.396851,34.5895,3.51055,26131.9,31143.6,60644.16,699994.8,663690,36304.8,2.73093,1820.91,1409,12634.2,40000,109222,0.0225474,0.0629895,74666.9,3568.8,128990,1.38E-05,165983,565983,3339.3,925.287,3.1086,498.001,3412.59,910.259,3.64532,481.067,165983,3407.33,904.659,1.10716,472.882,3406.63,901.895,2.00506,470.752,100,479952
113562.35,18086.34,131648.69,11.98,29.88,592.56,2.84,1.42,,0.294537,0.0360773,1.75507,28.6831,3.17267,15898.4,32833.9,39828.528,592047.6,556132,35915.6,2.35313,0.195375,915.125,8297.61,40000,131544,0.017481,1.49618,77499.1,1158.31,54377.6,5.18E-06,188305,588305,1409.87,716.761,4.07367,409.317,1445.03,705.485,4.18315,395.698,188305,1439.93,701.439,1.70082,388.92,1443.09,699.241,2.22201,386.954,100,273506
113562.35,24397.42,137959.78,19.96,25.03,613.67,4.73,2.37,,0.219358,0.053578,0.288722,28.8793,3.12279,20755.3,26571.4,50155.2,619765.6,583423,36342.6,2.53303,1186.42,1158.76,10449,40000,137855,0.0188136,0.0280464,73179,2488.61,92809.1,4.57E-06,194616,594616,2097.33,771.602,3.89655,437.725,2148.58,758.834,4.31761,422.781,194616,2144.55,755.096,1.54627,416.041,2143.12,752.544,2.57679,414.215,100,325233
113562.35,10375.95,123938.3,27.16,16.15,749.6,6.44,3.22,,0.135282,0.0909524,0.420155,37.2851,3.34952,29804.9,22148.5,67083.36,796711.8,749973,46738.8,2.76075,1987.96,1564.03,13975.7,40000,123832,0.029392,0.0619878,74392.1,3084,116941,3.01E-06,180593,580593,3560.61,1204.53,3.0059,655.243,3646.09,1184.53,3.8394,632.229,180593,3635.99,1179.94,0.774697,624.564,3638.1,1175.68,2.07872,621.056,100,337045
113562.35,75866.47,189428.82,29.66,22.18,690.6,7.03,3.52,,3.24E-06,0.0723618,0.280533,24.3423,3.08622,31869.5,22258.4,70845.12,706263.2,659785,46478.2,2.80338,2235.97,1655.09,14759.4,40000,189323,0.0217128,0.0613401,69329.5,3302.14,123205,1.00E-06,246084,646084,2823.09,889.558,4.05575,510.967,2898.31,873.918,4.71417,492.751,246084,2893.32,871.379,1.55056,486.793,2894.47,868.512,2.5876,484.539,100,341529
113562.35,71984.3,185546.66,14.05,39.09,731.47,3.33,1.67,,0.00473316,0.0477322,0.456912,26.2039,3.50049,23846.2,44892.8,53160.96,758174.6,705787,52387.6,2.65042,0.0639593,1230.18,11075.2,40000,185439,0.0223728,0.229082,83763.3,1283.16,63265,1.00E-06,242200,642200,1865.22,916.599,4.69644,525.686,1913,901.434,4.85892,507.409,242200,1905.68,897.839,1.96333,500.687,1909.29,894.911,2.71393,498.047,100,334676
113562.35,84459.03,198021.38,36.04,43.67,706.91,8.54,4.27,,0.0315672,0.0868794,0.293756,23.8646,3.56103,39257.3,31469.2,83072.64,818134,765308,52826,2.97928,1855.83,1953.67,17306.8,40000,197915,0.0229987,0.0751883,76479.7,3781.01,137966,1.00E-06,254676,654676,3391.45,943.511,3.99561,535.337,3478.17,926.566,4.5036,516.082,254676,3473.72,922.764,1.66201,509.299,3475.18,919.947,2.55237,506.998,100,543028
113562.35,68299.36,181861.71,16.13,44.46,700.24,3.82,1.91,,0.224865,0.0501081,0.241145,26.5733,3.80413,24495,52222,54312.96,782498.8,733389,49109.8,2.69669,0.0610382,1257.61,11315.2,40000,181755,0.0213776,0.0174079,84736.9,1647.3,73526.2,3.50E-06,238516,638516,1965.29,876.907,4.63466,498.077,2011.07,862.432,4.83231,481.038,238516,2006.31,857.878,2.14838,473.577,2004.33,855.104,3.35389,471.686,100,419933
113562.35,59380.4,172942.76,35.49,33.82,644.03,8.42,4.21,,0.0253752,0.0840916,0.362694,24.379,3.03283,33396.8,20348.8,75156.96,704089.7,658778,45311.7,2.81819,3026.2,1759.92,15657.7,40000,172838,0.0209901,0.134907,63062.6,3944.68,142675,1.00E-06,229599,629599,3280.84,860.863,3.74296,486.4,3364.2,845.534,4.35363,468.832,229599,3359.66,842.369,1.44934,462.55,3363.66,839.602,2.29621,460.256,100,333390
113562.35,10162.12,123724.47,29.68,20.4,568.71,7.04,3.52,,0.368604,0.0742393,0.359204,29.0448,3.14009,23855.4,17140,58525.92,621502.7,587730,33772.7,2.58561,3068.23,1358.23,12192.9,40000,123621,0.0184546,0.0833114,59103.4,3737.76,132450,1.07E-05,180382,580382,2904.43,757.388,3.46082,419.059,2972.13,744.752,3.86958,404.56,180382,2969.43,740.402,1.3761,397.532,2969.57,738.185,2.09216,395.79,100,245145
107029.75,0,107029.75,17.75,33.81,523.4,3.97,1.98,,0.774926,0.0430695,0.360629,29.333,3.624,15410.6,29298.4,40451.808,510264.9,484001,26263.9,2.34491,629.315,929.754,8427.46,40000,106926,0.0131755,0.0912846,72716.6,2554.92,87039.3,2.14E-05,163687,563687,1692.64,540.748,3.86064,307.165,1727.51,532.443,3.89815,297.358,163687,1723.61,528.233,1.94294,291.011,1722.78,527.02,2.25429,290.007,100,411047
113562.35,74360.61,187922.97,17.14,26.28,510.57,4.06,2.03,,1.09E-05,0.0380454,0.186336,20.7498,3.09989,17721.7,29646.5,41833.968,537760.5,500403,37357.5,2.57042,579.357,962.229,8715.41,40000,187819,0.0138112,0.0268881,74247.5,2378.21,85248.6,1.00E-06,244580,644580,1487.47,566.416,5.16079,327.119,1525.22,556.678,5.54031,315.569,244580,1522.76,554.248,3.0684,310.331,1521.81,552.449,3.80123,308.995,100,402832
113562.35,19156.21,132718.56,37.19,39.16,692.61,8.82,4.41,,0.339976,0.10911,0.444872,32.4013,3.42232,35774.5,24749.9,79019.52,830894.3,783937,46957.3,2.88367,2703.53,1854.25,16462.4,40000,132613,0.0267954,0.126981,69548.7,4069.12,146583,9.67E-06,189374,589374,4270.34,1099.53,3.09047,594.449,4368.06,1080.78,3.71014,573.281,189374,4360.69,1075.27,1.0112,565.045,4364.4,1071.81,1.9574,562.141,100,430229
104054.46,0,104054.46,21.26,29.65,746.43,4.62,2.31,,0.200506,0.0697945,0.418016,40.4219,3.46658,22226.1,26682,52421.76,687899.3,648879,39020.3,2.58925,1037.01,1212.59,10921.2,40000,103949,0.025947,0.0349409,78234.5,2348.82,91473.4,4.28E-06,160710,560710,2736.34,1063.7,2.99598,579.546,2799.83,1046.48,3.85036,559.899,160710,2792.53,1041.85,0.790985,552.233,2791.78,1037.88,2.19541,549.205,100,339004
