WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,69164.12,182726.48,35.94,34.87,490.15,8.52,4.26,,0.12157,0.0555919,3.29941,19.2575,3.30277,24364.9,27169.8,57923.04,545003.9,507095,37908.9,2.6843,2466.77,1343.81,12067.3,40000,182626,0.0125111,3.13563,63492.8,3920.25,137493,3.47E-06,239387,639387,2163.71,513.776,4.5269,296.03,2215.58,504.825,4.66342,285.613,239387,2218.37,501.794,2.66977,280.34,2223.68,500.446,2.87372,279.017,100,423193
113562.35,35341.52,148903.87,17.89,36.49,631.03,4.24,2.12,,0.275629,0.0393568,3.91056,27.4533,3.34843,17861.3,56000.3,43461.552,663586.5,621455,42131.5,2.42696,0.0557253,1000.53,9054.49,40000,148800,0.0188573,3.6664,79597.7,1277.95,57779.9,4.41E-06,205561,605561,1537.8,773.327,4.43548,438.99,1575.86,760.963,4.39758,423.96,205561,1570.3,756.644,1.91921,416.913,1574.27,754.292,2.41048,414.716,100,297551
92680.97,0,92680.97,17.71,46.26,706.36,3.43,1.71,,0.797474,0.049872,0.393455,38.4502,4.00991,16818,58124.5,41810.304,645721.5,614258,31463.5,2.41831,0.0372402,961.673,8710.48,40000,92576.5,0.0199404,0.033977,80076.7,1751.75,69286.8,1.77E-05,149337,549337,1966.94,818.578,3.33028,443.786,2003.15,806.198,3.75612,429.793,149337,1996.67,799.916,1.37222,421.091,1994.88,797.617,2.22485,419.498,100,395727
113562.35,13676.53,127238.89,25.87,26.61,671.49,6.13,3.07,,0.202048,0.0768653,0.355467,33.0835,3.20208,26038.2,22171.1,60621.12,708059.8,667482,40577.8,2.67406,2044.29,1408.45,12629.4,40000,127134,0.0240205,0.0428776,70920.1,3093.78,115393,4.67E-06,183895,583895,3008.88,984.826,3.29134,542.577,3081.12,968.481,3.94605,523.748,183895,3075.1,964.16,1.03311,516.396,3074.61,960.819,2.20993,513.821,100,318038
113562.35,20570.09,134132.45,21.53,45.09,534.43,5.11,2.55,,1.08103,0.0520498,0.327771,26.0003,4.30567,20847.4,74735.7,48758.88,664230.6,628294,35936.6,2.66447,0.108103,1125.66,10158.1,40000,134029,0.0157154,0.0927304,86243.8,2779.12,102592,2.61E-05,190790,590790,2046.4,644.956,4.30958,351.463,2087.52,635.16,4.00509,339.762,190790,2082.87,629.829,2.22355,332.48,2081.99,628.617,2.40445,331.324,100,665194
113562.35,17544.61,131106.97,26.55,16.85,744.92,6.3,3.15,,0.107333,0.0863329,0.394336,35.2792,3.27144,29582.9,22914.1,66468.48,784205.7,737541,46664.7,2.76058,1867.02,1549.17,13847.6,40000,131001,0.0283545,0.0579798,75085,3011.18,114724,2.32E-06,187762,587762,3378.36,1161.93,3.14036,637.136,3460.81,1142.52,3.93802,614.732,187762,3451.62,1138.25,0.840998,607.318,3453.31,1134.18,2.13334,603.992,100,345340
113562.35,39659.24,153221.6,23.57,30.01,533.52,5.59,2.79,,0.235347,0.0496353,0.252278,23.6579,3.11135,19974.1,21483.2,49771.2,548967.3,515656,33311.3,2.49352,2060.45,1149.65,10369,40000,153118,0.0141137,0.0455221,62764.2,3117.84,108479,5.70E-06,209879,609879,1940.03,579.231,4.35312,334.042,1988.54,569.425,4.5165,322.44,209879,1986.15,566.155,2.22167,316.588,1985.41,564.548,2.77159,315.321,100,272976
113562.35,93306.14,206868.49,35.36,31.31,716.42,8.39,4.19,,2.14E-06,0.0823497,0.318466,23.2667,3.14473,37470.8,19541.6,81792.48,746920.9,696563,50357.9,2.87414,2802.97,1922.22,17040.1,40000,206762,0.0226552,0.107038,65401.3,3706.49,135922,1.00E-06,263523,663523,3210.35,928.16,4.07436,536.349,3296.93,911.448,4.78925,516.942,263523,3290.39,909.175,1.55025,511.166,3293.99,906.207,2.55844,508.762,100,323117
113562.35,28216.45,141778.8,36.45,23.17,536.21,8.64,4.32,,0.30342,0.0734591,2.82355,24.4558,3.0132,25273.3,15213.3,61849.92,597718.7,561413,36305.7,2.61932,3630.05,1437.94,12885.4,40000,141677,0.0163271,2.5932,54211.1,4111.06,145251,9.45E-06,198438,598438,2864.19,670.355,3.70539,375.116,2930.33,658.89,4.03394,361.914,198438,2931.1,655.107,1.64264,355.517,2938.36,653.082,2.12049,353.758,100,231075
113562.35,41880.18,155442.53,26.76,32.35,481.62,6.35,3.17,,0.362009,0.0504424,0.369125,21.4814,3.30609,19918.9,23047.8,50025.12,521603.8,489659,31944.8,2.51211,2404.13,1155.68,10421.9,40000,155340,0.011955,0.182924,59933.3,3625.35,122087,1.03E-05,212101,612101,1969.32,490.765,4.55017,281.127,2016.32,482.555,4.48226,271.285,212101,2017.02,479.256,2.58286,265.819,2017.69,478.2,2.7755,264.799,100,312733
113562.35,30727.55,144289.9,18.29,35.9,555.36,4.34,2.17,,0.378064,0.0440468,0.257136,25.8297,3.35283,18877.8,49381.6,45417.984,586124.7,551899,34225.7,2.54646,6.17935,1046.66,9462.08,40000,144186,0.0153073,0.0318944,82568.2,2374.57,86120.3,7.90E-06,200947,600947,1726.24,628.313,4.39007,358.603,1766.79,618.014,4.49185,346.393,200947,1763.06,614.05,2.19054,339.868,1761.87,612.293,2.83362,338.553,100,530069
113562.35,43005.5,156567.85,20.34,22.25,703.61,4.82,2.41,,0.00508388,0.0467151,4.9094,28.74,3.10691,21008,44561.9,48826.08,685385.4,638296,47089.4,2.55405,0.239353,1127.25,10172.1,40000,156464,0.0225218,4.65013,84410.4,1338.66,63234.2,1.00E-06,213225,613225,1823.02,922.449,4.13374,525.522,1870.47,907.381,4.45936,507.365,213225,1861.33,904.148,1.45813,500.911,1868.6,900.873,2.28621,497.978,100,332400
113562.35,57712.45,171274.81,14.12,27.68,666.07,3.35,1.67,,7.67E-06,0.0409207,1.03806,25.8507,3.11357,20014.3,43597,46764.672,640402,595111,45291,2.52774,0.202045,1078.47,9742.64,40000,171169,0.0193998,0.813639,80938.6,1279.51,59878.3,1.00E-06,227930,627930,1595.69,794.739,4.7071,460.697,1638.25,781.537,4.91245,444.632,227930,1631.47,778.727,1.98057,438.616,1636.83,775.991,2.68125,436.15,100,311888
113562.35,65007.78,178570.13,27.64,34.87,460.7,6.55,3.28,,0.179697,0.049744,0.397733,19.0464,3.40486,21186.3,32477.8,50499.84,529834.2,494172,35662.2,2.65794,1865.62,1166.93,10520.8,40000,178468,0.0117738,0.241363,67018.1,3770.38,127354,4.66E-06,235229,635229,1940.11,483.432,4.79008,274.485,1986.43,475.172,4.80021,264.713,235229,1988.06,472.06,2.98039,259.523,1989.76,470.952,3.14008,258.403,100,470909
91236.37,0,91236.37,24.37,16.33,527.51,4.64,2.32,,0.880773,0.0444627,1.02459,29.3072,3.65707,13647,9757.77,38926.416,406271.3,385362,20909.3,2.18838,2490.28,893.969,8109.67,40000,91134.4,0.00985169,0.751119,52264.3,3215.34,102386,3.47E-05,147895,547895,1745.71,404.462,3.67974,236.125,1780.72,398.196,3.66279,228.805,147895,1778.93,394.922,1.92684,223.693,1778.51,394.068,2.09235,222.951,100,140343
113562.35,59201.64,172763.99,15.17,18.63,592.69,3.6,1.8,,0.000304181,0.0332267,2.36976,23.5644,3.08032,17222,39222.8,41925.792,566639.2,526070,40569.2,2.42122,0.195608,964.389,8734.54,40000,172660,0.01572,2.17192,76828.4,1268.42,56373.4,1.00E-06,229421,629421,1294.59,644.223,4.91186,378.432,1329.14,633.57,5.05932,365.461,229421,1324.81,630.897,2.41984,359.852,1329.07,628.799,2.91165,357.914,100,290835
108403.16,0,108403.16,36.64,29.51,620.2,8.29,4.15,,0.327894,0.097107,0.984537,33.5277,3.20692,27377.4,14578.2,65979.84,662677.9,625474,37203.9,2.66038,3725.31,1537.38,13745.8,40000,108300,0.0219154,0.653916,55858,4159.11,147645,1.09E-05,165061,565061,3796.68,899.579,2.96583,485.066,3880.05,884.481,3.63581,468.119,165061,3874.89,879.725,0.970817,460.637,3884.28,876.614,1.7831,458.055,100,225558
113562.35,12895.59,126457.94,23.67,38.02,530.9,5.61,2.81,,0.691421,0.0562081,0.331188,27.0974,3.62398,20829.3,46284.4,49786.08,603418.7,571247,32171.7,2.63177,540.936,1150.01,10372.1,40000,126355,0.0154611,0.0823142,81879.5,3160.49,111093,1.84E-05,183116,583116,2204.24,634.77,3.99541,352.133,2252.82,624.612,3.97107,340.189,183116,2249.12,619.886,1.957,333.251,2248.33,618.445,2.32069,332.028,100,616883
113562.35,72270.8,185833.15,27.7,22.3,481.37,6.57,3.28,,0.00743826,0.0507251,0.2475,19.1739,3.08002,21443.6,20716.9,51933.6,522289.8,486294,35995.8,2.60129,2700.61,1200.99,10819.5,40000,185731,0.0125968,0.0906049,57843.3,3728.43,126825,1.00E-06,242492,642492,1977.55,516.912,4.69381,297.353,2027.99,507.837,4.98119,286.736,242492,2028.19,505.271,2.80525,281.688,2029,503.87,3.1883,280.446,100,286648
113562.35,14422.51,127984.86,32.98,17.03,564.73,7.82,3.91,,0.33928,0.0805571,0.570869,27.8512,3.07743,25816.4,15642.8,62701.92,629469,593712,35757,2.63146,3510.09,1458.42,13062.9,40000,127882,0.0185233,0.303508,56084.4,4025.92,142747,1.05E-05,184643,584643,3146.59,760.353,3.4308,419.884,3218.96,747.495,3.8612,405.186,184643,3217.73,743.245,1.35697,398.252,3222.28,740.932,1.98596,396.325,100,234328
76979.9,0,76979.9,28.88,45.67,520.1,4.64,2.32,,1.78675,0.0350962,4.89118,28.9945,4.74287,11565.3,72364.3,32459.472,377772.4,357994,19778.4,2.23107,0.0345969,742.897,6762.39,40000,76879.4,0.00763479,4.62346,74684.8,2880.73,89593.7,8.23E-05,133640,533640,1386.64,312.673,4.36152,174.327,1408.69,308.841,3.6441,169.148,133640,1404.94,305.949,2.16675,164.761,1403.85,305.392,2.13659,164.135,100,578715
105724.87,0,105724.87,38.78,18.57,524.77,8.56,4.28,,0.580305,0.068223,6.77605,28.942,3.27528,19643.3,13281.5,52024.8,531647.9,504015,27632.9,2.42489,3534.05,1203.15,10838.5,40000,105626,0.0145466,6.49857,52115.6,4040.32,137028,2.09E-05,162387,562387,2668.04,597.511,3.44188,331.227,2725.2,587.694,3.6918,320.029,162387,2725.93,583.436,1.53106,313.474,2728.92,581.866,1.92407,312.183,100,187947
113562.35,92172.41,205734.77,23.79,19.89,686.28,5.64,2.82,,2.57E-06,0.0580824,0.239657,23.1646,3.23946,28661.8,27702.5,63419.04,672356.4,626438,45918.4,2.77258,1286.35,1475.67,13212.3,40000,205628,0.0200639,0.0418622,75681.8,2676.03,103548,1.00E-06,262389,662389,2265.63,821.67,4.55436,479.811,2327.08,807.331,5.16561,462.942,262389,2323.31,805.203,1.95409,457.31,2323.29,802.557,3.00655,455.316,100,386434
113562.35,62807.34,176369.69,28.63,29.36,556.89,6.79,3.39,,0.000353362,0.0590664,0.251799,21.7903,3.0426,24949,19897.6,59270.4,574583.4,536841,37742.4,2.64685,2686.81,1376.06,12348,40000,176266,0.0154652,0.0613392,60554,3546.27,126808,1.00E-06,233027,633027,2303.73,634.366,4.27052,366.275,2363.89,623.178,4.70513,353.318,233027,2362.39,620.508,2.10282,347.764,2362.66,618.609,2.75205,346.242,100,283277
113562.35,55767.82,169330.17,34.32,45.09,665.32,8.14,4.07,,0.335705,0.0872682,0.300242,25.67,3.60347,35614.8,36074.7,76331.04,813000.9,764640,48360.9,2.9563,1562.84,1788.55,15902.3,40000,169224,0.0224734,0.0607878,79549,3793.13,138132,8.44E-06,225985,625985,3412.04,922.532,3.78217,511.66,3494,906.529,4.09285,493.485,225985,3490.83,901.498,1.60377,485.843,3490.73,898.937,2.38502,483.755,100,608348
113562.35,12669.75,126232.11,26.67,36.73,752.27,6.32,3.16,,0.228831,0.0901687,0.398049,36.9189,3.48817,30530.6,29517.1,67265.76,826831.8,779404,47427.8,2.82103,1358.55,1568.42,14013.7,40000,126126,0.0294468,0.045336,81328.2,3015.25,115057,5.02E-06,182887,582887,3532.27,1207.07,3.07247,654.888,3615.17,1187.18,3.8203,632.091,182887,3606.65,1181.97,0.856139,623.919,3606.75,1177.87,2.17746,620.63,100,456216
113562.35,58262.36,171824.71,32.06,30.43,678.42,7.6,3.8,,8.23E-05,0.0802717,0.3151,25.7378,3.00365,32223.5,19897.2,72432.96,711633.9,666244,45389.9,2.79423,2701.7,1693.64,15090.2,40000,171719,0.022363,0.0764243,65734.9,3587.13,131919,1.00E-06,228480,628480,3133.29,916.56,3.74251,519.359,3214.61,900.459,4.4258,500.751,228480,3208.89,897.522,1.33776,494.506,3210.87,894.522,2.35555,492.099,100,312919
113562.35,72827.82,186390.17,34.71,32.56,698.91,8.23,4.11,,3.26E-06,0.0842522,0.327772,24.6729,3.04875,35460.3,19452,78437.28,738385.7,690091,48294.7,2.84384,2855.3,1840.01,16341.1,40000,186284,0.0228613,0.0994515,65013.1,3732.09,136656,1.00E-06,243045,643045,3286.8,936.907,3.84268,534.488,3373.31,920.195,4.54222,515.156,243045,3366.81,917.494,1.39263,509.071,3370.09,914.452,2.39986,506.597,100,318066
113562.35,80573.86,194136.21,27.49,28.03,461.75,6.52,3.26,,1.28E-05,0.0490729,0.235784,18.3024,3.10765,20755.5,22218.8,49821.12,517167.9,480543,36624.9,2.62426,2611.04,1150.83,10379.4,40000,194034,0.0122864,0.0913963,58558.7,3801.74,127331,1.00E-06,250795,650795,1913.39,504.172,4.84696,287.942,1961.9,495.312,5.16167,277.57,250795,1962.08,492.819,3.06324,272.658,1962.92,491.458,3.42619,271.432,100,310628
80348.78,0,80348.78,24.98,27.73,481.47,4.19,2.1,,1.03682,0.0376612,2.55193,27.03,3.69058,10453.5,8577.37,31139.424,341718,323725,17993,2.10049,2383.18,712.187,6487.38,40000,80247.9,0.00801907,2.30284,49869.9,3267.13,101234,4.44E-05,137009,537009,1482.88,328.807,3.67879,187.939,1509.28,324.134,3.56581,182.393,137009,1507.18,321.414,2.02836,178.072,1506.45,320.763,2.11194,177.469,100,160964
113562.35,20429.67,133992.03,36.6,38.62,515.17,8.68,4.34,,0.681461,0.0704643,4.60768,24.8026,3.56754,24825.9,34735.8,58635.36,627415.2,592729,34686.2,2.72598,1931.32,1360.86,12215.7,40000,133891,0.0157138,4.37449,72724.4,4002.65,141384,2.15E-05,190652,590652,2754.23,645.366,3.83531,353.372,2814.01,634.779,3.84206,341.113,190652,2815.68,630.013,1.85921,334.204,2818.57,628.551,2.11431,332.86,100,563793
102666.15,0,102666.15,18.36,24.64,591.27,3.94,1.97,,0.458562,0.0478436,0.34596,32.6741,3.30632,16093,18264.6,42286.272,527115.8,499730,27385.8,2.32497,1304.92,972.868,8809.64,40000,102562,0.0158375,0.0423809,66772.8,2438.25,85760.3,1.17E-05,159323,559323,1877.91,650.072,3.46472,368.843,1919.19,639.66,3.92223,356.967,159323,1915.01,635.46,1.44808,350.131,1913.74,633.501,2.21379,348.776,100,251162
113562.35,53426.71,166989.06,13.46,30.05,592.1,3.19,1.6,,0.0377163,0.0336123,1.77857,24.0392,3.05292,17089.7,36768.3,41602.896,570741.3,530809,39932.3,2.42012,0.193157,956.798,8667.27,40000,166884,0.0159426,1.57417,76820.2,1228.01,55932.7,1.00E-06,223645,623645,1310.28,653.382,4.7678,381.987,1344.82,642.671,4.8903,368.943,223645,1340.47,639.809,2.29176,363.191,1344.49,637.705,2.78312,361.253,100,287578
113562.35,20626.33,134188.68,20.43,43.65,711.97,4.84,2.42,,0.466551,0.0691479,0.333005,33.7537,3.73108,26420.3,57582.6,57969.6,820301.2,774872,45429.2,2.79269,0.244143,1344.93,12077,40000,134082,0.026007,0.0226107,91352.1,2286.71,93588.5,8.97E-06,190843,590843,2715.22,1066.67,3.49815,582.093,2774.67,1049.68,3.96054,562.585,190843,2768.2,1043.6,1.2792,553.734,2765.91,1040.28,2.57252,551.361,100,576326
83418.03,0,83418.03,26.92,31.11,564.67,4.69,2.34,,0.755363,0.0458454,1.18571,31.0383,3.49666,13359.2,8405.36,38604.816,381853,362517,19336,2.16261,2576.7,886.431,8042.67,40000,83315.6,0.00974756,0.893151,50671.9,3249.4,102827,3.21E-05,140077,540077,1799.63,400.461,3.39415,235.928,1835.59,394.046,3.58307,228.726,140077,1834.09,390.85,1.7492,223.622,1833.81,389.902,2.0018,222.887,100,126862
113562.35,11014.05,124576.41,13.45,34.27,730.2,3.19,1.6,,0.213685,0.0537385,0.979547,36.0734,3.41922,20756,43138,48232.32,749674.7,703476,46198.7,2.54578,0.116052,1113.19,10048.4,40000,124470,0.0261133,0.642146,85246.1,1219.23,60719.1,3.47E-06,181231,581231,2102.85,1070.21,3.56132,590.841,2154.26,1053.26,3.89245,570.648,181231,2143.25,1048.29,1.08144,562.754,2149.54,1044.53,1.97296,559.376,100,310636
113562.35,78826.6,192388.96,38.43,32.34,579.77,9.11,4.56,,6.50E-06,0.0741443,1.50872,20.6619,3.02271,31610.4,17965.6,72540,629830.1,584351,45479.1,2.77866,3450.98,1696.24,15112.5,40000,192286,0.0170601,1.32254,57131.9,4139.18,148042,1.00E-06,249047,649047,2884.65,700.017,4.10967,402.028,2956.96,687.375,4.66669,387.547,249047,2955.5,684.76,1.94011,381.933,2965.77,682.405,2.52759,379.868,100,290773
112134.67,0,112134.67,33.68,44.31,692.96,7.89,3.94,,0.615314,0.108017,0.436235,37.4271,3.86691,32944.2,34775.3,72191.52,851799.8,808202,43597.8,2.90196,1657.18,1687.77,15039.9,40000,112030,0.0278804,0.0690802,80389,3811.9,138370,1.75E-05,168791,568791,4237.64,1144.18,2.92859,604.14,4327.98,1125.62,3.5029,583.423,168791,4321.13,1118.51,1.00359,573.882,4320.66,1115.22,1.96367,571.238,100,586749
102951.38,0,102951.38,26.37,46.29,587.6,5.67,2.83,,0.977968,0.0665346,0.425337,32.1462,4.03221,21856.9,72282.7,50737.44,649522.1,617540,31982.1,2.72466,0.350983,1172.58,10570.3,40000,102848,0.018124,0.1192,89754.6,3154.29,114592,2.82E-05,159609,559609,2616.28,744.125,3.44289,397.119,2667.66,732.637,3.55542,384.087,159609,2662.35,726.619,1.56444,376.044,2661.38,724.961,1.96473,374.674,100,759806
113562.35,27781.96,141344.31,22.26,47.67,735.16,5.28,2.64,,0.537811,0.0747961,0.328826,33.1812,3.89295,29151.2,58739.3,62511.36,880707.4,831941,48766.4,2.86748,0.258721,1453.84,13023.2,40000,141238,0.027122,0.0233171,92916.5,2447.96,99212.2,1.04E-05,197999,597999,2937.23,1112.6,3.53728,605.143,3001.02,1094.81,3.92606,584.791,197999,2994.17,1088.19,1.34191,575.518,2991.85,1084.88,2.58637,573.119,100,620825
113562.35,55297.7,168860.05,19.99,26.8,538.78,4.74,2.37,,0.0627569,0.0423128,0.218461,22.658,3.0799,18769.3,27038.5,46134.144,541519.4,506191,35328.4,2.48812,1233.91,1063.57,9611.28,40000,168757,0.0139757,0.0305858,68407.2,2640.71,92125.2,1.26E-06,225518,625518,1653.22,573.397,4.76509,334.006,1695.99,563.545,5.01564,322.311,225518,1693.46,560.795,2.55778,316.799,1692.51,559.026,3.24055,315.467,100,317871
113562.35,54072.41,167634.76,37.34,38.85,621.05,8.85,4.43,,0.218612,0.087566,0.631309,24.1383,3.26658,34262.4,26548.3,76103.04,735184.6,688316,46868.6,2.87429,2674.16,1783,15854.8,40000,167530,0.0204469,0.403314,67578.8,4118.63,147877,6.10E-06,224291,624291,3415.69,839.394,3.73271,468.612,3497.08,824.61,4.14194,451.781,224291,3495.25,820.462,1.56947,444.893,3502.64,817.878,2.20243,442.638,100,452412
113562.35,71570.48,185132.83,20.71,35.37,521.36,4.91,2.46,,0.0141766,0.0425009,0.198652,20.9772,3.32987,20236.6,43841.4,47028.336,552743.9,515183,37560.9,2.65214,400.608,1084.71,9797.57,40000,185029,0.0135876,0.032046,78941.7,2753.91,97272.5,1.00E-06,241790,641790,1661.26,557.599,5.00754,322.308,1703.26,547.965,5.24137,310.989,241790,1700.86,545.139,2.97146,305.613,1700.04,543.504,3.56082,304.336,100,538004
113562.35,47101.06,160663.41,16.78,23.02,555.61,3.98,1.99,,0.134115,0.0391582,0.227725,24.0597,3.10581,17952.4,26138.5,44425.776,545927.2,511260,34667.2,2.44456,769.844,1023.26,9255.37,40000,160559,0.0143484,0.0257501,71523.8,2188.04,79986.2,2.61E-06,217320,617320,1531.36,588.659,4.66464,344.432,1570.35,578.723,4.90429,332.609,217320,1567.48,575.779,2.40269,326.862,1566.33,573.936,3.15609,325.534,100,318911
110920.19,0,110920.19,30.77,38.3,662.67,7.13,3.56,,0.457463,0.0926836,0.408472,35.9719,3.56197,28330.4,30168.5,64577.76,749127.7,709853,39274.7,2.77851,1900,1503.57,13453.7,40000,110816,0.0248836,0.0596726,75323.7,3605.01,131183,1.27E-05,167577,567577,3633.98,1020.99,3.01593,546.687,3714.07,1004.35,3.62302,527.959,167577,3707.89,998.485,1.0074,519.463,3707.34,995.345,2.00919,517.008,100,478326
97412.26,0,97412.26,20.24,42.6,598.91,4.12,2.06,,0.885346,0.0471207,0.382656,32.9268,3.89591,16290.4,70288.8,41271.504,563280.6,535337,27943.6,2.42256,0.068663,949.008,8598.23,40000,97308.9,0.015502,0.0755119,80488.5,2350.29,83081.6,2.32E-05,154070,554070,1855.51,636.451,3.61358,350.916,1890.99,626.759,3.75104,339.762,154070,1885.91,621.583,1.69996,332.439,1884.83,620.08,2.12135,331.256,100,511274
113562.35,93450.31,207012.67,15.2,34.8,547.35,3.6,1.8,,6.24E-06,0.0360031,0.176791,21.0743,3.48084,18671.6,56791,42660.096,577760.8,536373,41387.8,2.61595,0.137888,981.663,8887.52,40000,206908,0.0146482,0.0227163,78826.7,1848.33,72314.9,1.00E-06,263669,663669,1408.54,600.76,5.65738,349.206,1443.9,590.344,6.03593,336.879,263669,1441.24,587.877,3.49636,331.559,1440.12,585.927,4.32957,330.159,100,421758
113562.35,13933.33,127495.68,12.44,17.65,586.81,2.95,1.47,,0.332258,0.0356708,2.36986,29.1933,3.20412,15425.2,32542.7,39272.16,587769.7,552848,34921.7,2.31213,0.208103,902.075,8181.7,40000,127391,0.0173488,2.10523,76156,1153.77,54046,5.99E-06,184152,584152,1394.41,711.388,3.99994,405.66,1428.93,700.272,4.10995,392.256,184152,1423.88,696.095,1.66748,385.394,1426.83,693.954,2.17469,383.487,100,274650
113562.35,55953.42,169515.77,30.25,16.77,580.77,7.17,3.59,,0.0519263,0.0662838,0.277893,23.0136,2.97265,26715.6,19202.7,62790.72,610389.4,571412,38977.4,2.68359,2861.11,1460.56,13081.4,40000,169412,0.0171709,0.0707143,60781.4,3654.16,131475,1.32E-06,226173,626173,2586.25,704.284,4.03228,402.267,2652.74,691.919,4.49893,387.968,226173,2650.64,688.993,1.8051,382.085,2651.35,686.838,2.53415,380.359,100,282095
113562.35,68431.08,181993.44,38.06,44.91,629.18,9.03,4.51,,0.275284,0.0870225,0.65653,22.9093,3.6028,36791.3,33512.9,79262.88,782876.8,732318,50558.8,2.96069,2048.08,1860.21,16513.1,40000,181888,0.0203317,0.442944,74418.2,4100.85,147316,7.45E-06,238649,638649,3394.09,835.071,3.93548,466.906,3474.23,820.272,4.21172,450.158,238649,3474.04,815.665,1.8062,443.013,3480.9,813.269,2.32938,440.866,100,582167
99586.55,0,99586.55,32.69,44.64,690.2,6.8,3.4,,0.607742,0.0904866,0.434491,37.2226,3.78552,26920.2,42655.2,60663.36,715574.3,679378,36196.3,2.81979,985.979,1409.46,12638.2,40000,99482.7,0.0235275,0.0721339,84107.1,3559.01,128845,1.81E-05,156244,556244,3552.23,965.725,2.94901,511.222,3626.14,950.225,3.52018,494.063,156244,3620.21,943.912,1.04432,485.342,3619.46,941.101,1.92105,483.179,100,657852
113562.35,21908.44,135470.8,37.16,20.74,605.56,8.81,4.41,,0.230923,0.0926869,1.11018,28.1079,3.01361,30167.2,15201.2,70965.6,683192.4,641585,41607.4,2.7233,3740.3,1658,14784.5,40000,135367,0.0211045,0.837007,56197.2,4210.06,150285,7.08E-06,192128,592128,3617.56,866.194,3.29895,476.696,3701.06,851.252,3.87611,459.686,192128,3696.9,847.146,1.18295,452.727,3707.48,844.178,1.9328,450.195,100,243487
113562.35,52193.15,165755.5,15.02,32.1,722.05,3.56,1.78,,5.24E-06,0.0512425,0.279673,28.7069,3.17063,23524.7,38898.5,52866.72,697426,652279,45147,2.65849,1.33417,1223.18,11013.9,40000,165649,0.0229943,0.0272586,85946.7,1555.71,70600.1,1.00E-06,222410,622410,2003.64,941.733,4.17997,539.678,2055.43,925.965,4.82772,521.034,222410,2050.59,923.108,1.46676,514.599,2049.7,919.772,2.82288,512.145,100,391208
113562.35,49738.7,163301.06,21.85,26.17,693.02,5.18,2.59,,2.00E-05,0.0448779,5.62316,27.4601,3.09436,20823.6,45109.2,48526.08,672172.3,625298,46874.3,2.548,0.246122,1120.14,10109.6,40000,163198,0.0215884,5.37824,83889.6,1359.95,63374.6,1.00E-06,219959,619959,1750.76,884.177,4.28477,506.778,1796.62,869.681,4.59013,489.271,219959,1788.19,866.638,1.59731,482.994,1795.11,863.534,2.38806,480.213,100,334504
113562.35,56186.14,169748.49,24.47,43.2,712.84,5.8,2.9,,0.204012,0.0701569,0.276918,27.6487,3.55616,30754.2,47445.5,65511.84,799444.8,750535,48909.8,2.90372,191.311,1526.09,13648.3,40000,169642,0.0238188,0.0281726,90844.7,2729.41,106663,3.97E-06,226403,626403,2746.16,976.783,3.93049,547.37,2812.81,960.305,4.3448,528.364,226403,2807.78,955.796,1.53977,520.91,2806.28,952.751,2.70167,518.654,100,642340
113562.35,29882.91,143445.27,37.13,40.08,736.93,8.81,4.4,,0.261158,0.109794,0.40878,32.0657,3.42779,38147,25259.1,82694.88,873841.8,823058,50783.8,2.92236,2494.85,1944.38,17228.1,40000,143339,0.0284271,0.0961908,72106.3,3946.59,143071,6.88E-06,200100,600100,4296.53,1166.15,3.15787,635.451,4397.75,1146.05,3.80376,612.658,200100,4388.76,1140.8,0.99213,604.559,4391.76,1137.08,2.04578,601.444,100,444130
113562.35,47572.22,161134.57,36.34,22.12,542.51,8.62,4.31,,0.159921,0.071151,1.99939,22.3521,2.95319,26803.6,15935.4,64277.76,596397.2,557112,39285.2,2.6664,3575.38,1496.34,13391.2,40000,161033,0.0160219,1.79337,54676.7,4098.57,145452,4.72E-06,217794,617794,2770.9,657.707,3.9102,372.535,2837.28,646.201,4.28499,359.269,217794,2837.71,642.96,1.81152,353.303,2846.04,640.877,2.30252,351.469,100,244631
113562.35,15518.61,129080.97,29.92,37.11,592.7,7.09,3.55,,0.456492,0.0784019,0.344834,29.0796,3.36411,26689.5,30571.9,61822.08,685592.1,648503,37089.1,2.74184,1980.31,1437.27,12879.6,40000,128977,0.0200772,0.0688876,72545.8,3675.07,132337,1.27E-05,185738,585738,3069.68,824.055,3.47963,451.173,3139.97,810.393,3.83076,435.568,185738,3136.52,805.385,1.41236,427.992,3136.08,803.09,2.13528,426.176,100,474886
101106.44,0,101106.44,35.96,26.54,643.34,7.59,3.8,,0.315404,0.0904472,0.573981,34.7039,3.22432,24895,14963.2,61029.12,617529.3,583780,33749.3,2.60491,3493.18,1418.24,12714.4,40000,101004,0.0208599,0.233411,56368.2,3983.15,140692,1.05E-05,157765,557765,3539.63,856.222,2.92997,462.967,3617.96,841.864,3.637,446.962,157765,3612.87,837.334,0.94139,439.7,3617.89,834.396,1.79783,437.349,100,220406
113562.35,68183.24,181745.59,30.54,43.4,580.12,7.24,3.62,,0.265508,0.0672722,0.258235,21.9519,3.64689,30100.8,43097.6,65770.08,692329.1,648878,43451.1,2.89939,1049.96,1532.32,13702.1,40000,181641,0.0171713,0.0643893,81458.7,3627.55,131665,6.60E-06,238402,638402,2628.1,705.093,4.28221,397.031,2692.21,692.826,4.42455,382.974,238402,2691.02,688.661,2.21141,376.41,2690.89,686.851,2.72587,374.886,100,671566
113562.35,792.07,114354.42,23.8,21.66,672.65,5.64,2.82,,0.262325,0.0754814,0.383642,36.5004,3.34765,24264.2,23146.5,57176.64,707558.7,668358,39200.7,2.62982,1769.91,1325.96,11911.8,40000,114250,0.0247623,0.0373948,72976.2,2890.31,108435,6.02E-06,171011,571011,2957.78,1015.32,3.14313,554.507,3026.66,998.806,3.8411,535.556,171011,3020.28,993.998,0.946109,527.78,3019.26,990.492,2.19715,525.121,100,319886
113562.35,43769.94,157332.3,22.29,30.33,558.07,5.29,2.64,,0.17693,0.0303182,8.10354,23.9336,3.10087,15083.6,35652.4,38710.8,548691.6,512115,36576.6,2.30013,0.194942,888.915,8064.75,40000,157231,0.014652,7.89927,75453.6,1346.29,54770.3,3.00E-06,213992,613992,1182.46,600.69,4.67335,350.444,1213.22,591.042,4.68024,338.613,213992,1209.79,587.839,2.33296,332.766,1212.73,586.079,2.70378,331.11,100,279124
113562.35,21612.37,135174.72,12.59,46.07,622.58,2.99,1.49,,0.992592,0.0395824,1.35023,29.4881,4.32152,17276,46015.7,42169.44,763036.3,721606,41430.3,2.39832,0.0203253,970.12,8785.3,40000,135069,0.0188259,1.08535,77648,1105.01,53190.4,1.64E-05,191830,591830,1555.35,772.663,4.78925,420.485,1587.9,761.217,4.1813,406.247,191830,1582.85,754.637,2.23012,397.485,1583.29,753.035,2.37159,395.818,100,265581
84157.93,0,84157.93,34.4,46.24,535.63,6.05,3.02,,1.48737,0.0454634,6.04935,29.5896,4.45374,14584.4,90330.5,38804.736,429627.3,407656,21971.3,2.3879,0.0661919,891.117,8084.32,40000,84058.1,0.00965423,5.77154,80533.8,3264.49,104024,6.42E-05,140819,540819,1790.84,396.034,3.92111,220.218,1822.75,390.437,3.52307,213.426,140819,1819.58,386.899,1.95711,208.308,1818.53,386.169,2.00453,207.585,100,688723
113562.35,59751.09,173313.44,30.93,17.04,611.72,7.34,3.67,,0.00327495,0.070263,0.283732,23.5546,2.97294,28639.3,19571.6,66173.76,638952.7,597863,41089.7,2.7262,2808.38,1542.05,13786.2,40000,173209,0.0186886,0.0701885,62464.3,3633.86,131910,1.00E-06,229970,629970,2741.48,766.286,3.9659,437.345,2812.64,752.791,4.53417,421.771,229970,2809.51,749.961,1.66486,415.817,2810.52,747.546,2.49908,413.895,100,294632
99439.16,0,99439.16,14.47,44.14,549.36,3.01,1.5,,1.94673,0.0260699,5.53582,30.4356,5.17071,11713.3,37204.9,32274.192,569912.7,540803,29109.7,2.11002,0.0128181,738.585,6723.79,40000,99336.3,0.0129664,5.25892,69597.8,863.599,42801.4,4.54E-05,156097,556097,1031.03,530.988,4.57662,285.893,1048.41,524.48,3.77625,277.282,156097,1043.53,519.564,2.11917,270.601,1042.8,518.656,2.11393,269.6,100,195956
113562.35,22692.68,136255.04,36.77,34.47,605.69,8.72,4.36,,0.302058,0.0926845,0.958155,27.9855,3.13898,30723.5,20096.3,71168.64,702700.5,660800,41900.5,2.76634,3295.9,1662.93,14826.8,40000,136151,0.0211684,0.686503,61109,4181.27,149407,9.20E-06,192912,592912,3618.81,868.955,3.34044,476.494,3701.33,854.059,3.84689,459.57,192912,3698.3,849.556,1.24791,452.325,3707.38,846.736,1.94592,449.909,100,331470
113562.35,65440.17,179002.53,22.53,30.6,508.63,5.34,2.67,,0.0137744,0.0445138,0.206357,20.8731,3.06933,19294.6,25956.2,46871.568,532505.3,496678,35827.3,2.54454,1664.43,1081,9764.91,40000,178900,0.0134036,0.0374739,65595.4,3064.97,104507,1.00E-06,235661,635661,1738.42,549.911,4.85801,317.584,1783.28,540.379,5.14208,306.317,235661,1781.21,537.776,2.79558,301.052,1780.55,536.142,3.38323,299.76,100,326530
113562.35,61911.13,175473.48,13.76,49.15,596.66,3.26,1.63,,0.706808,0.0371657,0.220938,24.9699,4.66559,18985.3,55144.4,44767.536,734404.5,689538,44866.5,2.50417,0.0237919,1031.32,9326.57,40000,175368,0.0156697,0.0240441,77310.2,1483.26,62735,1.13E-05,232129,632129,1464.41,643.643,5.96539,358.926,1492.94,633.63,5.43587,346.576,232129,1487.84,628.249,3.62041,339.12,1486.63,626.788,4.04281,337.913,100,346760
113562.35,72936.54,186498.9,20.62,23.8,460.06,4.89,2.44,,0.00304323,0.0401228,0.182495,19.3596,3.0738,17153.9,26538.4,41048.544,514305.3,478511,35794.3,2.57497,1288.46,943.769,8551.78,40000,186397,0.0125658,0.036033,68395.8,3029.38,101460,1.00E-06,243158,643158,1568.79,515.528,5.12906,292.952,1607.66,506.698,5.4329,282.479,243158,1605.56,504.123,3.29516,277.425,1604.91,502.63,3.82399,276.221,100,384095
77386.15,0,77386.15,28.54,21.41,722.27,4.61,2.31,,0.306216,0.0569066,0.441918,38.7476,3.31252,15530.5,12853,42339.6,438412.1,415495,22917.1,2.27053,2102.8,974.122,8820.75,40000,77283.3,0.0151398,0.0696386,58107.1,2974.77,97530.9,1.05E-05,134044,534044,2232.87,621.764,2.84898,353.078,2280.78,611.38,3.70934,341.971,134044,2276.83,607.844,0.960711,335.676,2276.26,605.591,1.87395,334.19,100,179246
113562.35,3051.73,116614.08,38.6,32.61,644.89,9.15,4.58,,0.285539,0.110576,1.20447,33.9319,3.23365,32166.9,15421.4,74798.4,746555.6,703102,43453.6,2.75865,3777.46,1751.19,15583,40000,116510,0.0251329,0.867266,57697.9,4293.64,153154,9.14E-06,173271,573271,4323.3,1031.52,2.90499,554.371,4418.79,1014,3.63364,534.625,173271,4409.87,1009.01,0.892167,526.848,4423.04,1005.32,1.78918,523.691,100,256084
108168.79,0,108168.79,18.71,36.7,631.35,4.23,2.11,,0.464366,0.054975,0.352844,34.8445,3.50495,19294.1,48239.1,46337.376,632416.7,599076,33340.7,2.54982,2.58898,1068.38,9653.62,40000,108064,0.0200968,0.0291602,85373.6,2251.8,85001.9,1.03E-05,164825,564825,2159.3,824.622,3.4283,455.897,2206.11,811.577,3.9199,440.971,164825,2200.78,806.491,1.29221,433.14,2199,803.873,2.3284,431.32,100,515702
113562.35,79045.66,192608.02,26.23,26.47,528.74,6.22,3.11,,9.74E-06,0.0502614,0.214328,20.1313,3.11917,22876.1,22228.7,54430.08,543780.2,506322,37458.2,2.62374,2308.53,1260.41,11339.6,40000,192505,0.0137191,0.0493349,61723.5,3370.36,118527,1.00E-06,249266,649266,1960.07,562.738,4.73391,327.975,2011.9,552.803,5.09871,316.366,249266,2010.64,550.395,2.67774,311.224,2010.46,548.763,3.24308,309.908,100,300993
100040,0,100040,37.21,30.54,682.08,7.77,3.89,,0.267077,0.0976976,0.558566,36.6319,3.27481,26551,15178.9,63962.88,649312.1,613297,36015.1,2.64805,3488.28,1488.76,13325.6,40000,99936.8,0.0230064,0.197401,57598.5,3989,141897,8.72E-06,156698,556698,3824.71,944.12,2.80704,506.786,3909.86,928.236,3.61106,489.095,156698,3902.19,923.632,0.821846,481.711,3907.9,920.257,1.78929,478.974,100,229237
113562.35,77382.04,190944.39,26.94,38.85,480.46,6.39,3.19,,0.107588,0.0492705,0.258462,18.9463,3.66833,23194.7,44418.4,52937.76,553417.3,515467,37950.3,2.76966,942.632,1224.87,11028.7,40000,190842,0.0121791,0.106194,77350,3568.57,123910,2.68E-06,247603,647603,1922.84,500.153,4.8867,285.602,1969.62,491.49,4.92427,275.502,247603,1970.22,488.313,3.12471,270.3,1970.82,487.164,3.32729,269.178,100,639647
102067.03,0,102067.03,15.22,24.47,749.49,3.24,1.62,,0.203094,0.0550177,0.403428,40.8868,3.48734,18915.5,33640.6,45420.24,652491.1,615406,37085.1,2.48744,87.5844,1046.72,9462.55,40000,101961,0.0245223,0.022741,83248.6,1549.82,66524.6,3.88E-06,158722,558722,2158.59,1005.39,3.14264,554.086,2208.72,989.244,4.00138,535.622,158722,2202.53,984.816,0.855168,528.046,2200.71,980.891,2.42035,525.254,100,343237
113562.35,43249.36,156811.71,22.67,39.03,514.32,5.38,2.69,,0.458091,0.0477173,0.25555,22.6646,3.62907,21078.8,54165,49189.44,577207,542547,34660,2.68123,138.579,1135.86,10247.8,40000,156708,0.0135398,0.0607955,84335.9,3017.05,106759,1.11E-05,213469,613469,1868.69,555.78,4.60499,313.643,1912.06,546.711,4.49005,302.844,213469,1909.35,542.817,2.59087,296.81,1908.69,541.591,2.88306,295.721,100,670810
113562.35,76438.72,190001.07,15.64,36.56,653.69,3.71,1.85,,9.70E-06,0.0391326,1.53837,23.7352,3.36836,20628.5,50943.2,47631.408,659520.1,611794,47726.1,2.55726,0.0684716,1098.97,9923.21,40000,189896,0.0182525,1.3396,80231.2,1296.1,60600.7,1.00E-06,246657,646657,1526.3,747.965,5.04149,435.114,1565.81,735.546,5.15192,420.047,246657,1560.41,732.493,2.445,414.011,1565.31,730.101,2.99121,411.785,100,319859
113562.35,17892.85,131455.2,21.71,31.5,587.75,5.15,2.57,,0.300928,0.0554301,0.29733,28.8409,3.14881,20346.7,23658.4,50160.48,603785.3,569607,34178.3,2.50274,1623.72,1158.89,10450.1,40000,131351,0.0178147,0.0342293,68826.2,2783.72,100386,6.89E-06,188112,588112,2170.35,730.878,3.82326,413.166,2222.41,718.837,4.18328,399.109,188112,2218.49,714.866,1.57944,392.302,2217.2,712.587,2.45723,390.641,100,294886
102185.86,0,102185.86,32.36,29.18,477.01,6.9,3.45,,1.04159,0.046987,6.1195,26.9313,3.8474,14013.8,10149.8,40782.96,444431.4,421206,23225.4,2.16738,2774.17,937.531,8496.45,40000,102087,0.00995839,5.87047,50769.8,3672.71,110786,3.95E-05,158848,558848,1842.97,408.658,4.09276,233.585,1880.75,402.469,3.78941,225.989,158848,1879.85,399.099,2.13193,220.826,1879.48,398.336,2.19931,220.062,100,146247
113562.35,24386.79,137949.14,23.44,38.79,570.08,5.56,2.78,,0.495933,0.058418,0.28998,26.9215,3.4762,22833.7,46827.8,52808.64,643844.2,608000,35844.2,2.70514,425.065,1221.8,11001.8,40000,137845,0.0174022,0.0452041,84301.2,2994.56,109154,1.18E-05,194606,594606,2289.55,714.317,3.95911,397.78,2341.91,702.655,4.10066,384.209,194606,2337.84,697.962,1.84528,377.054,2336.72,696.089,2.45977,375.593,100,622686
105815.29,0,105815.29,38.35,15.2,582.02,8.47,4.24,,0.401001,0.0854064,3.48674,31.6336,3.17993,23988.2,13998.1,59914.08,599117.9,566229,32888.9,2.57328,3726.11,1391.49,12482.1,40000,105714,0.0186584,3.17726,53905.4,4141.27,145302,1.40E-05,162475,562475,3338.08,766.161,3.10639,416.882,3410.07,753.387,3.65452,402.554,162475,3408.11,748.839,1.1405,395.4,3416.26,746.335,1.79735,393.356,100,209566
113562.35,11769.83,125332.18,16.43,29.07,637.08,3.9,1.95,,0.257827,0.0510194,0.317857,32.4924,3.23747,19343.9,30530.8,46948.128,637010,600711,36299,2.48926,540.84,1082.81,9780.86,40000,125227,0.020428,0.0226009,78535.4,1993.17,77865.7,5.00E-06,181988,581988,1999.76,837.777,3.72565,471.819,2047.29,824.183,4.22916,455.944,181988,2042.61,820.044,1.34929,448.733,2040.78,817.119,2.58041,446.712,100,340908
113562.35,36686.23,150248.58,28.93,37,510.94,6.86,3.43,,0.480455,0.0604953,0.420019,22.7553,3.44576,23593.5,35060.1,55794.24,590450.5,555794,34656.5,2.69224,1722.27,1292.94,11623.8,40000,150146,0.0142306,0.214657,71621.7,3728.4,130717,1.38E-05,206907,606907,2363.48,584.362,4.20555,327.4,2418.13,574.594,4.18751,315.942,206907,2418.82,570.552,2.19361,309.686,2419.81,569.226,2.45585,308.463,100,524523
113562.35,298.08,113860.44,17.63,25.47,681.94,4.18,2.09,,0.253689,0.0615791,0.372862,37.4184,3.39688,21282.3,29442.7,50388.48,693906.1,655063,38843.1,2.56302,669.917,1164.3,10497.6,40000,113755,0.0244096,0.0247344,80708.5,2096.06,83673.3,5.01E-06,170516,570516,2414.71,1000.78,3.29677,551.591,2470.96,984.701,3.98839,533.005,170516,2465.01,980,0.995751,525.225,2463.16,976.385,2.4194,522.624,100,354869
113562.35,78850.04,192412.39,34.09,41.83,568.28,8.08,4.04,,0.13512,0.0700901,0.499268,20.5112,3.56821,31715.9,36079.6,69703.2,673744.6,628097,45647.6,2.89748,1787.74,1627.4,14521.5,40000,192308,0.0165146,0.317778,74290.2,3922.39,140950,3.57E-06,249069,649069,2731.38,678.225,4.29859,384.749,2797.77,666.16,4.53611,371.009,249069,2798.9,662.458,2.26481,364.85,2803.6,660.585,2.66471,363.14,100,590255
83458.46,0,83458.46,23.85,27.53,564.31,4.16,2.08,,0.78424,0.0425982,0.729544,31.0408,3.54895,12913.9,8762.26,37340.16,379682.5,360290,19392.5,2.14649,2294.7,856.817,7779.2,40000,83357.1,0.00979043,0.438209,52006.5,3003.23,96563.7,3.23E-05,140118,540118,1673.81,402.073,3.35195,238.02,1706.74,395.745,3.57616,230.934,140118,1704.42,392.553,1.75935,225.846,1703.93,391.617,2.01636,225.127,100,138262
113562.35,86356.18,199918.54,12.95,46.94,626.36,3.07,1.54,,0.174722,0.0352812,0.469403,23.2239,4.28638,19749.7,49614.2,45964.128,720129.6,669874,50255.6,2.51016,0.0239235,1059.56,9575.86,40000,199812,0.0161188,0.28854,76008.2,1190.95,55479.7,2.49E-06,256573,656573,1380.44,661.724,6.13871,379.059,1412.95,650.9,5.70631,365.723,256573,1409.7,646.41,3.70745,358.995,1411.25,644.753,3.87829,357.226,100,288150
113562.35,21109.84,134672.19,31.82,16.74,499.09,7.55,3.77,,0.460996,0.0626387,1.8509,24.1765,3.17812,21327.7,15179.6,54336.48,550514.3,518973,31541.3,2.50437,3365.11,1258.17,11320.1,40000,134571,0.0138425,1.62707,53390.4,3941.09,135471,1.47E-05,191332,591332,2444.59,568.429,3.94468,319.893,2500.35,558.943,4.03437,308.769,191332,2502.21,555.122,1.93923,302.622,2505.55,553.701,2.23255,301.345,100,212269
113562.35,76052,189614.36,36.82,15.47,472.97,8.73,4.37,,0.00247625,0.0542221,3.46725,18.3735,3.09323,23000.9,17245,56099.52,516667.9,478730,37937.9,2.61482,3329.9,1300.22,11687.4,40000,189514,0.012185,3.31441,53616.5,4068.23,140114,1.00E-06,246275,646275,2108.55,500.199,4.55361,288.401,2160.14,491.386,4.86473,278.176,246275,2162.4,488.847,2.75058,273.232,2168.89,487.399,3.00557,271.836,100,259346
113562.35,30364.24,143926.59,36.63,25.87,523.73,8.69,4.34,,0.314088,0.0696867,3.35629,23.731,3.02819,24364.7,15185.3,60159.36,581903,546494,35409,2.59578,3596.48,1397.37,12533.2,40000,143826,0.0154391,3.13484,53854.8,4091.31,143945,9.79E-06,200587,600587,2716.69,633.93,3.8075,356.167,2779.6,623.102,4.07975,343.648,200587,2781.02,619.409,1.76337,337.407,2787.47,617.565,2.18459,335.787,100,228626
113562.35,31666.81,145229.16,12.82,22.64,559.52,3.04,1.52,,0.25467,0.037082,0.245802,26.036,3.12732,16700.4,26171.7,41584.368,556974.5,523602,33372.5,2.40446,293.087,956.361,8663.41,40000,145123,0.0151967,0.0224347,74813,1719.89,68550.8,4.82E-06,201884,601884,1453.1,623.466,4.36179,362.048,1488.11,613.243,4.65161,349.927,201884,1484.67,609.834,2.11891,343.693,1483.28,607.869,2.96629,342.347,100,329223
113562.35,38736.35,152298.7,35.85,25.53,496.04,8.5,4.25,,0.280956,0.0607439,3.65394,21.8573,3.10608,22346.8,15377.2,56192.16,543097.6,509121,33976.6,2.54335,3452.09,1302.44,11706.7,40000,152199,0.013357,3.45602,53016,4031.66,139346,8.62E-06,208960,608960,2366.75,548.491,4.08246,312.093,2422.43,539.092,4.23522,301.11,208960,2424.9,535.739,2.10606,295.378,2429.76,534.279,2.39771,294.04,100,225237
113562.35,64774.14,178336.5,27.94,34.68,737.73,6.63,3.31,,4.06E-06,0.0762821,0.302084,26.9829,3.18367,32701.8,26938.3,71255.52,764680.1,715514,49166.1,2.84545,1606.69,1665.05,14844.9,40000,178230,0.0246138,0.0551883,76914,3053.83,116390,1.00E-06,234991,634991,2978.84,1008.36,3.84978,572.765,3056.53,990.904,4.53418,552.455,234991,3050.18,987.861,1.31238,545.999,3051.28,984.551,2.47858,543.377,100,417115
113562.35,66229.47,179791.82,33.75,31.01,530.07,8,4,,0.0198948,0.0637108,0.971272,20.4078,2.99341,26382.7,16878.2,62947.2,564895.7,525285,39610.7,2.66738,3386.57,1464.32,13114,40000,179689,0.0145753,0.790819,54845.3,3986.96,141205,1.00E-06,236450,636450,2479.01,598.185,4.23093,343.895,2540.55,587.583,4.63171,331.671,236450,2541.39,584.875,2.18039,326.236,2548.43,583.013,2.61391,324.565,100,252657
113562.35,84753.35,198315.7,24.38,46.18,516.52,5.78,2.89,,0.191238,0.0476985,0.20602,19.645,4.22605,24804.5,73059.9,54692.64,616075.9,574542,41533.9,2.83875,0.263814,1266.67,11394.3,40000,198212,0.0132129,0.0499123,86639.8,3062.16,113098,4.39E-06,254973,654973,1866.15,542.696,4.98185,309.567,1910.39,533.463,4.88915,298.852,254973,1908.46,529.705,3.21991,293.249,1907.94,528.517,3.46746,292.15,100,752900
113562.35,38829.05,152391.41,32.55,43.87,546.72,7.72,3.86,,0.631279,0.073108,0.801935,23.5312,3.75637,28620.9,43959.8,63832.32,690217.3,650252,39965.3,2.87177,1209.36,1485.61,13298.4,40000,152288,0.0168739,0.583437,80960.9,3901.48,139598,1.83E-05,209049,609049,2856.75,693.144,4.00095,380.368,2920.14,681.546,3.9762,367.031,209049,2921.67,676.517,1.98434,359.865,2924.32,674.957,2.24808,358.408,100,702946
113562.35,78380.35,191942.7,20.78,47.3,564.61,4.93,2.46,,0.322204,0.045877,0.20567,21.5531,4.27962,23483.4,69564.8,52522.08,674396.2,630701,43695.2,2.74722,0.0880887,1214.98,10942.1,40000,191838,0.0151243,0.031908,84262.4,2500.37,95943,6.35E-06,248599,648599,1798.73,620.982,4.98373,352.497,1839.71,610.746,4.87097,340.491,248599,1836.08,606.418,3.03755,334.122,1835.08,604.971,3.46145,332.924,100,612498
113562.35,80800.21,194362.56,37.86,24.15,706.48,8.98,4.49,,2.60E-06,0.0894318,0.375991,23.9945,3.05282,38207.7,17862,83986.56,754678.8,704292,50386.8,2.87152,3180.16,1976.14,17497.2,40000,194256,0.0231261,0.152709,62412.7,3943.85,143136,1.00E-06,251017,651017,3487.45,947.833,3.84812,542.728,3579.54,930.701,4.57821,522.938,251017,3571.81,928.154,1.39749,516.968,3577.27,925.045,2.38079,514.396,100,301438
91018.51,0,91018.51,25.35,39.33,654.25,4.82,2.41,,0.508136,0.0572406,0.394616,35.5541,3.50736,18043.5,49214.6,44644.8,533156.8,505965,27191.8,2.51792,150.404,1028.42,9301,40000,90915.5,0.0168426,0.0571891,82730.9,2811.45,96571.9,1.47E-05,147676,547676,2248.28,691.562,3.17925,383.576,2295.36,680.436,3.72944,371.245,147676,2290.77,675.813,1.23723,364.088,2289.62,673.706,2.02044,362.615,100,584372
113562.35,24308.82,137871.17,22.39,24.14,577.99,5.31,2.65,,0.276262,0.0544913,0.283203,27.3459,3.11276,20530,23159.4,50600.16,593779.9,559505,34274.9,2.50886,1744.9,1169.32,10541.7,40000,137767,0.0170225,0.0358901,67460,2878.32,103028,6.38E-06,194528,594528,2132.46,698.415,3.94977,396.899,2184.37,686.801,4.2691,383.304,194528,2180.81,683.04,1.70796,376.733,2179.65,680.901,2.52123,375.154,100,291321
112351.45,0,112351.45,16.47,46.6,688.08,3.86,1.93,,0.862958,0.0609078,0.375859,37.8661,4.19073,21559.9,56565.3,49810.56,826195.4,785207,40988.4,2.61014,0.0498526,1150.58,10377.2,40000,112246,0.025172,0.0247631,86548.5,1800.91,76709,1.63E-05,169007,569007,2400.95,1032.98,3.49744,553.253,2446.45,1017.4,3.78131,535.298,169007,2438.6,1009.72,1.40898,525.168,2436.31,1006.88,2.45519,523.15,100,444475
102773,0,102773,11.42,25.48,643.81,2.45,1.23,,0.35228,0.0382711,1.56055,34.8592,3.32138,14875,28773.3,37999.824,565419.9,533529,31890.9,2.30451,0.196278,872.259,7916.63,40000,102668,0.0188407,1.23519,77064.7,1055.41,51893.3,6.98E-06,159429,559429,1499.04,772.492,3.38949,434.005,1534.41,760.652,3.77795,420.182,159429,1527.75,756.135,1.21472,412.97,1530.84,753.626,1.89302,410.875,100,254029
113562.35,46194.04,159756.39,32.95,38.14,518.13,7.81,3.91,,0.405563,0.065226,1.43233,21.8202,3.43012,26024.2,34063.6,60332.64,613042.9,575196,37846.9,2.75941,1966.78,1401.53,12569.3,40000,159654,0.0147914,1.23476,70953.2,3922.49,138897,1.18E-05,216415,616415,2544.19,607.494,4.16486,340.099,2602.62,597.174,4.21421,328.118,216415,2604.95,593.145,2.16576,321.832,2609.04,591.657,2.42549,320.432,100,537572
90144.6,0,90144.6,18.83,30.36,717.13,3.54,1.77,,0.27386,0.0506636,0.395136,38.9173,3.36086,16382.7,5323.74,41867.328,527664.2,498929,28735.2,2.36658,828.941,963.015,8722.36,40000,90040.4,0.019122,0.0293461,72278,2020.46,76798.6,6.65E-06,146801,546801,1989.37,784.526,3.02415,438.676,2030.99,771.89,3.90047,424.67,146801,2026.17,767.842,0.94868,417.639,2026.54,764.878,2.17475,415.647,100,277349
113562.35,46059.29,159621.65,15.29,31.24,745.62,3.63,1.81,,5.30E-06,0.0550345,0.300867,30.3003,3.19281,24348.8,38325.1,54298.08,725772.6,679275,46497.6,2.68181,1.61778,1257.27,11312.1,40000,159515,0.0247588,0.030208,87319.1,1570.36,71782.4,1.00E-06,216276,616276,2152.34,1013.92,3.97356,576.724,2207.62,997.019,4.67645,556.778,216276,2201.92,993.96,1.2793,550.139,2201.38,990.35,2.68079,547.415,100,398171
113562.35,54527.71,168090.07,14.14,19.49,518.38,3.35,1.68,,0.0957869,0.0295899,2.76513,21.7178,3.05236,14739.2,36494,36364.512,533469.9,496349,37120.9,2.38798,0.131245,833.998,7575.94,40000,167987,0.0139165,2.58734,74572,1277.5,55716.8,1.51E-06,224748,624748,1154.99,570.407,4.86459,330.123,1183.82,561.255,4.94305,318.923,224748,1180.73,558.309,2.67031,313.387,1183.6,556.659,3.00107,311.8,100,290071
113562.35,61846.42,175408.78,21.89,27.9,681.55,5.19,2.59,,5.07E-06,0.058798,0.26456,25.919,3.09713,26188.4,28279.3,59088,674101.4,630222,43879.4,2.71347,1114.17,1371.69,12310,40000,175303,0.0210891,0.03562,77237.1,2520.99,98365.6,1.00E-06,232064,632064,2296.4,863.933,4.17032,496.413,2356.67,849.157,4.77843,479.07,232064,2352.38,846.466,1.599,472.953,2351.92,843.565,2.74214,470.778,100,380335
78360.02,0,78360.02,33.67,23,683.91,5.51,2.75,,0.363532,0.060057,0.502091,36.7492,3.27506,15693.7,12081.7,43692.768,426417.7,404473,21944.7,2.24934,2635.69,1005.98,9102.66,40000,78258.2,0.0136866,0.147275,53158,3416.82,107673,1.41E-05,135019,535019,2354.33,562.444,2.94133,321.588,2404.63,552.867,3.66775,311.339,135019,2401.88,549.376,1.08622,305.236,2402.28,547.466,1.81804,303.95,100,148652
113562.35,91280.84,204843.19,22.48,33.93,527.43,5.33,2.67,,7.27E-06,0.0447291,0.188177,19.8447,3.35586,21806.4,36344.8,49911.36,559074.6,519476,39598.6,2.6986,961.392,1152.98,10398.2,40000,204740,0.0138942,0.0348714,74302,2953.23,104575,1.00E-06,261501,661501,1746.51,569.929,5.12143,330.536,1791.87,559.924,5.47997,318.826,261501,1789.82,557.461,3.09979,313.675,1789.17,555.768,3.73082,312.357,100,476187
113562.35,3883.82,117446.18,20.9,24.81,529.08,4.96,2.48,,0.566807,0.049139,0.327324,28.8751,3.37411,16930.1,19646.1,44713.584,549611,520762,28849,2.33765,1791.09,1030.04,9315.33,40000,117343,0.014536,0.0625684,63133.9,2893.84,96869.6,1.47E-05,174104,574104,1926.55,596.783,3.94187,338.65,1970.22,587.193,4.03531,327.299,174104,1966.48,582.954,1.87662,320.667,1965.56,581.441,2.34785,319.473,100,237146
106004.29,0,106004.29,29.11,34.56,732.98,6.44,3.22,,0.258654,0.0904726,0.43924,39.4948,3.49021,27022.2,24272.6,62285.76,736540.5,695658,40882.5,2.71417,2006.38,1448.42,12976.2,40000,105899,0.0271464,0.057022,73044.9,3243.65,120198,6.54E-06,162660,562660,3546.12,1113.14,2.85623,597.747,3626.81,1094.91,3.68304,577.13,162660,3618.23,1089.77,0.775053,569.124,3618.9,1085.86,2.01208,566.001,100,363886
113562.35,68859.92,182422.27,35.15,16.44,673.8,8.34,4.17,,4.04E-06,0.0835666,0.336557,24.3118,3.00219,34438.3,18465.8,77037.6,715268.3,668545,46723.3,2.82149,3056.73,1805.8,16049.5,40000,182317,0.0218672,0.111109,62684.2,3834.34,139532,1.00E-06,239078,639078,3259.73,896.354,3.81743,510.548,3344.92,880.343,4.50246,492.077,239078,3339.12,877.599,1.42254,486.015,3342.67,874.687,2.37044,483.636,100,299765
113562.35,48607.5,162169.86,22.37,45.57,522.33,5.31,2.65,,0.669111,0.0486599,0.259244,22.3173,4.22327,22132,75082.7,50499.84,642926.6,604529,38397.6,2.73347,0.142274,1166.94,10520.8,40000,162066,0.014263,0.0681223,86082.1,2865.63,105946,1.55E-05,218827,618827,1909.2,585.537,4.69329,325.34,1950.59,576.216,4.40895,314.247,218827,1947.11,571.643,2.69562,307.767,1946.39,570.521,2.87318,306.685,100,693890
113562.35,48991.55,162553.9,18.74,32.89,552.81,4.44,2.22,,0.159988,0.03014,5.20798,23.2906,3.17199,16567.8,42735.4,38802.24,552178.8,514912,37266.8,2.55688,0.0908327,891.058,8083.8,40000,162452,0.014379,5.01208,86909.6,1273.75,57483.1,2.66E-06,219213,619213,1175.9,589.541,4.81818,343.872,1205.97,580.063,4.80102,332.251,219213,1202.8,576.846,2.50612,326.444,1205.6,575.159,2.83841,324.828,100,275858
113562.35,34646.32,148208.67,34.95,44.31,538.6,8.29,4.14,,0.721394,0.0736721,2.39415,23.717,3.83441,28287.9,44613.2,63299.52,690818.8,651377,39441.8,2.87017,1182.79,1472.8,13187.4,40000,148106,0.0167428,2.17271,81658.6,3954.38,141375,2.14E-05,204867,604867,2879.39,687.773,3.97196,375.23,2941.95,676.375,3.90547,362.114,204867,2943.89,671.207,1.97012,354.88,2946.88,669.711,2.19254,353.461,100,723109
97981.72,0,97981.72,30.85,47.49,736.88,6.31,3.16,,0.62333,0.09018,0.436076,39.6614,3.94076,27191.4,49604.3,60123.84,753123.9,714867,38256.9,2.85343,392.718,1396.52,12525.8,40000,97877.2,0.0256271,0.0516009,90312.6,3268.45,120692,1.71E-05,154638,554638,3543.22,1051.66,2.87884,554.083,3615.68,1035.01,3.51691,535.678,154638,3608.62,1028.23,0.977468,526.48,3607.2,1025.08,1.99364,524.091,100,716410
113562.35,15987.48,129549.83,12.5,37.94,468,2.96,1.48,,1.31386,0.0301572,0.295618,24.5005,4.57516,13804.8,47776.7,35865.264,536828.2,506327,30501.2,2.31272,0.0441675,822.329,7471.93,40000,129446,0.0112679,0.086244,74500.8,1773.87,67329.9,3.06E-05,186207,586207,1190.45,461.595,5.0082,258.875,1210.61,455.344,4.4719,250.77,186207,1206.94,451.476,2.83242,245.044,1206.29,450.718,2.84744,244.198,100,390214
