WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,37727.38,151289.73,37.5,42.27,480.12,8.89,4.45,,0.821064,0.0579884,6.34524,21.4575,4.05885,23551.1,49613.5,54518.88,604063.6,568559,35504.6,2.77915,725.328,1262.53,11358.1,40000,151190,0.0132092,6.15304,83983.3,3835.28,135167,2.47E-05,207951,607951,2267.77,542.332,4.38696,298.357,2316.61,533.634,4.09461,288.038,207951,2318.38,529.346,2.3971,281.893,2319.53,528.37,2.45122,280.859,100,774163
113562.35,92153.53,205715.88,13.99,48.91,616.26,3.32,1.66,,0.141346,0.0340365,0.99531,22.7381,4.57165,19594.1,51743.8,45610.416,718124.7,666876,51248.7,2.50733,0.0210147,1051.21,9502.17,40000,205610,0.0154626,0.822372,75393.6,1188.59,54940.9,2.00E-06,262371,662371,1331.73,634.899,6.34795,364.013,1362.15,624.547,5.88298,351.286,262371,1359.28,620.028,4.0168,344.686,1361.46,618.502,4.09001,342.97,100,284456
113562.35,37323.91,150886.27,15.14,41.28,728.57,3.59,1.8,,0.320831,0.0550864,0.296129,31.6216,3.62325,23609.5,48870,52981.44,799954.5,753036,46918.5,2.65955,0.0704273,1225.91,11037.8,40000,150779,0.024611,0.016606,86257.4,1519.93,70317.5,5.14E-06,207540,607540,2162.51,1009.22,3.99334,562.963,2211.53,992.966,4.38065,543.914,207540,2205.85,987.816,1.51622,535.721,2203.46,984.441,2.98732,533.439,100,389560
113562.35,9125.38,122687.73,38.21,24.71,610.75,9.06,4.53,,0.285935,0.0992811,1.83369,30.8564,3.10995,30017.4,14617.2,70973.28,697347.1,656224,41123.1,2.71512,3836.21,1658.19,14786.1,40000,122585,0.0223466,1.53007,55885.4,4263.11,151971,9.14E-06,179346,579346,3877.91,917.261,3.09607,498.301,3964.43,901.649,3.72676,480.629,179346,3958.98,897.072,1.04592,473.26,3971.25,893.865,1.83422,470.531,100,235878
113562.35,6893.72,120456.07,32.42,45.81,651.99,7.69,3.84,,0.713632,0.0980186,0.399161,33.5649,3.87725,31893.9,40126.9,69722.4,828913,786614,42299,2.91292,1265.96,1627.87,14525.5,40000,120351,0.0250604,0.0730161,83667.1,3777.51,137137,2.00E-05,177112,577112,3844.61,1028.77,3.18594,546.807,3926.93,1012.07,3.55403,528.068,177112,3921.58,1005.11,1.23883,518.785,3920.74,1002.42,2.00368,516.617,100,662549
91305.57,0,91305.57,23.57,43.42,581.89,4.49,2.25,,1.01012,0.0469423,0.480815,31.942,3.98263,15701.5,76522.4,40393.584,500252.1,475306,24946.1,2.41611,0.0801389,928.387,8415.33,40000,91203,0.0131013,0.181079,80226,2710.57,91002.3,3.19E-05,147964,547964,1848.05,537.899,3.62135,298.772,1882.74,529.765,3.64542,289.403,147964,1878.49,525.217,1.77975,282.926,1877.69,524.053,2.02859,281.944,100,578998
113562.35,10760.52,124322.88,15.19,14.75,634.67,3.6,1.8,,0.266042,0.0484462,0.316897,32.6783,3.24929,18660.3,31747.5,45491.04,631465.8,595573,35892.8,2.46575,341.905,1048.39,9477.3,40000,124218,0.020183,0.0210819,79467.4,1815.93,72425.2,5.04E-06,180979,580979,1899.45,827.761,3.75752,467.215,1944.43,814.366,4.25636,451.556,180979,1939.76,810.234,1.37461,444.346,1937.85,807.32,2.625,442.361,100,340336
81487,0,81487,18.93,35.37,545.06,3.22,1.61,,0.938023,0.0345727,0.579229,30.187,3.73588,12086.7,29563.9,33177.696,365790.9,346762,19028.9,2.25298,180.705,759.625,6912.02,40000,81384.2,0.0092088,0.299829,72779.5,2461.24,83063.2,3.61E-05,138145,538145,1362.39,377.807,3.48552,221.895,1386.54,372.26,3.60523,215.58,138145,1383.58,369.166,1.91393,210.727,1382.91,368.352,2.09464,210.057,100,483657
113562.35,72756.27,186318.62,11.21,43.24,500.86,2.66,1.33,,0.458949,0.0279737,1.11827,20.8671,4.48901,15034.1,39890.3,35976.48,626515.1,584122,42393.1,2.42999,0.0186268,824.928,7495.1,40000,186214,0.0127619,0.96339,71538.3,1106.92,51472.8,6.82E-06,242975,642975,1098.64,523.562,6.16375,291.786,1120.47,515.726,5.62192,281.859,242975,1118.35,511.433,4.05949,275.742,1118.95,510.474,4.00347,274.546,100,263925
79016.58,0,79016.58,14,45.66,694.76,2.31,1.15,,0.974706,0.0357592,0.406362,37.668,4.06571,12957.6,37452.3,34511.232,509798.9,485498,24300.9,2.22842,0.0220411,790.716,7189.84,40000,78912.1,0.0151281,0.0547436,72441.3,1288.02,55993.5,2.56E-05,135673,535673,1415.39,620.793,3.20846,343.105,1437.01,611.872,3.69398,333.224,135673,1431.62,606.677,1.54886,325.852,1430.37,605.125,2.085,324.775,100,300395
113562.35,50949.57,164511.92,28.14,48.13,546.62,6.67,3.34,,0.709713,0.0632471,0.301623,22.4747,4.16833,27601.1,62993.1,60144,701716.3,660529,41187.3,2.9124,83.8098,1397,12530,40000,164408,0.0161253,0.101127,90815.6,3477.08,126779,1.83E-05,221169,621169,2476.85,662.297,4.35074,364.498,2532.21,651.371,4.1575,351.837,221169,2530.3,646.326,2.34302,344.83,2529.88,645.012,2.5697,343.597,100,840952
113562.35,94192.92,207755.27,26.59,24.63,492.36,6.31,3.15,,6.26E-06,0.0486442,0.199435,18.5022,3.19132,22113,24235,51806.4,535593.5,497092,38501.5,2.67042,2282.72,1197.97,10793,40000,207653,0.0131012,0.0561551,61953.5,3559.9,122016,1.00E-06,264414,664414,1897.01,537.378,4.9721,310.083,1946.59,527.841,5.37785,298.94,264414,1945.69,525.57,3.09383,294.05,1945.77,524.047,3.60338,292.784,100,336222
113562.35,93734.5,207296.85,24.29,35.72,472.08,5.76,2.88,,1.04E-05,0.0447559,0.183219,18.4241,3.5346,21027.2,40066.8,47830.56,543647,504542,39105,2.74499,1000.97,1103.68,9964.7,40000,207194,0.0125167,0.0462506,74654.8,3373.77,114808,1.00E-06,263955,663955,1748.28,513.794,5.20651,293.049,1791.96,504.77,5.47625,282.565,263955,1790.57,502.047,3.50685,277.59,1790.24,500.669,3.92496,276.412,100,553294
101977.38,0,101977.38,37.19,35.41,715.37,7.92,3.96,,0.301884,0.105802,0.519794,38.3435,3.44734,29353.7,20627.7,68119.68,719977.6,680406,39571.6,2.7446,2983.32,1589.07,14191.6,40000,101873,0.0258934,0.140926,64610.8,3943.61,141604,9.37E-06,158634,558634,4145.05,1062.41,2.74494,565.123,4236.74,1044.66,3.56771,545.338,158634,4227.47,1039.44,0.776805,537.393,4232.06,1035.73,1.81985,534.35,100,332064
113562.35,70909.31,184471.67,11.81,31.65,727.59,2.8,1.4,,3.61E-06,0.043666,0.261838,26.735,3.26269,22135.5,38585.8,50178.24,697198.7,649988,47210.7,2.58449,0.101695,1159.3,10453.8,40000,184364,0.0218255,0.0347447,82046.2,1023.88,55219,1.00E-06,241125,641125,1706.63,893.629,4.76836,518.925,1751.78,878.668,5.23159,500.897,241125,1747.01,876.083,1.90785,494.713,1746.64,873.018,3.08717,492.353,100,270166
113562.35,27092.9,140655.26,23.76,32.51,526.02,5.63,2.82,,0.387853,0.0514164,0.279575,24.8657,3.23255,19599.2,25558.2,49058.4,556864.4,524956,31908.4,2.4928,1825.49,1132.75,10220.5,40000,140552,0.0142039,0.0576114,65689.8,3183.14,109506,9.91E-06,197313,597313,2011.82,583.068,4.21679,332.291,2060.05,573.386,4.29495,320.824,197313,2057.37,569.65,2.126,314.653,2056.65,568.155,2.58834,313.44,100,330250
113562.35,66902.24,180464.6,38.29,16.95,493.71,9.08,4.54,,0.0550597,0.0573834,3.96161,19.1987,3.07152,23970,15994.7,58742.4,529230,491913,37317,2.60773,3455.71,1363.42,12238,40000,180365,0.0128271,3.79423,53324.3,4039.84,141642,1.62E-06,237126,637126,2231.66,526.566,4.14224,306.445,2286.22,517.322,4.5116,295.831,237126,2288.77,514.582,2.30856,290.618,2295.33,513.084,2.6139,289.231,100,243084
113562.35,44797.51,158359.87,30.7,14.75,572.43,7.28,3.64,,0.145269,0.0685086,0.300879,23.8981,2.97721,26168.3,18222.4,62191.68,611629.7,573906,37723.7,2.66221,3021.09,1446.15,12956.6,40000,158256,0.0171899,0.0822166,59375.3,3737.65,133856,3.88E-06,215017,615017,2674.08,705.259,3.90553,399.849,2741.17,692.988,4.31294,385.657,215017,2739.45,689.717,1.71317,379.535,2740.34,687.596,2.40019,377.82,100,267486
113562.35,3915.97,117478.32,30.84,46.32,705.58,7.31,3.66,,0.649268,0.101678,0.407409,37.0579,3.94999,32802.6,40404.7,70701.12,879840.5,834535,45305.5,2.93123,1001.48,1651.59,14729.4,40000,117373,0.0284147,0.0480945,86911.4,3523.19,129991,1.69E-05,174134,574134,3990.76,1166.01,3.034,617.864,4075.93,1147.25,3.55137,596.833,174134,4068.64,1139.89,1.07161,587.052,4067.12,1136.59,2.08878,584.45,100,657472
113562.35,62087.16,175649.51,31.31,40.51,520.44,7.43,3.71,,0.31307,0.0620279,0.633507,20.559,3.58978,27039.9,40212.3,61080.96,618909,578969,39940,2.82301,1440.07,1419.48,12725.2,40000,175546,0.0143877,0.452848,76011.8,3819.26,135949,8.66E-06,232307,632307,2418.99,590.958,4.3934,333.315,2475.69,580.786,4.42077,321.535,232307,2477.93,576.922,2.42924,315.478,2481.12,575.508,2.66266,314.119,100,627070
113562.35,90829.03,204391.38,37.25,22.72,739.06,8.83,4.42,,1.97E-06,0.0887152,0.352871,23.9991,3.13226,39625.3,18727.5,85976.16,778666.8,726343,52323.8,2.89553,2942.98,2025.15,17911.7,40000,204284,0.0240506,0.131407,64959.3,3807.68,139131,1.00E-06,261045,661045,3459.17,985.364,3.94888,567.777,3552,967.576,4.6971,547.137,261045,3543.65,965.225,1.41496,541.254,3548.61,962.026,2.4602,538.628,100,318032
113562.35,88980.06,202542.41,29.58,32.65,539.99,7.01,3.51,,7.46E-06,0.0552878,0.247781,19.5295,3.17928,26120.1,22979.6,60818.4,559504.9,520178,39326.9,2.70269,2550.89,1413.17,12670.5,40000,202439,0.0139059,0.0858643,61492.9,3618.18,129040,1.00E-06,259200,659200,2153.66,570.456,4.67201,333.528,2210.43,560.264,5.05816,321.733,259200,2210.47,557.843,2.64532,316.602,2211.51,556.235,3.13349,315.234,100,334783
84576.96,0,84576.96,20.44,47.89,498.8,3.61,1.8,,2.51037,0.0308269,2.02758,28.6611,5.68186,11637.3,59043.4,32312.592,441361.6,417999,23362.6,2.21321,0.0203584,739.478,6731.79,40000,84475,0.0076869,1.77199,72809.1,2370.86,79203.8,0.000101101,141236,541236,1220.63,314.397,5.67453,166.42,1238.15,311.114,4.39902,161.183,141236,1234.07,308.003,2.78099,156.413,1233.07,307.476,2.66046,155.705,100,496831
82161.65,0,82161.65,34.99,38.29,628.39,6,3,,0.560693,0.0623972,1.06409,33.9758,3.42522,17372.9,36520.2,45246,450291.5,427540,22751.5,2.44455,1335.06,1042.6,9426.25,40000,82060.2,0.0131168,0.736136,70286.1,3627.23,116457,2.26E-05,138821,538821,2445.63,539.215,3.12314,303.138,2495.69,530.184,3.58876,293.324,138821,2494.43,526.237,1.32248,287.091,2495.89,524.67,1.82058,285.952,100,497406
113562.35,73731.98,187294.33,26.28,20.61,650.22,6.23,3.12,,4.43E-06,0.0621927,0.251614,23.614,3.08134,27945.4,24195.8,63266.88,654378.2,611099,43279.2,2.73877,1889.72,1472.01,13180.6,40000,187189,0.019443,0.0443783,70292.8,3056.3,114396,1.00E-06,243950,643950,2426.85,796.701,4.25859,459.87,2491.4,782.787,4.84098,443.626,243950,2487.78,780.282,1.79302,437.797,2487.71,777.72,2.77633,435.845,100,346988
113562.35,92920.2,206482.55,26.27,40.22,643.16,6.23,3.12,,6.60E-06,0.0601443,0.222636,22.0596,3.56711,30173.3,41305,65073.12,689079.6,642651,46428.6,2.88191,694.547,1515.51,13556.9,40000,206377,0.018617,0.0362008,83228.7,3013.05,113645,1.00E-06,263138,663138,2348.32,763.409,4.55887,440.971,2409.52,749.98,5.01141,425.517,263138,2406.47,746.98,2.24107,419.521,2405.77,744.68,3.11533,417.782,100,597949
104545.18,0,104545.18,36.71,30.92,732.5,8.01,4.01,,0.206809,0.109181,0.528848,39.2207,3.38637,30326,16186.7,70417.92,740409.9,698466,41943.9,2.73407,3307.51,1644.73,14670.4,40000,104441,0.0276311,0.141117,61658.4,3911.89,141109,6.15E-06,161202,561202,4276.3,1133.32,2.69533,604.508,4373.21,1114.25,3.59978,583.099,161202,4361.15,1109.38,0.695316,575.383,4367.22,1105.25,1.83276,571.931,100,256670
78546.49,0,78546.49,27.11,25.73,600.86,4.45,2.22,,1.00E-06,48.4428,404.68,89.7956,95249.2,0,2142.97,18459264,3897492,3.62E+06,277492,243.249,0,1.00E-10,3.85E+06,0,78453.2,36.3471,401.547,0,0,0,0,135214,535214,1.92E+06,1.48E+06,5.24551,1.16E+06,1.87E+06,1.45E+06,4.17674,1.14E+06,135214,1.95E+06,1.47E+06,2.73635,1.15E+06,1.94E+06,1.45E+06,3.69981,1.14E+06,100,0
105734.26,0,105734.26,27.77,39.4,529.46,6.13,3.07,,0.898125,0.0622174,0.613068,29.2955,3.7927,20246.2,46722.4,49276.8,566177.5,537654,28523.5,2.61903,748.127,1137.94,10266,40000,105632,0.0146191,0.335469,80562.1,3538.25,121028,2.95E-05,162393,562393,2440.77,600.373,3.68528,328.054,2491.25,590.893,3.66027,317.073,162393,2488.83,586.054,1.75267,310.222,2488.7,584.763,2.00887,309.091,100,655230
104719.51,0,104719.51,18.52,15.68,549.19,4.05,2.03,,0.5924,0.0453266,0.348584,30.5726,3.3906,15699.7,15961.9,41387.088,506740.5,480741,25999.5,2.33415,1564.04,951.724,8622.31,40000,104616,0.0139322,0.0659308,65682.1,2601.24,90158.8,1.60E-05,161377,561377,1779.45,571.956,3.65249,326.446,1817.86,562.887,3.90053,315.942,161377,1814.01,558.767,1.72229,309.459,1813.07,557.286,2.21772,308.353,100,228705
89010.27,0,89010.27,25.76,27.58,490.53,4.79,2.39,,1.01118,0.042123,2.46338,27.5005,3.73352,12204.4,9087.34,35684.208,385142.1,365060,20082.1,2.14279,2538.28,818.1,7434.21,40000,88909.3,0.00898195,2.20877,50346.3,3365.42,104368,4.11E-05,145670,545670,1655.47,368.49,3.7877,211.682,1687.15,363.035,3.64289,205.168,145670,1685.5,360.002,2.02875,200.43,1684.92,359.278,2.12361,199.754,100,149657
113562.35,67190.62,180752.97,21.81,27.14,513.14,5.17,2.59,,0.00398993,0.0437211,0.203147,20.9394,3.07442,19210.3,27172.1,46423.392,535501.5,499266,36235.5,2.55009,1492.14,1070.41,9671.54,40000,180650,0.0135947,0.0347684,67042.5,2955.02,101382,1.00E-06,237411,637411,1707.63,557.69,4.89881,322.652,1751.75,548.025,5.21363,311.232,237411,1749.57,545.478,2.81263,305.966,1748.85,543.788,3.44101,304.652,100,337886
113562.35,392.74,113955.09,30.54,43.84,488.89,7.24,3.62,,1.39613,0.0650789,3.48353,27.1603,4.45447,22314.6,61135.5,52086.24,629307,597182,32125,2.75743,191.365,1204.62,10851.3,40000,113854,0.0147858,3.22633,89750.8,3713.97,130379,4.60E-05,170615,570615,2554.57,606.95,3.95837,322.774,2604.98,597.755,3.59909,311.894,170615,2603.43,592.512,1.90465,304.884,2603.16,591.432,1.99277,303.807,100,848797
78286.42,0,78286.42,31.04,16.14,748.6,5.07,2.54,,0.265081,0.0615335,0.45167,40.0689,3.35308,16477.7,15875.7,44243.808,465809.1,440985,24824.1,2.30803,2124.75,1018.97,9217.46,40000,78183.8,0.0166844,0.0654959,59474.5,3043,99758.2,8.73E-06,134945,534945,2413.54,685.08,2.81973,384.346,2466.21,673.609,3.71168,371.982,134945,2461.64,669.964,0.870421,365.513,2461.34,667.377,1.87573,363.734,100,189982
76299.31,0,76299.31,12.3,27.82,497.26,1.96,0.98,,0.955308,0.0242378,0.428511,27.9306,3.60419,8844.45,10947.1,25264.752,319903.3,302742,17161.3,2.11591,727.602,576.037,5263.49,40000,76196.5,0.0082521,0.175863,62035.2,1765.02,68910.4,3.30E-05,132957,532957,959.617,338.038,3.41986,196.264,972.997,333.504,3.65095,191.175,132957,970.132,330.799,2.03529,186.781,969.512,330.084,2.1909,186.191,100,257094
99198.03,0,99198.03,34.37,34.18,726.63,7.12,3.56,,0.262071,0.0953592,0.473436,38.9811,3.42099,26597.1,20477,62705.76,682417.3,644831,37586.3,2.6825,2708.06,1458.51,13063.7,40000,99094.1,0.025053,0.0917988,65626.2,3650.44,131714,7.69E-06,155855,555855,3736.85,1027.72,2.76774,550.023,3820.62,1010.65,3.61779,530.971,155855,3811.93,1005.78,0.763205,523.298,3814.37,1002.12,1.8741,520.365,100,310977
113562.35,79021.56,192583.91,12.63,35.13,650.74,3,1.5,,7.29E-06,0.0374186,0.26409,23.9364,3.40262,20132.5,46461.1,46716.48,640795.7,595690,45105.7,2.53257,0.0748566,1077.33,9732.6,40000,192478,0.0176251,0.0690483,78701,1222.74,57458,1.00E-06,249239,649239,1461.28,722.245,5.33332,422.986,1500.52,710.069,5.48439,408.188,249239,1496.29,707.297,2.6744,402.312,1496.74,705.003,3.38634,400.353,100,296133
113562.35,46232.85,159795.21,18.09,24.73,474.61,4.29,2.14,,0.237552,0.039603,0.215551,21.4131,3.12408,16346.6,22421.8,40790.64,514449.3,482056,32393.3,2.4607,1325.84,937.711,8498.05,40000,159692,0.0124697,0.0403919,66461.1,2797.38,94997.8,4.93E-06,216453,616453,1550.57,511.622,4.77253,291.768,1587.42,503.235,4.85282,281.664,216453,1584.87,500.113,2.82261,276.191,1584.12,498.788,3.24781,275.103,100,324769
113562.35,81659.58,195221.94,16.55,17.72,533.35,3.92,1.96,,6.67E-06,0.037863,0.185581,20.9943,3.16059,18383.1,33085.3,42824.16,551726.5,512886,38840.5,2.59205,355.604,985.526,8921.7,40000,195118,0.0143993,0.0256498,76505.5,2195.98,80879,1.00E-06,251879,651879,1479.81,590.403,5.29694,343.021,1518,580.181,5.71145,330.88,251879,1515.51,577.892,3.10515,325.646,1514.52,575.971,3.91441,324.245,100,414175
100792.13,0,100792.13,23.31,16.77,697.33,4.91,2.45,,0.263941,0.0652158,0.394385,37.9081,3.35973,20228,23590.9,49750.08,615962.4,582170,33792.4,2.50063,1479.85,1149.15,10364.6,40000,100688,0.0219358,0.0352894,71484.8,2639.87,96717.5,6.34E-06,157449,557449,2557.17,899.718,3.08533,494.876,2615.54,885.11,3.84184,478.339,157449,2609.88,880.684,0.930602,470.964,2608.63,877.433,2.15805,468.604,100,292541
113562.35,611.55,114173.9,13.17,16.86,483.45,3.12,1.56,,0.893182,0.0349136,0.329007,27.451,3.76156,13447.4,16257.7,37162.368,498187.9,471818,26369.9,2.18235,1000.11,852.657,7742.16,40000,114072,0.0121496,0.0829818,63281.2,2086.02,74415,2.30E-05,170833,570833,1374.13,498.156,4.12281,286.117,1401.03,490.904,4.03399,277.277,170833,1397.31,486.98,2.22791,271.322,1396.55,485.984,2.43055,270.428,100,234804
113562.35,9585.53,123147.88,20.44,28.93,749.61,4.85,2.42,,0.136775,0.074304,0.394061,37.7532,3.38708,25878.5,28042.3,58442.4,770956.7,725547,45409.7,2.70249,904.291,1356.24,12175.5,40000,123042,0.028506,0.0385242,82477.4,2321.09,93668.5,2.64E-06,179803,579803,2910.23,1168.04,3.16491,639.991,2980.34,1148.95,3.96918,617.873,179803,2972.14,1144.45,0.831392,610.21,2972.16,1140.24,2.2568,606.873,100,379755
113562.35,47392.36,160954.72,15.16,26.65,604.67,3.59,1.8,,0.0632314,0.040748,0.240108,25.716,3.092,18916,32942.8,45416.016,583921.1,546499,37422.1,2.49889,273.028,1046.62,9461.67,40000,160851,0.0167613,0.0218572,78034.2,1821.9,71873.1,1.11E-06,217612,617612,1593.72,687.243,4.58047,400.18,1634.54,675.671,4.96507,386.463,217612,1631.32,672.809,2.09524,380.452,1629.92,670.452,3.1255,378.818,100,354610
104267.62,0,104267.62,34.39,14.63,552.01,7.49,3.74,,0.496373,0.0729134,2.1186,30.2339,3.22398,20805,13912,53874.24,546427.4,517598,28829.4,2.47127,3486.16,1247.16,11223.8,40000,104166,0.015753,1.8267,52904.1,3984.65,136363,1.76E-05,160927,560927,2850.7,647.046,3.31697,357.43,2912.29,636.316,3.68958,345.304,160927,2912.27,631.993,1.37227,338.543,2916.54,630.122,1.87266,337.033,100,192230
109096.83,0,109096.83,24.44,45.55,497.61,5.57,2.78,,1.64273,0.0548121,0.794579,27.764,4.7861,19269.8,81913.2,46402.56,605158.5,574127,31031.5,2.63062,0.119438,1069.92,9667.2,40000,108994,0.0138345,0.535037,86829.5,3184.64,112598,5.11E-05,165755,565755,2157.18,567.564,4.14762,302.379,2197.2,559.38,3.66104,292.48,165755,2193.33,554.352,2.00604,285.728,2192.48,553.38,2.05326,284.724,100,749668
113562.35,17044.6,130606.95,34.16,48.99,469.44,8.1,4.05,,1.86403,0.0584882,6.37126,23.4036,5.27525,22383.8,83469.2,51644.64,656253.6,620172,36081.6,2.78694,0.284312,1194.12,10759.3,40000,130507,0.0137306,6.15533,91363.5,3597.92,130266,5.83E-05,187268,587268,2298.09,563.181,4.35385,296.94,2341.85,554.979,3.72196,287.037,187268,2340.11,550.085,2.14242,280.52,2339.53,549.222,2.13314,279.571,100,890924
113562.35,13712.26,127274.62,25.11,27.4,472.22,5.95,2.98,,0.739447,0.0488078,0.676233,24.5334,3.59856,16772.7,15420,45395.616,503008.4,475175,27833.4,2.31879,2672.21,1046.14,9457.42,40000,127173,0.0113003,0.455259,53996.2,3550.75,113098,2.32E-05,183934,583934,1909.9,463.832,4.43335,264.547,1952.51,456.495,4.15033,255.51,183934,1952.13,452.904,2.38065,249.92,1952.31,452.012,2.47364,249.011,100,184489
113562.35,38326.39,151888.74,31.84,40.19,741.73,7.55,3.77,,0.212592,0.0938021,0.345762,30.909,3.42115,35210.9,30108.4,75898.08,847299.9,797246,50053.9,2.9103,1685.35,1777.99,15812.1,40000,151782,0.0273278,0.0522221,78977,3465.68,128807,4.91E-06,208543,608543,3670.15,1120.62,3.38453,617.161,3758.87,1101.51,3.97855,595.286,208543,3751.81,1096.67,1.10038,587.495,3752.09,1093.11,2.25131,584.637,100,500444
113562.35,936.55,114498.9,25.6,43.33,653.82,6.07,3.04,,0.642772,0.0812828,0.379775,35.4632,3.82643,27086.6,48233.4,60007.68,782917.3,742788,40129.3,2.83389,362.765,1393.73,12501.6,40000,114394,0.0246847,0.0417457,90303.8,3097.25,115984,1.57E-05,171155,571155,3192.02,1012.91,3.21334,542.026,3259.63,996.896,3.6484,523.902,171155,3253.04,990.236,1.20853,514.772,3251.31,987.386,2.15355,512.607,100,683163
89447.17,0,89447.17,36.85,45.15,719.14,6.88,3.44,,0.553629,0.0912769,0.495278,38.5023,3.73476,25434.2,41708.1,58416.96,649910.4,616878,33032.4,2.78012,1179.09,1355.62,12170.2,40000,89343.9,0.0220135,0.117438,81203.2,3704.49,131953,1.84E-05,146105,546105,3582.44,903.793,2.81085,477.458,3655.81,889.146,3.48183,461.488,146105,3650.38,883.319,0.951304,453.244,3651.08,880.539,1.80293,451.112,100,644671
111150.2,0,111150.2,36.63,16.92,711.41,8.5,4.25,,0.217104,0.114499,0.537517,38.1827,3.3638,32659.5,15808.8,74959.2,783557.4,739043,44514.4,2.77114,3447.01,1755.1,15616.5,40000,111045,0.0285899,0.15908,61356,4031.35,145223,6.41E-06,167806,567806,4483.76,1172.63,2.7389,626.489,4585.74,1152.83,3.60748,604.135,167806,4573.03,1147.79,0.72201,596.245,4579.98,1143.6,1.84352,592.699,100,259076
109692.89,0,109692.89,25.43,36.58,690.95,5.82,2.91,,0.363038,0.0800375,0.396552,37.6003,3.53264,25412,32342.6,58327.68,729789.7,690426,39363.7,2.71553,1203.02,1353.49,12151.6,40000,109588,0.0253632,0.0378006,80160.6,2985.96,111765,8.71E-06,166349,566349,3139.22,1040.23,3.05211,561.704,3209.43,1023.46,3.73674,542.678,166349,3202.83,1017.99,0.947173,534.401,3201.5,1014.53,2.16212,531.785,100,468268
113562.35,75766.09,189328.44,18.73,28.45,584.31,4.44,2.22,,7.39E-06,0.0420476,0.208033,22.3938,3.16371,20818.7,30682.7,49057.44,566110.7,527227,38883.7,2.57492,816.548,1132.73,10220.3,40000,189224,0.0152423,0.0269259,73433.5,2311.8,86340.5,1.00E-06,245985,645985,1641.63,624.868,4.99428,367.668,1685.4,614.043,5.38653,354.847,245985,1682.89,611.721,2.62559,349.448,1681.9,609.691,3.47506,347.973,100,357331
99449.59,0,99449.59,34.62,33.9,465.35,7.19,3.59,,1.2378,0.0438087,8.84574,26.3798,4.09707,13600.2,25309.1,38502.864,433730,410811,22919,2.24107,1466.78,884.043,8021.43,40000,99351.5,0.00936927,8.6033,64897.9,3623.94,107859,4.76E-05,156113,556113,1720.95,384.256,4.22126,217.352,1754.66,378.685,3.78747,210.372,156113,1752.99,375.448,2.2014,205.439,1752.35,374.771,2.22281,204.722,100,402464
80143.16,0,80143.16,24.53,24.14,660.31,4.1,2.05,,0.411576,0.0490057,0.421467,35.7191,3.28331,14331,11975.1,39729.312,417269.9,395968,21301.9,2.22535,1949.21,912.798,8276.94,40000,80040.2,0.0132091,0.0817231,57656.8,2794.94,92992.9,1.43E-05,136801,536801,1924.06,542.548,2.9965,313.422,1964.34,533.609,3.71886,303.826,136801,1960.98,530.106,1.2084,297.751,1960.23,528.363,1.92543,296.631,100,178573
113562.35,18077.76,131640.12,33.3,35.25,584.05,7.9,3.95,,0.391748,0.0843316,0.461169,28.0239,3.22829,28016.1,23748.6,65532.48,676632.7,638675,37957.7,2.73322,2828.19,1526.59,13652.6,40000,131537,0.0197961,0.191975,64594.8,3998.44,142809,1.17E-05,188298,588298,3296.37,812.622,3.42961,445.621,3371.79,798.908,3.8305,430.001,188298,3370.2,794.209,1.36367,422.685,3373.26,791.845,2.00958,420.714,100,379236
113562.35,59730.94,173293.29,34.86,23.79,501.02,8.27,4.13,,0.123588,0.0575778,2.32854,20.1208,3.0066,23609.1,16346.9,57761.76,538358.1,501769,36589.1,2.60059,3318.23,1339.95,12033.7,40000,173192,0.0131545,2.1525,54267.6,3918.29,137892,3.57E-06,229953,629953,2240.22,540.555,4.31248,310.609,2296.39,531.039,4.50659,299.484,229953,2297.38,527.842,2.35616,293.875,2303.11,526.181,2.64211,292.311,100,242240
91873.67,0,91873.67,14.36,34.66,678.75,2.76,1.38,,0.412164,0.0362421,3.41645,36.5044,3.42989,13741.8,35209.9,35989.44,527968.8,499192,28776.8,2.24469,0.0675612,825.231,7497.8,40000,91769.6,0.0178804,3.0738,74919.1,1021.03,49651.5,8.90E-06,148531,548531,1421.5,733.243,3.19089,411.026,1453.76,722.146,3.65819,398.324,148531,1447.23,717.552,1.15642,391.15,1449.68,715.216,1.82147,389.272,100,239862
113562.35,76526.26,190088.62,14.8,35.21,476.12,3.51,1.75,,0.00135197,0.0340956,0.171177,20.0144,3.39391,16358.9,54126.9,38076.816,536410,498870,37540,2.58974,0.133895,874.063,7932.67,40000,189985,0.0129158,0.024759,77929.5,2110.76,78096.4,1.00E-06,246746,646746,1336.7,529.932,5.33928,302.099,1367.52,521.062,5.62656,291.66,246746,1364.8,518.193,3.5374,286.404,1363.82,516.633,4.13882,285.223,100,472976
101600.29,0,101600.29,38.7,42.72,646.42,8.21,4.11,,0.619004,0.0999524,1.57068,34.7774,3.66946,28576.4,33834.4,65397.12,705598.6,668728,36870.6,2.81221,2080.52,1523.33,13624.4,40000,101497,0.0222683,1.22649,74135.7,4101.28,145851,2.12E-05,158258,558258,3914.41,914.492,2.95215,483.153,3994.3,899.558,3.47455,466.662,158258,3991.29,893.448,1.07821,458.208,3998.1,890.732,1.73872,455.962,100,563576
113562.35,1030.72,114593.07,29.4,25.65,618.11,6.97,3.49,,0.332028,0.083152,0.385579,33.4917,3.24676,25366.9,18064.9,60929.28,674361.2,638097,36264.2,2.63092,2871.25,1415.84,12693.6,40000,114489,0.0221231,0.0633235,62866.1,3612.76,130135,9.26E-06,171250,571250,3256.36,907.586,3.15351,494.718,3331.31,892.612,3.75201,477.661,171250,3326.18,887.824,1.06445,470.074,3326.08,884.924,2.03072,467.825,100,264329
113562.35,43213.77,156776.12,13.17,22.23,639.78,3.12,1.56,,0.0563688,0.0390031,1.01385,26.7424,3.08422,18324.9,41621.9,43960.128,620472.6,578236,42236.6,2.45839,0.194748,1012.28,9158.36,40000,156671,0.0186524,0.778642,79603.6,1241.85,57348.1,1.00E-06,213432,613432,1521.61,764.405,4.53613,440.828,1561.67,751.851,4.68659,425.567,213432,1555.43,748.7,1.89281,419.36,1560.12,746.097,2.53976,417.01,100,293700
92829.35,0,92829.35,14.9,28.37,589.14,2.89,1.44,,0.535102,0.0374014,0.350168,32.504,3.33706,13457.3,15652.1,36571.68,453104.5,429890,23214.5,2.22227,885.744,838.841,7619.1,40000,92725.3,0.0133545,0.0497477,66068,1943.58,72466.9,1.46E-05,149486,549486,1471.02,548.156,3.32027,316.989,1500.99,539.547,3.87319,307.401,149486,1497.15,535.743,1.54022,301.125,1496.06,534.181,2.17063,300.097,100,240043
113562.35,2898.9,116461.25,28.68,16.99,497.92,6.8,3.4,,0.663678,0.0616478,0.986755,27.2329,3.40208,19331.9,14705.7,50866.56,543870.2,515374,28496.2,2.41549,3171.82,1175.64,10597.2,40000,116360,0.0137468,0.730727,53656.9,3803.73,127835,2.20E-05,173121,573121,2411.15,564.543,3.82794,315.886,2464.35,555.381,3.83522,305.095,173121,2464.63,551.17,1.83771,298.692,2465.91,549.873,2.10602,297.542,100,192488
113562.35,34496.87,148059.23,12.33,22.57,674.72,2.92,1.46,,0.0856484,0.0431428,0.399048,29.2703,3.13858,19256.2,41467.8,45649.872,657738.8,615068,42670.8,2.48746,0.1858,1052.14,9510.39,40000,147953,0.0208575,0.136544,81368.3,1202.09,57691.6,1.35E-06,204714,604714,1686.05,854.692,4.25381,487.794,1730.37,840.695,4.4904,470.899,204714,1723.48,837.223,1.58198,464.29,1725.71,834.299,2.41107,461.756,100,293070
113562.35,83389.5,196951.85,37.8,33.89,651.74,8.96,4.48,,3.96E-06,0.0834604,0.426778,22.2519,3.10242,36206.9,19773.4,80300.64,710386.2,661805,48581.2,2.85931,3159.3,1885.63,16729.3,40000,196846,0.0204138,0.222606,61751.3,4046.77,145884,1.00E-06,253607,653607,3252.19,837.15,3.98998,479.825,3336.65,821.944,4.63268,462.382,253607,3332.08,819.262,1.65762,456.478,3338.41,816.553,2.46045,454.198,100,331598
113562.35,69956.37,183518.73,36.73,33.02,556.65,8.71,4.35,,0.00699884,0.0705685,1.47772,20.7577,3.04115,29425.1,19777.7,68257.44,608662.7,565608,43054.7,2.75079,3255.89,1592.4,14220.3,40000,183416,0.0161314,1.29107,58382,4085.24,145780,1.00E-06,240177,640177,2746.04,662.092,4.10974,378.916,2813.83,650.248,4.58583,365.355,240177,2813.6,647.413,2.008,359.685,2822.74,645.255,2.51719,357.767,100,315456
105981.41,0,105981.41,23.86,44.83,494.54,5.28,2.64,,1.68798,0.0499559,0.874891,27.6858,4.82369,17643.4,82792.4,43697.712,565950.7,536688,29262.7,2.54723,0.087787,1006.1,9103.69,40000,105879,0.0125539,0.617749,84350.9,3089.15,106504,5.42E-05,162640,562640,1966.87,514.894,4.28723,276.813,2002.79,507.616,3.72796,267.837,162640,1999.1,503.03,2.08824,261.538,1998.24,502.157,2.10874,260.612,100,702880
113562.35,64953.94,178516.29,36.75,15.33,506.12,8.72,4.36,,0.0525083,0.0596529,3.25641,19.8723,3.02371,24676.3,16221.3,60010.56,542166.8,503998,38168.8,2.62374,3441.98,1393.8,12502.2,40000,178415,0.013385,3.083,53705.5,4024.01,141417,1.52E-06,235176,635176,2320.19,549.462,4.32178,316.635,2376.98,539.782,4.63232,305.417,235176,2378.89,537.048,2.35517,300.128,2386.11,535.4,2.69182,298.605,100,243916
89684.33,0,89684.33,31.59,23.58,688.97,5.92,2.96,,0.297744,0.070767,0.430707,37.1247,3.28617,19466,17039.9,50012.64,532944.9,504590,28354.9,2.44073,2570.61,1155.38,10419.3,40000,89581.7,0.0184638,0.0723487,59763.2,3358.94,115229,9.41E-06,146343,546343,2773.96,757.896,2.9396,417.868,2835.45,745.293,3.7031,403.972,146343,2830.67,741.219,0.939991,397.116,2830.68,738.55,1.90028,395.177,100,215300
113562.35,51454.89,165017.25,22.33,23.33,690.46,5.3,2.65,,7.60E-06,0.0444599,5.86207,27.1583,3.09286,20777.2,45273.5,48440.16,669255.9,622415,46840.9,2.54707,0.247519,1118.12,10091.7,40000,164914,0.0213792,5.62057,83796.7,1365.83,63449.8,1.00E-06,221675,621675,1734.34,875.599,4.32148,502.441,1779.83,861.232,4.62155,485.08,221675,1771.56,858.231,1.63298,478.844,1778.4,855.168,2.41454,476.098,100,335296
113562.35,48657.75,162220.11,26.25,43.85,578.32,6.22,3.11,,0.459852,0.0619668,0.260719,23.9718,3.70252,26749.3,54173,58971.84,690059.9,649357,40702.9,2.85481,245.452,1368.91,12285.8,40000,162116,0.0174203,0.047369,88361.4,3222.39,118720,1.09E-05,218877,618877,2426.42,715.242,4.21028,398.734,2483.07,703.288,4.25657,384.903,218877,2479.64,698.574,2.12658,377.866,2478.67,696.811,2.65499,376.429,100,738413
113562.35,20022.56,133584.92,20.86,16.37,737.72,4.95,2.47,,0.0995226,0.0710511,0.361328,34.6289,3.26619,26089.5,28077,58872.48,752563.9,707367,45196.9,2.70729,952.853,1366.53,12265.1,40000,133479,0.0268902,0.0381505,81508.2,2370.68,94965.1,1.90E-06,190240,590240,2781,1101.79,3.35967,610.021,2849.42,1083.58,4.10429,588.835,190240,2842.12,1079.53,0.943949,581.541,2842.04,1075.61,2.31681,578.471,100,381126
113562.35,91994.08,205556.44,27.5,46.48,614.11,6.52,3.26,,0.03939,0.0610431,0.216446,21.4088,3.91247,30904.5,53270.7,65587.68,709867.4,662549,47318.4,2.94888,241.131,1527.91,13664.1,40000,205451,0.0176927,0.0366385,88560.4,3178.4,118767,1.00E-06,262212,662212,2385.43,726.249,4.57535,415.188,2445.35,713.471,4.84588,400.671,262212,2442.56,709.724,2.48102,394.398,2441.72,707.708,3.16795,392.816,100,738791
113562.35,12002.37,125564.72,33.64,47.74,662.59,7.98,3.99,,0.73927,0.101129,0.396077,32.8055,3.93438,33657.6,40447.6,72726.72,858784.7,814597,44187.7,2.94859,1273.4,1700.77,15151.4,40000,125460,0.0254935,0.0769656,84096.4,3847.51,139478,2.07E-05,182221,582221,3965.72,1046.67,3.22611,556.756,4050.87,1029.56,3.55918,537.578,182221,4045.84,1022.42,1.27457,528.161,4045.14,1019.74,2.01148,525.974,100,679768
107941.3,0,107941.3,16.14,25.59,749.89,3.64,1.82,,0.189721,0.0619665,0.407961,40.8567,3.50765,21245.9,32845.9,49548.96,710303.7,669551,40752.7,2.57682,223.813,1144.39,10322.7,40000,107835,0.0268426,0.0260635,85097.3,1726.58,73960.3,3.54E-06,164596,564596,2430.27,1100.22,3.12082,602.226,2487.15,1082.55,3.96702,581.886,164596,2480.09,1077.88,0.819908,574.074,2478.66,1073.7,2.38181,570.961,100,369459
113562.35,76560.84,190123.19,35.11,14.96,716.11,8.33,4.16,,2.69E-06,0.0858522,0.333965,24.7726,3.06457,36591.8,19212.4,80432.64,754255.7,704653,49602.7,2.85856,2850.58,1888.86,16756.8,40000,190017,0.0235409,0.104532,65392.1,3722.8,136511,1.00E-06,246778,646778,3348.99,964.611,3.84635,551.359,3437.61,947.389,4.56876,531.402,246778,3430.38,944.775,1.36463,525.349,3434.09,941.634,2.40219,522.787,100,317020
113562.35,12390.96,125953.31,13.83,36.29,694.75,3.28,1.64,,0.321555,0.0525016,0.335381,35.2167,3.49696,20458.1,47891.6,47801.712,727878.4,686839,41039.4,2.54938,0.102742,1103,9958.69,40000,125847,0.0241091,0.0170544,84765.1,1426.75,65739,5.50E-06,182608,582608,2061.51,988.582,3.62996,548.243,2108.2,972.882,4.18785,529.944,182608,2102.47,967.851,1.24063,521.827,2100.07,964.364,2.76747,519.491,100,354261
113562.35,73183.14,186745.5,18.02,47.63,559.5,4.27,2.14,,0.523101,0.0295281,3.80483,22.4799,4.73417,16638,57200.9,40506,677066.9,632031,45035.9,2.39263,0.016769,931.027,8438.75,40000,186643,0.013689,3.63226,73245.2,1150.72,51400.8,8.02E-06,243404,643404,1158.41,561.823,6.33531,316.526,1182.59,553.297,5.63622,305.693,243404,1180.39,548.601,3.96938,299.087,1181.12,547.56,3.90565,297.796,100,259184
109434.55,0,109434.55,31.98,16.88,534.31,7.31,3.65,,0.530164,0.0720743,1.2109,29.4207,3.25423,21221.4,14438.8,54536.64,564701.5,535044,29657.5,2.48719,3433.78,1262.95,11361.8,40000,109333,0.0158501,0.928185,53655.1,3952.97,135984,1.81E-05,166094,566094,2817.97,650.972,3.4308,359.756,2879.5,640.231,3.72075,347.482,166094,2879.58,635.791,1.46369,340.636,2882.97,634.004,1.92378,339.164,100,199927
113562.35,49527.6,163089.95,27.95,15.55,615.44,6.63,3.31,,0.0620021,0.0663338,0.275231,24.9526,2.99453,26521.2,21161.1,61800,637330,597434,39896,2.68585,2403.88,1436.74,12875,40000,162986,0.0189165,0.0491168,65468.1,3351.08,122616,1.45E-06,219747,619747,2590.43,775.63,3.93121,441.359,2656.9,762.199,4.44319,425.78,219747,2653.48,759.131,1.60588,419.629,2653.35,756.659,2.50758,417.722,100,305345
113562.35,24591.13,138153.48,15.84,24.56,473.89,3.76,1.88,,0.534276,0.0371649,0.259544,23.4672,3.37381,15012.9,18944.2,38953.584,503570.2,474459,29111.2,2.35406,1230.41,894.606,8115.33,40000,138050,0.0120108,0.0586238,65509.2,2510.64,87176.2,1.24E-05,194811,594811,1458.32,492.633,4.52425,281.569,1490.33,485.017,4.45049,272.266,194811,1487.29,481.498,2.58759,266.594,1486.59,480.431,2.84804,265.651,100,283480
92152.62,0,92152.62,29.15,27.02,730.28,5.61,2.8,,0.240111,0.0730965,0.43273,39.2868,3.36747,20707.3,19819.8,51480,585037.9,552959,32078.9,2.50307,2141.75,1190.21,10725,40000,92049.1,0.0215111,0.0544856,65572.1,3075.65,109396,6.66E-06,148810,548810,2865.64,882.509,2.87533,481.86,2930.21,867.964,3.72627,465.672,148810,2923.92,863.706,0.818039,458.528,2923.86,860.442,1.96619,456.088,100,255479
99610.01,0,99610.01,13.84,31.64,676.51,2.88,1.44,,0.303892,0.0464417,0.365533,37.184,3.34676,16457.5,24581.9,41262.384,567234,536382,30852,2.38711,254.317,948.794,8596.33,40000,99504.8,0.0197877,0.0217241,77749.1,1604.67,66310.3,6.46E-06,156266,556266,1824.23,811.57,3.21514,454.848,1864.49,798.718,4.01079,440.342,156266,1859.65,794.485,1.07146,433.079,1857.67,791.509,2.38703,431.151,100,313517
113562.35,58053.64,171616,32.93,43.08,722.46,7.81,3.9,,0.197729,0.0887221,0.303853,27.3129,3.49952,36544.6,33350.8,77826.24,840614.8,789603,51011.8,2.95146,1516.33,1825.07,16213.8,40000,171509,0.0250243,0.0492189,80326.1,3553.21,131284,4.54E-06,228270,628270,3468.89,1026.51,3.70161,572.286,3554.42,1008.68,4.17058,551.912,228270,3549.06,1004.08,1.38567,544.417,3548.88,1000.97,2.41775,541.948,100,558889
113562.35,81206.25,194768.6,28.81,23.62,733.82,6.83,3.42,,2.37E-06,0.07368,0.289195,25.0446,3.1518,33347.5,23541.2,72898.08,743017.8,693767,49250.8,2.83545,1932.28,1704.94,15187.1,40000,194662,0.0234449,0.0635491,72987.4,3120.32,118289,1.00E-06,251423,651423,2874.47,960.172,4.07375,552.62,2951.59,943.358,4.76649,532.945,251423,2945.57,940.911,1.47358,526.957,2947.2,937.795,2.5926,524.49,100,363867
113562.35,27262.47,140824.83,31.55,30.06,694.99,7.48,3.74,,0.112431,0.0896515,0.371257,31.0067,3.10329,31099.2,19335.3,70670.4,747356.4,702739,44617.4,2.76749,2719.15,1650.85,14723,40000,140720,0.0252427,0.0747624,66710.9,3578.02,131533,2.76E-06,197481,597481,3505.29,1034.84,3.27802,571.573,3591.64,1017.12,3.98696,551.2,197481,3583.98,1013.21,0.997707,544.169,3586.06,1009.71,2.11305,541.328,100,303689
113562.35,45085.6,158647.95,24.55,14.86,643,5.82,2.91,,0.0577761,0.062909,0.278439,26.5936,3.03697,25415,24213.4,58925.76,652894,612196,40698,2.67119,1771.61,1367.81,12276.2,40000,158543,0.0201663,0.0381087,71117.8,2937.25,109887,1.23E-06,215304,615304,2458.17,826.638,3.91331,469.902,2521.05,812.527,4.45735,453.462,215304,2516.97,809.385,1.49966,447.131,2516.36,806.652,2.54518,445.073,100,335262
113562.35,14220.58,127782.94,30.2,28.78,654.05,7.16,3.58,,0.217825,0.0856425,0.369149,32.0136,3.1528,28002.2,18924.2,65302.08,708550.5,668246,40304.5,2.70216,2769.68,1521.03,13604.6,40000,127678,0.023581,0.0625973,65014.5,3573.83,130452,5.65E-06,184439,584439,3351.08,967.056,3.22411,530.73,3431.15,950.787,3.87294,512.101,184439,3425.11,946.437,1.03549,504.793,3425.7,943.238,2.09075,502.26,100,286396
113562.35,67358.81,180921.17,29.31,45.34,590.8,6.95,3.48,,0.317734,0.0663809,0.248142,22.4314,3.76163,30084.8,48555.7,65060.16,713117.8,668919,44198.8,2.92111,616.439,1515.19,13554.2,40000,180816,0.0176571,0.0506806,85906.2,3478.86,127340,7.60E-06,237577,637577,2595.45,725.062,4.30095,407.04,2658.17,712.564,4.40161,392.714,237577,2655.9,708.123,2.22422,385.921,2655.24,706.285,2.76974,384.406,100,728507
76343.96,0,76343.96,23.01,38.08,573.88,3.67,1.83,,0.901204,0.0379567,0.798347,31.5339,3.72454,12571,42067.1,34424.112,352642.4,334484,18158.4,2.27822,0.630248,788.683,7171.69,40000,76241.6,0.00893625,0.503342,75290.9,2718.02,88091.8,3.89E-05,133003,533003,1494.58,366.884,3.36407,216.888,1521.65,361.32,3.52993,210.68,133003,1518.94,358.28,1.82118,205.89,1518.27,357.45,2.02778,205.238,100,563821
113562.35,10334.65,123897,18.71,26.89,560.92,4.44,2.22,,0.414667,0.0473561,0.299924,29.2051,3.24989,17482.9,23339.3,44802.576,572447.6,541164,31283.6,2.38436,1237.41,1032.14,9333.87,40000,123793,0.0160273,0.0352205,68844.6,2493.89,87701.2,9.39E-06,180554,580554,1856.1,657.881,3.93793,374.469,1899.51,647.156,4.1846,361.859,180554,1895.53,643.036,1.75761,355.067,1894.24,641.091,2.49129,353.656,100,279057
113562.35,10663.52,124225.88,25.8,24.91,748.95,6.12,3.06,,0.134333,0.0870985,0.411745,37.2244,3.35124,28932.3,23229.6,65191.68,790068.6,743657,46411.6,2.7485,1770.75,1518.36,13581.6,40000,124120,0.0291195,0.0557577,76032.9,2937.48,112391,2.90E-06,180881,580881,3409.88,1193.31,3.04631,650.418,3491.95,1173.56,3.86922,627.651,180881,3482.37,1169.01,0.790504,620.003,3483.94,1164.78,2.11383,616.547,100,346469
113562.35,28223.14,141785.49,25.58,20.18,655.64,6.06,3.03,,0.146425,0.0702977,0.314882,29.5555,3.09024,25848.6,22840.9,60084,681713.1,641213,40500.1,2.67441,1972.32,1395.57,12517.5,40000,141681,0.0220131,0.040587,70554.7,3055.81,113975,3.28E-06,198442,598442,2749.4,902.483,3.57569,504.698,2817.45,887.287,4.15538,487.086,198442,2812.5,883.536,1.23642,480.234,2811.91,880.524,2.34177,477.941,100,323717
113562.35,47353.6,160915.95,14.66,48.74,461.88,3.48,1.74,,1.8133,0.0319191,0.269862,21.051,6.25406,15598.3,59500.3,38167.44,638356.6,598111,40245.6,2.45968,0.0214459,876.184,7951.55,40000,160812,0.0110524,0.102432,75490,2026.04,74466.7,3.75E-05,217573,617573,1261.36,452.698,5.90232,245.542,1280.9,446.736,4.98929,237.643,217573,1277.33,442.741,3.47155,231.998,1276.76,442.096,3.39577,231.18,100,450599
113562.35,54236.1,167798.46,14.87,18.45,549.92,3.53,1.76,,0.0664102,0.0308285,2.96344,22.6975,3.0614,15693,36457.8,38755.344,546437.7,508246,38191.7,2.3864,0.164357,889.959,8074.03,40000,167695,0.0145477,2.77451,75281.2,1268.67,55675.6,1.06E-06,224456,624456,1202.02,596.34,4.84536,348.115,1233.25,586.603,4.93701,336.228,224456,1229.75,583.73,2.52364,330.638,1233.14,581.907,2.91577,328.918,100,288220
89503.44,0,89503.44,31.14,28.17,449.41,5.82,2.91,,1.17134,0.0391821,7.85582,25.5426,3.865,10886.3,9263.55,32760.528,375856.6,355915,19941.6,2.09456,2535.63,749.908,6825.11,40000,89404.7,0.00833285,7.62236,50310.9,3569.6,106439,4.70E-05,146166,546166,1541.64,341.532,4.0102,191.989,1569.99,336.77,3.68752,186.063,146166,1568.01,333.932,2.16646,181.612,1567.28,333.314,2.19464,180.974,100,166842
113562.35,74436.36,187998.71,16.36,28.06,565.28,3.88,1.94,,9.57E-06,0.0385889,0.200092,22.2378,3.14895,19015.6,33658.5,44794.752,560175.1,521510,38665.1,2.55677,378.953,1031.96,9332.24,40000,187894,0.0149736,0.0244815,76240.9,2070.56,77868.7,1.00E-06,244655,644655,1507.69,613.92,5.16347,359.399,1547.21,603.322,5.55148,346.798,244655,1544.63,600.983,2.81974,341.405,1543.55,598.945,3.68667,339.939,100,383761
113562.35,74120.46,187682.82,27.28,24.35,741.28,6.47,3.23,,2.54E-06,0.0728318,0.294207,26.024,3.14319,32398.9,24564.1,70876.32,748260.9,699084,49176.9,2.82454,1712.51,1655.85,14765.9,40000,187576,0.0240635,0.0587588,75062.3,2967.7,113752,1.00E-06,244337,644337,2842.37,985.477,4.00184,565.018,2918.08,968.362,4.69925,544.97,244337,2911.82,965.778,1.39312,538.847,2913.27,962.54,2.55319,536.284,100,373133
113562.35,69764.88,183327.24,14.68,34.18,601.58,3.48,1.74,,1.40E-05,0.033628,1.58528,23.0794,3.26965,17978,49912.5,43134.528,591009.5,548045,42964.5,2.45306,0.0811876,992.831,8986.36,40000,183223,0.0157546,1.39591,76727.5,1269,56730,1.00E-06,239984,639984,1310.5,645.793,5.22758,378.551,1345.21,635.043,5.28484,365.413,239984,1341.04,632.232,2.72685,359.752,1345.12,630.186,3.17121,357.816,100,294552
112547.87,0,112547.87,19.25,31.99,586.8,4.52,2.26,,0.434427,0.0360395,8.76236,32.1571,3.34382,14465.3,36260,37977.744,587484.3,554762,32722.3,2.25025,0.147903,871.742,7912.03,40000,112446,0.0179326,8.4656,77536.7,1231.27,53303.2,8.17E-06,169207,569207,1410.92,735.401,3.69767,414.725,1444.82,724.164,3.86109,401.316,169207,1439.12,719.466,1.47353,394.031,1441.58,717.304,2.00099,392.154,100,263382
113562.35,41350.26,154912.61,12.69,35.63,655.57,3.01,1.5,,0.18217,0.0411145,0.482662,27.6028,3.30242,18991.4,46966.9,45138.768,674416.3,630777,43639.3,2.47902,0.068938,1040.07,9403.91,40000,154807,0.0195984,0.23876,80115.5,1222.67,57566.2,2.83E-06,211568,611568,1606.88,803.535,4.55422,458.115,1647.94,790.457,4.56908,442.206,211568,1641.97,786.484,1.92276,435.336,1644.58,783.935,2.54082,433.019,100,295058
102116.98,0,102116.98,21.63,35.94,748.08,4.61,2.31,,0.276759,0.069857,0.414739,40.5597,3.56922,22436.2,35868.7,52070.88,693185.2,654735,38450.2,2.64022,504.222,1204.26,10848.1,40000,102012,0.0256587,0.0307656,84141,2355.85,91738.6,6.03E-06,158773,558773,2741.03,1052.13,2.99208,570.564,2802.6,1035.24,3.81083,551.416,158773,2795.72,1030.19,0.833206,543.426,2794.28,1026.35,2.23555,540.578,100,455817
113562.35,49433.77,162996.13,29.19,38.44,706.77,6.92,3.46,,0.135371,0.0803813,0.304635,28.0233,3.30737,32372.1,31496.6,70514.4,779475.9,731917,47558.9,2.86919,1465,1647.07,14690.5,40000,162890,0.0242594,0.0449415,79200.9,3265.61,122438,2.97E-06,219651,619651,3142.78,994.676,3.67712,555.921,3220.98,977.603,4.2196,536.257,219651,3215.49,973.535,1.30927,529.136,3215.25,970.375,2.41345,526.665,100,498091
113562.35,42324.89,155887.25,34.58,28.95,668.35,8.2,4.1,,0.0612623,0.0891728,0.368268,27.3843,2.99252,32674.1,17828.1,74176.8,723130.4,678381,44749.4,2.78748,3140.01,1736.04,15453.5,40000,155782,0.0230961,0.10776,62366.1,3860.37,140225,1.58E-06,212543,612543,3482.63,947.022,3.47215,529.106,3570.05,930.408,4.14528,510.022,212543,3563.45,926.989,1.17138,503.449,3566.91,923.845,2.15514,500.869,100,286866
113562.35,94355.97,207918.32,32.86,24.99,461.31,7.79,3.9,,7.44E-06,0.0528728,1.33237,17.2701,3.17164,23198.3,19661.9,55070.88,520212.8,480218,39994.8,2.67695,3145.13,1275.69,11473.1,40000,207817,0.0121507,1.19584,54998.8,4101.99,139314,1.00E-06,264578,664578,2056.13,498.717,4.77851,286.255,2106.89,489.835,5.16207,275.962,264578,2108.76,487.485,3.06019,271.193,2114.91,486.027,3.33658,269.79,100,293053
113562.35,56813.44,170375.79,11.64,40.13,548.61,2.76,1.38,,0.440801,0.0314237,0.208562,23.6243,3.91491,16649.7,45093.1,40492.512,607750,569865,37885,2.42437,0.0325057,930.71,8435.94,40000,170271,0.0137546,0.0225557,74761.9,1331.46,58252.8,7.53E-06,227032,627032,1236.27,564.444,5.42218,323.574,1261.96,555.67,5.22771,312.798,227032,1258.05,551.565,3.32566,306.482,1256.95,550.183,3.81419,305.421,100,313362
113562.35,47792.63,161354.98,18.35,30.77,750.81,4.35,2.18,,7.41E-06,0.0519513,3.13385,29.5977,3.15578,23362.5,43219.5,52671.36,735166.9,684326,50840.9,2.63385,0.240093,1218.53,10973.2,40000,161249,0.0248887,2.86518,86453.7,1336.92,65326,1.00E-06,218010,618010,2027.54,1019.12,4.05265,578.849,2080.44,1002.42,4.43046,558.717,218010,2069.7,999.184,1.32765,552.176,2078.05,995.548,2.25025,548.913,100,345696
113562.35,7411.12,120973.48,13.27,22.87,664.4,3.15,1.57,,0.243516,0.0484822,0.335421,34.9514,3.31764,18714,36053.6,45056.064,657810.7,620303,37507.7,2.47509,2.45114,1038.12,9386.68,40000,120868,0.0220924,0.0185293,83089.3,1475.44,64238.7,4.35E-06,177629,577629,1901.73,905.883,3.64259,508.143,1946.52,891.315,4.24492,491.146,177629,1941.44,887.036,1.21999,483.683,1939.29,883.696,2.67663,481.434,100,344383
113562.35,18514.07,132076.42,27.59,15.07,457.07,6.54,3.27,,0.699993,0.0493357,1.66148,23.1994,3.54549,16887.9,15360.7,45481.68,500138.8,471786,28352.8,2.34374,2856.02,1048.17,9475.35,40000,131976,0.0110596,1.45443,53073.1,3737.47,119016,2.20E-05,188737,588737,1928.85,453.93,4.49834,257.205,1971.8,446.739,4.21033,248.33,188737,1972.72,443.249,2.46608,242.862,1973.43,442.385,2.53339,241.953,100,192974
112268.34,0,112268.34,32.84,20.67,728.52,7.7,3.85,,0.20147,0.106872,0.480774,39.1479,3.41642,31423.5,17878.4,71686.08,794339.3,749236,45103.3,2.7642,2915.91,1675.5,14934.6,40000,112163,0.0294862,0.0966689,66279.3,3682.77,134751,5.37E-06,168924,568924,4185.9,1208.96,2.77636,647.66,4282.56,1188.8,3.64953,624.761,168924,4270.69,1183.73,0.711913,616.801,4274.86,1179.45,1.92094,613.211,100,285574
83728.8,0,83728.8,22.02,39.52,558.87,3.85,1.93,,0.993207,0.0389695,0.607533,30.8183,3.86932,13357.1,58807.5,35902.56,401064.1,380445,20619.1,2.31297,0.129269,823.201,7479.7,40000,83626.2,0.010118,0.320305,76713.3,2627.26,86993.5,3.73E-05,140387,540387,1534.84,415.23,3.53435,239.754,1562.7,409.065,3.59495,232.693,140387,1559.47,405.601,1.86692,227.443,1558.78,404.718,2.05124,226.702,100,551888
113562.35,22812.41,136374.77,19.59,47.77,619.95,4.65,2.32,,0.90741,0.056922,0.304737,29.3168,4.1712,22698.6,65936.4,51738.72,775062,733974,41088,2.68948,0.0723449,1196.36,10778.9,40000,136270,0.0202655,0.0386068,86903.6,2320.89,91595.1,1.83E-05,193031,593031,2239.7,831.899,4.06944,451.867,2284.62,819.04,3.98453,436.808,193031,2278.37,812.527,1.93983,428.083,2276.88,810.621,2.49082,426.55,100,570050
113562.35,31983.73,145546.09,16.67,38.52,470.67,3.95,1.98,,0.821446,0.0354752,0.265863,22.7105,4.09267,15778,65206.7,39167.664,541806.5,509608,32198.5,2.46387,0.0865589,899.624,8159.93,40000,145443,0.0116018,0.0765927,78624.4,2384.21,83520,1.85E-05,202204,602204,1394.79,475.844,5.09628,267.145,1422.93,468.749,4.68534,258.248,202204,1419.62,464.923,3.03338,252.528,1419.01,464.072,3.10527,251.627,100,518612
113562.35,83023.26,196585.61,13.51,31.44,725.68,3.2,1.6,,2.63E-06,0.0449112,0.302605,25.1432,3.28463,23530.2,41498,52523.52,692956.8,644112,48844.8,2.64429,0.171138,1215.01,10942.4,40000,196478,0.0213379,0.0893229,83194.4,1248.44,62004.8,1.00E-06,253239,653239,1753.16,873.459,4.87894,509.907,1800.71,858.766,5.25056,492.099,253239,1794.65,856.398,2.03492,486.225,1796.45,853.518,2.97566,483.809,100,324524
113562.35,37620.89,151183.24,16.93,21.68,593.07,4.01,2.01,,0.153997,0.0434935,0.252601,26.4245,3.09612,18845,30279.6,45956.064,585446.9,549331,36115.9,2.47893,645.746,1059.37,9574.18,40000,151079,0.0166418,0.023935,74970,2108.33,79372.4,2.90E-06,207840,607840,1701.69,682.617,4.4233,394.371,1744.56,671.171,4.73354,380.791,207840,1741.14,667.955,1.99706,374.562,1739.74,665.673,2.95764,372.955,100,336069
113562.35,79776.18,193338.53,31.69,21.73,611.4,7.51,3.76,,4.84E-06,0.0677939,0.268746,21.7555,3.04515,29900.8,19854.3,68247.84,635335.3,592685,42650.3,2.75737,2815.21,1592.17,14218.3,40000,193234,0.0179215,0.0765921,62093.8,3660.35,132895,1.00E-06,249995,649995,2642.83,734.695,4.22537,424.239,2713.02,721.577,4.79516,409.065,249995,2710.44,719.128,1.91597,403.45,2711.76,716.858,2.70474,401.634,100,302010
103138.64,0,103138.64,21.04,24.7,459.73,4.53,2.27,,1.10992,0.0416166,0.907179,26.1641,3.92165,13268.3,11093,37597.392,440637.1,417337,23300.1,2.19943,2323.03,862.838,7832.79,40000,103037,0.00985505,0.668555,53834.1,3205.68,102084,3.85E-05,159798,559798,1635.12,404.099,4.17192,229.415,1667.29,398.247,3.84258,222.127,159798,1665.21,394.929,2.22179,217.039,1664.67,394.202,2.26838,216.289,100,174571
113562.35,79542.95,193105.31,24.18,25.3,698.44,5.73,2.87,,2.94E-06,0.0618206,0.2578,24.4857,3.16026,28895.7,27053.4,64051.2,691852.6,645663,46189.6,2.7723,1353,1490.89,13344,40000,192999,0.0213065,0.0433946,76018.8,2717.08,105090,1.00E-06,249760,649760,2412.47,872.629,4.31072,504.852,2477.1,857.498,4.93701,487.073,249760,2472.69,855.112,1.70456,481.187,2472.82,852.26,2.80791,479.012,100,383021
