WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
81884.79,0,81884.79,38.7,40.67,578.25,6.62,3.31,,0.858614,0.0519682,6.73613,31.6266,3.70533,15524,52089,41123.472,409695.5,389079,20616.5,2.41147,202.323,945.53,8567.39,40000,81785.3,0.0104426,6.43521,80012.5,3566.34,109162,3.78E-05,138546,538546,2040.21,429.163,3.41957,245.687,2080.17,422.274,3.53094,237.971,138546,2078.97,418.696,1.69947,232.535,2078.73,417.705,1.93666,231.743,100,683564
113562.35,11634.96,125197.31,31.1,33.27,612.76,7.37,3.69,,0.324692,0.0840938,0.368879,30.6909,3.19546,27112.7,20733.4,63886.08,682922.6,645301,37621.6,2.69281,2822.2,1486.91,13309.6,40000,125093,0.0214686,0.0745064,64166.3,3759.33,135408,9.14E-06,181854,581854,3290.86,880.845,3.2878,482.386,3367.58,866.097,3.81849,465.567,181854,3363.34,861.463,1.18043,458.158,3363.75,858.743,2.05686,456.007,100,318243
113562.35,10324.99,123887.34,11.56,34.7,504.92,2.74,1.37,,0.817702,0.0321471,0.281138,26.9016,3.76715,14394,42588.2,36860.976,537572.5,508415,29157.5,2.34027,0.0863609,845.606,7679.37,40000,123782,0.0132133,0.0456515,76945.3,1584.89,63763.4,1.76E-05,180543,580543,1266.92,541.821,4.35895,307.947,1290.91,533.9,4.27691,298.303,180543,1286.8,529.678,2.38157,291.934,1285.89,528.53,2.68134,290.969,100,355000
113562.35,67137.22,180699.57,22.41,49.23,688.05,5.31,2.66,,0.441864,0.0446776,5.10911,25.3561,4.14137,22160.5,58474.2,50522.88,828413.9,775013,53400.9,2.59324,0.028886,1167.48,10525.6,40000,180596,0.0208021,4.88915,82292.8,1319.37,63325.6,6.42E-06,237357,637357,1749.41,853.485,4.85445,478.722,1788.59,839.977,4.5285,462.414,237357,1783.9,834.231,2.36062,454.282,1787.1,832.084,2.65562,452.119,100,339335
113562.35,73323.87,186886.22,18.85,34.82,532.91,4.47,2.24,,2.13E-05,0.0307169,4.10044,21.0424,3.31426,15755.4,55169.6,38104.8,566352.2,524795,41557.2,2.4355,0.052166,874.718,7938.5,40000,186784,0.0142722,3.9358,75363.8,1372.68,57447.7,1.00E-06,243545,643545,1198.98,585.152,5.3445,338.038,1228.69,575.549,5.41164,326.344,243545,1225.32,572.61,3.15105,320.845,1228.67,570.887,3.46269,319.142,100,302933
113562.35,77096.66,190659.01,11.09,27.51,642.94,2.63,1.32,,5.19E-06,0.0349508,0.222833,24.1853,3.25392,19067,39921,44803.728,606745.9,564500,42245.9,2.48721,0.109716,1032.17,9334.11,40000,190553,0.0171905,0.0286654,77326.7,1038.24,52328.8,1.00E-06,247314,647314,1365.42,704.261,5.30035,415.703,1402.15,692.341,5.6397,401.3,247314,1398.91,690.005,2.62603,395.635,1398.03,687.62,3.59301,393.853,100,256265
78447.15,0,78447.15,31.74,35.98,656.78,5.2,2.6,,0.479804,0.0561247,0.523754,35.44,3.36551,15633.6,26516,42209.424,421116.2,399899,21217.2,2.32864,1488.5,971.06,8793.63,40000,78345.2,0.0127142,0.183336,65231.8,3315.89,104908,1.88E-05,135106,535106,2201.84,522.612,3.03101,299.367,2247.54,513.809,3.63277,289.918,135106,2244.99,510.173,1.25451,283.871,2244.99,508.567,1.85297,282.789,100,372981
92499.8,0,92499.8,14.5,40.52,545.32,2.8,1.4,,2.26016,0.0209718,3.16939,30.7085,5.50425,10896,35466.4,29607.36,378424.8,355323,23101.8,2.11736,0.0175482,676.599,6168.2,40000,92397.1,0.00835527,2.89446,66422,890.904,43688.3,9.15E-05,149158,549158,826.604,344.642,5.95261,166.916,845.497,341.138,4.27616,160.943,149158,840.68,335.834,2.41744,154.012,838.871,334.211,2.45955,152.541,100,205857
113562.35,92955.14,206517.5,27.39,21.88,638.15,6.49,3.25,,3.18E-06,0.0600307,0.233343,21.7476,3.18487,28868.8,23720.3,65027.04,639015.8,595250,43765.8,2.75614,2031.51,1514.4,13547.3,40000,206412,0.0181573,0.0479407,68206.1,3161.46,117442,1.00E-06,263173,663173,2340.44,743.978,4.51902,434.446,2404.09,730.79,5.10199,419.062,263173,2401.13,728.62,2.09379,413.582,2401.23,726.294,2.99297,411.804,100,342352
113562.35,27025.43,140587.78,26.53,25.22,532.19,6.29,3.15,,0.342096,0.0578425,0.292989,24.9347,3.11644,21041.9,18720.1,52679.52,566087.1,533644,32443.1,2.51113,2630.93,1218.73,10974.9,40000,140485,0.0149438,0.0667472,59404.4,3478.41,120725,9.26E-06,197246,597246,2261.42,613.397,4.02467,348.119,2316.17,603.082,4.2086,336.025,197246,2314.15,599.397,1.92925,329.799,2313.7,597.754,2.45107,328.48,100,248309
113562.35,14168.83,127731.18,34.12,38.8,693.03,8.09,4.05,,0.355377,0.102922,0.402065,33.6697,3.46342,33476.7,26650,74273.76,816463.5,771312,45151.5,2.85887,2339.76,1738.41,15473.7,40000,127626,0.0268198,0.0743585,72679.5,3836.03,139417,9.65E-06,184387,584387,4030.62,1100.3,3.08048,593.634,4122.86,1081.83,3.70463,572.744,184387,4115.87,1076.23,0.996804,564.41,4116.87,1072.79,2.02385,561.605,100,449091
103407.13,0,103407.13,33.28,34.74,523.61,7.19,3.59,,0.74466,0.0634891,3.1754,28.9455,3.51725,19144.7,26869.6,49444.8,523389.2,496704,26685.2,2.47792,2273.45,1141.92,10301,40000,103306,0.0136218,2.8997,63786,3836.99,128331,2.69E-05,160067,560067,2485.87,559.563,3.59039,310.041,2538.13,550.52,3.66997,299.632,160067,2538.29,546.178,1.68619,293.192,2539.56,544.872,1.96915,292.079,100,389292
101743.03,0,101743.03,15.45,48.52,581.14,3.28,1.64,,1.7971,0.0411252,0.405221,32.0847,5.05073,15345,54992.5,39164.256,646125.2,614076,32049.2,2.35547,0.0231308,899.544,8159.22,40000,101639,0.0154804,0.109054,77290.9,1785.7,69010.3,4.25E-05,158400,558400,1627.91,634.88,4.26295,338.463,1651.96,626.271,3.82399,327.936,158400,1646.05,620.374,2.05067,320.175,1645.01,619.214,2.15428,319.026,100,400721
113562.35,57882.8,171445.15,26.35,23.67,649.52,6.25,3.12,,8.50E-06,0.0650158,0.270326,25.1599,3.02624,27330.5,23435.6,62480.64,658785.8,616552,42233.8,2.7174,1975.52,1453.1,13016.8,40000,171340,0.0201437,0.0444444,69875.6,3090.54,115399,1.00E-06,228101,628101,2538.55,825.549,4.01153,471.965,2604.77,811.268,4.60932,455.353,228101,2600.73,808.446,1.57728,449.253,2600.63,805.747,2.59409,447.188,100,336180
113562.35,41989.82,155552.17,19.55,26.8,679.25,4.64,2.32,,0.0281212,0.0437174,4.59546,28.094,3.09211,19856.5,44632,46899.168,660284.4,615084,45200.4,2.50956,0.227007,1081.65,9770.66,40000,155448,0.0210895,4.34364,82880.9,1326.63,61396.6,1.00E-06,212209,612209,1705.65,863.963,4.24269,494.008,1750.23,849.839,4.50471,476.95,212209,1742.13,846.62,1.58175,470.572,1748.7,843.582,2.3427,467.845,100,320184
113562.35,80821.2,194383.55,12.27,15.48,531.74,2.91,1.45,,7.14E-06,0.0317195,0.883263,20.5464,3.13072,16296.4,39741,38162.4,555265.7,513512,41753.7,2.51544,0.116113,876.066,7950.5,40000,194279,0.0145264,0.725168,75983.7,1344.77,58911.9,1.00E-06,251040,651040,1237.57,595.284,5.38445,345.064,1269.06,585.372,5.5884,332.969,251040,1265.42,582.905,3.15915,327.73,1268.78,581.057,3.57885,325.978,100,314118
113562.35,45380.99,158943.34,22.16,22.04,725.26,5.26,2.63,,0.000853419,0.0668488,0.309761,29.3886,3.12329,27458.2,27863.2,61373.76,726496.4,680583,45913.4,2.73969,1089.65,1426.51,12786.2,40000,158837,0.0244759,0.0413739,79651.5,2501.65,98961.6,1.00E-06,215598,615598,2612.64,1002.6,3.75455,566.83,2679.84,985.649,4.46316,547.013,215598,2673.74,982.493,1.20428,540.421,2673.95,979.037,2.46795,537.738,100,386120
90067.48,0,90067.48,17.24,17.69,698.81,3.24,1.62,,0.298821,0.0481917,0.384768,38.0159,3.33446,15807.1,19961.1,40749.984,514221.1,486573,27648.1,2.34227,760.083,936.756,8489.58,40000,89963,0.0182152,0.0284792,71787.7,1964.84,74463.7,7.35E-06,146724,546724,1892.73,747.271,3.03081,420.151,1933.9,735.324,3.89863,406.946,146724,1929.33,731.353,0.999969,400.025,1927.67,728.608,2.1859,398.24,100,274684
75752.06,0,75752.06,25.36,41.93,597.4,4.01,2.01,,0.927554,0.0407391,0.754497,32.6441,3.80549,13217.9,64557.6,35739.936,376671.2,357623,19048.2,2.30937,0.0962972,819.401,7445.82,40000,75649.9,0.00977652,0.447285,76566.4,2749.36,89541.6,3.87E-05,132411,532411,1604.4,401.452,3.33049,233.118,1633.35,395.354,3.51234,226.338,132411,1630.27,391.98,1.74686,221.173,1629.57,391.061,1.97982,220.457,100,573948
101042.25,0,101042.25,20.83,34.04,478.19,4.39,2.2,,1.1795,0.0411812,0.844807,27.0422,4.06603,14143,27603.3,38284.992,443077.7,419678,23399.7,2.3089,1006.6,878.938,7976.04,40000,100940,0.00988133,0.597121,68374.8,3037.56,98087.2,4.19E-05,157701,557701,1618.91,405.222,4.15583,231.311,1650.28,399.36,3.80822,224.045,157701,1647.86,395.983,2.18912,218.923,1647.25,395.253,2.23631,218.176,100,423641
113562.35,81830.83,195393.18,13.03,25.03,575.35,3.09,1.54,,5.55E-06,0.0333711,0.947308,21.6282,3.17762,17636.2,40805.6,41363.472,574281.8,531108,43173.8,2.511,0.143976,951.169,8617.39,40000,195288,0.0154096,0.777164,76853.8,1325.24,58678.2,1.00E-06,252049,652049,1300.88,631.402,5.4436,369.34,1335.14,620.799,5.61456,356.36,252049,1330.98,618.408,3.01879,351.04,1334.84,616.383,3.50246,349.151,100,310385
113562.35,38259.57,151821.93,11.9,48.49,646.9,2.82,1.41,,0.867036,0.0405994,0.402834,28.0418,4.38241,18761.5,45854.5,44610.048,800966.1,755372,45594.1,2.45905,0.0203501,1027.6,9293.76,40000,151716,0.0190759,0.157519,78157.3,1121.54,54231.3,1.33E-05,208477,608477,1595.21,783.152,5.20074,429.394,1629.31,771.225,4.53631,414.563,208477,1624.19,764.708,2.54589,405.805,1623.98,763.038,2.73799,404.093,100,273352
108158.89,0,108158.89,32.38,48.42,544.88,7.31,3.66,,1.30436,0.077554,2.1025,29.8444,4.38546,25181.3,62477.6,56828.16,689633.8,655536,34097.8,2.85401,193.63,1317.63,11839.2,40000,108057,0.0176589,1.81406,91893.6,3794.55,135296,4.29E-05,164818,564818,3044.77,725.234,3.58166,379.939,3104.1,714.005,3.43509,367.119,164818,3102.06,707.763,1.65277,359.103,3102.16,706.357,1.8465,357.803,100,885860
113562.35,9887.89,123450.24,26.98,44.84,539.98,6.4,3.2,,1.01936,0.0683911,0.423669,27.7762,4.0925,24523.4,59889.4,55500,684678.6,649375,35303.6,2.81457,157.315,1285.93,11562.5,40000,123347,0.0173517,0.162074,90371.9,3475.32,125096,2.90E-05,180108,580108,2684.23,712.486,3.81905,382.589,2740,701.267,3.69495,369.592,180108,2736.26,695.501,1.83154,361.856,2735.64,694.07,2.0895,360.559,100,810303
100389.19,0,100389.19,28.9,36.41,662.28,6.06,3.03,,0.408883,0.0754771,0.400176,35.9426,3.43791,22641.9,30618.7,54219.36,627036.6,594187,32849.6,2.62698,1604.18,1255.39,11295.7,40000,100286,0.0209639,0.0550128,73703.5,3289.06,117759,1.16E-05,157047,557047,2960.33,860.306,3.05813,467.053,3025.21,846.323,3.69031,451.399,157047,3019.94,841.322,1.04078,443.718,3019.08,838.557,2.00649,441.666,100,437755
113562.35,61384.83,174947.18,20.18,41.92,713.42,4.78,2.39,,0.140721,0.0600983,0.262247,27.2481,3.54029,27728.4,54907.3,59964.96,774623.4,726094,48529.4,2.81796,0.306568,1392.71,12492.7,40000,174840,0.0230864,0.0232058,89656.9,2182.61,90653.3,2.44E-06,231601,631601,2353.24,946.463,4.14245,535.218,2410.37,930.62,4.5713,516.799,231601,2405.61,926.504,1.66432,509.603,2403.93,923.455,2.90962,507.423,100,554220
113562.35,31709.17,145271.52,30.43,26.68,635.64,7.21,3.61,,0.151598,0.078458,0.325369,27.9815,3.02824,28104,19228.8,65416.8,679896.7,639467,40429.7,2.70716,2777.25,1523.8,13628.5,40000,145167,0.0213371,0.0622945,64026.9,3592.98,130844,3.84E-06,201928,601928,3066.45,875.021,3.52964,488.264,3142.4,860.016,4.09724,470.978,201928,3137.78,856.311,1.26447,464.252,3138.32,853.484,2.22629,462.022,100,289853
113562.35,74084.58,187646.93,35.61,22.56,598.67,8.45,4.22,,6.07E-06,0.0751653,0.463063,21.6039,2.9774,31554.4,17363.3,72292.32,640515.8,596465,44050.8,2.7726,3381.74,1690.22,15060.9,40000,187543,0.0179784,0.266974,57706.9,4019.86,144405,1.00E-06,244304,644304,2927.5,737.407,4.03992,422.799,3002.7,724.13,4.62426,407.544,244304,3000.39,721.521,1.79776,401.838,3006.61,719.135,2.48181,399.81,100,274893
113562.35,11509.21,125071.56,29.54,28.34,583.19,7.01,3.5,,0.334143,0.0756339,0.351193,29.4426,3.12847,24501.1,17636.2,59521.44,635046.4,600220,34826.4,2.60695,2988.67,1382.07,12400.3,40000,124968,0.0192727,0.0715166,60359.7,3690.52,131623,9.48E-06,181729,581729,2959.21,790.841,3.42588,437.254,3028.68,777.624,3.88226,422.1,181729,3025.38,773.292,1.31645,415.023,3025.36,770.909,2.10688,413.165,100,254319
113562.35,79559.16,193121.52,31.7,27.26,642.28,7.52,3.76,,3.90E-06,0.0710462,0.27424,22.6,3.05462,31298.9,20339.3,70544.64,665787.9,621458,44329.9,2.78539,2693.51,1647.8,14696.8,40000,193016,0.0194234,0.0725292,64135.3,3589.43,131380,1.00E-06,249777,649777,2770.34,796.091,4.14723,458.58,2844.12,781.911,4.75953,442.15,249777,2840.49,779.438,1.75858,436.4,2841.85,776.936,2.64315,434.413,100,313626
113562.35,74643.54,188205.9,11.98,33,462.1,2.84,1.42,,0.000265475,0.031045,0.164817,19.7066,3.24243,14955,43912.9,34916.112,520170.7,483686,36484.7,2.55383,0.103942,800.163,7274.19,40000,188102,0.0128065,0.0221295,76027.4,1741.09,68822.6,1.00E-06,244863,644863,1218.43,525.183,5.2124,299.282,1245.52,516.564,5.60122,289.137,244863,1242.83,513.834,3.46916,283.947,1241.8,512.261,4.11935,282.8,100,398262
113562.35,83401.47,196963.82,36.92,47.7,590.47,8.76,4.38,,0.244903,0.0761696,0.987206,20.6758,3.90378,35092.2,40817.8,75036.96,745905.5,695590,50315.5,2.983,1441.45,1757,15632.7,40000,196859,0.0177048,0.80198,79431,4011.87,144174,6.48E-06,253620,653620,2968.56,727.498,4.28443,409.373,3038.28,714.57,4.42053,394.771,253620,3040.25,710.139,2.2639,388.058,3046.78,708.193,2.60045,386.23,100,689347
113562.35,43377.73,156940.08,25.16,28.83,566.3,5.97,2.98,,0.156009,0.0560453,0.256817,24.2261,3.03143,22396.8,21755.7,54223.2,584716.9,548775,35941.9,2.57443,2174.32,1255.47,11296.5,40000,156837,0.0161263,0.0418917,64247.5,3195.4,114098,3.69E-06,213598,613598,2189.8,661.56,4.15573,378.822,2245.21,650.253,4.48035,365.591,213598,2242.55,647.048,1.92897,359.561,2241.81,645.052,2.6625,358.036,100,289967
113562.35,31454.1,145016.46,13.42,34.33,689.09,3.18,1.59,,0.158398,0.0459621,0.832523,30.1509,3.2535,19972.6,45327.3,46886.016,697367.9,652319,45048.9,2.51683,0.102198,1081.34,9767.92,40000,144910,0.0220887,0.558712,82615.1,1236.58,59629.3,2.50E-06,201671,601671,1796.15,905.304,4.12462,511.304,1841.58,890.685,4.28964,493.666,201671,1833.53,886.608,1.50591,486.594,1838.48,883.547,2.2484,483.833,100,306862
113562.35,6411.6,119973.95,11.95,28.53,724.34,2.83,1.42,,0.189979,0.0521963,0.410022,37.3425,3.40447,19886.7,39343.3,46771.728,725946.6,682705,43241.6,2.50722,0.160267,1078.64,9744.11,40000,119867,0.0259159,0.0629234,84426.7,1130.32,57557.3,3.10E-06,176628,576628,2045.07,1062.01,3.49622,587.496,2095.56,1045.1,3.99726,567.493,176628,2087.06,1040.43,1.01831,559.746,2087.85,1036.64,2.16642,556.592,100,285787
113562.35,40723.46,154285.82,25.96,20.37,481.87,6.16,3.08,,0.323265,0.0493378,0.296885,21.6939,3.20035,19003.6,18499.9,48482.88,517168.4,485614,31554.4,2.46189,2630,1119.12,10100.6,40000,154184,0.0120983,0.109666,56544.3,3572.02,118816,8.77E-06,210945,610945,1927.02,496.62,4.55236,284.439,1973.68,488.298,4.52522,274.447,210945,1973.4,485.077,2.5717,268.986,1973.51,483.933,2.82634,267.933,100,238011
102088.39,0,102088.39,19,43.21,503.08,4.05,2.03,,1.75352,0.0393308,0.578283,28.2904,4.89314,14616,69016.1,38187.024,526816.7,499345,27471.7,2.36045,0.0442333,876.644,7955.63,40000,101986,0.0114034,0.319598,78152.7,2498.33,85091.5,5.30E-05,158747,558747,1552.1,467.372,4.50116,255.673,1578.09,461.122,3.88308,247.695,158747,1574.07,456.927,2.23921,241.76,1573.23,456.136,2.237,240.892,100,534005
113562.35,41316.34,154878.69,18.64,15.53,693.72,4.42,2.21,,0.0162621,0.0455821,3.96328,28.6752,3.10435,20497.3,44293.3,47929.008,675268.4,629074,46194.4,2.53545,0.227082,1106.01,9985.21,40000,154774,0.021959,3.70494,83622,1318.49,62071,1.00E-06,211535,611535,1778.73,899.515,4.1713,512.948,1825.06,884.814,4.46614,495.215,211535,1816.32,881.551,1.49864,488.762,1823.28,878.361,2.30071,485.902,100,324403
89780.76,0,89780.76,32.8,34.43,448.82,6.15,3.07,,1.33122,0.0382238,9.67365,25.5477,4.11151,11529.2,27234.5,32914.56,383696.9,363169,20527.9,2.22301,932.295,753.495,6857.2,40000,89682.4,0.00820484,9.44074,68550.1,3499.41,103753,5.39E-05,146443,546443,1505.08,336.194,4.18023,187.841,1532.13,331.634,3.72248,182.031,146443,1529.77,328.78,2.22069,177.599,1528.95,328.193,2.21979,176.963,100,487096
113562.35,87404.43,200966.78,21.79,31.03,485.2,5.17,2.58,,7.52E-06,0.0422594,0.180149,19.2323,3.16712,18949.1,30695.2,44438.16,532698.6,494659,38039.6,2.62922,1338.82,1023.55,9257.95,40000,200864,0.0131704,0.0363719,68929.9,3081.69,104107,1.00E-06,257625,657625,1650.63,540.245,5.25615,310.034,1692.89,530.79,5.63647,298.867,257625,1690.94,528.436,3.34298,293.875,1690.38,526.817,3.94587,292.597,100,393452
113562.35,7994.05,121556.41,34.31,16.71,532.94,8.14,4.07,,0.44671,0.076205,2.28199,27.6494,3.1504,23623.6,14718.7,59061.6,598348.3,565185,33163.3,2.5656,3608.56,1371.06,12304.5,40000,121455,0.0168356,2.01667,54121.9,4083,142981,1.47E-05,178216,578216,2975.93,691.319,3.47884,381.601,3042.09,679.788,3.80039,368.385,178216,3042.52,675.418,1.46983,361.507,3048.2,673.423,1.95792,359.819,100,217110
113562.35,54752.61,168314.96,12.8,32.19,593.64,3.04,1.52,,0.0403947,0.0337375,1.03148,23.9912,3.09631,17192.3,39289.4,41852.928,575839.3,535603,40236.3,2.41787,0.150354,962.676,8719.36,40000,168210,0.0159649,0.828142,76576.7,1223.55,55298.8,1.00E-06,224971,624971,1315.38,654.348,4.81408,382.465,1350.11,643.579,4.93197,369.366,224971,1345.81,640.688,2.33377,363.591,1349.5,638.597,2.82514,361.665,100,282940
113562.35,20722.05,134284.4,14.27,39.61,660.65,3.38,1.69,,0.458728,0.0486516,0.302355,31.9497,3.60897,19930.3,52239.2,46953.168,726215.3,685841,40374.3,2.53246,0.0612371,1082.93,9781.91,40000,134179,0.021588,0.0179707,83113.4,1518.53,67034.9,7.89E-06,190940,590940,1912.15,885.704,3.98294,493.054,1953.82,871.701,4.28181,476.614,190940,1948.23,866.352,1.62872,468.405,1946.06,863.519,2.85487,466.511,100,369096
113562.35,92880.79,206443.15,28.19,48.35,546.34,6.68,3.34,,0.131954,0.0566199,0.219565,19.6441,4.22237,29217.4,61474.6,62436.48,663753.5,618806,44947.5,2.95192,105.214,1452.04,13007.6,40000,206338,0.0147166,0.0591161,88974.5,3400.61,124465,3.12E-06,263099,663099,2212.14,604.578,4.79822,343.799,2265.85,593.991,4.82882,331.765,263099,2265.01,590.082,2.97385,325.862,2264.8,588.665,3.2946,324.583,100,819992
113562.35,34936.19,148498.54,29.15,27.24,668.09,6.91,3.46,,0.08382,0.042904,11.5573,28.7024,3.09551,18800.7,44355.8,45565.92,655862.5,612016,43846.5,2.45585,0.273648,1050.16,9492.9,40000,148398,0.0210889,11.298,83627,1422.76,62625.6,1.32E-06,205159,605159,1674.98,864.008,4.07547,491.587,1718.05,850.045,4.33827,474.773,205159,1709.98,846.552,1.49708,468.213,1716.16,843.554,2.24093,465.528,100,328202
94859.57,0,94859.57,30.01,48.48,535.92,5.94,2.97,,1.51508,0.0580018,1.88429,29.4796,4.55426,18746.5,85549.3,45583.968,550764.8,523230,27534.8,2.62599,0.115796,1050.58,9496.66,40000,94758,0.0132536,1.6043,86840.1,3378.05,117532,5.48E-05,151519,551519,2282.63,543.943,3.79641,289.01,2324.34,535.993,3.47769,279.675,151519,2320.96,531.138,1.81969,273.162,2320.07,530.145,1.91087,272.203,100,791700
113562.35,57750.78,171313.13,14.63,18.49,561.94,3.47,1.73,,0.0138544,0.0315258,2.6004,22.7724,3.06083,16252.2,36797.1,39755.232,550466.7,511317,39149.7,2.41027,0.171135,913.405,8282.34,40000,171209,0.0148598,2.41126,76001.3,1267.81,56160.5,1.00E-06,227970,627970,1228.81,609.05,4.89982,356.595,1261.06,599.043,5.03348,344.407,227970,1257.29,596.309,2.53029,338.867,1261.03,594.392,2.9573,337.071,100,290789
113562.35,18356.4,131918.76,29.93,27.35,634.62,7.1,3.55,,0.222114,0.0810507,0.348519,30.3294,3.10374,27170.2,18931.1,63854.88,684728.5,645602,39126.5,2.68281,2782.92,1486.16,13303.1,40000,131815,0.0220568,0.0601636,64102,3581.75,130170,5.79E-06,188576,588576,3170.48,904.646,3.34844,499.532,3246.82,889.384,3.93583,482.019,188576,3241.79,885.205,1.14882,474.898,3242.03,882.273,2.1375,472.598,100,282761
113562.35,79716.98,193279.33,28.85,29.41,644.88,6.84,3.42,,3.89E-06,0.0656487,0.254799,22.8146,3.08544,29583,22330.3,66737.28,657071.9,613272,43799.9,2.7649,2275.47,1555.66,13903.6,40000,193174,0.0192251,0.0540853,67264.4,3314.06,122673,1.00E-06,249935,649935,2560.54,787.827,4.2522,455.21,2629.02,773.923,4.84678,439.029,249935,2625.51,771.494,1.82582,433.298,2625.95,769.005,2.75354,431.367,100,332175
113562.35,48048.84,161611.2,25.93,39.29,625.64,6.15,3.07,,0.247145,0.0652686,0.266389,25.6616,3.36751,27370.6,40274.2,60901.44,697128.8,655069,42059.8,2.80967,826.721,1415.17,12687.8,40000,161506,0.0196693,0.0355918,82695.3,3102.98,115589,5.49E-06,218267,618267,2553.49,806.982,3.99659,453.639,2615.74,793.319,4.3168,437.851,218267,2611.89,789.164,1.74467,430.923,2610.74,786.772,2.61738,429.111,100,584714
113562.35,83951.06,197513.42,25.18,37.63,572.48,5.97,2.99,,1.11E-05,0.0522997,0.211571,21.1867,3.44832,25832.7,40180.5,57918.72,606262.2,564939,41323.2,2.77846,863.39,1343.71,12066.4,40000,197409,0.0153314,0.0381621,78639.5,3080.74,112826,1.00E-06,254170,654170,2041.77,629.063,4.88814,363.865,2094.84,617.966,5.17916,350.97,254170,2092.61,615.104,2.71596,345.388,2091.99,613.256,3.37398,343.936,100,561805
113562.35,49657.41,163219.76,17.36,17.74,695.17,4.12,2.06,,6.86E-05,0.0450836,2.88288,27.5797,3.1038,20988.1,44148.2,48629.28,673674.5,626728,46946.5,2.55729,0.222651,1122.59,10131.1,40000,163115,0.0215622,2.63709,83378.2,1314.53,62310.4,1.00E-06,219876,619876,1758.7,883.153,4.33264,506.395,1804.87,868.641,4.6188,488.84,219876,1796.48,865.595,1.62083,482.554,1803.34,862.488,2.41125,479.766,100,326952
113562.35,82472.48,196034.84,19.51,15.58,599.62,4.63,2.31,,5.44E-06,0.0436852,0.207855,22.207,3.15565,22122.7,29903.1,51551.52,576511.1,536664,39847.1,2.60838,917.107,1191.91,10739.9,40000,195930,0.0156397,0.0280308,73371.5,2362.18,89128,1.00E-06,252691,652691,1704.96,641.027,4.97558,378.382,1750.8,629.887,5.40662,365.22,252691,1748.34,627.66,2.58411,359.852,1747.41,625.589,3.45261,358.348,100,357608
113562.35,23254.12,136816.47,26.39,41.36,719.93,6.26,3.13,,0.345001,0.0833613,0.3452,33.1961,3.56314,30537.2,39081.8,66231.84,822717.7,776207,46510.7,2.87305,736.913,1543.46,13798.3,40000,136710,0.026735,0.0331125,87222.3,3010.88,114757,7.54E-06,193471,593471,3266.87,1096.45,3.34974,598.368,3342.37,1078.4,3.89727,577.738,193471,3335.97,1072.86,1.12828,569.371,3334.45,1069.4,2.35028,566.729,100,589354
113562.35,35903.42,149465.77,26.47,32.44,501.39,6.28,3.14,,0.381812,0.0528275,0.308666,22.7356,3.25785,20487.6,23141.3,51152.64,539225.9,507282,31943.9,2.52377,2345.99,1182.44,10656.8,40000,149363,0.012945,0.1076,61370.4,3537.91,120991,1.07E-05,206124,606124,2064.04,531.43,4.34486,303.668,2113.64,522.528,4.34528,293.086,206124,2113.07,519.036,2.33443,287.317,2113.1,517.799,2.63076,286.215,100,314372
113562.35,88268.13,201830.48,25.1,26.53,631.8,5.95,2.98,,3.57E-06,0.055959,0.227018,22.1002,3.19112,27055.5,25364.2,61256.64,625813,582987,42826,2.72819,1715.12,1423.69,12761.8,40000,201725,0.0177721,0.040394,70466.9,2940.24,110103,1.00E-06,258486,658486,2182.55,728.176,4.61283,425.107,2241.53,715.388,5.15425,410.108,258486,2238.67,713.186,2.16984,404.607,2238.36,710.883,3.08209,402.87,100,352656
113562.35,45496.63,159058.98,16.04,22.55,591.07,3.8,1.9,,0.100075,0.0339442,3.57149,24.7605,3.07002,16630,37195,41130.384,576258.6,537046,39212.6,2.38471,0.19524,945.692,8568.83,40000,158955,0.0162418,3.35736,76963,1269.67,55803.1,1.64E-06,215716,615716,1323.58,665.759,4.56732,387.881,1358.26,654.915,4.66759,374.684,215716,1353.76,651.799,2.11442,368.732,1357.77,649.674,2.60671,366.78,100,285799
113562.35,35461.56,149023.92,24.37,25.7,495.36,5.78,2.89,,0.362133,0.047739,0.277778,22.784,3.22866,18467.7,19098,47507.952,520108.1,489119,30989.1,2.42665,2362.14,1096.05,9897.49,40000,148922,0.0123486,0.0797199,58240.5,3355.7,111547,9.61E-06,205683,605683,1866.05,506.897,4.51706,291.63,1911.38,498.46,4.47713,281.479,205683,1909.91,495.13,2.49391,275.88,1909.56,493.944,2.79026,274.83,100,236238
111476.87,0,111476.87,30.69,23.52,680.09,7.14,3.57,,0.255938,0.0933819,0.427711,36.7996,3.33105,27804.4,18422,65052.96,726637.2,686492,40145.2,2.69406,2796.43,1515.03,13552.7,40000,111372,0.0257704,0.0702599,65396.4,3575.08,130431,6.89E-06,168133,568133,3657.59,1056.86,2.93372,570.388,3741.94,1039.35,3.69762,550.513,168133,3734.03,1034.44,0.844777,542.719,3735.28,1030.82,1.97727,539.814,100,279226
113562.35,70222.93,183785.28,33.06,36.88,729.89,7.84,3.92,,1.71E-05,0.085298,0.31215,25.9653,3.23832,36325.5,25825.2,78531.84,789147.7,738549,50598.7,2.89839,2101.26,1842.32,16360.8,40000,183679,0.0245075,0.0717955,73455.6,3530.33,130697,1.00E-06,240440,640440,3330.19,1004.47,3.80293,569.273,3416.54,986.758,4.46883,548.861,240440,3410.01,983.51,1.34815,542.315,3411.92,980.3,2.4222,539.725,100,428793
113562.35,3398.68,116961.04,26.2,30.5,490.54,6.21,3.11,,0.731711,0.0556141,0.593416,26.9216,3.50878,17845.7,15329.8,47723.856,528259.9,500604,27655.9,2.35867,2846.44,1101.16,9942.47,40000,116859,0.0128721,0.343508,54582.6,3616.07,118660,2.35E-05,173620,573620,2177.24,528.528,4.01594,297.724,2225.36,520.074,3.90722,287.605,173620,2224.39,516.014,2.00613,281.435,2224.56,514.885,2.21495,280.402,100,189545
113562.35,47957.6,161519.95,28.03,29.14,525.02,6.65,3.32,,0.170996,0.0566025,0.270721,22.204,3.06673,22533.7,18648.8,55277.76,554309.6,519663,34646.6,2.56947,2800,1280.62,11516.2,40000,161417,0.0141294,0.075006,58055.9,3604.99,126366,4.58E-06,218178,618178,2208.89,579.928,4.26603,333.036,2264.61,569.868,4.48923,321.257,218178,2263.93,566.771,2.18359,315.575,2264.1,565.178,2.67185,314.251,100,257204
113002.39,0,113002.39,28.13,29.2,571.76,6.64,3.32,,0.429211,0.0730684,0.372619,31.4761,3.24703,22407.5,17514.5,55733.76,617244.4,585009,32235.4,2.54162,2866.69,1291.5,11611.2,40000,112899,0.0187637,0.0722855,60313.4,3594.27,126821,1.25E-05,169660,569660,2861.71,770.104,3.34839,423.846,2926.83,757.473,3.77796,409.397,169660,2923.2,752.806,1.29846,402.093,2922.74,750.547,2.05148,400.363,100,242594
105920.61,0,105920.61,36.38,48.74,725.19,8.05,4.02,,0.715305,0.113815,0.471651,38.9323,4.04909,33646.8,38333.9,72965.28,862987.5,819574,43413.5,2.93962,1441.69,1706.57,15201.1,40000,105816,0.0283695,0.0869293,82954.1,3890.75,140586,2.14E-05,162577,562577,4467.43,1164.5,2.83999,608.458,4559.57,1145.7,3.42048,587.697,162577,4552.67,1138.05,0.984008,577.763,4552.58,1134.78,1.88731,575.119,100,651727
110629,0,110629,14.66,35.52,729.92,3.39,1.69,,0.302017,0.0585948,0.389682,40.1637,3.60921,20803.1,46551.1,48425.76,735591.6,694698,40893.6,2.56808,0.173824,1117.77,10088.7,40000,110523,0.0265878,0.018782,86511.5,1505.55,68430.8,5.42E-06,167284,567284,2301.28,1090.01,3.22468,595.746,2352.76,1072.82,3.98967,575.945,167284,2346.25,1067.53,0.942573,567.581,2343.79,1063.51,2.60087,564.791,100,373286
100165.63,0,100165.63,15.87,25.45,536.27,3.32,1.66,,0.700413,0.0382948,0.355531,29.9303,3.48324,13695.2,14786.7,37424.016,463635.5,439785,23850.5,2.22729,1244.86,858.78,7796.67,40000,100062,0.0124227,0.0808473,63411.1,2266.29,80328.2,1.97E-05,156823,556823,1506.01,509.754,3.64401,293.703,1536.31,501.964,3.86424,284.685,156823,1532.62,498.115,1.8534,278.656,1531.79,496.908,2.22178,277.729,100,226731
109435.75,0,109435.75,11,39.71,589.53,2.51,1.26,,0.950101,0.0359125,1.41815,32.343,4.0218,14634.2,37691.9,37605.984,645731.5,613013,32718.5,2.2814,0.0256367,863.039,7834.58,40000,109331,0.01749,1.12022,75435.5,1018.18,50474.1,1.83E-05,166092,566092,1412.15,717.428,3.99805,392.978,1441.72,707.115,3.74407,380.388,166092,1436.32,701.16,1.79054,372.297,1436.5,699.601,2.03638,370.826,100,247265
113562.35,61148.37,174710.73,13.39,29.03,735.35,3.17,1.59,,3.86E-06,0.0479144,0.345389,27.5802,3.18701,23061.5,40883.6,51907.2,711235.6,662778,48457.6,2.62539,0.178181,1200.36,10814,40000,174603,0.0229719,0.102438,84276.3,1241.65,62028.5,1.00E-06,231364,631364,1871.55,940.554,4.43504,541.161,1921.56,924.915,4.82644,522.288,231364,1914.19,922.07,1.62814,515.999,1916.58,918.877,2.61423,513.281,100,322651
113562.35,19580.57,133142.93,25.13,39.11,596.66,5.96,2.98,,0.48529,0.0665984,0.310218,28.7258,3.47024,24664.4,42383.2,56400,681875.8,644551,37324.8,2.74537,740.486,1307.4,11750,40000,133039,0.0194993,0.0440636,83248.1,3142.76,115254,1.18E-05,189800,589800,2610.25,800.287,3.70007,441.345,2669.66,787.217,3.96119,426.287,189800,2665.17,782.178,1.58484,418.7,2663.94,779.974,2.33124,417.009,100,601712
113562.35,1252.63,114814.98,34.82,37.81,615.19,8.26,4.13,,0.509228,0.0998641,0.580379,33.025,3.48504,30063.1,26092,69060.96,741872.2,702462,39410.2,2.79043,2694.49,1611.85,14387.7,40000,114711,0.0232088,0.255557,68112.6,4092.68,146370,1.60E-05,171472,571472,3909.1,952.75,3.07145,509.815,3993.72,937,3.58452,492.118,171472,3990.17,931.18,1.10573,483.779,3994.56,928.351,1.84097,481.422,100,434224
84456.78,0,84456.78,34.27,15,689.27,6.04,3.02,,0.31382,0.06964,0.468506,37.0339,3.26986,18383,15066,48528.48,490718.2,464873,25845.2,2.38491,2805.63,1120.21,10110.1,40000,84354.6,0.0166643,0.109469,55970.9,3520.31,117317,1.10E-05,141116,541116,2729.28,684.339,2.9103,380.247,2788.83,672.824,3.67096,367.712,141116,2784.85,668.973,0.964679,361.141,2785.6,666.57,1.82687,359.419,100,184978
113562.35,35397.73,148960.08,22.92,31.35,680.3,5.44,2.72,,0.0781858,0.0655479,0.305487,29.3862,3.09711,25607.6,25926.1,58746.72,690800.2,648505,42295.2,2.68387,1413.44,1363.52,12238.9,40000,148855,0.022618,0.0362855,75489.8,2695.39,103384,1.58E-06,205616,605616,2563.05,926.966,3.70761,521.929,2627.66,911.347,4.31903,503.725,205616,2622.52,907.893,1.25819,497.025,2621.92,904.721,2.45244,494.624,100,355856
85075.4,0,85075.4,36.81,41.39,507.18,6.54,3.27,,1.8637,0.0162938,24.7113,28.4873,4.90624,7674.45,59520.7,25671.36,409113.9,387156,21957.9,1.73856,0.0126913,585.433,5348.2,40000,84979.4,0.008704,24.4562,62676.6,1258.25,37515.1,5.70E-05,141740,541740,646.348,355.833,4.59607,197.665,656.236,352.004,3.7922,192.197,141740,652.391,348.769,2.27645,187.381,651.75,348.16,2.23492,186.673,100,159460
113562.35,79268.69,192831.04,25.02,26.97,535.44,5.93,2.97,,9.02E-06,0.0487058,0.208664,20.4029,3.12449,22411.4,23621.5,53211.84,546991.7,509298,37693.7,2.61789,2053.64,1231.39,11085.8,40000,192728,0.0139406,0.0424738,63775.5,3216.54,113470,1.00E-06,249489,649489,1899.95,571.766,4.79135,333.445,1950.29,561.706,5.16203,321.66,249489,1948.64,559.315,2.6953,316.485,1948.23,557.626,3.30897,315.152,100,314067
113562.35,70555.22,184117.58,22.14,28.85,641.22,5.25,2.62,,5.42E-06,0.0374502,5.59413,23.8502,3.13921,19350.5,46105.3,45846.72,612728.3,567837,44891.3,2.49941,0.250484,1056.79,9551.4,40000,184015,0.0177812,5.39301,80341.5,1378.71,61104.7,1.00E-06,240776,640776,1459.3,728.348,4.93036,426.14,1498.39,716.229,5.12921,411.372,240776,1492.65,713.699,2.28984,405.703,1498.01,711.249,2.90261,403.476,100,322321
97952.67,0,97952.67,35.63,42.31,503.81,7.29,3.64,,1.25868,0.0542938,7.13775,28.0096,4.18739,17815.8,64164.3,44468.16,499030.6,473536,25494.6,2.57636,3.46771,1024.26,9264.2,40000,97853.4,0.0117364,6.87402,86984.1,3602.22,119828,4.80E-05,154614,554614,2133.02,481.728,3.86985,263.266,2174.22,474.497,3.59048,254.701,154614,2172.34,470.351,1.92113,248.833,2171.75,469.455,2.01005,247.967,100,808591
113562.35,58963.65,172526.01,36.64,43,456.07,8.69,4.34,,0.668053,0.0495028,5.90806,18.8301,4.33324,22788.8,57496.9,52471.68,567181.9,530822,36359.9,2.78381,291.724,1213.78,10931.6,40000,172426,0.0114724,5.74793,86163.9,3701.07,129761,1.97E-05,229187,629187,1934.48,470.769,4.56386,264.84,1976.7,463.271,4.27302,255.927,229187,1979,459.659,2.74335,250.625,1980.11,458.897,2.72689,249.745,100,826378
113562.35,55202.62,168764.98,27.02,47.53,506.84,6.41,3.2,,0.756783,0.0560865,0.36409,20.8424,4.39921,25407.7,71215.2,56136,654054.1,614270,39784.1,2.87205,0.9639,1301.1,11695,40000,168661,0.0139772,0.18296,89791.7,3435.24,124543,2.00E-05,225422,625422,2196.12,573.92,4.59811,316.691,2244.12,564.631,4.27836,305.768,225422,2243.46,560.092,2.61901,299.422,2243.46,559.086,2.70216,298.376,100,844151
113562.35,39345.2,152907.55,15.25,31.49,635.04,3.62,1.81,,0.0783025,0.0387639,2.41014,27.0491,3.08315,17928.9,42467.4,43414.896,617232.6,575545,41687.6,2.43731,0.196589,999.435,9044.77,40000,152803,0.0186191,2.17083,79602.7,1262.74,57282.4,1.25E-06,209564,609564,1512.22,763.09,4.44717,439.257,1551.72,750.629,4.59114,424.123,209564,1545.44,747.362,1.83583,417.843,1550.56,744.764,2.46586,415.491,100,292927
113562.35,20848.68,134411.03,12.24,41.59,631.06,2.9,1.45,,0.64947,0.0409021,0.808485,29.8908,3.81663,17553.1,46107,42795.696,729145.2,688335,40810.2,2.41058,0.0293923,984.855,8915.77,40000,134306,0.0194989,0.538307,78601.1,1160.1,55024.9,1.07E-05,191067,591067,1603.46,800.208,4.42171,443.204,1640.07,787.896,4.13042,428.15,191067,1634.7,781.961,1.95772,419.806,1636.08,779.957,2.29595,417.877,100,278147
113562.35,37525.28,151087.63,16.68,24.49,456.74,3.96,1.98,,0.377144,0.0373253,0.22661,21.5501,3.22577,14966.8,40.5837,38336.064,503293.6,472630,30663.6,2.38816,1286.04,880.134,7986.68,40000,150985,0.0119479,0.048869,64466.5,2683.02,91185.7,8.05E-06,207746,607746,1463.52,490.079,4.70771,277.775,1496.45,482.344,4.69803,268.361,207746,1493.71,479.043,2.82561,262.872,1493.01,477.915,3.13126,261.891,100,306636
113562.35,87366.75,200929.11,13.73,18,636.53,3.26,1.63,,3.63E-06,0.0357785,0.673826,22.8101,3.28867,19876.1,44625.2,46194.432,601401.9,556312,45089.9,2.53355,0.196192,1065,9623.84,40000,200823,0.0166339,0.490778,78340,1290.27,58883.2,1.00E-06,257584,657584,1393.73,681.364,5.51037,403.139,1431.93,669.814,5.66703,388.968,257584,1427.16,667.583,2.85983,383.606,1431.14,665.357,3.43919,381.579,100,308934
86612.51,0,86612.51,24.77,47.65,497.46,4.48,2.24,,2.40017,0.0336503,3.93513,28.4044,5.56276,12256.4,70872.1,33986.784,444856.9,421307,23549.9,2.23614,0.0247306,778.483,7080.58,40000,86511.4,0.0079009,3.67938,74548.3,2654.46,85035.5,9.85E-05,143272,543272,1330.59,323.293,5.43286,173.158,1351.11,319.709,4.22607,167.675,143272,1347.06,316.572,2.63133,162.903,1346.01,316.036,2.52456,162.202,100,541638
83405.99,0,83405.99,21.77,20.63,466.38,3.79,1.9,,1.09668,0.0359289,1.41446,26.3355,3.76069,10378.4,9175.84,30589.632,351010.1,332392,18618.1,2.11397,2200.96,699.409,6372.84,40000,83304.7,0.00812419,1.17352,51476.6,3112.82,98181.8,4.42E-05,140066,540066,1415.4,332.961,3.79125,189.1,1440.2,328.353,3.61605,183.525,140066,1437.88,325.602,2.09357,179.176,1437.16,324.968,2.15463,178.563,100,175339
113562.35,79105.98,192668.34,28.25,34.28,654.35,6.7,3.35,,4.84E-06,0.0659529,0.252186,23.1808,3.18428,30064.4,27092.1,66868.32,677313.3,632505,44808.3,2.80196,1826.48,1558.83,13930.9,40000,192563,0.019725,0.0482727,72279.7,3231.43,120320,1.00E-06,249324,649324,2573.52,808.425,4.24737,465.563,2641.63,794.213,4.81624,449.07,249324,2638.02,791.541,1.82361,443.148,2638.12,789.001,2.77228,441.19,100,408395
113562.35,53933.08,167495.44,27.54,30.01,656.42,6.53,3.27,,0.000457498,0.0689611,0.283529,25.764,3.01619,28166.4,22475,64311.36,671629.7,629002,42627.7,2.72921,2152.1,1497.16,13398.2,40000,167390,0.0208576,0.0493084,69004.8,3208.04,119317,1.00E-06,224151,624151,2692.81,854.838,3.88547,486.401,2762.67,840.044,4.50929,469.234,224151,2758.23,837.109,1.466,463.024,2758.44,834.305,2.49513,460.855,100,329403
90217.82,0,90217.82,22.73,18.05,615.45,4.28,2.14,,0.463029,0.0496845,0.388913,33.6136,3.2915,15192.6,13785.7,41386.176,461696.4,438130,23566.4,2.26422,1884.46,951.703,8622.12,40000,90114.7,0.0139326,0.07174,59683.3,2813.21,93679.1,1.45E-05,146876,546876,1949.99,572.171,3.23216,327.616,1991.84,562.83,3.77694,317.265,146876,1988.26,559.021,1.36244,310.934,1987.38,557.305,2.02292,309.765,100,195219
113562.35,44555.13,158117.48,36.41,23.76,484.58,8.63,4.32,,0.274588,0.0566962,4.30892,21.0486,3.12174,21776.4,15276.5,54696.96,529277.5,495562,33715.5,2.5443,3405.97,1266.77,11395.2,40000,158018,0.0125552,4.12283,53452.8,3990.23,138745,8.44E-06,214779,614779,2208.6,515.502,4.33826,294.665,2260.83,506.714,4.40486,284.277,214779,2263.55,503.514,2.37306,278.78,2267.85,502.207,2.60191,277.536,100,231677
113562.35,28221.59,141783.95,35.6,22.36,730.82,8.44,4.22,,0.0733277,0.103987,0.435095,32.1155,3.12567,35331.8,17584.5,78932.64,801133.2,752518,48615.2,2.82712,3095.79,1852.13,16444.3,40000,141678,0.0278133,0.122871,64771.6,3849.61,140304,1.88E-06,198439,598439,4065.82,1140.23,3.11576,626.824,4165.4,1120.45,3.92361,604.162,198439,4153.89,1116.49,0.867303,597.061,4159.49,1112.53,2.01257,593.73,100,292843
77858.45,0,77858.45,18.88,16.5,590.38,3.07,1.53,,0.694057,0.0195615,10.4982,32.2916,3.50002,9063.93,16321.4,27240.816,348920,330591,18329,1.9437,0.239177,621.74,5675.17,40000,77756.8,0.00997774,10.2011,64546.6,915.75,40525.3,2.15E-05,134518,534518,770.238,409.114,3.23924,243.967,786.474,403.287,3.53234,237.406,134518,782.803,400.103,1.68326,232.291,782.46,399.11,1.97788,231.548,100,183296
113562.35,6892.97,120455.33,26.41,19.88,524.64,6.26,3.13,,0.527836,0.0604741,0.359446,27.8272,3.28258,19775.2,17139.2,50970.72,564274.2,534529,29745.2,2.44548,2750.89,1178.12,10618.9,40000,120353,0.0150683,0.0999065,57877,3531.2,120598,1.56E-05,177114,577114,2367.38,618.669,3.78008,347.319,2421.74,608.52,3.92553,335.456,177114,2419.36,604.289,1.74978,328.83,2418.96,602.732,2.20443,327.569,100,222013
113562.35,1173.15,114735.5,22.47,38.66,536.65,5.33,2.66,,0.798043,0.0568591,0.360784,29.6351,3.74602,20113.7,51522.7,48256.32,613299.7,581999,31300.7,2.61606,211.425,1113.76,10053.4,40000,114632,0.0162553,0.0848144,85120.2,3016.68,106428,2.12E-05,171393,571393,2232.63,667.363,3.80814,366.766,2279.81,656.899,3.82301,354.53,171393,2275.3,651.736,1.79784,347.177,2274.37,650.213,2.18911,345.909,100,648942
108976.66,0,108976.66,35.3,36.98,735.55,8.03,4.02,,0.317287,0.112442,0.488179,39.4625,3.57674,32606.1,22991.4,73300.32,813029,768307,44722,2.82033,2637.89,1714.73,15270.9,40000,108872,0.029378,0.0988644,69871.2,3841.67,139375,9.00E-06,165633,565633,4406.86,1205.01,2.74471,639.848,4505.1,1185,3.56784,617.367,165633,4494.36,1179.21,0.754971,608.853,4497.7,1175.12,1.89502,605.445,100,383830
113562.35,38046.85,151609.21,21.28,46.6,621.18,5.05,2.52,,0.643359,0.0579434,0.273602,27.0141,3.92514,24533.8,66622.4,54768.96,755666.7,713142,42524.7,2.76277,0.129056,1268.49,11410.2,40000,151504,0.0197955,0.0324757,88324.6,2511.83,98339.6,1.30E-05,208265,608265,2275.39,812.581,4.14324,447.875,2324.61,799.582,4.158,432.744,208265,2319.23,793.847,1.99787,424.663,2317.74,791.82,2.66704,423.098,100,623839
85455.02,0,85455.02,18.53,15.49,560.95,3.31,1.65,,0.764308,0.0364431,0.467069,30.9873,3.54452,12236.8,10355.1,35038.608,385405.3,365593,19812.3,2.13569,1652.6,803.024,7299.71,40000,85354,0.0101765,0.179524,56644.6,2445.72,83244.1,2.77E-05,142115,542115,1434.11,417.675,3.41179,246.375,1461.45,411.3,3.67711,239.206,142115,1458.38,408.031,1.8183,233.979,1457.72,407.06,2.09759,233.239,100,168672
113562.35,84765.29,198327.64,34.44,29.66,606.77,8.17,4.08,,4.27E-06,0.0717968,0.33503,21.0866,3.04586,31714.1,18339.3,72078.24,640226.7,596133,44093.7,2.78337,3173.11,1685.02,15016.3,40000,198223,0.0178074,0.147441,59263.4,3893.36,140501,1.00E-06,254984,654984,2796.71,730.176,4.202,421.674,2870.42,716.985,4.78924,406.472,254984,2868.13,714.578,1.92738,400.916,2871.87,712.296,2.64429,399.019,100,287783
113562.35,37152.09,150714.45,28.96,42.09,506.36,6.87,3.43,,0.6975,0.0610572,0.617436,22.4889,3.85698,24689,49767.6,56285.28,623107.5,586922,36185.5,2.80099,728.744,1304.66,11726.1,40000,150612,0.0143073,0.414381,83142.7,3690.91,130728,2.01E-05,207373,607373,2387.69,587.527,4.29475,324.718,2440.55,577.926,4.10721,313.433,207373,2441.32,573.452,2.28728,306.963,2442.29,572.291,2.43116,305.813,100,737204
113562.35,17212.42,130774.78,21.75,46.42,596.91,5.16,2.58,,0.887908,0.0607393,0.318564,29.2026,4.06233,23285.4,69747.2,52862.4,742661,703699,38962,2.73532,0.134293,1223.08,11013,40000,130670,0.0197389,0.0498478,88845.6,2668.79,102204,1.98E-05,187431,587431,2388.04,810.264,3.88938,438.717,2436.8,797.667,3.86759,424.085,187431,2430.92,791.389,1.83481,415.63,2429.57,789.557,2.33436,414.131,100,656067
113562.35,35830.58,149392.93,33.03,14.97,618.33,7.83,3.92,,0.14822,0.0814705,0.349535,26.5677,2.98503,29207.5,17578.3,68074.56,671622.1,631074,40548.1,2.72145,3186.12,1587.98,14182.2,40000,149289,0.0204847,0.0985537,60370.1,3859.1,139212,4.01E-06,206050,606050,3181.95,840.258,3.55789,469.457,3260.56,825.67,4.10561,452.696,206050,3256.69,822.064,1.32834,446.112,3258.82,819.387,2.17675,443.939,100,271751
113562.35,93653.79,207216.15,22.46,30.91,703.83,5.33,2.66,,2.33E-06,0.0571872,0.241725,23.5456,3.27377,28690.5,29363.3,62998.56,684212.5,637357,46855.5,2.7807,1009.2,1465.55,13124.7,40000,207109,0.0207001,0.0410862,78324.2,2487.6,98270.4,1.00E-06,263870,663870,2230.96,847.568,4.59598,495.328,2291.47,832.838,5.21675,477.947,263870,2287.46,830.752,1.93451,472.289,2287.49,828.004,3.03111,470.218,100,401777
113562.35,58800.59,172362.94,20.29,36.56,479.87,4.81,2.41,,0.230844,0.0404849,0.20669,20.8196,3.48523,18206.4,51345.6,42847.44,543225.4,507859,35366.4,2.62878,82.0849,986.073,8926.55,40000,172260,0.0124167,0.0419499,81534.9,2879.35,97353.3,4.69E-06,229021,629021,1585.3,509.768,5.15375,288.984,1622.65,501.276,5.10759,278.799,229021,1620.09,497.926,3.23159,273.298,1619.4,496.668,3.57969,272.206,100,609264
113562.35,66916.02,180478.38,25.73,49.38,627.04,6.1,3.05,,0.421947,0.0634206,0.241149,23.7668,4.00587,29558.5,64738.1,63112.32,771836.4,724820,47016.4,2.92279,0.670639,1468.29,13148.4,40000,180373,0.0193103,0.0336936,91232.2,2979.49,113674,8.90E-06,237134,637134,2484.56,792.842,4.33061,442.763,2542.37,779.539,4.37879,427.493,237134,2538.13,774.425,2.21629,420.059,2536.82,772.412,2.87522,418.482,100,747602
113562.35,51536.89,165099.24,18.04,25.99,551.42,4.28,2.14,,0.100401,0.0403333,0.222801,23.4785,3.09599,18329.3,27156.6,45195.504,545867.5,510690,35177.5,2.46279,932.07,1041.41,9415.73,40000,164995,0.0142276,0.0271486,70462.5,2360.21,84395.5,1.96E-06,221756,621756,1576.49,583.734,4.74699,341.212,1617.14,573.773,4.98582,329.357,221756,1614.41,570.938,2.48603,323.719,1613.33,569.105,3.22105,322.376,100,319856
77624.86,0,77624.86,29.92,48.37,491.09,4.85,2.42,,2.32694,0.0295319,8.57143,28.2784,5.40651,10238.1,69864.9,29668.224,396821.8,375701,21120.8,2.1383,0.0192443,678.012,6180.88,40000,77525.4,0.0069313,8.31969,72203.8,2652.46,81602,0.00010198,134286,534286,1169.84,283.448,5.57997,148.695,1186.42,280.569,4.35614,144.011,134286,1182.31,277.738,2.78554,139.585,1181.28,277.252,2.66372,138.923,100,516766
113562.35,118.89,113681.24,32.74,26.98,452.69,7.76,3.88,,1.11477,0.0483116,7.2677,25.8443,4.00543,15255.4,12658,43574.736,488512.4,462620,25892.4,2.21527,2884,1003.2,9078.07,40000,113583,0.0105,7.03088,51835.6,3740.5,115488,3.94E-05,170344,570344,1893.43,430.774,4.39218,244.218,1933.3,424.308,3.93467,236.063,170344,1932.74,420.753,2.2808,230.675,1932.46,419.998,2.30819,229.864,100,158132
113562.35,3822.54,117384.9,15.17,22.12,702.94,3.6,1.8,,0.213167,0.05777,0.368457,37.565,3.40028,20989.1,33741,49128,706273.1,665873,40400.1,2.56623,180.785,1134.4,10235,40000,117279,0.0251795,0.0219903,84912.7,1706.91,73079.9,3.86E-06,174040,574040,2265.34,1032.14,3.36807,570.617,2318.76,1015.55,4.08401,551.348,174040,2312.74,1011,0.990247,543.62,2310.8,1007.18,2.52695,540.887,100,372544
113562.35,52730.02,166292.38,36.33,30.23,656.75,8.61,4.31,,0.0132767,0.088781,0.400744,25.5208,2.95304,33799.8,17155.4,76537.44,711209.7,665654,45555.7,2.80232,3342.93,1793.59,15945.3,40000,166187,0.0220654,0.15911,60273.4,4000.84,144563,1.00E-06,222948,622948,3464.39,904.841,3.59211,509.33,3552.12,888.744,4.27751,490.867,222948,3545.94,885.632,1.28415,484.555,3551.24,882.617,2.19614,482.048,100,279981
113562.35,59277.24,172839.6,36.49,37.06,617.08,8.65,4.33,,0.139685,0.0836744,0.505862,23.4835,3.18355,33477.9,24752.4,74862.24,709284.4,663286,45998.4,2.84988,2786.29,1752.74,15596.3,40000,172735,0.0198029,0.286422,65724.1,4064.66,146147,3.82E-06,229496,629496,3263.01,812.78,3.81715,457.114,3342.78,798.347,4.26369,440.635,229496,3340.65,794.65,1.62018,434.102,3346.98,792.117,2.28118,431.915,100,414786
113562.35,39716.28,153278.64,37.64,23.96,645.56,8.92,4.46,,0.0984867,0.0943233,0.555087,26.8074,2.9598,33485.8,16022.1,76571.04,716557.1,671265,45292.1,2.78837,3595.57,1794.41,15952.3,40000,153174,0.0223926,0.296855,58247.2,4153.34,149135,2.79E-06,209935,609935,3681.25,918.623,3.41387,511.414,3771.04,902.392,4.06489,492.855,209935,3764.53,898.851,1.18349,486.254,3772.93,895.703,2.05062,483.585,100,263381
113562.35,66365.54,179927.9,13.43,26.67,674.31,3.18,1.59,,4.99E-06,0.0411485,0.534006,25.241,3.15099,20749,43085.9,47906.88,646608.1,600665,45943.1,2.55731,0.196256,1105.49,9980.6,40000,179822,0.0194382,0.317625,81197.8,1275.83,60500.9,1.00E-06,236583,636583,1605.05,796.151,4.83969,462.988,1648.34,782.86,5.06101,446.802,236583,1641.87,780.212,2.08882,440.895,1645.94,777.528,2.81886,438.507,100,315958
102681.87,0,102681.87,16.59,22.95,480.55,3.56,1.78,,1.02284,0.0363862,0.451048,27.231,3.84739,12867.3,12413.8,36008.496,441739.2,418423,23316.2,2.19094,1633.92,825.676,7501.77,40000,102579,0.0103967,0.203899,58845.3,2564.03,86958.7,3.20E-05,159340,559340,1431.84,426.251,4.02662,245.19,1459.16,420.118,3.85813,237.699,159340,1456.07,416.674,2.18232,232.419,1455.45,415.869,2.28607,231.645,100,200035
100161.52,0,100161.52,25.64,20.7,686.74,5.36,2.68,,0.276999,0.0687554,0.396937,37.2796,3.33132,20741.4,21529.2,51199.68,608500.9,575401,33099.9,2.51031,1873.38,1183.55,10666.6,40000,100058,0.0214281,0.0417793,68249.7,2909.85,104926,7.11E-06,156819,556819,2695.48,879.012,3.05617,482.546,2756.75,864.663,3.79785,466.363,156819,2751.18,860.241,0.939796,459.042,2750.22,857.126,2.08757,456.758,100,275583
113562.35,6665.59,120227.95,20.8,27.72,527.22,4.93,2.47,,0.548836,0.0483534,0.318556,28.2575,3.35193,16939.8,19752.5,44637.888,547213.3,518154,29059.3,2.342,1769.46,1028.26,9299.56,40000,120125,0.0143525,0.0607783,63232.5,2886.31,96625,1.41E-05,176886,576886,1895.43,589.225,4.00156,335.042,1938.67,579.739,4.0816,323.789,176886,1935.04,575.59,1.92988,317.246,1934.14,574.1,2.39262,316.066,100,239965
113562.35,34470.93,148033.29,22.96,20.76,530.12,5.44,2.72,,0.29365,0.0485797,0.259325,24.1646,3.13786,19195.8,21302.8,48477.6,545643.2,513259,32384.2,2.45481,1997.92,1119,10099.5,40000,147930,0.0139029,0.0471407,62432.1,3065.44,105319,7.18E-06,204691,604691,1899.65,570.657,4.3333,329.485,1946.52,561.065,4.45619,318.099,204691,1943.96,557.661,2.21562,312.168,1943.19,556.118,2.73197,310.945,100,260632
113562.35,1078.54,114640.89,30,30.45,463.62,7.11,3.56,,0.852805,0.0547694,4.83542,26.2929,3.68572,16847.4,12764.5,46886.544,518756.3,492497,26259.3,2.27839,3049.81,1081.35,9768.03,40000,114541,0.0116628,4.59361,51228.3,3826.69,120206,2.86E-05,171302,571302,2139.09,480.143,4.49602,274.513,2189.57,471.707,4.12478,264.299,171302,2190.02,467.602,2.32843,258.202,2190.77,466.512,2.3759,257.081,100,160485
113562.35,91693.26,205255.61,26.52,40.87,542.7,6.29,3.14,,1.35E-05,0.0517736,0.205996,19.8178,3.67715,26559.8,47581.8,58652.64,597235.9,555886,41349.9,2.84133,592.615,1361.27,12219.3,40000,205151,0.0140891,0.0466975,81939.7,3268.79,118950,1.00E-06,261912,661912,2021.1,578.329,4.87367,333.849,2072.61,568.143,5.10492,322.169,261912,2071.3,565.096,2.96736,316.762,2070.94,563.565,3.42972,315.478,100,670847
113562.35,78942.02,192504.37,32.15,45.09,688.39,7.62,3.81,,0.121568,0.0788281,0.262577,24.0819,3.64946,35984.8,38148.9,76072.8,801369.5,750556,50813.5,2.97194,1163.4,1782.25,15848.5,40000,192398,0.0220505,0.0457698,82609,3503.14,129539,2.72E-06,249159,649159,3079.73,904.734,4.08605,511.5,3157.34,888.787,4.467,493.323,249159,3153.54,884.656,1.78702,486.37,3153.12,882.02,2.68436,484.295,100,623218
113562.35,64467.45,178029.81,13.17,47.02,451.19,3.12,1.56,,1.08479,0.0305075,0.202217,19.812,5.71434,15248,53022.3,36226.032,626197.8,585006,41191.8,2.5137,0.0221289,830.76,7547.09,40000,177926,0.0113274,0.0546251,74841.4,1860.46,70836,1.92E-05,234687,634687,1205.36,464.424,5.88138,253.333,1224.54,457.886,5.2599,245.078,234687,1220.9,453.818,3.88508,239.472,1220.3,453.096,3.87475,238.634,100,420663
113562.35,78193.19,191755.54,21.31,15.91,693.44,5.05,2.53,,3.11E-06,0.0563371,0.24931,24.6449,3.17757,26943.3,29930.7,59941.44,677655.2,632222,45433.2,2.7413,907.629,1392.15,12487.8,40000,191649,0.0208049,0.036406,78914,2401.32,95127.3,1.00E-06,248410,648410,2199.12,852.061,4.43516,494.386,2257.87,837.379,5.03729,477.073,248410,2253.8,835.018,1.79608,471.198,2253.48,832.195,2.92497,469.084,100,398151
