WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,49350.11,162912.47,38.77,46.52,571.23,9.19,4.6,,0.586067,0.0798496,3.00373,23.057,3.82768,32057.5,41538.2,70165.92,744008.4,699390,44618.4,2.93263,1434.4,1638.61,14617.9,40000,162810,0.0181838,2.78841,80404.7,4069.49,145968,1.68E-05,219571,619571,3117.64,747.12,3.96604,410.103,3186.55,734.409,3.99094,395.638,219571,3188.88,729.137,1.94878,388.205,3193.98,727.351,2.23751,386.531,100,704778
113562.35,66774.87,180337.22,21.61,28.3,726.34,5.12,2.56,,3.23E-06,0.0473278,4.12635,26.4106,3.15586,23097.5,45129,52211.52,703689,653248,50441,2.62852,0.255137,1207.59,10877.4,40000,180233,0.0225273,3.89356,85291,1379.51,65846.2,1.00E-06,236994,636994,1845.75,922.296,4.44724,531.664,1894.55,907.034,4.76989,513.166,236994,1885.65,904.289,1.678,507.068,1893.11,901.093,2.51434,504.21,100,352225
113562.35,27727.29,141289.65,11.7,18.22,692.35,2.77,1.39,,0.118104,0.0449063,0.322118,31.3874,3.20559,19361.6,40263.5,45817.152,678953.1,636761,42192.1,2.48545,0.14114,1056.09,9545.24,40000,141183,0.0222714,0.0402301,81902,1103.63,55617.7,1.85E-06,197944,597944,1757.62,912.642,4.05298,517.426,1802.52,897.775,4.44265,499.658,197944,1796.71,894.062,1.40698,492.71,1796.25,890.856,2.53044,490.176,100,274616
113562.35,30852.77,144415.12,16.37,42.96,583.1,3.88,1.94,,0.711374,0.0436514,0.266862,26.9816,3.93416,19017.6,63218.3,45411.408,679697.2,641711,37986.2,2.52866,0.0518282,1046.51,9460.71,40000,144310,0.0168186,0.031955,81329.1,1945.44,76386.7,1.35E-05,201071,601071,1716.8,690.401,4.59643,384.483,1752.4,679.653,4.42994,371.571,201071,1747.34,674.39,2.37439,364.002,1746.06,672.743,2.88936,362.695,100,452702
113562.35,73477.5,187039.85,37.96,27.26,749.59,9,4.5,,2.31E-06,0.0960214,0.390225,25.9771,3.06828,39826,18056.1,86677.44,802718,749994,52724,2.89277,3058.37,2042.45,18057.8,40000,186933,0.0257345,0.14492,64680.9,3877.65,141326,1.00E-06,243694,643694,3746.87,1054.55,3.66974,600.077,3845.18,1035.64,4.45035,578.195,243694,3834.84,1032.9,1.19186,571.988,3840.86,1029.38,2.28189,569.058,100,310019
113562.35,3000.83,116563.18,17.13,24.99,713.56,4.06,2.03,,0.204858,0.0637022,0.381252,38.1713,3.41841,22376.9,31007.8,51892.32,724583.8,683129,41454.8,2.60852,477.878,1200.01,10810.9,40000,116457,0.026233,0.0258816,83711.2,1965.88,81356.1,3.85E-06,173218,573218,2497.31,1075.26,3.25658,591.089,2556.24,1057.93,4.0041,571.01,173218,2549.66,1053.26,0.920186,563.198,2548.09,1049.32,2.41801,560.284,100,374414
113562.35,24183.93,137746.28,19.45,18.5,738.69,4.61,2.31,,0.0759305,0.0670655,0.348643,33.813,3.24291,25552.4,29911.5,57517.44,745326.7,700015,45311.7,2.70128,695.875,1334.11,11982.8,40000,137640,0.0264241,0.0356051,83285.2,2185.73,89484.8,1.39E-06,194401,594401,2624.65,1082.6,3.46949,602.505,2689.78,1064.68,4.20189,581.598,194401,2682.87,1060.83,0.99563,574.431,2682.62,1056.96,2.38275,571.431,100,391901
113562.35,86834.13,200396.48,29.77,39.32,586.22,7.06,3.53,,0.00417613,0.0621352,0.232865,20.8168,3.48677,29692.8,36316.4,65475.36,646203.2,602654,43549.2,2.85537,1431.74,1525.21,13640.7,40000,200292,0.0165325,0.0554834,75979.2,3508.92,127831,1.00E-06,257053,657053,2424.23,678.387,4.48409,390.321,2486.95,666.303,4.86255,376.498,257053,2485.36,663.229,2.36633,370.701,2485.41,661.298,2.99814,369.133,100,559133
113562.35,24790.16,138352.51,34.59,15.1,702.19,8.2,4.1,,0.117148,0.0992915,0.414445,31.6751,3.11315,33309.4,17630.6,75348,770484.6,724507,45977.6,2.79533,3103.67,1764.58,15697.5,40000,138247,0.0262861,0.107425,63959.3,3836.2,139645,3.06E-06,195008,595008,3882.45,1077.79,3.15008,591.953,3976.91,1059.19,3.90063,570.664,195008,3967.51,1055.13,0.923369,563.525,3971.66,1051.45,2.02025,560.464,100,287243
113562.35,68370.4,181932.76,35.78,23.2,464.49,8.48,4.24,,0.0367415,0.0532337,3.39266,18.6511,3.08598,21877.2,17177.6,54013.44,511057.2,474541,36516.2,2.58332,3292.98,1250.48,11252.8,40000,181833,0.0119419,3.23664,53505.6,4061.34,138547,1.03E-06,238594,638594,2071.01,490.275,4.54424,281.493,2121.17,481.711,4.78067,271.496,238594,2123.59,479.04,2.7421,266.503,2129.35,477.677,2.96605,265.171,100,254963
113562.35,70185.94,183748.3,27.76,28.28,659.23,6.58,3.29,,4.53E-06,0.0666042,0.264965,24.1046,3.05815,29106,23025.4,65713.92,670246.4,626365,43881.4,2.75592,2098.98,1530.97,13690.4,40000,183643,0.0202333,0.0501178,69256.7,3194.12,119079,1.00E-06,240404,640404,2599.1,829.096,4.11694,476.368,2667.92,814.607,4.72682,459.494,240404,2663.87,812.003,1.65765,453.559,2664.17,809.332,2.65491,451.496,100,339307
113562.35,40888.37,154450.73,19.29,23.91,608.9,4.57,2.29,,0.114895,0.0492322,0.257889,26.3334,3.06962,20819,28370.1,49811.04,604548.8,567003,37545.8,2.54868,994.571,1150.6,10377.3,40000,154346,0.0177425,0.0268935,74088.1,2386.77,89541.2,2.25E-06,211107,611107,1925.31,727.533,4.2326,418.104,1974.06,715.288,4.63168,403.685,211107,1970.57,712.124,1.81289,397.44,1969.29,709.7,2.81162,395.703,100,340989
113562.35,41289.17,154851.52,34.71,19.01,503.7,8.23,4.12,,0.265425,0.0622559,2.66256,21.8476,3.05264,23185.3,15681,57562.56,552858.6,517893,34965.6,2.57297,3449.85,1335.19,11992.2,40000,154751,0.0138186,2.46468,53531.2,4014.19,139842,8.05E-06,211512,611512,2425.36,567.391,4.0906,322.469,2482.6,557.651,4.27735,311.104,211512,2484.83,554.308,2.0823,305.309,2490.24,552.743,2.40735,303.886,100,229627
113562.35,68156.69,181719.04,13.76,34.42,472.25,3.26,1.63,,0.0867402,0.0329843,0.176189,20.2822,3.33058,15687.2,49992.8,36957.648,531009.9,494808,36201.9,2.55212,0.129478,847.868,7699.51,40000,181615,0.0127899,0.02465,77294,1987.21,74731.5,1.40E-06,238376,638376,1294.07,524.697,5.19198,298.684,1323.19,516.091,5.41351,288.468,238376,1320.36,513.09,3.3744,283.118,1319.37,511.596,3.94795,281.989,100,445796
101617.73,0,101617.73,19.23,42.45,501.36,4.08,2.04,,2.15397,0.0217167,10.0606,28.4198,5.40512,10420.3,46297.5,30162.912,533471.2,505191,28280.2,2.00158,0.012248,689.497,6283.94,40000,101517,0.0110587,9.80808,67510.6,923.383,40500.5,5.29E-05,158278,558278,859.879,452.458,5.13027,243.288,873.611,447.288,4.10834,235.961,158278,869.342,443.088,2.45692,229.992,868.669,442.348,2.39187,229.1,100,180089
82158.11,0,82158.11,18.01,45.88,609.48,3.09,1.55,,1.39743,0.0363056,0.498384,33.2918,4.43556,12973.4,52029.5,35034.768,472562.2,449234,23328.2,2.24603,0.0280306,802.934,7298.91,40000,82054.7,0.0119978,0.187705,73348.1,1952.39,70982.4,4.42E-05,138816,538816,1435.95,492.007,3.64489,273.324,1457.64,485.294,3.57816,265.451,138816,1453.11,480.896,1.85318,259.293,1452.22,479.913,2.00803,258.415,100,425158
106188.02,0,106188.02,22.77,27.16,646.43,5.05,2.52,,0.322859,0.0627739,0.36892,35.4161,3.3092,19992.4,22965.6,49613.28,612271.3,579277,32994.3,2.4855,1610.61,1145.91,10336.1,40000,106084,0.0204862,0.0353228,69863.7,2741.03,99139,7.84E-06,162845,562845,2461.27,840.425,3.25702,465.202,2517.44,826.811,3.87685,449.678,162845,2512.39,822.306,1.09992,442.292,2510.96,819.448,2.19752,440.242,100,285398
113562.35,79054.36,192616.71,20.08,38.28,607.71,4.76,2.38,,0.00223095,0.0346369,3.94628,22.3241,3.53739,18961.8,59794.6,44777.616,625500.4,579928,45572.4,2.50179,0.0452843,1031.55,9328.67,40000,192513,0.0161572,3.76407,78439.4,1319.07,59502.8,1.00E-06,249274,649274,1351.22,662.313,5.13599,386.068,1385.37,651.432,5.18882,372.913,249274,1381.48,648.253,2.76364,367.036,1385.48,646.287,3.1439,365.135,100,313635
110032.98,0,110032.98,20.13,33.12,483.35,4.63,2.31,,1.00923,0.0444943,0.502712,27.3661,3.90149,15339.6,24913.1,41386.944,495716.2,469784,25932.2,2.30493,1320.21,951.721,8622.28,40000,109930,0.0115139,0.252149,65665.7,3024.13,97473.6,3.15E-05,166691,566691,1747.36,472.402,4.17766,268.007,1783.25,465.312,3.90447,259.317,166691,1780.34,461.449,2.17621,253.548,1779.77,460.556,2.28139,252.672,100,349044
113562.35,74623.14,188185.5,28.18,43.38,590.69,6.68,3.34,,0.175071,0.0625137,0.233122,21.9255,3.65994,29289.2,46790.6,63642.24,685978.2,641942,44036.2,2.89596,644.83,1481.04,13258.8,40000,188081,0.0172035,0.0438445,84591.7,3359.64,123411,4.02E-06,244842,644842,2443.02,706.24,4.40739,400.668,2503.64,693.94,4.59808,386.555,244842,2501.24,690.046,2.30508,380.175,2500.55,688.14,2.92295,378.646,100,690831
113562.35,60833.82,174396.18,13.63,19.69,512.81,3.23,1.62,,0.0316456,0.0298499,2.2612,21.0988,3.03739,14835.2,37787.9,36166.944,533036.3,494915,38121.3,2.41635,0.120546,829.379,7534.78,40000,174293,0.0139282,2.09156,74565.9,1300.82,56528.1,1.00E-06,231054,631054,1165.04,570.843,4.96063,329.909,1194.09,561.601,5.10124,318.641,231054,1190.87,558.824,2.79466,313.237,1193.99,557.129,3.14121,311.606,100,296959
113562.35,35003.02,148565.37,38.55,27.5,522.1,9.14,4.57,,0.281675,0.0690197,4.40666,23.083,3.00714,24594.9,15201.7,60604.8,580565.4,544501,36064.4,2.6038,3625.39,1408.05,12626,40000,148465,0.0153079,4.19242,53834.1,4122.46,145218,8.69E-06,205226,605226,2689.92,628.519,3.84971,353.944,2752.53,617.735,4.13287,341.476,205226,2753.97,614.164,1.80925,335.341,2760.79,612.317,2.22717,333.711,100,232608
113562.35,25769.08,139331.43,32.87,48.95,597.66,7.79,3.9,,0.857218,0.0863039,0.424854,27.2714,4.03655,31579.5,47929.6,68445.12,795118.2,752733,42385.2,2.95089,868.622,1596.94,14259.4,40000,139227,0.0206812,0.164264,86697,3875.22,139834,2.44E-05,195988,595988,3380.57,849.52,3.67583,455.923,3453.39,835.527,3.69232,440.066,195988,3451.87,829.107,1.68345,431.575,3452.16,827.247,2.0685,429.931,100,774007
113562.35,90904.74,204467.1,38.1,24.46,502.49,9.03,4.52,,7.58E-06,0.0568628,3.1275,18.2195,3.1503,25843,17109.5,61547.52,536075.4,495215,40860.4,2.67388,3393.87,1430.69,12822.4,40000,204366,0.0128644,2.97633,53935.3,4042.96,142232,1.00E-06,261127,661127,2209.65,528.004,4.59652,307.578,2265.04,518.525,4.9989,296.644,261127,2266.88,516.193,2.71531,291.728,2274.51,514.574,3.04426,290.213,100,261602
113562.35,15216.22,128778.57,16.54,34.83,638.19,3.92,1.96,,0.306173,0.051583,0.310014,31.8252,3.32698,20241.7,44009.1,47735.232,658230.2,620826,37404.2,2.57048,3.53301,1101.43,9944.84,40000,128673,0.0206613,0.0220429,85190,1971,78689.2,5.87E-06,185434,585434,2023.08,847.426,3.76371,475.159,2070.06,833.744,4.22252,459.219,185434,2065.21,829.311,1.41961,451.798,2063.32,826.451,2.62056,449.827,100,461879
113562.35,86833.72,200396.07,18.64,33.61,527.86,4.42,2.21,,1.28E-05,0.0222929,8.62134,19.071,3.09619,12897.3,13019.2,31121.088,571570.1,533744,37826.1,2.3177,0.0171795,711.761,6483.56,40000,200296,0.0130889,8.47145,68645.9,205.624,24036.1,1.00E-06,257057,657057,888.043,521.458,24.3783,282.399,894.618,526.389,7.72801,267.79,257057,892.415,524.28,3.23455,260.749,891.717,523.556,2.93544,259.532,100,43939.8
113562.35,37704.4,151266.75,38.71,46.14,526.41,9.18,4.59,,0.816589,0.0707569,5.21734,22.908,4.03445,27904,48936,62223.84,690329.9,650745,39584.9,2.88716,861.899,1446.93,12963.3,40000,151166,0.0161021,5.00523,85337.5,3958.46,141754,2.41E-05,207927,607927,2766.61,661.447,4.08083,359.86,2825.95,650.575,3.91817,347.319,207927,2828.02,645.412,2.08734,340.209,2830.28,644.086,2.24021,338.908,100,795108
113562.35,91838.12,205400.48,29.35,37.3,637.67,6.96,3.48,,5.30E-06,0.0649439,0.236124,21.7659,3.39395,31258.7,31769.4,68440.8,678596.9,632896,45700.9,2.85635,1586.99,1596.84,14258.5,40000,205295,0.0186029,0.0486911,74875.1,3346.58,123789,1.00E-06,262056,662056,2533.62,762.742,4.42917,440.767,2600.62,749.182,4.93626,425.147,262056,2597.78,746.411,2.10766,419.3,2597.76,744.114,2.94673,417.515,100,489602
113562.35,48084.31,161646.67,16.09,28.72,726.16,3.82,1.91,,7.08E-05,0.0488832,1.94779,28.7806,3.13528,22314,42821.2,50824.8,707366.5,658401,48965.5,2.60245,0.223761,1174.66,10588.5,40000,161541,0.0233582,1.68849,84871.1,1306.78,63526.8,1.00E-06,218302,618302,1907.53,956.59,4.1853,545.564,1957.46,940.885,4.51692,526.598,218302,1947.85,937.723,1.45408,520.152,1955.33,934.328,2.32107,517.11,100,334081
111747.85,0,111747.85,12.47,24.63,631.5,2.91,1.45,,0.340071,0.0450579,0.339663,35.2008,3.34821,17062.5,28803.5,42179.28,615996,582411,33585,2.41214,24.3522,970.351,8787.35,40000,111643,0.0203181,0.0190321,80981,1460.91,63047.3,6.52E-06,168404,568404,1769.77,833.292,3.51013,467.794,1809.39,820.167,4.13374,452.636,168404,1804.42,815.667,1.25894,445.096,1802.32,812.725,2.57782,443.189,100,333714
113562.35,83604.61,197166.97,37.43,24.15,614.17,8.88,4.44,,4.03E-06,0.0779187,0.587973,21.222,3.01269,33680.8,17119.5,76268.16,659343.3,612715,46628.3,2.806,3460.32,1787.02,15889.2,40000,197062,0.0185062,0.395604,57523,4090.72,146888,1.00E-06,253823,653823,3033.45,759.009,4.08078,436.851,3111.74,745.221,4.70514,421.009,253823,3108.64,742.763,1.80633,415.374,3116.75,740.25,2.51451,413.23,100,277609
113562.35,86653.31,200215.67,34.18,35.08,639.36,8.1,4.05,,4.67E-06,0.0748448,0.292514,21.8593,3.20666,33736.9,23743.9,74718.72,689180.3,642810,46370.3,2.84978,2601.11,1749.25,15566.4,40000,200110,0.0193427,0.0971799,66203.3,3792.41,137765,1.00E-06,256871,656871,2917.77,793.138,4.17328,456.103,2994.61,778.851,4.75021,439.688,256871,2991.5,776.142,1.85433,433.832,2993.79,773.708,2.65129,431.846,100,385782
113562.35,31225.12,144787.48,29.98,40.56,468.33,7.11,3.55,,0.884163,0.0531918,2.67274,21.8925,4.09416,21504.2,52342.2,50663.04,568738.2,535561,33177.2,2.71379,510.617,1170.81,10554.8,40000,144686,0.0121629,2.4781,83408.8,3652.58,126302,2.70E-05,201447,601447,2081.35,499.241,4.53913,276.379,2126.03,491.378,4.15779,266.862,201447,2127.06,487.378,2.49287,261.025,2127.67,486.515,2.51549,260.079,100,750755
113562.35,39527.41,153089.77,20.85,17.62,700.35,4.94,2.47,,0.0201549,0.0465956,5.39685,29.1507,3.11214,20669.7,44587.1,48300.48,683837.6,637246,46591.6,2.54048,0.240017,1114.8,10062.6,40000,152986,0.022527,5.133,84326.7,1339.35,62944.2,1.00E-06,209747,609747,1818.62,922.742,4.0847,524.751,1865.79,907.698,4.40251,506.635,209747,1856.62,904.362,1.42734,500.113,1863.83,901.081,2.2517,497.176,100,330127
113562.35,40810.18,154372.54,12.95,45.07,721.09,3.07,1.54,,0.479316,0.0495168,0.316826,30.2079,3.87039,22009.7,44775.2,50206.08,838459.3,789181,49278.3,2.58124,0.0335493,1159.97,10459.6,40000,154266,0.0234853,0.0475424,82939.7,1192.79,59728.4,7.16E-06,211027,611027,1942.96,963.471,4.41227,535.191,1988.06,948.214,4.28435,516.843,211027,1981.63,942.138,1.84679,508.118,1980.67,939.412,2.61621,505.795,100,307918
113562.35,93733.72,207296.07,27.28,35.74,722.5,6.47,3.23,,2.81E-06,0.068035,0.25766,23.7796,3.36018,33064.4,30155.3,71154.72,739859.9,690201,49658.9,2.87255,1307.86,1662.6,14823.9,40000,207189,0.0221968,0.0493676,78566.5,2963.98,113401,1.00E-06,263950,663950,2654.48,909.22,4.3448,526.233,2725.61,893.264,4.96696,507.62,263950,2720.93,890.745,1.75533,501.644,2721.4,887.873,2.83607,499.429,100,459067
113562.35,29433.52,142995.87,20.91,36.51,747.47,4.96,2.48,,0.141599,0.0707902,0.337592,33.1415,3.36741,27644.6,37578.2,60601.92,785942.5,738721,47221.5,2.7898,368.68,1407.99,12625.4,40000,142889,0.026936,0.0314654,88310,2328.97,94487.2,2.62E-06,199650,599650,2771.74,1103.84,3.5002,612.096,2839.12,1085.57,4.15847,590.881,199650,2832.53,1081.24,1.06221,583.36,2831.61,1077.44,2.45211,580.455,100,501718
113562.35,20325,133887.35,38.84,48.13,658.41,9.21,4.61,,0.695411,0.109857,0.864031,30.5761,3.85911,36977,34981.1,79779.36,877288.8,829454,47834.8,2.97084,1971,1872.86,16620.7,40000,133782,0.025208,0.562435,77678.2,4213.96,150645,2.09E-05,190543,590543,4298.95,1035.4,3.25272,553.392,4390.12,1018.04,3.58057,534.007,190543,4388.07,1011.1,1.29094,524.784,4394.28,1008.32,1.87597,522.348,100,622466
113562.35,53574.76,167137.12,32.79,16.62,616.93,7.77,3.89,,0.0410885,0.0761971,0.319001,24.2665,2.95575,29804,18306.6,68807.04,656314.6,614642,41672.6,2.74028,3075.24,1605.7,14334.8,40000,167033,0.0194549,0.0947374,60863.9,3801.23,137534,1.06E-06,223794,623794,2973.22,797.835,3.80726,452.029,3049.2,783.763,4.37547,435.826,223794,3045.77,780.732,1.52427,429.705,3047.89,778.197,2.35088,427.648,100,282584
113562.35,45433.58,158995.94,25.46,31.53,736.5,6.04,3.02,,0.000171205,0.0750543,0.327076,29.6229,3.11545,29878.6,24947.9,66372.96,750400.5,703155,47245.5,2.77852,1579.71,1546.87,13827.7,40000,158890,0.0255132,0.0526944,76493.7,2845.44,109840,1.00E-06,215651,615651,2932.75,1045.12,3.61845,588.142,3008.11,1027.33,4.36315,567.42,215651,3001.01,1024.1,1.11548,560.776,3002.17,1020.53,2.35343,557.934,100,368757
113562.35,42808.56,156370.91,36.55,42.45,707.23,8.67,4.33,,0.293758,0.100471,0.355493,28.7478,3.46664,37614.1,29151.9,81084,851683.9,801740,49943.9,2.94109,2174.81,1904.84,16892.5,40000,156265,0.0257301,0.0795772,74645.4,3925.05,142306,7.62E-06,213026,613026,3929.46,1055.82,3.42999,580.713,4023.11,1037.51,3.92901,559.942,213026,4017.45,1032.37,1.23667,552.027,4018.83,1029.2,2.17157,549.408,100,508463
113562.35,27378.33,140940.68,24,29.22,490.59,5.69,2.85,,0.478784,0.0472415,0.312243,23.5249,3.33631,17658,18327.5,46249.872,515501.3,485734,29767.3,2.38166,2354.19,1066.31,9635.39,40000,140839,0.0120763,0.105248,57551.9,3345.26,109421,1.32E-05,197600,597600,1847.83,495.803,4.48416,284.58,1891.59,487.631,4.35696,274.681,197600,1889.97,484.132,2.46023,269.012,1889.66,483.05,2.6835,268.012,100,221449
113562.35,68876.29,182438.65,32.21,28.06,490.02,7.64,3.82,,0.0346583,0.0551352,1.26108,19.2952,3.08448,23291.3,17137.1,56825.76,522688.5,485550,37138.5,2.60362,3248.85,1317.58,11838.7,40000,182337,0.0124653,1.09721,53825.4,3933.5,136355,1.00E-06,239098,639098,2144.66,511.76,4.50899,296.171,2197.62,502.735,4.77023,285.661,239098,2199.74,500.076,2.60898,280.558,2205.41,498.612,2.88635,279.168,100,246248
76919.18,0,76919.18,35.64,47.42,715.08,5.72,2.86,,0.577307,0.0706882,0.521348,38.2593,3.68221,19797.9,61373.7,47458.128,511471.7,486008,25463.7,2.65749,33.7676,1094.87,9887.11,40000,76816.8,0.0167288,0.149387,87591.5,3393.36,116396,2.13E-05,133578,533578,2777.05,687.172,2.85284,371.525,2831.66,676.069,3.50536,359.661,133578,2827.52,671.233,1.06864,352.471,2827.53,669.15,1.78031,350.998,100,771207
112021.59,0,112021.59,25.3,48.11,534.63,5.92,2.96,,1.48947,0.0655445,0.541514,29.4911,4.65671,22570.6,78154.5,51956.64,697452.1,662665,34787.1,2.75567,0.190981,1201.54,10824.3,40000,111918,0.0173037,0.261857,90465.1,3252.68,118645,4.27E-05,168679,568679,2578.94,710.247,3.82304,373.724,2627.78,699.654,3.53721,361.358,168679,2622.69,693.442,1.81051,353.375,2621.78,692.149,1.96048,352.137,100,793411
83748,0,83748,25.87,40.36,731.25,4.52,2.26,,0.403674,0.0586359,0.419743,39.392,3.55408,17874.7,51011.5,44036.256,528841,501268,27573,2.51311,6.79826,1014.07,9174.22,40000,83644.6,0.018372,0.0441278,83804,2607.03,91037.2,1.14E-05,140406,540406,2303.72,754.154,2.94346,415.9,2351.78,742.021,3.72015,402.66,140406,2346.76,737.481,0.987743,395.415,2345.44,734.879,2.01006,393.645,100,569341
113562.35,60900.81,174463.16,20.78,25.33,645.96,4.93,2.46,,8.06E-06,0.0532422,0.248822,25.067,3.07895,24010.9,28822.6,55182.72,634511.7,593064,41447.7,2.65889,1044.37,1278.35,11496.4,40000,174358,0.0191281,0.0310347,75919.8,2459.89,94847.5,1.00E-06,231119,631119,2079.63,783.822,4.32979,452.481,2134.11,770.412,4.87155,436.731,231119,2130.54,767.752,1.80811,430.741,2129.69,765.124,2.87834,428.813,100,370012
101888.29,0,101888.29,31.3,16.1,544.8,6.66,3.33,,0.566762,0.0643387,0.95549,29.9757,3.29851,18563.7,13879.1,49554.24,510546,484248,26298,2.38076,3187.29,1144.52,10323.8,40000,101787,0.013992,0.669061,52638.5,3805.88,126169,2.02E-05,158548,558548,2517.39,574.822,3.46547,322.014,2571.97,565.314,3.71832,311.185,158548,2571.75,561.2,1.53849,304.762,2573.55,559.678,1.94753,303.538,100,176603
113562.35,21806.23,135368.58,23.27,48.8,489.5,5.52,2.76,,1.83128,0.050705,0.583184,23.8624,5.40277,20529.9,81313.7,48209.28,659383,622462,36921,2.6782,0.0751813,1112.65,10043.6,40000,135266,0.0134067,0.36846,86115.3,3066.64,110341,5.02E-05,192027,592027,1994.95,549.808,4.74851,293.783,2032.26,541.936,4.01297,284.012,192027,2028.9,537.11,2.39926,277.477,2028.2,536.266,2.37335,276.517,100,732275
113562.35,58515.02,172077.37,14.3,44.89,736.32,3.39,1.7,,0.302257,0.0499642,0.617598,27.8272,3.80312,23660.7,45840.7,52947.84,836861.9,782820,54041.9,2.63814,0.0401092,1225.11,11030.8,40000,171970,0.0233299,0.370465,83862.7,1271.57,62827.2,4.39E-06,228731,628731,1955.35,956.732,4.58202,537.867,2001.83,941.313,4.44834,519.27,228731,1995.05,935.973,1.94826,511.217,1998.57,933.195,2.50571,508.583,100,331485
113562.35,22141,135703.36,17.44,24.28,483.31,4.13,2.07,,0.553253,0.0395923,0.277207,24.0851,3.39863,15566.6,17859.2,40803.84,507136.9,478202,28934.9,2.3408,1516.22,938.022,8500.8,40000,135600,0.0120704,0.0680417,63266.5,2699.62,91609.8,1.36E-05,192361,592361,1552.54,495.19,4.48443,283.946,1587.3,487.448,4.38343,274.498,192361,1584.35,483.883,2.50772,268.777,1583.69,482.815,2.75657,267.824,100,257724
79024.86,0,79024.86,37.34,28.01,611.22,6.16,3.08,,0.55409,0.0542221,3.97791,33.1842,3.32717,14154.4,8082.83,41333.856,386489.7,366903,19586.7,2.1599,2918.97,950.473,8611.22,40000,78924.6,0.0106281,3.6598,48354.1,3654.34,110751,2.47E-05,135686,535686,2124.5,437.087,3.15621,255.622,2168.01,429.644,3.59788,247.573,135686,2167.88,426.372,1.45458,242.107,2168.88,425.125,1.87129,241.233,100,116842
113562.35,84591.59,198153.94,28.01,45.62,466.27,6.64,3.32,,0.226899,0.0485987,0.733687,18.018,4.3862,24666.3,65861.7,54321.6,577845.9,537381,40464.9,2.88341,35.8619,1257.83,11317,40000,198051,0.0115247,0.590741,87683.7,3555.97,125974,5.95E-06,254812,654812,1896.7,473.444,4.99997,267.945,1939.66,465.425,4.82679,258.633,254812,1941.96,461.883,3.34365,253.467,1943.95,460.987,3.3266,252.425,100,852011
113562.35,68236.34,181798.69,30.08,40.73,538.52,7.13,3.57,,0.228573,0.0614929,0.289114,20.7327,3.56817,27608.1,40861.2,61774.08,629727.3,589119,40608.3,2.8373,1285.7,1436.12,12869.6,40000,181695,0.0149975,0.109013,77425.1,3688.86,132165,5.96E-06,238456,638456,2399.93,615.877,4.42145,348.922,2458.29,605.16,4.52284,336.559,238456,2458.87,601.422,2.43126,330.52,2459.72,599.9,2.7895,329.154,100,628889
95998.56,0,95998.56,29.33,14.87,600.58,5.88,2.94,,0.449785,0.0619131,0.414115,32.7963,3.26234,17816.6,15809.8,47450.784,505408.1,479529,25879.1,2.35791,2648.05,1094.7,9885.58,40000,95896.4,0.0151481,0.101108,56525,3441.38,113749,1.48E-05,152657,552657,2426.27,622.157,3.28158,349.762,2479.84,611.828,3.74486,338.189,152657,2476.85,607.772,1.32492,331.605,2476.53,605.924,1.96888,330.26,100,190786
113562.35,88881.05,202443.4,26.72,48.25,500.67,6.34,3.17,,0.271908,0.0503466,0.252276,18.714,4.45392,26282.4,72966.1,57164.64,623092.7,580808,42284.7,2.90247,0.544487,1325.67,11909.3,40000,202340,0.0127214,0.102635,88144.7,3344.13,122321,6.78E-06,259101,659101,1967.92,522.58,4.95269,296.092,2013.49,513.71,4.78984,285.86,259101,2013.7,509.863,3.24366,280.327,2013.86,508.857,3.33552,279.276,100,828888
113562.35,92684.3,206246.66,36.94,31.03,747.96,8.76,4.38,,1.87E-06,0.0884737,0.3485,24.0828,3.1527,39886.5,19003.7,86258.88,784900.1,732113,52787.1,2.90088,2866.65,2032.13,17970.6,40000,206139,0.0243295,0.126663,65746.6,3760.44,137761,1.00E-06,262900,662900,3449.74,996.693,3.97049,574.998,3542.58,978.724,4.72169,554.12,262900,3534.1,976.409,1.41425,548.247,3538.95,973.179,2.47657,545.6,100,322770
92531.26,0,92531.26,27.04,25.99,696.28,5.22,2.61,,0.286629,0.0645307,0.406517,37.6583,3.32226,18773.5,20063,47953.44,549988.4,520434,29554.4,2.42509,1943.79,1106.59,9990.3,40000,92428,0.0192575,0.0468358,64919.3,2942.43,102243,7.99E-06,149189,549189,2530.39,790.256,3.015,437.374,2587.11,777.273,3.77722,422.921,149189,2582.11,773.128,0.951058,415.92,2581.23,770.299,2.01981,413.899,100,242948
113562.35,56214.76,169777.12,31.73,30.35,521.51,7.52,3.76,,0.114691,0.0618491,0.531506,21.0477,3.0223,24775.3,16989.9,59885.76,559995.4,522782,37213.4,2.6302,3287.6,1390.81,12476.2,40000,169675,0.0142246,0.344392,55196.9,3921.2,138090,3.24E-06,226436,626436,2408.75,583.913,4.21157,335.122,2468.42,573.634,4.50713,323.188,226436,2469.61,570.685,2.15869,317.62,2473.96,568.986,2.57037,316.107,100,250149
113562.35,65787.81,179350.16,23.63,21.33,621.43,5.6,2.8,,8.35E-06,0.0554271,0.241275,23.7106,3.06108,24806.2,25631.6,57339.84,618618.1,577951,40667.1,2.66901,1595.59,1329.86,11945.8,40000,179245,0.0180027,0.0357791,70982.6,2840.15,106098,1.00E-06,236006,636006,2163.86,737.848,4.34838,426.768,2220.87,725.087,4.86717,411.842,236006,2217.73,722.497,1.92656,406.03,2217.08,720.106,2.87471,404.247,100,345022
113562.35,84187.88,197750.24,38.57,35.29,741.74,9.15,4.57,,2.73E-06,0.0939316,0.37053,24.6598,3.19273,40882.8,20640.4,88064.64,808715.6,755138,53577.6,2.92458,2860.56,2076.7,18346.8,40000,197643,0.0247827,0.140122,66576.1,3909.74,142143,1.00E-06,254404,654404,3664.3,1015.79,3.83118,580.665,3760.77,997.421,4.55382,559.493,254404,3751.97,994.604,1.35497,553.272,3757.27,991.31,2.38362,550.537,100,360065
97457.59,0,97457.59,27.1,40.19,485.36,5.52,2.76,,1.39652,0.0437927,2.76354,27.3278,4.37198,14970.3,72938.6,39446.256,448596.1,424922,23674.1,2.40106,0.20042,906.157,8217.97,40000,97356.7,0.00963436,2.51135,80599.9,3261.69,102070,5.39E-05,154118,554118,1722.11,395.146,4.25371,222.486,1754.77,389.488,3.75744,215.41,154118,1752.48,386.066,2.17015,210.324,1751.71,385.375,2.18456,209.591,100,671192
87063.15,0,87063.15,28.86,48.23,667.61,5.25,2.62,,0.783087,0.0648615,0.442699,36.0497,3.87516,19750.9,75728,47102.112,580153.6,551801,28352.6,2.6402,0.166044,1086.45,9812.94,40000,86960.2,0.0178314,0.0969144,87120,3000.18,107619,2.42E-05,143721,543721,2551.84,732.187,3.0999,392.663,2600.82,720.798,3.52341,380.135,143721,2595.48,715.166,1.29922,372.317,2594.46,713.256,1.89571,370.901,100,706072
113562.35,20702.5,134264.86,17.54,46.61,483.41,4.16,2.08,,1.9403,0.0377075,0.395261,24.5993,5.63658,16272.4,72366.3,40742.832,625147.5,589311,35836.5,2.43997,0.0319266,936.588,8488.09,40000,134162,0.0117799,0.184629,78578.3,2382.96,83262.9,4.68E-05,190923,590923,1487.56,482.826,5.69654,260.002,1512.93,476.332,4.71972,251.356,190923,1509,471.938,3.04423,245.136,1508.3,471.198,2.96698,244.214,100,518305
99130.04,0,99130.04,37.37,14.76,450.23,7.73,3.87,,1.15972,0.0429913,12.4023,25.6448,3.92847,12247.8,10039.3,36834.096,420978.4,398723,22255.4,2.10622,2691.9,844.978,7673.77,40000,99033.2,0.00920274,12.1675,50948.9,3788.17,110497,4.39E-05,155794,555794,1688.72,377.357,4.17316,212.558,1721.76,371.911,3.79046,205.733,155794,1720.25,368.78,2.21191,200.899,1719.65,368.109,2.23792,200.193,100,161880
113562.35,82543.84,196106.2,17.33,22.78,481.08,4.11,2.06,,8.52E-06,0.0382077,0.174401,19.6114,3.12713,17504.5,29818.3,40788.672,527741.6,490213,37528.6,2.61612,741.215,937.665,8497.64,40000,196003,0.0131832,0.0297211,73097.1,2615.91,91547,1.00E-06,252764,652764,1494.17,540.697,5.3234,309.735,1531.41,531.385,5.70952,298.696,252764,1529.12,528.989,3.405,293.645,1528.31,527.326,4.05946,292.374,100,420304
104681.97,0,104681.97,20.84,19.05,672.23,4.55,2.28,,0.289981,0.060179,0.375384,36.7894,3.34578,19526.1,25240.1,48168.48,617474.9,583745,33729.9,2.47897,1191.54,1111.68,10035.1,40000,104578,0.0213127,0.0301111,73307.9,2436.81,90198.1,6.61E-06,161339,561339,2360.09,874.203,3.2297,483.891,2414.06,860.082,3.91142,467.788,161339,2408.77,855.616,1.03412,460.363,2407.16,852.51,2.25606,458.16,100,301915
89493.64,0,89493.64,29.74,34.79,692.56,5.56,2.78,,0.343591,0.0675775,0.418879,37.3674,3.36979,19299.7,26113.2,48660.96,540521.7,512060,28461.7,2.48066,1748.24,1123.34,10137.7,40000,89390.7,0.0185472,0.0598145,68051.3,3167.12,109186,1.04E-05,146152,546152,2650.62,761.329,2.97336,419.262,2708.52,748.809,3.70679,405.456,146152,2703.73,744.508,0.979588,398.416,2703.1,741.889,1.9456,396.544,100,342157
85948.56,0,85948.56,12.58,21.95,579.71,2.26,1.13,,0.644986,0.030124,0.360566,32.0252,3.42575,11659.5,13479.8,32552.112,396413.9,376033,20380.9,2.14472,638.206,745.054,6781.69,40000,85844.6,0.0113107,0.0661729,64692.5,1601.22,63529.4,1.93E-05,142606,542606,1187.62,464.113,3.27608,273.595,1209.35,457.07,3.82008,265.872,142606,1205.85,453.639,1.70374,260.204,1204.96,452.43,2.16765,259.403,100,226667
113562.35,29391.16,142953.52,18.77,48.41,540.1,4.45,2.23,,1.39955,0.045042,0.307724,25.2253,4.97688,19343.4,71649.7,45982.176,696125,657077,39048,2.57537,0.0427736,1059.98,9579.62,40000,142850,0.014963,0.0863559,82285.6,2371.37,88179.2,3.03E-05,199611,599611,1774.49,613.953,4.93673,333.312,1807.44,604.948,4.32654,322.201,199611,1802.54,599.567,2.6237,314.941,1801.68,598.52,2.6888,313.837,100,551681
113562.35,83394.87,196957.23,20.66,20.46,663.04,4.9,2.45,,3.29E-06,0.0390702,3.99818,23.3687,3.26042,20966.8,46324.9,48431.52,629604.9,582457,47147.9,2.56403,0.238914,1117.91,10089.9,40000,196854,0.0183774,3.80358,81290,1374.76,62718.3,1.00E-06,253615,653615,1522.14,752.518,5.06962,441.894,1563.07,739.927,5.29818,426.534,253615,1557.06,737.611,2.37609,420.986,1562.81,735.095,3.02991,418.713,100,334243
113562.35,3946.91,117509.27,16.51,43.14,743.27,3.91,1.96,,0.551991,0.066949,0.384386,39.689,3.94689,23922.6,51831.4,53657.28,852287.3,807113,45174.3,2.6847,0.0831868,1242,11178.6,40000,117403,0.0286658,0.0179816,89282.7,1737.87,77174,9.92E-06,174164,574164,2633.99,1175.6,3.28818,633.552,2688.39,1157.45,3.86634,612.712,174164,2680.82,1150.47,1.10892,602.943,2677.96,1146.63,2.67485,600.302,100,441739
113562.35,3017.65,116580,27.41,37.43,598.64,6.5,3.25,,0.532285,0.0765872,0.363509,32.1146,3.49447,24964.3,33980.1,58186.56,687943.3,652226,35717.3,2.71235,1508.71,1350.11,12122.2,40000,116476,0.0208715,0.0575771,76764.6,3436.04,124260,1.44E-05,173237,573237,3002.77,856.595,3.34455,465.323,3069.31,842.735,3.73073,449.528,173237,3064.53,837.264,1.31201,441.523,3063.49,834.858,2.09855,439.671,100,509450
113562.35,39360.96,152923.32,20.76,37.38,503.5,4.92,2.46,,0.491562,0.0426521,0.2569,22.8841,3.62836,18985.6,53160.6,45640.032,546605.2,513789,32816.2,2.58342,57.3953,1051.91,9508.34,40000,152820,0.0124798,0.0624478,82171.7,2827.69,97629.6,1.19E-05,209581,609581,1671.05,512.249,4.78311,293.089,1709.49,503.981,4.59566,283.08,209581,1706.72,500.286,2.75561,277.289,1706.08,499.193,2.99004,276.285,100,616554
88523.14,0,88523.14,21.2,16.6,703.25,3.92,1.96,,0.296227,0.0518289,0.393975,38.1263,3.33226,16143.9,18068.9,42031.104,508456,481210,27246,2.33744,1152.06,966.866,8756.48,40000,88419.3,0.0179217,0.0341545,68587.9,2294.72,82232.6,7.81E-06,145180,545180,2034.57,735.373,3.00908,412.988,2079.14,723.491,3.84853,399.882,145180,2074.61,719.554,0.985178,393.041,2073.16,716.868,2.10656,391.255,100,253797
113562.35,87261.92,200824.28,17.85,39.94,699.33,4.23,2.12,,7.55E-06,0.0436578,2.16856,23.9117,3.65328,23271.2,51230.9,52148.64,727425.1,674446,52979.1,2.63969,0.0575066,1206.1,10864.3,40000,200718,0.0202443,1.96713,82527,1330.3,63971.6,1.00E-06,257479,657479,1703.86,829.494,4.99319,480.75,1746.96,815.726,5.10837,464.144,257479,1740.69,812.383,2.35588,457.795,1746.31,809.771,2.94529,455.363,100,343584
104027.33,0,104027.33,21.14,31.62,541.31,4.59,2.3,,0.0481878,0.0473869,6.96288,29.754,3.12734,15165.6,0.000340438,42180.864,1046079.7,971509,74570.7,2.2259,0.0518278,970.389,8787.68,40000,103925,0.0298518,6.68864,82950.8,614.871,60907.2,1.07E-06,160686,560686,2007.79,1220.89,2.33323,787.78,2135.71,1196.5,3.81132,759.55,160686,1980.4,1200.48,0.777547,760.18,1895.48,1194.07,1.89616,753.629,100,322118
113562.35,80324.13,193886.48,18.35,45.5,660.95,4.35,2.18,,0.14985,0.0494591,0.21957,24.1884,3.90133,25191.3,58454.9,55411.68,744489.1,696176,48313.1,2.74776,0.0821177,1283.82,11544.1,40000,193780,0.0192783,0.0201666,85143.8,1989.64,83207,2.47E-06,250541,650541,1938.19,790.965,4.79333,452.056,1984.2,777.704,4.97029,436.565,250541,1980.01,773.521,2.456,429.654,1978.36,771.133,3.44337,427.971,100,501207
113562.35,2822.18,116384.53,16.33,46.48,714.7,3.87,1.94,,0.777583,0.063969,0.376535,38.5031,4.15065,22908.1,54009.2,51992.16,860502.6,816893,43609.6,2.65261,0.0550879,1202.38,10831.7,40000,116278,0.0269695,0.0207686,87813.9,1749.75,76550.2,1.42E-05,173039,573039,2520.46,1106.51,3.44378,593.33,2569.31,1089.73,3.81222,574.015,173039,2561.33,1082,1.3232,563.729,2558.76,1078.78,2.57671,561.494,100,440128
113562.35,6547.85,120110.21,17.98,44.69,512.03,4.26,2.13,,1.64685,0.0426556,0.395802,27.6312,4.96688,16787.2,73493.8,42033.216,632363.8,598830,33533.8,2.44701,0.0425284,966.916,8756.92,40000,120007,0.0137571,0.146796,80447.8,2385.49,84361.5,4.01E-05,176768,576768,1682.18,564.233,4.80716,305.237,1711.83,556.317,4.14421,295.249,176768,1707.07,551.241,2.42173,288.293,1706.22,550.282,2.4415,287.248,100,523151
113562.35,57317.7,170880.06,31.88,29.1,606.78,7.56,3.78,,0.0197966,0.0722848,0.29887,23.5902,2.96067,28952.1,18791.9,67035.84,640028.4,599011,41017.4,2.72804,2975.24,1562.87,13965.8,40000,170776,0.0186574,0.0834442,61116.9,3734.85,135172,1.00E-06,227537,627537,2820.13,765.11,3.91084,435.654,2892.81,751.607,4.46657,420.092,227537,2889.84,748.703,1.63445,414.106,2891.39,746.295,2.43768,412.166,100,285692
113562.35,60924.9,174487.26,14.02,18.87,453.55,3.32,1.66,,0.0957461,0.0272605,2.97313,19.4221,3.04483,12965.9,37600.3,31588.8,507110.2,471121,35989.2,2.41664,0.0860383,722.638,6581,40000,174385,0.0126618,2.82318,73431.4,1340.27,56725.1,1.40E-06,231146,631146,1066.36,518.851,5.00175,294.464,1090.77,510.753,5.09894,284.527,231146,1088.26,507.835,3.10752,279.278,1090.42,506.473,3.32933,277.896,100,300796
113562.35,21264.64,134826.99,23.59,34.9,675.74,5.59,2.8,,0.227337,0.07053,0.328515,31.8023,3.27338,25842.6,31122,58837.92,718715.9,677139,41576.9,2.71935,1145.69,1365.7,12257.9,40000,134722,0.0235567,0.0329088,79532.7,2802.51,106733,4.87E-06,191483,591483,2761.78,965.886,3.48341,534.916,2827.9,949.911,4.05439,516.458,191483,2822.45,945.49,1.17385,509.022,2821.2,942.269,2.37233,506.609,100,439937
113562.35,52486.7,166049.06,12.27,28.18,511.6,2.91,1.46,,0.127414,0.0292401,1.83719,21.68,3.06263,14535.4,34927.4,35834.4,530281.7,493840,36441.7,2.38738,0.128711,821.608,7465.5,40000,165945,0.0137316,1.65961,74061.2,1240.31,55198.4,2.02E-06,222706,622706,1141.87,562.82,4.84253,325.061,1169.97,553.87,4.89848,314.088,222706,1167.06,550.842,2.67815,308.52,1169.6,549.262,2.98613,306.992,100,287169
113562.35,33652.36,147214.71,15.17,42.06,720.98,3.6,1.8,,0.383646,0.0550834,0.300019,31.9864,3.67838,23253.4,49665.3,52412.64,803550,757250,46300,2.64944,0.0645468,1212.38,10919.3,40000,147108,0.0244733,0.0165066,86092.7,1538.36,70564.7,6.23E-06,203869,603869,2163.58,1003.73,3.96705,557.781,2211.63,987.693,4.32168,539.001,203869,2205.76,982.228,1.5345,530.569,2203.34,978.933,2.96884,528.352,100,392176
113562.35,37331.31,150893.66,27.09,46.2,731.11,6.42,3.21,,0.401279,0.0830303,0.31839,31.0076,3.72308,32787.5,45987.2,69333.6,866742,817143,49599,2.94678,361.082,1618.45,14444.5,40000,150787,0.0265075,0.0301974,91546.5,3014.28,115416,8.52E-06,207548,607548,3254.05,1087.42,3.55274,596.012,3329.14,1069.41,3.97222,575.458,207548,3323,1063.56,1.31823,566.883,3321.21,1060.3,2.47813,564.419,100,675245
113562.35,239.59,113801.95,14.57,22.01,509.1,3.46,1.73,,0.705171,0.0395806,0.320267,28.7587,3.52347,14925.2,17895.9,39514.32,524660.7,497336,27324.7,2.2967,1073.12,907.754,8232.15,40000,113698,0.0136341,0.0598974,67553,2225.29,80575.5,1.73E-05,170459,570459,1555.72,559.383,3.96547,318.961,1588.17,550.868,4.0307,308.799,170459,1584.16,546.658,2.01367,302.336,1583.22,545.363,2.39275,301.299,100,260948
113562.35,34207.58,147769.94,29.36,33.21,550.13,6.96,3.48,,0.298148,0.0656729,0.305448,24.474,3.12178,24427.6,23032.4,58565.76,603846.4,568458,35388.4,2.64258,2587.47,1359.19,12201.2,40000,147667,0.0162883,0.0810528,63121.2,3688.2,130948,8.23E-06,204428,604428,2565.84,668.552,3.91498,376.583,2628.03,657.156,4.17441,363.368,204428,2626.74,653.373,1.80543,356.976,2626.92,651.531,2.37387,355.476,100,338188
85177.58,0,85177.58,20.23,36.16,499.23,3.6,1.8,,1.15668,0.0357769,0.859592,27.9532,3.95812,12194.5,35677.2,33003.744,374890.4,355093,19797.4,2.30795,28.9997,755.572,6875.78,40000,85075.4,0.00871783,0.602561,76047.5,2761.42,90292.1,4.55E-05,141836,541836,1409.92,357.41,3.79927,205.493,1434.57,352.398,3.62571,199.481,141836,1431.8,349.399,2.06098,194.85,1431.07,348.713,2.13651,194.199,100,574157
113562.35,66948.92,180511.27,25.32,36.14,501.16,6,3,,0.133802,0.0483364,0.225955,20.2673,3.41765,22120.7,38221,51754.08,548253.1,512012,36241.1,2.68306,1175.45,1196.73,10782.1,40000,180408,0.0127112,0.0593257,73642.8,3349.59,116836,3.25E-06,237169,637169,1887.69,521.832,4.77782,300.236,1934.76,512.839,4.85312,289.662,237169,1933.71,509.742,2.87007,284.32,1933.46,508.446,3.21496,283.179,100,531618
113562.35,75183.92,188746.28,30.58,43.82,605.49,7.25,3.63,,0.183791,0.0685962,0.246676,22.1302,3.6495,31472.1,42286.4,68016.96,712776.9,667326,45450.9,2.92158,1024.03,1586.59,14170.2,40000,188641,0.0181265,0.0520319,82023.4,3553.38,129959,4.37E-06,245402,645402,2679.66,744.148,4.27996,420.904,2746.22,731.093,4.50433,405.989,245402,2744.22,727.073,2.15654,399.442,2743.85,725.059,2.78747,397.804,100,661769
108037.7,0,108037.7,34.61,36.86,673.4,7.81,3.9,,0.39555,0.101141,0.459547,36.3347,3.48,29454.2,24442.6,67754.88,738624.7,699215,39409.7,2.76902,2623.81,1580.25,14115.6,40000,107934,0.0251188,0.10278,68486,3893.94,140184,1.19E-05,164695,564695,3962.99,1030.74,2.89721,550.052,4050.47,1013.68,3.58565,530.946,164695,4043.72,1008.07,0.913317,522.681,4045.63,1004.75,1.88473,520.002,100,397332
113562.35,74958.25,188520.6,25.12,32.71,560.48,5.96,2.98,,1.13E-05,0.0512465,0.217366,21.0559,3.12343,23796.6,26648.2,55891.68,566780.2,528663,38117.2,2.64805,1794.71,1295.27,11644.1,40000,188416,0.014898,0.0396543,67383.8,3135.33,112542,1.00E-06,245177,645177,1999.52,610.943,4.39073,358.231,2052.31,600.262,4.85806,345.893,245177,2050.42,597.726,2.29651,340.503,2049.86,595.918,2.97712,339.12,100,360022
113562.35,86057.15,199619.5,30.15,48,561.24,7.15,3.57,,0.213958,0.0624276,0.241462,20.2045,4.07993,30617.8,53937.4,65505.6,694083.3,648480,45603.3,2.95984,424.908,1525.94,13647,40000,199515,0.0157524,0.0702566,87012.6,3583.16,130204,5.19E-06,256276,656276,2438.05,647.224,4.58907,365.742,2497.42,635.796,4.62901,352.746,256276,2497.09,631.637,2.66321,346.477,2497.11,630.094,3.02317,345.1,100,794701
113562.35,45236.56,158798.92,37.38,44.32,555.45,8.86,4.43,,0.569272,0.0764921,2.80124,23.0158,3.72594,30273.6,40554.1,67203.36,708805.6,666515,42290.6,2.89203,1511.09,1566.92,14000.7,40000,158697,0.0173681,2.587,78864.1,4035.76,144551,1.65E-05,215458,615458,2986.45,713.527,3.97396,392.337,3052.67,701.446,4.00171,378.522,215458,3054.97,696.428,1.96273,371.325,3059.68,694.726,2.24376,369.733,100,677735
87179.28,0,87179.28,24.95,38.82,660.49,4.54,2.27,,0.492757,0.0536222,0.400188,35.8365,3.47499,16860.6,46321.9,42563.328,498857.1,473451,25406.1,2.46065,113.666,979.386,8867.36,40000,87076.3,0.0157721,0.0602316,81154.3,2725.41,92230.9,1.47E-05,143837,543837,2106.48,647.681,3.13736,362.744,2150.31,637.226,3.7313,351.253,143837,2145.98,632.885,1.23491,344.373,2144.89,630.886,2.00035,343.01,100,559452
113562.35,19701.14,133263.49,31.96,32.11,570.75,7.58,3.79,,0.318218,0.0778531,0.400226,27.2439,3.08337,25972.3,17929.6,62447.52,633840.7,597823,36017.7,2.65017,3218.82,1452.3,13009.9,40000,133160,0.018513,0.141138,58831.8,3917.87,139475,9.43E-06,189921,589921,3042.17,759.817,3.51607,421.238,3113.63,746.929,3.92864,406.466,189921,3112.03,742.771,1.41501,399.603,3114.12,740.52,2.07805,397.759,100,269851
113562.35,1283.08,114845.43,33.72,36.93,723.03,8,4,,0.323314,0.110993,0.461309,38.509,3.56348,33381.7,23558,74452.8,838252.9,792141,46111.9,2.83697,2520.14,1742.77,15511,40000,114740,0.0297605,0.0829501,71355.8,3779.92,137808,8.80E-06,171501,571501,4349.57,1220.59,2.82036,650.898,4447.52,1200.34,3.60212,628.034,171501,4437.4,1194.47,0.794105,619.411,4439.72,1190.42,1.94895,616.045,100,395222
80286.8,0,80286.8,34.7,20.83,713.57,5.82,2.91,,0.296636,0.0673118,0.477584,38.228,3.29556,17478.8,14834.6,46817.904,468863.9,444135,24728.9,2.34258,2686.76,1079.73,9753.73,40000,80184.7,0.0161394,0.106867,55646.8,3443.03,112737,1.07E-05,136946,536946,2638.54,662.886,2.8589,370.56,2695.87,651.668,3.66928,358.454,136946,2691.79,647.979,0.928784,352.026,2692.47,645.577,1.81266,350.335,100,174786
113562.35,43992.61,157554.97,14.92,22.13,732.63,3.54,1.77,,5.93E-05,0.0500062,1.26066,29.6096,3.14641,22387.2,41934.1,50942.88,715385.4,666408,48977.4,2.60403,0.21755,1177.45,10613.1,40000,157448,0.0239424,0.992333,85130.5,1293.54,63280.5,1.00E-06,214209,614209,1951.97,980.543,4.09896,557.241,2002.98,964.471,4.44973,537.866,214209,1993,961.191,1.3778,531.307,2000.25,957.697,2.2727,528.181,100,331537
105155.51,0,105155.51,32.06,20.06,604.95,7.04,3.52,,0.376403,0.0798148,0.432881,32.9386,3.21808,22978.7,15943.9,57204.96,600605.1,568889,31716.1,2.55373,3198.78,1326.64,11917.7,40000,105053,0.0191821,0.11403,57659.4,3797.28,133378,1.20E-05,161814,561814,3124.97,787.365,3.12977,430.485,3195,774.286,3.70246,415.772,161814,3191.52,769.755,1.11776,408.563,3192.59,767.285,1.91006,406.652,100,225189
113562.35,52278.54,165840.89,13.92,40.14,624.17,3.3,1.65,,0.306283,0.0373859,1.25,25.4008,3.61769,18342.7,50922.8,43913.616,687258.9,642640,44618.9,2.45468,0.0358621,1011.18,9148.67,40000,165736,0.0175117,1.03299,77827.6,1232,56428,4.67E-06,222497,622497,1461.21,718.533,5.10389,408.597,1496.83,706.946,4.82808,394.31,222497,1492.55,702.461,2.54291,387.264,1495.44,700.468,2.87054,385.288,100,290857
113562.35,12487.64,126050,28.99,23.52,503.47,6.87,3.44,,0.537649,0.0620318,0.665957,25.7441,3.26097,20424,15406.5,52613.28,550828.5,520756,30072.5,2.46742,3191.38,1217.15,10961.1,40000,125948,0.0140132,0.425988,54204.6,3819.44,130185,1.71E-05,182709,582709,2424.08,575.433,3.88337,323.075,2479.05,565.936,3.9494,311.924,182709,2479.67,561.912,1.87372,305.605,2481.27,560.528,2.18287,304.387,100,206784
113562.35,44726.79,158289.15,34.08,45.96,494.49,8.08,4.04,,0.861081,0.0602202,3.62601,21.2062,4.28907,25489.2,58668.5,57060.96,643038,604778,38260,2.8655,314.013,1323.2,11887.7,40000,158188,0.0138758,3.43646,88626,3763.07,134317,2.50E-05,214949,614949,2355.31,569.82,4.43679,312.164,2405.76,560.621,4.11052,301.342,214949,2407.59,556.044,2.42743,294.949,2408.81,555.033,2.47201,293.871,100,855281
113562.35,32670.65,146233.01,22.75,18.19,465.6,5.39,2.7,,0.433397,0.0443695,0.276466,22.1522,3.28079,16552.1,19086.6,43018.896,509200.8,478979,30221.8,2.39586,2127.03,990.109,8962.27,40000,146131,0.0117972,0.0871866,59356.4,3333.36,107516,1.09E-05,202892,602892,1736.41,484.163,4.66423,274.664,1777.01,476.319,4.54718,265.096,202892,1775.16,472.943,2.68974,259.569,1774.78,471.887,2.90809,258.58,100,255310
113562.35,55770.47,169332.82,29.72,28.07,675.33,7.05,3.52,,9.88E-05,0.0752134,0.300116,26.041,3.01904,30401.1,21321.8,68650.08,699007.9,654587,44420.9,2.76904,2389.29,1601.9,14302.1,40000,169227,0.0220337,0.0605962,68003.1,3375.34,125182,1.00E-06,225988,625988,2936.52,902.988,3.79044,512.251,3012.75,887.267,4.45539,494.038,225988,3007.5,884.311,1.36629,487.772,3008.54,881.349,2.41099,485.435,100,325018
113562.35,12376.18,125938.53,25.23,22.47,489.24,5.98,2.99,,0.660272,0.0515814,0.450474,25.4104,3.4688,17574.8,16130.2,46915.44,519752,491489,28263,2.35152,2628.94,1082.04,9774.05,40000,125837,0.012302,0.219183,55453.7,3511.02,113956,2.02E-05,182598,582598,2018.68,505.051,4.23504,287.347,2064.44,496.928,4.08113,277.528,182598,2063.3,493.137,2.20428,271.626,2063.26,492.082,2.39098,270.636,100,198522
113562.35,18571.7,132134.05,15.62,45.77,696.47,3.7,1.85,,0.686437,0.0565914,0.324635,33.8194,3.9859,22278.3,53317.8,50887.68,828563.6,784534,44029.6,2.62396,0.0484011,1176.14,10601.6,40000,132028,0.0242903,0.0193339,85786.2,1650.17,72878.2,1.19E-05,188789,588789,2227.84,996.785,3.84884,543.778,2272.95,981.343,4.05699,525.774,188789,2265.98,974.514,1.59163,516.321,2263.66,971.612,2.76291,514.323,100,413186
113562.35,58349.04,171911.39,37.61,16.17,685.76,8.92,4.46,,7.94E-05,0.0931378,0.412179,25.7525,2.9753,36140.7,17138.4,80743.68,743488.2,695393,48095.2,2.83694,3338.14,1896.49,16821.6,40000,171806,0.0234151,0.167602,61078.4,4021.42,145409,1.00E-06,228567,628567,3634.5,960.01,3.57621,541.465,3727.38,942.846,4.31339,521.754,228567,3719.43,939.83,1.22589,515.448,3725.51,936.604,2.1993,512.756,100,286414
113562.35,47840.93,161403.28,28.58,28.43,543.77,6.78,3.39,,0.150956,0.0600714,0.270976,22.772,3.01181,23724.3,18905.1,57408.48,574819.4,539053,35766.4,2.60517,2809.6,1331.51,11960.1,40000,161300,0.0152656,0.0679992,59265.9,3606.22,127501,3.96E-06,218061,618061,2344.68,626.42,4.1454,358.32,2403.93,615.55,4.44763,345.656,218061,2402.72,612.42,2.00991,339.815,2402.86,610.622,2.59522,338.36,100,264830
113562.35,8995.08,122557.44,38.32,42.39,720.84,9.09,4.54,,0.455154,0.121661,0.49103,36.0808,3.68329,37771.7,26665.6,82247.52,897287,848378,48909,2.9268,2542.3,1933.39,17134.9,40000,122452,0.0296876,0.132946,72406.3,4124.21,148126,1.33E-05,179213,579213,4766.97,1218.35,2.89424,648.685,4871.68,1197.87,3.55829,625.752,179213,4862.56,1191.28,0.91552,616.59,4866.46,1187.5,1.89378,613.386,100,475784
113562.35,17940.09,131502.44,27.35,24.93,533.13,6.48,3.24,,0.409479,0.0615955,0.325323,26.2389,3.15784,21228.5,17611,53437.44,572819.5,541170,31649.5,2.50669,2818.12,1236.76,11132.8,40000,131400,0.0153956,0.0827945,58265.1,3575.7,124212,1.17E-05,188161,588161,2409.02,632.01,3.84851,356.058,2466.02,621.459,4.04633,343.748,188161,2464.1,617.496,1.77731,337.277,2463.82,615.823,2.29176,335.931,100,236038
113562.35,75367.32,188929.67,12.23,31.19,457.71,2.9,1.45,,1.60E-05,0.0282798,1.54963,18.8853,3.09452,13760.8,38663.3,32450.16,515757.1,477221,38536.1,2.49497,0.074027,742.681,6760.45,40000,188827,0.012876,1.40968,73897.7,1357.28,58289.1,1.00E-06,245588,645588,1105.87,527.646,5.24853,300.117,1131.32,519.208,5.45405,289.856,245588,1128.58,516.513,3.40153,284.762,1131.19,515.042,3.66335,283.283,100,313321
113562.35,38505.78,152068.13,21.24,39.71,510.98,5.04,2.52,,0.568709,0.0454148,0.261938,23.0943,3.74027,20039.4,64474,47197.104,577405.6,543284,34121.6,2.64429,0.491299,1088.7,9832.73,40000,151964,0.0133939,0.0632768,84529.3,2832.25,101133,1.37E-05,208725,608725,1780.48,549.733,4.64278,309.947,1820.41,540.949,4.46155,299.408,208725,1817.29,536.909,2.61792,293.287,1816.59,535.755,2.86429,292.236,100,655293
113562.35,19216.01,132778.37,36.56,39.19,603.01,8.67,4.33,,0.473338,0.0941441,1.05147,28.4997,3.40103,31304.7,28005.4,71043.36,737479.6,695584,41895.6,2.82834,2603.9,1659.9,14800.7,40000,132675,0.0214355,0.774105,68939.9,4160.7,148700,1.45E-05,189436,589436,3678.87,880.191,3.34891,477.595,3759.86,865.351,3.7369,460.821,189436,3758.44,860.004,1.32459,452.962,3765.76,857.42,1.92265,450.73,100,473788
113562.35,58115.03,171677.39,20.53,31.93,750.29,4.87,2.43,,3.32E-06,0.0635975,0.297534,28.4639,3.16611,28043.6,30575.4,61667.52,741043.2,692984,48059.2,2.76507,694.052,1433.56,12847.4,40000,171570,0.0247789,0.0413664,83232.8,2239,91746.9,1.00E-06,228331,628331,2484.64,1014.68,3.96796,578.646,2549.61,997.482,4.66395,558.398,228331,2543.51,994.627,1.30463,551.983,2543.9,991.155,2.58899,549.283,100,411057
113562.35,72175.71,185738.07,14.48,45.98,574.45,3.43,1.72,,0.424057,0.0309987,1.98965,22.8141,4.42732,17300.6,49394.1,41621.52,676913.3,631848,45065.3,2.42402,0.0195277,957.235,8671.15,40000,185634,0.0143168,1.81142,73856.2,1138.78,52490.8,6.53E-06,242395,642395,1214.74,587.58,6.13027,333.165,1241.19,578.51,5.51501,321.712,242395,1238.83,573.86,3.75584,315.042,1239.95,572.671,3.75045,313.638,100,267265
113562.35,40457.46,154019.82,24.87,37.06,615.67,5.9,2.95,,0.249715,0.0629126,0.272686,26.3159,3.2754,25579.4,36885.3,58111.2,670904.2,630898,40006.2,2.7456,991.542,1348.31,12106.5,40000,153915,0.019251,0.0351625,79891.3,3028.31,112438,5.58E-06,210676,610676,2461.63,789.764,3.94912,444.287,2521.53,776.476,4.28917,428.882,210676,2517.67,772.426,1.68954,422.02,2516.5,770.041,2.57388,420.228,100,524593
113562.35,73413.59,186975.95,29.73,32.97,589.74,7.05,3.53,,9.45E-06,0.0632243,0.251118,21.8025,3.09138,27814.1,23361.8,63882.24,616156.4,575278,40878.4,2.73659,2429.47,1486.82,13308.8,40000,186872,0.0169422,0.060385,64983.7,3537.82,128291,1.00E-06,243633,643633,2465.92,694.764,4.27863,400.347,2530.67,682.464,4.76965,386.132,243633,2528.58,679.792,2.0364,380.452,2528.97,677.687,2.77312,378.779,100,348619
