WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
92639.6,0,92639.6,27.58,18.04,679.95,5.34,2.67,,0.309225,0.063936,0.402702,36.8197,3.29943,18521,19197.4,47722.32,538313.6,509664,28649.6,2.40975,2074.57,1101.12,9942.15,40000,92536.6,0.0184149,0.0509564,63239.1,3031.62,104181,8.91E-06,149298,549298,2506.96,755.785,3.04917,419.708,2562.96,743.346,3.7713,405.874,149298,2558.29,739.232,1.00409,398.947,2557.44,736.594,2.00473,397.075,100,231839
97119.09,0,97119.09,29.54,33.76,682.99,5.99,3,,0.318134,0.0749823,0.412374,36.9371,3.35121,21722.9,23011.8,53313.6,600684.1,568568,32116.1,2.55515,2127,1233.81,11107,40000,97015.7,0.0208749,0.0568995,67152.5,3278.12,116472,9.11E-06,153777,553777,2939.66,856.551,2.98006,467.032,3005.2,842.49,3.71058,451.329,153777,2999.73,837.937,0.940805,443.987,2999.29,834.996,1.97727,441.802,100,316022
113562.35,73067.07,186629.42,19.17,24.78,670.11,4.54,2.27,,4.00E-06,0.0510494,0.240729,24.6545,3.15795,24580.7,31904.1,55476,649490.1,606000,43490.1,2.68782,643.569,1285.35,11557.5,40000,186523,0.0196296,0.0303217,79588.4,2189.76,87647.4,1.00E-06,243284,643284,1993.46,804.08,4.53782,467.39,2046.36,790.293,5.09614,451.108,243284,2042.75,787.887,1.91923,445.245,2041.98,785.185,3.03774,443.269,100,396208
102628.74,0,102628.74,26.41,40.22,573.6,5.66,2.83,,0.741226,0.0622565,0.406692,31.5222,3.6719,20264.2,50426.8,48754.56,582316.7,553145,29171.7,2.62831,375.245,1125.56,10157.2,40000,102526,0.0163356,0.107841,84090.5,3249.16,112983,2.22E-05,159287,559287,2444.29,670.831,3.47961,366.728,2495.24,660.159,3.67543,354.582,159287,2491.04,655.065,1.55764,347.28,2490.26,653.423,2.02095,345.979,100,667940
113562.35,40542.2,154104.55,28.94,15.44,509.32,6.86,3.43,,0.272647,0.0578652,0.35737,22.3222,3.08475,22051.2,17119.3,54819.84,546628.1,513261,33367.1,2.54707,3052.32,1269.69,11420.8,40000,154002,0.0136067,0.157868,55656.8,3749.94,130061,7.86E-06,210763,610763,2257.64,558.582,4.20872,319.374,2312.54,549.025,4.34881,308.151,210763,2313.34,545.703,2.17235,302.386,2314.61,544.267,2.53528,301.124,100,233762
113562.35,87598.68,201161.03,27.86,45.89,716.21,6.61,3.3,,0.0175668,0.0713186,0.247637,24.2927,3.74994,34738.8,45120.1,72499.2,804284.5,752095,52189.5,2.97686,417.045,1695.25,15104,40000,201054,0.0225707,0.0344253,89082.3,3016.72,115354,1.00E-06,257815,657815,2787.21,925.627,4.26119,527.438,2857.95,909.46,4.71579,508.96,257815,2853.65,905.621,1.86101,502.128,2852.74,902.829,2.89824,500.015,100,666035
113562.35,82244.62,195806.97,35.2,33.31,686.02,8.35,4.17,,3.21E-06,0.081931,0.317729,23.4046,3.10529,35836.4,20366.9,78983.52,728395.5,680017,48378.5,2.85701,2832.01,1853.37,16454.9,40000,195701,0.0217991,0.103677,64950.5,3779.72,137990,1.00E-06,252462,652462,3194.97,893.462,3.97997,512.485,3279.6,877.411,4.65304,493.949,252462,3274.07,874.812,1.54702,487.996,3277.24,871.963,2.49377,485.681,100,335136
85518.47,0,85518.47,16.72,37.01,531.54,2.99,1.49,,1.11377,0.031068,0.495862,29.5919,3.97198,11810.6,46280.2,32497.872,386671,366390,20281,2.22296,0.0990081,743.791,6770.39,40000,85415.5,0.00942221,0.22444,73069.2,2101.12,74325.5,3.93E-05,142177,542177,1226.38,386.27,3.67978,225.227,1246.65,380.88,3.66502,218.899,142177,1243.41,377.66,2.02444,213.961,1242.72,376.888,2.15207,213.273,100,452594
113562.35,62456.26,176018.61,37.07,44.81,550.44,8.79,4.4,,0.421807,0.0717335,2.43003,21.2166,3.77218,30783,41709.5,67699.2,694951.9,650757,44194.9,2.91254,1401.17,1578.91,14104,40000,175916,0.0163882,2.238,79276.4,3994.48,143260,1.18E-05,232677,632677,2797.81,673.32,4.20551,374.889,2861.36,661.724,4.23252,361.63,232677,2864.11,657.168,2.21182,354.9,2869.34,655.528,2.4635,353.332,100,691894
113562.35,82998.24,196560.59,15.15,42.42,572.21,3.59,1.8,,0.0863225,0.0360896,0.18954,22.4893,3.96557,19473.9,59993.9,45256.512,630132.8,587293,42839.8,2.56591,0.0455393,1042.85,9428.44,40000,196456,0.0145392,0.0201822,78006.7,1735.07,69751.3,1.38E-06,253217,653217,1415.12,596.917,5.68019,344.946,1448.25,586.916,5.68185,333.02,253217,1444.82,583.307,3.57848,327.049,1443.58,581.569,4.25714,325.768,100,403058
113562.35,80312.69,193875.04,29.89,28.66,580.83,7.09,3.54,,6.20E-06,0.061101,0.246168,21.0402,3.07077,27456.5,20354.2,63567.84,598080.8,557552,40528.8,2.71316,2692.95,1479.25,13243.3,40000,193771,0.0161886,0.0647301,61568,3564.84,128885,1.00E-06,250532,650532,2381.77,663.769,4.39678,385.296,2445.12,651.952,4.89563,371.6,250532,2443.44,649.537,2.1707,366.16,2444.04,647.542,2.87129,364.566,100,298099
113562.35,43016.32,156578.67,15.15,18.52,528.47,3.59,1.8,,0.20719,0.0374128,0.224691,23.5681,3.12159,16893.6,23991.3,42049.968,532095.2,498911,33184.2,2.4302,736.531,967.309,8760.41,40000,156474,0.0136467,0.0276751,71038.9,2167.38,79356.8,4.09E-06,213235,613235,1464.7,559.868,4.63407,325.699,1500.52,550.615,4.8214,314.648,213235,1497.59,547.506,2.49748,308.905,1496.51,545.866,3.1428,307.702,100,322719
113562.35,28787.16,142349.52,13.06,28.06,726.32,3.1,1.55,,0.0710382,0.0505323,0.522448,32.0543,3.20363,21301.7,40610,49107.36,717424.9,670940,46484.9,2.56561,0.196359,1133.92,10230.7,40000,142243,0.0244561,0.228426,84714.8,1235.19,61084.5,1.10E-06,199004,599004,1975.41,1001.86,3.88492,563.576,2026.48,985.569,4.23749,544.024,199004,2016.77,981.784,1.23947,537.069,2021.29,978.243,2.18324,533.948,100,314322
96979.75,0,96979.75,23.72,29.56,482.09,4.8,2.4,,1.03452,0.0433724,1.46598,27.1561,3.80916,13239.4,9968.49,37961.712,419873.7,397921,21952.7,2.1806,2503.93,871.366,7908.69,40000,96878.2,0.00962619,1.21549,51758.9,3320.48,104347,3.91E-05,153639,553639,1703.4,394.906,3.96412,226.267,1737.05,389.04,3.73776,219.136,153639,1735.39,385.798,2.0983,214.133,1734.9,385.047,2.1783,213.403,100,154934
113562.35,57567.19,171129.55,13.03,20.08,541.81,3.09,1.55,,0.0403712,0.0308236,1.83046,22.1886,3.05331,15663.8,36272.6,38291.952,544636.2,506115,38521.2,2.4099,0.149503,879.101,7977.49,40000,171025,0.014454,1.64788,75167.1,1262.47,56059.7,1.00E-06,227786,627786,1202.09,592.46,4.90341,345.047,1233.07,582.775,5.02306,333.237,227786,1229.6,579.975,2.61323,327.717,1232.95,578.162,3.00369,326.001,100,291899
113562.35,46395.56,159957.91,33.17,27.25,631.97,7.86,3.93,,0.0725373,0.080561,0.335427,25.6074,2.96562,30374.7,18130.5,69936.96,677864.2,635652,42212.2,2.74878,3096.49,1633.06,14570.2,40000,159853,0.020668,0.0955855,61383.9,3817.66,138282,1.89E-06,216614,616614,3145.03,847.57,3.65738,476.799,3224.46,832.713,4.24375,459.7,216614,3220.13,829.451,1.37327,453.353,3222.44,826.722,2.25377,451.137,100,282821
113562.35,11138.19,124700.55,11.28,47.88,738.67,2.68,1.34,,0.834467,0.0529718,0.358797,37.5723,4.27278,20578.8,39912.5,47859.744,901669.2,855437,46232.2,2.51194,0.0227723,1104.37,9970.78,40000,124594,0.0265705,0.0186973,82736.9,954.874,52681.8,1.29E-05,181355,581355,2088.45,1090.57,3.91972,588.616,2129.67,1074.01,3.97191,569.071,181355,2121.4,1065.98,1.56006,558.476,2118.87,1062.82,2.79424,556.269,100,250031
113562.35,7748.42,121310.77,19.03,21.98,685.06,4.51,2.26,,0.215385,0.0634094,0.356355,35.4575,3.3109,22436,28445.1,52591.68,698222.7,658344,39878.7,2.59972,861.243,1216.64,10956.6,40000,121205,0.024245,0.0270653,79666.5,2258.49,89127.4,4.28E-06,177966,577966,2484.77,993.933,3.37277,549.737,2543.78,977.789,4.03832,531.024,177966,2537.95,973.344,1.03566,523.467,2536.38,969.798,2.4063,520.872,100,357661
113562.35,56621.38,170183.74,19.88,39.77,681.71,4.71,2.36,,0.179785,0.0441383,4.04776,26.2993,3.48855,21161.3,55251.9,48867.36,732360.4,683128,49232.4,2.56488,0.0510336,1128.24,10180.7,40000,170080,0.0208518,3.8165,82637.9,1319.56,62879.1,2.69E-06,226841,626841,1724.67,854.8,4.55384,485.668,1766.82,840.978,4.55044,468.96,226841,1760.42,836.706,1.97495,461.875,1765.53,834.071,2.5257,459.4,100,334072
113562.35,44676.42,158238.77,19.02,24.06,515.54,4.51,2.26,,0.203411,0.0407202,0.225749,22.8987,3.11688,17368.8,23468.7,43545.408,530137,496971,33166,2.43958,1249.71,1002.51,9071.96,40000,158136,0.0132892,0.0341756,67276.3,2637.15,90852.7,4.25E-06,214897,614897,1593,545.321,4.69672,315.385,1632.42,536.208,4.82344,304.47,214897,1629.72,533.108,2.58592,298.822,1628.81,531.568,3.14014,297.63,100,305837
113562.35,70313.94,183876.29,13.89,18.4,713.76,3.29,1.65,,3.40E-06,0.0452945,0.49524,25.862,3.18791,22697.9,42224.4,51207.36,687305.1,638644,48661.1,2.62134,0.201275,1183.74,10668.2,40000,183769,0.0213982,0.270965,83337.6,1292.49,62789.3,1.00E-06,240530,640530,1767.36,876.141,4.68752,507.794,1814.95,861.523,4.97762,490.032,240530,1807.42,858.886,1.88288,484.023,1811.78,855.928,2.71606,481.418,100,331016
113562.35,46362.47,159924.83,34.08,39.12,601.42,8.08,4.04,,0.301028,0.0810764,0.369034,24.5283,3.3188,31365.2,30064.3,70244.16,710564,667722,42842,2.84585,2257.38,1640.51,14634.2,40000,159821,0.0194825,0.139422,70872.1,3944.98,142075,8.29E-06,216582,616582,3166.16,799.793,3.77565,444.971,3241.66,785.931,4.09692,429.143,216582,3240.66,781.559,1.64401,422.145,3243.05,779.302,2.25557,420.226,100,495327
81804.82,0,81804.82,32.06,47.71,487.76,5.48,2.74,,2.28427,0.0317324,9.55013,27.9459,5.3761,10952.6,78417.6,31491.216,411924.1,389969,21955.1,2.16604,0.0227009,720.367,6560.67,40000,81705.8,0.00733417,9.29952,73739.4,2809.41,85206.1,9.78E-05,138467,538467,1255.59,300.031,5.38329,159.538,1274.38,296.796,4.21559,154.515,138467,1270.34,293.872,2.65297,149.998,1269.29,293.367,2.5442,149.331,100,543494
84865.82,0,84865.82,32.22,35.6,699.6,5.71,2.85,,0.356552,0.0682576,0.441895,37.6186,3.37666,18872.3,26867,48057.6,512363.7,485633,26730.7,2.46786,1808.14,1109.05,10012,40000,84763.3,0.0174766,0.0785853,67024.4,3313.91,112225,1.18E-05,141524,541524,2677.31,717.595,2.91914,395.918,2734.95,705.707,3.66517,382.954,141524,2730.51,701.527,0.975248,376.089,2730.3,699.065,1.87483,374.34,100,355937
113562.35,89414.65,202977,11.59,22.5,493.13,2.75,1.37,,6.38E-06,0.0304107,0.716711,19.2824,3.16456,15394.1,39145.8,35481.792,539266.7,497838,41428.7,2.55275,0.0920473,813.372,7392.04,40000,202873,0.0137296,0.576194,75137.5,1378.31,59738.1,1.00E-06,259634,659634,1188.06,562.586,5.54172,323.334,1216.82,553.301,5.79797,312.031,259634,1213.61,550.857,3.55023,306.979,1216.43,549.182,3.91919,305.364,100,322965
86069.33,0,86069.33,22.23,31.53,730.69,4,2,,0.265638,0.0540203,0.40895,39.4629,3.36397,16397.2,18693.8,42558.48,510083.8,482516,27567.8,2.34664,1202.81,979.273,8866.35,40000,85965.5,0.0185139,0.0350089,68496.8,2338.13,83403.8,7.02E-06,142727,542727,2120.22,759.66,2.9339,424.889,2166.93,747.32,3.82945,411.323,142727,2162.17,743.421,0.904322,404.489,2160.81,740.555,2.0806,402.556,100,251908
113562.35,93661.48,207223.84,37.64,28.39,613.84,8.92,4.46,,3.30E-06,0.0760252,0.6011,20.5066,3.07986,34182.6,17312.5,77024.16,655301.9,608045,47256.9,2.81691,3433.71,1805.47,16046.7,40000,207119,0.0180881,0.417865,57503,4080.1,146563,1.00E-06,263880,663880,2958.58,741.801,4.20373,429.623,3035.73,728.248,4.83475,414.046,263880,3032.91,725.966,1.93107,408.569,3041.01,723.526,2.62385,406.488,100,281130
113562.35,38302.92,151865.28,25.98,45.53,730.43,6.16,3.08,,0.373784,0.0799408,0.313935,30.8644,3.69295,31965.3,47361.9,67743.84,855764.5,806408,49356.5,2.93237,249.574,1579.98,14113.3,40000,151759,0.0262619,0.0286012,92145.9,2893.29,111828,7.72E-06,208520,608520,3132.93,1077.24,3.59252,592.03,3205.5,1059.42,4.01903,571.639,208520,3199.46,1053.75,1.32919,563.201,3197.63,1050.48,2.52017,560.747,100,669936
113562.35,61824.21,175386.57,20.02,33.25,734.13,4.75,2.37,,3.77E-06,0.0604993,0.281961,27.5588,3.18391,27393.8,32837.7,60300.48,724970.5,677760,47210.5,2.76027,547.364,1400.75,12562.6,40000,175280,0.0236507,0.0367317,83930.8,2194.65,90093.4,1.00E-06,232041,632041,2363.66,968.577,4.09488,554.412,2425.43,952.132,4.7528,535.056,232041,2420.1,949.324,1.42963,528.709,2419.97,946.028,2.69266,526.196,100,430530
113562.35,31618.4,145180.75,33.4,39.91,581.53,7.92,3.96,,0.460502,0.0813848,0.43975,25.7443,3.42037,29648.1,32771.4,67062.24,703590.3,663358,40232.3,2.82681,2073.29,1563.51,13971.3,40000,145077,0.0191332,0.195869,72765.6,3964.14,142126,1.33E-05,201838,601838,3180.52,785.641,3.67369,431.807,3253.22,772.326,3.9156,416.618,201838,3252.96,767.412,1.61244,409.25,3255.39,765.329,2.13087,407.458,100,535876
113562.35,91178.11,204740.46,26.02,18.75,572.9,6.17,3.08,,5.07E-06,0.051414,0.210558,20.4868,3.20138,25059.6,23175.5,58287.36,569877.6,530061,39816.6,2.66982,2099.23,1352.53,12143.2,40000,204636,0.01488,0.0428134,64510.7,3173.15,115039,1.00E-06,261397,661397,2004.28,610.067,4.78804,359.284,2058.61,599.22,5.23916,346.622,261397,2056.88,597.035,2.58323,341.462,2056.56,595.198,3.28091,340.042,100,316052
113562.35,81532.18,195094.53,15.31,21.77,459.36,3.63,1.82,,1.00E-05,0.0354986,0.166229,19.1374,3.10784,16348.6,30101.9,37826.928,514237.3,477496,36741.3,2.62327,444.083,868.211,7880.61,40000,194991,0.0127596,0.0278537,75050,2422.17,86594.5,1.00E-06,251752,651752,1389.84,523.254,5.27763,298.323,1423.12,514.402,5.69226,287.854,251752,1420.79,511.966,3.49212,282.863,1419.95,510.384,4.12164,281.663,100,444895
113562.35,32173.34,145735.69,18.47,20.2,516.74,4.38,2.19,,0.349682,0.0403987,0.249279,24.1961,3.21915,16836.9,20280.5,43205.184,524709.4,493608,31101.4,2.38149,1327.33,994.495,9001.08,40000,145632,0.0130231,0.0412279,65716.6,2574.65,88833.2,7.93E-06,202393,602393,1581.88,534.422,4.5204,309.821,1619.75,525.704,4.56643,299.339,202393,1616.81,522.3,2.44335,293.514,1615.95,520.924,2.89908,292.421,100,273682
82688.79,0,82688.79,32.34,31.07,643.54,5.58,2.79,,0.427678,0.0586467,0.515525,34.7891,3.27056,15726.8,12123,43863.936,433457.7,411376,22081.7,2.24813,2687.15,1010.01,9138.32,40000,82587.1,0.0131316,0.181083,52621.5,3462.8,108869,1.64E-05,139348,539348,2298.5,539.701,3.08503,309.338,2347.71,530.539,3.67595,299.397,139348,2345.51,526.959,1.23765,293.321,2345.87,525.263,1.86036,292.154,100,147701
113562.35,35112,148674.36,30.57,38.56,616.09,7.25,3.62,,0.337714,0.0775621,0.305969,26.7806,3.33021,29165.9,32335.4,65648.16,711373.1,670413,40960.1,2.81255,1792.34,1529.38,13676.7,40000,148570,0.020416,0.0560816,74931.5,3626.17,131963,8.71E-06,205331,605331,3034.03,837.847,3.68255,464.025,3106.33,823.636,4.03245,447.745,205331,3102.96,819.037,1.52727,440.47,3102.49,816.639,2.30928,438.57,100,511140
113562.35,28054.34,141616.7,37.12,21.02,717.89,8.8,4.4,,0.0867665,0.106458,0.460556,31.5915,3.10112,35806.6,16713.8,80264.64,795712.9,747359,48353.9,2.82775,3323.73,1884.74,16721.8,40000,141511,0.0272866,0.152111,62593.7,3998.02,144724,2.32E-06,198272,598272,4162.05,1118.86,3.10683,614.658,4263.35,1099.34,3.90228,592.343,198272,4251.64,1095.36,0.883017,585.255,4258.31,1091.47,1.98431,581.962,100,280999
113562.35,33331.61,146893.96,35.98,21.99,458.58,8.53,4.27,,0.487913,0.0509774,5.89297,21.3774,3.349,18672.5,14803.4,49184.16,503542.1,473239,30303.1,2.41968,3208.89,1135.73,10246.7,40000,146795,0.0112478,5.70473,52425.6,3921.49,130505,1.53E-05,203556,603556,1989.22,461.699,4.43516,263.333,2034.78,454.157,4.29584,254.206,203556,2037.23,450.856,2.50556,248.864,2039.09,449.911,2.6063,247.895,100,208488
113562.35,66991.42,180553.77,25.61,16.86,527.14,6.07,3.04,,0.00252028,0.049748,0.223173,20.9282,3.07868,21951.8,21468.2,53151.36,536486.5,500563,35923.5,2.57691,2299.8,1229.95,11073.2,40000,180451,0.013563,0.0482561,61230.2,3316.49,116190,1.00E-06,237212,637212,1940.76,556.436,4.62206,324.293,1991.61,546.689,4.94126,312.892,237212,1990.22,544.126,2.55688,307.644,1989.92,542.522,3.10482,306.349,100,284259
113562.35,20625.68,134188.04,33.24,45.42,643.57,7.88,3.94,,0.624212,0.093755,0.365522,30.1763,3.74596,32650.5,38810.5,71208,814070.4,770707,43363.4,2.92052,1415.26,1663.89,14835,40000,134083,0.0235613,0.0750967,81701.9,3833.78,138924,1.72E-05,190844,590844,3673.22,967.343,3.38867,520.913,3754.63,951.3,3.69081,502.818,190844,3750.66,944.973,1.37324,494.117,3750.2,942.453,2.08597,492.058,100,646247
113562.35,75832.41,189394.77,20.8,15.19,477.35,4.93,2.47,,5.56E-05,0.0409125,0.184298,19.7042,3.09193,17822.5,28395.6,42483.456,524919.2,488266,36653.2,2.58157,1260,977.507,8850.72,40000,189292,0.01296,0.0347308,68879,2987.31,100571,1.00E-06,246053,646053,1598.93,531.693,5.19413,303.825,1639.32,522.49,5.51762,292.91,246053,1637.17,519.992,3.26932,287.824,1636.5,518.4,3.85268,286.562,100,382283
113562.35,47630.55,161192.91,35.7,44.24,525.44,8.46,4.23,,0.617077,0.0678621,3.01717,21.8581,3.86064,27929.4,45832.4,62393.76,667290,627214,40076,2.8722,1073.9,1451.01,12998.7,40000,161091,0.0154623,2.81826,82008,3919.24,140133,1.79E-05,217852,617852,2650.17,635.178,4.2018,350.291,2708.76,624.557,4.09634,338.012,217852,2711.37,619.849,2.21393,331.269,2714.48,618.491,2.38504,329.937,100,737636
113562.35,38115.04,151677.39,16.04,16.69,547.29,3.8,1.9,,0.238361,0.0386543,0.237249,24.6875,3.11723,17301.7,23640.3,43147.728,544835.4,511618,33217.4,2.42588,743.199,993.142,8989.11,40000,151573,0.0142822,0.0268277,71807,2133.56,78956.8,4.79E-06,208334,608334,1513.18,585.998,4.47856,341.497,1550.47,576.296,4.68555,329.946,208334,1547.35,573.042,2.28953,323.996,1546.17,571.287,2.99553,322.734,100,315709
113562.35,48304.45,161866.8,23.87,46.74,635.14,5.66,2.83,,0.487156,0.0634535,0.263986,26.0748,3.81442,27543.2,63972,59831.04,766258.1,721583,44675.1,2.86192,0.444453,1389.5,12464.8,40000,161761,0.0204266,0.0313621,90841.2,2792.47,107840,1.01E-05,218522,618522,2488.02,838.409,4.0864,464.932,2544.54,824.641,4.21193,449.062,218522,2539.65,819.284,1.92709,441.253,2538.14,817.064,2.69877,439.566,100,698833
113562.35,53735.37,167297.73,28.03,28.81,516.63,6.65,3.32,,0.142297,0.0546656,0.268394,21.4363,3.06878,22372.1,18435.8,54924,541654.6,507062,34592.6,2.56686,2825.43,1272.18,11442.5,40000,167196,0.0135451,0.0822402,57357.3,3614.89,126277,3.79E-06,223957,623957,2132.52,555.853,4.38829,319.395,2186.45,546.241,4.59332,308.128,223957,2186.27,543.291,2.34879,302.652,2186.62,541.805,2.78299,301.39,100,252493
113562.35,19464.9,133027.25,22.92,35.9,590.16,5.44,2.72,,0.395079,0.0596642,0.29938,28.596,3.31979,22360.6,37110.7,52669.44,642106.1,606326,35780.1,2.64346,882.927,1218.49,10972.8,40000,132923,0.0185349,0.037386,79219.4,2911.52,106376,9.20E-06,189684,589684,2337.7,760.55,3.78899,424.893,2392.11,748.114,4.08828,410.459,189684,2387.86,743.617,1.6117,403.281,2386.57,741.396,2.42213,401.628,100,500468
113562.35,78176.73,191739.09,23.37,45.19,500.94,5.54,2.77,,0.353092,0.0449354,0.215852,19.5163,4.24909,23155.6,75157.7,51939.36,598665.6,559106,39559.6,2.78608,0.19755,1201.13,10820.7,40000,191635,0.0125624,0.0597535,85265.5,2986.77,109910,8.26E-06,248396,648396,1759.39,515.709,4.92759,293.586,1799.88,507.24,4.75956,283.639,248396,1797.9,503.496,3.18536,278.13,1797.42,502.494,3.34298,277.151,100,728959
113562.35,30304.61,143866.97,28.79,26.88,740.87,6.83,3.41,,0.0502005,0.0873205,0.374371,32.2906,3.15863,31404.6,21798.4,70119.36,779102.7,731589,47513.7,2.78942,2146.62,1637.49,14608.2,40000,143761,0.0273333,0.0675022,72609.9,3215.43,121096,1.10E-06,200522,600522,3414.18,1120.03,3.28363,619.973,3499.42,1100.99,4.0651,597.964,200522,3490.46,1097.2,0.924266,590.932,3492.82,1093.33,2.15778,587.767,100,338208
113562.35,55721.04,169283.39,20.22,48.74,745.05,4.8,2.4,,0.403803,0.0649361,0.277151,29.1641,3.92554,29014.7,56157.1,62096.16,880307.9,828142,52165.9,2.8395,0.117917,1443.86,12936.7,40000,169176,0.0251676,0.0194105,90279,2128.43,89701.7,6.92E-06,225937,625937,2548.17,1032.46,4.07303,574.151,2605.66,1015.62,4.31936,554.646,225937,2599.69,1009.81,1.70364,546.081,2597.44,1006.7,2.96486,543.896,100,545286
113562.35,38240.4,151802.75,22.61,48.94,537.69,5.36,2.68,,1.14347,0.0523534,0.305859,23.7448,4.70176,22596.8,75646,51474.72,699721,659818,39903,2.73731,0.092359,1190.09,10723.9,40000,151699,0.0154108,0.0959252,86734.8,2855.61,106318,2.68E-05,208460,608460,2057.61,632.519,4.61135,344.524,2099.22,622.819,4.16551,332.914,208460,2094.93,617.531,2.48153,325.785,2094.14,616.432,2.58807,324.669,100,696097
113562.35,4059.04,117621.4,23.57,31.18,668.96,5.59,2.79,,0.251262,0.0734638,0.371049,35.4364,3.30507,24157.7,23446.4,56876.64,700834,661698,39136,2.62952,1723.71,1318.79,11849.3,40000,117517,0.0242164,0.0362707,73061.2,2857.72,107430,5.70E-06,174278,574278,2878.18,992.929,3.21485,544.52,2945.71,976.728,3.88791,525.888,174278,2939.64,972.072,0.990334,518.241,2938.55,968.655,2.2276,515.664,100,322135
113562.35,58119.3,171681.65,17.51,21.28,516.49,4.15,2.08,,0.054675,0.0387996,0.204206,21.8828,3.06417,17458.6,26420.6,42470.832,533263.2,497954,35309.2,2.49985,820.569,977.21,8848.09,40000,171578,0.0136828,0.0277348,71502.7,2421.95,85939.4,1.01E-06,228339,628339,1517.28,561.297,4.86663,324.895,1555.57,551.759,5.14912,313.56,228339,1552.98,549.048,2.74044,308.123,1551.98,547.311,3.42727,306.829,100,357225
113562.35,321.79,113884.14,37.01,26.61,482.96,8.78,4.39,,0.742331,0.0621305,7.74264,26.9748,3.46108,18912.2,13429.3,50654.4,537806.1,509934,27872.1,2.39497,3433.59,1170.61,10553,40000,113786,0.013442,7.48813,52462,3994.3,134561,2.58E-05,170547,570547,2430.59,551.961,3.77581,306.994,2482.93,543.12,3.75849,296.579,170547,2483.85,538.895,1.83368,290.25,2485.22,537.68,2.06255,289.157,100,189958
113562.35,81345.06,194907.41,33.25,41.39,644.18,7.88,3.94,,0.0379812,0.0759049,0.269587,22.5181,3.47821,34457.6,33302.6,74452.8,733580.9,685768,47812.9,2.92183,1740.22,1742.77,15511,40000,194802,0.0198882,0.0679556,75801,3701.89,135114,1.00E-06,251563,651563,2962.39,816.02,4.14604,464.273,3038.1,801.45,4.58484,447.677,251563,3035.43,797.916,1.90311,441.279,3036.2,795.528,2.66845,439.337,100,548013
113562.35,58862.78,172425.14,12.21,16.95,590.6,2.89,1.45,,0.00323674,0.0331511,0.995243,23.5119,3.0576,17339.1,35585.4,41851.392,566023.7,525847,40176.7,2.44064,0.200133,962.64,8719.04,40000,172320,0.0156416,0.797736,76889.4,1220.89,55981,1.00E-06,229081,629081,1292.09,641.018,4.87319,376.711,1326.49,630.44,5.01912,363.838,229081,1322.33,627.727,2.40655,358.216,1326.04,625.666,2.89601,356.318,100,287762
113562.35,21888.98,135451.33,29.96,44.12,589.24,7.1,3.55,,0.684723,0.0781739,0.343686,27.7558,3.74862,28424.3,45371.9,63100.8,735068.6,695799,39269.6,2.86711,903.159,1468.01,13146,40000,135347,0.0198763,0.0816709,84666.9,3646.52,132152,1.87E-05,192108,592108,3063.23,816.179,3.66653,442.592,3131.05,802.771,3.7875,427.29,192108,3127.63,797.001,1.64986,419.263,3126.96,795.051,2.16933,417.641,100,704412
81875.74,0,81875.74,28.68,16.35,625.65,4.9,2.45,,0.488071,0.0532476,0.518291,33.9489,3.29661,14797.4,10225.1,41621.712,413607.4,392737,20870.4,2.22188,2553.28,957.24,8671.19,40000,81773.5,0.0120062,0.193968,52863.8,3295.96,104443,1.90E-05,138535,538535,2088.13,493.532,3.12687,286.053,2132.23,485.183,3.66366,276.995,138535,2129.97,481.713,1.3621,271.155,2129.9,480.247,1.90021,270.156,100,141482
113562.35,8774.26,122336.61,18.13,29.29,655.77,4.3,2.15,,0.24687,0.0575925,0.33706,33.9183,3.26986,20855.1,28816.2,49837.92,664044.1,626392,37652.1,2.54444,792.957,1151.24,10382.9,40000,122232,0.0221277,0.0248292,78357.5,2193.9,85501.3,4.93E-06,178993,578993,2257.19,907.313,3.52468,505.905,2310.61,892.615,4.10772,488.825,178993,2305.47,888.292,1.18217,481.424,2303.7,885.108,2.47236,479.166,100,345987
113562.35,47122.49,160684.85,38.35,19.03,520.08,9.09,4.55,,0.192485,0.0666445,3.89403,21.7027,2.97994,25139.9,15650,61323.36,573807.4,536264,37543.4,2.62569,3580.41,1425.3,12775.7,40000,160584,0.0148631,3.69619,53919.7,4105.73,144842,5.75E-06,217345,617345,2595.32,610.204,3.99973,346.255,2656.96,599.601,4.30184,333.984,217345,2658.42,596.359,1.96044,328.143,2665.78,594.522,2.36818,326.5,100,239863
113562.35,5834.49,119396.85,27.07,30.21,666.77,6.42,3.21,,0.244204,0.08172,0.37907,34.7108,3.26492,26192.5,20807.2,61340.16,712361.3,672545,39816.3,2.66977,2293.07,1425.7,12779.2,40000,119292,0.0245066,0.0476865,69004,3248.08,120041,5.98E-06,176053,576053,3200.23,1004.9,3.14914,548.958,3275.53,988.314,3.83172,529.957,176053,3269.11,983.663,0.965495,522.352,3268.8,980.265,2.12638,519.712,100,302653
113562.35,44615.53,158177.89,38.84,29.53,600.4,9.21,4.6,,0.115995,0.0861025,1.66735,24.5274,2.92244,31342,15596.7,72889.92,666813.8,622816,43997.8,2.75122,3720.64,1704.75,15185.4,40000,158075,0.0196157,1.43398,55936.6,4215.11,150790,3.40E-06,214836,614836,3355.61,805.029,3.59925,451.176,3435.93,790.801,4.15533,434.897,214836,3432.44,787.424,1.41161,428.559,3444.1,784.626,2.11232,426.144,100,252834
113562.35,83753.41,197315.76,12.75,16.11,521.93,3.02,1.51,,6.66E-06,0.0314175,1.12168,20.1688,3.14092,16052.6,40532.8,37485.552,551715.5,509830,41885.5,2.52218,0.108918,860.22,7809.49,40000,197212,0.0143379,0.968761,75732,1368.05,59364.8,1.00E-06,253973,653973,1226.01,587.545,5.44134,339.826,1256.8,577.777,5.6577,327.909,253973,1253.23,575.329,3.27191,322.728,1256.7,573.516,3.67623,320.997,100,318471
108101.58,0,108101.58,33.21,33.69,600.02,7.5,3.75,,0.426011,0.0864758,0.493569,32.6348,3.29259,25214.7,20231.8,60959.04,640737.6,606844,33893.6,2.64301,3038.31,1416.55,12699.8,40000,107999,0.0202123,0.175639,61396.9,3940.16,139616,1.37E-05,164760,564760,3384.94,829.699,3.11298,449.581,3459.61,815.958,3.65222,434.123,164760,3456.5,811.031,1.12404,426.588,3459.03,808.493,1.86795,424.559,100,308903
113562.35,12740.17,126302.52,18.92,33.74,676.29,4.49,2.24,,0.23829,0.0614956,0.337839,33.8853,3.31442,22624.2,33752.6,52491.36,697439.5,657494,39945.5,2.63006,554.385,1214.26,10935.7,40000,126197,0.023438,0.0254508,82762.4,2249.54,88888.1,4.69E-06,182958,582958,2410.05,960.949,3.49161,533.261,2467.02,945.33,4.09145,515.144,182958,2461.56,940.87,1.14452,507.605,2459.82,937.52,2.47134,505.191,100,422147
113562.35,12814.79,126377.14,16.04,16.43,721.15,3.8,1.9,,0.149562,0.0599941,0.356111,35.922,3.32884,22519.4,33518.3,51730.56,723355.1,680688,42667.1,2.62062,235.19,1196.16,10777.2,40000,126271,0.0257678,0.0253453,85558.6,1785.04,76496.7,2.65E-06,183032,583032,2350.59,1055.99,3.44162,585.965,2407.43,1038.81,4.15689,565.931,183032,2401.2,1034.59,0.998712,558.458,2399.76,1030.71,2.49657,555.596,100,386878
113562.35,44589.01,158151.36,21.41,48.28,617.42,5.08,2.54,,0.687396,0.0568399,0.264271,26.0217,4.08059,24804.3,67333.6,55164,765225.3,721620,43605.3,2.7717,0.107778,1277.91,11492.5,40000,158046,0.0192427,0.0342781,87939.4,2521.26,98576.7,1.38E-05,214807,614807,2232.34,789.975,4.30547,435.661,2280.31,777.354,4.2227,420.921,214807,2274.99,771.576,2.1675,412.898,2273.6,769.709,2.74264,411.414,100,626804
112702.9,0,112702.9,18.18,15.86,690.15,4.28,2.14,,0.247983,0.0632328,0.379267,37.8743,3.40932,21573.6,28955.3,50978.88,697238.3,658181,39057.3,2.5717,736.899,1178.31,10620.6,40000,112598,0.0247939,0.0258033,80466.2,2148.51,85394.5,4.95E-06,169359,569359,2479.47,1016.5,3.24675,558.854,2537.2,1000.16,3.96119,539.998,169359,2531.07,995.434,0.960792,532.197,2529.31,991.754,2.38739,529.525,100,354020
113562.35,12661.82,126224.17,36.27,45.91,453.42,8.6,4.3,,1.76058,0.0546813,8.94103,23.4513,5.06564,20696.3,79007.6,48963.36,610701.9,577199,33502.9,2.72484,0.505264,1130.5,10200.7,40000,126126,0.0127369,8.72576,90796.3,3615.16,129062,5.69E-05,182887,582887,2148.51,522.317,4.39821,277.347,2189.62,514.785,3.77018,268.122,182887,2187.86,510.279,2.19187,261.968,2187.25,509.474,2.17713,261.072,100,881455
113562.35,51731.49,165293.84,38.63,42.92,531.37,9.16,4.58,,0.502843,0.0693575,4.16949,21.6166,3.70603,28527.3,40618.8,64090.08,666095.8,625130,40965.8,2.85903,1479.22,1491.82,13352.1,40000,165193,0.0157363,3.97275,78247.2,4003.53,143122,1.45E-05,221954,621954,2706.57,646.447,4.15328,358.387,2767.24,635.49,4.14262,345.775,221954,2770,630.953,2.17227,339.103,2774.3,629.453,2.3948,337.663,100,674449
113562.35,83077.42,196639.78,23.71,16.15,451.75,5.62,2.81,,1.02E-05,0.0431403,0.183772,18.5931,3.12548,18296.4,27715.3,43496.064,515866.2,479107,36759.2,2.61573,1797.87,1001.35,9061.68,40000,196538,0.0123026,0.0459408,64749.2,3443.76,113116,1.00E-06,253299,653299,1685.06,504.827,5.25357,286.302,1727.49,496.012,5.56851,275.874,253299,1725.94,493.536,3.49442,270.978,1725.61,492.102,3.96475,269.772,100,369752
113562.35,23927.58,137489.94,19.36,22.39,507.27,4.59,2.29,,0.474179,0.0415986,0.274565,24.7857,3.32858,16521.2,18192.9,43203.312,518301.7,488659,29642.7,2.34742,1593.2,994.452,9000.69,40000,137387,0.0126069,0.0577137,63089.1,2734.42,92495,1.17E-05,194148,594148,1629.63,517.363,4.43922,299.082,1667.62,509.057,4.39719,289.039,194148,1664.68,505.485,2.40061,283.189,1663.94,504.276,2.73709,282.169,100,247132
113562.35,44354.32,157916.68,34.96,28.12,655.25,8.29,4.14,,0.0625729,0.0879528,0.373363,26.614,2.97334,32458.2,17511.1,73946.88,710395.2,666143,44252.2,2.78207,3230.91,1730.45,15405.6,40000,157812,0.0222989,0.120699,61215.2,3916.21,141827,1.65E-06,214573,614573,3434.03,914.433,3.52037,511.928,3520.24,898.334,4.17127,493.445,214573,3514.3,894.979,1.23046,486.958,3518.11,891.958,2.16566,484.47,100,281388
113562.35,2003.53,115565.89,23.02,32.27,703.26,5.46,2.73,,0.220466,0.0771192,0.395251,37.668,3.38496,25122.5,24423.5,58228.8,736418.5,694832,41586.5,2.66209,1527.66,1351.13,12131,40000,115461,0.0265616,0.0378627,76081.1,2735.2,104735,4.80E-06,172222,572222,3021.72,1088.82,3.09543,593.464,3092.66,1071.11,3.85255,573.092,172222,3085.44,1066.31,0.870013,565.265,3084.77,1062.46,2.20488,562.294,100,339358
113562.35,52118.27,165680.63,21.68,28.17,499.02,5.14,2.57,,0.146244,0.0432456,0.217926,21.664,3.08766,17900.1,25027.7,44584.08,528093.3,494155,33938.3,2.47778,1621,1026.99,9288.35,40000,165578,0.0130046,0.039467,64865.3,3025.88,100941,3.10E-06,222339,622339,1690.43,533.707,4.80996,306.634,1732.84,524.633,4.94177,295.779,222339,1730.55,521.683,2.7484,290.321,1729.83,520.186,3.25684,289.116,100,308097
92996.8,0,92996.8,16.14,45.27,626.49,3.14,1.57,,1.12963,0.04137,0.388758,34.3014,4.21511,14851.4,52494.3,38265.504,578710.2,550612,28098.2,2.33623,0.0302483,878.482,7971.98,40000,92892.7,0.0158021,0.0698686,76897.3,1757.24,68146.8,2.77E-05,149654,549654,1634.49,648.454,3.631,353.999,1661.6,639.102,3.72288,343.165,149654,1655.95,633.516,1.75511,335.531,1654.8,632.083,2.1179,334.373,100,393251
113562.35,21423.82,134986.17,18.49,21.29,605.91,4.38,2.19,,0.249171,0.0499298,0.288418,29.1699,3.14924,19493.3,27712.7,47737.44,608054.7,572735,35319.7,2.4862,955.085,1101.48,9945.3,40000,134882,0.0182229,0.0262598,73925.1,2315.16,86164.9,5.09E-06,191643,591643,1955.3,747.464,3.95453,425.227,2002.72,735.169,4.33904,410.797,191643,1998.71,731.381,1.60696,404.038,1997.19,728.915,2.6209,402.299,100,322329
113562.35,71711.15,185273.51,36.53,20.99,707.75,8.66,4.33,,3.03E-06,0.0892619,0.359709,24.975,3.03029,36960.9,18264.4,81590.4,754567.2,705122,49445.2,2.85664,3070.48,1917.26,16998,40000,185167,0.0235753,0.126131,63525.1,3864.61,140724,1.00E-06,241928,641928,3482.29,966.223,3.75366,550.125,3573.53,948.917,4.48428,530.134,241928,3565.84,946.19,1.31533,524.012,3570.48,943.013,2.32954,521.395,100,304670
113562.35,93526.71,207089.07,22.87,23.34,530.01,5.42,2.71,,5.14E-06,0.0452002,0.189048,19.7417,3.22068,21541.1,28485.9,49983.84,552369.8,512964,39405.8,2.65745,1494.61,1154.7,10413.3,40000,206986,0.0141119,0.036551,68535.5,3000.45,105657,1.00E-06,263747,663747,1763.94,578.608,5.12026,336.529,1810.53,568.427,5.54969,324.548,263747,1808.57,566.23,3.03861,319.501,1808.01,564.475,3.71965,318.149,100,370414
113562.35,70442.59,184004.95,12.89,19.47,512.84,3.06,1.53,,1.37E-05,0.030442,1.57048,20.5335,3.0597,15238.6,38920.1,36459.072,538720.2,499032,39688.2,2.46155,0.112899,836.208,7595.64,40000,183901,0.0140535,1.40954,74829.5,1329.89,57789.8,1.00E-06,240662,640662,1188.08,575.93,5.14606,332.619,1217.72,566.504,5.33532,321.139,240662,1214.36,563.887,2.9914,315.845,1217.68,562.141,3.36007,314.168,100,307114
113562.35,19202.67,132765.03,36.06,25.97,572.28,8.55,4.28,,0.293594,0.0848313,1.5509,27.2352,3.0281,27490,15144.4,66065.28,643954.7,605553,38401.7,2.66796,3701.23,1539.44,13763.6,40000,132662,0.0190794,1.28825,55307.6,4164.82,148002,9.20E-06,189423,589423,3310.28,783.229,3.40583,432.266,3385.86,769.861,3.88165,417.013,189423,3384.2,765.725,1.32378,410.14,3393.25,763.174,1.95916,407.967,100,235311
76226.72,0,76226.72,33.01,41.62,751.17,5.25,2.63,,0.399161,0.0655848,0.467425,40.1492,3.54772,18255.5,45452.4,45408.912,489744.9,464502,25242.9,2.52738,488.444,1046.45,9460.19,40000,76124.1,0.01705,0.0790395,80009.6,3132.08,105257,1.37E-05,132885,532885,2575.43,700.225,2.80061,385.166,2628.52,688.726,3.6116,372.863,132885,2623.83,684.427,0.92954,365.947,2623.39,682,1.84094,364.276,100,583520
105961.46,0,105961.46,27.73,27.91,604.78,6.14,3.07,,0.389043,0.0694521,0.376676,33.1145,3.25197,20922.7,18226.9,52634.4,589309.9,558413,30896.9,2.49722,2568.23,1217.65,10965.5,40000,105858,0.018633,0.0609084,61609.3,3384.9,118664,1.12E-05,162619,562619,2721.47,764.724,3.25498,422.201,2782.97,752.189,3.77874,407.984,162619,2778.8,747.699,1.20225,400.796,2778.08,745.321,2.04249,399.032,100,241271
108620.37,0,108620.37,13.95,43.99,584.88,3.16,1.58,,1.23158,0.0420445,0.350083,32.5034,4.38685,16039.7,52724.2,40381.536,666462,633513,32949,2.37651,0.0297927,928.104,8412.82,40000,108516,0.0171961,0.0524984,78491.1,1630.06,65968.5,2.58E-05,165277,565277,1661.08,705.642,4.07753,382.673,1689.16,695.482,3.91933,370.514,165277,1683.02,689.331,1.97881,362.262,1681.78,687.844,2.3187,360.995,100,371552
113562.35,67771.58,181333.93,14.67,46.08,612.01,3.48,1.74,,0.406914,0.0393368,0.215567,24.548,4.16404,20142.3,56535.1,46827.6,713548.6,668909,44639.6,2.55513,0.0335222,1079.96,9755.75,40000,181228,0.0164995,0.0197824,79019,1580.74,66870.5,6.48E-06,237989,637989,1546.01,677.529,5.43032,384.259,1579.5,666.598,5.21463,371.077,237989,1574.91,661.795,3.14896,363.94,1573.47,659.979,3.84214,362.61,100,376305
113562.35,58451.78,172014.13,30.3,46.87,652.33,7.19,3.59,,0.377221,0.0766787,0.270416,25.1675,3.74352,32927.6,45419.4,70160.16,795146.9,747749,47397.9,2.95733,705.403,1638.48,14616.7,40000,171909,0.0212811,0.0415552,87030.2,3450.35,127567,8.78E-06,228670,628670,3000.42,873.638,3.98535,485.635,3072.09,858.705,4.18902,468.602,228670,3068.24,853.601,1.81419,460.985,3067.15,851.244,2.5829,459.124,100,706632
84443.96,0,84443.96,34.55,15.92,566.08,6.09,3.05,,0.436951,0.0667902,0.769351,30.8601,3.01771,18047.6,18943.8,47392.656,461828.6,438403,23425.6,2.44724,2888.95,1093.32,9873.47,40000,84342.2,0.0154362,0.471898,59355.4,3653.97,129918,1.62E-05,141103,541103,2619.19,632.194,2.93379,332.002,2670.89,622.705,3.64303,321.733,141103,2669.59,619.207,1.21488,315.686,2671.61,617.449,1.81757,314.442,100,261598
113562.35,58719.22,172281.58,16.02,43.33,491.24,3.8,1.9,,0.778661,0.0262848,3.99384,21.3846,4.72513,13981.8,48982,34713.792,618669.4,578651,40018.4,2.34424,0.0164662,795.442,7232.04,40000,172179,0.0123012,3.8298,71589.6,1115.99,49812,1.24E-05,228940,628940,1033.67,504.376,6.09093,278.854,1053.51,497.184,5.37947,269.5,228940,1051.24,492.873,3.79731,263.353,1051.39,492.047,3.71064,262.287,100,249209
113562.35,15396.26,128958.62,18.66,30.91,618.95,4.42,2.21,,0.260337,0.0386866,6.02797,30.2634,3.18726,16277.9,38569.5,41012.592,614247.5,576644,37603.5,2.34559,0.197565,942.925,8544.29,40000,128856,0.018997,5.75189,79384.3,1266.63,55719.6,4.49E-06,185617,585617,1511.68,778.844,3.96332,442.151,1549.61,766.551,4.12091,427.355,185617,1543.27,762.411,1.5318,420.401,1547.46,759.882,2.13835,418.147,100,279879
113562.35,81784.34,195346.7,12.18,36.92,496.14,2.89,1.44,,0.0010695,0.0316727,0.167603,20.6044,3.60173,16102.6,47298.5,37414.944,562790.9,523328,39462.9,2.55092,0.0496953,858.567,7794.78,40000,195242,0.0133481,0.0202435,75684.7,1590.99,65109.4,1.00E-06,252003,652003,1243.57,547.683,5.56443,312.906,1271.04,538.64,5.8214,302.225,252003,1268.03,535.559,3.75196,296.777,1266.91,533.925,4.41864,295.587,100,368191
107414.54,0,107414.54,34.39,27.4,463.34,7.71,3.86,,1.08145,0.0475024,8.05781,26.3272,3.92101,14212,11649,41744.112,464470.1,440038,24432.1,2.15,2818.5,960.117,8696.69,40000,107317,0.0101799,7.81552,50363,3769.36,111644,3.96E-05,164078,564078,1862.55,417.692,4.25319,237.375,1901.21,411.401,3.86503,229.535,164078,1900.43,407.949,2.21168,224.273,1900.1,407.194,2.25597,223.488,100,143078
113562.35,86307.15,199869.51,36.92,27.86,450.36,8.75,4.38,,1.06E-05,0.052128,3.54652,17.3366,3.13311,22180.5,18598.7,53646.72,511014.8,472261,38753.8,2.63806,3248.86,1241.75,11176.4,40000,199770,0.0118334,3.40797,54288.8,4167.75,141035,1.00E-06,256531,656531,2027.34,485.741,4.69493,277.871,2076.58,477.179,5.03504,267.936,256531,2078.79,474.726,3.01064,263.151,2085.12,473.335,3.24419,261.786,100,284878
113562.35,29960.02,143522.38,15.1,44.41,738.72,3.58,1.79,,0.485448,0.0537176,1.51858,32.2194,3.82336,22473,47116.3,51072.48,855011.7,804032,50979.7,2.60053,0.0387551,1180.53,10640.1,40000,143416,0.0254663,1.22183,84873.1,1252.3,62254.1,7.45E-06,200177,600177,2104.69,1044.44,4.04132,574.425,2152.41,1028.14,3.973,554.902,200177,2144.2,1021.68,1.54272,545.851,2148.7,1018.65,2.11866,542.992,100,324895
113562.35,5904.08,119466.44,28.41,43.21,529.56,6.74,3.37,,1.00589,0.0708351,0.560352,28.0132,4.01756,24400.6,52421.8,55949.76,667005.6,632924,34081.6,2.79107,551.139,1296.65,11656.2,40000,119364,0.016947,0.294375,86655.9,3665.35,130243,3.06E-05,176125,576125,2778.13,695.935,3.75687,373.429,2835.86,684.934,3.65081,360.695,176125,2833.49,679.291,1.77953,353.08,2833.4,677.879,2.02141,351.792,100,768207
96075.05,0,96075.05,22.76,41.85,548.55,4.57,2.28,,1.07853,0.045641,0.499455,30.3579,4.04192,15698,76454.4,40457.184,499176.9,473888,25288.9,2.41665,0.0988795,929.88,8428.58,40000,95972.6,0.012485,0.216481,80411.5,2775.94,92409.4,3.42E-05,152734,552734,1796.26,512.458,3.80714,285.822,1830.32,504.79,3.70104,276.817,152734,1826.38,500.443,1.91062,270.593,1825.64,499.402,2.0883,269.659,100,590339
113562.35,8080.69,121643.05,33.12,18.33,642.19,7.85,3.93,,0.258819,0.0941628,0.41822,32.7457,3.1771,29051.5,16812.5,68109.6,712763.1,672882,39881.1,2.71008,3257.47,1588.82,14189.5,40000,121539,0.0237544,0.0998533,61075.6,3888.05,140197,7.41E-06,178300,578300,3684.51,974.441,3.08987,530.047,3770.5,958.007,3.7566,511.358,178300,3764.16,953.39,0.984536,503.874,3766.51,950.178,1.96075,501.267,100,261950
105529.18,0,105529.18,28.12,48.86,483.96,6.2,3.1,,2.21713,0.0534563,3.15394,27.0505,5.45817,18550.3,87622,45235.872,598233.4,567201,31032.4,2.61074,0.0731421,1042.37,9424.14,40000,105428,0.0125799,2.90107,86511.7,3304.57,115635,7.53E-05,162189,562189,2106.26,515.755,4.41543,269.33,2143.22,508.742,3.64118,260.555,162189,2139.36,504.022,2.0507,254.227,2138.25,503.196,2.03246,253.317,100,776773
113562.35,46797.13,160359.48,21.67,36.3,586.56,5.14,2.57,,0.212211,0.0519625,0.246702,24.7577,3.26893,22647.3,41610.6,52291.68,622393.1,584109,38284.1,2.67812,504.066,1209.51,10894.1,40000,160255,0.0169631,0.0307848,81467.2,2710.08,100395,4.44E-06,217016,617016,2033.1,695.968,4.30308,396.937,2083.12,684.25,4.55611,383.217,217016,2079.7,680.614,2.04074,376.816,2078.5,678.522,2.84121,375.264,100,534753
108431.79,0,108431.79,27.42,37.94,677.26,6.21,3.1,,0.422929,0.0827191,0.396953,36.8245,3.55857,25851.5,33593.3,59292.48,722460,684219,38241,2.73605,1310.79,1376.59,12352.6,40000,108327,0.0244945,0.0438087,79564.4,3208.36,118331,1.08E-05,165088,565088,3244.77,1004.85,3.04897,540.793,3316.3,988.642,3.68566,522.495,165088,3309.99,982.992,0.996984,514.143,3308.76,979.779,2.0978,511.708,100,499978
113562.35,47609.76,161172.11,37.83,29.93,541.6,8.97,4.48,,0.161057,0.0714657,2.8588,22.3058,2.94994,26866.7,15761.5,64491.36,596865.6,557473,39392.6,2.66678,3616.3,1501.49,13435.7,40000,161071,0.0160382,2.65302,54521.7,4126.69,146526,4.77E-06,217832,617832,2783.11,658.39,3.89858,372.697,2849.55,646.873,4.27805,359.426,217832,2849.96,643.624,1.80588,353.455,2858.63,641.53,2.29551,351.609,100,244411
113562.35,27112.33,140674.68,18.41,42.68,576.98,4.36,2.18,,0.699048,0.0480266,0.276982,27.0576,3.85028,20164.5,66847.5,47474.688,673990.4,636745,37245.4,2.59759,0.0827044,1095.26,9890.56,40000,140570,0.0171358,0.0372117,83934.9,2256.39,86835.2,1.43E-05,197331,597331,1887.48,703.376,4.31897,390.436,1927.3,692.356,4.24178,377.363,197331,1922.32,687.103,2.17155,369.815,1921.07,685.43,2.68371,368.482,100,535619
113562.35,77806.05,191368.41,12.39,48.58,531.59,2.94,1.47,,0.599001,0.028891,1.408,21.1612,5.16006,16176.6,42634.9,38762.112,680304.4,634631,45673.4,2.42206,0.0150865,890.118,8075.44,40000,191264,0.0131893,1.24798,71266.1,1063.39,50697.5,9.07E-06,248025,648025,1135.36,541.138,6.18178,302.465,1157.32,533.127,5.48653,292.317,248025,1155.23,528.476,3.95037,285.913,1155.64,527.572,3.84888,284.745,100,258577
113562.35,45480.15,159042.51,13.79,42.45,492.94,3.27,1.63,,0.930742,0.0320809,0.231212,22.6634,4.63187,15791.1,55178.4,38769.552,597555.6,560932,36623.6,2.43994,0.0322766,890.292,8076.99,40000,158939,0.0120591,0.0510503,75821.3,1832.76,70085.5,1.81E-05,215700,615700,1264.43,494.612,5.71315,275.488,1287.75,487.412,5.14983,266.31,215700,1283.93,483.23,3.55216,260.28,1283.24,482.364,3.61799,259.351,100,411759
113562.35,16739.32,130301.68,12,47.91,618.64,2.85,1.42,,1.2504,0.0395901,1.26339,30.2229,4.64399,16881.6,43010,41634.816,781864.7,740522,41342.7,2.36573,0.0176207,957.548,8673.92,40000,130196,0.0188749,0.990507,76482.5,1064.76,51179.3,2.11E-05,186957,586957,1558.14,774.609,4.84208,416.234,1589.05,763.428,4.11409,402.237,186957,1583.65,756.491,2.23204,393.207,1583.6,754.997,2.32017,391.617,100,251034
113562.35,52061.07,165623.42,37.68,31.59,538.59,8.94,4.47,,0.13928,0.0699885,2.76521,21.7756,2.96593,26906.3,16627.9,64391.04,593365.3,553632,39733.3,2.67408,3534.14,1499.07,13414.8,40000,165522,0.0157391,2.56594,55205.9,4118.92,146110,4.08E-06,222283,622283,2724.97,646.109,3.96899,366.738,2790.39,634.769,4.34115,353.668,222283,2790.99,631.61,1.88571,347.798,2799.54,629.566,2.35738,345.985,100,258918
113562.35,47011.96,160574.32,29.44,30.84,475.2,6.98,3.49,,0.260283,0.0527236,0.938989,20.635,3.15987,20503.1,16709.5,51808.32,514297.6,481335,32962.6,2.50838,3097.94,1198.01,10793.4,40000,160473,0.0119058,0.759947,53603.6,3842.39,129863,7.60E-06,217234,617234,2054.59,488.808,4.47712,280.444,2103.59,480.509,4.50325,270.569,217234,2105.94,477.409,2.54205,265.236,2108.95,476.231,2.73438,264.089,100,227224
113562.35,53142.68,166705.04,11.66,33.5,717.47,2.77,1.38,,0.000591418,0.0444215,0.279127,28.5193,3.23845,21148.9,39502.4,48648.48,699611,653894,45717,2.54876,0.0860269,1123.05,10135.1,40000,166598,0.0222468,0.0314734,82042.7,1027.72,54882.4,1.00E-06,223359,623359,1737.66,911.245,4.46837,523.291,1782.62,896.154,4.92355,505.216,223359,1777.58,893.053,1.68555,498.64,1776.86,889.874,2.90194,496.208,100,267764
113562.35,71762.21,185324.56,26.23,23.18,715.76,6.22,3.11,,3.07E-06,0.0687955,0.280996,25.6047,3.12027,30605.2,25049,67626.72,719761.7,672543,47218.7,2.79469,1655.28,1577.15,14088.9,40000,185218,0.0227927,0.0511474,74610.8,2914.7,111693,1.00E-06,241979,641979,2685.1,933.557,4.0613,535.782,2756.44,917.371,4.72776,516.83,241979,2751.07,914.777,1.47814,510.745,2751.82,911.709,2.60982,508.353,100,370327
113562.35,93617.35,207179.71,35.9,24.29,520.45,8.51,4.26,,6.35E-06,0.0584713,1.76799,18.4611,3.09366,27046.4,17163.8,63913.92,547740.4,506133,41607.4,2.68801,3373.01,1487.58,13315.4,40000,207078,0.0133152,1.61348,54002.5,3989.84,141119,1.00E-06,263839,663839,2271.87,546.453,4.56354,319.926,2329.56,536.595,4.99808,308.577,263839,2331.18,534.304,2.62734,303.613,2338.85,532.608,2.99507,302.051,100,256922
113562.35,52345.35,165907.71,32.18,34.69,559.31,7.63,3.82,,0.186761,0.0694754,0.36061,22.5519,3.12931,27625.6,24705.8,64183.68,625108.2,585673,39435.2,2.7381,2660.13,1494.08,13371.6,40000,165804,0.0165928,0.155295,64055.5,3881.13,138646,5.13E-06,222565,622565,2709.99,681.057,4.01526,385.201,2776.54,669.162,4.32843,371.49,222565,2776.47,665.66,1.89436,365.319,2779.02,663.713,2.42708,363.652,100,384535
108092.29,0,108092.29,28.81,27.43,655.09,6.5,3.25,,0.295539,0.0812351,0.398479,35.6133,3.29115,24301.4,19068,58523.52,662702.8,626795,35907.8,2.60949,2576.57,1358.17,12192.4,40000,107988,0.0227678,0.0558722,65012.5,3407.85,123236,8.01E-06,164749,564749,3182.57,933.944,3.05044,508.309,3255.54,918.565,3.74216,490.88,164749,3249.63,913.858,0.956098,483.325,3249.4,910.71,2.02617,480.909,100,271074
113562.35,83535.85,197098.2,13.91,32.25,724.11,3.3,1.65,,2.58E-06,0.0451278,0.371031,24.9504,3.27384,23646.7,41966.7,52741.92,691886.3,642469,49417.3,2.65005,0.192942,1220.22,10987.9,40000,196991,0.0212636,0.15864,83394.4,1290.36,63169,1.00E-06,253752,653752,1760.9,870.422,4.87231,508.16,1808.8,855.796,5.20064,490.39,253752,1801.96,853.421,2.03716,484.558,1805.11,850.546,2.90895,482.078,100,333886
113562.35,36318.21,149880.57,33.35,43.64,563.37,7.91,3.95,,0.602402,0.0779062,0.679544,24.4048,3.68341,29705.8,40870.1,66110.88,711189.2,670379,40810.2,2.87797,1451.42,1540.54,13773.1,40000,149777,0.0180054,0.450349,79147.1,3950.36,141584,1.75E-05,206538,606538,3044.36,739.594,3.8629,404.973,3112.1,727.164,3.92044,390.759,206538,3113.28,721.97,1.83837,383.346,3116.25,720.216,2.17638,381.751,100,666032
113562.35,15210.4,128772.75,35.29,29.97,748.83,8.37,4.18,,0.115399,0.110796,0.475487,35.778,3.26479,35204.4,17439.1,78692.16,828306.3,779124,49182.3,2.82399,3065.62,1846.24,16394.2,40000,128667,0.0300216,0.124576,65707.5,3823.46,139482,3.00E-06,185428,585428,4335.71,1230.76,2.90464,667.803,4439.16,1209.71,3.77115,643.762,185428,4425.51,1205.22,0.745468,636.23,4431.86,1200.86,1.94682,632.522,100,291124
113562.35,3949.89,117512.24,11.69,25,750.42,2.77,1.39,,0.181038,0.0552398,0.410364,39.4351,3.49163,20590.6,37954.1,47907.264,755290.5,710592,44698.5,2.53058,0.135179,1105.5,9980.68,40000,117405,0.0278486,0.0434789,85449.3,1068.85,56839.1,2.92E-06,174166,574166,2165.4,1141.07,3.36181,627.548,2218.05,1122.93,3.99225,606.204,174166,2209.54,1118.1,0.914086,598.246,2209.59,1113.94,2.24631,594.864,100,277609
113562.35,13998.9,127561.26,23.74,20.35,546.19,5.63,2.81,,0.417355,0.0555506,0.306886,27.6422,3.20428,19517.6,20173.3,49593.12,572404.4,541079,31325.4,2.45186,2168.39,1145.43,10331.9,40000,127458,0.0156856,0.0534288,62644.1,3152.58,109119,1.08E-05,184219,584219,2174.93,643.851,3.8877,364.245,2226.25,633.243,4.09325,351.814,184219,2222.92,629.193,1.77006,345.198,2222.02,627.422,2.37089,343.834,100,252678
113562.35,16570.24,130132.6,21.66,35.37,660.7,5.14,2.57,,0.282455,0.0654979,0.327033,32.2382,3.32461,24060.2,35090.1,55259.04,702285.9,662380,39905.9,2.68592,750.832,1280.17,11512.3,40000,130027,0.0227337,0.0288657,82256.7,2612.28,100035,5.95E-06,186788,586788,2566.52,932.282,3.51943,516.357,2626.79,917.053,4.04952,498.756,186788,2621.53,912.437,1.23156,491.179,2619.91,909.349,2.42036,488.925,100,471289
113562.35,14614.06,128176.41,13.6,24.92,716.87,3.22,1.61,,0.149626,0.0511651,1.26058,34.6018,3.28757,20260.1,40993.5,47432.16,715609.5,670302,45307.5,2.5267,0.206382,1094.26,9881.7,40000,128070,0.0248818,0.938599,84567.2,1229.35,60258.2,2.42E-06,184831,584831,2000.22,1019.62,3.66169,567.637,2050.37,1003.31,3.99685,548.127,184831,2039.68,998.943,1.12343,540.748,2046.6,995.273,2.01278,537.46,100,307947
113562.35,51691.14,165253.49,38.28,37.95,586.6,9.08,4.54,,0.250342,0.0821321,1.79635,23.278,3.24353,31923.9,26506.7,72119.04,694193.1,649395,44798.1,2.83475,2731.24,1686,15024.8,40000,165150,0.0187008,1.57795,66328.4,4149.6,148545,7.20E-06,221911,621911,3201.63,767.898,3.80507,428.955,3276.42,754.46,4.14969,413.626,221911,3276.16,750.39,1.69524,406.915,3285.28,748.032,2.21888,404.82,100,447374
113562.35,2639.48,116201.83,23.65,34.94,671.49,5.61,2.8,,0.328599,0.0752975,0.374334,35.9757,3.43634,24895.4,30458.5,57478.08,725270.4,685582,39688.4,2.6887,1233.31,1333.17,11974.6,40000,116097,0.0247331,0.0341025,79081.5,2863.6,108013,7.50E-06,172858,572858,2952.07,1014.28,3.19019,552.609,3019.54,997.886,3.82903,533.833,172858,3013.36,992.709,1.01577,525.772,3011.9,989.324,2.24215,523.239,100,431220
113562.35,4511.49,118073.84,18.42,30.83,533.44,4.37,2.18,,0.545344,0.0456034,0.31334,29.0263,3.35659,16410.5,19186,43057.536,550070.3,521007,29063.3,2.33466,1388.03,991.019,8970.32,40000,117970,0.014781,0.0490913,66306.7,2572.02,88864,1.32E-05,174731,574731,1788.96,606.726,3.92908,345.173,1829.15,597.06,4.07808,333.751,174731,1825.19,592.827,1.86737,327.066,1824.14,591.24,2.40306,325.858,100,258493
