WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
103726.75,0,103726.75,15.86,23.25,716.55,3.44,1.72,,0.23728,0.0539537,0.386801,39.2509,3.4306,18594,31645,45193.728,636383,600742,35641,2.46688,262.207,1041.37,9415.36,40000,103621,0.0230939,0.0222001,81082.9,1707.18,69944,4.68E-06,160382,560382,2117,947.026,3.22816,524.218,2165.87,931.819,4.01196,506.815,160382,2160.12,927.367,0.944962,499.252,2158.15,923.755,2.42993,496.743,100,335139
113562.35,1702.68,115265.04,19.27,17.22,522.13,4.57,2.29,,0.619163,0.0464252,0.329862,29.0095,3.42965,16225.9,17814.6,43070.352,541490.3,513292,28198.3,2.31691,1609.25,991.321,8972.99,40000,115162,0.0142412,0.0643995,64074.9,2727.55,92449.8,1.59E-05,171923,571923,1821.5,584.583,3.93435,331.981,1861.79,575.347,4.01407,321.025,171923,1857.93,571.083,1.90902,314.423,1857.01,569.65,2.34291,313.285,100,241013
79097.69,0,79097.69,35.7,42.4,447.9,5.9,2.95,,1.74481,0.0308608,12.2111,25.6848,4.61368,9769.86,79268.7,28232.496,354613.3,335256,19357.3,2.18594,0.0366941,644.711,5881.77,40000,79000.1,0.00688907,11.9804,75804.7,3137.81,92693,7.63E-05,135761,535761,1220.14,281.852,4.6814,152.362,1238.78,278.613,3.87353,147.743,135761,1235.39,276.042,2.42166,143.691,1234.43,275.563,2.35265,143.101,100,601638
113562.35,29086.89,142649.24,24.29,18.67,471.15,5.76,2.88,,0.480316,0.0467771,0.319612,22.6432,3.32654,17080.8,18694.8,44794.464,510323.5,480504,29819.5,2.38478,2396.85,1031.95,9332.18,40000,142548,0.0117415,0.122745,57153.8,3477.65,111671,1.30E-05,199309,599309,1829.68,481.946,4.59558,274.108,1872.48,474.109,4.44299,264.55,199309,1871.26,470.682,2.59051,258.992,1871.08,469.659,2.77611,258.011,100,231124
113562.35,18434.47,131996.82,27.62,15.38,608.96,6.55,3.28,,0.257703,0.0720495,0.324349,29.3373,3.1014,24706.8,19844.5,59084.64,649143.9,612356,36787.9,2.6263,2538.27,1371.61,12309.3,40000,131893,0.0201344,0.0490916,64570.6,3407.9,123413,6.59E-06,188654,588654,2818.92,825.912,3.50508,459.39,2886.71,812.08,4.002,443.451,188654,2882.59,807.982,1.30582,436.469,2881.98,805.376,2.23115,434.479,100,282406
88368.33,0,88368.33,19.49,17.31,664.89,3.6,1.8,,0.360902,0.0478851,0.380484,36.1646,3.29135,15284.1,15016.2,40395.408,478428.6,453371,25057.6,2.30639,1288.66,928.43,8415.71,40000,88264.4,0.0159719,0.0401523,66438.7,2314.82,82103.2,9.97E-06,145025,545025,1880.59,655.498,3.07343,372.349,1920.83,644.961,3.83978,360.776,145025,1916.72,641.104,1.13322,354.136,1915.4,638.875,2.07738,352.689,100,224082
113562.35,74036.17,187598.52,28.22,19.89,570.84,6.69,3.35,,8.67E-06,0.0577695,0.238286,21.4003,3.07208,25639.9,20850.3,60211.68,582455.3,543301,39154.3,2.66657,2522.26,1398.62,12544.1,40000,187494,0.0156185,0.0549085,61979.5,3446.36,123499,1.00E-06,244255,644255,2252.7,640.495,4.48137,371.544,2312.4,629.17,4.91273,358.349,244255,2310.67,626.672,2.25423,352.881,2310.78,624.739,2.93892,351.345,100,291863
113562.35,31917.77,145480.12,26.95,20.47,655.18,6.39,3.2,,0.128586,0.0726109,0.31357,28.845,3.06437,26839.6,21921.3,62131.2,684613.2,643599,41014.2,2.69467,2181.38,1444.7,12944,40000,145375,0.021957,0.0453958,69039,3199.05,118744,2.95E-06,202136,602136,2838.9,900.184,3.58623,503.906,2909.64,884.909,4.17081,486.22,202136,2904.68,881.262,1.24912,479.465,2904.44,878.279,2.32342,477.168,100,317796
84106.64,0,84106.64,32.37,36.76,497.9,5.68,2.84,,1.18166,0.0406473,7.55279,27.8387,3.97628,12547.7,36216.1,34809.408,373037.1,353463,19574.1,2.28805,398.201,797.673,7251.96,40000,84007.2,0.00841285,7.29469,74349.7,3382.26,102034,5.17E-05,140768,540768,1599.67,345.066,3.849,197.508,1628.94,340.107,3.58755,191.516,140768,1626.71,337.171,2.04331,186.984,1625.89,336.514,2.10304,186.348,100,587987
92100.95,0,92100.95,21.57,42.94,736.94,4.15,2.07,,0.505267,0.0599106,0.406613,39.9508,3.75398,19239.7,62993.6,45940.464,633348.2,600606,32742.2,2.55992,0.120417,1059,9570.93,40000,91996.6,0.0219494,0.0296436,85114.3,2167.46,83944.4,1.19E-05,148758,548758,2356.91,900.599,3.0235,487.812,2404.52,886.573,3.74229,472.221,148758,2398.41,880.958,1.02794,463.924,2396.42,877.974,2.20254,461.881,100,508538
97902.27,0,97902.27,22.57,35.11,581.59,4.61,2.31,,0.593025,0.0497403,0.375347,32.0386,3.4489,16371.6,32448.8,42476.112,506406.2,480711,25695.2,2.39093,755.731,977.334,8849.19,40000,97799.4,0.0143376,0.0753311,73532,2799.75,93866.5,1.72E-05,154560,554560,1952.82,588.857,3.48178,332.966,1994.48,579.357,3.8038,322.178,154560,1990.53,575.09,1.57048,315.551,1989.61,573.506,2.10704,314.389,100,436457
78570.55,0,78570.55,19.9,23.98,726.02,3.27,1.63,,0.298188,0.046511,0.408899,39.132,3.32828,14409.2,15675.8,38565.216,442497.5,419060,23437.5,2.26759,1138.06,885.504,8034.42,40000,78466.6,0.0158565,0.0383762,65806.7,2148.16,77953.2,8.57E-06,135228,535228,1827.4,650.749,2.82827,370.443,1865.85,640.243,3.80944,359.214,135228,1861.78,636.671,0.950379,352.763,1860.44,634.259,2.01358,351.253,100,226111
113562.35,28645.2,142207.56,17.1,32.13,664.76,4.06,2.03,,0.125753,0.0428933,3.71899,29.6893,3.13773,18612.5,43876.8,44803.776,652488.7,609732,42756.7,2.45651,0.206195,1032.17,9334.12,40000,142103,0.020792,3.44974,81687.7,1276.19,58702.5,2.02E-06,198864,598864,1674.62,852.124,4.11763,484.244,1717.63,838.345,4.3111,467.598,198864,1709.83,834.645,1.51399,460.879,1715.73,831.681,2.23357,458.213,100,300435
113562.35,67047.07,180609.42,13.59,17.02,593.3,3.22,1.61,,1.50E-05,0.0332232,1.21418,22.9982,3.11495,17620.1,39606.3,42313.104,568948,527511,41437,2.45226,0.187179,973.499,8815.23,40000,180505,0.0155836,1.02464,76708.9,1257.4,56716.3,1.00E-06,237266,637266,1294.44,638.602,5.10927,375.764,1329.11,627.967,5.25113,362.78,237266,1324.9,625.416,2.60799,357.277,1328.93,623.343,3.09862,355.358,100,294208
113562.35,12559.7,126122.05,38.78,36.66,731.48,9.2,4.6,,0.250753,0.120798,0.527262,35.6077,3.40939,37532.7,20182.5,83020.32,862284.1,812526,49758.1,2.87672,3123.33,1952.38,17295.9,40000,126016,0.0298385,0.174023,66078.1,4135.14,148642,7.19E-06,182777,582777,4729.49,1224.09,2.86902,658.26,4837.78,1203.11,3.65319,634.555,182777,4824.61,1197.72,0.807963,626.347,4831.91,1193.54,1.88757,622.761,100,355029
113562.35,72614.06,186176.41,26.14,39.82,451.32,6.2,3.1,,0.231635,0.0470334,0.331276,18.4936,3.86976,21545.4,50131,49173.6,547954.4,510703,37251.4,2.7739,598.879,1135.48,10244.5,40000,186074,0.0114647,0.184628,80411.3,3618.4,122962,5.73E-06,242835,642835,1836.98,470.852,5.02153,264.912,1879.48,462.901,4.90463,255.529,242835,1880.49,459.538,3.30501,250.356,1881.33,458.586,3.3782,249.328,100,707026
113562.35,58068.99,171631.35,22.98,24.74,560.89,5.45,2.72,,0.0381002,0.048893,0.22919,22.7027,3.03073,21472,23902.5,51841.44,558367.7,522122,36245.7,2.55933,1772.61,1198.8,10800.3,40000,171529,0.0149514,0.0353571,66047.7,2929.86,104804,1.00E-06,228290,628290,1909.13,613.3,4.44188,357.789,1958.86,602.621,4.81778,345.337,228290,1956.54,599.94,2.23525,339.784,1955.72,598.056,2.95691,338.365,100,302487
113562.35,45025.7,158588.05,28.33,49.22,746.71,6.72,3.36,,0.433509,0.0857824,0.310829,30.3005,3.84887,34917.2,47495.3,72798.24,907118.8,854917,52201.8,2.99084,313.85,1702.52,15166.3,40000,158481,0.0269742,0.0298862,92655.8,3084.85,117784,9.16E-06,215242,615242,3361.72,1106.76,3.62572,607.313,3439.35,1088.32,3.98898,586.325,215242,3433.15,1082.19,1.39323,577.549,3431.3,1078.97,2.52718,575.1,100,704237
113562.35,1331.59,114893.95,27.08,32.56,490.77,6.42,3.21,,0.793598,0.0583566,0.831593,27.2635,3.59282,18733.5,21747.9,48919.68,541109,513050,28059,2.42903,2501.82,1129.47,10191.6,40000,114792,0.0132455,0.576617,59836,3677.25,122495,2.61E-05,171553,571553,2284.88,543.873,3.94305,303.785,2334.42,535.214,3.8306,293.477,171553,2333.81,530.963,1.9445,287.154,2334.27,529.819,2.14438,286.101,100,293454
102664.79,0,102664.79,22.47,20.34,495.19,4.82,2.41,,0.971264,0.0451767,0.757148,27.8194,3.78406,14496.3,10843.5,40842.624,452727.9,429182,23545.9,2.21098,2419.67,938.932,8508.88,40000,102562,0.0106148,0.499974,53441.5,3219.45,102505,3.46E-05,159323,559323,1773.11,435.561,3.96359,250.105,1809.54,428.959,3.77596,242.124,159323,1807.51,425.437,2.0674,236.747,1807.07,424.592,2.18321,235.946,100,155860
107404.66,0,107404.66,30.62,16.57,698.95,6.87,3.43,,0.241793,0.0911584,0.435121,37.7269,3.35208,26762,18812.3,62957.76,707957.9,668703,39254.9,2.67344,2670.68,1464.57,13116.2,40000,107300,0.0255997,0.0688656,65981.7,3481.37,127089,6.49E-06,164061,564061,3571.1,1049.84,2.89067,566.125,3653.18,1032.48,3.69269,546.475,164061,3645.06,1027.66,0.809609,538.774,3646.34,1023.99,1.96626,535.839,100,279431
80138.56,0,80138.56,32.59,25.8,579.07,5.45,2.73,,0.719024,0.0481644,4.00189,31.7063,3.4743,13237.5,7554.59,39108.048,370601.2,351792,18809.2,2.12449,2767.78,898.227,8147.51,40000,80037.1,0.00953441,3.70128,48100.4,3469.28,105895,3.29E-05,136798,536798,1889.69,391.873,3.31808,231.896,1927.37,385.462,3.56445,224.804,136798,1926.65,382.343,1.68656,219.749,1926.58,381.376,1.96519,219.026,100,112354
113562.35,82512.63,196074.98,24.87,20.26,560.84,5.9,2.95,,7.11E-06,0.0494216,0.2109,20.8154,3.15361,23566.1,23512.5,55506.72,558142.4,519619,38523.4,2.63246,1988.11,1286.08,11563.9,40000,195971,0.0144874,0.0399973,64755.4,3100.13,111706,1.00E-06,252732,652732,1927.38,594.069,4.76971,348.834,1979.13,583.595,5.17371,336.578,252732,1977.33,581.285,2.58968,331.369,1976.86,579.497,3.26391,329.986,100,312630
113562.35,11642.88,125205.24,31.54,39.07,494.33,7.48,3.74,,0.907858,0.0638937,2.8513,25.4107,3.83651,22381,41787.9,53529.6,598713.7,566757,31956.7,2.68428,1266.54,1238.95,11152,40000,125104,0.0143371,2.61364,77590.7,3818.8,132852,2.92E-05,181865,581865,2501.26,588.713,3.98162,321.454,2554.22,579.357,3.80061,310.429,181865,2554.79,574.65,1.98034,303.754,2555.75,573.485,2.131,302.631,100,639007
113562.35,50394.38,163956.74,19.5,49.26,608.62,4.62,2.31,,0.702355,0.0573017,0.250348,25.0297,4.14248,26212,63646.3,56376.96,774998.2,730327,44671.2,2.83338,0.0958249,1306.85,11745.2,40000,163851,0.0191346,0.0319316,84113.4,2300.33,92460.6,1.40E-05,220612,620612,2253.43,785.528,4.30639,435.042,2298.86,773.022,4.24166,420.448,220612,2293.47,767.214,2.23937,412.435,2292.07,765.383,2.8127,410.989,100,582430
82033.09,0,82033.09,33.61,33.43,594.67,5.76,2.88,,0.623279,0.0534282,2.1709,32.4086,3.40273,14685.1,16375.6,41511.84,401029.2,380766,20263.2,2.23278,2291.04,954.657,8648.3,40000,81932.2,0.010796,1.86144,55693.3,3564.67,109524,2.67E-05,138693,538693,2094.26,443.861,3.26119,257.855,2137.06,436.442,3.60079,249.708,138693,2136.53,433.026,1.54393,244.178,2137.13,431.842,1.90795,243.312,100,240819
113562.35,24219.45,137781.8,11.21,28.7,523.96,2.66,1.33,,0.436676,0.0279842,2.26818,25.1047,3.26377,13819.7,28078.7,35816.928,525066.1,493734,31332.1,2.26504,0.182531,821.2,7461.86,40000,137677,0.0135461,2.04964,72960.2,1068.61,50413.5,8.33E-06,194438,594438,1094.74,555.319,4.44437,321.861,1121.04,546.927,4.32218,311.466,194438,1118.22,543.169,2.26779,305.366,1119.37,541.845,2.50321,304.095,100,249886
110270.88,0,110270.88,37.45,41.99,678.16,8.62,4.31,,0.550767,0.114175,0.571727,36.4667,3.71422,33447.4,28862.5,74523.84,817560.2,774535,43025.2,2.87371,2439.21,1744.5,15525.8,40000,110166,0.0268002,0.209409,72401.6,4130.16,147917,1.73E-05,166927,566927,4473.85,1100.13,2.87152,580.769,4568.56,1081.98,3.48816,560.586,166927,4562.39,1075.34,0.960755,551.481,4566.99,1072.01,1.80699,548.693,100,499063
113562.35,28855.05,142417.41,12,28.09,595.29,2.85,1.42,,0.216887,0.0357112,1.40592,27.0718,3.11386,16390,34083,40543.968,590873.4,553318,37555.4,2.38281,0.19146,931.918,8446.66,40000,142312,0.0171667,1.16532,77523.5,1182.25,55110.9,3.67E-06,199073,599073,1394.47,703.791,4.29161,404.433,1429.91,692.552,4.38589,390.795,199073,1424.99,688.873,1.85464,384.318,1428.45,686.669,2.37449,382.323,100,279507
96181.26,0,96181.26,38.63,37.26,467.62,7.76,3.88,,1.37693,0.0419466,12.2968,26.484,4.28648,13568.9,44352,37453.824,425203,402600,22603,2.3122,213.122,859.477,7802.88,40000,96084.3,0.00898661,12.0536,78664.7,3583.54,105280,5.47E-05,152845,552845,1649.63,368.461,4.27803,207.698,1680.86,363.258,3.76781,201.107,152845,1678.66,360.101,2.21462,196.314,1677.87,359.465,2.21679,195.625,100,649557
113562.35,87808.08,201370.44,12.37,21.66,527.61,2.93,1.47,,5.65E-06,0.0318179,0.82847,20.1666,3.17661,16397.3,40680.3,38024.88,556918.2,514404,42514.2,2.53913,0.109192,872.846,7921.85,40000,201266,0.0144769,0.676953,75930.2,1371.09,59683.8,1.00E-06,258027,658027,1241.65,593.226,5.53732,343.568,1273.03,583.308,5.76329,331.464,258027,1269.39,580.915,3.35315,326.31,1272.72,579.078,3.77647,324.567,100,320795
113562.35,41281.68,154844.04,21.98,40.44,507.28,5.21,2.61,,0.553775,0.0463588,0.261887,22.6271,3.78831,20573.3,65435.7,48070.56,581422.5,546804,34618.5,2.67343,0.562529,1109.36,10014.7,40000,154741,0.0133548,0.0677079,85019.8,2920.73,104729,1.34E-05,211502,611502,1817.07,548.145,4.64565,307.83,1857.95,539.357,4.45679,297.319,211502,1855,535.319,2.64737,291.244,1854.35,534.192,2.87161,290.199,100,682806
102885.6,0,102885.6,20.4,44.82,554.65,4.38,2.19,,1.82108,0.0281599,9.80159,30.6755,5.06249,12015.6,51817.2,33463.632,603220.3,572531,30689.3,2.09079,0.0134399,766.287,6971.59,40000,102785,0.0140807,9.52185,70322.4,1019.81,44632.7,3.97E-05,159546,559546,1112.78,576.889,4.52018,309.689,1132.29,569.556,3.76904,300.179,159546,1127.12,564.226,2.08218,293.045,1126.39,563.227,2.09565,291.961,100,208567
96609.3,0,96609.3,30.02,46.14,645.22,6.06,3.03,,0.744761,0.0755879,0.428727,34.957,3.83062,23330.6,57736.7,53469.12,645787.3,613859,31928.3,2.77117,154.252,1237.51,11139.4,40000,96506,0.0197949,0.0917201,89945.5,3349.37,120304,2.26E-05,153267,553267,2969.82,812.769,3.13763,433.285,3029.68,799.909,3.5307,419.017,153267,3024.44,793.923,1.27129,410.795,3023.52,791.797,1.91285,409.167,100,770978
113562.35,40056.39,153618.74,20.77,28.43,478.37,4.92,2.46,,0.312441,0.0421154,0.236417,21.9925,3.17691,16677.9,20746.7,42466.752,516046.8,484461,31585.8,2.42651,1707.96,977.114,8847.24,40000,153516,0.0123196,0.052127,63175.5,3041.81,100595,7.08E-06,210277,610277,1648.28,505.563,4.72011,288.154,1687.64,497.279,4.70499,278.117,210277,1685.25,494.016,2.7297,272.567,1684.62,492.784,3.0776,271.505,100,288173
110449.88,0,110449.88,24.75,27.94,486.06,5.71,2.85,,0.882118,0.0499802,0.728185,27.4339,3.70951,15891.1,13547.5,44006.448,495691.5,469955,25736.5,2.26285,2599.11,1013.37,9168.01,40000,110348,0.0115859,0.474518,54101.1,3458.35,109229,2.94E-05,167109,567109,1958.96,475.628,4.11073,270.899,2000.97,468.213,3.88489,261.885,167109,1999.41,464.381,2.1035,256.086,1999.21,463.438,2.23319,255.181,100,168727
113562.35,88874.55,202436.9,35.24,38.32,518.88,8.36,4.18,,0.000181613,0.0599024,1.60597,18.7378,3.51039,28372.8,32976.9,64178.88,587125.2,543978,43147.2,2.81797,2058.58,1493.97,13370.6,40000,202335,0.0136779,1.44839,69281.8,3931.43,139904,1.00E-06,259096,659096,2330.26,561.747,4.56983,323.972,2387.25,551.692,4.85958,312.512,259096,2389.32,548.717,2.71466,307.168,2396.1,547.114,2.98508,305.626,100,528302
113562.35,71779.32,185341.67,14.83,47.84,691.8,3.52,1.76,,0.335932,0.0467624,0.232287,26.2652,4.09935,23443.8,50549.7,52445.28,807393.2,757184,50209.2,2.65185,0.0377612,1213.15,10926.1,40000,185235,0.0205163,0.0159559,82494.8,1467.66,67395.3,5.02E-06,241996,641996,1836.51,842.104,4.94991,476.838,1877.61,828.337,4.94226,460.525,241996,1872.48,823.192,2.50771,452.71,1870.5,820.651,3.61345,450.998,100,373358
113562.35,536.46,114098.82,23.14,44.45,537.02,5.49,2.74,,1.16029,0.0607168,0.407817,29.6438,4.24473,21427,73991.2,50013.12,671294.4,637585,33709.4,2.69812,0.225813,1155.4,10419.4,40000,113995,0.0172327,0.129621,88970.5,3030.53,110835,3.11E-05,170756,570756,2388.01,707.354,3.81085,378.836,2434.85,696.641,3.66477,366.319,170756,2429.62,690.712,1.82569,358.447,2428.67,689.31,2.075,357.18,100,729581
110659.42,0,110659.42,29.29,38.26,686.39,6.77,3.38,,0.419462,0.0913834,0.409089,37.2328,3.58799,28208.9,31091.9,63896.64,763384.4,722855,40529.4,2.78106,1643.28,1487.17,13311.8,40000,110555,0.0260754,0.0494333,77840.8,3409.82,125451,1.10E-05,167316,567316,3583.68,1069.65,2.98412,572.915,3663.01,1052.3,3.64534,553.336,167316,3656.17,1046.42,0.94818,544.77,3655.33,1043.02,2.06153,542.123,100,485106
113562.35,79322.22,192884.57,35.93,19.54,511.18,8.52,4.26,,1.10E-05,0.0586071,2.24463,19.0704,3.04452,25705.5,16727.8,61654.56,540871.8,501079,39792.8,2.65379,3403.71,1433.26,12844.7,40000,192783,0.0133049,2.08211,53699.5,3997.32,141243,1.00E-06,249544,649544,2278.23,546.031,4.46704,315.458,2335.05,536.347,4.84484,304.284,249544,2336.8,533.86,2.52603,299.189,2344.29,532.197,2.86974,297.646,100,251531
113562.35,93639.03,207201.38,35.02,37.09,705.33,8.3,4.15,,3.40E-06,0.0814568,0.293667,23.0232,3.33521,37702,25237.4,81210.24,763602.6,712698,50904.6,2.91655,2317.26,1907.92,16918.8,40000,207095,0.0221949,0.0857512,70568.3,3696.97,135486,1.00E-06,263856,663856,3176.78,909.784,4.12373,523.266,3261.11,893.398,4.75257,504.407,263856,3256,890.61,1.67664,498.32,3258.27,887.794,2.6247,496.047,100,424274
113562.35,45002.47,158564.82,27.56,25.03,530.7,6.54,3.27,,0.202716,0.0568107,0.269195,22.7054,3.10233,22426.7,18907.5,54949.92,558652.5,524088,34564.5,2.56839,2722.34,1272.8,11447.9,40000,158461,0.0144681,0.0680901,58953,3543.75,124420,5.35E-06,215222,615222,2218.07,593.734,4.22684,340.379,2273.59,583.545,4.44668,328.435,215222,2272.49,580.353,2.12413,322.641,2272.43,578.725,2.63838,321.307,100,258512
113562.35,87025.41,200587.76,26,38.23,605.11,6.17,3.08,,8.37E-06,0.0566296,0.218378,21.5482,3.45718,27935,38994.4,61549.92,642689.8,599236,43453.8,2.8271,919.467,1430.74,12822.9,40000,200482,0.0169477,0.0377199,79745.4,3084.17,114813,1.00E-06,257243,657243,2210.7,695.112,4.61749,402.249,2268.4,682.878,5.01082,388.113,257243,2265.82,679.982,2.37926,382.34,2265.18,677.908,3.14993,380.748,100,561743
84911.94,0,84911.94,36.61,16.63,614.95,6.49,3.25,,0.469422,0.0623908,2.09977,33.3111,3.25683,16372.9,11961.8,45722.112,437944.5,415362,22582.5,2.26879,3106.42,1053.84,9525.44,40000,84811.1,0.0127148,1.77824,49973.6,3779.25,118905,1.92E-05,141572,541572,2441.79,522.743,3.15013,298.399,2493.32,513.818,3.64824,288.655,141572,2492.98,510.202,1.30754,282.639,2495.63,508.59,1.82626,281.467,100,138854
113562.35,74251.77,187814.12,28.96,41.7,566.6,6.87,3.43,,0.140705,0.0613916,0.238973,21.2143,3.59087,28521.9,43159.6,62784.48,651597.3,609287,42310.3,2.86839,971.936,1460.41,13080.1,40000,187710,0.0160748,0.0563874,80872.4,3497.56,127105,3.40E-06,244471,644471,2397.66,659.93,4.43501,375.386,2457.28,648.396,4.62349,362.146,244471,2455.89,644.734,2.39155,356.047,2455.66,642.992,2.91121,354.596,100,652400
113562.35,22668.42,136230.78,20.06,46.42,646.69,4.76,2.38,,0.719959,0.0609524,0.307923,30.5034,3.94703,23975.3,63977,53907.84,786712.2,744557,42155.2,2.72986,0.103704,1247.97,11230.8,40000,136125,0.0219961,0.0299214,88578.1,2340.02,93347.7,1.43E-05,192886,592886,2396.25,902.766,3.84862,492.086,2446.16,888.608,3.97011,475.684,192886,2439.88,882.193,1.70957,466.856,2438.09,879.845,2.52117,465.099,100,580918
112123.24,0,112123.24,23.87,41.84,489.01,5.59,2.79,,1.32116,0.0541124,0.645088,27.43,4.37552,19265.9,71879.1,46533.12,582915.4,552844,30071.4,2.62529,0.420675,1073,9694.4,40000,112021,0.0135976,0.389859,87012.3,3239.62,112788,4.08E-05,168782,568782,2126.84,557.998,4.11456,302.452,2168.53,549.696,3.74185,292.453,168782,2165.15,544.904,2.03979,285.847,2164.5,543.905,2.1224,284.842,100,750095
113562.35,76168.57,189730.93,24.91,21.75,623.31,5.91,2.95,,5.20E-06,0.056461,0.234989,22.8109,3.09928,26055.7,24897.4,59668.8,620914.7,579325,41589.7,2.70097,1762.86,1385.61,12431,40000,189626,0.0177966,0.0393473,69883.9,2959.96,110404,1.00E-06,246387,646387,2203.18,729.326,4.47149,423.3,2261.83,716.614,4.98884,408.421,246387,2258.86,714.185,2.04985,402.759,2258.44,711.864,2.96127,401.01,100,343974
113562.35,50397.86,163960.21,28.39,30.08,599.31,6.73,3.37,,0.0714351,0.0746578,0.285305,24.1091,2.91727,29489.9,20120.6,67170.72,669776.3,627919,41857.3,2.75245,2665.77,1566.13,13993.9,40000,163855,0.0206587,0.0642478,65382.7,3518.58,129488,1.74E-06,220616,620616,2917.33,846.693,3.67409,469.369,2989.74,832.223,4.31054,452.697,220616,2985.57,829.002,1.46007,446.389,2986.31,826.347,2.38272,444.292,100,302183
94661.67,0,94661.67,15.27,42.51,751.45,3.02,1.51,,0.581182,0.0464977,2.5291,40.1198,3.87752,16331.9,44917.4,40647.696,674442.1,638719,35723.1,2.36138,0.0301172,934.354,8468.27,40000,94556.9,0.0226339,2.14938,78902.8,1087.54,52694.8,1.12E-05,151318,551318,1826.32,928.436,3.27685,502.886,1865.67,914.526,3.55863,486.749,151318,1856.88,908.176,1.13757,477.958,1859.91,905.356,1.8022,475.532,100,257888
113562.35,19740.06,133302.42,17.88,45.06,569.38,4.24,2.12,,1.02148,0.0473177,0.301585,27.8463,4.25746,19329.5,67689.5,46103.904,693838.2,656731,37107.2,2.55722,0.053301,1062.86,9604.98,40000,133198,0.0168806,0.0522763,82950.4,2206.15,84221.2,2.13E-05,189959,589959,1862.97,692.873,4.43123,378.931,1899.29,682.395,4.14571,366.334,189959,1893.83,676.651,2.25037,358.491,1892.71,675.225,2.55803,357.227,100,516134
113562.35,93711.19,207273.54,26.72,25.71,580.07,6.34,3.17,,4.53E-06,0.0530151,0.213996,20.4538,3.20952,25939.1,22931.1,59878.56,577440.3,537019,40421.3,2.69342,2165.4,1390.63,12474.7,40000,207169,0.0152451,0.0459225,64545.6,3217.3,117242,1.00E-06,263930,663930,2066.54,624.93,4.77231,367.328,2122.52,613.841,5.24274,354.392,263930,2120.78,611.678,2.54606,349.212,2120.6,609.803,3.25517,347.759,100,318067
113562.35,480.62,114042.98,16.26,46.39,666.97,3.86,1.93,,0.910514,0.0585944,0.366028,36.6374,4.2054,21037.5,57586.7,48984.96,815287.8,774933,40354.8,2.59051,0.047329,1131.02,10205.2,40000,113937,0.0240568,0.0270583,85864.4,1816.71,76516.6,1.72E-05,170698,570698,2309.97,987.332,3.61342,529.513,2353.58,972.456,3.80419,512.279,170698,2345.89,964.879,1.51152,502.304,2343.78,962.274,2.43308,500.412,100,444391
113562.35,67182.05,180744.4,21.5,38.81,607.65,5.1,2.55,,0.0398301,0.0515851,0.226941,23.4088,3.39196,24731.3,49737.9,54974.4,642322.5,600451,41871.5,2.77479,104.721,1273.39,11453,40000,180639,0.0174563,0.0283935,86360.2,2585.69,99210.5,1.00E-06,237400,637400,2017.16,715.991,4.49904,411.423,2067.83,703.734,4.85346,397.198,237400,2064.55,700.465,2.20664,391.051,2063.4,698.251,3.078,389.423,100,607274
113562.35,82105.72,195668.07,24.49,16.08,544.47,5.81,2.9,,7.58E-06,0.0483224,0.205706,20.485,3.14473,22648.9,24441.5,53452.8,552875.2,514605,38270.2,2.62729,1918.2,1237.13,11136,40000,195564,0.0142224,0.0394529,65073.1,3123.09,111080,1.00E-06,252325,652325,1884.99,583.169,4.8167,341.039,1935.18,572.956,5.21471,329.065,252325,1933.39,570.64,2.68735,323.9,1932.9,568.897,3.3436,322.548,100,323214
113562.35,85337.1,198899.45,36.75,24.95,523.29,8.71,4.36,,7.71E-06,0.0603845,2.20582,18.9477,3.08878,27035.1,16922.2,63991.2,554451.3,512985,41466.3,2.68854,3414.48,1489.44,13331.5,40000,198797,0.0137472,2.04411,54368.8,4015.78,142507,1.00E-06,255558,655558,2346.82,564.216,4.45434,328.292,2406,554.102,4.87536,316.627,255558,2407.22,551.681,2.46985,311.507,2415.38,549.887,2.85977,309.864,100,257889
113562.35,4630.66,118193.01,23.32,25.02,709.12,5.53,2.76,,0.201456,0.0778191,0.392058,37.1772,3.35935,25655.8,24405.7,59142.24,742419.2,700115,42304.2,2.67703,1541.52,1372.99,12321.3,40000,118088,0.0267546,0.0394459,76195.9,2748.98,105487,4.37E-06,174849,574849,3048.49,1096.67,3.11485,598.591,3120.58,1078.75,3.87307,577.963,174849,3113.21,1074.05,0.870854,570.213,3112.77,1070.18,2.20169,567.198,100,342173
106186.96,0,106186.96,11.79,23.36,467.95,2.61,1.31,,1.05016,0.0301091,0.346771,26.7644,3.89257,11835.8,14035.4,33108.528,450255.3,426186,24069.3,2.14907,851.144,758.013,6897.61,40000,106083,0.0106942,0.108062,63139.9,1907.22,69400.1,2.84E-05,162844,562844,1187.63,438.173,4.1003,251.581,1208.47,432.103,3.97349,244.126,162844,1205.04,428.588,2.28545,238.737,1204.36,427.769,2.40285,237.957,100,228360
113562.35,56848.96,170411.32,23.03,21.71,495.6,5.46,2.73,,0.102847,0.0449089,0.21603,21.077,3.07687,18653.6,24303.8,46114.08,526908.9,492514,34394.9,2.50864,1855.41,1063.1,9607.1,40000,170309,0.0129497,0.0429506,63451.3,3190.35,106854,2.24E-06,227070,627070,1754.52,531.423,4.78659,305.397,1798.92,522.312,4.95683,294.554,227070,1796.95,519.475,2.7632,289.21,1796.36,517.988,3.25805,287.998,100,305611
94697.61,0,94697.61,28.4,42.64,726.87,5.62,2.81,,0.477279,0.0775431,0.422266,39.2051,3.70826,23484.3,46475.9,53899.68,665872.1,631241,34631.1,2.73107,414.602,1247.77,11229.1,40000,94593.6,0.0231585,0.0454002,86915.8,3016.5,110797,1.29E-05,151355,551355,3045.55,950.293,2.91813,508.488,3109.4,935.127,3.62278,491.686,151355,3103.08,929.42,0.950454,483.376,3101.72,926.34,2.02799,481.108,100,633965
113562.35,19563.45,133125.8,11.69,26.08,583.07,2.77,1.39,,0.300991,0.035076,1.62666,28.0462,3.16469,15706.4,32447.4,39339.168,584307.4,548842,35465.4,2.35463,0.19396,903.646,8195.66,40000,133021,0.016961,1.37474,77348.7,1154.53,54446.9,5.30E-06,189782,589782,1370.66,695.467,4.12127,397.929,1404.88,684.523,4.21303,384.69,189782,1400.13,680.535,1.76841,378.001,1403.04,678.442,2.25951,376.121,100,274426
113562.35,24270.56,137832.92,26.78,45.24,453.7,6.35,3.18,,1.50875,0.0498825,2.04365,22.1105,4.97248,20319.7,83023.1,47851.584,592640,558522,34118,2.70486,0.184788,1104.18,9969.08,40000,137731,0.0118661,1.84675,87457.3,3390.66,120016,4.60E-05,194492,594492,1958.13,486.619,4.71084,263.132,1996.64,479.507,4.05659,254.298,194492,1995.63,475.379,2.47842,248.483,1995.3,474.642,2.43974,247.622,100,811367
107133.75,0,107133.75,14.79,22.15,689.18,3.31,1.65,,0.263782,0.0515022,0.371032,37.9756,3.40138,18274.9,31851.4,44575.296,637089.1,601639,35450.1,2.45434,180.261,1026.78,9286.52,40000,107028,0.0224354,0.0205528,81418.3,1640,67958.5,5.10E-06,163789,563789,2021.12,920.044,3.33493,511.535,2067.61,905.329,4.05871,494.62,163789,2062.2,900.863,1.03545,487.045,2060.09,897.415,2.49728,484.702,100,337114
79830.82,0,79830.82,19.8,20.34,454.4,3.3,1.65,,1.13069,0.0323567,1.13376,25.7604,3.75869,9364.62,9172.85,27774.96,330812.6,313067,17745.6,2.0923,1965.5,634.11,5786.45,40000,79729.4,0.00764298,0.899739,52284.6,2941.08,93733.2,4.53E-05,136490,536490,1276.6,313.051,3.78788,176.687,1297.55,308.902,3.60274,171.627,136490,1295.01,306.311,2.12579,167.493,1294.27,305.719,2.17215,166.911,100,192020
113562.35,9329.75,122892.11,29.59,24.78,491.53,7.02,3.51,,0.621472,0.0602646,1.44571,25.7684,3.35264,19516.8,14789.1,51081.6,538772.6,509671,29101.6,2.43043,3213.02,1180.74,10642,40000,122791,0.0133332,1.20562,53289.3,3842.76,129371,2.04E-05,179552,579552,2355.38,547.525,3.93585,307.357,2407.83,538.597,3.91828,296.796,179552,2408.87,534.576,1.94049,290.587,2410.59,533.329,2.17875,289.454,100,196543
113562.35,62963.26,176525.61,25.05,33.47,729.59,5.94,2.97,,3.99E-06,0.0482216,6.44598,26.8933,3.17507,23103,48625.8,52391.04,716211.5,665389,50822.5,2.62529,0.203567,1211.86,10914.8,40000,176422,0.0230916,6.20713,86090.8,1404.48,66968.5,1.00E-06,233183,633183,1881.23,945.444,4.31629,542.472,1930.5,929.887,4.65452,523.692,233183,1921.31,926.928,1.58906,517.424,1928.86,923.663,2.43095,514.5,100,360007
100977.73,0,100977.73,16.26,27.62,550.54,3.43,1.71,,0.618985,0.0403058,0.345714,30.6411,3.40635,14277.4,15731,38555.376,480703,456039,24664,2.25485,1220.21,885.274,8032.37,40000,100874,0.0133022,0.0636752,64596.3,2276.19,81645.9,1.68E-05,157635,557635,1584.18,545.958,3.58334,313.435,1617.03,537.462,3.88793,303.67,157635,1613.18,533.484,1.74065,297.37,1612.23,532.09,2.21901,296.352,100,242439
113562.35,83209.38,196771.74,35.85,31.21,517.57,8.5,4.25,,8.91E-06,0.059335,2.0857,18.9855,3.05576,26418.1,17050.1,62787.84,548001.2,507395,40606.2,2.67711,3386.89,1460.48,13080.8,40000,196670,0.013451,1.9242,54288.1,4002.83,141675,1.00E-06,253431,653431,2306.27,552.085,4.48588,321.181,2364.1,542.181,4.88627,309.761,253431,2365.68,539.744,2.52665,304.668,2373.4,538.039,2.88956,303.094,100,257996
110423.55,0,110423.55,15.85,42.47,638.05,3.66,1.83,,0.773078,0.0514256,0.353267,35.3186,3.93718,18630.4,59089.1,45013.2,716388.2,680483,35905.2,2.49283,0.0519464,1037.11,9377.75,40000,110319,0.02108,0.0279792,83014.2,1784.72,72662.7,1.52E-05,167080,567080,2025.81,865.227,3.65524,471.007,2065.48,852.039,3.8965,455.699,167080,2058.91,845.583,1.54293,446.753,2057.02,843.199,2.42661,445.06,100,417667
80427.74,0,80427.74,27.32,19.41,711.43,4.59,2.29,,0.31073,0.0554154,0.423924,38.2765,3.3103,15640.2,13914.5,42246.576,454736.5,430866,23870.5,2.28359,1898.29,971.934,8801.37,40000,80324.9,0.0156979,0.057795,60403.8,2832.6,94352.4,1.00E-05,137086,537086,2174.59,644.529,2.89809,365.028,2221.45,633.875,3.74146,353.533,137086,2217.44,630.229,0.981338,347.105,2216.62,627.916,1.92391,345.573,100,196117
97374.25,0,97374.25,12.24,40.08,730.75,2.49,1.24,,0.527427,0.0456691,0.562509,39.2082,3.76609,16392.8,38712.9,40639.152,663786.2,628546,35240.2,2.36967,0.0359271,934.153,8466.49,40000,97268.6,0.0222905,0.193233,78839.3,1050.06,52492.9,1.00E-05,154030,554030,1794.18,914.236,3.31126,498.443,1833.55,900.439,3.64197,482.42,154030,1825.63,894.426,1.14703,473.865,1826.77,891.619,1.8908,471.517,100,256552
101762.41,0,101762.41,27.78,23.7,653.43,5.9,2.95,,0.317556,0.0714036,0.391409,35.537,3.28183,21186.2,19341.7,52690.08,599235.8,567190,32045.8,2.51412,2334.34,1218.97,10977.1,40000,101659,0.0202837,0.0515112,64258,3224.49,114415,8.81E-06,158420,558420,2798.57,832.254,3.09877,457.078,2861.92,818.604,3.76716,441.697,158420,2856.88,814.155,1.02115,434.434,2856.14,811.347,2.03379,432.362,100,255128
113562.35,37828.06,151390.41,30.6,43.63,727.06,7.26,3.63,,0.328215,0.0902251,0.327915,30.5798,3.5779,34487.1,36395.4,73668.96,855763.4,806390,49373.4,2.93672,1156.86,1723.69,15347.7,40000,151284,0.0265257,0.0397951,84202.1,3379.57,126123,7.52E-06,208045,608045,3532.67,1088.11,3.46519,597.139,3616.1,1069.77,3.94963,576.225,208045,3610.06,1064.33,1.23249,568,3609.01,1061.03,2.34515,565.419,100,592503
113562.35,88328.41,201890.77,17.18,46.77,606.42,4.07,2.04,,0.129536,0.0417976,0.19616,22.4981,4.2115,22590.4,60847,50885.28,692433.8,646118,46315.8,2.67152,0.0509429,1176.09,10601.1,40000,201785,0.0161304,0.0206498,81336.1,1919.29,78418.2,2.16E-06,258546,658546,1639.15,662.164,5.26514,379.948,1677.07,651.144,5.27323,367.005,258546,1673.24,647.055,3.17963,360.602,1671.91,645.217,3.88459,359.251,100,469881
113562.35,15948.87,129511.22,27.1,43.9,749.47,6.43,3.21,,0.428332,0.0913804,0.375857,36.1246,3.75698,32136.5,40862.5,68732.16,880012.7,831536,48476.7,2.91485,613.394,1603.89,14319.2,40000,129405,0.029328,0.0327333,89859.6,3036.12,116001,9.48E-06,186166,586166,3583.95,1202.82,3.16775,648.521,3664.34,1183.26,3.76189,626.294,186166,3656.97,1176.88,1.02548,617.196,3655.21,1173.12,2.31022,614.297,100,623851
113562.35,81439.68,195002.03,18.35,24.16,738.08,4.35,2.18,,2.35E-06,0.0548626,0.257743,25.6372,3.25516,27226.4,34646.2,59439.36,711382.5,663332,48050.5,2.76223,297.486,1380.12,12383.2,40000,194895,0.0225783,0.036636,84897.3,1947.89,82861,1.00E-06,251656,651656,2142.11,924.304,4.48723,536.864,2199.3,908.516,5.12465,518.134,251656,2194.57,906.231,1.71882,512.181,2194.5,903.133,2.9475,509.84,100,426257
78971.4,0,78971.4,11.11,30.4,496.76,1.83,0.92,,0.961412,0.0235178,0.393957,27.946,3.62768,8840.37,11711.1,25565.52,331281.1,313522,17759.1,2.07131,513.028,582.987,5326.15,40000,78868.3,0.00856089,0.141926,61881,1592.09,61771.4,3.16E-05,135629,535629,931.45,350.666,3.45507,203.77,944.276,345.964,3.70045,198.475,135629,941.338,343.172,2.05608,193.955,940.712,342.435,2.21957,193.348,100,247464
113562.35,74064,187626.36,17.44,18.33,736.77,4.14,2.07,,2.66E-06,0.0541665,0.263141,26.3851,3.22419,26382.7,35675.3,57869.28,710864.2,663316,47548.2,2.74279,190.436,1342.52,12056.1,40000,187519,0.0228123,0.0342702,85620.1,1841.65,79660.3,1.00E-06,244280,644280,2115.66,933.969,4.40917,540.538,2171.71,918.09,5.04699,521.706,244280,2166.9,915.668,1.64535,515.631,2166.66,912.494,2.90621,513.242,100,423180
113562.35,17147.57,130709.92,18.98,22.5,462.03,4.5,2.25,,0.697429,0.0412922,0.32831,23.8077,3.54925,15226.8,16090.6,40533.312,498352,470344,28008,2.32338,1897.16,931.668,8444.44,40000,130607,0.0114202,0.119808,59864.6,3004.24,98925.8,1.86E-05,187368,587368,1619.4,468.461,4.51581,266.079,1654.75,461.269,4.29004,257.184,187368,1652.18,457.715,2.53679,251.616,1651.69,456.807,2.66732,250.72,100,236403
113562.35,38927.62,152489.98,13.4,26.39,737.47,3.18,1.59,,0.00746492,0.0508227,0.483168,30.6625,3.16999,22273.4,40648.8,50714.4,721842.1,673962,47880.1,2.5991,0.196934,1172.03,10565.5,40000,152383,0.0244845,0.204268,85113.2,1251.37,62190.2,1.00E-06,209144,609144,1985.94,1002.77,3.99547,567.982,2038.03,986.333,4.39966,548.248,209144,2028.44,982.913,1.2967,541.537,2032.91,979.38,2.26907,538.441,100,322536
113562.35,19571.38,133133.73,29.73,29.12,529.45,7.05,3.53,,0.394287,0.0663545,0.398471,25.6689,3.11895,22526.7,16330.6,56265.6,578196.5,545758,32438.5,2.54446,3193.26,1304.2,11722,40000,133031,0.015537,0.158917,55970.9,3816.35,133167,1.19E-05,189792,589792,2592.44,637.873,3.78412,357.923,2653.22,627.135,4.00857,345.458,189792,2653.02,623.185,1.72509,338.997,2654.18,621.48,2.19779,337.575,100,228095
113562.35,32189,145751.35,29.59,24.66,678.28,7.02,3.51,,0.103913,0.0814649,0.338531,29.547,3.06884,29434.4,20497.8,67239.36,718675.5,675433,43242.5,2.74338,2485.2,1567.79,14008.2,40000,145646,0.023655,0.0598754,67789.6,3415.62,126258,2.46E-06,202407,602407,3184.52,969.716,3.44276,539.785,3263.87,953.135,4.09821,520.65,202407,3257.68,949.438,1.11899,513.816,3258.6,946.199,2.21377,511.242,100,312096
113562.35,51489.05,165051.4,31.55,24.04,530.46,7.48,3.74,,0.141422,0.0636714,0.44874,21.7514,2.99552,24929.7,17070.2,60255.84,571033.3,534040,36993.3,2.62936,3267.06,1399.68,12553.3,40000,164949,0.0148279,0.253245,55686.1,3901.67,137541,4.00E-06,221710,621710,2481.09,608.616,4.13055,347.643,2542.42,597.967,4.43089,335.28,221710,2543.19,594.885,2.04137,329.542,2546.86,593.118,2.49555,327.995,100,248238
109210.42,0,109210.42,16.6,17.07,751.77,3.79,1.89,,0.185458,0.0643199,0.410888,40.9187,3.51432,21973.2,32256.7,50869.92,725832.8,684092,41740.8,2.60117,293.108,1175.73,10597.9,40000,109104,0.0274929,0.0276431,85274.4,1796.31,76567.3,3.46E-06,165865,565865,2522.25,1126.79,3.10342,615.661,2581.4,1108.69,3.95294,594.794,165865,2574.03,1103.97,0.805745,586.934,2572.8,1099.72,2.35824,583.724,100,374613
113562.35,60875.76,174438.11,15.82,34.1,605.48,3.75,1.88,,0.000399528,0.0408217,0.224148,24.3654,3.20479,20148,47055.6,47035.152,592127.6,552915,39212.6,2.577,0.665419,1084.87,9798.99,40000,174333,0.0165665,0.0221624,81439,1844.45,74338.9,1.00E-06,231094,631094,1596.31,679.24,4.78586,396.155,1637.27,667.698,5.1867,382.543,231094,1634.19,664.953,2.32962,376.665,1632.87,662.658,3.32059,375.057,100,432842
113562.35,71535.49,185097.84,33.44,38.21,733.1,7.93,3.97,,4.85E-05,0.0863215,0.310054,25.9209,3.2927,37026.4,27090.8,79543.68,801401.9,750125,51276.9,2.91776,2005.49,1867.08,16571.6,40000,184991,0.024659,0.07011,74655.2,3547.12,131244,1.00E-06,241752,641752,3370.49,1010.79,3.81076,572.352,3457.54,992.947,4.46113,551.833,241752,3451.11,989.564,1.36695,545.191,3452.86,986.36,2.43402,542.606,100,453737
113562.35,28922.26,142484.61,18.83,40.5,450.36,4.46,2.23,,1.09838,0.0373669,0.337088,22.2045,4.52252,15988.6,76114.1,39634.32,543960.3,511608,32352.3,2.49396,0.0799118,910.569,8257.15,40000,142382,0.0108978,0.151061,79852.4,2728.28,91938.3,2.70E-05,199143,599143,1469.16,446.877,5.26663,247.401,1498.09,440.37,4.65441,239.071,199143,1495.2,436.628,3.06988,233.543,1494.68,435.912,3.04095,232.692,100,587717
84179.8,0,84179.8,28.11,24.64,505.84,4.94,2.47,,0.955369,0.0421923,3.5659,28.207,3.65784,11838.3,8521.65,35030.64,366935.2,347895,19040.2,2.12019,2581.12,802.838,7298.05,40000,84079.2,0.00873799,3.30348,49422.7,3403.45,104509,4.09E-05,140840,540840,1658.41,358.585,3.64205,207.252,1689.87,353.206,3.58651,200.958,140840,1688.28,350.257,1.95936,196.309,1687.69,349.52,2.08184,195.655,100,142360
113562.35,78882.13,192444.49,34.75,22.82,540.68,8.24,4.12,,8.41E-06,0.0642425,0.980288,19.7868,3.07785,27924.6,17169.4,65597.28,573701.9,531995,41706.9,2.70717,3396.89,1528.14,13666.1,40000,192341,0.0147731,0.80772,55285.2,4006.96,142426,1.00E-06,249102,649102,2498.46,606.229,4.34861,350.199,2561.58,595.351,4.79878,337.664,249102,2562.07,592.86,2.27159,332.359,2569.7,590.924,2.73302,330.633,100,259707
113562.35,36964.53,150526.88,11.78,46.18,586.21,2.79,1.4,,1.01141,0.0343287,1.17958,26.1044,4.53485,16811.8,41627.9,40578.384,723836.8,682091,41745.8,2.42431,0.0180713,932.727,8453.83,40000,150422,0.0161874,0.95559,77306.1,1056.26,52119.7,1.65E-05,207183,607183,1349.31,664.181,5.44601,364.19,1376.75,654.487,4.67446,351.831,207183,1372.99,648.728,2.82544,343.963,1373.15,647.494,2.84433,342.563,100,257349
109803.31,0,109803.31,23.25,46.28,534.32,5.33,2.67,,1.41541,0.057742,0.480218,29.5754,4.54856,20182,78107.6,47886.864,654430.4,621628,32802.4,2.65026,0.11006,1105.01,9976.43,40000,109700,0.0161312,0.202539,87353.5,2985.47,108135,3.93E-05,166461,566461,2273.21,662.023,3.92287,352.482,2315.74,652.257,3.63183,340.947,166461,2310.61,646.473,1.88681,333.34,2309.68,645.249,2.03346,332.168,100,710423
84478.45,0,84478.45,24.2,19.49,513.78,4.27,2.13,,0.928554,0.0409743,1.34512,28.6091,3.64458,11948.3,8841.83,34920.144,369607.6,350443,19164.6,2.13428,2402.65,800.257,7275.03,40000,84376.9,0.00894887,1.07922,50716.1,3186.35,100402,3.84E-05,141138,541138,1610.99,367.233,3.6041,213.146,1641.48,361.721,3.59839,206.739,141138,1639.55,358.721,1.94459,202.007,1638.97,357.955,2.08505,201.341,100,147760
111473.2,0,111473.2,18.66,35.18,448.74,4.34,2.17,,1.3632,0.0399228,0.670945,25.8009,4.39001,14870.3,38799.1,38892,486230.9,460003,26227.9,2.38878,320.01,893.163,8102.5,40000,111371,0.0102438,0.438588,76907.8,2934.2,96226.3,4.35E-05,168132,568132,1570.04,419.876,4.583,236.116,1600.25,413.993,4.02019,228.537,168132,1597.54,410.448,2.40842,223.223,1596.91,409.751,2.40129,222.438,100,553569
113562.35,1255.76,114818.11,24.18,45.67,491.02,5.73,2.87,,1.6653,0.0569146,0.725812,27.1878,4.85443,20389.3,80891.6,48296.64,638038.6,605105,32933.6,2.67815,0.147244,1114.71,10061.8,40000,114716,0.0145091,0.471943,88207.3,3234.05,115636,4.99E-05,171477,571477,2239.23,595.249,4.17744,316.077,2281.31,586.618,3.67633,305.656,171477,2277.4,581.368,2.02096,298.673,2276.58,580.364,2.06794,297.63,100,772611
90740.95,0,90740.95,26.95,17.94,544.02,5.11,2.55,,0.754374,0.0491058,1.16617,30.0603,3.51455,14292.1,9568.15,40792.896,417789.6,396494,21295.6,2.1944,2652.93,937.765,8498.52,40000,90639.4,0.0105405,0.883303,50907.9,3398.19,106475,3.02E-05,147400,547400,1925.98,432.99,3.57575,251.214,1965.53,426.049,3.67014,243.254,147400,1964.3,422.613,1.80522,237.853,1964.23,421.62,2.04,237.038,100,139276
86043.24,0,86043.24,11.88,35.67,475.8,2.13,1.07,,1.40612,0.0239899,0.425034,26.9646,4.23022,9634.42,33999,27137.136,376618.3,356296,20322.3,2.13407,0.0488986,619.339,5653.57,40000,85940.3,0.00864226,0.183429,68791.8,1613.26,62159.5,4.51E-05,142701,542701,951.308,353.645,3.99312,200.758,963.363,349.302,3.78025,195.358,142701,960.223,346.326,2.233,190.751,959.596,345.691,2.26716,190.103,100,359219
113562.35,19665.26,133227.61,19.71,32.94,483.4,4.67,2.34,,0.681719,0.0413459,0.311627,24.3447,3.6262,16282.7,26855.6,42109.344,513961.4,484948,29013.4,2.39172,1085.38,968.706,8772.78,40000,133125,0.0118363,0.0979865,68997.9,2861.35,95329.9,1.79E-05,189886,589886,1621.41,485.617,4.51245,277.927,1657.23,478.074,4.2995,268.675,189886,1654.4,474.405,2.51027,262.959,1653.84,473.453,2.67071,262.046,100,379832
113562.35,6623.07,120185.43,29.66,49.3,623.78,7.03,3.52,,0.957697,0.0880654,0.396459,32.2965,4.15588,29798.4,53804.6,64685.76,820272.6,779280,40992.6,2.92931,367.702,1506.17,13476.2,40000,120081,0.0232248,0.085304,91901.7,3562.86,130383,2.61E-05,176842,576842,3458.11,953.624,3.38308,504.37,3529.59,938.467,3.5259,487.281,176842,3523.76,931.166,1.45852,477.902,3522.61,928.991,2.00212,476.096,100,801745
113562.35,27483.59,141045.94,21.9,26.51,696.34,5.19,2.6,,0.104702,0.0669133,0.325058,31.4187,3.15571,25360.1,26769.5,58052.64,708938.1,666193,42745.1,2.6813,1228.34,1346.91,12094.3,40000,140940,0.0239492,0.0350207,77614.5,2561.35,99613.3,2.08E-06,197701,597701,2617.86,981.494,3.56655,548.79,2682.92,965.116,4.21353,529.717,197701,2677.19,961.381,1.13336,522.75,2676.53,957.968,2.40192,520.156,100,363385
113562.35,16978.55,130540.91,24.2,18.67,661.14,5.74,2.87,,0.198026,0.0705622,0.336019,31.9969,3.17274,24786,23478.6,58006.56,688499.1,648762,39737.1,2.64838,1788.53,1345.8,12084.7,40000,130436,0.0228797,0.0369651,72179.5,2918.64,109460,4.42E-06,187197,587197,2762.02,938.065,3.42625,520.44,2828.78,922.514,4.03501,502.456,187197,2823.41,918.366,1.12824,495.254,2822.49,915.189,2.29823,492.858,100,325676
113562.35,94459.25,208021.6,14.34,45.04,576.65,3.4,1.7,,0.00971564,0.0324143,1.32266,21.7577,4.29581,18313.4,51888.3,42591.168,662304.4,613263,49041.4,2.51307,0.0239541,980.042,8873.16,40000,207917,0.0146593,1.16255,74901.6,1238.74,55790.4,1.00E-06,264678,664678,1267.69,601.751,6.33898,345.395,1296.89,591.841,6.08442,333.319,264678,1293.92,587.927,4.18101,327.276,1296.57,586.372,4.2984,325.566,100,292094
100714.3,0,100714.3,26.3,46.1,512.88,5.53,2.77,,1.57402,0.0533779,1.1208,28.4676,4.64816,18093.4,83882.2,44481.216,554814.8,526577,28237.8,2.58071,0.103273,1024.56,9266.92,40000,100612,0.0128286,0.853551,85443.9,3224.88,111431,5.35E-05,157373,557373,2100.94,526.33,4.03683,281.946,2139.51,518.745,3.60422,272.82,157373,2135.98,514.069,1.95657,266.453,2135.12,513.143,2.01145,265.515,100,742519
97657.38,0,97657.38,21.93,42.16,641.41,4.47,2.24,,0.64618,0.0557114,0.375531,35.0603,3.69917,18552.7,67996.5,45042.432,600874.2,570593,30281.2,2.54372,0.143591,1037.8,9383.84,40000,97553.7,0.0185154,0.045921,84607.7,2464.03,90657.6,1.63E-05,154315,554315,2191.29,759.995,3.30182,415.701,2235.34,748.158,3.743,402.392,154315,2229.9,742.758,1.35828,394.549,2228.45,740.616,2.12449,393.019,100,566586
112766.19,0,112766.19,34.55,17.7,639.79,8.13,4.07,,0.297509,0.100297,0.492907,34.6223,3.25176,29101.1,15709.4,68693.76,714085.1,674738,39347.1,2.70275,3490.89,1602.96,14311.2,40000,112662,0.0242232,0.152616,59172.4,4031.69,144456,9.09E-06,169423,569423,3925.48,993.86,2.94654,535.469,4014.51,977.185,3.65306,516.631,169423,4007.53,972.26,0.912728,508.91,4011.9,968.926,1.86286,506.17,100,246927
113562.35,69259.84,182822.19,24.81,20.47,717.76,5.88,2.94,,3.20E-06,0.0665326,0.279809,25.994,3.1261,29654.6,26250.3,65622.24,717104.9,670132,46972.9,2.78119,1433.02,1528.75,13671.3,40000,182716,0.0228487,0.047058,76366.1,2763.2,106983,1.00E-06,239477,639477,2597.24,935.815,4.07583,536.872,2666.1,919.674,4.73562,517.941,239477,2660.8,917.048,1.47386,511.815,2661.3,913.948,2.62914,509.412,100,379388
84378.53,0,84378.53,26.16,20.02,596.81,4.61,2.3,,0.573471,0.0492338,0.520853,32.5902,3.35148,13890.5,9688.83,40245.6,410343,389656,20687,2.14158,2366.33,924.913,8384.5,40000,84276.2,0.0114365,0.211956,51180.4,3124.96,97498.5,2.21E-05,141037,541037,1931.99,469.962,3.24709,273.232,1972.09,462.206,3.6633,264.697,141037,1969.65,458.735,1.52626,259.004,1969.35,457.462,1.96042,258.103,100,130334
113562.35,8117.83,121680.18,18.75,44.95,509.69,4.45,2.22,,1.63682,0.0440649,0.403481,27.1726,4.96169,17320,74963.2,42928.992,634693.1,600877,33816.1,2.48342,0.0475462,987.992,8943.54,40000,121577,0.0138044,0.158291,81462.5,2494.94,88493.9,4.06E-05,178338,578338,1737.02,566.187,4.74935,306.059,1768.1,558.195,4.1022,296.025,178338,1763.43,553.132,2.39461,289.104,1762.6,552.178,2.41469,288.064,100,556042
106153.86,0,106153.86,15.05,25.41,723.99,3.34,1.67,,0.222557,0.0549277,0.389678,39.6822,3.45721,19201.4,33693,46007.376,663597.3,626082,37515.3,2.49669,116.189,1060.58,9584.87,40000,106048,0.0243207,0.0216578,83427.8,1597.74,68054.5,4.20E-06,162809,562809,2155.01,997.145,3.23411,550.472,2205.08,981.155,4.02806,532.094,162809,2199.09,976.646,0.919509,524.438,2197.11,972.827,2.47082,521.75,100,348870
76244.48,0,76244.48,17.72,31.18,644.16,2.82,1.41,,0.491416,0.035901,0.404042,35.0172,3.3236,12056.2,11466.2,34149.792,372326.6,353352,18974.6,2.13922,1218.77,782.285,7114.54,40000,76140.9,0.0113891,0.0756106,60073.1,2064.77,74303.8,1.68E-05,132902,532902,1412.7,467.733,2.97585,276.93,1440.23,460.231,3.74085,269.03,132902,1436.94,456.987,1.38355,263.354,1436.04,455.566,2.00254,262.498,100,189073
113562.35,83760.74,197323.09,24.17,15.79,535.86,5.73,2.87,,7.26E-06,0.047461,0.201607,20.2214,3.14772,22137.9,25279.1,52179.36,550273.1,511944,38329.1,2.62923,1845.96,1206.83,10870.7,40000,197220,0.0140733,0.0393878,65569.9,3127.71,110370,1.00E-06,253981,653981,1851.62,577.125,4.88488,336.519,1900.75,566.975,5.27933,324.611,253981,1898.93,564.658,2.78094,319.471,1898.44,562.931,3.42753,318.125,100,333284
76588.13,0,76588.13,37.92,20.75,544.28,6.06,3.03,,0.820861,0.0432601,9.61792,30.0255,3.51659,11344.3,7622.95,34724.688,341524.4,323989,17535.4,2.05942,2681.98,795.696,7234.31,40000,76489.3,0.00851629,9.33577,47947.7,3568.48,105357,3.83E-05,133250,533250,1700.11,349.773,3.37326,205.085,1732.23,344.307,3.51649,198.971,133250,1730.93,341.453,1.81091,194.363,1730.4,340.651,2.00848,193.732,100,127432
113562.35,10773.83,124336.19,33.62,44.09,706.26,7.97,3.99,,0.527373,0.105951,0.400938,35.1635,3.75454,34501.3,33661.6,74838.72,871183.5,824909,46274.5,2.92249,1679.57,1752.17,15591.4,40000,124231,0.0280507,0.0585577,80222.9,3763.61,137272,1.42E-05,180992,580992,4153.79,1151.06,3.05686,614.716,4245.41,1132.09,3.6083,593.4,180992,4238.62,1125.39,1.04763,584.169,4238.04,1122.03,2.0574,581.46,100,572107
113562.35,38979.33,152541.68,37.66,15.37,669.6,8.93,4.46,,0.0788523,0.0977375,0.479062,27.812,2.98475,34573.3,16291.8,78389.76,741439.8,695088,46351.8,2.80666,3511.89,1838.84,16331.2,40000,152437,0.0237854,0.210324,59599.3,4111.21,147981,2.18E-06,209198,609198,3816.52,975.575,3.34652,542.255,3910.39,958.332,4.04664,522.532,209198,3902.23,954.76,1.09577,515.849,3909.5,951.417,2.04503,513.032,100,270452
92636.27,0,92636.27,12.03,43.02,459.34,2.33,1.16,,2.49364,0.0241055,0.568977,26.9238,5.66633,10399.3,38254.8,28977.024,457428.7,432569,24859.7,2.14947,0.0168543,661.974,6036.88,40000,92533.1,0.00816403,0.335489,69417.6,1630.48,62499.7,8.00E-05,149294,549294,957.81,333.619,5.73654,176.608,968.413,330.278,4.59138,171.335,149294,964.913,327.099,2.94787,166.432,964.221,326.561,2.82854,165.705,100,363206
79187.46,0,79187.46,14.9,21.59,491.86,2.46,1.23,,0.985822,0.0279558,0.502554,27.6308,3.64886,9339.76,10515.3,27252.528,333699,315902,17797,2.08476,1177.76,622.01,5677.61,40000,79084.9,0.00836401,0.251486,57685.7,2182.01,75949.4,3.52E-05,135846,535846,1104.66,342.696,3.52236,198.064,1121.73,338.034,3.63044,192.698,135846,1118.87,335.264,2.03975,188.261,1118.23,334.56,2.16938,187.652,100,217755
113562.35,49638.42,163200.77,12.58,32.02,459.54,2.98,1.49,,0.25321,0.0322768,0.193061,20.8848,3.20481,14733.6,32815.5,35526.288,509779,477108,32671,2.50236,1.4177,814.411,7401.31,40000,163097,0.0123693,0.0290501,77286.8,1995.84,75048.3,4.51E-06,219858,619858,1267.31,507.268,4.85277,288.176,1294.92,499.256,4.99376,278.542,219858,1291.98,496.085,3.02772,273.079,1291.07,494.773,3.4972,272.058,100,448155
113562.35,87011.19,200573.55,13.24,15.43,612.03,3.14,1.57,,4.01E-06,0.0349067,0.590726,22.282,3.25346,18995.6,44579.1,44197.92,592259.5,547740,44519.5,2.52999,0.166028,1017.88,9207.9,40000,200468,0.0161735,0.414388,77751.3,1307.76,58774.3,1.00E-06,257229,657229,1360.38,662.583,5.54805,390.358,1397.22,651.356,5.71632,376.593,257229,1392.69,649.09,2.98145,371.263,1396.27,646.941,3.5354,369.297,100,309314
113562.35,6511.24,120073.59,22.33,18.58,535.84,5.29,2.65,,0.514136,0.0522185,0.323185,28.6235,3.31271,17921.9,20181.3,46703.952,559102.1,529455,29647.1,2.37958,1982.92,1077.04,9729.99,40000,119971,0.0149995,0.0601123,62563.7,3029.59,102367,1.34E-05,176732,576732,2046.11,615.81,3.90603,348.719,2093.25,605.803,4.03947,336.927,176732,2089.65,601.593,1.81984,330.262,2088.74,599.98,2.33929,329.003,100,239474
