WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,54116.35,167678.7,27.04,24.49,701.33,6.41,3.21,,2.72E-05,0.0726652,0.301377,27.1847,3.06144,29754.7,23571.6,66690.72,716073,670536,45537,2.76832,1906.1,1554.53,13893.9,40000,167573,0.0231995,0.0521881,72590.2,3063.1,115860,1.00E-06,224334,624334,2837.88,950.499,3.79059,538.995,2911.6,934.137,4.476,519.953,224334,2905.86,931.151,1.30086,513.585,2906.61,927.979,2.43822,511.096,100,350684
106496.05,0,106496.05,11.64,25.95,671.68,2.59,1.29,,0.293793,0.0432949,1.11828,36.2648,3.35829,16364.6,31918.9,40708.368,618603.5,582650,35953.5,2.36859,0.195002,935.779,8480.91,40000,106391,0.0212903,0.778602,79684.1,1106.28,54001.7,5.44E-06,163152,563152,1695.12,872.844,3.41304,486.071,1735.82,859.3,3.80281,470.147,163152,1727.61,854.616,1.12238,462.666,1731.8,851.613,1.89914,460.09,100,266227
104394.86,0,104394.86,34.83,41.96,630.21,7.59,3.8,,0.633169,0.0935096,0.544626,34.0789,3.66086,27601.3,35605.4,63255.36,700727.9,665048,35679.9,2.79797,1818.08,1471.73,13178.2,40000,104292,0.0217302,0.21033,76061.4,3941.36,140598,2.06E-05,161053,561053,3664.84,892.253,3.05033,474.003,3741.47,877.734,3.5116,457.859,161053,3738.36,871.692,1.15087,449.472,3740.38,869.208,1.81933,447.461,100,577090
113562.35,4359.48,117921.83,26.75,48.88,649.22,6.34,3.17,,0.880208,0.0841172,0.381368,34.2104,4.12305,28666.3,58820.1,62183.52,831350.3,789645,41705.3,2.90521,49.0235,1445.96,12954.9,40000,117817,0.0246457,0.0542437,94405.5,3202.22,119935,2.19E-05,174578,574578,3305.65,1011.64,3.3137,536.156,3373.26,995.768,3.56475,518.252,174578,3366.3,988.309,1.37189,508.594,3364.69,985.826,2.08886,506.624,100,783193
113562.35,82566.57,196128.92,32.91,43.67,502.53,7.8,3.9,,0.207616,0.0565713,1.64483,18.7948,3.88944,27506.8,48527.4,60736.32,607393.3,565417,41976.3,2.88843,847.683,1411.2,12653.4,40000,196026,0.0130845,1.48816,81708.2,3774.53,135397,5.65E-06,252787,652787,2204.53,537.555,4.71218,306.025,2255.85,528.24,4.69426,295.307,252787,2258.86,524.599,2.92267,289.722,2262.85,523.382,3.03042,288.454,100,749241
113562.35,40514.65,154077,28.16,20.98,671.08,6.68,3.34,,0.0632272,0.0750111,0.31271,28.0145,3.03967,28585.7,21728.8,65309.28,699198.1,656228,42970.1,2.73287,2255.69,1521.21,13606.1,40000,153972,0.0225136,0.0525184,69093.4,3270.17,121523,1.43E-06,210733,610733,2931.08,922.813,3.62847,518.43,3005.4,906.983,4.25859,500.094,210733,3000.01,903.612,1.24748,493.519,3000.44,900.544,2.33012,491.118,100,323487
113562.35,15959.95,129522.3,32.86,24.85,743.02,7.79,3.9,,0.117572,0.103131,0.440232,35.3984,3.25653,33408.1,18681,74901.6,810236.2,762297,47939.2,2.80444,2779.09,1753.7,15604.5,40000,129416,0.0292464,0.0958539,67852.7,3625.15,133474,2.92E-06,186177,586177,4035.46,1198.83,2.97677,652.404,4132.47,1178.48,3.81406,629.093,186177,4120.8,1174.06,0.780428,621.609,4125.24,1169.86,1.99487,618.081,100,303540
113562.35,77085.61,190647.97,24.77,28.82,495.76,5.87,2.94,,4.50E-05,0.0468133,0.201753,19.6166,3.09905,20489.1,24663.5,49045.92,531063.6,494298,36765.6,2.60245,2043.84,1132.46,10217.9,40000,190545,0.0131395,0.045826,63212.5,3365.17,114679,1.00E-06,247306,647306,1827.02,539.039,4.89125,310.536,1874.37,529.602,5.22164,299.443,247306,1872.87,527.131,2.93454,294.36,1872.53,525.58,3.46415,293.094,100,327883
113562.35,13890.72,127453.07,37,43.45,510.09,8.77,4.39,,1.03485,0.0706932,5.96123,25.6019,4.05709,24945.8,48056,57462.72,658801.5,623916,34885.5,2.80193,898.374,1332.8,11971.4,40000,127353,0.0159271,5.71917,84437.6,3933.09,139472,3.28E-05,184114,584114,2768.9,654.072,3.87517,351.157,2826.21,643.686,3.69152,339.091,184114,2826.71,638.352,1.89069,331.856,2827.73,637.085,2.04656,330.637,100,769005
113562.35,24336.2,137898.56,32.9,30.87,738.9,7.8,3.9,,0.0833782,0.0994566,0.416362,33.311,3.17682,33678.4,18957.3,75312.48,800035.6,751924,48111.6,2.81051,2751.21,1763.72,15690.1,40000,137793,0.0282647,0.0942042,67859.4,3616.52,133247,2.03E-06,194554,594554,3889.69,1158.53,3.10307,635.663,3984.91,1138.69,3.91318,612.879,194554,3974.09,1134.61,0.845262,605.665,3978.26,1130.59,2.0394,602.307,100,308099
113562.35,60925,174487.35,28.5,18.86,529.95,6.76,3.38,,0.0673821,0.0515223,0.240379,21.4528,3.03011,22059.9,20087,54020.16,541448.7,506243,35205.7,2.55979,2520.54,1250.65,11254.2,40000,174385,0.0134271,0.0581004,59563,3444.66,120214,1.68E-06,231146,631146,2009.72,550.994,4.61398,319.804,2062.29,541.351,4.80706,308.421,231146,2061.02,538.587,2.51612,303.06,2060.89,537.085,3.00243,301.804,100,269562
113562.35,82679.41,196241.77,28.68,27.17,707.66,6.8,3.4,,2.64E-06,0.0707446,0.275577,24.219,3.14023,32236.1,23419.7,71029.44,716314.7,668653,47661.7,2.81691,2002.54,1659.55,14797.8,40000,196135,0.0220908,0.0593767,71543.6,3160.97,119100,1.00E-06,252896,652896,2759.62,904.835,4.1564,521.919,2833.77,888.945,4.82109,503.345,252896,2828.63,886.547,1.59159,497.457,2829.78,883.633,2.65998,495.173,100,357228
111007.95,0,111007.95,14.17,19.38,703.01,3.28,1.64,,0.235616,0.0493019,2.16808,37.8316,3.41756,18193.6,40980.1,44093.952,684604.2,643361,41243.2,2.43627,0.200812,1015.43,9186.24,40000,110903,0.0242673,1.81226,82949.4,1195.16,57042.6,4.07E-06,167664,567664,1928.98,994.784,3.43639,549.379,1976.2,979.149,3.80816,530.844,167664,1965.57,974.293,1.0327,523.118,1972.07,970.693,1.89627,519.927,100,284561
113562.35,21958.82,135521.18,34.37,28.88,673.51,8.15,4.08,,0.15864,0.0963297,0.408212,31.0643,3.09491,31845.5,17228.5,72953.28,742439.2,698765,43674.2,2.76739,3212.15,1706.28,15198.6,40000,135416,0.0247899,0.107361,62301,3890.53,141008,4.30E-06,192177,592177,3766.59,1016.65,3.18072,557.992,3857.43,999.159,3.88182,538.003,192177,3849.65,995.017,0.9845,530.85,3853.19,991.596,2.0139,528.03,100,276757
106578.01,0,106578.01,18.46,33.97,550.55,4.11,2.05,,0.63771,0.0463546,0.346195,30.6706,3.48964,16328.5,30458,42123.264,532426.1,505135,27291.1,2.38666,662.521,969.033,8775.68,40000,106474,0.0145516,0.0628784,74076.2,2558.09,88443.2,1.68E-05,163235,563235,1820.47,597.412,3.71551,337.93,1859.34,587.983,3.90769,326.969,163235,1855.19,583.583,1.74763,320.231,1854.19,582.063,2.23822,319.075,100,411620
113562.35,4917.85,118480.21,18.6,38.81,503.67,4.41,2.21,,1.01961,0.0431888,0.352679,27.5083,4.0504,16662.4,70829.6,41893.056,566600.8,536645,29955.8,2.45556,0.133604,963.62,8727.72,40000,118377,0.0134946,0.103896,81403.9,2551.07,88561.3,2.59E-05,175138,575138,1698.72,553.721,4.32218,308.278,1732.52,545.445,4.04523,298.207,175138,1728.34,540.86,2.23953,291.626,1727.55,539.783,2.40236,290.602,100,555516
113562.35,7253.93,120816.28,26.86,40.28,501.25,6.37,3.18,,0.998389,0.0615465,0.657534,26.5554,3.97452,21772.9,50200.7,51569.28,604990.5,573365,31625.5,2.6947,606.259,1192.33,10743.6,40000,120714,0.0145933,0.409392,83398.3,3573.15,124493,3.09E-05,177475,577475,2413.11,599.171,3.998,326.331,2463.66,589.781,3.7814,315.232,177475,2461.92,584.894,1.97723,308.4,2461.86,583.732,2.13409,307.288,100,712765
113562.35,90070.85,203633.2,19.51,32.42,590.61,4.63,2.31,,4.73E-06,0.0432132,0.199194,21.5374,3.28892,22274.2,33866.2,51143.04,578344.4,537682,40662.4,2.64967,700.583,1182.21,10654.8,40000,203528,0.0154674,0.0285162,75771.6,2381.5,89765,1.00E-06,260289,660289,1686.73,633.953,5.11413,373.553,1731.81,622.902,5.55036,360.508,260289,1729.4,620.719,2.7692,355.224,1728.53,618.697,3.61726,353.749,100,408955
113562.35,71725.58,185287.93,23.24,34.4,579.2,5.51,2.76,,1.34E-05,0.050262,0.219814,22.2051,3.22204,23760.2,33703.9,54731.04,589825.7,550363,39462.7,2.68625,1099.04,1267.58,11402.3,40000,185183,0.0156789,0.0341438,74843.6,2873.76,105635,1.00E-06,241944,641944,1962.57,643.008,4.68452,373.338,2013.78,631.834,5.0481,360.274,241944,2011.27,629.125,2.42114,354.653,2010.48,627.157,3.17767,353.162,100,451351
113562.35,85567.38,199129.74,25.72,14.96,648.72,6.1,3.05,,3.44E-06,0.0591196,0.237299,22.6304,3.15307,28037.5,25038.4,63086.88,646063.8,602344,43719.8,2.74807,1756.62,1467.68,13143.1,40000,199024,0.0187853,0.0429308,70896.2,2974.79,111956,1.00E-06,255785,655785,2306.03,769.629,4.45413,448.004,2368.18,756.13,5.03528,432.215,255785,2364.91,753.857,1.98171,426.594,2364.79,751.411,2.94232,424.744,100,355295
113562.35,2194.6,115756.95,38.62,20.38,451.56,9.16,4.58,,3.50079,0.0162618,36.9803,24.3548,6.0449,9492.84,25328.2,28424.016,437959.7,407529,30430.7,1.92711,0.74559,649.151,5921.67,40000,115664,0.00969293,36.7582,68726.5,995.034,38576.2,0.000105831,172425,572425,651.258,396.196,6.30521,188.471,655.88,392.453,3.08459,180.73,172425,651.027,388.34,1.74179,175.188,650.47,387.717,1.57171,174.287,100,155271
85889.01,0,85889.01,38.73,30.97,455.39,6.95,3.47,,1.15373,0.0383927,13.7749,25.803,3.82845,10280.7,9952.97,31827.936,361443,342285,19158,2.04541,2445.03,728.2,6630.82,40000,85792.1,0.00808549,13.5385,51020,3697.74,106382,4.78E-05,142553,542553,1511.24,331.404,3.92693,186.724,1538.59,326.79,3.64116,181.032,142553,1536.48,324.031,2.13183,176.685,1535.71,323.42,2.16783,176.067,100,185159
113562.35,66667.22,180229.58,32.74,18.32,705.87,7.76,3.88,,3.50E-06,0.0822721,0.319017,25.5994,3.04437,34118.8,20164.2,75660,738244.6,690487,47757.6,2.82709,2635.25,1772.18,15762.5,40000,180123,0.0233412,0.0820485,66977.6,3565.56,131592,1.00E-06,236884,636884,3210.62,956.437,3.7917,544.074,3294.89,939.566,4.49848,524.517,236884,3288.35,936.775,1.32805,518.333,3290.88,933.648,2.38478,515.809,100,323078
113562.35,54168.88,167731.23,20.45,21.4,465.01,4.85,2.42,,0.144686,0.0407903,0.205469,20.5132,3.08327,16679.5,22973,41267.136,513165.5,479765,33400.5,2.49424,1493.76,948.905,8597.32,40000,167629,0.0123802,0.0411837,65700.4,3029.75,100846,2.94E-06,224390,624390,1595.85,507.994,4.87905,288.697,1634.53,499.506,5.01029,278.519,224390,1632.28,496.567,2.97086,273.215,1631.61,495.208,3.40773,272.088,100,335870
113562.35,54373.89,167936.25,14.71,28.07,507.86,3.49,1.74,,0.107623,0.0291276,3.18642,21.4122,3.05102,14399.5,36856.3,35542.656,528828.1,492111,36717.1,2.38756,0.122751,814.793,7404.72,40000,167833,0.0136991,3.01208,74530.5,1288.62,55794.9,1.68E-06,224594,624594,1137.36,561.477,4.86787,323.98,1165.37,552.526,4.9394,313.015,224594,1162.41,549.554,2.71666,307.501,1165.1,547.964,3.02571,305.959,100,290690
89615.75,0,89615.75,28.58,39.11,542.15,5.35,2.67,,0.969098,0.0491636,1.52031,29.9458,3.82652,15633.2,48882.2,40828.464,434571.5,412433,22138.5,2.42672,198.017,938.599,8505.93,40000,89514.4,0.0106443,1.23849,79477.1,3347.56,105017,3.84E-05,146275,546275,1930.88,437.141,3.6738,248.621,1968.82,430.351,3.61376,240.753,146275,1966.97,426.689,1.85984,235.276,1966.54,425.771,2.02465,234.472,100,651235
113562.35,43874.79,157437.15,23.38,46.07,492.74,5.54,2.77,,0.994465,0.0483948,0.331999,21.6314,4.6192,21625.3,78705.9,49684.32,625727.1,588378,37349.1,2.73421,0.129899,1147.59,10350.9,40000,157333,0.0130476,0.145529,86166,3066.9,111626,2.55E-05,214094,614094,1899.23,535.415,4.79813,294.788,1938.89,527.16,4.3289,284.792,214094,1936.27,522.782,2.72449,278.644,1935.79,521.903,2.7537,277.683,100,739512
76791.95,0,76791.95,36.38,17.83,573.24,5.83,2.92,,0.736688,0.0459639,7.25762,31.4205,3.47236,12254.8,7348.59,36941.472,350367.6,332531,17836.6,2.08714,2743.71,847.489,7696.14,40000,76692.2,0.00895234,6.96033,47783.8,3519.8,105522,3.47E-05,133453,533453,1804.62,367.909,3.28825,217.834,1839.72,361.952,3.53013,211.276,133453,1838.84,358.993,1.71245,206.451,1838.56,358.094,1.97009,205.781,100,114975
81726.78,0,81726.78,20.3,16.54,551.19,3.46,1.73,,0.80661,0.0369771,0.576521,30.4665,3.55468,11693.2,9477.73,33957.264,364038.7,345263,18775.7,2.11894,1880.48,777.795,7074.43,40000,81624.2,0.00940732,0.293355,54179.3,2666.04,88069,3.12E-05,138385,538385,1455.26,386.116,3.39627,227.72,1482.45,380.248,3.61648,221.128,138385,1479.69,377.173,1.84204,216.197,1479.08,376.293,2.07499,215.511,100,160389
84020.76,0,84020.76,25.51,22.72,517.83,4.48,2.24,,0.91427,0.0419891,1.75498,28.7942,3.63008,12065.3,8624.95,35384.736,368994.6,349906,19088.6,2.1313,2489.65,811.105,7371.82,40000,83919.4,0.00894209,1.48673,50092.7,3267.47,102062,3.86E-05,140680,540680,1650.37,367.017,3.58566,213.291,1681.83,361.457,3.58917,206.85,140680,1680.11,358.457,1.92586,202.112,1679.56,357.683,2.07248,201.445,100,142304
105162.25,0,105162.25,23.21,24.64,526.86,5.1,2.55,,0.689521,0.0493583,0.406849,29.3928,3.47395,15753.5,14251.9,43060.752,496315.3,470947,25368.3,2.27388,2195.28,991.095,8970.99,40000,105060,0.0128428,0.133562,57698,3132.44,101592,2.12E-05,161821,561821,1936.11,527.344,3.77798,300.442,1978.04,518.95,3.8471,290.598,161821,1974.93,514.94,1.8528,284.418,1974.33,513.713,2.17347,283.409,100,192509
113562.35,47567.57,161129.93,24.61,17.55,513.87,5.83,2.92,,0.203584,0.0483051,0.245031,22.2034,3.13023,19912.4,20299.2,49884.48,530033.6,496926,33107.6,2.48814,2282.03,1152.34,10392.6,40000,161027,0.0129751,0.0548291,59977.9,3277.47,112160,5.10E-06,217788,617788,1886.68,532.535,4.54392,308.567,1934.27,523.456,4.64726,297.775,217788,1932.67,520.4,2.48975,292.266,1932.2,519.003,2.92212,291.107,100,256897
79857.73,0,79857.73,15.42,16.09,503.8,2.57,1.29,,0.947405,0.0290782,0.498073,28.2098,3.62798,9728.76,10499.9,28336.224,340022.8,322006,18016.8,2.09009,1246.92,647.115,5903.38,40000,79755.1,0.00860901,0.240779,57511.7,2216.55,76878.5,3.39E-05,136516,536516,1148.24,352.848,3.48875,204.94,1166.66,347.942,3.63283,199.335,136516,1163.77,345.1,2.00468,194.786,1163.13,344.36,2.1563,194.162,100,209505
110817.71,0,110817.71,20.39,33,729.58,4.72,2.36,,0.217016,0.0719662,0.40719,39.6764,3.47772,23693.3,28610.4,54769.44,733606,692049,41557,2.64332,898.284,1268.5,11410.3,40000,110712,0.0271692,0.0324756,81213.5,2337.83,92587.6,4.44E-06,167473,567473,2821.34,1113.67,3.0661,606.36,2887.04,1095.7,3.87032,585.711,167473,2879.65,1090.82,0.826857,577.784,2878.65,1086.77,2.26342,574.685,100,375053
113562.35,45510.85,159073.21,16.6,37.83,607.39,3.94,1.97,,0.254022,0.0445925,0.24395,25.971,3.38976,20431.4,58372.6,47631.84,644508.6,605082,39426.6,2.59217,0.138284,1098.98,9923.3,40000,158968,0.0176904,0.0216164,82864.1,1925.19,77812.3,4.55E-06,215729,615729,1747.82,725.753,4.44448,414.136,1789.25,713.806,4.6789,400.05,215729,1785.27,709.882,2.10702,393.299,1783.7,707.616,3.05674,391.717,100,460344
113562.35,50651.05,164213.4,15.33,19.12,620.55,3.63,1.82,,0.0200585,0.0365129,2.32522,25.2393,3.06883,17872.4,42075.5,43182.24,597121.1,555365,41756.1,2.44136,0.196399,993.956,8996.3,40000,164109,0.017394,2.10734,78577.8,1270.2,57186.2,1.00E-06,220870,620870,1423.42,712.81,4.71124,414.401,1461.14,701.062,4.86116,400.105,220870,1455.63,698.163,2.11168,394.177,1460.52,695.761,2.69294,391.987,100,294162
113562.35,70495.75,184058.11,38.52,36.17,727.72,9.13,4.57,,4.40E-06,0.0966243,0.384464,25.6654,3.17076,39820.7,21328,86283.36,807657.8,755252,52405.8,2.91595,2868.41,2032.72,17975.7,40000,183951,0.0249783,0.141712,66795.8,3967.69,143823,1.00E-06,240712,640712,3771.27,1024.12,3.66746,579.403,3868.32,1005.71,4.38014,558.291,240712,3859.62,1002.48,1.26776,551.774,3864.97,999.133,2.2787,548.979,100,372308
109633.17,0,109633.17,14.38,44.23,570.3,3.29,1.65,,1.34553,0.041817,0.354079,31.7544,4.5212,16010.5,55187.8,40393.488,662207.2,629230,32977.2,2.37911,0.0303265,928.385,8415.31,40000,109529,0.0165686,0.0635533,78627,1733.16,68305.8,2.89E-05,166290,566290,1652.21,679.809,4.19698,367.98,1679.81,670.125,3.9316,356.276,166290,1673.83,664.103,2.05536,348.218,1672.68,662.744,2.30494,346.993,100,391076
113562.35,39059.17,152621.52,11.55,43.53,617.64,2.74,1.37,,0.643878,0.0375964,0.430406,26.8363,3.97868,17746.7,44300.1,42766.416,723762.5,681328,42434.5,2.43036,0.0247354,984.166,8909.67,40000,152516,0.0177141,0.197407,77174.8,1127.97,54048.6,1.02E-05,209277,609277,1474.87,726.975,5.04971,404.778,1507.96,715.796,4.56806,390.886,209277,1503.59,710.224,2.51265,382.984,1503.86,708.564,2.74645,381.315,100,273299
113562.35,38960.53,152522.89,37.55,39.56,653.29,8.9,4.45,,0.294798,0.0973084,0.4754,27.2312,3.31819,35343,26198.2,78131.52,784243.2,737257,46986.2,2.88682,2668.17,1832.54,16277.4,40000,152418,0.0231304,0.2127,68839.5,4121.63,148059,8.31E-06,209179,609179,3801.62,949.433,3.45258,522.548,3890.73,932.916,3.92662,503.818,209179,3886.89,928.123,1.30664,496.287,3892.34,925.218,2.06237,493.8,100,452713
88378.44,0,88378.44,27.43,36.65,719.37,5.06,2.53,,0.343283,0.0648277,0.417831,38.7884,3.45807,19111.1,33831.6,47326.176,553283.2,523968,29315.2,2.50944,989.64,1091.75,9859.62,40000,88275.1,0.0194518,0.0466925,75519.2,2870.52,100492,9.70E-06,145036,545036,2544.25,798.337,2.95003,438.52,2599.36,785.342,3.72515,424.192,145036,2594.16,780.883,0.940657,416.964,2593.11,778.072,2.00222,414.976,100,433046
113562.35,84329.26,197891.61,17.3,45.75,501.71,4.1,2.05,,0.231021,0.0361586,0.178652,20.6764,4.51406,18494.5,70565.7,42524.4,620575,578147,42428,2.62768,0.0443412,978.47,8859.25,40000,197788,0.0127246,0.0299208,78789.4,2240.58,81741.4,3.90E-06,254549,654549,1420.4,522.77,5.94698,293.964,1450.67,514.215,5.71383,283.748,254549,1447.19,510.181,4.19906,277.997,1446.34,508.985,4.48934,276.932,100,503475
113562.35,58562.78,172125.13,37.66,33.68,457.41,8.93,4.46,,0.252069,0.051096,5.47457,19.1595,3.36459,21160.2,25460.1,52097.76,519865.2,485233,34632.2,2.597,2510.97,1204.9,10853.7,40000,172026,0.0114778,5.313,61847.8,3966.45,135419,7.26E-06,228787,628787,1990.92,471.246,4.60799,268.521,2037.43,463.294,4.59072,259.084,228787,2040.44,460.173,2.79517,253.914,2043.84,459.113,2.90642,252.815,100,396988
113562.35,78528.19,192090.54,14.81,15.15,687.13,3.51,1.76,,3.26E-06,0.0417752,1.00125,24.5399,3.21641,21841.9,43814.1,49738.08,657467,609221,48246,2.59485,0.20816,1148.87,10362.1,40000,191984,0.0195759,0.794508,81787.2,1313.68,62216.5,1.00E-06,248745,648745,1628.41,801.649,5.10811,467.441,1672.27,788.204,5.29631,450.973,248745,1665.47,785.752,2.29634,445.219,1671.01,783.037,3.01036,442.772,100,329630
93364.31,0,93364.31,28.23,43.58,640.93,5.5,2.75,,0.656512,0.0663788,0.414691,34.7872,3.68463,20674.5,58125.9,48886.08,583908.9,554767,29141.9,2.67065,46.3576,1128.67,10184.6,40000,93261.3,0.0179476,0.0817298,88029.1,3143.88,111131,1.99E-05,150022,550022,2608,736.955,3.16955,399.205,2660.99,725.24,3.60514,386.211,150022,2656.11,719.923,1.28798,378.568,2655.15,717.905,1.94666,377.075,100,722365
108217.52,0,108217.52,27.26,45.7,601.72,6.16,3.08,,0.880127,0.0753017,0.403114,32.8838,3.97069,24730.3,58865,55794.24,708709.1,673669,35040.1,2.81084,109.822,1292.94,11623.8,40000,108114,0.0204362,0.0882877,91492.8,3317.4,120852,2.46E-05,164875,564875,2958.63,839.039,3.36064,446.667,3018.76,825.882,3.55775,431.797,164875,3013.16,819.431,1.45187,423.207,3012.07,817.446,1.9849,421.606,100,782957
102539.28,0,102539.28,35.28,45.35,591.82,7.55,3.78,,0.868512,0.0855487,1.63137,32.1191,3.86967,25866.1,46527.2,59195.04,669273.6,635891,33382.6,2.81536,1043.32,1374.25,12332.3,40000,102437,0.019078,1.31754,83430,3937.01,139435,2.96E-05,159198,559198,3353.67,783.658,3.23446,414.466,3420.88,771.109,3.45835,400.465,159198,3419.59,765.013,1.37684,392.305,3421.95,763.118,1.79349,390.711,100,736335
83110.75,0,83110.75,27.32,27.03,600.01,4.74,2.37,,0.414364,0.0307508,27.9728,32.3413,3.23872,11613.1,25474.2,32943.504,453763.7,428550,25213.7,2.07809,0.197252,754.169,6863.23,40000,83010.3,0.0157941,27.6699,73195.3,1220.41,47831.4,9.63E-06,139771,539771,1212.25,645.011,2.71089,361.099,1233.78,637.156,3.53451,352.212,139771,1228.66,633.082,1.06353,345.613,1230.03,631.763,1.66226,344.649,100,224708
113562.35,79247.75,192810.1,12.98,30.54,490.51,3.08,1.54,,9.49E-06,0.029895,1.57592,19.5437,3.08993,14885.8,39767.5,34989.216,532677.7,492480,40197.7,2.50553,0.0956444,801.87,7289.42,40000,192707,0.0136429,1.42889,74922,1372.25,58979.1,1.00E-06,249468,649468,1167.57,559.062,5.32018,320.976,1195.8,549.93,5.54167,309.855,249468,1192.63,547.379,3.299,304.712,1195.8,545.718,3.64058,303.095,100,316852
113562.35,8176.62,121738.97,37.88,42.75,580.06,8.98,4.49,,0.738121,0.0933203,3.3132,29.6734,3.71622,29929.2,35471.5,67711.68,745610.5,706254,39356.5,2.84899,1975.37,1579.2,14106.6,40000,121637,0.0209283,3.02311,75873,4153.54,148216,2.35E-05,178398,578398,3651.65,859.585,3.33089,458.878,3727.8,845.502,3.569,443.013,178398,3727.59,839.328,1.39989,434.621,3732.81,837.133,1.85586,432.71,100,605028
113562.35,63129,176691.35,27.3,33.56,583.31,6.47,3.24,,0.0298947,0.0596151,0.244577,22.6451,3.10324,25768.3,26552.5,59681.28,609243.2,569777,39466.2,2.7036,1989.67,1385.9,12433.6,40000,176587,0.0167423,0.0464562,68453.1,3333.75,120982,1.00E-06,233348,633348,2327.1,686.682,4.2613,394.612,2387.36,674.683,4.68428,380.704,233348,2384.93,671.778,2.02342,374.875,2384.6,669.692,2.77811,373.252,100,383720
113562.35,94032.1,207594.45,36.46,44.67,579.36,8.65,4.32,,0.0362805,0.0716795,0.905401,19.7548,3.79307,34254.9,37682.8,73867.2,696226.1,646549,49677.1,2.95342,1681.9,1728.52,15389,40000,207490,0.016718,0.732867,75955.1,3986.24,143257,1.00E-06,264251,664251,2791.04,686.745,4.39495,391.5,2858.75,674.341,4.68885,377.536,264251,2859.87,670.695,2.41328,371.459,2867.18,668.719,2.78399,369.616,100,631491
113562.35,30455.81,144018.16,19.97,17.29,572.58,4.74,2.37,,0.240307,0.0479384,0.263933,26.4031,3.10732,19215.7,25730.8,47601.648,578684.8,544338,34346.8,2.47216,1289.25,1098.27,9917.01,40000,143914,0.0161322,0.0305681,69717,2580.29,92329.9,5.13E-06,200675,600675,1875.81,661.9,4.20579,379.856,1922.17,650.85,4.47514,366.813,200675,1918.76,647.344,1.9184,360.478,1917.54,645.286,2.72749,358.98,100,303960
108963.74,0,108963.74,13.47,23.21,714.34,3.06,1.53,,0.227776,0.0495111,1.55067,38.3857,3.42934,18133.4,40143.8,43910.064,678878.9,638001,40877.9,2.43658,0.20012,1011.1,9147.93,40000,108858,0.0243431,1.18918,82693.2,1173.19,56553.6,3.96E-06,165619,565619,1937.43,997.871,3.39427,550.616,1984.78,982.183,3.79606,532.066,165619,1974.07,977.366,1.00235,524.375,1980.44,973.724,1.88703,521.159,100,281165
113562.35,74259.59,187821.95,22.38,35.01,548.36,5.31,2.65,,0.00117205,0.0457568,0.207181,21.2813,3.3054,22284.9,37777.3,51743.04,560683.5,522638,38045.5,2.66385,828.12,1196.47,10779.8,40000,187718,0.0140956,0.0338816,75896.2,2848.4,102900,1.00E-06,244479,644479,1786.83,578.288,4.83568,337.603,1833.24,568.233,5.12973,325.852,244479,1831.04,565.525,2.72979,320.464,1830.27,563.824,3.35721,319.148,100,490500
113562.35,35777.16,149339.52,21.76,27.5,643.39,5.16,2.58,,0.102062,0.0398292,6.63452,27.7805,3.09014,17905.4,44727.5,43761.072,628388.2,586411,41977.2,2.42252,0.210748,1007.59,9116.89,40000,149237,0.0193583,6.38629,80869.8,1342.25,58793.7,1.63E-06,205998,605998,1554.22,793.329,4.2912,454.511,1594.56,780.457,4.46141,438.92,205998,1587.75,777.04,1.69937,432.494,1593.17,774.331,2.35812,430.051,100,302229
113562.35,63185.4,176747.75,16.37,16.02,734.66,3.88,1.94,,3.43E-06,0.0484767,1.7417,27.1009,3.16399,23385.6,42991.2,52544.16,712120.2,661538,50582.2,2.6387,0.227345,1215.51,10946.7,40000,176641,0.0229759,1.50152,85011.5,1330.53,64668.5,1.00E-06,233402,633402,1890.87,940.715,4.41794,541.133,1940.9,925.147,4.73269,522.254,233402,1931.76,922.315,1.62749,516.063,1939.07,919.037,2.48393,513.13,100,343167
113562.35,53217.22,166779.58,19.83,15.69,555.28,4.7,2.35,,0.0829551,0.0428693,0.225778,23.3221,3.09535,19256.7,26243.1,47398.272,546604.2,511294,35310.2,2.48102,1237.46,1093.46,9874.64,40000,166676,0.0142524,0.0299479,68394,2571.34,90716.7,1.71E-06,223437,623437,1674.86,584.725,4.69784,342.266,1718.35,574.701,4.9419,330.372,223437,1715.76,571.904,2.44426,324.778,1714.77,570.095,3.15183,323.431,100,305165
89199.32,0,89199.32,25.71,34.2,544.58,4.79,2.39,,0.840856,0.0471641,0.981002,30.0871,3.63424,14521.8,23287.1,39934.704,416046.2,394834,21212.2,2.28253,1537.3,917.617,8319.73,40000,89096.6,0.0103994,0.698437,63135.2,3255.14,102966,3.34E-05,145858,545858,1851.71,427.111,3.58102,247.15,1888.77,420.387,3.63604,239.423,145858,1886.9,416.92,1.83154,234.066,1886.56,415.975,2.03907,233.276,100,349376
113562.35,20287.97,133850.32,28.98,38.62,643.81,6.87,3.44,,0.385441,0.0812447,0.33417,30.4475,3.40564,28627.7,33197.6,64399.2,739988.8,698992,40996.8,2.80306,1547.95,1499.27,13416.5,40000,133746,0.0227365,0.0463319,77928.9,3447.12,126617,9.69E-06,190507,590507,3181.96,932.863,3.42417,510.558,3255.7,917.388,3.87387,492.891,190507,3250.77,912.243,1.28324,485.035,3249.79,909.46,2.22455,482.882,100,517396
113562.35,80199.89,193762.25,11.58,34.61,583.74,2.75,1.37,,1.02E-05,0.0331184,0.244032,22.2412,3.37641,17874,42757.5,42049.488,595993.7,553472,42521.7,2.49533,0.0638697,967.298,8760.31,40000,193657,0.0153906,0.0701221,76021.5,1228.28,56404.9,1.00E-06,250418,650418,1293.75,630.947,5.49985,368.64,1327.92,620.31,5.62799,355.71,250418,1324.49,617.552,3.10198,350.117,1324.74,615.623,3.66478,348.425,100,293672
113562.35,81299.34,194861.69,11.67,25.52,627.96,2.77,1.38,,5.07E-06,0.0344458,0.227923,23.3388,3.27298,19031.6,41407.1,44659.728,592891.5,550749,42142.5,2.49894,0.140576,1028.77,9304.11,40000,194756,0.0164557,0.0420745,77223.9,1152.67,55048.4,1.00E-06,251517,651517,1344.76,674.15,5.40407,398.963,1381.47,662.708,5.68373,385.087,251517,1378.16,660.443,2.78691,379.605,1377.83,658.23,3.59578,377.844,100,279258
113562.35,38077.43,151639.79,34.98,42.55,619.54,8.29,4.15,,0.440713,0.0884932,0.393379,26.2178,3.50641,33002.1,33629.6,72713.76,764665.1,720548,44117.1,2.89739,1980.42,1700.45,15148.7,40000,151535,0.0211513,0.143811,75067.9,3993.16,143791,1.23E-05,208296,608296,3459.1,868.486,3.62356,476.579,3538.77,853.627,3.91354,459.723,208296,3537.57,848.406,1.53492,452.002,3539.73,846.054,2.1423,449.995,100,567128
113562.35,16026.35,129588.71,25.51,43.32,736.43,6.05,3.02,,0.423918,0.0857768,0.366263,35.5908,3.72443,30604.4,43389.5,65809.44,856016.9,808763,47253.9,2.89196,414.472,1533.27,13710.3,40000,129482,0.0283416,0.0303204,91011.7,2894.13,111586,9.16E-06,186243,586243,3364.61,1162.37,3.22959,628.466,3440,1143.53,3.8024,607.016,186243,3432.97,1137.32,1.06637,598.057,3431.07,1133.67,2.35243,595.287,100,631204
89771.26,0,89771.26,22.58,36.8,668.22,4.23,2.12,,0.431567,0.0523317,0.386963,36.3214,3.42957,16772.6,38199.1,42418.752,514085.6,487467,26618.6,2.43589,276.277,975.985,8837.24,40000,89667.9,0.0168005,0.0440208,79069.1,2499.05,87052.9,1.19E-05,146429,546429,2055.64,689.669,3.13355,386.275,2099.11,678.593,3.79374,374.037,146429,2094.59,674.268,1.17096,367.037,2093.27,672.021,2.0695,365.525,100,481155
113194.06,0,113194.06,28.13,21.38,575.4,6.65,3.32,,0.419977,0.0737107,0.371729,31.6617,3.24606,22617.1,17644.1,56080.8,622342.2,589766,32576.2,2.54894,2852.14,1299.78,11683.5,40000,113091,0.019052,0.0695141,60664.5,3585.91,126828,1.22E-05,169852,569852,2886.89,781.909,3.33345,430.144,2952.7,769.08,3.778,415.473,169852,2948.92,764.397,1.27765,408.134,2948.43,762.08,2.05381,406.362,100,245368
78856.26,0,78856.26,21.14,44.84,513.49,3.48,1.74,,1.9364,0.0316965,1.46805,28.7627,4.92206,11211.7,57671.5,31273.2,390350.6,369828,20522.6,2.21648,0.0285854,715.298,6515.25,40000,78754.3,0.00775257,1.20481,72921,2479.42,81791.4,8.22E-05,135515,535515,1254.06,317.282,4.5545,175.428,1272.57,313.612,3.75364,170.292,135515,1268.84,310.657,2.25486,165.809,1267.86,310.103,2.20685,165.163,100,517401
113562.35,38518.71,152081.07,18.49,21.01,497.6,4.38,2.19,,0.299118,0.0398759,0.232676,22.8546,3.16902,16473.6,21158.9,41989.872,520341.9,488637,31704.9,2.40013,1301.39,965.896,8747.89,40000,151978,0.0127864,0.0403188,65712.4,2652.78,90423.9,6.50E-06,208739,608739,1561.38,524.651,4.63803,301.83,1598.63,516.084,4.69491,291.512,208739,1595.86,512.811,2.60838,285.843,1595.04,511.455,3.05233,284.751,100,293383
113562.35,30060.92,143623.27,18.5,29.21,629.02,4.39,2.19,,0.156037,0.0386261,4.94104,28.1402,3.10951,17195.7,42260.6,42441.936,617173.7,576960,40213.7,2.39392,0.197904,976.53,8842.07,40000,143520,0.0187538,4.68883,79657.5,1290.54,56890.9,2.56E-06,200281,600281,1507.6,768.731,4.25891,440.154,1546.47,756.335,4.39106,425.132,200281,1540.2,752.724,1.71056,418.592,1545.05,750.152,2.32567,416.27,100,289137
113562.35,3928.93,117491.28,14.09,16.13,736.22,3.34,1.67,,0.178402,0.0592552,0.384553,39.1355,3.46196,21658,37107.5,49874.88,739512.6,696589,42923.6,2.59272,1.21096,1152.12,10390.6,40000,117385,0.0272844,0.0229164,87352.3,1479.27,68132.8,3.07E-06,174146,574146,2323.48,1118.13,3.29141,615.362,2378.68,1100.18,4.0779,594.489,174146,2371.91,1095.57,0.896479,586.652,2370.21,1091.38,2.51948,583.567,100,368245
113562.35,18741.64,132304,32.69,34.36,739.31,7.75,3.88,,0.155171,0.101586,0.418773,34.6057,3.29454,33659.4,21279.6,74884.32,817700.9,769715,47985.9,2.82667,2545.51,1753.28,15600.9,40000,132198,0.028805,0.0831857,70275.2,3607.36,132947,3.84E-06,188959,588959,3975.37,1180.9,3.04373,643.091,4070.57,1160.86,3.82191,620.157,188959,4060.25,1156.23,0.838911,612.518,4063.43,1152.2,2.03211,609.158,100,349551
113562.35,17653.74,131216.1,22.93,28.27,701.44,5.44,2.72,,0.149833,0.0721813,0.351781,33.5957,3.22337,25690.9,25371.9,58998.24,724641.9,682062,42579.9,2.68248,1430.39,1369.55,12291.3,40000,131111,0.0251286,0.0373737,76563.7,2692.34,103671,3.11E-06,187872,587872,2825.4,1029.94,3.35932,569.839,2894.2,1012.88,4.04648,550.074,187872,2887.81,1008.74,1.00871,542.781,2887.25,1005.14,2.29772,540.017,100,352174
113562.35,79178.28,192740.63,18.62,42.49,535.31,4.41,2.21,,0.194605,0.0298392,3.92035,21.3182,4.07543,16153.3,57160,38655.456,625895.4,581666,44229.4,2.44752,0.0232789,887.618,8053.22,40000,192638,0.0137313,3.76012,74740,1271.46,54774.5,2.81E-06,249399,649399,1168.32,563.494,6.03444,319.967,1194.19,554.562,5.68337,308.899,249399,1191.74,550.553,3.90382,302.852,1193.57,549.254,3.96285,301.379,100,283092
113562.35,41612.66,155175.01,21.82,21.75,638.4,5.17,2.59,,0.0824502,0.0573582,0.273774,27.0599,3.05856,23531.7,26372.7,54997.92,640486.7,600760,39726.7,2.62892,1345.86,1273.94,11457.9,40000,155070,0.0196916,0.0314666,73670.5,2632.83,99735.7,1.67E-06,211831,611831,2242.31,807.214,3.99182,460.109,2299.29,793.563,4.49747,444.141,211831,2295.36,790.368,1.55578,437.767,2294.33,787.662,2.63148,435.779,100,344852
113562.35,13596.45,127158.81,32.85,30.39,578.99,7.79,3.89,,0.320204,0.0827421,0.461019,28.6523,3.08402,26399.2,15956.9,63647.52,644002.9,607710,36292.9,2.64724,3449.1,1481.17,13259.9,40000,127056,0.0194365,0.185416,57144,3990.53,142039,9.74E-06,183817,583817,3233.57,797.706,3.36875,439.358,3308.53,784.215,3.84622,423.958,183817,3306.33,779.912,1.28197,416.922,3309.68,777.461,1.98627,414.908,100,240534
113562.35,92800.98,206363.33,11.62,47.99,460.1,2.76,1.38,,0.321799,0.0296887,0.154494,19.3515,5.40986,15754.4,46224.7,35936.4,630550.9,586337,44213.9,2.58492,0.0200318,823.991,7486.75,40000,206259,0.011908,0.025034,73524.8,1563.98,63908.5,4.76E-06,263020,663020,1172.47,489.018,5.96843,271.019,1192.15,481.505,5.71229,262.104,263020,1188.33,477.297,4.58547,256.624,1187.55,476.321,4.78476,255.731,100,364349
92134.5,0,92134.5,23.74,47.2,459.82,4.57,2.28,,2.76203,0.0316864,4.67982,26.6945,5.98923,11842.3,70383.4,32907.312,466655,441415,25240,2.22596,0.021721,753.326,6855.69,40000,92033.8,0.00778875,4.44349,74311.8,2610.79,83677.6,0.000106841,148795,548795,1254.03,318.396,5.70825,166.896,1272.4,315.141,4.36079,161.626,148795,1268.43,312.055,2.77131,156.911,1267.46,311.55,2.64775,156.22,100,530782
113562.35,34693.39,148255.74,17.05,21.04,538.74,4.04,2.02,,0.275591,0.0396652,0.243082,24.7655,3.15634,17147.1,22592.5,43350.24,539335.8,506892,32443.8,2.40153,968.471,997.912,9031.3,40000,148152,0.0139374,0.0307013,69335.6,2305.2,82499.7,5.78E-06,204913,604913,1552.88,571.91,4.48556,332.399,1590.8,562.475,4.64015,321.137,204913,1587.69,559.137,2.32018,315.182,1586.61,557.495,2.94757,313.966,100,297705
113562.35,47261.18,160823.53,18.05,28.15,676.2,4.28,2.14,,0.00312256,0.0430409,3.50177,27.2986,3.08682,19997.2,44663.5,47009.184,654353.5,608924,45429.5,2.51944,0.218006,1084.25,9793.58,40000,160719,0.0206488,3.25923,82439.9,1318.15,61199.7,1.00E-06,217480,617480,1678.9,845.862,4.37004,485.664,1722.98,831.978,4.63119,468.868,217480,1715.18,828.92,1.68489,462.617,1721.64,825.954,2.43282,459.952,100,319537
113562.35,78418.83,191981.18,31.76,30.78,669.68,7.53,3.77,,3.43E-06,0.0740259,0.28346,23.4377,3.06397,32450.1,20671.4,72485.76,693197.8,647347,45850.8,2.80543,2595.25,1694.92,15101.2,40000,191876,0.0208041,0.0722472,65870.4,3535.15,130147,1.00E-06,248637,648637,2887.12,852.519,4.06601,490.043,2964.03,837.383,4.71391,472.479,248637,2959.47,834.878,1.62039,466.617,2961.04,832.164,2.58081,464.462,100,322659
82528.14,0,82528.14,17.67,45.74,455.5,3.05,1.52,,1.88132,0.0264305,0.80757,26.6361,4.49218,8398.21,45744.4,27942.576,372742.7,353665,19077.7,1.77756,0.0122792,637.993,5821.37,40000,82426.3,0.00696032,0.57472,58160.7,2170.05,44712.7,7.43E-05,139187,539187,1040.54,284.78,5.63375,147.784,1054.39,281.744,4.58279,142.997,139187,1058.04,278.981,2.91744,138.5,1057.22,278.413,2.76159,137.742,100,216060
113562.35,55331.35,168893.7,25.05,32.86,652.41,5.94,2.97,,1.19E-05,0.0401553,7.44896,25.5285,3.1002,19321.4,50305.1,46022.496,635785.5,590953,44832.5,2.49364,0.171271,1060.94,9588.02,40000,168792,0.0193288,7.22604,82033.9,1396.02,62455.9,1.00E-06,225553,625553,1566.2,791.771,4.49787,457.217,1607.14,778.788,4.74897,441.533,225553,1600.4,775.843,1.88448,435.459,1606.21,773.153,2.55672,433.033,100,330429
113562.35,73228.01,186790.36,29.01,18.69,635.01,6.88,3.44,,4.99E-06,0.066112,0.25903,23.0889,3.04679,28975.4,21829.5,65878.08,650258.1,607381,42877.1,2.74855,2366.06,1534.92,13724.6,40000,186685,0.0190372,0.0544484,66328.8,3366.77,123972,1.00E-06,243446,643446,2579.07,780.25,4.17803,449.377,2647.5,766.508,4.76062,433.411,243446,2644.09,763.959,1.78315,427.61,2644.48,761.489,2.69363,425.69,100,323784
113562.35,25237.71,138800.07,35.08,43.19,672.31,8.32,4.16,,0.464013,0.0996625,0.371786,30.4437,3.57853,34694.4,32260,75677.76,829377.6,783615,45762.6,2.91684,1963.98,1772.62,15766.2,40000,138695,0.0249978,0.0774605,76591.2,3921.74,141976,1.27E-05,195456,595456,3901.82,1026.04,3.3062,555.936,3990.62,1008.72,3.74791,536.389,195456,3986.07,1002.83,1.23385,527.933,3986.5,999.914,2.08204,525.539,100,552186
113562.35,59931.66,173494.01,11.54,32.13,557.44,2.74,1.37,,0.0268546,0.0315486,0.745605,22.5167,3.11189,16345.7,37864.5,39630.384,556879.4,517530,39349.4,2.42742,0.115348,910.476,8256.33,40000,173389,0.0147536,0.560307,75349,1225.29,55830,1.00E-06,230150,630150,1230.47,604.78,4.97502,353.141,1262.58,594.819,5.08539,341.003,230150,1259.01,592.002,2.63324,335.43,1261.94,590.145,3.04727,333.684,100,289994
113562.35,11477.19,125039.55,28.69,21.6,491.37,6.8,3.4,,0.605189,0.0590156,0.984463,25.4306,3.3439,19420.2,15105,50746.56,536589,507384,29205,2.42983,3141.52,1172.79,10572.2,40000,124938,0.0131954,0.748706,53609,3799.33,127701,1.95E-05,181699,581699,2306.6,541.837,3.98984,304.878,2358.32,532.994,3.96091,294.391,181699,2359.16,529.04,1.98806,288.246,2360.62,527.816,2.22167,287.129,100,198619
96713.35,0,96713.35,13.63,40.36,704.86,2.75,1.38,,0.572771,0.0456523,0.377937,38.6916,3.7505,16254.8,44101.3,40546.992,632348.1,600227,32121.1,2.37664,0.0422365,931.99,8447.29,40000,96608.2,0.0208319,0.0208752,79024.9,1302.05,58459,1.16E-05,153369,553369,1799.04,854.729,3.28015,469.502,1834.26,841.716,3.91168,454.788,153369,1828.26,836.056,1.23283,446.379,1826.09,833.276,2.4504,444.614,100,306102
113562.35,76648.3,190210.66,25.47,15.38,468.69,6.04,3.02,,1.95E-05,0.046853,0.204444,18.9189,3.09254,19811.4,24102.3,47644.032,519609.3,483430,36179.3,2.60258,2240.23,1099.27,9925.84,40000,190109,0.0125307,0.0559868,61319.2,3576.63,119499,1.00E-06,246870,646870,1828.58,514.155,4.91568,293.841,1875.19,505.168,5.22248,283.276,246870,1874.19,502.65,3.07756,278.288,1874.12,501.226,3.51959,277.073,100,326206
113562.35,89327.59,202889.94,22.38,29.64,582.43,5.31,2.65,,4.91E-06,0.0466339,0.203595,21.1219,3.21981,23290.6,27103.8,54051.36,570989.6,531029,39960.6,2.64562,1423.38,1251.38,11260.7,40000,202785,0.0151633,0.0333595,69637.2,2750.23,101245,1.00E-06,259546,659546,1819.1,621.544,4.94592,366.149,1868.23,610.634,5.38756,353.318,259546,1866.05,608.467,2.65902,348.099,1865.36,606.531,3.44079,346.653,100,347488
113562.35,11933.24,125495.59,31.79,35.17,456.32,7.54,3.77,,1.50959,0.0444669,6.85703,24.1634,4.59475,16357.9,28104.7,43182.816,512216.9,482100,30116.9,2.42414,2562.42,993.968,8996.42,40000,125397,0.0102199,6.64107,59191.8,3605.08,127068,4.74E-05,182158,582158,1744.2,419.565,4.92285,234.889,1780.96,413.191,4.16223,226.577,182158,1779.19,409.447,2.55992,221.086,1778.68,408.795,2.51162,220.257,100,320304
113562.35,84023.1,197585.46,37.88,21.88,563.98,8.98,4.49,,5.76E-06,0.0696513,1.59041,19.925,3.02683,30399.2,16836.4,70361.28,604333.3,559896,44437.3,2.75239,3520.22,1643.35,14658.6,40000,197483,0.0159787,1.41419,55470.6,4107.11,146660,1.00E-06,254244,654244,2708.56,655.629,4.24161,378.761,2777,643.766,4.77904,365.142,254244,2776.39,641.329,2.10933,359.745,2786.05,639.148,2.64839,357.821,100,266040
113470.51,0,113470.51,14.34,37.31,563.21,3.4,1.7,,0.726398,0.0421757,0.321743,31.6045,3.70703,16283.4,55974.7,41012.832,615036.2,583582,31454.2,2.39195,0.0788612,942.931,8544.34,40000,113366,0.0169529,0.0346455,79789,1786.58,70042.1,1.52E-05,170127,570127,1660.22,695.796,3.87888,387.932,1693.66,685.157,4.03478,375.419,170127,1688.43,679.918,1.81185,367.751,1687.03,678.115,2.45114,366.433,100,401941
113562.35,74180.2,187742.56,30.69,29.34,572.4,7.28,3.64,,8.11E-06,0.062847,0.264455,21.1904,3.02837,27357.7,19413.3,63747.84,594783.5,554814,39969.5,2.70456,2873,1483.58,13280.8,40000,187639,0.0160977,0.0793798,60029.4,3672.27,132099,1.00E-06,244400,644400,2449.72,660.184,4.30183,381.57,2514.16,648.429,4.78806,367.976,244400,2512.78,645.895,2.10155,362.466,2513.88,643.908,2.76358,360.847,100,286073
113562.35,34966.22,148528.57,22.66,23.59,526.55,5.37,2.69,,0.293283,0.047413,0.256953,23.9973,3.15285,18773.2,21371.2,47816.16,540721.2,508502,32219.2,2.42966,1943.72,1103.34,9961.7,40000,148427,0.0136662,0.0470517,61920.8,3035.26,103541,7.12E-06,205188,605188,1854.05,560.924,4.36217,323.97,1899.82,551.516,4.47382,312.789,205188,1897.29,548.144,2.2609,306.917,1896.52,546.647,2.75854,305.725,100,260466
85320.56,0,85320.56,20.05,25.53,511.28,3.57,1.79,,0.936007,0.0366687,0.670957,28.5373,3.66025,11448.9,9772.94,33215.088,370699.7,351361,19338.7,2.12879,1956.51,760.496,6919.81,40000,85218.3,0.00911949,0.407749,53902.7,2799.68,91327.5,3.56E-05,141979,541979,1443.57,374.064,3.60075,217.327,1470.02,368.586,3.63411,210.958,141979,1467.37,365.555,1.97639,206.18,1466.75,364.78,2.12267,205.508,100,170466
113562.35,45095.94,158658.29,32.33,37.56,564.71,7.67,3.83,,0.314872,0.0727719,0.373727,23.4884,3.28467,28375.6,30209.5,64914.24,656199.3,616518,39681.3,2.78629,2227.76,1511.68,13523.8,40000,158555,0.0172889,0.157055,69491,3884.05,139181,8.80E-06,215316,615316,2840.98,709.812,3.9259,397.018,2908.65,697.579,4.16415,382.96,215316,2908.79,693.475,1.83239,376.321,2910.88,691.554,2.33223,374.666,100,480748
108971.77,0,108971.77,24.13,21.4,672.88,5.49,2.74,,0.2745,0.0722361,0.386092,36.7011,3.3414,22735.7,22772.1,54521.76,668916.9,632199,36717.9,2.58299,1778.89,1262.59,11358.7,40000,108867,0.0233949,0.0377433,71419.7,2873.76,106526,6.53E-06,165628,565628,2831.27,959.422,3.12343,524.907,2896.55,943.827,3.82798,507.105,165628,2890.55,939.133,0.954794,499.474,2889.45,935.796,2.16725,496.981,100,304903
113562.35,51940.38,165502.74,37.64,37.66,716.89,8.93,4.46,,0.115504,0.10399,0.408651,27.5804,3.22038,39966.4,22055,85867.2,817904.5,767233,50671.5,2.94651,2902.93,2022.46,17889,40000,165396,0.0258135,0.142754,66789.1,4021.81,146786,3.07E-06,222157,622157,4065.2,1058.41,3.38178,586.17,4163.03,1039.93,4.05162,565.167,222157,4154.71,1035.89,1.13974,558.101,4159.61,1032.54,2.11272,555.298,100,388925
81229.48,0,81229.48,35.45,16.26,517.8,6.01,3.01,,0.912111,0.0427843,8.63877,28.7641,3.60632,11521.7,8114.22,34914.144,356637.6,338209,18428.6,2.0795,2662.75,800.118,7273.78,40000,81130.5,0.00860415,8.37006,48608.9,3561.4,105926,4.06E-05,137891,537891,1681.57,353.198,3.54828,205.046,1713.43,347.821,3.55339,198.848,137891,1711.96,344.918,1.9089,194.238,1711.37,344.166,2.05317,193.596,100,135687
89500.9,0,89500.9,12.23,43.38,617.28,2.28,1.14,,1.33248,0.0287927,2.90129,33.5668,4.42412,12013.2,31685.1,32680.224,536320.6,509928,26392.6,2.14245,0.0157761,748.037,6808.38,40000,89396.9,0.0141536,2.59013,69771.3,846.036,43938.8,3.22E-05,146158,546158,1136.68,580.169,3.80383,317.526,1157.64,572.465,3.50762,308.108,146158,1152.32,567.285,1.77928,301.121,1151.71,566.145,1.92281,300.045,100,205098
89287.8,0,89287.8,19.9,23.35,590.61,3.71,1.85,,0.560385,0.0427821,0.390304,32.4248,3.35119,13849.4,12863.7,38402.784,434043.8,412006,22037.8,2.21099,1645.29,881.697,8000.58,40000,89184.5,0.012433,0.0870104,59605.7,2551.64,86811.9,1.78E-05,145946,545946,1680.79,510.564,3.29949,295.926,1715.57,502.385,3.7645,286.838,145946,1712.11,498.718,1.54896,280.84,1711.28,497.321,2.06257,279.876,100,194245
113562.35,83369.13,196931.49,29.42,18.98,542.41,6.98,3.49,,7.71E-06,0.0557234,0.246724,19.909,3.1221,25553.7,19594.6,60261.12,555511.5,516882,38629.5,2.66708,2797.12,1399.81,12554.4,40000,196828,0.0141161,0.0796908,58853.8,3618.25,128740,1.00E-06,253589,653589,2170.87,578.999,4.59068,338.628,2228.34,568.678,5.00119,326.656,253589,2228.05,566.308,2.51662,321.496,2228.94,564.644,3.04621,320.106,100,279176
113562.35,9281.13,122843.48,20.94,21.21,578.6,4.97,2.48,,0.37501,0.0541547,0.312634,30.1056,3.22222,19177,23408.5,48178.08,595408.2,562870,32538.2,2.45156,1561.37,1111.91,10037.1,40000,122740,0.0174934,0.0361306,68399.3,2729.49,97061.9,8.78E-06,179501,579501,2121.93,717.856,3.75758,404.865,2171.65,706.161,4.09207,391.221,179501,2167.51,701.925,1.55973,384.231,2166.19,699.738,2.39151,382.643,100,282432
101403.74,0,101403.74,34.34,22.2,639.91,7.27,3.64,,0.322903,0.086231,0.477855,34.5974,3.22879,24050.1,15559.7,59225.76,610381.7,577509,32872.7,2.5852,3313.67,1374.99,12338.7,40000,101301,0.0204903,0.140155,57450,3865.01,136456,1.05E-05,158062,558062,3376.1,840.986,2.9734,456.385,3451.43,826.935,3.65976,440.692,158062,3446.65,822.427,0.971841,433.449,3449.24,819.612,1.84491,431.241,100,224638
77684.06,0,77684.06,38.25,15.95,507.5,6.2,3.1,,0.941399,0.0402837,11.3736,28.2577,3.6013,10489.1,7995.47,32482.464,336947.2,319416,17531.2,2.03851,2598.04,743.433,6767.18,40000,77585.9,0.00809974,11.1106,48430.3,3599.96,105066,4.28E-05,134347,534347,1584.85,332.374,3.5285,192.082,1613.83,327.435,3.5231,186.386,134347,1612.06,324.69,1.9328,181.999,1611.35,323.99,2.05982,181.396,100,143547
113562.35,40534.1,154096.45,29.35,14.63,589.61,6.96,3.48,,0.152779,0.0683671,0.289484,25.0965,2.99382,25889.7,19239.9,61364.64,624695.4,586799,37896.4,2.65833,2771.62,1426.29,12784.3,40000,153993,0.0181038,0.0592685,61865.1,3574.88,128896,3.92E-06,210754,610754,2670.36,742.619,3.83852,420.093,2737.37,729.812,4.27602,405.268,210754,2734.63,726.434,1.60677,398.979,2734.68,724.154,2.39747,397.19,100,279219
113562.35,3927.86,117490.21,25.01,35.99,729.12,5.93,2.97,,0.275354,0.0859243,0.405136,38.3369,3.53378,28125.7,30120.7,62968.8,796639.4,752031,44608.4,2.77167,1244.16,1464.84,13118.5,40000,117384,0.0285798,0.0392566,81417.1,2900.54,110966,6.10E-06,174145,574145,3368.03,1171.65,3.02549,633.126,3445.55,1152.6,3.77689,611.344,174145,3437.66,1147.2,0.852113,603.02,3436.97,1143.19,2.19208,599.875,100,448629
99422.9,0,99422.9,31.03,31.36,642.35,6.44,3.22,,0.334835,0.0755897,0.411609,34.8465,3.24831,21555.1,17032.2,54063.84,581022.1,550235,30787.1,2.51566,2821.79,1251.68,11263.3,40000,99320,0.0193629,0.0754857,59896.3,3541.02,124027,1.03E-05,156081,556081,2961.64,794.659,3.05384,435.552,3028.03,781.508,3.71284,420.84,156081,3023.52,777.145,1.03027,413.73,3023.59,774.517,1.93725,411.764,100,230342
113562.35,6341.7,119904.05,32.78,48.92,568.94,7.77,3.89,,1.14506,0.0875385,1.11448,29.5809,4.27286,29238.9,52198.5,64352.64,773379.8,734437,38942.8,2.92128,671.241,1498.15,13406.8,40000,119801,0.0202183,0.827245,88872.7,3925.87,140794,3.54E-05,176562,576562,3432.5,830.492,3.53255,436.921,3501.86,817.273,3.47779,421.941,176562,3500.5,810.433,1.59941,413.217,3501.54,808.731,1.87087,411.667,100,825043
76843.63,0,76843.63,31.49,21.87,550.04,5.05,2.53,,0.803912,0.0434392,4.52393,30.3081,3.50937,11708.8,7659.99,35088.432,344024.6,326383,17641.6,2.09477,2640.66,804.187,7310.09,40000,76743.2,0.0086408,4.23894,48203.1,3416.77,104052,3.72E-05,133504,533504,1706.9,354.912,3.3562,208.57,1739.32,349.34,3.52317,202.357,133504,1738.04,346.455,1.79432,197.693,1737.57,345.632,2.00428,197.052,100,126651
113562.35,44424.4,157986.75,21.82,45.66,502.2,5.17,2.59,,0.238925,0.0564742,0.199447,22.5347,3.5707,22577.9,65140.3,54679.68,877795,835633,42162,2.61203,0.0639329,1266.35,11391.6,40000,157882,0.0230054,0.0108802,87008.1,2492.14,96010.8,3.35E-06,214643,614643,2192.76,927.017,2.56357,592.646,2257.83,911.933,3.28283,575.278,214643,2261.67,923.448,1.55107,583.543,2258.97,920.215,3.19147,581.411,100,598527
113562.35,20507.54,134069.9,26.02,30.72,599.81,6.17,3.08,,0.261198,0.0663117,0.309331,28.6597,3.09872,23402.1,20845,56418.24,631938,595922,36016,2.59398,2298.16,1307.84,11753.8,40000,133966,0.0191743,0.0433493,65598.1,3249.08,117503,6.46E-06,190727,590727,2594.55,786.559,3.63314,440.337,2657.26,773.422,4.07642,425.129,190727,2653.36,769.436,1.41516,418.273,2652.47,766.973,2.31466,416.418,100,286946
113562.35,84245.5,197807.85,23.61,24.81,717.02,5.6,2.8,,2.49E-06,0.061852,0.259262,24.5663,3.20443,29560.8,27985.9,64888.8,706283.7,658803,47480.7,2.79114,1185.62,1511.07,13518.5,40000,197701,0.0219337,0.0447457,77862.2,2610.21,102337,1.00E-06,254462,654462,2413.51,898.138,4.35632,520.711,2478.44,882.577,4.99862,502.386,254462,2473.75,880.28,1.70022,496.523,2474.08,877.346,2.83259,494.276,100,395386
113562.35,2165.68,115728.03,25.6,38.62,527.26,6.07,3.03,,0.826308,0.0630409,0.405197,28.8364,3.74837,21513.3,44567.6,51418.56,616617.1,585217,31400.1,2.65367,806.015,1188.75,10712.2,40000,115625,0.0161038,0.134115,80955.4,3410.35,119524,2.41E-05,172386,572386,2473.1,661.227,3.7663,361.147,2525.83,650.753,3.75262,348.937,172386,2522.25,645.608,1.77955,341.668,2521.64,644.153,2.1105,340.414,100,627805
113562.35,11620,125182.35,30.66,49.4,711.7,7.27,3.64,,0.712504,0.0994034,0.385566,35.3142,4.03516,33768.7,44915.9,71734.56,907114,860097,47017,2.97036,670.519,1676.67,14944.7,40000,125076,0.0281488,0.0451942,90388,3468.72,128544,1.79E-05,181837,581837,3901.71,1155.26,3.16697,614.266,3985.03,1136.63,3.58251,593.366,181837,3977.86,1129.08,1.18826,583.454,3976.14,1125.95,2.14457,580.99,100,716496
113562.35,58306.19,171868.55,34.53,17.34,743.84,8.19,4.09,,3.23E-06,0.092435,0.365147,27.7311,3.06219,36540.9,19300.2,80280.48,789080.5,738634,50446.5,2.85694,2757.13,1885.14,16725.1,40000,171762,0.0260791,0.102874,67316.7,3659.83,134746,1.00E-06,228523,628523,3609.05,1068.6,3.54711,602.41,3702.42,1049.8,4.32553,580.649,228523,3693.09,1046.74,1.10217,574.195,3697.4,1043.16,2.23518,571.236,100,320158
113562.35,8782.11,122344.46,22.43,16.04,450.16,5.32,2.66,,0.879481,0.0224598,12.9898,24.3688,3.75264,10304.4,27739.5,29538.72,481836.4,454694,27142.4,2.05149,0.124606,675.006,6153.9,40000,122246,0.0114248,12.7788,70596.7,1271.36,47940.6,1.80E-05,179007,579007,882.881,467.812,4.49578,265.093,901.493,461.504,4.12367,256.947,179007,898.56,457.826,2.43752,251.335,898.392,456.992,2.4806,250.431,100,231060
94031.9,0,94031.9,33.09,15.47,665.19,6.5,3.25,,0.313398,0.0769335,0.440931,35.8983,3.25584,21164.1,16210.4,53493.6,559437.6,529666,29771.6,2.49998,2929.59,1238.1,11144.5,40000,93929.3,0.0190707,0.0928312,58390.8,3599.82,125134,1.01E-05,150690,550690,3014.3,782.785,2.95804,428.397,3081.26,769.747,3.67944,413.947,150690,3076.57,765.505,0.961916,406.957,3077.34,762.829,1.87304,404.953,100,217342
77772.51,0,77772.51,28.25,46.23,746.49,4.59,2.29,,0.537783,0.0592556,0.442123,40.0347,3.72184,17525.5,72121.1,43293.792,520471.7,494337,26134.7,2.51623,0.131292,996.582,9019.54,40000,77669.4,0.0177002,0.0584799,83453.6,2661.99,93832.5,1.65E-05,134430,534430,2331.12,726.734,2.87096,396.606,2376.64,715.258,3.61326,384.252,134430,2371.46,710.326,1.04075,376.814,2370.22,708.009,1.92541,375.249,100,596132
