WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,14614.42,128176.78,11.75,23.74,484.28,2.79,1.39,,0.668293,0.0249561,3.58279,24.9219,3.52718,12179.7,25965.6,32596.32,498326,469855,28471,2.19113,0.158321,746.084,6790.9,40000,128073,0.0122686,3.36594,71281.1,1034.37,48395,1.35E-05,184834,584834,978.8,502.664,4.43038,288.864,1000.73,495.513,4.17948,279.841,184834,998.024,491.74,2.36038,273.982,998.244,490.746,2.47381,272.968,100,236281
113562.35,88269.93,201832.29,28.67,21.15,493.41,6.8,3.4,,7.48E-06,0.0518357,0.243462,18.5344,3.14556,23142.4,21186.4,54819.36,533244.9,495108,38136.9,2.65928,2729.92,1269.68,11420.7,40000,201730,0.0129402,0.0947751,58349.4,3759.42,129378,1.00E-06,258491,658491,2019.62,530.9,4.78581,306.817,2072.04,521.445,5.16161,295.812,258491,2072.3,519.084,2.89904,290.87,2073.43,517.607,3.32252,289.575,100,300321
113562.35,39150.25,152712.61,12.22,24.88,499.32,2.9,1.45,,0.288263,0.0276868,2.44333,22.4738,3.14946,13618,31857.5,34477.248,518710.7,485414,33296.7,2.32263,0.132816,789.923,7182.76,40000,152609,0.0131916,2.25515,73163.9,1173.85,52945.7,4.95E-06,209370,609370,1082.63,540.66,4.67412,311.328,1108.41,532.379,4.61992,301.087,209370,1105.88,529.001,2.5594,295.335,1107.47,527.662,2.78779,294.018,100,270157
113562.35,40393.58,153955.94,12.68,43.77,473.57,3.01,1.5,,1.19776,0.0303552,0.242124,22.7045,5.03263,14358,55149.9,37003.68,593910.4,557347,36563.4,2.29319,0.0217265,848.944,7709.1,40000,153852,0.0114294,0.0635601,70473.2,1746.41,60718.3,2.37E-05,210613,610613,1198.49,468.602,6.04838,257.287,1218.56,462.047,5.33658,248.745,210613,1214.84,457.937,3.75614,242.835,1214.21,457.175,3.7437,241.941,100,344316
104311.46,0,104311.46,16.27,17.8,565.12,3.54,1.77,,0.529981,0.0430873,0.334761,31.4311,3.34366,15218.1,17934.5,40347.36,515864.4,489239,26625.4,2.29437,1110.1,927.302,8405.7,40000,104208,0.0147857,0.0452577,67192.9,2253.65,80880.9,1.33E-05,160969,560969,1692.23,606.928,3.5669,346.228,1728.78,597.304,3.9455,335.172,160969,1724.67,593.134,1.61447,328.488,1723.49,591.427,2.2611,327.291,100,255361
113562.35,9529.22,123091.57,14.19,39.79,738.8,3.37,1.68,,0.419137,0.0591955,0.362332,38.0441,3.74341,22264.9,46864.7,50774.88,810244.2,765761,44483.2,2.61123,0.069976,1173.47,10578.1,40000,122985,0.027287,0.0159753,86818.6,1412.14,67086.3,7.05E-06,179746,579746,2327,1118.9,3.46606,611.148,2377.39,1101.4,4.04402,590.842,179746,2370.62,1095.36,1.14503,581.81,2367.82,1091.48,2.81222,579.205,100,361438
113562.35,47680.33,161242.68,28.57,44.49,597.68,6.78,3.39,,0.46359,0.0694068,0.273783,24.6086,3.68688,29007.6,48194.5,63376.32,724585.1,682325,42260.1,2.89182,601.524,1474.64,13203.4,40000,161138,0.0187743,0.050727,86453.9,3427.57,125772,1.13E-05,217899,617899,2716.85,770.845,4.04515,427.401,2780.48,757.866,4.14977,412.491,217899,2777.18,752.91,1.94864,405.162,2776.27,750.97,2.53343,403.586,100,717698
113562.35,20555.48,134117.83,38.22,25.57,713.01,9.06,4.53,,0.123409,0.112012,0.518763,32.9045,3.14247,35984.5,15915,81009.12,802040,753823,48217,2.82421,3508.49,1903,16876.9,40000,134012,0.027789,0.194712,61083.2,4112.77,148141,3.47E-06,190773,590773,4380.76,1139.68,2.9907,621.356,4485.13,1119.87,3.8018,598.781,190773,4472.2,1115.59,0.832448,591.475,4480.5,1111.56,1.91982,588.04,100,269527
113562.35,94365.94,207928.29,19.95,39.3,611.05,4.73,2.37,,7.17E-06,0.0458134,0.199003,21.7307,3.63841,24780.3,56969.8,54611.52,631067.1,587246,43821.1,2.77017,0.501754,1264.74,11377.4,40000,207823,0.0163884,0.0259646,84969.8,2309.47,91175.7,1.00E-06,264584,664584,1790.44,672.046,5.02736,393.017,1836.44,660.384,5.39635,379.446,264584,1833.63,657.609,2.75304,373.77,1832.54,655.538,3.5987,372.264,100,569422
113562.35,40260.92,153823.27,32.53,18.1,628.02,7.71,3.86,,0.090631,0.0377797,13.6908,26.5697,3.06136,17182.6,44000.2,42946.224,614250.4,572792,41458.4,2.38053,0.247386,988.398,8947.13,40000,153725,0.0186251,13.4555,81374.8,1478.97,60821.1,1.44E-06,210486,610486,1474.22,763.193,4.32244,438.73,1512.48,750.842,4.51027,423.787,210486,1506.15,747.56,1.785,417.52,1511.19,745.006,2.40895,415.217,100,317016
97121.43,0,97121.43,27.58,46.07,725.05,5.59,2.8,,0.590538,0.0792469,0.419085,39.1542,3.86654,24579,55998.3,55165.44,711648.4,675289,36359.4,2.79169,35.6494,1277.94,11492.8,40000,97017,0.0241943,0.0432197,91774.4,2948.46,110262,1.54E-05,153778,553778,3114.76,992.804,2.94899,527.413,3178.27,977.185,3.58601,510.096,153778,3171.54,970.801,1.01474,501.224,3169.88,967.773,2.05552,498.99,100,709570
113562.35,25396.76,138959.11,11.01,26.97,517.9,2.61,1.31,,0.429697,0.0273352,2.14058,24.7184,3.28778,13694.6,27629,35509.344,517693.5,486606,31087.5,2.26458,0.184379,814.015,7397.78,40000,138855,0.0132266,1.92641,72737.9,1065.54,50433.4,8.19E-06,195616,595616,1069.39,542.153,4.46427,314.843,1095.01,533.992,4.34738,304.734,195616,1092.37,530.325,2.31795,298.75,1093.41,529.063,2.53523,297.529,100,250421
113562.35,55177.13,168739.48,19.64,21.54,572.85,4.66,2.33,,0.0409655,0.0442477,0.227865,23.5693,3.07384,20075,27599.5,48618.72,560378.8,523950,36428.8,2.52024,1129.71,1122.34,10128.9,40000,168635,0.0152092,0.0283603,70599.1,2494.04,90702.2,1.00E-06,225396,625396,1728.56,623.775,4.54751,364.939,1773.67,613.078,4.90883,352.346,225396,1770.96,610.366,2.2495,346.683,1769.91,608.368,3.06151,345.228,100,325981
113562.35,86631.11,200193.46,26.35,37.13,581.59,6.25,3.12,,8.65E-06,0.0547176,0.214224,21.1105,3.40458,26873,37029.2,60070.56,618921.4,576786,42135.4,2.79,1124.69,1395.24,12514.7,40000,200089,0.0158233,0.0399346,76661.1,3159.15,116027,1.00E-06,256850,656850,2133.97,649.536,4.80905,376.399,2192.06,637.813,5.14052,362.819,256850,2189.32,634.99,2.59606,357.217,2188.7,632.933,3.29162,355.588,100,530173
113562.35,83451.29,197013.65,16.97,23.69,588.5,4.02,2.01,,5.19E-06,0.0398818,0.200014,22.2059,3.22211,20351.3,35256.2,47256.144,573759.6,533601,40158.6,2.5936,392.675,1090.09,9845.03,40000,196909,0.0155103,0.0254267,76938.6,2063.17,78921.8,1.00E-06,253670,653670,1557.38,635.745,5.25894,373.873,1598.84,624.711,5.67029,360.741,253670,1596.29,622.521,2.84122,355.396,1595.27,620.414,3.74351,353.879,100,387848
111810.63,0,111810.63,21.12,35.46,560.3,4.93,2.47,,0.600707,0.0541975,0.342402,31.167,3.50604,18787.6,39598.6,46526.64,594363,563790,30573,2.50715,610.533,1072.85,9693.05,40000,111707,0.0167177,0.0528109,78732.8,2791.39,97680.6,1.51E-05,168468,568468,2127.12,686.351,3.69562,382.142,2173.64,675.409,3.89953,369.429,168468,2169.07,670.542,1.6351,362.12,2167.9,668.709,2.24255,360.73,100,492603
76026.06,0,76026.06,31.98,46.25,671.71,5.08,2.54,,0.660796,0.0573427,0.535911,36.1656,3.65598,16744.7,76646.3,42287.76,455285.2,432853,22432.2,2.50238,0.184488,972.903,8809.95,40000,75923.9,0.013736,0.188302,83034,3139.83,104416,2.50E-05,132685,532685,2254.13,564.452,3.01533,313.156,2297.82,555.344,3.53252,303.382,132685,2294.14,551.017,1.29979,296.849,2293.71,549.441,1.8367,295.751,100,686795
100539.35,0,100539.35,33.39,40.09,685.71,7.01,3.5,,0.472978,0.0915202,0.43819,36.9804,3.59154,26629.2,32894.4,61362.72,693290.8,657308,35982.8,2.75793,1763.61,1426.24,12783.9,40000,100436,0.0233908,0.0775507,75747.7,3659.62,131749,1.43E-05,157197,557197,3589.58,959.973,2.91245,511.639,3666.66,944.333,3.56726,494.268,157197,3660.78,938.627,0.965588,486.002,3660.81,935.633,1.90829,483.679,100,514987
113562.35,1005.99,114568.34,22.91,46.79,532.84,5.43,2.72,,1.45477,0.0597449,0.453789,29.2901,4.63334,21221.8,77222.6,49624.32,690861,656091,34770,2.68906,0.117963,1146.17,10338.4,40000,114465,0.0169544,0.178998,88427,2994.76,109732,3.89E-05,171226,571226,2351.91,695.801,3.95803,369.129,2396.14,685.524,3.64049,356.985,171226,2390.75,679.446,1.89924,349.081,2389.8,678.176,2.04849,347.858,100,721771
113562.35,69657.18,183219.53,24.72,26.46,644.01,5.86,2.93,,5.35E-06,0.0592165,0.248375,23.9086,3.07543,26574.2,25266.1,60532.8,643886.8,601462,42424.8,2.71253,1676.91,1406.32,12611,40000,183114,0.019124,0.0394321,71521.4,2905.65,109303,1.00E-06,239875,639875,2311.35,783.651,4.28494,452.444,2372.54,770.054,4.8482,436.545,239875,2369.03,767.501,1.81704,430.687,2368.66,764.959,2.81143,428.771,100,351710
101982.91,0,101982.91,36.18,22.35,672.14,7.7,3.85,,0.276369,0.0961255,0.519647,36.1693,3.26812,26491.2,15478.4,63792,654133.9,618094,36039.9,2.6472,3429.62,1484.65,13290,40000,101880,0.0229416,0.163901,58185.1,3957.54,140904,8.85E-06,158641,558641,3763.4,941.407,2.84751,506.268,3847.63,925.605,3.62535,488.62,158641,3840.44,920.963,0.848996,481.195,3845.02,917.663,1.81394,478.534,100,233432
113562.35,89049.38,202611.73,31.52,29.99,653.7,7.47,3.74,,3.08E-06,0.0699299,0.266294,22.1691,3.11748,32032.7,20939.7,71592.96,672063,626668,45395,2.80246,2580.27,1673.23,14915.2,40000,202506,0.019518,0.0706822,65204.5,3529.66,129678,1.00E-06,259267,659267,2726.1,799.808,4.26316,463.283,2799.58,785.516,4.88893,446.688,259267,2795.87,783.221,1.83655,441.054,2797.19,780.718,2.73876,439.078,100,323611
113562.35,63634.58,177196.94,31.36,28.53,472.25,7.44,3.72,,0.0904077,0.0534379,1.25868,19.2116,3.09032,21795.1,17560.8,53751.36,516048.7,480170,35878.7,2.57634,3181.87,1244.24,11198.2,40000,177096,0.0120829,1.09632,53869.2,3958.74,134926,2.51E-06,233857,633857,2079.82,496.071,4.54389,284.976,2130.35,487.437,4.72577,274.84,233857,2132.68,484.662,2.67861,269.734,2137.52,483.318,2.91151,268.434,100,249807
113562.35,53518.93,167081.29,13.06,21.58,455.14,3.1,1.55,,0.180802,0.02686,2.70847,19.9248,3.07897,12765.7,35453.2,31492.512,506522.2,471852,34670.2,2.38496,0.0899368,720.397,6560.94,40000,166979,0.0125693,2.55145,73024.5,1289.51,55442.7,2.76E-06,223740,623740,1051.14,515.051,4.91771,292.089,1075,507.148,4.93727,282.327,223740,1072.64,504.049,2.98928,276.943,1074.4,502.771,3.18211,275.635,100,291047
113562.35,25089.14,138651.5,21.47,35.72,602.08,5.09,2.55,,0.330896,0.0566148,0.287058,28.2268,3.28593,22193.6,38651.9,51931.2,642862.2,606020,36842.2,2.64345,634.142,1200.93,10819,40000,138547,0.0186861,0.0314839,80961.3,2690.25,99969.7,7.22E-06,195308,595308,2217.83,766.662,3.89426,430.752,2270.22,754.058,4.212,416.075,195308,2266,749.779,1.64766,409.017,2264.59,747.445,2.53979,407.311,100,501412
90453.55,0,90453.55,37.28,42.32,511.19,7.04,3.52,,1.27809,0.0478946,8.71576,28.4076,4.18373,15503.1,74161.2,40565.808,440234.4,417550,22684.4,2.44781,0.298562,932.431,8451.21,40000,90354.8,0.0101286,8.44955,83369.4,3480.92,111457,5.30E-05,147116,547116,1883.45,415.633,3.86468,231.784,1918.86,409.51,3.57317,224.478,147116,1916.58,405.918,1.9608,219.233,1915.78,405.142,2.03263,218.483,100,745150
84809.82,0,84809.82,17.15,41.17,640.15,3.04,1.52,,0.776449,0.0388608,0.388656,34.9344,3.74415,13823.3,50712.1,36321.552,484144.3,460303,23841.3,2.30361,0.0485859,832.993,7566.99,40000,84706,0.0141953,0.0628105,76282.7,1820.09,68942.2,2.13E-05,141467,541467,1532.75,582.686,3.26653,327.465,1560.23,573.908,3.725,317.714,141467,1555.55,569.323,1.54801,310.885,1554.43,567.811,2.08374,309.836,100,400729
113562.35,43073.84,156636.2,26.73,24.93,507.03,6.34,3.17,,0.260908,0.0524136,0.280112,22.2093,3.13204,20706.2,18275.1,51969.12,532683.1,500051,32632.1,2.50452,2704.16,1201.83,10826.9,40000,156534,0.0129975,0.0858908,57115.8,3538.79,121385,7.14E-06,213295,613295,2046.4,533.516,4.39745,307.112,2097.01,524.438,4.48147,296.355,213295,2096.51,521.237,2.36817,290.757,2096.54,519.901,2.73194,289.602,100,241330
113562.35,53439.75,167002.1,21.57,29.28,487.63,5.12,2.56,,0.152003,0.0427986,0.213766,21.2405,3.08516,17607.2,24632.9,43719.072,524641.9,490743,33898.9,2.48706,1625.09,1006.6,9108.14,40000,166900,0.0127863,0.0406099,64795.4,3063.65,101878,3.19E-06,223661,623661,1673.25,524.747,4.87068,300.158,1714.87,515.857,4.98837,289.498,223661,1712.63,512.907,2.84828,284.089,1711.94,511.451,3.32807,282.899,100,315333
113562.35,69203.8,182766.16,34.06,19.49,606.71,8.08,4.04,,7.23E-06,0.0742508,0.338528,22.3318,2.97236,30811.4,18052.6,70680.96,644108.7,601223,42885.7,2.76164,3198.35,1651.1,14725.2,40000,182662,0.0184151,0.135575,59382.1,3898.89,140547,1.00E-06,239423,639423,2894.21,755.184,4.00028,432.116,2969.23,741.677,4.58564,416.575,239423,2966.53,738.993,1.73049,410.771,2970.03,736.606,2.47729,408.794,100,282031
111895,0,111895,23.15,40.08,665.06,5.41,2.7,,0.506668,0.0740852,0.377552,36.4088,3.67649,24779.1,45482.9,55993.44,742020.7,703085,38935.7,2.75388,317.783,1297.69,11665.3,40000,111790,0.0243807,0.0332377,88787,2786.44,105746,1.17E-05,168551,568551,2908.89,1000.19,3.20016,539.895,2971.65,984.35,3.7418,521.895,168551,2965.27,978.319,1.12254,513.203,2963.41,975.227,2.23692,510.927,100,609729
113562.35,68247.41,181809.77,21.38,17.44,662.19,5.07,2.53,,4.84E-06,0.0549116,0.247812,24.7493,3.11009,25313.6,28865.4,57404.16,650649.6,607659,42990.6,2.69597,1059.77,1331.4,11959.2,40000,181704,0.0197087,0.0332712,76563.4,2485.27,96532.1,1.00E-06,238465,638465,2144.16,807.445,4.36823,467.024,2200.82,793.57,4.93475,450.712,238465,2197.12,791.036,1.80933,444.782,2196.46,788.347,2.89551,442.791,100,379146
113562.35,90942.79,204505.14,20.19,47.46,630.14,4.79,2.39,,0.0676056,0.0492172,0.203903,22.507,4.09833,25951,63120.2,56647.68,724464.2,676156,48308.2,2.79195,0.0966637,1313.32,11801.6,40000,204400,0.0177084,0.0225135,85399,2265.64,91148.3,1.17E-06,261161,661161,1927.43,726.875,4.91782,416.753,1973.88,714.457,5.07759,402.394,261161,1970.09,710.439,2.75982,395.871,1968.69,708.336,3.57343,394.332,100,568262
113562.35,75824.69,189387.04,13.65,32.09,574.63,3.24,1.62,,7.65E-06,0.032979,1.19471,21.9408,3.16991,17370.3,43858.8,41197.824,571844.7,529372,42472.7,2.4831,0.121625,947.276,8582.88,40000,189282,0.0153041,1.01949,76571.1,1307.83,57907.1,1.00E-06,246043,646043,1285.53,627.164,5.32377,366.812,1319.31,616.683,5.46783,354.001,246043,1315.24,614.165,2.90126,348.596,1319.16,612.162,3.36205,346.717,100,304516
113562.35,56208.7,169771.05,12.48,25.55,682.65,2.96,1.48,,7.54E-06,0.0421055,0.299684,26.7647,3.14332,20411.8,41957.7,47380.992,656171.3,611882,44289.3,2.538,0.160683,1093.05,9871.04,40000,169665,0.0203026,0.0678411,81316.8,1194.83,58294.6,1.00E-06,226426,626426,1644.91,831.605,4.6303,480.665,1688.93,817.756,4.95708,463.942,226426,1683.39,814.926,1.87308,457.765,1684.22,812.105,2.79753,455.424,100,297901
75827.69,0,75827.69,18.16,32.22,701.27,2.88,1.44,,0.353918,0.0402791,0.401858,37.8594,3.3012,13056.1,13702.8,35882.016,402031.5,381137,20894.5,2.20005,1037.84,822.72,7475.42,40000,75723.8,0.0138003,0.0446591,63913.6,1989.16,73193,1.11E-05,132485,532485,1584.01,566.47,2.83235,328.587,1616.03,557.379,3.80399,319.038,132485,1612.39,553.998,1.07599,312.883,1611.16,552.011,1.99045,311.707,100,214524
92510.57,0,92510.57,30.4,17.68,478.21,5.87,2.94,,1.05601,0.0432929,5.97319,26.9234,3.79195,12393.3,9269.76,36590.304,398563.2,377726,20837.2,2.13249,2655.58,839.277,7622.98,40000,92411,0.00908071,5.72436,50101.8,3560.86,107656,4.24E-05,149172,549172,1700.74,372.514,3.91232,212.723,1733.76,367.014,3.6829,206.05,149172,1732.29,363.936,2.08015,201.269,1731.72,363.228,2.15154,200.581,100,149454
113562.35,85900.18,199462.53,28.9,40.13,722.31,6.85,3.43,,5.02E-06,0.0732306,0.262301,24.4388,3.47181,34598.9,34639.3,73536.48,776605.7,725801,50804.7,2.92486,1108.43,1720.46,15320.1,40000,199356,0.0228674,0.0450232,82010.3,3128.56,118535,1.00E-06,256117,656117,2859.3,937.257,4.18013,536.585,2933.92,920.811,4.74921,517.614,256117,2929.23,917.608,1.68843,511.162,2929.22,914.697,2.75466,508.912,100,543269
113562.35,26723.37,140285.72,37.04,45.03,649.23,8.78,4.39,,0.552765,0.101608,0.492404,29.0748,3.65759,35420.9,33396,77173.92,830900.8,784667,46233.8,2.93573,2050.71,1809.13,16077.9,40000,140181,0.0238967,0.209202,75969,4116.71,147720,1.61E-05,196942,596942,3974.84,981.292,3.36296,530.368,4062.86,964.677,3.71105,511.687,196942,4060.7,958.55,1.33463,503.136,4064.33,955.867,1.98028,500.826,100,582041
78970.17,0,78970.17,12.91,25.25,455.1,2.13,1.06,,1.12345,0.0155055,6.4628,25.7935,3.78295,6773.65,16436.1,20665.152,321668.9,303962,17706.9,1.90356,0.0956045,470.025,4305.24,40000,78868.7,0.00793023,6.23383,60571.6,841.265,38704.6,3.37E-05,135630,535630,613.997,324.282,3.81295,182.823,623.919,320.489,3.58295,178.018,135630,620.738,317.817,2.12807,173.813,620.218,317.209,2.17019,173.205,100,177382
113562.35,56340.96,169903.31,17.58,33.82,749.49,4.17,2.08,,4.26E-06,0.0583784,0.29012,28.8497,3.22442,26464.6,37873,58018.56,738835.1,691013,47822.1,2.75011,103.202,1346.1,12087.2,40000,169796,0.0245993,0.0332054,87831.5,1858.95,80620.4,1.00E-06,226557,626557,2282.14,1007.38,4.04956,574.684,2341.08,990.436,4.72613,554.724,226557,2335.47,987.457,1.35781,548.184,2335.14,983.972,2.6991,545.536,100,447630
113562.35,14441.84,128004.19,13.99,43.54,606.19,3.32,1.66,,0.95197,0.0383338,2.67655,30.0556,4.16812,16264.3,47498.6,40726.32,723936.4,685295,38641.4,2.33863,0.0221407,936.201,8484.65,40000,127900,0.0184208,2.40434,76512.9,1114.95,52398.1,1.64E-05,184661,584661,1506.05,755.854,4.52865,412.639,1537.91,744.745,4.03345,398.873,184661,1532.83,738.427,2.07588,390.371,1533.35,736.831,2.24992,388.752,100,261096
113562.35,19732.83,133295.18,14.01,29.49,644.05,3.32,1.66,,0.203249,0.0458184,0.299004,31.3172,3.19859,18802.4,34583.6,45300.192,632948.1,595680,37268.1,2.48083,92.6887,1043.88,9437.54,40000,133190,0.0200961,0.0195567,81428.5,1610.93,67240.6,3.62E-06,189951,589951,1795.52,824.044,3.94212,468.224,1839.03,810.594,4.43326,452.417,189951,1834.62,806.797,1.46582,445.439,1832.74,803.844,2.76143,443.44,100,351555
113562.35,21761.14,135323.49,33.05,30.87,624.67,7.84,3.92,,0.21418,0.0868307,0.379889,29.1109,3.05297,28908.1,17108,67757.76,687010.3,647212,39798.3,2.71019,3246.39,1580.32,14116.2,40000,135219,0.0217244,0.10061,60367.3,3889.66,140082,6.00E-06,191980,591980,3394.19,891.185,3.33664,491.738,3475.68,875.93,3.9206,474.292,191980,3471.04,871.845,1.16539,467.292,3473.23,868.977,2.05641,464.966,100,264983
94830.7,0,94830.7,16.19,21.93,658.24,3.21,1.6,,0.351958,0.0353295,5.89076,35.5013,3.30937,13469.5,26692.4,35897.232,516265.7,487488,28777.7,2.20379,0.221441,823.076,7478.59,40000,94727.3,0.017537,5.55841,73944.2,1066.28,49040.5,7.56E-06,151488,551488,1384.44,719.074,3.2253,406.25,1416.78,708.098,3.71032,393.646,151488,1410.42,703.835,1.15944,386.732,1413.18,701.481,1.83809,384.835,100,236644
113562.35,73391.32,186953.67,16.49,45.93,745.59,3.91,1.95,,0.197049,0.049867,1.48041,26.3397,3.87317,24849.6,47845.5,54912.48,841836.2,784674,57162.2,2.67428,0.0417918,1271.9,11440.1,40000,186847,0.023125,1.24982,84268.4,1306.8,64463.1,2.80E-06,243608,643608,1949.81,948.176,4.72446,537.455,1996.3,932.729,4.62147,518.872,243608,1989.48,927.806,2.08182,511.204,1994.68,925,2.62373,508.521,100,344114
113562.35,36628.91,150191.26,32.22,22.95,626.6,7.64,3.82,,0.134971,0.0804491,0.334081,26.7994,2.992,29132.3,18178.9,67661.76,675733.1,634935,40798.1,2.72414,3044.08,1578,14096.2,40000,150087,0.0207996,0.0817165,61685.4,3767.97,136487,3.55E-06,206848,606848,3142.58,853.068,3.56717,477.061,3220.69,838.281,4.12733,460.052,206848,3216.47,834.714,1.31559,453.473,3217.96,831.983,2.20794,451.278,100,279473
113562.35,51578.26,165140.62,20.44,31.02,632.29,4.85,2.42,,0.0134769,0.0525791,0.254633,25.6954,3.05428,22914.8,28361.4,53397.6,623389.7,583449,39940.7,2.62305,1071.85,1235.81,11124.5,40000,165036,0.0187861,0.0296508,75072,2459.36,94008.6,1.00E-06,221797,621797,2054.64,769.981,4.23594,443.061,2107.74,756.883,4.75278,427.701,221797,2104.18,754.042,1.75718,421.606,2103.16,751.446,2.81544,419.715,100,358297
113562.35,49166.86,162729.22,25.13,35.59,560.87,5.96,2.98,,0.220202,0.0556824,0.247732,23.4491,3.24006,23550.3,34545,54912.48,605454.3,568191,37263.3,2.68287,1286.7,1271.9,11440.1,40000,162625,0.0158965,0.042131,74543.5,3179.85,114563,5.17E-06,219386,619386,2176.79,652.36,4.28359,371.727,2230.79,641.245,4.49655,358.744,219386,2228.11,637.7,2.12451,352.57,2227.3,635.86,2.76388,351.134,100,483795
113562.35,64603.83,178166.18,17.57,38.33,606.31,4.17,2.08,,0.0928083,0.0443453,0.221376,23.9302,3.41827,21808.1,58842.7,49800.48,634455.9,593184,41271.9,2.65414,0.185727,1150.35,10375.1,40000,178061,0.0170275,0.0225323,83277.9,2037.53,81957.8,1.64E-06,234822,634822,1735.9,698.429,4.69751,402.917,1778.64,686.647,4.98506,389.084,234822,1775.2,683.303,2.36444,382.864,1773.81,681.099,3.28469,381.299,100,494429
113562.35,50907.33,164469.68,26.14,33.16,669.39,6.2,3.1,,0.0356774,0.0706021,0.286764,26.5504,3.04781,28837.8,25598.7,64750.56,700143.6,656330,43813.6,2.76718,1753.82,1507.74,13489.7,40000,164364,0.0223576,0.0442209,73851.9,3051.65,115352,1.00E-06,221125,621125,2759.07,916.075,3.70221,516.037,2829.03,900.502,4.38033,498.039,221125,2824.18,897.285,1.3375,491.574,2824.08,894.304,2.44271,489.293,100,379868
113562.35,33470.35,147032.71,37.37,40.09,543.91,8.86,4.43,,0.533393,0.0760807,3.32354,24.0289,3.49019,28123.5,34130.3,64439.52,669823.2,630717,39106.2,2.80595,2047.07,1500.24,13424.9,40000,146931,0.0170994,3.09767,72780.3,4067.69,145027,1.61E-05,203692,603692,2970.48,702.34,3.82062,386.304,3036.36,690.519,3.93559,372.751,203692,3038.2,685.743,1.81454,365.693,3043.23,683.976,2.15054,364.087,100,567069
97327.67,0,97327.67,24.38,36.55,683.41,4.96,2.48,,0.38241,0.0640242,0.390852,37.1486,3.46335,20068.4,36646.4,48600,600308,568527,31781,2.55904,737.542,1121.9,10125,40000,97223.9,0.0204381,0.0384485,79288.5,2732.25,98618.1,9.82E-06,153985,553985,2512.89,838.651,3.10354,459.995,2567.72,825.15,3.77656,444.865,153985,2562.4,820.353,1.04033,437.303,2560.97,817.523,2.11409,435.291,100,469190
113562.35,58063.95,171626.3,31.47,42.12,731.98,7.46,3.73,,0.159832,0.086316,0.30324,27.659,3.46529,35816.4,33539.8,76280.64,835214.9,784147,51067.9,2.94086,1379.3,1787.32,15891.8,40000,171520,0.0253379,0.046377,81389.5,3404.13,126943,3.53E-06,228281,628281,3374.78,1039.12,3.71003,580.496,3458.52,1021.13,4.2132,559.874,228281,3452.85,1016.72,1.35027,552.491,3452.64,1013.52,2.44065,549.96,100,552152
113562.35,36571.45,150133.8,35.93,36.51,601.59,8.52,4.26,,0.288311,0.086835,0.645976,25.6856,3.18717,31314,24258.1,71371.68,703968.7,661134,42834.7,2.80608,2878.9,1667.86,14869.1,40000,150030,0.0201243,0.400713,64993,4107.16,147085,8.39E-06,206791,606791,3389.16,826.126,3.57281,457.23,3468.24,811.836,3.98658,440.944,206791,3466.67,807.505,1.45073,433.908,3473.4,804.972,2.08193,431.723,100,402576
113562.35,73504.25,187066.61,38.47,47.74,499.44,9.12,4.56,,0.472303,0.0584538,4.89994,19.1025,4.40267,27606.3,56567.3,60562.08,647402.5,604841,42561.5,2.92105,404.478,1407.03,12617.1,40000,186967,0.0135308,4.73673,87929.2,3816.47,137016,1.29E-05,243728,643728,2281.64,555.918,4.62946,309.722,2332.23,546.555,4.42352,298.909,243728,2335.45,542.309,2.77268,292.886,2338.15,541.231,2.81256,291.721,100,858632
84101.52,0,84101.52,24.46,45.83,567.92,4.3,2.15,,1.4448,0.0422342,0.889682,31.208,4.45138,14094.9,72203.4,37582.224,449284.9,426643,22641.9,2.33498,0.0475979,862.482,7829.63,40000,83999.3,0.0105681,0.597216,77408.1,2740.39,89190.5,5.48E-05,140760,540760,1665.58,433.502,3.84116,241.944,1694.09,427.434,3.54989,234.657,140760,1690.3,423.55,1.92459,229.119,1689.37,422.724,2.0058,228.329,100,569842
99431.14,0,99431.14,31.89,40.53,455.48,6.62,3.31,,1.64941,0.0404478,7.60333,25.9982,4.68048,14111.8,81447.8,37991.136,446465.4,422391,24074.4,2.3588,0.128856,872.056,7914.82,40000,99332.3,0.00890657,7.36676,80599,3315.31,102931,6.44E-05,156093,556093,1592.04,364.949,4.59603,203.518,1621.35,360.036,3.88761,197.055,156093,1618.76,356.856,2.34172,192.252,1617.91,356.263,2.30339,191.561,100,678207
80690.43,0,80690.43,22.46,29.07,674.17,3.78,1.89,,0.378502,0.0476248,0.405338,36.4592,3.2854,14350.6,13321.3,39269.76,428174.1,406095,22079.1,2.24039,1639.53,902.019,8181.2,40000,80587.1,0.0140697,0.0595181,60682.3,2551.43,87323.1,1.22E-05,137348,537348,1870.47,577.695,2.9623,332.148,1909.64,568.281,3.75736,322.037,137348,1905.98,564.718,1.13946,315.799,1904.99,562.788,1.95809,314.575,100,197722
113562.35,36172.43,149734.78,36.59,47.92,725.93,8.68,4.34,,0.481133,0.106144,0.356357,30.6009,3.76489,39007.4,34258.3,82512,919683.9,868240,51443.9,2.996,1686.58,1939.89,17190,40000,149628,0.027398,0.0611067,80523.4,3890.53,141252,1.25E-05,206389,606389,4156.33,1124.63,3.35175,610.908,4251.61,1105.46,3.7744,589.335,206389,4246,1099.09,1.24713,580.416,4245.76,1095.92,2.17418,577.821,100,603358
113562.35,59113.33,172675.69,35.41,29.11,679.88,8.4,4.2,,5.13E-06,0.0873671,0.356436,25.5535,2.98655,34441.5,18119.3,77211.84,726719.6,680080,46639.6,2.81852,3109.78,1810.06,16085.8,40000,172570,0.0227675,0.116322,62660.7,3864.47,140514,1.00E-06,229331,629331,3409.53,933.374,3.65976,527.551,3497.41,916.769,4.3659,508.438,229331,3490.73,913.775,1.28912,502.155,3494.68,910.699,2.26767,499.628,100,295645
102877.75,0,102877.75,14.54,40.41,591.95,3.12,1.56,,0.888608,0.0407029,0.346513,32.8147,3.90087,15178.3,51170.4,39104.064,590826.4,561446,29380.4,2.32839,0.044242,898.134,8146.68,40000,102773,0.0163143,0.0452605,76844.1,1693.4,66401.4,2.00E-05,159534,559534,1605.37,669.528,3.7249,370.339,1634.81,659.568,3.8862,358.74,159534,1629.39,654.184,1.77752,351.098,1628.12,652.572,2.28922,349.882,100,377976
113562.35,77467.27,191029.63,36.69,46.01,733.1,8.7,4.35,,0.138849,0.0929907,0.301228,25.2794,3.6423,40864.8,32374.4,85637.28,873971.4,819139,54832.4,3.0071,1747.02,2016.79,17841.1,40000,190923,0.0247611,0.0664091,78508.6,3789.32,138306,3.27E-06,247684,647684,3632.62,1015.99,3.8642,571.723,3723.74,997.873,4.31239,551.145,247684,3718.72,993.44,1.53817,543.837,3719.63,990.444,2.47474,541.39,100,567530
113562.35,33358.75,146921.11,17.62,23.72,529.15,4.18,2.09,,0.307544,0.0281865,6.12234,24.113,3.17926,13999.1,31961.4,36438.192,526276,493219,33057,2.26237,0.180671,835.72,7591.29,40000,146819,0.0136583,5.91519,73714,1224.96,52305,5.55E-06,203580,603580,1101.21,559.905,4.5429,325.903,1128.51,551.244,4.48717,315.236,203580,1125.73,547.768,2.33992,309.316,1127.46,546.334,2.61151,307.944,100,262730
113562.35,29302.21,142864.56,18.94,42.99,667.34,4.49,2.25,,0.47287,0.0588533,0.295383,30.3172,3.67403,24018.2,59674.7,53860.8,765273.3,722177,43096.3,2.7199,0.131367,1246.85,11221,40000,142759,0.0224861,0.0225588,88167.5,2145.48,88035,8.86E-06,199520,599520,2310.94,922.497,3.85758,509.887,2361.8,907.764,4.14953,492.794,199520,2356.13,902.202,1.60044,484.514,2354.13,899.444,2.69577,482.564,100,536140
113562.35,76495.73,190058.08,29.45,23.18,495.86,6.98,3.49,,0.000299662,0.0535117,0.313787,19.1171,3.09304,23226.7,19172.3,55856.64,528395.8,491244,37151.8,2.62734,2952.79,1294.44,11636.8,40000,189956,0.0128107,0.155064,56288.1,3803.74,131626,1.00E-06,246717,646717,2083.93,525.718,4.62235,304.316,2137.22,516.395,4.94875,293.473,246717,2138.24,513.889,2.70644,288.425,2140.47,512.429,3.07145,287.103,100,271008
113562.35,23242.93,136805.29,33.74,25.15,606.91,8,4,,0.227552,0.08577,0.412695,28.064,3.02579,28651.1,16481,67540.32,671456.4,632194,39262.4,2.70205,3400.39,1575.06,14070.9,40000,136702,0.0206876,0.143472,58552.1,3981.14,142783,6.58E-06,193463,593463,3351.05,848.811,3.38862,469.397,3431.02,834.233,3.93388,452.732,193463,3427.4,830.21,1.23659,445.839,3430.8,827.503,2.03908,443.612,100,255303
113562.35,4839.78,118402.14,31.49,14.63,578.86,7.47,3.73,,0.372073,0.0822221,0.416714,30.5354,3.16751,25197.7,16188.7,61357.92,641983.9,607344,34639.9,2.61657,3321.08,1426.13,12782.9,40000,118299,0.019729,0.122289,57999.1,3898.02,138504,1.13E-05,175060,575060,3216.6,809.699,3.27949,443.599,3290.2,796.194,3.76618,428.215,175060,3287.37,791.604,1.22401,420.936,3288.88,789.158,1.96979,418.98,100,239073
107936.96,0,107936.96,16.69,38.83,742.11,3.76,1.88,,0.390799,0.0632183,0.397752,40.6952,3.73856,21821.5,51682.3,50130.24,755614.3,714606,41008.3,2.62262,0.141835,1158.17,10443.8,40000,107831,0.0270112,0.0196257,87799.7,1731.74,75517.2,7.38E-06,164592,564592,2484.7,1107.56,3.13885,599.997,2538.14,1090.24,3.88506,580.211,164592,2531.29,1084.37,0.951407,571.415,2528.73,1080.45,2.54465,568.689,100,430768
113562.35,58496.24,172058.6,15.53,45.56,694.92,3.68,1.84,,0.372144,0.0454346,1.5205,26.6098,3.88631,21881.2,50065.3,49979.04,805228.7,753397,51831.7,2.58187,0.0332362,1154.58,10412.3,40000,171953,0.0211512,1.28732,81818.2,1270.52,61267.4,5.45E-06,228714,628714,1777.66,867.757,4.81011,487.948,1819.17,853.852,4.54513,471.068,228714,1813.69,848.436,2.21799,463.092,1817.38,846.048,2.61297,460.745,100,323049
113562.35,44092.79,157655.14,22.67,25.3,735.78,5.38,2.69,,0.000144827,0.0691994,0.319025,29.9215,3.13429,28088.9,27461.7,62552.64,739613.3,692957,46656.3,2.75219,1139.82,1454.84,13031.8,40000,157549,0.0252039,0.0443435,79741.5,2540.53,100400,1.00E-06,214310,614310,2704.56,1032.39,3.69609,582.205,2774.05,1014.94,4.42443,561.814,214310,2767.44,1011.72,1.1502,555.159,2767.98,1008.16,2.42592,552.362,100,386198
113562.35,70519.14,184081.49,23.08,37.93,557.09,5.47,2.74,,0.0593953,0.0489256,0.214959,21.7034,3.38526,23609.7,45762.7,53587.68,592380.1,553277,39103.1,2.7375,446.49,1240.34,11164.1,40000,183978,0.0148857,0.0350311,81634.1,2896.14,106126,1.28E-06,240739,640739,1912.04,610.818,4.70303,353.186,1960.36,600.29,4.93603,340.934,240739,1957.85,597.166,2.60533,335.228,1957.02,595.429,3.22435,333.877,100,597527
113562.35,42602.12,156164.47,23.05,18.56,500.22,5.47,2.73,,0.264266,0.0456048,0.243285,22.3663,3.15342,18251.3,21737.5,46316.064,525049.7,492767,32282.7,2.44613,2016.5,1067.87,9649.18,40000,156062,0.0127089,0.0529916,61290,3190.74,106233,6.33E-06,212823,612823,1782.79,521.642,4.62921,300.234,1826.81,512.88,4.66778,289.724,212823,1824.78,509.691,2.58471,284.15,1824.19,508.356,2.98231,283.028,100,266677
113562.35,49275.54,162837.9,38.03,33.89,599.11,9.02,4.51,,0.143985,0.0845779,1.2788,23.9406,3.02458,31837.1,19513.3,73074.24,678317.7,633726,44591.7,2.78629,3349.43,1709.22,15223.8,40000,162734,0.0193671,1.05251,59785.5,4177.7,149541,4.15E-06,219495,619495,3296.3,794.927,3.68804,445.831,3375.15,780.891,4.18034,429.784,219495,3372.72,777.337,1.51504,423.355,3383.12,774.685,2.16622,421.05,100,322390
75962.15,0,75962.15,17.71,36.46,650,2.81,1.4,,0.542338,0.0353019,0.401324,35.3288,3.4189,12831,33824.8,34035.36,385651.4,366104,19547.4,2.30294,0.321752,779.616,7090.7,40000,75858.6,0.0117821,0.0703928,76830.5,1910.05,72042.3,1.78E-05,132620,532620,1390.3,483.861,2.98765,283.475,1416.6,476.189,3.73601,275.382,132620,1413.04,472.727,1.39854,269.523,1412.07,471.284,2.01629,268.645,100,424520
113562.35,92462.18,206024.53,28.8,42.59,465.06,6.83,3.41,,0.0336778,0.0497641,0.636554,17.6681,4.07312,24672.9,51502.7,54640.32,562599.9,521401,41198.9,2.86743,624.302,1265.42,11383.4,40000,205922,0.01174,0.498808,81711.9,3721.24,129426,1.00E-06,262683,662683,1939.82,482.382,4.97936,274.067,1985.11,473.937,5.02067,264.403,262683,1987.44,470.686,3.40838,259.372,1990.56,469.6,3.46526,258.183,100,753439
104951.8,0,104951.8,38.03,31.51,477.6,8.33,4.17,,1.03259,0.0498069,10.2163,26.9216,3.82536,15063,15098.9,43211.664,465808.4,441604,24204.4,2.216,2736.6,994.648,9002.43,40000,104854,0.0106094,9.96632,53822.5,3803.16,116595,3.87E-05,161615,561615,1952.75,435.409,4.05483,246.777,1993.17,428.763,3.77553,238.68,161615,1992.52,425.197,2.08748,233.285,1992.28,424.377,2.17069,232.477,100,197485
113562.35,34070.94,147633.3,25.09,29.06,691.05,5.95,2.98,,0.0769095,0.0719096,0.320561,29.8903,3.09989,27281.4,24125.1,62166.72,711216.2,667867,43349.2,2.71684,1737.13,1445.55,12951.4,40000,147528,0.023637,0.0433899,73704.7,2918.82,110859,1.62E-06,204289,604289,2811.54,968.722,3.57788,542.6,2882.22,952.335,4.22837,523.563,204289,2876.42,948.782,1.16225,516.778,2876.38,945.482,2.34909,514.221,100,346250
113562.35,33646.24,147208.59,20.17,43.16,508.44,4.78,2.39,,0.905543,0.0439777,0.287943,23.5222,4.28278,19223.1,74877.3,45735.168,610338.8,575009,35329.8,2.60316,0.0883305,1054.15,9528.16,40000,147106,0.013436,0.0844781,83259.3,2659.92,96274.6,2.13E-05,203867,603867,1727.82,551.32,4.78012,306.24,1763.53,542.904,4.383,295.96,203867,1759.81,538.435,2.67937,289.571,1759.11,537.44,2.78955,288.561,100,617598
93436.08,0,93436.08,20.9,21.86,626.53,4.08,2.04,,0.417145,0.0497353,0.371512,34.2548,3.28566,15689.9,16121.3,41854.368,490547.8,465153,25394.8,2.29921,1557.43,962.71,8719.66,40000,93332.6,0.0153909,0.0494828,63714.5,2593.66,89059.4,1.18E-05,150094,550094,1952.2,631.812,3.23858,359.178,1994.54,621.599,3.83484,347.792,150094,1990.56,617.631,1.28652,341.165,1989.41,615.637,2.08364,339.82,100,225453
103703.23,0,103703.23,30.71,27.21,454.12,6.65,3.32,,1.13047,0.0450589,6.80243,25.8673,3.93701,13446.8,10433.4,39106.704,443523.2,420108,23415.2,2.16894,2715.54,898.195,8147.23,40000,103604,0.00968717,6.56536,51247.6,3669.4,110727,4.16E-05,160365,560365,1768.44,397.325,4.23517,224.496,1804,391.486,3.83931,217.182,160365,1802.83,388.194,2.22632,212.134,1802.35,387.487,2.25719,211.389,100,158772
94628.03,0,94628.03,33.74,30.86,496.09,6.67,3.33,,0.984532,0.0461973,7.73033,27.7859,3.74842,13308.8,9190.92,39262.896,414489.3,392995,21494.3,2.13737,2759.95,901.858,8179.77,40000,94529,0.00956748,7.47183,49866,3643.48,109208,3.97E-05,151290,551290,1812.98,392.697,3.87536,226.123,1849.37,386.702,3.69055,218.932,151290,1848.32,383.471,2.0282,213.931,1847.89,382.699,2.12865,213.205,100,137964
107974.65,0,107974.65,21.85,21.85,665.53,4.93,2.46,,0.2899,0.0647739,0.375035,36.432,3.34058,20913.7,24412,50856,643714.3,608513,35201.3,2.52855,1414.62,1175.39,10595,40000,107870,0.02219,0.0321088,72943.2,2610.86,97034.1,6.66E-06,164631,564631,2539.64,910.09,3.21585,501.336,2597.97,895.378,3.88657,484.512,164631,2592.46,890.78,1.02218,476.963,2590.96,887.599,2.23899,474.661,100,307648
108908.58,0,108908.58,22.34,48.03,638.95,5.08,2.54,,0.973685,0.0678947,0.382328,34.9191,4.1866,23019.4,69089,52484.16,764702.8,727168,37534.8,2.72298,0.117111,1214.08,10934.2,40000,108804,0.0223694,0.0522589,89661.8,2630.99,101214,2.28E-05,165565,565565,2673.12,918.134,3.41776,487.716,2724.49,904.185,3.60526,471.827,165565,2717.4,896.965,1.47372,462.436,2715.79,894.774,2.10699,460.716,100,646140
113562.35,73363.55,186925.9,29.9,22.38,668.4,7.09,3.55,,3.89E-06,0.0711949,0.275919,23.9524,3.05776,30983.2,21703.8,69503.04,686465.5,641414,45051.5,2.78474,2367.45,1622.56,14479.8,40000,186820,0.0207752,0.060585,67606,3378.67,125174,1.00E-06,243581,643581,2777.55,851.304,4.06208,488.687,2851.28,836.316,4.69672,471.266,243581,2846.85,833.737,1.60591,465.336,2847.8,831.008,2.59368,463.195,100,330817
80335.91,0,80335.91,13.47,41.96,562.5,2.26,1.13,,1.62347,0.0260554,0.48635,31.0969,4.60878,10939.8,37020.8,30517.872,405979.2,385031,20948.2,2.14999,0.023246,697.742,6357.89,40000,80232.2,0.00937881,0.201059,70113.9,1493.97,59555.5,5.62E-05,136993,536993,1033.78,384.021,3.89862,219.775,1046.6,379.278,3.65647,213.923,136993,1042.95,375.87,2.06597,208.872,1042.22,375.153,2.1211,208.167,100,335208
101629.54,0,101629.54,25.54,40.74,658.55,5.42,2.71,,0.535135,0.0696933,0.386721,35.8643,3.62584,22308.6,47705.6,51901.44,651517,618016,33501,2.69075,326.21,1200.22,10812.8,40000,101526,0.021098,0.0454139,86583.5,2947.06,107694,1.40E-05,158287,558287,2737.02,865.849,3.15861,468.582,2794.83,852.091,3.69237,453.143,158287,2789.19,846.528,1.16152,445.022,2787.73,843.921,2.08395,443.117,100,629218
113562.35,90468.59,204030.95,34.11,43.97,462.33,8.09,4.04,,0.0525138,0.0499983,3.05275,17.5768,4.19927,25122.3,53781.4,55738.08,564402.7,523160,41242.7,2.87612,505.611,1291.6,11612.1,40000,203930,0.0115331,2.91425,83952.6,3769.47,132522,1.39E-06,260691,660691,1948.4,473.885,4.90628,269.437,1993.12,465.678,4.89479,260.051,260691,1996.05,462.348,3.36238,255.043,1999.93,461.325,3.36481,253.878,100,803574
113562.35,47105.97,160668.32,37.53,16.69,600.9,8.9,4.45,,0.100359,0.0846218,1.0354,24.2562,2.92237,31261.3,15898,72585.6,663867,620096,43771,2.75192,3654.99,1697.35,15122,40000,160565,0.0194605,0.805625,56318.5,4173.66,149395,2.90E-06,217326,617326,3297.9,798.583,3.64017,448.762,3377.76,784.452,4.19593,432.577,217326,3374.48,781.159,1.44161,426.309,3384.87,778.422,2.14484,423.952,100,255682
113562.35,54281.27,167843.63,21.72,19.03,465.26,5.15,2.58,,0.150059,0.026921,7.66985,20.1485,3.0529,12645,40063.4,32004.336,509507.8,474331,35176.8,2.33237,0.0937439,732.305,6667.57,40000,167744,0.0128183,7.51005,73922.2,1435.85,56404.6,2.27E-06,224505,624505,1052.79,525.284,4.89588,299.146,1077.4,517.128,4.94254,289.109,224505,1074.82,514.093,2.92282,283.722,1076.84,512.732,3.14727,282.353,100,295860
113562.35,585.54,114147.9,25.29,17.28,701.34,6,3,,0.228638,0.0832853,0.407709,37.8913,3.39093,26282.2,22427.9,60891.36,744439.5,702655,41784.5,2.6811,1918.88,1414.93,12685.7,40000,114043,0.0269184,0.0451988,73207.1,3002.97,113070,5.28E-06,170804,570804,3263.01,1103.52,3.01872,598.729,3339.25,1085.5,3.79023,578.076,170804,3331.53,1080.6,0.84001,570.195,3331.41,1076.74,2.12575,567.157,100,323347
76246.24,0,76246.24,24.4,19.67,684.26,3.89,1.94,,0.382121,0.0476335,0.428306,36.8841,3.28818,13872.1,11533.7,38683.776,401222,380660,20562,2.20598,1865.34,888.282,8059.12,40000,76143.2,0.0130798,0.0769542,57618.5,2677.37,89908.1,1.35E-05,132904,532904,1870.78,537.227,2.89588,311.51,1909.5,528.371,3.71426,302.139,132904,1906.13,524.989,1.13476,296.132,1905.34,523.192,1.90245,295.013,100,172389
113562.35,2889.33,116451.69,30.79,23.14,701.54,7.3,3.65,,0.215632,0.0975161,0.43397,37.0193,3.33781,29734,18802.9,68375.04,766903.2,723634,43269.2,2.73664,2732.79,1595.25,14244.8,40000,116347,0.0275752,0.0740952,67121.7,3558.62,130653,5.57E-06,173108,573108,3818.66,1130.63,2.92248,610.397,3907.85,1111.81,3.71793,588.951,173108,3898.57,1106.92,0.803644,581.125,3900.64,1103.01,1.98801,577.926,100,292410
113562.35,63696.32,177258.68,26.03,38.99,632.32,6.17,3.09,,0.110978,0.0631811,0.248617,24.1586,3.35808,28243.7,39308.2,62282.88,689308.4,645631,43677.4,2.82797,859.285,1448.35,12975.6,40000,177153,0.0192758,0.035651,82002.1,3069.2,114855,2.37E-06,233914,633914,2469.51,790.646,4.19035,449.39,2531.69,777.017,4.56438,433.637,233914,2528.17,773.431,1.88392,427.159,2527.25,771.031,2.77782,425.341,100,571952
107034.15,0,107034.15,33.42,34.47,631.88,7.47,3.73,,0.393182,0.090374,0.449581,34.2541,3.33967,26253.1,21614.4,62499.84,667463.3,632077,35386.3,2.67778,2856.77,1453.56,13020.8,40000,106931,0.0219206,0.115336,64042.4,3874.9,138229,1.22E-05,163692,563692,3539.57,899.646,3.01965,484.961,3618.17,884.747,3.63672,468.238,163692,3613.34,879.666,1.02125,460.495,3614.96,876.824,1.88482,458.24,100,334629
113562.35,9937.6,123499.95,14.39,40.54,610.93,3.41,1.71,,0.690171,0.0452319,0.311025,31.8246,3.79056,17908.8,57000.2,43747.392,693588.3,657296,36292.3,2.44924,0.049233,1007.27,9114.04,40000,123395,0.0192008,0.0249248,80903.3,1640.41,67379.4,1.28E-05,180156,580156,1780.29,788.212,4.03961,436.243,1816.81,775.978,4.15295,421.799,180156,1811.01,770.213,1.82265,413.488,1809.28,768.034,2.65812,411.945,100,377264
113562.35,88479.14,202041.5,26.78,43.52,499.69,6.35,3.18,,0.0911739,0.0283776,7.44292,19.9898,4.24516,14919.8,76564.7,36029.952,608733.4,563955,44778.4,2.42762,0.0210328,826.178,7506.24,40000,201943,0.0130857,7.30013,74112,1418.82,56159.9,1.24E-06,258704,658704,1112.17,537.091,6.08098,303.045,1135.78,528.51,5.84837,292.626,258704,1133.3,524.656,4.22397,286.932,1135.1,523.428,4.24946,285.509,100,295200
113562.35,58465.92,172028.28,19.96,21.26,712.8,4.73,2.37,,4.41E-06,0.0464891,4.02543,26.9857,3.1278,22150.2,44819.3,50613.12,691121,642195,48926,2.5979,0.241572,1169.63,10544.4,40000,171924,0.0221801,3.78611,84548.2,1354.56,64457.2,1.00E-06,228685,628685,1813.29,908.226,4.37756,522.075,1861.06,893.267,4.68685,503.959,228685,1852.33,890.374,1.63707,497.765,1859.56,887.202,2.45551,494.923,100,342279
99596.28,0,99596.28,19.34,18.49,674.42,4.02,2.01,,0.305146,0.0532676,0.373466,36.9,3.33692,17480.5,24079.5,44267.424,571088.9,540169,30919.9,2.39719,937.046,1019.52,9222.38,40000,99492.1,0.0195738,0.0284075,72767.1,2208.09,81086.4,7.07E-06,156253,556253,2090.14,803.053,3.23396,448.56,2137.27,790.093,3.93531,433.896,156253,2132.4,785.834,1.07292,426.691,2130.7,782.951,2.25886,424.723,100,286383
96639.32,0,96639.32,28.19,46.81,741.36,5.69,2.84,,0.589497,0.0822723,0.427234,39.9689,3.91001,25285.8,55233.9,56366.4,728488.6,691197,37291.6,2.81155,62.5506,1306.61,11743,40000,96534.8,0.0250719,0.0427201,92090.4,2974.7,111476,1.54E-05,153296,553296,3233.73,1028.77,2.90226,544.747,3299.58,1012.59,3.56804,526.831,153296,3292.58,1006.04,0.975539,517.805,3290.89,1002.88,2.05392,515.454,100,712820
113562.35,12590.52,126152.87,31.15,35.58,525.69,7.39,3.69,,0.591852,0.0714841,0.885065,26.5536,3.39526,23860.7,28089,57611.04,612124.1,578971,33153.1,2.65219,2407.04,1336.35,12002.3,40000,126051,0.0161514,0.633427,66329.7,3918.51,137488,1.87E-05,182812,582812,2794.44,663.341,3.69931,364.797,2856.12,652.392,3.82239,352.153,182812,2856.72,647.693,1.69663,345.161,2859.36,646.058,2.05711,343.732,100,430636
113562.35,61999.21,175561.56,13.42,32.94,652.45,3.18,1.59,,9.16E-06,0.0392044,0.650839,25.0555,3.16067,19656,45670.7,46141.776,632219.6,587491,44728.6,2.51251,0.13688,1063.75,9612.87,40000,175456,0.0185181,0.43636,79783.2,1266.67,58972.2,1.00E-06,232217,632217,1529.05,758.717,4.84427,441.388,1569.93,746.081,5.01878,426.015,232217,1563.98,743.264,2.16145,420.059,1568.18,740.724,2.81438,417.767,100,306704
113562.35,72692.82,186255.18,12.39,22.2,485.43,2.94,1.47,,1.43E-05,0.0294202,1.47744,19.6906,3.05518,14530.9,38122.8,34453.728,526454.5,487403,39051.5,2.48426,0.0963377,789.373,7177.86,40000,186152,0.0134945,1.32691,74693.5,1344.39,58311.9,1.00E-06,242913,642913,1149.23,552.984,5.18183,317.114,1176.89,544.03,5.38812,306.216,242913,1173.84,541.396,3.16964,301.022,1176.81,539.778,3.49266,299.44,100,311786
113562.35,71467.42,185029.77,20,44.36,678.39,4.74,2.37,,0.174183,0.0552538,0.236984,25.2287,3.72229,26791.9,58961.3,58265.28,758951.3,710754,48197.3,2.80091,0.152614,1352,12138.6,40000,184923,0.0208226,0.021834,87865,2189.98,90196,3.02E-06,241684,641684,2164.37,854.066,4.44491,485.27,2216.21,839.751,4.72186,468.626,241684,2211.84,835.524,2.06465,461.544,2210.15,832.904,3.13945,459.686,100,554537
83530.37,0,83530.37,11.79,31.02,485.13,2.06,1.03,,1.01404,0.0251937,0.402383,27.385,3.70211,9356.65,12338.4,26840.784,350097.5,331338,18759.5,2.09738,640.753,612.48,5591.83,40000,83427.3,0.0087991,0.155759,62149.2,1755.6,66002.9,3.27E-05,140188,540188,996.859,360.398,3.5957,208.213,1011.36,355.577,3.72318,202.63,140188,1008.37,352.688,2.10081,198.024,1007.75,351.964,2.23404,197.391,100,252216
113562.35,8554.09,122116.44,13.26,33.62,622.14,3.14,1.57,,0.349773,0.0442668,0.313153,32.7047,3.34233,17578.6,44512.4,43085.808,631408.3,596320,35088.3,2.43494,0.221677,991.684,8976.21,40000,122011,0.0197366,0.0190434,81254.8,1510.2,64286.8,6.46E-06,178772,578772,1738.08,809.56,3.77009,456.457,1777.5,796.694,4.25061,441.455,178772,1772.68,792.228,1.45792,433.994,1770.67,789.464,2.68644,432.18,100,349381
108143.54,0,108143.54,36.99,44.06,457.79,8.35,4.18,,1.76648,0.0528926,10.5767,25.785,4.86437,18438.1,78362.5,45364.704,556259.9,527118,29141.9,2.62238,0.443851,1045.41,9450.98,40000,108046,0.0120371,10.3366,89155.4,3581.03,124689,6.26E-05,164807,564807,2080.59,493.585,4.22825,262.485,2119.3,486.616,3.64356,253.905,164807,2116.58,482.286,2.06036,247.939,2115.7,481.484,2.06413,247.073,100,847287
113562.35,34127.94,147690.29,29.83,29.42,522.75,7.07,3.54,,0.295433,0.0627477,0.372017,23.4338,3.05804,22916.7,16893.8,56654.88,567222.5,533427,33795.5,2.56745,3155.62,1313.5,11803.1,40000,147588,0.0147345,0.15816,55902.1,3813.38,133177,8.59E-06,204349,604349,2448.95,604.864,4.00848,342.816,2507.97,594.53,4.21626,330.763,204349,2508.41,591.002,1.93898,324.703,2509.91,589.379,2.37639,323.314,100,237172
113562.35,9453.35,123015.7,16.52,23.24,670.37,3.92,1.96,,0.224599,0.0556367,0.339016,34.5135,3.28849,20630,31314.5,48957.12,673088.8,634529,38559.8,2.54533,462.778,1130.36,10199.4,40000,122910,0.0227798,0.0226731,81260.6,1942.63,78570.2,4.25E-06,179671,579671,2180.75,933.959,3.54376,521.059,2232.6,918.83,4.15338,503.446,179671,2227.34,914.55,1.15572,496.024,2225.47,911.192,2.53579,493.659,100,359654
113562.35,52655,166217.36,25.11,15.86,646.26,5.95,2.98,,0.0046917,0.0631084,0.271607,25.7208,3.02515,26239.5,24137.1,60358.08,652728.3,611249,41479.3,2.69387,1816.91,1402.14,12574.6,40000,166112,0.0200659,0.0405946,70880.7,2975.59,111488,1.00E-06,222873,622873,2464.83,822.388,3.98885,469.55,2528.71,808.248,4.57471,453.093,222873,2524.7,805.352,1.55682,446.937,2524.33,802.637,2.59116,444.879,100,338540
113562.35,69331.31,182893.66,17.82,18.19,520.07,4.23,2.11,,1.41E-05,0.0391146,0.194323,21.2584,3.08455,18021.4,29404.4,42990.96,539742.6,502793,36949.6,2.54764,729.181,989.451,8956.45,40000,182790,0.0139356,0.0273356,72894.8,2431.78,86553.1,1.00E-06,239551,639551,1528.82,571.57,5.06044,330.964,1568.02,561.728,5.41667,319.292,239551,1565.54,559.245,2.91561,313.982,1564.58,557.425,3.65016,312.629,100,381142
113562.35,48468.94,162031.29,37.88,22.65,651.9,8.98,4.49,,0.0433202,0.0928065,0.521504,25.8285,2.9439,34331.2,16292.5,77955.84,716864.8,670613,46251.8,2.80418,3550.14,1828.24,16240.8,40000,161926,0.022238,0.274435,58637.8,4134.96,148669,1.20E-06,218687,618687,3620.87,912.154,3.50746,511.193,3710.82,895.904,4.18412,492.593,218687,3704.12,892.644,1.23707,486.19,3712.26,889.522,2.1156,483.55,100,269259
113562.35,80802.2,194364.55,34.17,48.16,741.29,8.1,4.05,,0.155853,0.0878211,0.27779,25.3485,3.77989,39911.3,37118.9,82848.96,883086.2,827784,55302.2,3.02274,1194.64,1948.17,17260.2,40000,194257,0.0247123,0.0460067,83803.1,3559.98,131519,3.45E-06,251018,651018,3432.03,1013.97,3.97599,571.053,3517.99,996.05,4.36931,550.69,251018,3513.23,991.447,1.63408,543.258,3512.84,988.492,2.62088,540.918,100,629889
113562.35,30558.91,144121.27,32.59,34.47,626.89,7.73,3.86,,0.234507,0.083837,0.342663,27.7457,3.13103,29715.3,22590.9,68208.48,701515.7,660559,40956.7,2.76356,2721.52,1591.22,14210.1,40000,144017,0.0213585,0.0794252,65839,3808.49,137825,6.32E-06,200778,600778,3277.22,876.261,3.48988,485.3,3356.37,861.231,3.99621,468.096,200778,3352.44,857.05,1.302,461.052,3353.48,854.34,2.16228,458.869,100,359081
113562.35,33010.28,146572.64,32.23,31.17,612.88,7.64,3.82,,0.169996,0.0798277,0.339908,26.8185,2.99694,28386.6,17777.6,66488.16,664873.3,625209,39664.3,2.70586,3121.58,1549.64,13851.7,40000,146469,0.0202386,0.0868971,60646.9,3809.54,137442,4.59E-06,203230,603230,3118.52,830.188,3.5551,463.52,3195.27,815.849,4.08515,447.04,203230,3191.61,812.169,1.33773,440.411,3193.11,809.544,2.18393,438.297,100,271480
113562.35,46399.83,159962.19,26.16,33.33,562.57,6.2,3.1,,0.185875,0.0577778,0.255738,23.7159,3.11391,23492,26653.6,55769.76,596796,560133,36663,2.63837,1938.8,1292.36,11618.7,40000,159859,0.0160885,0.0455124,67922.6,3301.38,118237,4.49E-06,216620,616620,2257.62,660.13,4.17622,376.6,2314.25,648.829,4.45703,363.41,216620,2311.77,645.458,1.99257,357.31,2311.11,643.539,2.66908,355.817,100,373753
113562.35,57504.55,171066.9,35.81,44.59,717.98,8.49,4.25,,0.25326,0.0952559,0.317899,27.1259,3.55419,38545.6,32078.2,81884.64,863222.5,811347,51875.5,2.97381,1811.98,1924.48,17059.3,40000,170960,0.0251872,0.0620132,78049.1,3803.19,138691,6.20E-06,227721,627721,3724.19,1033.54,3.6453,573.891,3814.88,1015.47,4.08524,553.357,227721,3809.8,1010.53,1.38995,545.632,3810.23,1007.49,2.33498,543.152,100,556596
113562.35,42347.24,155909.59,15.52,42.64,734.71,3.68,1.84,,0.330585,0.0557439,0.289565,31.0265,3.68291,24316.3,49216.6,54151.2,816884,768708,48176,2.68189,0.0673258,1253.76,11281.5,40000,155803,0.0246716,0.016539,86549.1,1553.18,71564.1,5.26E-06,212564,612564,2188.37,1011.75,4.06496,564.8,2237.85,995.439,4.4112,545.67,212564,2232.14,990.191,1.58394,537.414,2229.76,986.863,3.0338,535.163,100,399463
113562.35,33484.05,147046.4,30.02,36.22,480.07,7.12,3.56,,0.593269,0.0553138,1.76518,22.0619,3.59291,21477,34693.1,52193.76,552846.6,520217,32629.6,2.6245,1722.54,1207.17,10873.7,40000,146946,0.0124929,1.56826,70026.9,3761.68,129261,1.81E-05,203707,603707,2160.57,512.935,4.38772,288.362,2209.07,504.558,4.21061,278.35,203707,2210.92,500.749,2.40288,272.517,2212.55,499.716,2.51382,271.47,100,514100
