WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
113562.35,54621.11,168183.46,27.27,22.46,500.81,6.47,3.23,,0.104378,0.0281798,10.6561,21.1679,3.03945,13171.8,41043.1,34558.512,524546.2,488019,36527.2,2.24502,0.121714,791.819,7199.69,40000,168085,0.0135781,10.4844,72133.4,1508.04,55653.3,1.61E-06,224846,624846,1100.36,556.5,4.86347,320.568,1127.61,547.642,4.94179,309.723,224846,1124.56,544.693,2.73764,304.25,1127.19,543.122,3.0398,302.723,100,292918
113562.35,50673.5,164235.85,11.68,41.23,480.56,2.77,1.38,,0.810858,0.0297042,0.208186,22.0222,4.51312,14893.5,46030.9,36336.864,590656.5,553790,36866.5,2.43151,0.0278209,833.351,7570.18,40000,164132,0.0120386,0.0387,74240.8,1563.36,63539.5,1.44E-05,220893,620893,1172.05,493.751,5.76353,274.31,1192.74,486.579,5.30115,265.228,220893,1188.91,482.453,3.73881,259.27,1188.17,481.544,3.8643,258.354,100,359743
99589.27,0,99589.27,16.9,45.43,738.26,3.51,1.76,,0.689459,0.0567227,0.398276,40.3308,4.02123,19217,55702.3,45791.232,731571.2,694856,36715.2,2.51721,0.0456463,1055.47,9539.84,40000,99484,0.023977,0.0227222,83701.8,1657.75,70141.8,1.38E-05,156245,556245,2235.66,983.865,3.26983,529.614,2278.43,968.932,3.79792,512.665,156245,2271.27,962.122,1.20574,503.246,2268.91,959.079,2.42511,501.188,100,394954
113562.35,43210.61,156772.96,18.71,34.36,698.19,4.44,2.22,,0.0691565,0.0464759,3.77886,28.53,3.19827,21015.2,49771.1,48708.96,699835.4,652457,47378.4,2.55833,0.116675,1124.48,10147.7,40000,156668,0.0222868,3.52195,83954.7,1310.51,62830.3,1.06E-06,213429,613429,1814.68,913.076,4.17877,518.428,1860.87,898.231,4.40988,500.54,213429,1852.37,894.611,1.53849,493.831,1859.04,891.472,2.30055,490.993,100,330428
113562.35,48354.5,161916.85,13.12,32.45,661.13,3.11,1.55,,0.0130833,0.0410256,0.672118,26.8078,3.11137,19420.9,43826.6,45792.72,641037.5,597023,44014.5,2.50237,0.165281,1055.51,9540.15,40000,161811,0.0195655,0.436655,80690.2,1248.5,58660.5,1.00E-06,218572,618572,1600.91,801.656,4.5648,461.942,1643.31,788.425,4.76106,445.884,218572,1636.56,785.365,1.86675,439.671,1641.02,782.619,2.57632,437.21,100,302465
113562.35,2832.72,116395.07,21.56,24.39,656.16,5.11,2.56,,0.274888,0.0669733,0.361644,35.2468,3.31255,22408.3,24904.4,53457.12,679873.2,642186,37687.2,2.58102,1423,1237.23,11136.9,40000,116290,0.0231313,0.0311829,74432.2,2645.76,99783.8,6.06E-06,173051,573051,2624.79,948.523,3.29816,522.626,2686.05,933.157,3.93094,504.913,173051,2680.43,928.516,1.05815,497.286,2678.93,925.251,2.29658,494.891,100,325744
108276.15,0,108276.15,13.57,48.14,686.25,3.07,1.53,,1.03148,0.0506583,0.37293,37.8476,4.37358,18339.6,50801.9,44348.88,805201.6,766231,38970.6,2.44662,0.0250224,1021.44,9239.35,40000,108171,0.023009,0.0248822,81038.5,1340.3,60268.6,1.84E-05,164932,564932,2000.36,944.795,3.79213,505.711,2036.34,930.632,3.87561,489.162,164932,2028.42,922.839,1.62571,479.007,2026.33,920.361,2.50982,477.231,100,318001
113562.35,6925.41,120487.77,33.39,25.56,539.99,7.92,3.96,,0.434954,0.0779755,1.45783,28.1777,3.1499,24018.9,14871.7,59717.76,606317.6,572779,33538.6,2.57768,3591.02,1386.78,12441.2,40000,120386,0.0173391,1.18668,54496,4068.17,142803,1.42E-05,177147,577147,3045.54,711.944,3.43167,392.216,3113.33,700.072,3.78501,378.634,177147,3113.32,695.651,1.41685,371.672,3119.02,693.563,1.93985,369.917,100,219000
113562.35,55976.93,169539.28,33.89,29.41,453.72,8.04,4.02,,0.195859,0.051765,3.19899,19.2317,3.13603,20221.9,17048.2,50928.96,508011.1,473917,34094.1,2.52993,3204.38,1177.13,10610.2,40000,169440,0.0115917,3.0362,53393.5,4026.77,135039,5.54E-06,226201,626201,2016.07,475.879,4.54784,271.198,2063.76,467.787,4.61977,261.594,226201,2066.55,464.838,2.71557,256.46,2070.6,463.67,2.88159,255.291,100,246262
113562.35,63544.94,177107.29,19.99,35.48,717.58,4.74,2.37,,8.52E-06,0.0471672,3.72756,26.5231,3.26281,22856.5,50731.3,51724.8,718429.2,667697,50732.2,2.62294,0.106633,1196.03,10776,40000,177002,0.0223615,3.49345,84703.8,1348.38,65186.6,1.00E-06,233763,633763,1840.75,915.835,4.43157,525.064,1888.12,900.78,4.6958,506.908,233763,1879.74,897.563,1.72703,500.483,1886.69,894.46,2.49752,497.678,100,348446
113562.35,75453.83,189016.18,34.5,39.38,487.78,8.18,4.09,,0.157454,0.0545216,2.69294,18.8937,3.66475,25410.3,39593.2,58221.12,564698.9,525313,39385.9,2.78616,1465.14,1350.94,12129.4,40000,188915,0.0123753,2.53535,74359.4,3839.33,135449,4.41E-06,245676,645676,2123.4,508.3,4.69315,290.144,2173.4,499.485,4.73264,279.929,245676,2176.46,496.225,2.90362,274.628,2180.86,495.011,3.02733,273.376,100,620280
113562.35,1419.32,114981.67,31.88,28.93,681.86,7.56,3.78,,0.243246,0.0986638,0.437356,36.4415,3.31691,29568.2,17808,68527.68,752047.6,710132,41915.6,2.72668,2970.49,1598.94,14276.6,40000,114877,0.0266162,0.0819669,64658.8,3706.66,134970,6.61E-06,171638,571638,3863.56,1091.51,2.92281,588.554,3953.06,1073.32,3.69259,567.874,171638,3944.38,1068.38,0.832808,560.044,3946.55,1064.65,1.95778,557.001,100,277998
90527.05,0,90527.05,12.98,17.96,695.69,2.45,1.23,,0.305327,0.0418551,0.374766,38.0239,3.33749,14904.6,22043.6,38182.608,510524.6,483020,27504.6,2.32628,150.822,876.54,7954.71,40000,90422,0.0182755,0.0220804,76009.8,1415.99,60967.2,6.98E-06,147183,547183,1645.64,749.558,3.02764,422.945,1680.62,737.766,3.97797,409.958,147183,1676.12,733.812,1.01644,402.979,1674.2,731.02,2.30336,401.256,100,296840
113562.35,25512.47,139074.82,20.46,21.47,748.66,4.85,2.43,,0.0597612,0.0701899,0.354881,33.8643,3.24239,26579.2,28927.8,59491.68,758406.5,712083,46323.5,2.72383,832.551,1381.37,12394.1,40000,138968,0.0270742,0.0400267,82752.9,2295.75,93123.4,1.10E-06,195729,595729,2746.38,1109.15,3.42617,616.721,2814.8,1090.74,4.18482,595.256,195729,2807.33,1086.91,0.96186,588.108,2807.59,1082.97,2.33547,584.998,100,391320
109165.47,0,109165.47,16.96,46.31,464.85,3.87,1.93,,2.45223,0.0365333,0.65122,27.0623,5.8234,14770.4,69028.1,37567.488,573972.5,542946,31026.5,2.4099,0.0310237,862.137,7826.56,40000,109063,0.0107078,0.412408,78408.6,2336.37,88054.2,6.77E-05,165824,565824,1444.38,438.588,5.68629,230.347,1466.27,433.206,4.53842,222.811,165824,1462.18,429.01,2.82766,216.811,1461.33,428.312,2.72771,215.925,100,563563
113562.35,23345.44,136907.8,14.35,39.19,537.59,3.4,1.7,,0.908018,0.0297905,3.73651,25.9037,4.06777,14336.9,45260.4,36678.96,613246.4,578601,34645.4,2.29156,0.0244818,841.35,7641.45,40000,136805,0.0144014,3.51093,74502.6,1082.79,50603.5,1.65E-05,193566,593566,1170.03,590.444,4.88277,329.396,1194.83,582.013,4.33605,318.638,193566,1191.47,577.167,2.5132,311.704,1191.62,576.057,2.57124,310.496,100,248582
113562.35,12372.64,125935,36.1,32.88,567.93,8.56,4.28,,0.379662,0.0860523,1.94713,28.3024,3.14384,27129.3,17972.9,65067.84,651711.9,614319,37392.9,2.67716,3457.19,1515.38,13555.8,40000,125833,0.0192515,1.67284,58089.8,4158.12,147670,1.21E-05,182594,582594,3360.18,790.406,3.34448,432.836,3435.03,777.088,3.78568,417.688,182594,3433.82,772.535,1.30809,410.505,3442.09,770.061,1.91291,408.403,100,284846
113562.35,52094.44,165656.79,15.88,20.94,572.67,3.76,1.88,,0.0643466,0.0387755,0.224768,24.1651,3.09296,18367,28905.3,44747.136,555107.8,519079,36028.8,2.47171,516.814,1030.83,9322.32,40000,165552,0.0150097,0.0233403,74241.2,2004.03,75792.3,1.18E-06,222313,622313,1515.96,615.616,4.72339,360.904,1555.11,605.166,5.0417,348.502,222313,1552.25,602.416,2.37398,342.786,1551.02,600.388,3.23604,341.354,100,337831
79141.32,0,79141.32,26.19,29.8,661.13,4.33,2.16,,0.414842,0.0506872,0.439595,35.7223,3.28262,14645.4,11049.7,40236.384,411764.4,390802,20962.4,2.25976,2149.71,924.697,8382.58,40000,79038.6,0.0129099,0.0987692,57915.2,2957.5,97340.8,1.50E-05,135800,535800,1989.51,530.372,2.98962,306.768,2031.22,521.555,3.69622,297.325,135800,2028.06,518.095,1.2101,291.323,2027.49,516.396,1.89892,290.226,100,166373
113562.35,90083.22,203645.58,25.13,42.17,727.34,5.96,2.98,,5.46E-06,0.0661862,0.246211,24.4348,3.62391,32890.8,43727.8,69161.28,778582.3,727238,51344.3,2.93154,323.636,1614.28,14408.6,40000,203538,0.0226214,0.0339393,88758.4,2717.7,106438,1.00E-06,260299,660299,2585.83,927.143,4.35882,532.317,2652.57,911.04,4.88857,513.717,260299,2648.2,907.748,1.83672,507.193,2647.45,904.857,2.95416,505.029,100,612765
113562.35,10980.29,124542.64,20.69,26.46,488.01,4.91,2.45,,0.71851,0.0436896,0.351668,25.7588,3.57348,15855.3,15027.5,42755.04,507805.5,480156,27649.5,2.29402,1992.4,983.899,8907.3,40000,124440,0.0119367,0.120759,59172.7,3003.72,98421.5,2.01E-05,181201,581201,1712.94,489.825,4.3404,280.89,1750.91,482.195,4.15303,271.554,181201,1748.13,478.46,2.32667,265.748,1747.58,477.468,2.50383,264.817,100,210748
113562.35,56767.35,170329.7,12.62,16.75,567.25,2.99,1.5,,0.0254666,0.031733,1.46883,23.0228,3.06954,16454,35474.6,40175.712,552942,513861,39081,2.41177,0.179278,923.273,8369.94,40000,170225,0.0149364,1.27682,75664.1,1227.89,55625.3,1.00E-06,226986,626986,1236.94,612.211,4.88635,358.875,1269.49,602.146,5.00889,346.613,226986,1265.75,599.381,2.49927,341.036,1269.32,597.458,2.9327,339.241,100,287354
113562.35,92539.35,206101.7,26.76,19.29,618.36,6.35,3.17,,3.55E-06,0.0570117,0.225372,21.4282,3.17605,27585.7,23780.7,62636.16,617169.9,574636,42533.9,2.73291,2020.46,1456.84,13049.2,40000,205997,0.0171033,0.0455119,67473,3140.19,116140,1.00E-06,262758,662758,2222.86,700.906,4.67589,409.624,2283.11,688.488,5.1946,395.1,262758,2280.57,686.302,2.2896,389.698,2280.47,684.131,3.13058,388.038,100,336705
113562.35,30507.72,144070.07,34.46,39.52,478.61,8.17,4.09,,0.880104,0.0237044,3.31804,23.8947,4.22428,11585.5,74637.2,32774.784,562867,529079,33788,2.07393,0.0205822,750.239,6828.08,40000,143975,0.0117693,3.12725,70629.8,1420.14,48489.6,1.54E-05,200736,600736,932.196,482.536,6.10012,268.98,951.412,475.846,5.34496,260.061,200736,948.414,471.69,3.6439,253.957,948.175,470.772,3.5956,252.857,100,234265
113562.35,78568.57,192130.92,29.53,17.19,582.92,7,3.5,,6.49E-06,0.060926,0.244617,21.1939,3.06182,27277.7,20483.7,63229.92,598113.8,557789,40324.8,2.70778,2643,1471.12,13172.9,40000,192026,0.016305,0.0611179,61959.8,3531.11,127737,1.00E-06,248787,648787,2375.24,668.537,4.33037,388.25,2438.39,656.658,4.84588,374.505,248787,2436.6,654.218,2.10846,369.032,2437.04,652.198,2.82643,367.431,100,298477
113562.35,37066.37,150628.72,13.62,48.71,569.21,3.23,1.62,,1.25944,0.0375848,0.259496,26.0728,4.96939,17555.2,54777.3,42472.848,724676.9,683266,41410.9,2.45259,0.0224127,977.257,8848.51,40000,150524,0.0154107,0.0407081,77379.1,1567.55,64458.5,2.23E-05,207285,607285,1484.18,632.539,5.56796,345.129,1509.83,623.287,4.89979,333.529,207285,1504.41,617.621,3.12116,325.851,1503.39,616.429,3.2926,324.687,100,361640
113562.35,1346.12,114908.47,34.5,39.88,672.71,8.18,4.09,,0.484462,0.107492,0.445467,35.9634,3.62519,32562,28005.1,72778.08,814024.8,771127,42897.8,2.85102,2342.2,1702.02,15162.1,40000,114804,0.026841,0.0919104,72939.8,3945.8,142432,1.42E-05,171565,571565,4212.83,1101.45,2.94314,586.033,4305.09,1083.29,3.56115,565.66,171565,4298.49,1076.98,0.971499,556.781,4299.66,1073.64,1.92404,554.058,100,474020
113562.35,73269.37,186831.72,15.92,33.63,460.85,3.77,1.89,,0.000788449,0.0359591,0.1739,19.602,3.26527,16633.4,39923.1,38500.128,521333.3,484993,36340.3,2.63549,45.5581,883.978,8020.86,40000,186729,0.012568,0.0288567,79677.7,2475.61,87711.4,1.00E-06,243490,643490,1408.63,515.65,5.22364,292.981,1441.72,506.98,5.51361,282.764,243490,1439.21,504.208,3.45296,277.622,1438.36,502.719,3.99841,276.456,100,539836
110804.26,0,110804.26,36.38,34.69,557.67,8.42,4.21,,0.543975,0.0844452,3.18673,30.4737,3.35187,24964.2,22421.6,60655.68,633846.4,600183,33663.4,2.64933,3026.12,1409.27,12636.6,40000,110703,0.0186194,2.88977,62057.3,4114.36,144986,1.84E-05,167464,567464,3302.11,764.622,3.24618,413.93,3372.47,752.051,3.62828,399.726,167464,3371.91,746.975,1.30002,392.222,3377.81,744.776,1.8383,390.389,100,356380
113562.35,54161.02,167723.37,36.98,31.34,627.92,8.77,4.38,,0.0294263,0.0862519,0.518775,24.3566,2.92971,32930.9,16531,75293.28,684793.6,639863,44930.6,2.78487,3517.31,1763.24,15686.1,40000,167619,0.0205386,0.288868,58041.5,4102.75,147495,1.00E-06,224380,624380,3363.11,842.474,3.66071,475.307,3447.18,827.45,4.29563,458.095,224380,3442.46,824.375,1.39843,451.9,3450.08,821.545,2.20013,449.508,100,268367
108352.07,0,108352.07,25.33,24.89,716.17,5.73,2.87,,0.223786,0.0803882,0.416289,38.7775,3.40822,24849.8,22657.5,58189.92,712735.1,672771,39964.1,2.64714,1827.14,1350.19,12122.9,40000,108247,0.0261885,0.0451311,72933.3,2917.34,109666,5.24E-06,165008,565008,3150.26,1073.69,2.97046,582.26,3223.29,1056.18,3.77829,562.288,165008,3215.65,1051.38,0.812162,554.522,3215.53,1047.54,2.10124,551.526,100,316881
113562.35,41476.84,155039.19,33.46,43.11,641.29,7.93,3.97,,0.404064,0.086469,0.318539,26.6849,3.52907,33148.5,35381.7,72350.88,780634.3,735719,44915.3,2.9102,1667.45,1691.64,15073.1,40000,154934,0.0219373,0.0671699,78140.9,3808.73,138326,1.06E-05,211695,611695,3382.32,900.55,3.65751,495.647,3461.86,885.153,3.96813,478.146,211695,3458.83,879.969,1.52796,470.396,3458.76,877.494,2.26998,468.376,100,588334
77087.62,0,77087.62,29.54,20.18,682.7,4.75,2.38,,0.375768,0.0553114,0.469749,36.7259,3.2793,14935.1,10825.2,41690.112,412182.1,391089,21093.1,2.23021,2396.77,958.848,8685.44,40000,76985.2,0.0132154,0.116827,54201.7,3175.63,101730,1.43E-05,133746,533746,2169.82,543.02,2.92556,312.735,2215.62,533.861,3.67475,302.984,133746,2212.65,530.437,1.11584,296.964,2212.45,528.618,1.84502,295.779,100,153080
113562.35,5206.21,118768.57,32.82,27.48,640.48,7.78,3.89,,0.273802,0.0942677,0.421885,33.3762,3.20568,28667.1,16800.7,67401.6,711324.5,671900,39424.5,2.70198,3241.55,1571.71,14042,40000,118665,0.0238164,0.0970648,61117.1,3871.87,139591,7.88E-06,175426,575426,3689.37,977.003,3.05936,530.519,3774.92,960.592,3.73129,511.875,175426,3768.55,955.874,0.96948,504.309,3770.71,952.658,1.95141,501.708,100,260522
113562.35,18680.8,132243.16,27.57,15.14,595.79,6.54,3.27,,0.277352,0.0701534,0.319586,28.7389,3.09749,24131,19557.2,58124.16,635353.3,599491,35862.3,2.60924,2581.38,1348.62,12109.2,40000,132139,0.019294,0.0506651,63582.4,3430.02,123578,7.21E-06,188900,588900,2744.62,791.538,3.56117,441.202,2810.53,778.283,4.01439,425.912,188900,2806.77,774.208,1.3786,419,2806.14,771.761,2.24349,417.131,100,275697
97949.26,0,97949.26,22.57,25.12,661.03,4.62,2.31,,0.329921,0.05632,0.376436,36.0815,3.31124,17628.4,22291.6,45352.08,552665.6,523174,29491.6,2.38284,1445.33,1045.11,9448.35,40000,97845.7,0.0184608,0.0365564,67929.8,2596.56,90641.5,8.40E-06,154607,554607,2209.14,757.566,3.22473,423.818,2258.84,745.258,3.87679,409.942,154607,2254.2,741.049,1.11232,402.881,2252.8,738.43,2.15345,401.064,100,256561
104847.45,0,104847.45,26.38,26.39,659.82,5.78,2.89,,0.301331,0.0720786,0.387598,35.931,3.30294,21893.1,20619.6,53614.56,627978.8,594050,33928.8,2.54481,2139.01,1240.98,11169.7,40000,104744,0.0215358,0.0449095,66966.5,3101.78,111930,7.86E-06,161505,561505,2825.05,883.443,3.10921,484.142,2889.49,869.01,3.78972,467.786,161505,2884.05,864.449,0.995222,460.362,2883.15,861.432,2.08552,458.123,100,274711
109602.81,0,109602.81,11.33,17.6,570.33,2.59,1.3,,0.488997,0.0332242,2.44436,31.3583,3.34685,13894.6,27630.5,36361.632,551609.2,521573,30036.2,2.24938,0.200981,833.93,7575.34,40000,109498,0.0163407,2.15609,75212.2,1063.12,51117.5,9.73E-06,166259,566259,1301.31,670.157,3.68851,379.904,1332.2,660.005,3.8431,367.801,166259,1327.36,655.483,1.56035,360.795,1328.97,653.628,2.02,359.206,100,251274
113562.35,8746.29,122308.65,13.44,29.76,666.66,3.19,1.59,,0.234573,0.0488462,0.333343,34.7169,3.30936,18941.6,36038.2,45420.72,659795.1,621984,37811.1,2.48662,3.93407,1046.73,9462.65,40000,122203,0.0221465,0.0187372,83309.8,1493.25,64938.1,4.17E-06,178964,578964,1915.75,908.08,3.65887,509.384,1961.04,893.452,4.25436,492.302,178964,1955.97,889.199,1.22487,484.859,1953.85,885.861,2.67722,482.601,100,349399
113562.35,39848.57,153410.93,36.29,15.82,751.29,8.61,4.3,,0.00646227,0.103603,0.428343,30.7299,3.08776,37196.8,17877.7,82103.04,814808.5,764001,50807.5,2.85601,3033.07,1929.85,17104.8,40000,153305,0.0281258,0.131068,65640.2,3831.91,139925,1.00E-06,210066,610066,4048.73,1152.78,3.22169,639.48,4150.09,1132.61,4.07002,616.301,210066,4137.8,1129.03,0.899438,609.443,4144.11,1125.03,2.06559,606.073,100,302422
113562.35,37225.66,150788.01,22.05,26.26,618.06,5.23,2.61,,0.134476,0.0562527,0.272996,26.9554,3.05937,22586.9,25439.6,53626.08,624650.4,586554,38096.4,2.59365,1476.53,1241.26,11172.1,40000,150683,0.0187735,0.0313982,71699.8,2716.4,101060,2.83E-06,207444,607444,2199.63,769.795,3.99509,438.615,2254.97,756.821,4.43944,423.435,207444,2251.24,753.475,1.61576,417.022,2250.11,750.941,2.61942,415.167,100,329273
113562.35,9543.56,123105.92,31.24,40.98,740.7,7.41,3.7,,0.383255,0.10328,0.410041,37.147,3.66654,33612.4,31137.1,73120.32,870136.1,822413,47723.1,2.89121,1624.8,1710.34,15233.4,40000,123000,0.0298181,0.0501923,80434.6,3488.48,129261,9.51E-06,179761,579761,4048.46,1222.96,2.98417,655.498,4139.77,1202.82,3.66712,632.708,179761,4131.51,1196.61,0.903901,623.78,4131.18,1192.72,2.10731,620.648,100,516110
113562.35,1354.31,114916.66,19.71,22.56,698.37,4.67,2.34,,0.230045,0.0683942,0.38389,37.792,3.40086,23084.5,27505.4,53868,718474.7,677940,40534.7,2.61747,977.659,1247.01,11222.5,40000,114811,0.0257589,0.0293178,79620.1,2337.19,92076.6,4.68E-06,171572,571572,2680.93,1055.95,3.19606,578.63,2743.73,1038.9,3.92822,558.953,171572,2737.19,1034.14,0.920733,551.133,2735.77,1030.36,2.32769,548.304,100,355178
113562.35,21140.07,134702.42,19.92,34.7,477.11,4.72,2.36,,0.742129,0.0411919,0.320656,23.9487,3.74923,16593.9,36945.7,42053.712,518171.1,488664,29507.1,2.44988,554.935,967.398,8761.19,40000,134600,0.011616,0.111909,75249,2898.33,96176.1,1.95E-05,191361,591361,1615.74,476.596,4.67211,270.936,1650.98,469.24,4.36757,261.838,191361,1648.21,465.544,2.62708,256.158,1647.68,464.641,2.73879,255.248,100,500187
87565.89,0,87565.89,38.68,34.17,454.33,7.07,3.54,,1.28892,0.0380589,14.1629,25.7855,4.04459,11076.9,25211.2,32494.608,374333,354366,19967,2.1698,1079.38,743.715,6769.71,40000,87469.1,0.00810586,13.9271,66804,3620.44,104302,5.32E-05,144230,544230,1498.73,332.173,4.09148,186.221,1525.58,327.639,3.68206,180.504,144230,1523.19,324.825,2.18344,176.121,1522.36,324.234,2.19314,175.495,100,459401
113562.35,2418.67,115981.03,17.18,41.69,748.22,4.07,2.04,,0.479283,0.0694849,0.392922,40.3406,3.88253,24468.7,52230.7,54604.8,843403.7,798097,45306.7,2.70787,0.122518,1264.58,11376,40000,115874,0.0292476,0.0188012,90296.4,1834.74,80279,8.77E-06,172635,572635,2731.95,1199.25,3.19178,646.037,2789.7,1180.62,3.85181,624.672,172635,2782.21,1173.93,1.01373,615.146,2779.4,1169.9,2.62846,612.327,100,465725
113562.35,78852.81,192415.16,20.44,48.82,544.13,4.85,2.42,,0.405682,0.0434102,0.205557,21.0636,4.58661,22552.6,71276.1,50868.48,667325.1,623981,43344.1,2.72198,0.0645792,1175.69,10597.6,40000,192311,0.0140412,0.0385124,83063.4,2501.52,94933.2,8.10E-06,249072,649072,1703.36,576.518,5.2197,324.752,1740.79,567.225,4.93649,313.731,249072,1737.23,562.823,3.33339,307.537,1736.41,561.648,3.57437,306.455,100,606884
113562.35,1406.53,114968.88,14.63,40.94,525.09,3.47,1.74,,1.30025,0.0392699,0.34305,29.2965,4.4318,15615,58244.5,39782.784,613881.8,582282,31599.8,2.37244,0.0424179,914.052,8288.08,40000,114865,0.0146406,0.0781419,78516.8,1922.54,72577,2.95E-05,171626,571626,1549.69,600.514,4.38983,329.77,1576.84,591.98,4.04125,319.27,171626,1571.74,586.762,2.23409,312.055,1570.8,585.624,2.39567,310.966,100,427037
113562.35,32884.18,146446.53,29.5,33.73,499.96,7,3.5,,0.426716,0.0664459,1.88869,22.541,3.19679,24712.2,24129.9,58734.24,587788.4,553362,34426.4,2.67911,2761.93,1363.22,12236.3,40000,146343,0.0149613,1.68117,61237.1,3863.75,137575,1.30E-05,203104,603104,2592.87,614.424,3.89486,341.198,2652.02,604.16,4.04426,329.235,203104,2653.58,600.042,1.93248,322.787,2657.83,598.454,2.24714,321.324,100,357199
113562.35,91810.22,205372.57,20.01,42.24,629.15,4.74,2.37,,1.02E-05,0.0482333,0.204358,22.2818,3.75537,25628.7,60844.2,56112.96,674026.7,628159,45867.7,2.78542,0.220646,1300.56,11690.2,40000,205266,0.0175689,0.0241057,85555.8,2259.17,91022.7,1.00E-06,262027,662027,1886.62,720.529,4.84902,417.46,1933.84,708.163,5.21441,403.153,262027,1930.59,704.953,2.58677,397.088,1929.33,702.758,3.48473,395.508,100,564711
113562.35,90148.33,203710.68,14.79,15.75,654.98,3.51,1.75,,3.15E-06,0.0375271,1.06692,22.7782,3.29735,20817.7,44591,47953.104,616121.5,569599,46522.5,2.56066,0.208534,1106.58,9990.23,40000,203604,0.0174709,0.88105,79453.9,1311.6,60094.7,1.00E-06,260365,660365,1461.7,715.453,5.26362,423.633,1501.46,703.385,5.48631,408.901,260365,1496.23,701.191,2.60092,403.5,1501.08,698.838,3.22275,401.378,100,316169
113562.35,26276.09,139838.45,11.75,17.21,653.09,2.79,1.39,,0.158116,0.0415109,0.400809,29.814,3.15549,18138.7,39456.9,43753.2,641489.4,601159,40330.4,2.44318,0.184796,1007.4,9115.25,40000,139733,0.0201462,0.131975,80326.5,1176.25,56233.7,2.58E-06,196494,596494,1623.07,825.71,4.14423,470.245,1665.07,812.366,4.35655,454.164,196494,1658.71,808.612,1.56093,447.387,1660.44,805.847,2.34083,445.003,100,283184
90904.42,0,90904.42,32.76,26.13,506.76,6.22,3.11,,0.950394,0.045705,6.67148,28.2758,3.69787,13020.4,8828.64,38477.232,399883.9,379216,20667.9,2.13121,2736.48,883.442,8016.09,40000,90804.9,0.00938676,6.40774,49515.2,3587.14,108077,3.94E-05,147566,547566,1794.11,385.327,3.76378,222.834,1829.76,379.416,3.64767,215.837,147566,1828.64,376.251,1.97719,210.908,1828.2,375.471,2.09776,210.198,100,134872
113562.35,44156.7,157719.05,20.43,43.24,462.21,4.84,2.42,,0.965242,0.0394437,0.30886,21.0864,4.69076,17969,79262.3,43092,571595.8,536302,35293.8,2.58858,0.0783088,991.83,8977.5,40000,157616,0.011199,0.135535,81534.6,2834.02,98156.3,2.34E-05,214377,614377,1549.22,459.345,5.33607,254.906,1580.8,452.476,4.74705,246.258,214377,1578.21,448.681,3.2052,240.727,1577.75,447.961,3.17587,239.868,100,637267
113562.35,65194.31,178756.66,21.19,27.8,678.31,5.03,2.51,,4.65E-06,0.0566925,0.257366,25.5071,3.10906,25804.6,29161.4,58175.04,667461.6,623636,43825.6,2.70927,992.898,1349.84,12119.8,40000,178651,0.0206789,0.0340788,77848.9,2437.06,95694.1,1.00E-06,235412,635412,2214.05,847.107,4.26651,488.276,2272.34,832.608,4.86115,471.231,235412,2268.26,829.999,1.68172,465.184,2267.7,827.158,2.8174,463.069,100,385196
113562.35,10917.86,124480.22,15.53,31.07,601.32,3.68,1.84,,0.320813,0.0373298,4.70452,30.3986,3.22186,15711.6,34183.5,39835.584,600914.4,565251,35663.4,2.32869,0.206451,915.291,8299.08,40000,124377,0.018301,4.42679,78332.3,1206.27,54751.2,5.70E-06,181138,581138,1459.46,750.384,3.90509,425.826,1495.52,738.673,4.05022,411.749,181138,1489.75,734.373,1.54994,404.722,1493.19,732.04,2.1095,402.655,100,274523
113562.35,80747.41,194309.77,32.22,41.05,547.92,7.64,3.82,,0.107996,0.0642601,0.387433,19.9546,3.58425,29756.7,37900.7,65900.64,638962.8,595444,43518.8,2.87082,1590.32,1535.47,13729.3,40000,194206,0.0152813,0.214761,74896.1,3821.44,137333,2.83E-06,250967,650967,2504.45,627.556,4.42711,357.909,2565.91,616.41,4.63809,345.18,250967,2567.24,612.92,2.45442,339.308,2570.4,611.254,2.81073,337.777,100,602847
113562.35,51503.64,165065.99,27.83,46.16,585.97,6.6,3.3,,0.512417,0.0661272,0.266311,23.8229,3.83465,28561,54770.3,62071.68,721456.9,679074,42382.9,2.90518,280.684,1443.27,12931.6,40000,164961,0.0179751,0.0528689,89206.9,3360.51,123692,1.24E-05,221722,621722,2589.21,738.142,4.183,409.342,2649.24,725.766,4.19615,395.096,221722,2645.99,720.758,2.11782,387.841,2645.09,719.003,2.60921,386.38,100,770682
103608.79,0,103608.79,18.11,16.43,617.07,3.92,1.96,,0.394902,0.0486704,0.34802,34.0457,3.3042,16596.6,20834.8,42786.432,551963.2,522781,29182.2,2.35746,999.53,984.637,8913.84,40000,103505,0.0174755,0.0320651,70748.4,2235.47,81165.4,9.36E-06,160266,560266,1910.43,717.13,3.4117,404.387,1952.84,705.646,3.96126,391.303,160266,1948.35,701.356,1.31358,384.216,1946.81,699.019,2.27053,382.631,100,276430
113562.35,85483.78,199046.13,22.73,41.73,547.94,5.39,2.7,,0.0228533,0.0466791,0.19726,20.537,3.67208,24420,61568.8,54175.68,599394,558491,40903,2.79805,1.09609,1254.34,11286.6,40000,198941,0.0142558,0.0334473,85789.9,2816.43,104971,1.00E-06,255702,655702,1824.91,585.089,4.89779,337.975,1870.36,575.005,5.09829,326.347,255702,1867.97,571.806,2.97312,320.799,1867.17,570.232,3.5022,319.54,100,684620
113562.35,78877.19,192439.55,31.02,15.13,513.01,7.36,3.68,,1.16E-05,0.0559892,0.43098,19.2889,3.10292,24871.1,17910.6,59545.44,536462,498110,38352,2.64383,3135.2,1382.66,12405.3,40000,192337,0.0130999,0.268364,55281.6,3835.4,134836,1.00E-06,249098,649098,2178.46,537.601,4.55943,313.281,2234.31,528.005,4.9117,302.16,249098,2235.69,525.547,2.59425,297.091,2239.57,523.996,2.96306,295.679,100,257200
113562.35,60711.61,174273.96,15.22,38.16,679.26,3.61,1.8,,0.094921,0.0430744,1.35296,25.8859,3.4226,21092.6,49545.1,48565.92,710090.3,661245,48845.3,2.56516,0.0579339,1121.09,10117.9,40000,174168,0.0202327,1.12793,81616.1,1280.33,61172.3,1.41E-06,230929,630929,1682.01,829.343,4.73585,474.667,1724.35,815.742,4.75854,458.162,230929,1717.95,811.948,2.08668,451.448,1722.98,809.306,2.66983,448.984,100,321944
97172.63,0,97172.63,35.15,26.08,468.31,7.13,3.57,,1.08862,0.0442546,9.91311,26.4816,3.85185,12686.9,9694.44,37779.984,417655.6,395754,21901.6,2.12232,2717.5,867.111,7870.83,40000,97074.7,0.00933722,9.66899,50459.3,3714.67,109869,4.23E-05,153836,553836,1737.73,383.02,4.04516,217.75,1772.07,377.365,3.74231,210.793,153836,1770.73,374.196,2.13583,205.9,1770.19,373.489,2.18957,205.188,100,151992
84021.92,0,84021.92,14.54,18.36,717.77,2.55,1.28,,0.293504,0.0420062,0.389553,38.973,3.3415,14379.5,19417.3,37484.88,476167.8,450611,25556.8,2.29436,371.978,860.204,7809.35,40000,83917.1,0.0173487,0.0253134,72940.9,1561.16,64047.3,7.31E-06,140678,540678,1651.59,711.651,2.89898,403.001,1686.33,700.39,3.92022,390.805,140678,1682.01,696.635,0.958758,384.053,1680.25,693.949,2.19313,382.406,100,276677
105889.76,0,105889.76,31.27,23.4,498.06,6.91,3.46,,0.804471,0.0554745,3.33089,27.8511,3.56068,16563.2,13101.3,45919.248,488106.5,462959,25147.5,2.28639,3039.17,1058.5,9566.51,40000,105790,0.0118486,3.06958,51583.4,3774.9,120024,2.91E-05,162551,562551,2172.04,486.603,3.8633,275.208,2218.36,478.845,3.77181,266.01,162551,2218.49,474.982,1.92119,260.143,2218.98,473.945,2.10208,259.202,100,161087
113562.35,65685.73,179248.09,26.37,30.79,723.8,6.25,3.13,,3.30E-06,0.0710375,0.292928,26.4924,3.10897,30751.3,24807.9,67962.24,731095,683608,47487,2.79538,1671.54,1585.26,14158.8,40000,179142,0.0235706,0.0527343,74911.3,2924.66,112087,1.00E-06,235903,635903,2773.27,965.438,3.94343,551.36,2846.43,948.761,4.62689,531.851,235903,2840.56,946.021,1.37209,525.633,2841.5,942.822,2.53001,523.12,100,369182
101952.44,0,101952.44,21.36,39.52,661.96,4.55,2.27,,0.494353,0.0601941,0.373612,36.2107,3.59207,20149.6,54907.7,47716.368,635043.2,601961,33082.2,2.60493,0.7669,1100.98,9940.91,40000,101848,0.0207652,0.0333837,86856.6,2443.75,91789.8,1.17E-05,158609,558609,2365.21,852.067,3.23362,465.712,2415.11,838.628,3.7991,450.556,158609,2409.5,833.294,1.18105,442.551,2407.76,830.608,2.20989,440.664,100,570872
113562.35,26307.54,139869.9,19.7,35.54,553.54,4.67,2.34,,0.410884,0.0472413,0.268846,26.2523,3.34693,19355.9,43645.4,46678.704,589048.4,555322,33726.4,2.55545,303.724,1076.44,9724.73,40000,139766,0.0155281,0.0365143,80659.8,2583.43,92487.6,9.06E-06,196527,596527,1851.24,637.373,4.25086,361.986,1894.54,626.946,4.36035,349.662,196527,1890.79,622.871,2.07758,343.051,1889.65,621.126,2.69427,341.725,100,517217
113562.35,75092.7,188655.05,32.91,28.56,628.31,7.8,3.9,,4.81E-06,0.0729403,0.292063,22.5189,3.01559,31271.9,19235.2,70985.28,658627.3,614907,43720.3,2.77746,2934.65,1658.48,14788.6,40000,188550,0.0190793,0.0892787,61971,3740.17,135873,1.00E-06,245311,645311,2843.93,782.169,4.07323,449.1,2918.95,768.198,4.6772,432.964,245311,2915.6,765.631,1.7344,427.183,2917.61,763.171,2.56638,425.198,100,299248
113562.35,72638.58,186200.94,18.96,23.74,687.8,4.5,2.25,,3.61E-06,0.0524377,0.247621,25.1643,3.1679,25189.8,32511.9,56386.56,666718.5,622192,44526.5,2.70633,556.574,1307.08,11747.2,40000,186095,0.0205334,0.0313668,81048.2,2127.97,86531.3,1.00E-06,242856,642856,2047.8,840.99,4.47646,487.881,2102.09,826.6,5.0605,470.877,242856,2098.17,824.174,1.81926,464.94,2097.51,821.337,2.98174,462.849,100,404282
113562.35,67413.18,180975.53,38.75,45.08,645.68,9.19,4.59,,0.272772,0.0906797,0.600783,23.4836,3.58938,37930,32336,81464.64,804469,752849,51620,2.96859,2141.61,1914.17,16971.8,40000,180870,0.0212771,0.380207,73916.3,4126.33,148126,7.36E-06,237631,637631,3537.56,873.836,3.86655,488.065,3621.32,858.32,4.17808,470.52,237631,3620.28,853.627,1.71566,463.241,3627.19,851.084,2.28971,460.981,100,567758
113562.35,10586.35,124148.7,30.11,44.66,548.6,7.14,3.57,,0.944529,0.0768649,0.538404,27.9182,3.98238,26630.8,49931.9,59953.92,705176.2,668821,36355.2,2.84612,741.811,1392.44,12490.4,40000,124045,0.0182165,0.272007,86083.5,3774.06,135040,2.84E-05,180806,580806,3012.93,748.154,3.68386,400.67,3076.19,736.153,3.64212,386.908,180806,3074.35,730.231,1.71555,378.972,3074.6,728.66,2.00801,377.561,100,764886
113562.35,79960.5,193522.85,27.97,32.85,601.08,6.63,3.32,,6.14E-06,0.0599252,0.235142,21.7226,3.13471,27450.1,24737.8,62700,617975.4,576479,41496.4,2.7352,2119.33,1458.38,13062.5,40000,193418,0.017026,0.0482676,67318.4,3327.12,121590,1.00E-06,250179,650179,2337.27,698.045,4.40927,404.328,2399.49,685.688,4.91294,389.991,250179,2397.08,683.181,2.11621,384.401,2397.01,681.039,2.91153,382.742,100,360174
113562.35,71457.83,185020.18,16.96,30.38,451.16,4.02,2.01,,2.04E-05,0.037188,0.175601,19.2654,3.06012,16428.5,26183.9,38502.864,507087.2,471779,35308.2,2.61526,925.718,884.042,8021.43,40000,184917,0.0124491,0.0316741,72706.1,2709.41,94455.9,1.00E-06,241678,641678,1455.6,510.627,5.10011,289.977,1490.56,502.024,5.44318,279.792,241678,1488.28,499.451,3.32356,274.757,1487.52,497.963,3.87227,273.585,100,401343
113562.35,28245.8,141808.16,14.29,34,607.82,3.39,1.69,,0.271663,0.0371592,2.24322,27.6522,3.23839,16737.9,47103.4,41380.416,621976.2,583039,38937.2,2.38502,0.0796568,951.568,8620.92,40000,141704,0.0178614,1.99646,78138,1220.19,55647,4.53E-06,198465,598465,1451.61,732.462,4.32091,417.766,1487.98,720.783,4.34298,403.584,198465,1482.79,716.705,1.85989,396.768,1486.37,714.458,2.35707,394.705,100,282772
113562.35,14969.36,128531.72,19.23,45.97,539.68,4.56,2.28,,1.32859,0.0480284,0.340967,27.2347,4.62325,19123.1,72597.8,45842.88,676346.7,640346,36000.7,2.56851,0.0561152,1056.7,9550.6,40000,128428,0.0156286,0.0949408,83505,2470.05,91260,3.06E-05,185189,585189,1891.76,641.305,4.49922,347.361,1927.22,631.866,4.04944,335.883,185189,1922.07,626.305,2.28929,328.394,1921.13,625.146,2.41621,327.241,100,575042
86741.14,0,86741.14,20.24,19.67,693.9,3.67,1.83,,0.316495,0.0501209,0.39209,37.612,3.31324,15614.8,17266.8,41082.528,487348.7,461499,25849.7,2.31438,1218.77,944.568,8558.86,40000,86637.2,0.0169225,0.0370111,66969.4,2306.8,82347.7,8.65E-06,143398,543398,1967.99,694.451,2.99795,392.142,2010.53,683.24,3.83514,379.855,143398,2006.22,679.388,1.02323,373.142,2004.84,676.901,2.07416,371.517,100,242406
113562.35,71175.84,184738.2,35.46,23.81,727.69,8.41,4.2,,2.75E-06,0.0891657,0.349207,25.6587,3.05704,37085.5,19010.3,81391.68,770329.9,720085,50244.9,2.86361,2869.3,1912.38,16956.6,40000,184632,0.0244941,0.109364,65679.1,3737.24,137013,1.00E-06,241393,641393,3479.21,1003.68,3.7382,571.202,3570.62,985.806,4.48215,550.508,241393,3562.45,983.065,1.26497,544.332,3566.63,979.763,2.33432,541.62,100,316227
95605.65,0,95605.65,14.88,35.56,728.85,2.97,1.49,,0.320413,0.0483577,0.389406,39.8697,3.51855,16814.3,44544.2,41567.376,596949.8,564509,32440.8,2.41049,0.141357,955.962,8659.87,40000,95500.6,0.0216029,0.0197566,80766.4,1439.29,62280.8,6.59E-06,152262,552262,1900.93,886.023,3.10704,490.365,1941.94,872.071,3.97095,474.702,152262,1936.54,867.448,0.968813,467.053,1934.31,864.115,2.43411,464.888,100,333897
77097.3,0,77097.3,31.85,28.63,492.34,5.13,2.56,,0.991688,0.0384227,7.01957,27.5304,3.63221,10150.9,8102.12,31002.24,330019.5,312713,17306.5,2.05962,2505.49,708.999,6458.8,40000,76997.9,0.00783178,6.76467,48693.8,3458.08,103487,4.47E-05,133759,533759,1512.67,321.23,3.58342,184.395,1539.65,316.59,3.52419,178.976,133759,1537.67,313.929,1.98064,174.72,1536.91,313.271,2.08179,174.133,100,152492
113562.35,17944.92,131507.27,11.72,20.1,677.87,2.78,1.39,,0.180102,0.0447936,0.36138,32.5322,3.23702,18553.7,40292.5,44528.256,669683.8,628948,40735.8,2.45395,0.166751,1025.67,9276.72,40000,131401,0.0220357,0.0648826,81590,1143.31,55904.5,2.94E-06,188162,588162,1753.43,903.167,3.91313,509.065,1797.95,888.628,4.23585,491.684,188162,1791.37,884.539,1.34302,484.517,1791.74,881.429,2.31599,481.946,100,277861
113562.35,4966.58,118528.93,38.44,29.13,485.11,9.11,4.56,,0.672353,0.0626425,8.22815,26.1697,3.37529,19492.6,13609.4,51716.16,541710.9,513032,28678.9,2.42121,3489.91,1195.82,10774.2,40000,118431,0.0136004,7.98197,52576.3,4031.97,136973,2.30E-05,175192,575192,2449.23,558.469,3.78645,310.97,2502.54,549.44,3.80676,300.365,175192,2503.84,545.281,1.8421,294.05,2505.7,544.018,2.08792,292.919,100,196947
81322.5,0,81322.5,27.14,27.19,594.71,4.61,2.3,,0.612403,0.0482714,0.696039,32.4632,3.38949,13668.6,9100.5,39270.048,388435.8,368775,19660.8,2.17155,2510.12,902.026,8181.26,40000,81220.6,0.0106029,0.388103,51180.9,3228.7,102080,2.51E-05,137982,537982,1894.31,435.751,3.2314,255.202,1932.88,428.572,3.61733,247.338,137982,1930.98,425.267,1.56719,241.912,1930.86,424.115,1.94567,241.091,100,135422
113562.35,10407.89,123970.24,36.89,18.48,497.68,8.75,4.37,,0.692738,0.0243321,24.1644,26.1248,3.5299,11018.5,28283.7,32838.096,502254.5,474177,28077.5,1.98623,0.178783,751.714,6841.27,40000,123876,0.0126248,23.9341,72644.8,1549.69,49794.7,1.41E-05,180637,580637,954.573,517.308,4.31811,297.609,976.382,509.931,4.08676,288.358,180637,973.144,506.039,2.23438,282.359,973.282,504.992,2.375,281.321,100,239306
113562.35,46058.53,159620.88,35.47,23.69,585.37,8.41,4.21,,0.122591,0.0794424,0.665171,23.9122,2.9361,29519.7,16265.3,69178.08,642021.9,600446,41575.9,2.72242,3539.16,1614.68,14412.1,40000,159517,0.0184382,0.440677,56484.2,4082.69,146089,3.51E-06,216278,616278,3096.61,756.634,3.72271,426.174,3172.1,743.31,4.21912,410.878,216278,3170.15,740.008,1.53868,404.665,3177.69,737.528,2.19536,402.54,100,254745
113562.35,3565.3,117127.65,30.14,27.4,555.14,7.15,3.57,,0.434585,0.0754565,0.406516,29.7404,3.19759,23241.6,16191.8,57748.8,612496.1,580063,32433.1,2.56118,3226.5,1339.64,12031,40000,117025,0.0180246,0.121854,57381.7,3830.31,134717,1.34E-05,173786,573786,2952.35,739.889,3.40252,407.546,3019.55,727.633,3.78444,393.517,173786,3017.51,723.089,1.36701,386.387,3018.26,720.983,2.00925,384.711,100,230568
113562.35,34367.06,147929.42,20.1,21.73,501.47,4.77,2.38,,0.346706,0.0419729,0.24795,23.3584,3.2103,16924.6,20540.1,43428.144,521342.6,490206,31136.6,2.39709,1591.4,999.747,9047.53,40000,147827,0.0126994,0.0481331,63820.7,2841.38,95556.5,8.03E-06,204588,604588,1642.98,521.171,4.58513,300.198,1682.34,512.638,4.59349,289.907,204588,1679.66,509.275,2.53856,284.189,1678.92,507.976,2.93318,283.114,100,271862
113562.35,64.93,113627.29,28.86,48.9,515.72,6.84,3.42,,1.62516,0.0717768,1.41649,28.4412,4.80169,24452,73713.3,55243.2,705762.4,670352,35410.4,2.84035,0.918747,1279.8,11509,40000,113525,0.0169744,1.14432,92961.9,3630.73,130857,5.10E-05,170286,570286,2820.81,696.829,3.83318,363.734,2874.74,686.35,3.47358,351.533,170286,2871.67,680.197,1.79264,343.689,2871.07,678.977,1.89683,342.488,100,892024
113562.35,85334.42,198896.77,11.1,20.93,696.8,2.63,1.32,,3.27E-06,0.0384576,0.229793,24.9129,3.35795,20996.9,38457.3,48132.48,658094.4,612282,45812.4,2.54262,0.0856347,1110.83,10027.6,40000,198790,0.0194052,0.0282377,79179.2,940.968,51478.9,1.00E-06,255551,655551,1502.6,794.616,5.2964,467.815,1542.77,781.172,5.70602,451.546,255551,1539.12,778.914,2.46027,445.73,1538.31,776.207,3.57827,443.72,100,245249
113562.35,90327.11,203889.47,38,19.51,565.32,9.01,4.51,,4.84E-06,0.0687748,1.57465,19.5618,3.06766,30777.6,16931.8,70965.6,603423.6,558463,44960.6,2.76081,3503,1658,14784.5,40000,203787,0.0158104,1.4033,55494,4101.44,146447,1.00E-06,260548,660548,2673.88,648.697,4.31429,376.218,2741.94,636.904,4.85925,362.679,260548,2741.41,634.57,2.18568,357.375,2750.99,632.416,2.72072,355.474,100,268147
85342.13,0,85342.13,38.01,39.17,652.47,6.77,3.39,,0.498247,0.0763307,1.24137,35.0745,3.43015,20709.5,33558.8,51380.16,518285.6,491450,26835.6,2.583,1838.72,1187.84,10704.2,40000,85240.4,0.0163925,0.898633,70052.4,3826.5,130298,1.92E-05,142001,542001,2990.14,673.495,2.9603,366.6,3051.27,662.336,3.5517,354.486,142001,3049.21,657.826,1.10608,347.548,3053.23,655.702,1.74164,345.943,100,496717
113562.35,2728.34,116290.69,38.69,21.38,564.52,9.17,4.59,,0.394728,0.0887851,4.35444,30.1552,3.1522,26176.1,14293,64071.84,643916.9,607835,36081.9,2.6299,3813.15,1491.38,13348.3,40000,116190,0.0196437,4.05972,54689.8,4222.55,149597,1.31E-05,172951,572951,3468.66,806.493,3.18781,438.859,3544.3,793.021,3.69576,423.603,172951,3542.3,788.34,1.19239,416.289,3551.4,785.746,1.83833,414.115,100,223828
86241.61,0,86241.61,16.12,18.13,683.64,2.9,1.45,,0.337899,0.0430513,0.378921,37.1896,3.30529,14479.7,17908,38164.608,471364.6,446453,24911.6,2.28521,706.012,876.118,7950.96,40000,86137.2,0.0163383,0.0309196,69923.4,1842.13,70795.2,8.82E-06,142898,542898,1692.23,670.342,2.99357,381.315,1727.78,659.705,3.88862,369.735,142898,1723.61,655.914,1.07173,363.06,1722.05,653.533,2.13922,361.581,100,260519
113562.35,20354.24,133916.6,22.13,44.11,651.82,5.25,2.62,,0.566904,0.0668582,0.316383,31.0803,3.73372,25579.6,61412.4,56685.6,769483.8,727650,41833.8,2.79583,0.406578,1314.23,11809.5,40000,133811,0.0227792,0.0300031,91049.9,2614.86,102159,1.20E-05,190572,590572,2625.11,934.69,3.62709,510.295,2682.08,919.785,3.92894,493.193,190572,2676.16,913.801,1.49245,484.65,2674.33,911.167,2.44403,482.706,100,650148
113562.35,20581.99,134144.34,33.26,42.53,499.09,7.89,3.94,,0.965132,0.0647741,3.59562,24.1932,4.02767,24057.5,49786.4,55604.64,629946.3,595451,34495.3,2.78194,760.827,1288.42,11584.3,40000,134043,0.0146694,3.3709,84174.8,3824.5,134965,3.01E-05,190804,590804,2535.7,602.376,4.08732,327.13,2589.15,592.784,3.84262,315.857,190804,2590,587.915,2.06902,309.082,2590.96,586.777,2.18409,307.95,100,763741
106501.2,0,106501.2,30.28,29.53,592.7,6.73,3.37,,0.40267,0.0748751,0.400767,32.4063,3.22994,22017.2,16547.1,55233.6,592719.9,561722,30997.9,2.52574,3009.24,1279.57,11507,40000,106399,0.018504,0.089268,58544.4,3675.74,128648,1.24E-05,163160,563160,2932.37,759.531,3.2229,417.361,2998.35,746.991,3.73277,403.177,163160,2994.92,742.469,1.20169,396.008,2995,740.16,1.96821,394.248,100,228005
113562.35,9930.38,123492.74,16.53,17.68,743.39,3.92,1.96,,0.140568,0.0643283,0.377835,37.586,3.39086,23514.3,32970.6,53447.52,750488.7,706186,44302.7,2.65174,269.872,1237,11134.9,40000,123386,0.0275288,0.0287704,86523.2,1822.1,78429.4,2.49E-06,180147,580147,2520.49,1128.01,3.30324,621.792,2581.26,1109.69,4.08024,600.48,180147,2574.11,1105.3,0.895669,592.85,2573.13,1101.15,2.41186,589.689,100,392891
113562.35,39015.5,152577.85,22.1,24.62,618.2,5.24,2.62,,0.122269,0.0561564,0.270443,26.7098,3.05509,22725.3,25510.7,53819.52,624152.6,585868,38284.6,2.60001,1475.92,1245.86,11212.4,40000,152473,0.0187261,0.0315512,71717.3,2717.04,101242,2.56E-06,209234,609234,2195.65,767.825,4.01741,437.895,2251.05,754.863,4.46639,422.727,209234,2247.36,751.573,1.63313,416.358,2246.26,749.046,2.63531,414.506,100,330930
113562.35,71088.56,184650.91,14.14,33.65,673,3.35,1.68,,5.73E-06,0.041044,0.863389,24.7184,3.23295,20979.8,46169.3,48372,655325.7,608152,47173.7,2.55981,0.126624,1116.5,10077.5,40000,184545,0.0192879,0.652868,80641.7,1286.3,60967.6,1.00E-06,241306,641306,1600.77,790.042,4.90717,459.362,1643.11,776.92,5.09565,443.389,241306,1636.79,774.15,2.1919,437.432,1641.76,771.516,2.86335,435.048,100,321740
113562.35,66622.73,180185.08,18.6,30.99,679.31,4.41,2.21,,4.44E-06,0.0518085,0.250338,25.5567,3.13911,24419.2,32507.9,55091.52,659447.4,615810,43637.4,2.68434,545.655,1276.18,11477.4,40000,180079,0.0203515,0.0298197,80794.5,2108.93,85519,1.00E-06,236840,636840,2023.74,833.648,4.4228,482.464,2077.03,819.43,4.99716,465.677,236840,2073.14,816.896,1.78548,459.667,2072.34,814.06,2.95312,457.589,100,398938
112492.96,0,112492.96,15.76,15.96,738.19,3.7,1.85,,0.193923,0.0633944,0.401659,40.3276,3.50452,22125.1,33280.5,51020.16,738775.6,696347,42428.6,2.6075,200.595,1179.29,10629.2,40000,112387,0.0276139,0.0255519,86361,1729.01,74966.1,3.52E-06,169148,569148,2486.01,1131.72,3.16769,619.461,2544.42,1113.57,3.98448,598.46,169148,2537.26,1108.79,0.840731,590.525,2535.77,1104.56,2.42104,587.358,100,380689
79769.45,0,79769.45,34.89,21.21,577.21,5.81,2.91,,0.728453,0.0476483,5.97526,31.6191,3.48769,12756.8,4486.66,38758.8,366286.7,347682,18604.7,2.06287,2832.58,890.04,8074.75,40000,79669.3,0.00933177,5.67563,46644.5,3531.53,100534,3.36E-05,136430,536430,1869.58,383.548,3.33091,227.394,1906.77,377.28,3.55535,220.447,136430,1906.07,374.208,1.70429,215.466,1905.93,373.271,1.96947,214.761,100,50304.8
113562.35,2069.81,115632.16,26.71,38.01,724.99,6.33,3.17,,0.348249,0.0911635,0.411283,38.6622,3.62746,29303,31935.1,65066.4,815666.6,770994,44672.6,2.80987,1270.19,1515.34,13555.5,40000,115527,0.0288374,0.040292,82119.4,3090.96,116829,8.12E-06,172288,572288,3574.8,1182.47,2.98073,634.842,3655.36,1163.32,3.70423,613.061,172288,3647.49,1157.42,0.870689,604.354,3646.54,1153.5,2.16486,601.28,100,491069
113562.35,22034.83,135597.18,33.9,43.2,647.82,8.04,4.02,,0.523719,0.0949578,0.368118,30.0621,3.60594,32870.9,34506.7,72230.88,802274.5,758732,43542.5,2.89882,1786.95,1688.72,15048.1,40000,135492,0.023705,0.0783776,77856.3,3885.9,140602,1.45E-05,192253,592253,3718.37,973.1,3.35255,526.325,3802.11,956.814,3.73049,507.937,192253,3798.26,950.87,1.30758,499.502,3798.31,948.201,2.07925,497.323,100,580109
113562.35,80111.05,193673.4,36.31,27.61,683.05,8.61,4.31,,3.00E-06,0.0841154,0.344315,23.4586,3.04159,36115.9,18309.8,80054.88,724556.3,676246,48310.3,2.84651,3103.07,1879.6,16678.1,40000,193568,0.0218439,0.128233,62348.2,3877.06,140989,1.00E-06,250329,650329,3279.73,895.319,3.92457,513.244,3366.43,879.185,4.61906,494.608,250329,3360.38,876.653,1.4981,488.702,3364.62,873.757,2.43781,486.326,100,301735
113562.35,32411.01,145973.36,19.57,42.43,508.06,4.64,2.32,,0.879678,0.0426305,0.283678,23.9067,4.22114,18686.2,74293.5,44739.12,603332.1,568359,34973.1,2.57856,0.0856999,1030.65,9320.65,40000,145870,0.0132098,0.0790077,82500.1,2587.8,93546.2,2.03E-05,202631,602631,1675.02,542.15,5.04097,300.428,1709.69,533.843,4.58362,290.174,202631,1705.93,529.396,2.84864,283.769,1705.22,528.39,2.95725,282.74,100,596007
113562.35,15830.45,129392.81,23.36,18.75,456.93,5.54,2.77,,0.740302,0.0486911,0.845511,23.6376,3.59115,16499.7,15383.3,44399.952,498016.7,470044,27972.7,2.33524,2726.13,1022.65,9249.99,40000,129291,0.0110228,0.634673,53427.2,3648.33,115186,2.29E-05,186052,586052,1906.46,452.381,4.55919,255.511,1947.53,445.29,4.23439,246.7,186052,1947.36,441.767,2.49738,241.203,1947.64,440.913,2.56,240.301,100,190780
113562.35,75679.95,189242.3,19.38,30.5,451.53,4.6,2.3,,1.39E-05,0.0276768,5.24202,18.6663,3.0464,13171.4,43796,31679.472,508705.9,470446,38259.9,2.45301,0.0799741,724.747,6599.89,40000,189142,0.0127835,5.10416,74498.5,1483.06,59347.4,1.00E-06,245903,645903,1082.07,523.815,5.2174,297.787,1107.14,515.434,5.4461,287.603,245903,1104.33,512.814,3.3879,282.575,1107.07,511.341,3.65578,281.099,100,319889
113562.35,15845.16,129407.51,11.89,39.38,601.53,2.82,1.41,,0.675508,0.0377205,1.21247,29.5647,3.75671,16236.3,42346.9,40554.288,678707.8,641275,37432.8,2.34962,0.0312786,932.161,8448.81,40000,129302,0.0181116,0.945201,76659,1119.02,53155.7,1.17E-05,186063,586063,1479.15,743.085,4.33629,412.619,1512.51,731.856,4.07002,398.848,186063,1507.62,726.249,1.95872,390.886,1508.82,724.463,2.25397,389.17,100,266553
92227.6,0,92227.6,19.4,42.96,662.94,3.74,1.87,,0.869021,0.0354079,7.26042,35.7686,3.97118,13380.8,47399.5,35675.52,589063.5,559882,29181.5,2.20066,0.0208439,817.896,7432.4,40000,92125,0.017379,6.92579,73757.9,1069.03,48713.9,1.85E-05,148886,548886,1393.46,713.014,3.49282,389.747,1422.27,702.709,3.52629,377.637,148886,1416.04,696.87,1.49512,369.693,1416.32,695.16,1.86165,368.219,100,234949
113562.35,33435.46,146997.81,24.88,33.29,517.02,5.9,2.95,,0.365913,0.0520273,0.275706,23.6907,3.25704,20355.4,27749.9,50328.48,555077.4,522592,32485.4,2.53547,1820.31,1162.88,10485.1,40000,146895,0.0137293,0.0660312,66478.7,3321.51,114240,9.60E-06,203656,603656,2034.58,563.643,4.31534,320.979,2083.68,554.205,4.35174,309.79,203656,2081.62,550.571,2.2539,303.792,2081.09,549.173,2.65246,302.617,100,371820
113562.35,88337.83,201900.18,33.07,46.42,653.29,7.84,3.92,,0.0951059,0.0757017,0.252191,22.3021,3.78488,35872.4,40019,75787.2,774055.4,723776,50279.4,2.9847,1166.35,1775.29,15789,40000,201794,0.0200704,0.0548091,82019.2,3636.22,133221,2.21E-06,258555,658555,2955.91,823.849,4.26213,467.71,3030.54,809.146,4.58262,451.047,258555,3028.09,805.119,2.06596,444.363,3028.07,802.816,2.79557,442.495,100,655369
113562.35,8499.86,122062.21,19.96,42.06,580.17,4.73,2.37,,0.76549,0.0556043,0.323295,30.2698,3.82187,20813.6,67862.2,48792,682892.5,647445,35447.5,2.6372,0.150456,1126.44,10165,40000,121958,0.0187792,0.0448048,86779.7,2502.41,95137.1,1.72E-05,178719,578719,2185.94,770.78,3.80054,421.518,2231.09,758.815,3.89798,407.599,178719,2225.54,753.049,1.74822,399.52,2224.17,751.168,2.33267,398.052,100,600156
79987.02,0,79987.02,16.18,34.84,694.44,2.7,1.35,,0.43124,0.0301828,5.28003,37.2367,3.41873,11796.7,31721.3,32458.704,441500.3,418083,23417.3,2.13115,0.0613435,742.88,6762.23,40000,79883.6,0.0150187,4.93,70683.5,942.616,45644,1.09E-05,136645,536645,1185.17,616.009,2.99071,351.756,1211.52,606.739,3.5908,341.475,136645,1205.99,602.688,1.14946,334.932,1207.31,600.747,1.78747,333.501,100,214955
112846.64,0,112846.64,26.86,37.43,608.86,6.33,3.16,,0.528872,0.0767433,0.372018,33.389,3.52331,24644.1,34460.6,57459.84,690388.7,654761,35627.7,2.70549,1395.36,1332.73,11970.8,40000,112743,0.0214383,0.0534398,77781,3349.36,121530,1.42E-05,169504,569504,3009.95,879.791,3.27524,476.76,3076.09,865.639,3.70803,460.667,169504,3070.9,860.058,1.24671,452.529,3069.73,857.531,2.09012,450.604,100,511011
113562.35,33899.8,147462.16,29.96,36.44,664.49,7.1,3.55,,0.220007,0.081318,0.319776,28.8049,3.23642,30117.2,27946.1,67546.08,738530.9,695202,43328.9,2.80444,1951.53,1575.2,14072.1,40000,147357,0.0229935,0.0493394,73793.8,3467.42,127799,5.31E-06,204118,604118,3180.73,943.06,3.52411,522.681,3258.02,927.033,4.04673,504.279,204118,3253.02,922.705,1.26888,497.025,3252.72,919.742,2.28302,494.705,100,439798
113562.35,30365.16,143927.51,17.83,36.71,560.43,4.23,2.11,,0.397587,0.0440143,0.257719,26.0744,3.39031,18921.7,56769.6,45377.76,597883.7,563133,34750.7,2.54784,0.380368,1045.71,9453.7,40000,143823,0.0157426,0.0301785,82518.5,2265.46,84232.3,8.13E-06,200584,600584,1725.78,646.121,4.34357,367.706,1765.73,635.607,4.46213,355.268,200584,1761.83,631.513,2.152,348.608,1760.57,629.705,2.82583,347.272,100,515591
113562.35,20381.76,133944.11,37.81,33.36,573.76,8.97,4.48,,0.335224,0.0862965,2.58327,27.0792,3.10591,28306.6,18691.9,67133.76,661326.8,622067,39259.8,2.70859,3434.43,1565.24,13986.2,40000,133842,0.0193308,2.32183,58813,4196,149337,1.05E-05,190603,590603,3368.02,793.645,3.41196,436.462,3443.88,780.134,3.85587,421.077,190603,3442.53,775.758,1.35079,414.03,3451.86,773.232,1.95657,411.861,100,302873
100119.78,0,100119.78,16.8,48.79,628.75,3.51,1.76,,1.3428,0.0465771,0.390492,34.4502,4.56067,16539.2,60343.4,41388.816,673587.3,640974,32613.3,2.40808,0.0281593,951.765,8622.67,40000,100016,0.0177367,0.0698776,79401,1864.09,71578.5,3.01E-05,156777,556777,1840.48,727.999,3.89441,389.352,1870.85,717.522,3.74899,376.991,156777,1864.33,710.99,1.83265,368.461,1863.08,709.469,2.14132,367.141,100,417309
