WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,MgCl2 Flow,NaOH Flow,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Struvite Pellet Collection,Sludge added per day,Total air flow,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor,Pellet Collection Flow,Struvite Biosolids
91981.86,0,91981.86,24.21,45.52,606.17,4.65,2.33,,0.982572,0.0519827,0.444753,33.1087,4.00253,17028.4,76806.6,42595.344,548463.2,521526,26937.2,2.48829,0.0779095,980.14,8874.03,40000,91879,0.0149995,0.132273,82408.8,2720.65,94483.3,2.92E-05,148640,548640,2046.7,615.884,3.50676,336.198,2085.14,606.526,3.61126,325.532,148640,2080.23,601.368,1.65588,318.375,2079.31,599.982,1.99238,317.245,100,604251
81391.91,0,81391.91,29.09,36.73,507.65,4.94,2.47,,1.12906,0.0402187,4.75845,28.2966,3.90646,12330.7,35139.4,34236.72,361973.1,343031,18942.1,2.27814,409.441,784.311,7132.65,40000,81291.5,0.00831977,4.49559,72904.5,3274.15,100072,5.04E-05,138052,538052,1583.05,341.294,3.74292,196.289,1611.78,336.357,3.55419,190.411,138052,1609.56,333.46,2.00272,185.918,1608.75,332.791,2.08162,185.292,100,572241
113562.35,87204.94,200767.29,36.79,41.26,719.74,8.73,4.36,,1.24E-05,0.088418,0.308631,23.9104,3.4596,39938.6,28089.5,84858.72,814512.3,761325,53187.3,2.96496,2143.98,1997.61,17678.9,40000,200660,0.0234808,0.0889095,73588.4,3808.58,138849,1.00E-06,257421,657421,3450.34,962.968,3.97723,548.655,3539.78,945.613,4.56968,528.86,257421,3534.31,942.181,1.58691,522.281,3536.72,939.234,2.52327,519.867,100,487907
113562.35,19538.49,133100.85,29.55,24.65,467.75,7.01,3.5,,0.613412,0.0238164,16.7566,23.5672,3.45047,10858.2,31219.5,30972.768,494256.9,465337,28919.9,2.07043,0.125011,708.314,6452.66,40000,133004,0.0120819,16.5548,72140.6,1456.75,50622.2,1.16E-05,189765,589765,934.171,494.951,4.51912,282.356,955.131,487.909,4.27704,273.453,189765,952.402,484.249,2.47802,267.714,952.655,483.274,2.57786,266.698,100,248918
113562.35,91157.72,204720.07,27.48,27.63,635.99,6.52,3.26,,3.31E-06,0.060297,0.234766,21.8178,3.17024,28843,23561.8,64941.6,637592.4,594036,43556.4,2.75913,2060.29,1512.34,13529.5,40000,204614,0.0181361,0.0483293,68203.6,3175.09,118043,1.00E-06,261375,661375,2351.04,743.109,4.50045,432.983,2414.72,729.961,5.07567,417.645,261375,2411.78,727.761,2.08148,412.15,2411.88,725.442,2.97584,410.377,100,341733
113562.35,52866,166428.35,33.39,32.56,594.54,7.92,3.96,,0.0902511,0.0753266,0.350676,23.5731,2.98949,29389.1,19317.7,68108.16,645114,604028,41086,2.7397,3103.61,1588.79,14189.2,40000,166324,0.0184149,0.132944,60416.2,3901.61,140360,2.43E-06,223085,623085,2938.32,755.469,3.8475,427.728,3012.19,742.142,4.33469,412.401,223085,3010.03,738.946,1.62857,406.262,3013.06,736.598,2.33857,404.312,100,301066
95238.21,0,95238.21,15.1,26.19,746.56,3,1.5,,0.224288,0.045086,3.3525,39.862,3.42563,16044.7,32127.8,40117.056,593606.1,558371,35235.1,2.35599,0.19871,921.896,8357.72,40000,95133.5,0.02224,2.97525,79564,1102.15,53324.6,4.35E-06,151894,551894,1765.41,911.735,3.10308,504.156,1807.62,897.506,3.69039,487.723,151894,1797.58,893.032,0.894957,480.435,1803.44,889.6,1.79308,477.521,100,260607
76959.41,0,76959.41,29.02,46.97,693.35,4.66,2.33,,0.68409,0.0545309,0.468512,37.3109,3.74354,16271.4,77688.8,41378.256,480767.4,457237,23530.4,2.4561,0.0926305,951.517,8620.47,40000,76856.9,0.0147602,0.111469,81463.8,2822.48,95031.3,2.32E-05,133618,533618,2145.59,606.38,3.02949,335.092,2186.63,596.772,3.56037,324.704,133618,2182.11,592.107,1.28688,317.792,2181.24,590.406,1.88096,316.614,100,610496
113562.35,47324.48,160886.84,26.11,39.64,741.45,6.19,3.1,,0.13931,0.0779089,0.310377,29.655,3.39968,31890.3,36316.6,68522.88,810617.3,761203,49414.3,2.88372,805.691,1598.82,14275.6,40000,160780,0.0259578,0.0368552,85821.1,2888.47,111523,2.79E-06,217541,617541,3047.9,1064.07,3.65675,593.538,3123.07,1046.04,4.22284,572.715,217541,3117.03,1041.76,1.23581,565.336,3116.36,1038.31,2.47221,562.672,100,547861
88113.12,0,88113.12,22,26.99,707.37,4.05,2.02,,0.291257,0.0530372,0.397715,38.3099,3.33555,16297.3,18371.5,42464.976,509267.6,481959,27308.6,2.33972,1238.98,977.072,8846.87,40000,88009.4,0.0179969,0.035485,68005.7,2370.56,84078.9,7.72E-06,144770,544770,2081.7,738.484,2.99789,414.297,2127.46,726.514,3.83876,401.098,144770,2122.89,722.583,0.971218,394.264,2121.49,719.877,2.09045,392.452,100,249942
113562.35,65252.95,178815.3,12.07,42.37,485.34,2.86,1.43,,0.599502,0.0268613,1.83684,20.8124,4.53293,14269.8,40624.3,34506.816,612838.4,572246,40592.4,2.40654,0.0180641,790.612,7188.92,40000,178712,0.0123633,1.68058,71727.3,1096.07,50886.2,9.16E-06,235473,635473,1055.78,507.029,6.08489,280.809,1076.21,499.645,5.48486,271.332,235473,1074.09,495.405,3.93198,265.274,1074.45,494.533,3.8589,264.163,100,258290
113562.35,72203.04,185765.39,33.79,40.61,626.6,8.01,4.01,,0.117976,0.0770299,0.290361,22.7392,3.40977,33555.2,32114.4,73332,723142.8,676754,46388.8,2.89908,1942.73,1715.49,15277.5,40000,185660,0.0194831,0.0842362,73806.5,3805.99,138137,2.95E-06,242421,642421,3006.38,799.573,4.05752,452.38,3081.91,785.373,4.43579,436.176,242421,3079.93,781.631,1.8527,429.667,3081.2,779.324,2.55058,427.752,100,530011
113562.35,73525.83,187088.18,25.64,18.44,646.6,6.08,3.04,,4.60E-06,0.0606156,0.248201,23.5744,3.08553,27389.3,24685.4,62134.56,648685.2,605720,42965.2,2.72913,1798.8,1444.78,12944.7,40000,186983,0.0192026,0.0422217,70768.6,2994.34,112290,1.00E-06,243744,643744,2365.42,786.841,4.29478,454.653,2428.33,773.133,4.86774,438.634,243744,2424.82,770.637,1.82924,432.822,2424.62,768.105,2.81137,430.902,100,349690
90454.03,0,90454.03,32.95,43.13,542.4,6.22,3.11,,1.06323,0.0551428,3.38474,29.8574,3.95569,17421.1,68146.1,43682.928,472389.2,448588,23801.2,2.55323,0.809155,1005.75,9100.61,40000,90353.3,0.0117508,3.10151,85340.5,3509.37,115602,4.22E-05,147114,547114,2166.01,482.581,3.62306,266.446,2207.86,475.132,3.54143,257.876,147114,2206.1,471.024,1.7865,251.982,2205.71,470.032,1.9516,251.105,100,776769
113562.35,35001.63,148563.98,26.99,37.35,738.31,6.4,3.2,,0.151587,0.0823453,0.338162,31.4975,3.33463,31332.9,31205.3,68393.28,802846.3,754774,48072.3,2.84622,1253.25,1595.69,14248.6,40000,148458,0.0267268,0.0429661,81582.5,3016.59,115163,3.19E-06,205219,605219,3221.96,1095.54,3.44428,606.32,3300.79,1077.08,4.07756,585.013,205219,3293.95,1072.69,1.07985,577.538,3293.81,1069.07,2.32241,574.685,100,481408
113562.35,84913.07,198475.42,19.41,34.01,726.41,4.6,2.3,,2.71E-06,0.0553476,0.249305,25.0069,3.31531,27739.6,36890,60304.8,710410.5,662427,47983.5,2.78587,288.94,1400.85,12563.5,40000,198368,0.0219891,0.0349027,85348.9,2089.57,86913.5,1.00E-06,255129,655129,2161.14,900.368,4.53025,523.092,2218.61,884.922,5.14066,504.844,255129,2214.22,882.543,1.80984,498.877,2213.91,879.563,3.00538,496.648,100,461840
113562.35,69357.97,182920.32,18.48,48.9,519.99,4.38,2.19,,0.720544,0.0381959,0.219522,21.2949,5.11662,19801.8,71386.8,46233.36,651959.1,610001,41958.1,2.6068,0.0393111,1065.92,9631.95,40000,182816,0.0126538,0.0525068,79632.8,2308.73,85745.4,1.44E-05,239577,639577,1501.34,519.37,5.60681,292.218,1532.11,511.389,5.07587,282.408,239577,1528.5,507.037,3.62234,276.411,1527.84,506.151,3.68124,275.453,100,536350
113562.35,20750.85,134313.21,36.82,33.38,656.46,8.73,4.37,,0.213786,0.10133,0.501425,30.4921,3.12465,32941.6,17783.4,75318.72,747784.7,703694,44090.7,2.79017,3400.87,1763.86,15691.4,40000,134209,0.0242837,0.203424,60972.6,4121.23,148071,6.23E-06,190970,590970,3960.9,996.297,3.15576,544.582,4053.93,979.1,3.81747,525.035,190970,4046.69,974.69,1.02152,517.721,4053.21,971.347,1.93926,514.905,100,295107
113562.35,28135.77,141698.12,17.83,24.92,701.11,4.23,2.11,,0.0929768,0.0585466,0.315821,31.688,3.1808,23349,31559.2,53496.48,698369.1,655854,42515.1,2.64301,515.741,1238.17,11145.1,40000,141592,0.0236274,0.0276424,82589.6,2033.16,83523,1.67E-06,198353,598353,2291.32,968.221,3.70704,544.573,2348.39,952.174,4.34489,525.791,198353,2343.03,948.55,1.19357,518.854,2341.86,945.098,2.55068,516.306,100,385763
78648.78,0,78648.78,31.69,38.39,631.58,5.2,2.6,,0.593728,0.054193,0.694989,34.2063,3.45775,15623.7,37061.7,41503.776,413599.2,392901,20698.2,2.37867,813.802,954.467,8646.62,40000,78547,0.011745,0.367351,72499.2,3345.24,105234,2.43E-05,135308,535308,2126.52,482.88,3.13138,277.032,2169.66,474.807,3.59029,268.307,135308,2167.58,471.156,1.4132,262.449,2167.72,469.8,1.8728,261.5,100,521129
113562.35,32169.65,145732,11.92,39.81,538.78,2.83,1.41,,0.768467,0.0331851,0.246016,25.4097,4.01617,15847,46456.9,39426.864,610906.6,575924,34982.6,2.38353,0.0343165,905.703,8213.93,40000,145626,0.0141805,0.0324255,75628.5,1437.33,60824.1,1.44E-05,202387,602387,1307.82,581.756,4.94254,328.146,1332.86,573.085,4.68436,317.447,202387,1328.42,568.476,2.80622,310.672,1327.4,567.221,3.15191,309.618,100,333476
113562.35,91584.58,205146.93,31.69,41.32,502.28,7.52,3.76,,0.00314227,0.0287984,9.59027,19.2659,3.9634,15275.6,80141.3,36957.072,587640.2,543505,44135.2,2.44171,0.0269251,847.854,7699.39,40000,205050,0.013383,9.4488,75538.6,1495.22,60156.1,1.00E-06,261811,661811,1127.22,548.919,5.5306,313.469,1152.19,540.098,5.52046,302.924,261811,1149.59,536.675,3.71469,297.459,1151.94,535.318,3.83113,295.984,100,325249
79896.53,0,79896.53,33.15,48.32,526.68,5.53,2.76,,2.0584,0.035646,8.22921,29.4177,5.11642,12060.8,82250.7,34131.168,408041.6,386765,21276.6,2.21056,0.0280199,781.85,7110.66,40000,79797,0.00783411,7.9581,74926.5,2901.91,88577.2,9.30E-05,136558,536558,1408.67,320.774,4.70533,176.903,1431.05,316.964,3.77934,171.514,136558,1426.98,313.92,2.26318,166.935,1425.84,313.364,2.20401,166.275,100,569452
106229.5,0,106229.5,17.96,35.74,544.99,3.98,1.99,,0.721121,0.0449181,0.350572,30.3934,3.60287,16317.8,41296.1,41418.576,532433.6,505178,27255.6,2.42865,93.8966,952.464,8628.87,40000,106126,0.0142684,0.070391,79986.5,2479.91,87031.4,1.91E-05,162887,562887,1765.36,585.729,3.77045,330.327,1801.93,576.622,3.89379,319.702,162887,1797.68,572.142,1.82312,312.982,1796.72,570.735,2.23934,311.877,100,522817
113562.35,54236.26,167798.62,17.45,46,669.31,4.14,2.07,,0.468025,0.0429812,3.06888,26.3417,3.95555,20601.6,54275.8,47856.192,787637.3,738156,49481.3,2.53742,0.0290779,1104.29,9970.04,40000,167694,0.0200719,2.83873,80727,1265.87,60113.3,6.97E-06,224455,624455,1682.62,823.616,4.87316,461.255,1721.09,810.6,4.52407,445.381,224455,1716.27,804.992,2.32221,437.33,1719.25,802.876,2.62599,435.206,100,315863
113562.35,47042.19,160604.55,18.1,47.01,549.32,4.29,2.15,,1.08068,0.0295243,4.67546,24.1036,4.93676,15255.4,55587.3,38604.576,686736.1,645026,41710.1,2.29565,0.0152396,886.425,8042.62,40000,160501,0.0140038,4.4788,71947.8,1100.91,49058.1,1.79E-05,217262,617262,1161.16,574.439,6.05045,316.084,1184.09,566.235,5.15403,305.39,217262,1181.02,561.118,3.41304,298.291,1180.97,560.153,3.34206,297.097,100,243853
101274.57,0,101274.57,20.83,39.72,745.79,4.41,2.2,,0.380482,0.0679188,0.408281,40.5485,3.69818,22270.3,51286.9,51043.68,707027,668802,38225,2.6707,0.746917,1179.85,10634.1,40000,101169,0.0255452,0.0261181,89087.2,2215.93,88386.8,8.20E-06,157930,557930,2668.14,1047.64,3.00834,565.501,2725.51,1031.09,3.78679,546.84,157930,2718.82,1025.49,0.902434,538.4,2716.75,1021.81,2.3096,535.766,100,537097
113562.35,46230.14,159792.49,20.35,44.86,543.5,4.83,2.41,,0.70218,0.0465635,0.250306,23.426,4.13321,21172.1,71839.7,48890.88,656491.9,617766,38725.9,2.67165,0.0909541,1128.79,10185.6,40000,159688,0.0149997,0.049921,84324.1,2558.31,96039.3,1.50E-05,216449,616449,1828.44,615.72,4.73497,343.185,1867.55,606.013,4.47121,331.568,216449,1863.45,601.25,2.66252,324.773,1862.54,599.99,2.93289,323.633,100,613195
106437.22,0,106437.22,32.39,41.94,686.88,7.2,3.6,,0.534424,0.0965616,0.426784,37.1197,3.71309,29034,35176.2,65195.52,763027.1,723672,39355.1,2.8267,1546.18,1518.46,13582.4,40000,106333,0.0254113,0.0650212,79540.1,3644.24,132440,1.53E-05,163094,563094,3788.23,1042.8,2.94238,553.476,3869.41,1025.91,3.55283,534.63,163094,3863.03,1019.58,0.992818,525.788,3862.47,1016.45,1.96396,523.334,100,564523
113562.35,48777.87,162340.22,23.74,27.54,658.17,5.63,2.81,,0.0159246,0.0622709,0.27743,26.6504,3.04266,25768.6,25363,59184,661594.4,619829,41765.4,2.68692,1569.07,1374,12330,40000,162235,0.0207175,0.0375351,73167.9,2806.89,106414,1.00E-06,218996,618996,2432.9,849.045,3.94832,483.85,2495.64,834.546,4.5421,466.945,218996,2491.35,831.545,1.48478,460.659,2490.84,828.699,2.58023,458.516,100,349449
91540.9,0,91540.9,27.52,45.62,642.14,5.26,2.63,,0.740127,0.0636153,0.420174,34.8368,3.78427,19889.9,71382.5,47392.992,581879.9,553138,28741.9,2.64221,0.285979,1093.33,9873.54,40000,91437.9,0.0176608,0.0873851,87378.2,3006.52,107595,2.22E-05,148199,548199,2501.49,725.154,3.17843,391.45,2550.77,713.797,3.57664,378.863,148199,2545.64,708.33,1.33968,371.162,2544.61,706.432,1.9394,369.749,100,705038
84288.08,0,84288.08,25.38,39.8,477.78,4.47,2.23,,1.43275,0.0365717,2.85079,26.9228,4.28638,11963.8,64932.7,32743.92,375425.9,355381,20044.9,2.30198,0.100688,749.521,6821.65,40000,84187.3,0.00802221,2.60393,76867.2,3058.2,95607.8,6.09E-05,140948,540948,1441.91,328.702,4.13246,184.979,1466.6,324.333,3.65633,179.424,140948,1463.77,321.473,2.16513,175.028,1462.87,320.889,2.16741,174.405,100,624388
113562.35,12612.88,126175.23,24.9,40.1,530.63,5.9,2.95,,0.782895,0.0598258,0.352973,27.0434,3.75729,22021.9,51149,51606.72,624883.9,591850,33033.9,2.69898,393.433,1193.22,10751.4,40000,126072,0.0158801,0.10281,85056.8,3289.01,116606,2.15E-05,182833,582833,2346.55,652.001,3.95203,358.131,2397.38,641.612,3.88893,345.964,182833,2393.75,636.616,1.93389,338.839,2393.03,635.203,2.25193,337.607,100,692481
106168.44,0,106168.44,12.98,33.13,637.58,2.88,1.44,,0.375139,0.0448156,0.345243,35.3507,3.37493,16707.8,31950.4,41365.92,589175.8,557529,31646.8,2.41986,0.980195,951.228,8617.9,40000,106063,0.0194033,0.0212394,81188.5,1563.91,65692.5,7.66E-06,162824,562824,1761.14,795.892,3.41178,446.637,1799.5,783.391,4.05923,432.358,162824,1794.59,778.879,1.24985,424.896,1792.62,776.131,2.46851,423.122,100,361446
113562.35,61993.39,175555.74,12.21,25.22,679.5,2.89,1.45,,6.14E-06,0.0408433,0.270771,26.1737,3.1696,20355.3,41782.1,47236.704,650581.1,606485,44096.1,2.53408,0.142583,1089.63,9840.98,40000,175449,0.0198169,0.0476662,80690.5,1156.07,57032.3,1.00E-06,232210,632210,1595.71,811.705,4.7775,471.411,1638.41,798.128,5.1274,455.022,232210,1633.68,795.434,2.01078,448.936,1633.73,792.678,2.98688,446.724,100,288519
96426.67,0,96426.67,19.91,15.46,619.31,4.01,2,,0.419531,0.0493351,0.362825,33.9579,3.2895,15906.4,17125.5,42096.816,505852.7,479570,26282.7,2.31293,1434.7,968.412,8770.17,40000,96323,0.0158035,0.0447347,65269.1,2516.65,87410.8,1.14E-05,153084,553084,1936.49,648.683,3.29753,368.091,1978.74,638.238,3.86653,356.362,153084,1974.63,634.18,1.31268,349.626,1973.4,632.138,2.12928,348.241,100,237410
82834.01,0,82834.01,38.34,42.5,576.63,6.63,3.32,,0.881621,0.0547338,6.05677,31.5071,3.73907,16458.8,59302.4,42349.152,430614.3,409047,21567.3,2.49135,27.2349,974.347,8822.74,40000,82734.2,0.0111564,5.75618,83794.5,3582.99,113631,3.78E-05,139495,539495,2149.06,458.432,3.39634,257.803,2190.78,451.127,3.5127,249.638,139495,2189.51,447.307,1.66203,243.952,2189.35,446.255,1.90812,243.106,100,756039
86963.34,0,86963.34,19.78,19.31,595.67,3.59,1.8,,0.560791,0.04173,0.396653,32.6575,3.35092,13496.4,12422.2,37633.2,421405.5,400019,21386.5,2.19676,1619.61,863.676,7840.25,40000,86860.1,0.0121193,0.0910109,59259.8,2510.23,85621.2,1.82E-05,143621,543621,1639.88,497.692,3.25336,289.456,1673.42,489.726,3.74852,280.667,143621,1670.01,486.142,1.53852,274.765,1669.2,484.774,2.04849,273.834,100,191014
113562.35,81386.32,194948.67,37.72,41.37,678.64,8.94,4.47,,0.030958,0.0880423,0.349406,23.2238,3.42595,38735.2,28140.7,83148,785839.3,734225,51614.3,2.9512,2336.01,1955.52,17322.5,40000,194843,0.0219646,0.134932,71415.9,3976.92,143806,1.00E-06,251604,651604,3434.67,901.242,3.94957,511.269,3521.86,884.947,4.47504,492.763,251604,3517.79,881.33,1.66121,486.172,3521.69,878.584,2.45539,483.858,100,489442
113562.35,81290.34,194852.69,26.55,14.73,448.49,6.3,3.15,,0.000147723,0.047175,0.217407,18.0755,3.11314,19702.7,23527.9,47289.84,511536.3,475181,36355.3,2.62008,2455.01,1090.89,9852.05,40000,194751,0.0120505,0.0778947,59600,3787.37,125147,1.00E-06,251512,651512,1840.39,494.527,4.94705,280.949,1886.7,485.855,5.24507,270.762,251512,1886.52,483.348,3.21471,265.898,1887,482.019,3.57638,264.704,100,326840
113562.35,36141.95,149704.3,29.9,43.34,456.13,7.09,3.55,,1.0616,0.0503638,3.08329,20.8327,4.52419,21427.9,67961.1,49716,574101.2,539848,34253.2,2.75681,2.67346,1148.34,10357.5,40000,149603,0.0117019,2.90005,88671.1,3554.53,124856,3.22E-05,206364,606364,1972.48,480.081,4.57667,265.056,2013.68,472.717,4.111,256.104,206364,2014.32,468.825,2.54052,250.5,2014.55,468.074,2.52031,249.638,100,848755
113562.35,12752.72,126315.07,29.1,36.98,458.16,6.9,3.45,,1.0556,0.0509779,3.30621,23.9505,4.07678,18652.8,42576.2,46785.696,532276.9,502996,29280.9,2.54242,959.284,1078.97,9747.02,40000,126214,0.0114663,3.08942,76203.8,3630.19,120066,3.46E-05,182975,582975,1997.17,470.457,4.48854,261.096,2039.13,463.314,4.0382,252.253,182975,2039.09,459.461,2.37513,246.566,2039.12,458.653,2.39409,245.684,100,606218
113562.35,4379.25,117941.61,23.37,26.2,672.91,5.54,2.77,,0.245239,0.0734148,0.371655,35.547,3.30815,24216.1,23681.2,56918.4,704194.7,664765,39429.7,2.63207,1678.81,1319.79,11858,40000,117837,0.0244198,0.035965,73576.6,2831.07,106688,5.51E-06,174598,574598,2876.23,1001.24,3.21321,549.105,2943.82,984.906,3.89262,530.307,174598,2937.67,980.258,0.982095,522.658,2936.59,976.794,2.23329,520.04,100,325370
109764.84,0,109764.84,32.38,40.27,479.06,7.42,3.71,,1.27635,0.0576866,5.40964,26.8539,4.24718,19529.5,52565.6,47853.024,555721.4,527089,28632.4,2.62327,448.182,1104.21,9969.38,40000,109665,0.0128086,5.15775,84312.5,3685.46,125061,4.44E-05,166426,566426,2263.93,525.713,4.03993,285.305,2309.13,517.777,3.67951,275.774,166426,2307.82,513.289,1.99446,269.503,2307.47,512.345,2.06727,268.553,100,753138
113562.35,3246.29,116808.65,22.91,16.77,515,5.43,2.72,,0.632494,0.0515286,0.35564,28.2569,3.4303,17179.4,18283.8,45742.704,540505.4,512312,28193.4,2.33708,2195.06,1054.33,9529.73,40000,116706,0.0138452,0.0952567,59675.4,3187.69,104759,1.78E-05,173467,573467,2019.6,568.46,3.98191,321.641,2065.04,559.34,3.98363,310.79,173467,2061.82,555.147,1.94197,304.328,2061.14,553.809,2.29617,303.21,100,215341
106553.14,0,106553.14,33.73,37.33,543.01,7.5,3.75,,0.706311,0.0745867,2.18254,29.8022,3.53247,22610,32114.4,55111.68,594052.2,563685,30367.2,2.63715,2080.74,1276.66,11481.6,40000,106452,0.0163681,1.89503,69782,3936.53,136890,2.43E-05,163213,563213,2919.77,672.332,3.41041,364.808,2980.92,661.424,3.60929,352.421,163213,2980.86,656.404,1.49862,345.202,2983.47,654.724,1.88471,343.789,100,496088
88969.84,0,88969.84,31.95,37.99,671,5.94,2.97,,0.443436,0.0707592,0.435123,36.2055,3.43865,20210,34207.8,49868.16,543314.1,515441,27873.1,2.56159,1417.83,1151.95,10389.2,40000,88867.2,0.0178469,0.0855721,73123.8,3396.62,117041,1.45E-05,145628,545628,2776.05,732.804,2.99509,400.748,2835,720.797,3.63574,387.569,145628,2830.7,716.203,1.06983,380.407,2830.37,713.876,1.88632,378.724,100,477249
113562.35,42077.6,155639.96,37.74,23.95,509.62,8.95,4.47,,0.250092,0.0645484,4.10125,21.9101,3.01784,23930.1,15479.1,59117.28,562984.4,527131,35853.4,2.59271,3548.24,1372.39,12316.1,40000,155540,0.0143264,3.90163,53616.3,4082.49,143170,7.59E-06,212301,612301,2514.49,588.223,4.02049,333.481,2573.72,578.096,4.25553,321.713,212301,2575.7,574.738,2.00357,315.849,2581.93,573.057,2.3639,314.335,100,233880
113562.35,55852.13,169414.48,31.44,37.29,713.35,7.45,3.73,,0.0614579,0.0840733,0.312862,27.2474,3.2392,34103.5,27600.3,74315.52,780127.3,731552,48575.3,2.87579,1912.17,1739.42,15482.4,40000,169308,0.0244018,0.0591979,75111.6,3450.45,128164,1.38E-06,226069,626069,3284.86,1000.38,3.68144,561.521,3368.06,982.968,4.28716,541.475,226069,3362.01,979.277,1.28809,534.631,3362.93,976.074,2.36744,532.072,100,448988
86340.11,0,86340.11,35.31,48.29,472.88,6.37,3.18,,2.48765,0.0313136,12.6922,27.4575,5.65908,10925.8,88001.5,31994.736,435697.9,412240,23457.9,2.12402,0.0211015,732.08,6665.57,40000,86242.3,0.00744246,12.4492,73030.4,2857.16,84422.9,0.000101486,143003,543003,1239.15,304.398,5.74428,159.729,1257.6,301.194,4.453,154.601,143003,1253.56,298.199,2.8537,149.972,1252.54,297.699,2.72767,149.286,100,538217
113562.35,88229.28,201791.63,28.94,41.18,618.65,6.86,3.43,,1.00E-05,0.0638056,0.228795,21.6202,3.5651,30963.2,39711.9,67001.76,685942.9,640221,45721.9,2.89797,1038.26,1562.05,13958.7,40000,201686,0.0179823,0.0436742,80747.2,3347.26,123685,1.00E-06,258447,658447,2490.68,737.792,4.44788,423.362,2555.21,724.675,4.85773,408.373,258447,2552.64,721.448,2.24348,402.325,2552.22,719.294,3.00056,400.636,100,607163
86548.25,0,86548.25,37.93,44.06,611.46,6.85,3.43,,0.737793,0.0707512,2.92285,33.0835,3.65288,20388.2,51311,49385.28,519100.8,493225,25875.8,2.6584,613.31,1140.5,10288.6,40000,86447.1,0.0149804,2.60175,83110.7,3774.42,128311,2.88E-05,143208,543208,2774.7,615.58,3.14583,333.316,2829.46,605.608,3.48755,322.387,143208,2828.35,600.822,1.35735,315.493,2830.05,599.216,1.78585,314.245,100,744119
113562.35,11060.19,124622.54,13.89,41.54,673.1,3.29,1.65,,0.597594,0.0509793,0.329918,34.5705,3.80639,19834.7,51120.2,46828.128,763843.8,723354,40489.8,2.52162,0.0469795,1079.97,9755.86,40000,124517,0.0229852,0.0181382,83390.1,1451.95,65328.1,1.03E-05,181278,581278,2006.58,943.167,3.81721,518.144,2047.94,928.546,4.1127,501.049,181278,2041.49,922.328,1.53191,492.075,2039.17,919.406,2.77294,490.124,100,354435
86600.3,0,86600.3,16.07,48.85,448.38,2.91,1.45,,3.40343,0.0254094,1.76607,25.7005,6.56277,10126.9,46738,28586.352,454427.9,429825,24602.9,2.1511,0.0128327,652.914,5955.49,40000,86498.1,0.00715031,1.53722,69681.5,2018.15,70508.1,0.000134723,143259,543259,1010.16,291.591,5.3867,149.837,1021.22,289.323,3.95058,145.586,143259,1017.23,286.469,2.46388,141.239,1016.38,286.012,2.34557,140.611,100,430807
95548.85,0,95548.85,29.8,19.37,728.11,5.95,2.97,,0.233679,0.0785518,0.437321,39.1687,3.37179,22333,19652.5,54516,619002.8,584856,34146.8,2.55779,2289.8,1262.46,11357.5,40000,95445.1,0.022865,0.059121,65968.9,3187.1,114743,6.41E-06,152206,552206,3078.88,937.924,2.85933,509.063,3148.66,922.457,3.71009,491.769,152206,3141.66,918.041,0.796599,484.466,3142.07,914.602,1.95798,481.831,100,264971
113562.35,88041.5,201603.85,36.28,43.21,695.97,8.6,4.3,,0.00433239,0.0853357,0.294413,23.2411,3.55817,39040.1,31099.4,82822.08,801604.5,749239,52365.5,2.97412,1926.62,1947.5,17254.6,40000,201497,0.0223094,0.0826867,75471.9,3812.83,138869,1.00E-06,258258,658258,3330.14,915.243,4.05094,520.924,3415.71,898.742,4.576,502.195,258258,3411.62,895.104,1.73143,495.561,3413.43,892.375,2.58516,493.32,100,536037
112071.98,0,112071.98,36.11,37.95,514.15,8.45,4.22,,0.84494,0.073139,5.48637,28.4193,3.68676,22933,34263.3,55577.28,614468.6,583219,31249.6,2.66197,1931.88,1287.77,11578.6,40000,111972,0.0160995,5.21356,72431.8,3993.15,139567,2.86E-05,168733,568733,2863.93,661.198,3.56315,357.05,2923.46,650.63,3.60618,344.89,168733,2923.77,645.46,1.64368,337.651,2925.56,643.981,1.92815,336.344,100,548856
113562.35,20180.05,133742.4,38.89,48.25,644.82,9.22,4.61,,0.730976,0.107004,1.24625,30.0255,3.88179,36144.9,36195.7,78203.04,863074.3,816106,46968.3,2.96592,1885.32,1834.28,16292.3,40000,133638,0.0243961,0.95061,78395.9,4212.75,150590,2.21E-05,190399,590399,4186.76,1002.13,3.29835,535.268,4274.93,985.39,3.57874,516.555,190399,4273.66,978.475,1.34218,507.408,4280.15,975.845,1.8739,505.087,100,640980
86965.4,0,86965.4,11.83,16.34,557.51,2.15,1.07,,0.788524,0.0207612,4.47425,30.7365,3.60368,9944.25,16784.3,28701.168,384650.5,364375,20275.5,2.02219,0.2389,655.576,5979.41,40000,86862.1,0.0104726,4.19346,66004.3,815.114,41500.2,2.25E-05,143623,543623,817.035,429.242,3.5019,253.564,834.317,423.242,3.60161,246.527,143623,830.775,419.856,1.8183,241.244,830.448,418.906,2.0403,240.458,100,190137
81207.17,0,81207.17,16.1,23.96,493.56,2.73,1.37,,0.98635,0.0300517,0.536851,27.7048,3.66515,9851.16,10380.5,28669.632,344274.1,326004,18270.1,2.09901,1386.85,654.845,5972.84,40000,81104.7,0.0085504,0.284355,56748.6,2349.74,80235.5,3.56E-05,137866,537866,1186.28,350.409,3.56316,202.505,1205.56,345.568,3.63338,196.892,137866,1202.71,342.731,2.03424,192.375,1202.07,342.016,2.1614,191.749,100,206247
113562.35,81836.39,195398.74,18.45,29.41,680.23,4.38,2.19,,3.13E-06,0.0410136,3.0896,23.9795,3.22426,21726.9,45580.3,49621.44,647916.7,599772,48144.7,2.5923,0.228209,1146.1,10337.8,40000,195294,0.0192434,2.88834,82041.1,1351.59,63098.3,1.00E-06,252055,652055,1598.48,787.951,5.06914,460.334,1641.1,774.786,5.28875,444.247,252055,1634.51,772.392,2.30789,438.567,1640.54,769.737,2.99926,436.171,100,335445
102165.13,0,102165.13,38.79,18.01,696.02,8.28,4.14,,0.244772,0.10666,0.648834,37.302,3.29968,28928.7,14827.7,68558.88,690012.4,650926,39086.4,2.69691,3642.79,1599.7,14283.1,40000,102062,0.0248505,0.278752,57521.4,4111.56,146599,7.98E-06,158823,558823,4174.78,1019.74,2.74084,544.652,4267.49,1002.5,3.58836,525.416,158823,4257.63,997.766,0.765336,517.886,4266.39,994.021,1.76818,514.774,100,232694
