WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
m3/d,m3/d,m3/d,gP/m3,gN/m3,gCOD/m3,m3/d,gP/m3,,mgN/L,mg/L,mgP/L,mgCOD/L,mgN/L,kg/d,kg/d,m3/d,kg/d,cfm,cfm,%,gMgHPO4.3H2O/m3,m3/d,mg/L (g/m3),mg/L,m3/d,mg/L,mgP/L,mgN/L,mgP/L,mgP/L,mgN/L,m3/d,m3/d,mg/L,mg/L,mgO2/L,mgO2/L,mg/L,mg/L,mgO2/L,mgO2/L,m3/d,mg/L,mg/L,mgO2/L,mgO2/L,mg/L,mg/L,mgO2/L,mgO2/L
113562.354,66758.40568,180320.7597,3.60E+01,2.35E+01,6.10E+02,5.09E+01,22.67,,1.00E-06,0.118332,5.99007,50.0496,4.18477,48652.2,49265.6,1496332.965,945.43,34243.5,2452.68,3.10044,257.777,2369.06,20795.4,40000,180348,0.0491488,5.50568,92130.7,2270.21,129832,1.00E-06,237109,637109,4568.05,2020.08,1.89423,1320.73,4739.7,1977.99,3.90883,1272.93,237109,4708.18,1974.34,0.464707,1266.14,4733.27,1965.95,2.16043,1258.2
113562.354,68451.28639,182013.6404,2.55E+01,4.10E+01,7.37E+02,3.03E+00,15.91,,0.197681,0.110131,0.570854,54.4829,4.6241,47507.9,44361,961964.5672,954.06,22202.3,1388.99,3.10476,1779.22,2244.99,19760,40000,181994,0.0306283,0.0409894,75037.4,3410.43,127240,4.63E-06,238755,638755,4310.86,1255.1,2.85228,712.669,4412.43,1233.55,3.97446,688.626,238755,4405.84,1228.82,0.987145,680.832,4405.26,1225.13,2.32215,678.024
104615.2939,0,104615.2939,2.01E+01,4.49E+01,6.99E+02,0.00E+00,20.1,,0.740511,0.106179,0.421885,37.74,3.84188,32599.2,23220,831566.5742,548.335,19404,989.4,2.97919,957.718,1612.88,14396.6,40000,104599,0.0299705,0.0539861,86562.2,3297.41,127473,2.12E-05,161360,561360,4177.04,1227.79,2.32089,641.866,4256.41,1209.58,3.38268,622.194,161360,4248.9,1202.01,0.895077,612.281,4247.17,1198.82,1.9669,609.943
103905.5169,0,103905.5169,2.44E+01,4.87E+01,7.23E+02,8.91E-01,24.4,,0.810538,0.124,0.451879,38.8837,3.99967,36566.5,28924.3,908484.0561,544.609,21212.7,1067.03,3.01962,1356.55,1803.96,16033.8,40000,103888,0.0322274,0.067441,83942.7,3691.91,137771,2.44E-05,160649,560649,4875.16,1321.06,2.24925,689.6,4969.42,1300.86,3.32578,667.876,160649,4961.39,1292.53,0.85683,657.303,4959.99,1289.1,1.92419,654.709
102321.5096,0,102321.5096,2.36E+01,3.28E+01,7.22E+02,0.00E+00,23.6,,0.265144,0.116456,0.487789,38.7001,3.32095,32850.9,25986.7,758786.6593,536.306,17591.1,1017.44,2.84975,2928.1,1708.08,15214,40000,102304,0.0307097,0.105078,66105.9,3664.01,138394,8.03E-06,159065,559065,4570.36,1257.79,2.12494,665.659,4665.87,1237.92,3.49974,644.002,159065,4654.36,1232.6,0.568449,635.898,4658.24,1228.39,1.82985,632.54
113562.354,5816.53404,119378.888,3.15E+01,1.94E+01,7.22E+02,2.41E+01,29.97,,1.99E-06,0.158485,0.554454,41.0033,3.46843,46775.3,48926.1,1268209.772,625.817,29200.8,1900.87,3.01163,2489.2,2360.67,20725.5,40000,119379,0.0491565,0.146943,75656.3,3580.29,149015,1.00E-06,176140,576140,6188.14,2018.6,1.66268,1181.55,6359.5,1980.11,3.73954,1138.65,176140,6318.81,1974.78,0.327496,1130.44,6339.42,1966.26,2.10795,1122.58
113562.354,64145.92521,177708.2792,2.66E+01,2.51E+01,6.16E+02,1.97E+01,17,,1.75E-06,0.112388,0.549724,49.9483,4.09297,45496,44517.1,1043718.114,931.577,24031.6,1564.62,3.02066,2249.74,2249.03,19793.9,40000,177705,0.033639,0.0633829,71733.8,3542.84,132922,1.00E-06,234466,634466,4372.57,1381.08,2.36695,848.313,4504.66,1353.64,4.18907,817.852,234466,4491.21,1350.58,0.667016,811.277,4495.52,1345.56,2.25655,807.151
82330.57949,0,82330.57949,2.51E+01,3.48E+01,4.69E+02,2.23E+01,25.1,,0.214645,0.0965767,0.304477,26.6676,2.82749,24477.3,16661.3,793172.4636,431.643,18454.2,997.62,2.77337,1957.16,1362.41,12229.3,40000,82339.3,0.0266472,0.0504437,76342.3,3740.87,149764,4.52E-06,139100,539100,3757.64,1099.81,1.55081,679.735,3872.82,1075.81,3.61004,654.42,139100,3861.59,1071.14,0.474515,646.952,3863.07,1065.89,2.28254,642.965
113562.354,76507.24259,190069.5966,2.35E+01,3.00E+01,4.68E+02,2.57E+01,14.04,,2.18E-06,0.0932692,0.486879,47.7484,4.12931,40321.6,35955.3,975790.5736,996.422,22490.4,1439.96,2.99465,2000.44,2016.03,17834.7,40000,190075,0.0282931,0.0296631,71351.1,3448.11,131749,1.00E-06,246836,646836,3614.35,1163.54,2.37217,750.178,3737.75,1138.63,4.38538,723.008,246836,3731.17,1136.08,0.865295,716.89,3730.77,1131.72,2.53887,713.607
113562.354,11127.27773,124689.6317,1.31E+01,4.23E+01,6.34E+02,0.00E+00,11.93,,0.812809,0.0781332,0.402776,38.6249,4.07132,28965.9,17860.6,804498.5998,653.581,18750.3,979.283,2.95185,1.10252,1411.37,12654.8,40000,124676,0.0266009,0.036252,92059.3,2433.86,102824,1.90E-05,181437,581437,3078.03,1089.14,2.67865,581.924,3134.14,1073.56,3.52767,564.732,181437,3127.26,1066.59,1.22535,555.388,3125.33,1064.04,2.16488,553.593
113562.354,22863.17607,136425.5301,3.60E+01,2.80E+01,5.32E+02,5.93E+01,29.97,,1.00E-06,0.137365,4.16152,37.8559,3.45715,45172,45075.9,1604778.243,715.369,36844.5,2511.2,3.08995,581.074,2263.46,19914.6,40000,136462,0.0557611,3.79574,91168.2,2281.72,156733,1.00E-06,193223,593223,5308.8,2295.32,1.40517,1485.19,5506.51,2246.3,3.61385,1429.81,193223,5464.36,2241.05,0.326732,1421.95,5494.61,2230.45,2.20484,1411.66
113562.354,16345.22966,129907.5837,1.14E+01,2.84E+01,7.50E+02,0.00E+00,9.97,,0.202439,0.0806933,0.456576,45.558,3.71759,30355.8,19382.4,816416.5626,680.931,18879.5,1142.36,2.90989,242.309,1471.25,13174.1,40000,129893,0.0328648,0.0256973,89710.4,1843.19,85270.3,3.93E-06,186654,586654,3169.93,1344.06,2.42891,730.69,3236.6,1323.88,3.84948,708.056,186654,3229.36,1318.93,0.665159,699.928,3227.73,1314.59,2.3578,696.793
113562.354,90319.6082,203881.9622,1.20E+01,3.29E+01,4.69E+02,0.00E+00,6.68,,0.188315,0.0517974,0.507147,50.2883,4.90093,29099.5,16550.6,562939.9559,1068.73,12885.3,920.281,3.01836,988.329,1357.81,12189.2,40000,203868,0.0143163,0.0372097,67502.5,2389.18,99615.8,4.82E-06,260629,660629,2034.91,585.903,3.62309,335.362,2074.72,576.944,4.26249,325.333,260629,2072.62,573.897,2.40998,320.119,2071.9,572.652,2.85325,319.154
113562.354,28845.47678,142407.8308,3.34E+01,2.25E+01,5.64E+02,4.74E+01,26.63,,1.00E-06,0.114579,8.16009,40.6971,3.57559,39600.7,35522.3,1423951.026,746.681,32679.5,2241.58,3.00197,140.171,2003.58,17729.4,40000,142435,0.0490681,7.76875,93815,2235.96,132574,1.00E-06,199196,599196,4428.63,2018.35,1.64884,1289.54,4594.16,1976.36,3.68234,1242.09,199196,4558.11,1971.72,0.385287,1234.63,4583.14,1962.72,2.11895,1226.08
113562.354,33120.22052,146682.5745,2.59E+01,4.06E+01,6.93E+02,9.09E+00,20.05,,0.289059,0.122357,0.499793,46.9675,4.0934,43890.1,40683.5,1033999.908,768.882,23961.7,1396.19,3.04369,1903.57,2147.61,18943.6,40000,146670,0.0345964,0.0409418,77335.7,3631.11,134961,6.59E-06,203431,603431,4786.07,1419.51,2.34919,808.418,4904.23,1394.22,3.737,780.54,203431,4894.82,1388.44,0.715745,771.83,4894.27,1383.86,2.2627,768.262
113562.354,90737.2543,204299.6083,1.31E+01,2.21E+01,5.22E+02,0.00E+00,7.28,,0.0739025,0.0579403,0.517108,51.6046,4.58683,31273.2,19312.9,593999.029,1070.91,13599.3,967.976,3.00451,1293.39,1468.57,13150.8,40000,204285,0.0167734,0.0311453,66475.9,2426.64,100347,1.78E-06,261046,661046,2273.68,686.276,3.45662,395.463,2320.83,675.456,4.38768,383.426,261046,2318.56,672.683,1.95538,377.889,2317.61,670.935,2.69598,376.657
113562.354,90740.64253,204302.9965,1.69E+01,2.53E+01,5.95E+02,0.00E+00,9.39,,0.00934547,0.0721343,0.545113,53.3599,4.50466,36570.7,26507.1,670017.9653,1070.92,15362.8,1068.77,3.02755,1706.8,1725.43,15362.6,40000,204286,0.0204431,0.03622,66858.7,2788.18,110352,1.00E-06,261047,661047,2826.39,836.38,3.29034,480.444,2888.92,822.768,4.40649,465.272,261047,2886.13,820.036,1.51781,459.348,2885.37,817.723,2.49546,457.71
113562.354,5131.102681,118693.4567,1.57E+01,2.91E+01,4.79E+02,0.00E+00,15.02,,0.706599,0.070299,0.425141,28.8473,3.38166,23700.7,14895.4,582144.514,622.154,13559.6,716.955,2.71439,2864.03,1287.1,11572.8,40000,118681,0.0174588,0.149997,61157.8,3388.29,135049,2.31E-05,175442,575442,2759.98,715.145,2.82356,389.97,2814.68,704.521,3.47791,378.234,175442,2812.29,699.884,1.42874,371.385,2811.96,698.351,1.90956,370.225
105641.4209,0,105641.4209,2.88E+01,2.69E+01,5.39E+02,3.27E+01,28.8,,0.00512785,0.136195,0.419402,30.0687,2.94237,36654.5,33883.3,1167668.972,553.868,26947.1,1688.9,2.89489,2412.34,1955.78,17324.7,40000,105655,0.0420239,0.124631,74762.4,3751.98,153305,1.00E-06,162416,562416,5301.31,1730.52,1.48372,1058.21,5467.71,1694.17,3.72302,1018.31,162416,5430.39,1689.16,0.340711,1010.48,5447.82,1680.96,2.19609,1003.09
113562.354,86552.00465,200114.3587,3.81E+01,3.53E+01,4.53E+02,7.47E+01,21.62,,1.00E-06,0.132439,0.655786,48.6845,4.43008,57825.3,67870.6,1754153.1,1049.3,40267.7,2751.28,3.20335,453.773,2793.57,24295.3,40000,200161,0.0519108,0.184952,89877,2436.82,153552,1.00E-06,256922,656922,5096.26,2137.37,1.67855,1470.94,5311.75,2088.66,4.0402,1416.16,256922,5281.42,2085.19,0.503079,1409.58,5297.55,2076.43,2.38816,1401.34
113562.354,51052.49101,164614.845,3.79E+01,3.28E+01,5.35E+02,6.52E+01,26.15,,1.00E-06,0.140231,1.88303,44.901,3.93203,52859.4,58233.2,1691661.443,863.159,38784,2702.43,3.16468,612.251,2581.67,22556.4,40000,164654,0.0554586,1.44693,90152.8,2334.25,156715,1.00E-06,221415,621415,5411.35,2282.42,1.54759,1512.06,5618.04,2232.84,3.76721,1455.96,221415,5580.46,2228.37,0.381522,1448.65,5609.22,2218.34,2.23668,1438.98
113562.354,89457.85739,203020.2114,3.40E+01,3.33E+01,4.90E+02,5.74E+01,19.02,,1.00E-06,0.108005,4.42928,49.9108,4.43107,48539.2,49245.2,1486963.396,1064.46,33989.6,2476.8,3.10741,166.744,2368.56,20791.2,40000,203054,0.0441143,3.94804,91128.7,2410.43,129097,1.00E-06,259815,659815,4152.02,1815.13,1.97489,1229.37,4322.77,1775.13,4.09144,1184.34,259815,4296.74,1772.16,0.605312,1178.12,4320.19,1764.57,2.22622,1171.03
94756.27863,0,94756.27863,3.46E+01,3.12E+01,5.79E+02,4.15E+01,34.6,,1.00E-06,0.106139,13.2852,31.9717,3.08468,28700.1,21248.7,1239517.15,496.873,28544.1,1853.91,2.83972,2.9036,1541.67,13782.9,40000,94782.4,0.047046,12.9819,93792.5,2141.51,131362,1.00E-06,151543,551543,4113.42,1937.46,1.32141,1204.81,4264.95,1897.34,3.45214,1160.09,151543,4221.73,1891.61,0.297798,1151.98,4245.56,1881.84,2.12437,1142.71
98533.5776,0,98533.5776,1.70E+01,2.38E+01,6.03E+02,0.00E+00,17,,0.565277,0.0400835,11.7685,32.597,3.32214,15713.8,7035.8,547032.403,516.492,12718.7,696.763,2.44719,0.101478,880.541,7990.29,40000,98524.8,0.0197155,11.4637,79405.8,1031.96,58542,1.27E-05,155286,555286,1578.2,806.573,2.62117,441.38,1607.96,795.673,3.41012,429.271,155286,1602,790.665,1.10697,421.867,1603.34,788.62,1.73255,420.307
113562.354,3746.233964,117308.588,3.86E+01,2.33E+01,4.76E+02,7.38E+01,37.37,,1.00E-06,0.165076,0.562163,28.9205,3.07099,47975.2,51312.3,1818596.308,615.221,41873,2726.39,3.13494,1004.16,2419.1,21211.3,40000,117358,0.0652343,0.284048,90070.1,2306.6,178551,1.00E-06,174119,574119,6388.88,2687.88,1.07461,1747.29,6627.85,2629.08,3.5394,1680.99,174119,6574.96,2622.38,0.259851,1672.07,6603.03,2609.37,2.43977,1659.26
113562.354,74790.16722,188352.5212,1.72E+01,3.99E+01,5.89E+02,0.00E+00,10.37,,0.388865,0.075568,0.522272,51.0368,4.82471,36510.5,25911.5,745516.8411,987.302,17192.2,1090.91,3.08218,949.653,1705.56,15192.4,40000,188335,0.0208438,0.0355233,76893.4,2899.01,113855,9.65E-06,245096,645096,2965.94,853.735,3.29527,478.696,3027.45,840.294,3.98414,463.705,245096,3023.95,835.771,1.7215,456.675,3022.72,833.751,2.48619,455.199
113562.354,73424.08858,186986.4426,2.52E+01,4.62E+01,5.33E+02,2.41E+01,15.3,,0.263568,0.104037,0.490719,49.7223,4.69862,45542.8,41858.6,1132315.547,980.242,26217.9,1551.09,3.13042,889.931,2179.17,19208.5,40000,186989,0.0308617,0.0172032,84980.5,3465.6,130548,4.74E-06,243750,643750,4046.76,1270.07,2.47423,793.064,4170.62,1243.99,4.10715,764.84,243750,4164.59,1238.84,1.03345,756.639,4161.48,1234.47,2.90043,753.659
113562.354,53487.5329,167049.8869,1.90E+01,2.41E+01,5.89E+02,0.00E+00,12.92,,0.205104,0.0824231,0.50029,47.1364,4.01288,34441,25777.7,690622.2093,875.629,15936.3,1000.57,2.94328,2386.1,1701.06,15153.9,40000,167033,0.0219223,0.0461625,64446,3255.2,125445,5.47E-06,223794,623794,3229.86,897.553,2.94888,503.139,3300.88,883.071,3.95509,487.01,223794,3297.56,879.375,1.23261,480.355,3296.92,876.891,2.19946,478.548
113562.354,31000.60264,144562.9566,1.45E+01,4.78E+01,5.56E+02,0.00E+00,11.39,,1.50781,0.0724995,0.488972,40.7791,5.38367,30083.3,18560.4,798800.4029,757.76,18578,1011.84,3.02398,0.448959,1439.2,12896.3,40000,144549,0.0209928,0.0985903,89077.6,2763.94,111769,3.89E-05,201310,601310,2857.21,859.725,3.20267,458.755,2906.73,847.552,3.39385,445.079,201310,2901.08,841.104,1.75418,436.892,2899.98,839.711,2.02528,435.671
113562.354,84759.92749,198322.2815,2.50E+01,3.53E+01,6.72E+02,8.44E+00,14.32,,0.000562994,0.102269,0.574677,54.6295,4.52412,46749.1,43776.8,925798.4715,1039.58,21303.5,1400.85,3.07872,1977.88,2229.78,19632.8,40000,198308,0.029098,0.0453734,71330.8,3360.89,126177,1.00E-06,255069,655069,3991.25,1192.74,2.84225,707.968,4097.02,1170.87,4.31014,683.647,255069,4090.16,1167.71,0.949001,676.996,4090.77,1163.92,2.36103,674.106
105173.3086,0,105173.3086,2.19E+01,1.87E+01,5.62E+02,9.52E+00,21.9,,0.273362,0.102972,0.352052,31.0313,2.97654,29338.1,22339.7,780019.5101,551.312,18138.3,990.956,2.79066,2901.33,1581.46,14126,40000,105167,0.0276833,0.0511736,66146.3,3725.46,143235,6.93E-06,161928,561928,4026.31,1136.96,2.0257,648.178,4127.03,1116.43,3.61322,626.04,161928,4118.87,1111.45,0.607217,618.155,4118.86,1107.33,2.0729,615.096
113562.354,37865.31901,151427.673,1.98E+01,3.87E+01,5.14E+02,8.66E+00,14.85,,0.465724,0.087188,0.427388,41.3556,4.03061,33832.6,25189.2,819100.0483,793.779,19034.6,1053.07,2.98716,1430.15,1681.16,14983.2,40000,151420,0.0236102,0.0317366,77613.7,3446.68,132318,1.09E-05,208181,608181,3409.68,969.682,2.61844,564.526,3494.16,952.436,3.78811,545.826,208181,3489.38,947.142,1.24428,537.845,3487.52,944.409,2.36146,535.977
82583.64927,0,82583.64927,3.12E+01,2.74E+01,4.71E+02,3.66E+01,31.2,,0.000218752,0.0746914,15.0555,26.5701,2.82772,19719.3,12116.8,985281.6558,433.056,22743.1,1420.02,2.59863,0.312284,1159.19,10452.8,40000,82608.7,0.0347739,14.8099,91393.4,2224.21,114946,1.00E-06,139370,539370,2882.52,1435.89,1.35783,927.071,3004.72,1403.78,3.46097,891.853,139370,2970.08,1398.96,0.37275,884.536,2987.66,1390.96,2.13526,877.271
113562.354,50596.63014,164158.9841,2.83E+01,2.38E+01,7.42E+02,1.16E+01,19.58,,2.97E-05,0.127016,0.609181,51.7617,4.07977,48356.8,49291.9,1053604.725,860.5,24247.1,1591.58,3.03416,2451.66,2369.71,20800.8,40000,164147,0.0373025,0.0999823,71477.1,3595.97,133610,1.00E-06,220908,620908,4958.42,1529.36,2.34214,895.39,5091.14,1501.16,4.01062,863.78,220908,5072.49,1497.51,0.563107,856.74,5080.62,1492.1,2.09793,852.123
86915.34187,0,86915.34187,2.58E+01,4.36E+01,7.22E+02,4.31E+00,25.8,,0.501739,0.115145,0.457543,38.7997,3.6015,30668.1,22110,763784.0346,455.572,17797.9,933.196,2.91551,1726.95,1573.16,14054.5,40000,86903.9,0.0290674,0.074406,78336.1,3686.46,139994,1.55E-05,143665,543665,4520.53,1192.63,1.96985,637.087,4614.41,1173.1,3.41369,616.453,143665,4605.6,1166.6,0.611187,607.433,4605.82,1162.7,1.90456,604.53
103537.3176,0,103537.3176,3.21E+01,4.91E+01,7.27E+02,2.33E+01,32.1,,0.450154,0.1626,0.489094,39.421,3.85161,44860.7,43820,1313974.6,542.774,30475.2,1748.81,3.06463,1503.75,2230.91,19642.2,40000,103538,0.0472898,0.0958408,85725.7,3839.43,146711,9.61E-06,160299,560299,6364.39,1944.59,1.64974,1109.59,6525.82,1907.79,3.48018,1069.48,160299,6495.52,1899.15,0.41627,1058.47,6504,1891.59,2.15556,1051.8
113562.354,1224.592684,114786.9467,3.18E+01,3.67E+01,6.56E+02,3.23E+01,31.46,,0.157091,0.105682,15.0515,36.1236,3.40082,32457.6,25178.6,1320802.992,601.823,30449.4,1942.07,2.86896,0.260673,1680.8,14980.1,40000,114802,0.048533,14.7069,96248.9,1979.85,112110,2.03E-06,171563,571563,4110.51,1994.53,1.69012,1192.95,4243.9,1956.6,3.42519,1150.24,171563,4207.72,1949.75,0.387092,1140.91,4227.29,1941.32,2.01362,1132.99
113562.354,6929.767406,120492.1214,1.54E+01,3.22E+01,6.56E+02,0.00E+00,14.51,,0.31685,0.0872901,0.400319,38.2522,3.38919,29496.4,20114.1,747135.414,631.572,17336.4,986.404,2.84905,1631.12,1499.24,13416.2,40000,120477,0.0283465,0.0346279,76810.6,2804.81,114041,7.72E-06,177238,577238,3427.59,1160.19,2.41567,627.122,3499.46,1142.58,3.67155,607.652,177238,3493.11,1137.42,0.774456,599.552,3491.6,1133.86,2.13735,597.01
113562.354,25312.00266,138874.3567,1.76E+01,1.52E+01,5.11E+02,1.84E+00,14.39,,0.413691,0.0775464,0.415951,37.5018,3.58137,28417,19563.9,646587.3964,727.947,15010.4,846.557,2.82658,2693.49,1478.24,13234.6,40000,138861,0.0198828,0.0561275,62576.8,3411.71,133130,1.18E-05,195622,595622,3039.19,814.897,2.75719,456.53,3105.86,801.768,3.71588,442.126,195622,3102.75,797.427,1.2754,435.141,3101.86,795.313,2.08529,433.639
113562.354,82182.52743,195744.8814,2.36E+01,3.51E+01,5.63E+02,1.57E+01,13.69,,0.00561759,0.0950634,0.52212,51.4024,4.41129,43049.5,38370.7,931171.967,1026.12,21459.3,1376.83,3.0548,1781.27,2084.22,18410.1,40000,195740,0.0275336,0.0284825,72846,3370.5,127689,1.00E-06,252501,652501,3699.79,1130.5,2.67512,696.414,3808.84,1108.27,4.35627,672.071,252501,3803.61,1105.19,0.984314,665.513,3802.53,1101.34,2.54108,662.733
113562.354,13728.92262,127291.2766,3.31E+01,2.01E+01,5.46E+02,4.84E+01,29.53,,1.97E-06,0.118331,8.53631,35.4821,3.29039,37656,33073.9,1435128.615,667.446,32977.3,2217.9,2.98182,188.733,1931.76,17121.1,40000,127320,0.0507015,8.19644,93943.8,2224.86,139322,1.00E-06,184081,584081,4576.86,2086.41,1.50733,1323.11,4746.76,2042.91,3.58906,1274.07,184081,4707.09,2037.69,0.344847,1266.2,4733.22,2028.06,2.13136,1256.99
113562.354,85447.79515,199010.1492,3.75E+01,3.95E+01,6.49E+02,5.15E+01,21.4,,1.00E-06,0.119151,5.89556,53.8465,4.65055,53274.6,56420.2,1589120.159,1043.4,36351.6,2620.1,3.14858,51.8804,2540.01,22212.6,40000,199036,0.049123,5.37408,93659,2242.19,124956,1.00E-06,255797,655797,4601,2018.99,2.1177,1319.89,4771.19,1976.84,4.01596,1272.12,255797,4741.94,1972.95,0.552687,1265.09,4766.04,1964.92,2.1978,1257.54
113562.354,2606.143474,116168.4975,3.59E+01,2.22E+01,6.67E+02,4.44E+01,35.09,,1.38E-05,0.135068,10.3655,37.3119,3.35301,40603,36853.6,1501082.991,609.11,34499,2313.67,3.02336,313.092,2041.64,18051,40000,116192,0.0578924,10.0056,94698.8,2073.12,140868,1.00E-06,172953,572953,5245.17,2379.44,1.42909,1456.83,5420.41,2332.66,3.50356,1403.9,172953,5373.95,2326.44,0.287286,1395.24,5402.71,2315.7,2.11674,1384.8
113562.354,64275.10137,177837.4554,2.97E+01,2.48E+01,5.98E+02,3.17E+01,18.97,,1.00E-06,0.124038,0.573112,49.4021,4.09699,49257,52297.1,1226255.894,932.307,28188.7,1884.09,3.04658,2166.19,2442.84,21408.3,40000,177845,0.0392067,0.0905321,75304.1,3549.4,136610,1.00E-06,234606,634606,4815.68,1611.37,2.12502,1020.97,4975.09,1577.68,4.18126,983.44,234606,4951.49,1574.58,0.559322,976.872,4961.53,1568.27,2.25854,971.353
113562.354,17600.66111,131163.0151,1.79E+01,4.38E+01,5.99E+02,0.00E+00,15.5,,0.902357,0.0894979,0.44204,38.8294,4.27263,32591,22593,805203.3359,687.506,18765.5,981.366,3.00878,764.518,1590.56,14204.4,40000,131147,0.0246512,0.066826,85793.4,3228.52,125411,2.48E-05,187908,587908,3519.25,1010,2.78008,539.313,3587.02,994.964,3.43307,522.769,187908,3581.28,988.19,1.34436,513.839,3579.91,986.049,2.00451,512.204
113562.354,77516.88251,191079.2365,2.01E+01,1.52E+01,6.98E+02,0.00E+00,11.95,,0.00812422,0.0893578,0.573487,54.3835,4.36731,41233.7,33864.4,781382.0081,1001.58,17956.9,1205.77,3.03979,1851.69,1955.22,17320,40000,191060,0.0262524,0.048569,70266.1,2972.92,115380,1.00E-06,247821,647821,3499.08,1073.98,3.02646,610.681,3579.32,1056.3,4.25784,590.763,247821,3573.97,1053.27,1.05064,584.3,3574.31,1050.1,2.27638,581.93
113562.354,76521.80997,190084.164,1.74E+01,3.29E+01,6.42E+02,0.00E+00,10.4,,0.0745051,0.078682,0.540061,52.7396,4.38215,37313.9,27781.7,727583.4421,996.377,16727.8,1115.51,3.02575,1540.78,1767.25,15720.3,40000,190066,0.0233258,0.035055,71298.5,2785.92,110480,1.72E-06,246827,646827,3083.51,954.411,3.11812,542.478,3151.95,938.971,4.22593,525.167,246827,3148.17,935.754,1.25886,518.729,3147.28,933.031,2.38981,516.794
113562.354,25469.28162,139031.6356,2.22E+01,3.29E+01,7.16E+02,0.00E+00,18.13,,0.185858,0.109579,0.514889,45.8273,3.75324,38385.5,32306,836348.8139,728.739,19335.8,1174.88,2.95121,2428.77,1908.72,16925.5,40000,139013,0.0310965,0.0665076,70080.1,3415.48,129480,4.79E-06,195774,595774,4295.46,1273.05,2.46841,694.983,4390.62,1252.52,3.71956,672.059,195774,4381.48,1247.83,0.708556,664.338,4383.16,1243.86,2.00594,661.192
92370.55237,0,92370.55237,1.86E+01,3.59E+01,5.53E+02,4.40E-01,18.6,,0.686698,0.0764062,0.511407,30.1349,3.31347,22799.3,13507.4,545275.2317,484.168,12725.2,647.17,2.76125,2038.77,1224.81,11028.2,40000,92358.7,0.0180244,0.219674,70411.9,3409.91,136454,2.54E-05,149120,549120,3002.69,738.829,2.471,396.458,3059.1,727.707,3.3753,384.709,149120,3056.17,722.789,1.13876,377.555,3056.25,720.977,1.76164,376.291
113562.354,44943.82566,158506.1797,3.36E+01,4.86E+01,5.36E+02,5.11E+01,24.07,,0.26229,0.111744,7.67456,43.5382,4.25687,41851,38548.4,1596886.406,831.088,36791.2,2370.96,3.0286,0.280376,2089.15,18451.7,40000,158536,0.0471112,7.25598,93718.5,2257.28,126771,3.10E-06,215297,615297,4321.08,1940.53,1.84167,1247.29,4477.67,1899.47,3.6097,1201.49,215297,4450.21,1892.28,0.594474,1191.7,4469.77,1884.45,2.16007,1184.42
109703.7798,0,109703.7798,2.31E+01,3.00E+01,4.72E+02,2.31E+01,23.1,,0.181425,0.109372,0.308935,26.8018,2.80301,30818.2,25332.6,955023.6323,575.128,22172.8,1248.27,2.80441,2700.72,1686.03,15025,40000,109710,0.03177,0.0517554,70713.8,3854.29,148281,3.56E-06,166471,566471,4256.79,1308.28,1.76753,797.275,4386.13,1281.18,3.69051,767.866,166471,4372.64,1276.32,0.503415,760.057,4374.89,1270.8,2.26438,755.655
113562.354,57454.59028,171016.9443,2.07E+01,3.76E+01,6.00E+02,2.27E+00,13.75,,0.324873,0.0891119,0.503394,48.3789,4.34112,37801.7,29688,788335.5836,896.43,18228.6,1104.6,3.02619,1778.67,1828.11,16239.7,40000,171001,0.0236734,0.0372685,72217.4,3345.25,127241,8.23E-06,227762,627762,3490.75,970.288,2.92617,548.414,3569.67,954.143,3.90158,530.577,227762,3565.77,949.56,1.29127,523.194,3564.48,946.936,2.31199,521.304
113562.354,69054.16948,182616.5235,1.35E+01,2.08E+01,7.46E+02,0.00E+00,8.4,,0.0207355,0.0776275,0.55572,54.9434,4.35322,36921.3,26040.4,799010.8084,957.232,18365.7,1229.3,3.03924,458.535,1709.88,15229.4,40000,182599,0.0286683,0.0317247,83331,1996.01,87861.6,1.00E-06,239360,639360,3044.34,1171.97,2.9649,662.961,3111.28,1153.52,4.29451,642.041,239360,3105.79,1150.29,0.939226,635.263,3105.1,1146.73,2.39686,632.698
113562.354,6616.429991,120178.784,2.09E+01,3.99E+01,4.58E+02,1.83E+01,19.75,,0.513318,0.0993503,0.303444,29.2549,3.31767,31688.9,24072.8,939834.8833,630.017,21944.1,1104.48,2.93875,1186.41,1642.78,14653.7,40000,120181,0.028126,0.0269439,85417.7,3709.96,142636,1.07E-05,176942,576942,3875.74,1157.99,2.06162,693.393,3983.73,1135.45,3.6552,669.224,176942,3976.81,1128.95,0.861589,659.985,3974.01,1125.04,2.47171,657.341
113562.354,25670.14487,139232.4989,1.41E+01,3.34E+01,5.61E+02,0.00E+00,11.5,,0.463861,0.0705972,0.4172,39.7663,3.77361,27637.4,17281.4,663743.3144,729.819,15400.5,877.19,2.87305,1364.91,1387.93,12451.2,40000,139219,0.0213442,0.0391359,74988.2,2758.92,112998,1.19E-05,195980,595980,2773.62,873.82,2.83301,480.769,2829.63,860.702,3.7299,466.234,195980,2825.28,855.983,1.2917,458.876,2823.89,853.767,2.17029,457.337
101849.617,0,101849.617,1.92E+01,4.06E+01,7.51E+02,0.00E+00,19.2,,0.48934,0.105171,0.434714,40.4644,3.68612,31785,22355.8,813397.8961,533.839,18922,1025.83,2.93723,1131.32,1582.04,14131,40000,101834,0.0320525,0.0420736,84364,3054.9,120580,1.31E-05,158595,558595,4135.22,1312.51,2.18794,688.883,4216.59,1292.83,3.48201,667.522,158595,4208.35,1286.07,0.682594,658.15,4206.84,1282.1,2.05376,655.216
113562.354,70151.56916,183713.9232,2.31E+01,2.60E+01,6.04E+02,9.63E+00,14.28,,0.00321994,0.0960046,0.530702,50.5811,4.15415,41260.1,36119,855780.3327,963.019,19712.2,1275.02,3.00633,2270.88,2020.72,17874.3,40000,183703,0.0271514,0.0417788,67933.4,3397.41,128599,1.00E-06,240464,640464,3744.47,1113.4,2.69369,664.393,3846.08,1092.71,4.24605,641.517,240464,3839.96,1089.73,0.909125,635.064,3840.19,1086.06,2.31923,632.311
113562.354,37618.13764,151180.4916,2.08E+01,2.88E+01,6.68E+02,0.00E+00,15.62,,0.18,0.097574,0.507152,46.6946,3.84212,36866,29684.7,775734.4961,792.431,17923.5,1100.67,2.94708,2394.61,1828.01,16238.8,40000,151162,0.0272705,0.0533056,68092.4,3330.49,127219,4.64E-06,207923,607923,3823.9,1116.38,2.6611,616.898,3908.92,1098.34,3.82883,596.757,207923,3902.75,1094.17,0.872318,589.5,3902.96,1090.82,2.07985,586.96
113562.354,66859.44749,180421.8015,2.91E+01,4.44E+01,6.20E+02,2.74E+01,18.32,,0.131045,0.123582,0.536119,50.7966,4.54233,51037.9,52921.9,1270275.905,945.832,29329.2,1823.14,3.12503,1363.76,2457.79,21532.3,40000,180425,0.0377099,0.0425512,83025.9,3580.81,133335,2.32E-06,237186,637186,4807.97,1550.64,2.30216,962.192,4955.85,1518.76,4.04944,927.123,237186,4942.27,1513.93,0.707821,919.143,4943.27,1508.4,2.46698,914.65
113562.354,36066.0626,149628.4166,3.03E+01,4.86E+01,7.08E+02,2.18E+01,23,,0.337077,0.143228,0.527086,48.2413,4.3897,51289.1,53699.4,1331662.526,784.375,30836.3,1821.49,3.12249,1469.11,2476.28,21685.5,40000,149625,0.0426052,0.0529564,84643.4,3722.27,137198,6.67E-06,206386,606386,5594.51,1751.06,2.11901,1033.71,5745.69,1717.31,3.72766,996.603,206386,5727.63,1710.26,0.605528,986.773,5729.11,1704.21,2.32101,981.69
113562.354,76436.49064,189998.8446,2.25E+01,4.62E+01,7.06E+02,0.00E+00,13.45,,0.408773,0.0975378,0.560624,54.7441,5.04268,45185.5,38537.8,918472.6087,995.913,21213.1,1311.59,3.14648,1128.46,2088.86,18449.2,40000,189978,0.0267999,0.0327123,79392.6,3197,121046,9.91E-06,246739,646739,3825.71,1098.16,3.15936,613.182,3907.9,1080.32,3.92237,593.344,246739,3903.13,1074.79,1.41612,585.157,3901.51,1072,2.46002,583.104
113562.354,49175.8158,162738.1698,2.81E+01,3.39E+01,5.91E+02,2.73E+01,19.61,,4.38E-06,0.123075,0.536319,46.4457,3.9261,45910.2,46353.8,1169648.252,853.137,26939.8,1744.74,3.02126,2109.98,2296.15,20187.6,40000,162743,0.0378086,0.0823795,75887.4,3655.59,137362,1.00E-06,219504,619504,4785.19,1554.12,2.08742,964.772,4936.31,1522.12,4.059,929.341,219504,4914.95,1518.42,0.550423,922.307,4922.98,1512.35,2.23063,917.08
113562.354,11768.59982,125330.9538,3.48E+01,2.07E+01,5.63E+02,5.21E+01,31.53,,1.00E-06,0.130397,7.17018,35.633,3.30483,40764.7,37801.6,1520676.392,657.181,34940.6,2352.58,3.03107,388.548,2068.34,18276.3,40000,125362,0.0546475,6.82742,93014.5,2215.11,148388,1.00E-06,182123,582123,5046.92,2248.7,1.42401,1424.62,5230.2,2201.9,3.56126,1371.79,182123,5187.14,2196.32,0.316192,1363.67,5215.88,2185.9,2.16118,1353.58
113562.354,44848.70142,158411.0554,3.85E+01,2.10E+01,7.08E+02,4.84E+01,27.6,,1.00E-06,0.135201,6.76137,49.6667,4.04949,50498.6,52306.2,1570007.103,830.557,35975.4,2527.57,3.12447,376.877,2443.06,21410.1,40000,158435,0.0561495,6.2786,93069,2153.36,136893,1.00E-06,215196,615196,5237.69,2306.45,1.71362,1463.53,5418.5,2260.3,3.73321,1410.98,215196,5380.01,2255.6,0.358988,1403.37,5408.03,2245.98,2.1394,1394.11
113562.354,46434.39041,159996.7444,2.86E+01,3.61E+01,5.00E+02,3.88E+01,20.3,,0.0423296,0.0841898,9.98601,42.4991,3.87084,32677.1,25384.8,1236673.413,838.858,28400.5,1927.77,2.87458,0.255644,1687.8,15040.2,40000,160019,0.0378322,9.58099,93917.9,2255.43,100612,1.00E-06,216780,616780,3246.4,1556.98,2.02537,1004.86,3373.34,1524.28,3.81918,968.279,216780,3350.56,1519.84,0.623076,960.853,3367.59,1513.29,2.10803,954.897
113562.354,55852.9365,169415.2905,2.66E+01,3.99E+01,6.81E+02,1.27E+01,17.83,,0.159045,0.117412,0.536055,50.8693,4.33314,46849.6,45083.9,1061720.017,888.066,24534,1503.7,3.07668,1814.73,2263.67,19916.3,40000,169405,0.0339111,0.040866,76888.1,3545.31,132048,3.33E-06,226166,626166,4583.39,1391.8,2.48176,819.057,4705.7,1365.77,3.95184,790.262,226166,4696.39,1361.05,0.756612,782.399,4696.48,1356.44,2.34464,778.799
113562.354,86965.18404,200527.538,3.27E+01,1.57E+01,6.66E+02,3.41E+01,18.52,,1.00E-06,0.128885,0.625176,54.6769,4.48386,56566.5,64977.4,1316100.266,1051.25,30210.2,2065.94,3.11741,1997.02,2731.53,23787.9,40000,200534,0.0419061,0.0911386,77003,3350.68,134702,1.00E-06,257295,657295,5001.68,1721.03,2.27263,1102.2,5168.51,1685.44,4.33054,1062.26,257295,5144.55,1682.7,0.589273,1055.88,5155.39,1676.24,2.32083,1050.2
84135.12838,0,84135.12838,3.58E+01,4.30E+01,5.23E+02,4.42E+01,35.8,,0.262921,0.0986603,14.0599,29.234,3.23728,25065.8,17433.9,1263024.255,441.216,29240.8,1733.7,2.76003,0.124924,1394.14,12505.1,40000,84165.4,0.0437012,13.7852,91529.8,2181.5,130813,3.23E-06,140926,540926,3823.97,1803.7,1.27696,1131.24,3968.53,1764.73,3.29271,1088.22,140926,3927.61,1757.17,0.363352,1078.54,3946.41,1748.05,2.17367,1070.09
76380.80961,0,76380.80961,3.16E+01,1.66E+01,7.50E+02,1.44E+01,31.6,,0.0359097,0.128987,0.544117,40.2954,3.3347,29808.7,23324.7,814286.0031,400.398,18822.5,1147.11,2.79164,3055.56,1616.58,14428.4,40000,76379,0.0340677,0.143733,65199.8,3857.14,146599,1.00E-06,133140,533140,5044.31,1400.64,1.49246,794.238,5171.44,1373.95,3.56054,765.769,133140,5145.15,1369.35,0.313214,758.449,5159.49,1362.71,1.97175,752.761
99906.72122,0,99906.72122,1.84E+01,2.51E+01,7.50E+02,0.00E+00,18.4,,0.244846,0.0994985,0.449452,40.2647,3.38079,29326.7,20338.7,735775.9228,523.657,17050.2,994.023,2.82938,1953.85,1507.73,13489.6,40000,99891.6,0.0310811,0.0583704,74515.6,2973.28,118957,6.47E-06,156653,556653,3907.52,1272.19,2.11344,674.372,3988.61,1252.74,3.56844,653.125,156653,3978.87,1247.53,0.545912,645.064,3979.94,1243.24,1.94749,641.746
113562.354,41444.21775,155006.5718,2.86E+01,4.78E+01,5.91E+02,2.89E+01,20.95,,0.322815,0.130115,0.474952,45.2825,4.29274,47867,47868,1313292.821,812.613,30439.3,1767.99,3.11091,1162.16,2334.33,20506.1,40000,155012,0.0393764,0.0354116,87072,3704.39,137810,5.84E-06,211773,611773,5069.13,1620.53,2.07477,992.382,5219.94,1587.41,3.82216,956.205,211773,5205.79,1580.88,0.662565,946.816,5204.59,1575.06,2.5295,942.153
113562.354,49357.80814,162920.1621,1.64E+01,4.10E+01,5.26E+02,0.00E+00,11.43,,0.808269,0.0720451,0.496682,44.182,4.83759,31796.6,20727.6,708696.1641,853.989,16419,961.117,3.03417,805.737,1522.32,13615.8,40000,162905,0.0187365,0.0742505,79523.6,3070.46,120574,2.23E-05,219666,619666,2830.7,767.566,3.25592,420.824,2885.98,755.98,3.65513,407.854,219666,2882.65,750.891,1.83215,400.743,2881.81,749.459,2.2218,399.565
113562.354,27888.02942,141450.3834,3.38E+01,3.20E+01,6.14E+02,4.33E+01,27.14,,1.00E-06,0.114459,9.45964,42.4157,3.64548,39661.5,35202.7,1406618.262,741.641,32280.8,2215.21,2.99822,79.8542,1994.34,17651.3,40000,141474,0.0496383,9.05124,94757.3,2169.8,126754,1.00E-06,198235,598235,4430.64,2040.54,1.69823,1285.03,4590.2,1999.2,3.67149,1238.23,198235,4553.91,1994.42,0.379154,1230.64,4578.37,1985.53,2.09214,1222.18
89868.78918,0,89868.78918,2.52E+01,2.30E+01,6.50E+02,9.08E+00,25.2,,0.19634,0.110249,0.433142,35.2499,3.10911,28614.2,21402.8,745276.3835,471.081,17290.2,987.013,2.77913,3003.96,1547.35,13831.9,40000,89862.4,0.0288633,0.0866269,64643.2,3742.59,143686,5.31E-06,146623,546623,4313.74,1185.43,1.82903,665.838,4418.58,1163.97,3.55448,642.909,146623,4405.79,1159.27,0.464657,635.369,4409.95,1154.53,1.94203,631.639
113562.354,24816.92263,138379.2766,2.73E+01,2.95E+01,4.69E+02,3.79E+01,22.4,,1.62E-06,0.12222,0.43587,35.9269,3.31508,39688.1,38045.8,1212942.446,725.509,27967,1779.29,2.94608,2115.89,2075.17,18333.8,40000,138396,0.0392686,0.0872521,76762.8,3648.61,147757,1.00E-06,195157,595157,4739.96,1617.35,1.69712,1032.18,4905.33,1581.89,3.94346,993.107,195157,4877.66,1577.92,0.453096,985.989,4888.79,1570.74,2.28086,979.659
113562.354,2423.481127,115985.8351,2.66E+01,2.36E+01,6.42E+02,1.69E+01,26.04,,0.107913,0.13633,0.475008,35.8965,3.20638,39449.2,37320.8,1064337.445,608.008,24591.9,1509.99,2.90797,2806.54,2054.84,18162.4,40000,115982,0.039487,0.119708,71166.6,3880.53,144414,2.33E-06,172743,572743,5325.62,1621.85,1.83036,937.13,5468.38,1591.19,3.65024,903.279,172743,5441.66,1586.01,0.413202,895.195,5453.21,1579.48,2.03912,889.491
96490.84461,0,96490.84461,2.36E+01,3.50E+01,4.82E+02,2.08E+01,23.6,,0.276311,0.102995,0.301649,27.3722,2.90791,27945.5,20696.6,868499.6714,505.859,20218.3,1080.85,2.81915,2042.57,1521.16,13605.8,40000,96496.4,0.0288515,0.0403515,76464,3789.17,147652,5.82E-06,153257,553257,4012.24,1188.86,1.71788,719.431,4129.85,1164.32,3.62773,693.227,153257,4120.16,1159.08,0.530595,685.159,4119.78,1154.06,2.31827,681.4
113562.354,41016.15257,154578.5066,2.20E+01,2.06E+01,5.57E+02,1.12E+01,16.16,,0.124944,0.0966961,0.456969,43.5802,3.70945,36211.5,30004.2,847298.8707,810.302,19597.5,1181.72,2.92802,2450.08,1838.02,16324.2,40000,154571,0.0272344,0.0364246,67994.4,3528.09,134305,2.72E-06,211332,611332,3771.9,1117.9,2.4235,662.661,3874.68,1096.96,3.96162,639.676,211332,3868.49,1093.22,0.804103,632.695,3867.85,1089.38,2.28022,629.869
113562.354,52162.59061,165724.9446,1.39E+01,4.93E+01,6.03E+02,0.00E+00,9.52,,1.16945,0.0702989,0.505593,47.5144,5.56138,32147.5,20390.1,827605.1605,868.693,19195.2,1101.05,3.05389,0.331713,1509.66,13506.4,40000,165710,0.0213219,0.0530207,86963.1,2554.19,104742,2.73E-05,222471,622471,2768.91,873.46,3.45183,476.331,2818.78,860.721,3.6448,461.918,222471,2813.18,854.412,1.91573,453.713,2811.96,852.878,2.30477,452.438
113562.354,71599.73157,185162.0856,2.04E+01,1.59E+01,6.70E+02,0.00E+00,12.51,,0.0432681,0.0890933,0.558078,52.7203,4.27042,39945,32493.2,760745.9586,970.566,17497.5,1159.09,3.01837,2069.72,1914.36,16973.4,40000,185143,0.0252086,0.0487972,68078.1,3105.2,119523,1.04E-06,241904,641904,3488.96,1031.56,2.99468,584.56,3568.49,1014.56,4.16998,565.461,241904,3563.58,1011.37,1.07907,558.967,3563.73,1008.35,2.24674,556.712
90779.76946,0,90779.76946,2.54E+01,1.51E+01,6.33E+02,1.12E+01,25.4,,0.183225,0.111521,0.421448,34.4591,3.07804,28906.4,21938.6,774925.9029,475.867,17976.3,1028.04,2.78159,2973.63,1566.94,14000.9,40000,90775.3,0.0296061,0.0831722,65404.9,3769.05,144568,4.72E-06,147536,547536,4360.24,1216.55,1.78777,691.663,4469.99,1193.94,3.56719,667.466,147536,4456.36,1189.22,0.450409,659.904,4460.83,1184.24,1.98417,655.945
111545.8432,0,111545.8432,3.15E+01,4.30E+01,7.16E+02,2.44E+01,31.5,,0.285816,0.163515,0.500931,38.8559,3.67404,46801.4,47817,1347675.363,584.757,31171.2,1879.29,3.05634,1774.07,2333.05,20495.5,40000,111547,0.0492062,0.113686,82822.1,3733.97,148201,5.82E-06,168308,568308,6393.91,2022.52,1.67366,1165.24,6562.66,1983.98,3.54201,1122.77,168308,6527.5,1976.35,0.383522,1112.64,6540.61,1968.25,2.14238,1105.31
86109.52462,0,86109.52462,2.11E+01,3.16E+01,7.40E+02,0.00E+00,21.1,,0.257863,0.0956218,0.473726,39.554,3.29962,25922.6,17031,614433.8477,451.336,14252.5,815.921,2.75804,2570.8,1377.68,12362.1,40000,86095.7,0.0260156,0.0864109,66213.6,3249.56,128685,8.25E-06,142857,542857,3756.47,1065.46,2.05553,562.622,3831.71,1049,3.51027,545.127,142857,3822.95,1044.33,0.556936,537.672,3824.87,1040.62,1.80208,534.901
113562.354,42503.32978,156065.6838,1.76E+01,2.53E+01,5.03E+02,2.71E+00,12.81,,0.323784,0.0743107,0.445434,41.862,3.83664,29875.3,20709.5,649447.0355,818.07,15033.4,893.687,2.87295,2524.54,1521.65,13609.9,40000,156053,0.0191884,0.0450465,62442.4,3327.48,129655,8.73E-06,212814,612814,2909.93,786.558,2.8828,449.059,2976.23,773.502,3.87285,434.72,212814,2973.42,769.617,1.3958,428.111,2972.43,767.534,2.22745,426.644
78149.75345,0,78149.75345,2.10E+01,1.47E+01,4.94E+02,1.01E+01,21,,0.29282,0.0724962,0.316227,27.5506,2.75852,19302,11268,538149.5395,409.675,12557.4,640.219,2.61131,2953.96,1117.33,10084.8,40000,78148.7,0.0177922,0.0540374,60425.4,3465.02,144511,8.42E-06,134910,534910,2832.52,733.107,1.91381,442.549,2905.56,718.521,3.62706,427.703,134910,2900.82,714.663,0.712823,420.989,2899.85,711.687,2.02665,419.128
84290.41645,0,84290.41645,3.29E+01,4.83E+01,5.86E+02,3.22E+01,32.9,,0.527457,0.0804054,18.4568,32.2148,3.50214,21474.2,13440.5,1121526.557,441.976,26098.4,1406,2.61609,0.0442848,1221.73,11001.2,40000,84310.4,0.0379301,18.1541,90894.5,2005.4,99649.2,6.88E-06,141071,541071,3128.75,1563.66,1.54138,952.622,3235.73,1532.59,3.28328,918.593,141071,3206.03,1523.87,0.505758,907.598,3216.21,1517.2,2.05658,901.775
113562.354,7497.929716,121060.2837,1.50E+01,2.09E+01,4.65E+02,0.00E+00,14.07,,0.768446,0.066062,0.449547,29.1831,3.51344,22990.6,14007.1,566893.7444,634.563,13197.2,705.344,2.70871,2782.23,1247.58,11227.4,40000,121048,0.0164273,0.172331,60945.4,3303.77,132996,2.52E-05,177809,577809,2594.19,672.821,2.91533,367.929,2645.1,662.917,3.47598,356.916,177809,2642.83,658.451,1.54132,350.341,2642.48,657.092,1.93761,349.28
113562.354,66412.674,179975.028,3.46E+01,3.81E+01,6.28E+02,4.44E+01,21.83,,1.00E-06,0.138687,0.572787,50.8966,4.35518,56195.6,63930.8,1496018.58,943.565,34405.4,2283.07,3.15874,1214.3,2708.77,23601.4,40000,179992,0.0473472,0.0765649,84686.8,3128.69,143787,1.00E-06,236753,636753,5378.27,1946.89,1.97545,1250.83,5563.6,1905.48,4.16655,1204.59,236753,5536.16,1901.57,0.493286,1197.38,5547.48,1893.89,2.39991,1190.48
113562.354,43301.81983,156864.1738,3.62E+01,4.86E+01,4.91E+02,6.44E+01,26.21,,0.162074,0.131915,3.72139,41.6443,4.1651,48337.5,49658.8,1779463.332,822.535,40939,2700.69,3.13435,81.0684,2378.75,20876,40000,156905,0.0529279,3.31895,93867.2,2328.47,150224,1.94E-06,213666,613666,5095.44,2181.63,1.59745,1428.58,5285.14,2133.3,3.5951,1374.63,213666,5251.24,2126.52,0.478179,1365.39,5276.6,2117.11,2.22509,1356.45
113562.354,36388.03104,149950.385,2.45E+01,4.74E+01,4.76E+02,2.80E+01,18.55,,0.461333,0.109911,0.400046,40.2631,4.13609,40443.5,35268.9,1172306.048,786.12,27282.5,1467.22,3.08328,651.487,1996.26,17667.5,40000,149958,0.0327877,0.0183654,90875.6,3659.93,138215,8.24E-06,206719,606719,4277.44,1351.09,2.09097,839.089,4408.08,1323.05,3.82236,808.896,206719,4400.1,1316.3,0.883038,799.335,4396.44,1311.51,2.86457,796.053
113562.354,13621.47725,127183.8313,2.97E+01,3.15E+01,5.07E+02,4.16E+01,26.52,,0.000419748,0.0972026,10.6862,33.6382,3.19678,31452.6,24667.5,1274713.178,666.861,29314.1,1947.06,2.86445,1.32522,1663.33,14830.2,40000,127209,0.0435689,10.3672,95073.6,2236.83,121813,1.00E-06,183970,583970,3755.35,1793.34,1.64997,1138.56,3900.08,1755.86,3.62636,1096.49,183970,3866.81,1750.99,0.410683,1088.86,3888.1,1742.75,2.08963,1081.16
113562.354,18763.91299,132326.267,2.59E+01,2.27E+01,6.94E+02,8.99E+00,22.23,,0.102685,0.126881,0.520815,43.2784,3.57735,41152.6,38401,974919.5927,693.626,22519.4,1389.6,2.94806,2717.03,2085.06,18417.2,40000,132314,0.0360314,0.0939694,69796.8,3728.12,138644,2.39E-06,189075,589075,4961.16,1477.67,2.1331,837.836,5085.99,1451.23,3.72294,808.474,189075,5068.7,1446.58,0.515133,800.757,5075.26,1441.26,2.01526,796.276
113562.354,59007.17988,172569.5339,2.18E+01,3.17E+01,7.24E+02,0.00E+00,14.35,,0.0505336,0.0996339,0.571433,52.4895,4.16464,41602.6,35556.8,822591.3116,904.548,18939.1,1234.19,3.0158,2129.03,2004.58,17737.8,40000,172549,0.0288835,0.0611278,70138.1,3187.28,121806,1.20E-06,229310,629310,3901.85,1181.94,2.80084,663.117,3991.34,1162.47,4.03851,641.175,229310,3983.89,1158.94,0.862047,634.321,3985.36,1155.34,2.13483,631.526
113562.354,5529.804288,119092.1583,3.00E+01,1.89E+01,6.21E+02,3.02E+01,28.61,,2.37E-06,0.147333,0.481926,36.1826,3.24486,43158.8,43388,1259630.855,624.353,29029.8,1861.48,2.97767,2341.36,2219.61,19547.6,40000,119100,0.0464025,0.125054,76300.7,3590.55,151178,1.00E-06,175861,575861,5741.1,1907.79,1.61221,1147.73,5913.03,1869.56,3.76901,1105.32,175861,5875.15,1864.46,0.34174,1097.31,5893.31,1856.1,2.17185,1089.68
101126.7213,0,101126.7213,2.98E+01,4.60E+01,6.92E+02,1.95E+01,29.8,,0.426809,0.148705,0.459347,37.6244,3.67297,40560.3,37159.6,1167061.814,530.127,27098,1523.11,3.00964,1711.45,2050.3,18124,40000,101126,0.0419421,0.0854333,83297.6,3921,144767,9.56E-06,157887,557887,5819.99,1724.55,1.70538,980.536,5966.17,1692.15,3.48516,945.388,157887,5942.32,1684.3,0.445786,935.064,5948.21,1677.69,2.12694,929.413
113562.354,89127.93395,202690.288,3.60E+01,4.84E+01,5.52E+02,5.72E+01,20.17,,0.00409901,0.11519,4.92319,51.6326,4.84925,52004.4,54621.8,1654665.958,1062.72,37891.2,2687.95,3.14247,0.928893,2498.06,21865.7,40000,202723,0.0467786,4.42453,92896.6,2322.24,127495,1.00E-06,259484,659484,4441.3,1925.48,2.07336,1278.36,4610.46,1883.65,4.01586,1231.65,259484,4585.11,1878.86,0.653197,1223.87,4607.61,1871.14,2.24578,1216.69
113562.354,87324.38406,200886.7381,2.98E+01,4.54E+01,7.52E+02,1.54E+01,16.85,,0.085414,0.12284,0.600757,57.3462,4.95764,56052.5,60072.9,1199950.314,1053.04,27656.7,1770.97,3.16717,1509.28,2623.33,22899.5,40000,200876,0.0363888,0.042654,79732,3450.11,127895,1.67E-06,257637,657637,4791.13,1493.42,2.71627,897.192,4923.35,1464.87,4.17358,865.493,257637,4912.92,1460.38,0.837133,857.727,4913.6,1455.55,2.46402,853.898
113562.354,80553.33613,194115.6901,1.55E+01,4.79E+01,6.69E+02,0.00E+00,9.07,,0.566531,0.0769288,0.542032,54.4551,5.36161,38884.4,27520.1,876271.6265,1017.51,20232.5,1257.25,3.14604,2.54516,1758.74,15647.6,40000,194098,0.0242236,0.0253637,86711.8,2407.04,98873.9,1.22E-05,250859,650859,3025.35,992.211,3.38448,552.583,3084.17,977.026,3.96245,535.6,250859,3078.9,971.239,1.77053,527.415,3077.15,968.942,2.6709,525.797
113562.354,78226.91347,191789.2675,3.10E+01,4.10E+01,5.61E+02,3.99E+01,18.36,,5.54E-06,0.124227,0.552255,50.6591,4.51871,53066.4,57663.1,1372910.974,1005.48,31602.7,2066.67,3.13379,1241.31,2568.64,22448.9,40000,191803,0.0403382,0.0602668,83926.5,3439.22,135980,1.00E-06,248564,648564,4815.24,1659.69,2.15176,1074.16,4983.08,1623.63,4.26041,1034.38,248564,4963.41,1619.88,0.6428,1027.27,4969.06,1613.53,2.4431,1021.82
113562.354,21567.34655,135129.7006,1.10E+01,4.13E+01,7.42E+02,0.00E+00,9.24,,0.546368,0.0787305,0.457736,46.8238,4.21265,30834.7,19458,887334.6335,708.307,20613.1,1147.96,2.93895,0.183988,1474.17,13199.3,40000,135115,0.0318012,0.018118,90672.6,1752.56,82236.8,1.06E-05,191876,591876,3101.4,1301.41,2.62311,702.523,3159.29,1282.57,3.76364,681.53,191876,3152.05,1275.75,0.993041,671.881,3149.22,1272.05,2.59924,669.464
113562.354,24741.21456,138303.5686,1.35E+01,4.88E+01,5.34E+02,0.00E+00,11.08,,2.01188,0.0683858,0.511927,38.0584,5.8322,27937.1,16469.3,791520.3726,724.951,18413.1,998.204,2.97865,0.183643,1354.42,12159.7,40000,138290,0.0199312,0.147982,88314.9,2686.69,110037,5.30E-05,195051,595051,2698.47,815.86,3.28049,430.537,2742.14,804.788,3.29445,417.962,195051,2736.48,798.465,1.76264,410.048,2735.43,797.247,1.92652,408.914
87534.07897,0,87534.07897,2.53E+01,4.36E+01,5.27E+02,1.94E+01,25.3,,0.44209,0.107021,0.322298,29.6514,3.19644,28480.2,20089.9,872768.1302,458.899,20368.3,1035.53,2.91466,954.305,1498.32,13408.3,40000,87538.5,0.029103,0.037684,87951.6,3759.44,145812,9.98E-06,144299,544299,4177.98,1199.31,1.67781,710.568,4291.57,1175.28,3.53824,685.197,144299,4282.56,1168.95,0.554046,676.213,4280.84,1164.12,2.33937,672.743
113562.354,7669.893235,121232.2472,3.81E+01,2.76E+01,4.96E+02,7.00E+01,35.69,,1.00E-06,0.160177,1.07607,31.3142,3.16585,47827.6,50652.8,1769749.611,635.771,40702.9,2698.57,3.13138,950.932,2403.08,21078.3,40000,121278,0.063248,0.773449,89959.4,2304.77,174754,1.00E-06,178039,578039,6197.12,2605.35,1.14605,1689.15,6426.12,2548.84,3.52157,1625.37,178039,6375.21,2542.46,0.270912,1616.7,6407.08,2529.92,2.33643,1604.35
113562.354,19898.16583,133460.5198,2.14E+01,3.35E+01,5.54E+02,9.53E+00,18.21,,0.280554,0.0998327,0.401187,37.9139,3.46485,33734.8,26919.6,840298.4024,699.593,19513.5,1094.04,2.89828,2372.06,1739.07,15479.3,40000,133453,0.0275348,0.0354363,70604.3,3623.33,138005,6.59E-06,190214,590214,3901.18,1130.44,2.30472,653.378,4000.95,1110.03,3.75224,631.111,190214,3994.74,1105.15,0.791484,623.243,3993.31,1101.39,2.23824,620.534
105929.6454,0,105929.6454,3.04E+01,2.75E+01,5.55E+02,3.61E+01,30.4,,0.00419315,0.0944131,13.9613,30.6759,2.99631,27551.3,19928.6,1185625.614,555.421,27307,1769.37,2.78284,0.659091,1492.19,13355.3,40000,105951,0.0433951,13.6721,94764.4,2120.5,117057,1.00E-06,162712,562712,3657.69,1785.9,1.54265,1105.7,3792.37,1749.65,3.51166,1065.19,162712,3756.15,1744.26,0.356358,1057.2,3776.53,1735.81,2.05725,1049.32
113562.354,15320.1368,128882.4908,3.20E+01,2.41E+01,6.82E+02,3.01E+01,28.2,,1.00E-06,0.152695,0.538631,42.0696,3.55061,47589.1,50155,1316705.386,675.667,30311.2,1979.78,3.03387,2231.33,2390.93,20977.2,40000,128889,0.0489006,0.123171,77409.6,3441.85,149791,1.00E-06,185650,585650,5950.9,2009.16,1.67625,1208.81,6127.18,1969.48,3.82099,1164.53,185650,6089.03,1964.54,0.342897,1156.61,6107.8,1956.03,2.18104,1148.77
113562.354,74647.91154,188210.2655,2.62E+01,4.44E+01,5.78E+02,2.25E+01,15.81,,0.188772,0.108499,0.510573,51.0929,4.66096,47316.5,45124.3,1138065.815,986.645,26318.1,1591.91,3.12348,1164.26,2264.71,19925,40000,188210,0.032253,0.0209153,82538.6,3478.6,130449,3.46E-06,244971,644971,4221.91,1326.29,2.49613,821.416,4349.1,1299.43,4.12625,792.12,244971,4342.51,1294.68,0.927338,784.222,4339.96,1290.12,2.77107,780.967
113562.354,2484.71245,116047.0665,2.84E+01,3.91E+01,4.99E+02,3.82E+01,27.79,,0.313466,0.0902439,13.2028,28.9732,3.21308,27716.7,20341.7,1286562.759,608.469,29779,1772.76,2.76829,0.118725,1507.84,13490.6,40000,116070,0.0416613,12.9314,95039,2176.38,112490,3.74E-06,172831,572831,3495.89,1716.06,1.70503,1070.05,3623.45,1681.13,3.43487,1031.12,172831,3594.58,1673.72,0.520894,1021.18,3609.76,1666.45,2.07697,1014.58
96956.1654,0,96956.1654,2.99E+01,2.84E+01,5.17E+02,3.51E+01,29.9,,0.0305928,0.0827209,14.7272,28.7834,2.91313,23341.9,15506,1078638.087,508.384,24873.2,1579.4,2.68266,0.400381,1313.61,11804.1,40000,96978.1,0.0386103,14.4581,93360.1,2154.38,111825,1.00E-06,153739,553739,3199.83,1590.93,1.50808,999.481,3324.48,1557.49,3.48529,962.419,153739,3290.69,1552.36,0.376735,954.715,3308.84,1544.41,2.06793,947.428
110706.386,0,110706.386,2.18E+01,3.54E+01,6.08E+02,4.85E+00,21.8,,0.413027,0.108714,0.376112,33.2825,3.2491,32399.2,25329.3,816006.3535,580.288,18996.8,1015,2.87366,2426.17,1685.92,15024,40000,110694,0.0289902,0.051572,71848.9,3709.38,140564,1.12E-05,167455,567455,4260.6,1189.11,2.19346,653.166,4356.74,1169.3,3.53814,631.662,167455,4349.37,1163.35,0.719883,622.972,4348.56,1159.61,2.0354,620.198
113562.354,12205.55948,125767.9135,3.43E+01,4.54E+01,6.96E+02,3.60E+01,30.97,,0.215823,0.165794,0.50183,41.9907,3.92113,51827.8,55849.7,1542397.498,659.364,35629.9,2195.97,3.13936,1156.71,2526.77,22103.2,40000,125779,0.0537048,0.0871987,87844,3358.19,152129,3.79E-06,182540,582540,6467.09,2208.79,1.64655,1321.68,6654.27,2164.57,3.65121,1272.67,182540,6618.89,2157.16,0.373782,1262.73,6631.75,2148.19,2.30741,1254.51
113562.354,20777.85294,134340.2069,1.91E+01,3.10E+01,4.60E+02,1.22E+01,16.15,,0.283982,0.0844074,0.355253,34.3259,3.28998,29084.4,21300.2,765834.3057,704.228,17802.8,978.577,2.82369,2521.79,1543.57,13799.3,40000,134337,0.023282,0.0291199,67100.3,3558.6,138784,6.36E-06,191098,591098,3292.27,957.07,2.32747,573.433,3382.89,938.891,3.83291,553.821,191098,3378.22,934.525,0.943952,546.455,3376.3,931.279,2.33042,544.27
113562.354,37196.93112,150759.2851,2.99E+01,2.40E+01,7.51E+02,1.58E+01,22.52,,8.98E-05,0.139357,0.618922,49.7416,3.93879,49170.7,51794.6,1143485.796,790.274,26309.4,1733.53,3.02996,2543.36,2430.76,21308,40000,150751,0.041677,0.127194,72917.8,3660.68,137423,1.00E-06,207512,607512,5440.14,1709.65,2.10801,1003.06,5588.28,1677.61,3.91273,967.177,207512,5561.31,1673.52,0.460406,959.821,5574.29,1667.08,2.07362,954.122
81103.78201,0,81103.78201,3.44E+01,4.36E+01,5.58E+02,3.66E+01,34.4,,0.333778,0.0851227,16.9051,30.8939,3.30428,21928.7,14023.3,1129419.617,425.293,26193.7,1504.27,2.65443,0.0636098,1248.31,11233.8,40000,81127.9,0.0391492,16.6152,90633.3,2089.23,113237,4.24E-06,137889,537889,3303.87,1615.21,1.39421,1002.26,3425.55,1581.36,3.29741,965.07,137889,3390.43,1573.82,0.409412,955.296,3404.91,1565.97,2.11306,948.229
113562.354,81528.44304,195090.797,2.06E+01,1.74E+01,7.31E+02,0.00E+00,11.99,,0.000904585,0.0921943,0.592528,55.8309,4.44895,43084.9,36429.3,813175.6655,1022.61,18678.2,1264.18,3.05772,1765.7,2029.58,17949.2,40000,195070,0.02765,0.0529732,71651.3,2934.16,113922,1.00E-06,251831,651831,3609.57,1131,3.03691,644.481,3693.05,1112.34,4.29501,623.366,251831,3686.88,1109.36,1.00328,616.886,3687.77,1106,2.27258,614.335
