WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
85810.38864,0,85810.38864,2.33E+01,4.23E+01,6.71E+02,2.29E+00,23.3,,0.570923,0.0999031,0.448564,36.1215,3.49954,27354,18001.7,664164.4109,449.778,15498.2,789.817,2.87875,1579.42,1417.02,12703.9,40000,85798.5,0.0244172,0.0935989,78168.2,3578.94,138371,1.93E-05,142560,542560,3925.25,1001.49,2.1173,532.231,4002.54,985.677,3.39352,515.668,142560,3996.38,979.667,0.76336,507.201,3996.12,976.687,1.81712,505.104
113562.354,23059.32135,136621.6754,2.60E+01,4.28E+01,5.88E+02,2.08E+01,21.61,,0.351936,0.124232,0.424834,40.5986,3.863,41872.4,38481.7,1144177.769,716.205,26577.2,1482.7,3.03605,1509.39,2087.3,18436.1,40000,136622,0.0363091,0.0316235,83243,3742.37,139646,7.04E-06,193383,593383,4847.5,1493.16,2.05506,886.791,4981.73,1464.1,3.71853,855.094,193383,4971,1457.66,0.646752,845.804,4969.28,1452.37,2.47505,841.74
113562.354,14775.50684,128337.8608,2.26E+01,3.55E+01,6.54E+02,2.60E+00,20,,0.336505,0.110971,0.448312,40.475,3.61068,36533.8,30255.3,847028.1163,672.696,19661.1,1111.48,2.93641,2407.33,1845.86,16390.9,40000,128322,0.0299478,0.0525425,71228.3,3636.54,136705,8.98E-06,185083,585083,4349.39,1227.4,2.37274,672.723,4446.58,1207.21,3.61872,650.517,185083,4439.13,1201.67,0.76443,642.128,4438.85,1197.91,2.05,639.265
113562.354,35712.66689,149275.0209,1.15E+01,4.35E+01,7.45E+02,0.00E+00,8.75,,0.575353,0.078254,0.488987,50.0104,4.53037,32788.3,21280.2,909525.074,782.457,21107.2,1198.06,2.98302,0.170852,1542.84,13792.9,40000,149260,0.0307874,0.0181479,89513.6,1780.1,82427.8,1.10E-05,206021,606021,3082.58,1260.05,2.79755,685.639,3139.83,1241.68,3.80487,665.087,206021,3132.84,1234.92,1.14555,655.557,3130.16,1231.5,2.63934,653.323
113562.354,80532.01864,194094.3726,1.72E+01,3.81E+01,5.28E+02,0.00E+00,10.06,,0.37896,0.0699111,0.525324,50.1081,4.91846,34792,23918.2,678765.2885,1017.41,15624.8,1021.29,3.06371,1289.46,1637.4,14607.4,40000,194078,0.0177062,0.048565,71396.5,3042.31,118346,1.02E-05,250839,650839,2742.63,725.327,3.43214,408.475,2799.26,713.861,4.01322,395.685,250839,2797.21,709.812,1.9949,389.354,2796.44,708.25,2.52086,388.136
104545.4468,0,104545.4468,2.83E+01,4.60E+01,5.24E+02,3.24E+01,28.3,,0.593611,0.0796403,16.2263,29.0907,3.43932,23594.1,15706.4,1205939.938,548.154,28082,1492.56,2.64849,0.0509568,1322.2,11879,40000,104565,0.0381187,15.955,93872.1,2074.57,95390.4,7.35E-06,161326,561326,3095.2,1570.32,1.76576,961.172,3200.87,1539.78,3.34399,927.462,161326,3176.7,1530.65,0.650476,915.937,3185.61,1524.75,2.03684,910.799
113562.354,76305.47518,189867.8292,2.93E+01,2.85E+01,6.69E+02,2.27E+01,17.52,,1.10E-06,0.120918,0.604425,53.3404,4.32744,51198.2,54433.2,1146483.259,995.324,26348.8,1767.64,3.06776,2195.96,2493.62,21829,40000,189866,0.0370357,0.0832183,73298.6,3515.16,132053,1.00E-06,246627,646627,4702.81,1520.22,2.3967,942.601,4847.39,1489.85,4.25583,908.63,246627,4829.11,1486.96,0.637851,902.152,4836.71,1481.43,2.25209,897.442
113562.354,60761.44182,174323.7958,3.88E+01,3.05E+01,6.53E+02,5.53E+01,25.28,,1.00E-06,0.135583,4.39154,50.5263,4.17459,54009.6,59119.6,1614815.727,914.003,36972.1,2629.76,3.15797,506.194,2601.82,22722.4,40000,174353,0.0549134,3.90021,91237.3,2243.32,142426,1.00E-06,231114,631114,5241.06,2256.71,1.74902,1470.41,5430.85,2210.07,3.83336,1417.37,231114,5395.13,2205.92,0.395798,1410.18,5423.34,2196.53,2.18422,1401.18
98846.81588,0,98846.81588,2.85E+01,3.98E+01,5.52E+02,2.86E+01,28.5,,0.378578,0.0747556,17.0483,30.4455,3.24764,21938.8,13855.5,1073432.997,518.265,24910.3,1414.65,2.61021,0.0681206,1240.71,11167.4,40000,98863,0.0361952,16.7637,93071.1,2011.49,91424.7,4.84E-06,155624,555624,2903.38,1490.48,1.7367,909.684,3004.55,1461.36,3.38656,877.523,155624,2979.29,1454.02,0.541196,867.675,2990.22,1447.81,2.00638,862.23
113562.354,2308.486645,115870.8406,2.32E+01,3.69E+01,5.34E+02,1.75E+01,22.74,,0.352475,0.115313,0.333658,30.9857,3.18845,34555.4,28880.9,991079.2244,607.422,23067.5,1237.8,2.91393,2005.1,1802.58,16022,40000,115870,0.032797,0.0352502,78190.6,3809.19,144084,7.57E-06,172631,572631,4501.26,1348.79,1.9468,791.582,4623.51,1322.95,3.63563,763.544,172631,4613.98,1316.81,0.60577,754.566,4612.52,1311.88,2.3497,750.854
113562.354,31569.12284,145131.4768,1.70E+01,3.06E+01,6.05E+02,0.00E+00,13.3,,0.281021,0.0821978,0.452237,43.0182,3.72452,31389.4,22160,700992.2645,760.733,16227.3,963.886,2.89222,2076.01,1574.97,14070.1,40000,145116,0.023793,0.0390514,69304,3054.14,120631,7.24E-06,201877,601877,3224.34,974.013,2.73262,538.055,3293.51,958.784,3.80544,521.145,201877,3289.08,954.492,1.05139,513.921,3287.91,951.719,2.14889,511.951
113562.354,31147.53106,144709.8851,2.28E+01,2.66E+01,7.12E+02,0.00E+00,17.89,,0.156165,0.109231,0.531504,46.9205,3.80018,39229.8,33579.6,829875.9904,758.504,19170,1181.94,2.95841,2544.07,1946.8,17248.6,40000,144690,0.0304487,0.0720625,68426.6,3462.56,130632,4.04E-06,201451,601451,4280.53,1246.52,2.52091,684.167,4376.23,1226.23,3.7637,661.475,201451,4367.12,1221.84,0.730444,653.99,4369.24,1217.95,2.00223,650.904
113562.354,27071.93937,140634.2934,2.11E+01,1.51E+01,7.21E+02,0.00E+00,17.04,,0.163595,0.106105,0.514563,46.4255,3.76804,37811.1,31147.3,831592.671,737.142,19216,1178.04,2.94992,2262.19,1873.44,16625.7,40000,140616,0.031162,0.0616884,71419,3273.22,125459,4.07E-06,197377,597377,4159.18,1275.48,2.48057,697.966,4251.69,1255.01,3.75378,675.056,197377,4242.73,1250.48,0.701736,667.444,4244.21,1246.48,2.02844,664.293
113562.354,52143.43297,165705.787,2.04E+01,3.75E+01,5.16E+02,1.04E+01,13.98,,0.316557,0.0868514,0.453742,44.7771,4.14996,35765.4,27593.7,834255.3607,868.634,19332,1127.34,3.007,1543.3,1761.14,15668.1,40000,165699,0.0238934,0.0260171,75472.9,3405.85,130509,7.00E-06,222460,622460,3391.53,981.41,2.65567,582.735,3480.39,963.325,3.95098,563.099,222460,3476.02,958.717,1.20931,555.592,3474.05,955.736,2.48142,553.575
113562.354,34470.3084,148032.6624,1.79E+01,3.27E+01,5.68E+02,0.00E+00,13.73,,0.362601,0.0810496,0.454837,42.2435,3.82379,31294.5,22164.1,680747.6671,775.942,15769.6,925.106,2.89891,2253.58,1575.12,14071.4,40000,148017,0.0216661,0.0483825,67005.2,3262.37,126872,1.00E-05,204778,604778,3179,887.272,2.83748,490.44,3246.48,873.364,3.76632,475.035,204778,3242.94,868.974,1.2342,467.91,3241.98,866.643,2.12138,466.229
113562.354,75660.80974,189223.1637,1.85E+01,2.42E+01,4.59E+02,1.04E+01,11.1,,0.0701086,0.0729638,0.474252,47.3783,4.16545,33579.9,24651.2,716347.5438,991.923,16502.9,1064.86,2.95868,2133.44,1662.77,14825.4,40000,189217,0.0199024,0.0245125,64461.8,3241.86,125985,1.51E-06,245978,645978,2843.71,817.169,2.83401,501.543,2922.79,801.557,4.31273,484.694,245978,2920.07,798.712,1.38693,478.674,2918.55,796.095,2.57251,476.93
113562.354,29421.4469,142983.8009,3.31E+01,4.10E+01,5.70E+02,4.58E+01,26.29,,0.123683,0.111138,9.2852,41.0783,3.8368,38813.9,34042.6,1484902.156,749.695,34173.4,2242.45,2.98766,0.390374,1960.47,17364.5,40000,143010,0.0479626,8.8908,94621.2,2190.9,125614,1.49E-06,199771,599771,4301.63,1973.98,1.75668,1246.85,4456.59,1933.06,3.57951,1200.9,199771,4424.09,1926.88,0.465057,1192.1,4445.53,1918.5,2.11462,1184.24
113562.354,49701.80507,163264.1591,2.27E+01,2.15E+01,5.17E+02,1.78E+01,15.79,,0.048379,0.096782,0.458986,44.1677,3.77442,37374.4,31923.7,909025.157,855.866,21001.7,1291.3,2.94486,2296.01,1897.15,16827.2,40000,163263,0.0281976,0.0340837,69665.4,3531.97,134658,1.00E-06,220024,620024,3764.45,1158.68,2.33626,712.721,3878.55,1135.45,4.09928,687.3,220024,3871.64,1132.14,0.771173,680.625,3871.28,1127.9,2.37782,677.45
113562.354,65323.29116,178885.6452,3.66E+01,2.74E+01,4.84E+02,6.65E+01,23.23,,1.00E-06,0.130907,1.56864,45.9462,4.03436,52423.9,57601.2,1635565.95,937.978,37469,2641.74,3.15515,628.644,2567.22,22437.2,40000,178926,0.0516451,1.12335,88846.6,2405.24,153715,1.00E-06,235687,635687,5041.06,2125.85,1.60938,1435.75,5243.09,2078.76,3.8737,1382.57,235687,5209.82,2075.05,0.435846,1375.83,5236.26,2065.8,2.24654,1367
113562.354,91549.45037,205111.8044,2.50E+01,4.58E+01,6.08E+02,1.54E+01,13.84,,0.199558,0.100561,0.539135,54.2655,5.01042,47977.2,44437,1052197.537,1075.21,24293.4,1510.77,3.15522,1068.13,2246.96,19776.5,40000,205105,0.028927,0.0201087,80929.1,3340.07,125602,3.91E-06,261866,661866,3920.29,1188.45,2.83332,723.562,4029.96,1165.48,4.22409,698.529,261866,4024.89,1160.85,1.19961,690.809,4022.44,1157.08,2.80917,688.23
113562.354,80037.9505,193600.3045,3.51E+01,4.31E+01,4.90E+02,6.09E+01,20.59,,1.72E-06,0.115851,3.97292,48.5565,4.52942,50147.7,52005.7,1627415.184,1015.09,37270.9,2639.95,3.13711,5.19263,2435.84,21350.2,40000,193637,0.0467594,3.50422,92877.5,2385.42,135433,1.00E-06,250398,650398,4459.92,1925.57,1.89466,1291.98,4637.37,1882.73,3.97492,1244.09,250398,4610.12,1878.45,0.590397,1236.82,4634.04,1870.38,2.23865,1229.26
113562.354,11367.46881,124929.8228,1.97E+01,2.27E+01,6.11E+02,0.00E+00,17.91,,0.337884,0.0961373,0.42188,37.3835,3.37858,31611.7,23848.2,723592.8327,654.828,16797.9,947.544,2.84976,2739.82,1634.96,14586.4,40000,124913,0.0257108,0.0584962,65845.7,3501.2,134253,9.69E-06,181674,581674,3771.03,1052.96,2.48944,571.078,3851.3,1036.44,3.61975,552.883,181674,3845.84,1031.5,0.870527,545.116,3845.49,1028.43,1.9709,542.84
113562.354,77303.2867,190865.6407,1.17E+01,3.78E+01,6.26E+02,0.00E+00,6.96,,0.262752,0.0640814,0.518815,52.7768,4.73207,33276.6,20781.1,734074.6149,1000.49,16895.8,1106.7,3.06361,6.53127,1524.32,13633,40000,190850,0.0220557,0.0217046,83327.1,1964.23,86764.8,5.41E-06,247611,647611,2519.37,902.512,3.30451,509.966,2568.96,888.744,4.19948,494.523,247611,2564.94,884.627,1.61276,487.547,2563.26,882.23,2.68397,485.963
82911.05861,0,82911.05861,1.80E+01,4.85E+01,7.37E+02,0.00E+00,18,,0.81219,0.0857275,0.453494,39.4666,3.92264,25260.3,14375.7,666700.735,434.575,15577.9,772.318,2.91525,1.38783,1264.12,11372.1,40000,82898.4,0.0249371,0.0707512,92096,2809.41,115189,2.54E-05,139659,539659,3380.52,1021.47,2.23259,528.111,3437.64,1007,3.34125,512.909,139659,3430.65,1000.11,0.913873,503.796,3429.1,997.486,1.84817,501.997
113562.354,68339.94011,181902.2941,2.05E+01,1.61E+01,6.02E+02,1.41E+00,12.8,,0.102867,0.0854205,0.52862,50.1667,4.17908,37633.4,29871.2,723966.5879,953.489,16670.4,1084.21,2.98601,2367.35,1833.86,16288.7,40000,181885,0.0227357,0.0448446,64392.6,3291.24,125600,2.60E-06,238646,638646,3343.28,931.047,2.97744,532.178,3420.84,915.37,4.12067,514.75,238646,3417.21,912.123,1.2003,508.343,3416.82,909.427,2.26784,506.379
113562.354,13653.33658,127215.6906,2.03E+01,2.72E+01,6.36E+02,0.00E+00,18.12,,0.297342,0.0998229,0.440467,39.243,3.44455,33068.4,25637.1,750101.683,666.808,17396.9,998.649,2.87123,2684.48,1696.33,15113.3,40000,127199,0.0271123,0.0582541,66790.4,3492.55,133361,8.31E-06,183960,583960,3915,1110.27,2.46678,602.634,3999.21,1092.73,3.64005,583.251,183960,3992.95,1087.82,0.81407,575.457,3992.92,1084.49,1.98202,572.954
76593.56698,0,76593.56698,1.58E+01,2.43E+01,5.50E+02,0.00E+00,15.8,,0.634952,0.0524983,0.630813,30.019,3.18777,16130.5,7882.8,380980.9125,401.474,8877.62,465.584,2.52398,2647.89,932.59,8452.62,40000,76584.2,0.0123246,0.34518,57188.2,2840.57,124513,2.80E-05,133345,533345,2066.44,505.201,2.54711,280.727,2102.62,497.709,3.40269,273.083,133345,2100.19,494.257,1.30307,267.511,2099.93,492.986,1.79245,266.707
113562.354,38601.98483,152164.3388,3.63E+01,2.17E+01,7.18E+02,4.02E+01,27.09,,1.00E-06,0.121566,9.75925,48.7918,3.96933,44623,42006.5,1447909.118,797.78,33190.3,2318.33,3.05426,120.901,2183.11,19241.6,40000,152183,0.0525065,9.28679,95061.3,2094.78,122704,1.00E-06,208944,608944,4714.05,2156.01,1.8039,1343.03,4874.3,2113.86,3.71419,1295.02,208944,4837.63,2109.17,0.376388,1287.42,4862.63,2100.26,2.08243,1278.91
98377.95496,0,98377.95496,2.79E+01,4.06E+01,7.42E+02,8.91E+00,27.9,,0.346607,0.136944,0.478343,39.9455,3.59332,37175.4,31866.4,960718.037,515.67,22302.8,1257.92,2.94776,2222.59,1895.41,16812.4,40000,98367.9,0.0370119,0.0816221,75932.4,3829.98,142258,9.04E-06,155129,555129,5366.74,1519.07,1.85592,831.229,5489.73,1492.65,3.47261,802.605,155129,5473.53,1485.98,0.47245,793.328,5477.75,1480.48,2.00149,788.781
113562.354,50568.2803,164130.6343,3.44E+01,2.14E+01,6.50E+02,4.14E+01,23.8,,1.00E-06,0.110121,9.03839,48.5762,4.01333,42785.5,39223.8,1390143.837,860.521,31845,2246.99,3.02964,80.6333,2107.81,18608.8,40000,164151,0.0476498,8.56949,94428,2167.54,117355,1.00E-06,220912,620912,4260.39,1957.47,1.923,1243.17,4413.74,1918.13,3.81989,1198.46,220912,4381.85,1914.09,0.44426,1191.36,4404.85,1905.99,2.09414,1183.73
101689.3424,0,101689.3424,3.79E+01,2.47E+01,7.06E+02,4.18E+01,37.9,,1.00E-06,0.131553,12.5368,38.3287,3.39654,36671.8,30968,1410099.331,533.203,32427.6,2153.78,2.97854,239.004,1867.93,16578.8,40000,101712,0.0568033,12.1673,94313.5,2032.25,138129,1.00E-06,158473,558473,5113.95,2335.13,1.32038,1415.26,5282.55,2289.56,3.45173,1364.01,158473,5233.9,2283.09,0.264156,1355.24,5262.13,2272.13,2.11976,1344.59
113151.7735,0,113151.7735,2.31E+01,4.54E+01,5.75E+02,1.27E+01,23.1,,0.682335,0.118279,0.344866,32.0004,3.59186,36017.3,29296.9,1014677.669,593.142,23706.9,1177.13,3.00107,1189.72,1815.78,16134.6,40000,113146,0.0326877,0.0351922,86975,3772.72,141618,1.61E-05,169907,569907,4631.31,1343.46,2.08177,759.415,4742.44,1319.64,3.49605,733.782,169907,4733.83,1311.59,0.805863,723.215,4731.14,1307.51,2.29664,720.292
113562.354,80690.85402,194253.208,2.75E+01,4.71E+01,5.73E+02,2.73E+01,16.08,,0.184255,0.112463,0.517746,51.9204,4.82147,50011.2,49743.2,1229117.164,1018.34,28415.8,1727.16,3.15106,1001.6,2380.83,20893.2,40000,194257,0.0340871,0.0204038,84879.9,3485.69,130473,3.21E-06,251018,651018,4372,1402.39,2.45195,881.349,4508.72,1373.27,4.16286,849.629,251018,4501.23,1368.38,0.909123,841.585,4498.53,1363.48,2.84762,838.049
113562.354,13363.05207,126925.4061,3.10E+01,3.95E+01,7.05E+02,2.44E+01,27.74,,0.14479,0.154152,0.538168,42.4824,3.75633,48026.8,50064.7,1313644.72,665.378,30319.1,1896.82,3.05292,1974.38,2388.72,20958.8,40000,126926,0.0469622,0.116791,80344.2,3688.95,145152,2.84E-06,183687,583687,6019.33,1929.76,1.79822,1132.29,6185.76,1892.37,3.66491,1090.84,183687,6152.34,1886.19,0.400878,1081.91,6166.08,1878.49,2.13862,1074.96
113562.354,10505.81448,124068.1685,2.01E+01,2.43E+01,5.13E+02,9.74E+00,18.4,,0.291983,0.0940129,0.352334,32.9379,3.15035,30148.2,22944.5,783931.0952,650.364,18229,996.184,2.81851,2734.19,1603.11,14312.5,40000,124062,0.0256731,0.0363538,66668,3643.71,140460,7.00E-06,180823,580823,3672.98,1054.38,2.24718,612.188,3767.75,1035.23,3.72436,591.408,180823,3761.98,1030.49,0.792563,583.688,3760.52,1026.92,2.20242,581.174
113562.354,9931.973038,123494.327,2.22E+01,3.61E+01,7.46E+02,0.00E+00,20.41,,0.298751,0.118587,0.4842,43.1881,3.69823,38284.3,32138.9,896153.7229,647.289,20769.1,1208.24,2.96,2129.98,1903.67,16882.6,40000,123475,0.0344339,0.0607033,75310.5,3423.24,129739,7.75E-06,180236,580236,4653.01,1409.92,2.29868,755.381,4752.71,1387.67,3.57768,730.687,180236,4742.35,1381.75,0.643744,721.938,4743.47,1377.36,2.00931,718.426
113562.354,42088.95238,155651.3064,1.50E+01,2.63E+01,4.52E+02,0.00E+00,10.94,,0.557529,0.0606703,0.493502,39.8896,4.15425,25803.1,15735.9,556535.2696,815.894,12867.9,780.612,2.82708,2550.21,1323.46,11890,40000,155638,0.0147491,0.114964,58692.4,3163.7,126327,1.73E-05,212399,612399,2380.09,603.956,3.25209,337.412,2428.04,594.816,3.74627,327.121,212399,2427.05,591.13,1.89709,321.324,2426.81,589.963,2.22081,320.357
113562.354,44403.50156,157965.8556,2.28E+01,3.94E+01,6.39E+02,4.87E+00,16.39,,0.336613,0.102836,0.492315,47.2992,4.20126,40115.6,33745.5,890134.7392,828.02,20625.5,1204.23,3.03368,1783.92,1951.71,17290.2,40000,157951,0.0281059,0.0342228,75294.4,3479.57,131049,8.15E-06,214712,614712,4025.84,1152.61,2.65175,652.739,4120.6,1132.86,3.81043,631.002,214712,4115.03,1127.62,1.00744,622.872,4113.44,1124.23,2.2985,620.414
113562.354,28862.94586,142425.2999,3.75E+01,2.33E+01,6.72E+02,4.90E+01,29.9,,1.00E-06,0.136281,7.21547,45.0437,3.78219,46972.7,46744.1,1560766.795,746.765,35803.6,2472.76,3.09497,394.275,2306.05,20270.2,40000,142451,0.0568234,6.77841,93192.7,2149.09,141411,1.00E-06,199212,599212,5281.28,2335.22,1.5795,1470.98,5463.8,2288.26,3.64225,1417.65,199212,5422.47,2283.05,0.328991,1409.71,5451.24,2272.94,2.13776,1399.93
113562.354,10903.26351,124465.6175,2.00E+01,4.70E+01,6.47E+02,0.00E+00,18.25,,0.943669,0.103292,0.443193,38.8865,4.26881,35413.5,26365.4,885807.9703,652.39,20670.1,1053.52,3.03762,848.75,1720.72,15322.3,40000,124448,0.0282519,0.0643724,87186.6,3390.63,129365,2.62E-05,181209,581209,4062.06,1157.73,2.62426,611.878,4140.11,1140.41,3.3684,592.943,181209,4133.28,1132.63,1.19585,583.014,4131.68,1130.08,1.97622,581.064
113562.354,84583.67973,198146.0337,1.69E+01,3.78E+01,6.36E+02,0.00E+00,9.69,,0.184789,0.0764818,0.542302,53.8339,4.75199,38268.9,27930.5,758425.3816,1038.64,17444.4,1155.28,3.08865,931.792,1772.07,15761.5,40000,198128,0.0226168,0.02925,76790.9,2689.6,107273,4.23E-06,254889,654889,3000.06,925.816,3.27413,525.011,3064.27,911.004,4.18962,508.448,254889,3060.63,907.147,1.51907,501.671,3059.27,904.673,2.5508,499.938
113562.354,35571.60799,149133.962,2.78E+01,3.13E+01,5.39E+02,3.19E+01,21.17,,3.06E-06,0.124117,0.500339,41.5556,3.59434,42765.4,42416.4,1183527.675,781.85,27261.8,1763.12,2.97143,2303.63,2194,19332.9,40000,149144,0.0387753,0.0944446,74904,3700.31,142132,1.00E-06,205905,605905,4821.12,1595.17,1.88161,1001.1,4980,1561.44,3.99083,963.804,205905,4953.87,1557.69,0.483983,956.803,4964.67,1551.01,2.21809,950.942
113562.354,57770.49535,171332.8494,2.02E+01,3.14E+01,6.18E+02,0.00E+00,13.39,,0.153709,0.0871921,0.520829,48.8609,4.07017,36719.7,28795.6,720637.2063,898.076,16614.5,1058.46,2.96835,2398.1,1799.86,15998.8,40000,171315,0.0233214,0.048649,64951.9,3291.76,125891,4.02E-06,228076,628076,3415.65,954.752,2.92799,536.334,3491.91,939.16,3.99512,518.931,228076,3487.99,935.578,1.14459,512.274,3487.68,932.857,2.19031,510.269
113562.354,12843.0127,126405.3667,2.78E+01,4.51E+01,7.11E+02,1.33E+01,24.98,,0.427432,0.141976,0.46943,42.7396,3.97517,45206.7,43633.1,1175454.791,662.602,27299.1,1527.84,3.05569,1767.02,2226.03,19601.3,40000,126396,0.0404885,0.0483709,81861,3798.61,139760,9.67E-06,183157,583157,5557.81,1662.56,2.05428,938.843,5693.13,1632.64,3.57157,906.056,183157,5678.76,1625.1,0.588081,895.848,5679.04,1619.54,2.2391,891.319
113562.354,15841.17487,129403.5289,2.78E+01,2.40E+01,6.40E+02,2.10E+01,24.4,,0.0180999,0.135875,0.521387,40.2215,3.43212,42397.5,41749,1122108.842,678.362,25870.9,1647.78,2.95077,2641.29,2176.24,19184,40000,129403,0.0404605,0.124234,72600.5,3804.72,142630,1.00E-06,186164,586164,5300.16,1662.18,1.86412,984.769,5450.98,1629.77,3.79121,948.871,186164,5421.8,1625.2,0.418318,941.235,5434.99,1618.42,2.0803,935.24
113562.354,73961.47893,187523.8329,3.11E+01,3.84E+01,6.89E+02,2.64E+01,18.83,,5.56E-05,0.129758,0.61041,53.681,4.49306,54521.4,60248.1,1273200.787,983.048,29278.4,1945.67,3.11434,1835.13,2627.26,22931.9,40000,187524,0.0402325,0.0848337,78597.7,3540.66,132993,1.00E-06,244285,644285,5047.81,1652.45,2.33329,1024.54,5203.6,1619.05,4.19032,987.316,244285,5182.15,1615.35,0.614367,980.201,5190.31,1609.3,2.28215,974.971
113562.354,72740.58247,186302.9365,3.66E+01,4.04E+01,4.89E+02,6.59E+01,22.31,,1.00E-06,0.127057,2.41885,47.3795,4.35813,53005.1,57699.7,1699501.902,976.858,38934.6,2744.11,3.17104,197.965,2569.48,22455.8,40000,186343,0.0503654,1.9601,91990.5,2387.66,147171,1.00E-06,243104,643104,4893.11,2074.11,1.75116,1393.75,5087.27,2027.72,3.90967,1341.67,243104,5056.11,2023.49,0.508158,1334.52,5082.27,2014.62,2.24556,1326.1
84561.39036,0,84561.39036,2.69E+01,1.47E+01,6.16E+02,1.54E+01,26.9,,0.135027,0.111944,0.420057,33.6739,3.03627,27727.8,20774.2,788992.4892,443.293,18291.2,1058.11,2.76246,2954.23,1524.06,13630.8,40000,84561.5,0.0299623,0.0899036,65722.1,3799.63,146823,3.28E-06,141323,541323,4370.76,1232.76,1.6349,717.713,4487.69,1208.55,3.579,691.905,141323,4471.14,1204.04,0.399153,684.572,4477.75,1198.49,2.03156,680.074
113562.354,64310.688,177873.042,1.73E+01,3.63E+01,7.26E+02,0.00E+00,11.05,,0.142937,0.0872246,0.54582,53.6607,4.42204,39326.7,30051.9,832107.6751,932.359,19175.2,1231.47,3.06074,961.612,1839.51,16336.9,40000,177855,0.0282458,0.0311945,80299.2,2602.8,105190,3.07E-06,234616,634616,3420.37,1155.72,2.94063,648.138,3495.5,1137.28,4.07199,627.365,234616,3490.17,1133.22,1.02323,620.091,3488.98,1129.83,2.3837,617.65
106789.0648,0,106789.0648,3.42E+01,1.90E+01,5.65E+02,4.69E+01,34.2,,1.00E-06,0.120707,10.3298,31.3091,3.06639,34314.8,28541.9,1399053.858,559.967,32191.2,2119.3,2.93994,199.04,1791.75,15929.6,40000,106818,0.0520939,10.0314,94070.3,2175.67,142373,1.00E-06,163579,563579,4676.51,2144.35,1.34617,1338.7,4846.11,2100.08,3.48245,1288.98,163579,4801.4,2094.13,0.297601,1280.64,4828.28,2083.76,2.14546,1270.66
113562.354,74953.40054,188515.7545,1.70E+01,3.96E+01,4.89E+02,2.27E+00,10.24,,0.51348,0.0684956,0.506762,48.1195,5.01407,33552.6,22491.6,693034.125,988.176,15988.4,1007.62,3.06615,1033.55,1586.92,14173.1,40000,188502,0.0171915,0.0500876,74461.6,3104.12,120787,1.35E-05,245263,645263,2685.77,704.894,3.35742,401.878,2743.16,693.436,3.93163,389.207,245263,2740.68,689.099,2.07723,382.77,2739.82,687.662,2.54158,381.642
113562.354,41114.94269,154677.2967,1.30E+01,3.13E+01,5.03E+02,0.00E+00,9.54,,0.440195,0.0598286,0.438856,41.6147,4.00487,26048.3,15365.3,592311.2588,810.789,13700,825.885,2.85344,1646.15,1307.55,11751.2,40000,154664,0.0173042,0.0455626,67808.9,2676.5,110799,1.17E-05,211425,611425,2350.1,708.325,3.12086,396.186,2397.31,697.697,3.84534,384.309,211425,2394.14,693.787,1.6702,377.949,2393.14,692.168,2.28513,376.783
79576.90163,0,79576.90163,1.32E+01,2.76E+01,4.60E+02,0.00E+00,13.2,,1.24909,0.0363994,1.59669,25.7514,3.84097,13220.6,5680.6,334271.177,417.121,7763.49,434.201,2.42144,2440.67,790.401,7187.03,40000,79569,0.00825891,1.35906,55131,2493.44,116920,6.25E-05,136330,536330,1436.86,337.977,3.20954,192.659,1459.39,333.602,3.26952,187.673,136330,1456.82,330.979,1.85773,183.606,1455.98,330.356,1.96359,183.069
113562.354,83856.5494,197418.9034,1.25E+01,1.49E+01,7.48E+02,0.00E+00,7.19,,4.60E-06,0.0733921,0.570557,56.8963,4.54467,37603.4,26175.8,791139.767,1034.83,18155.6,1246.37,3.06556,226.349,1714.4,15268.2,40000,197402,0.0277287,0.0296116,83736.5,1785.68,81406.5,1.00E-06,254163,654163,2878.75,1133.26,3.13462,647.223,2941.39,1115.44,4.47507,626.965,254163,2936.51,1112.54,1.0513,620.406,2935.69,1109.15,2.49653,618.009
113562.354,33328.77441,146891.1284,2.86E+01,1.72E+01,7.22E+02,1.47E+01,22.11,,0.000423108,0.134533,0.587527,47.866,3.83163,46628.3,47432.6,1093918.175,769.996,25192.2,1635.13,3.00532,2561.42,2323.41,20415.1,40000,146883,0.0397345,0.114943,72063.6,3693.22,137498,1.00E-06,203644,603644,5252.15,1630.08,2.11149,952.868,5394.25,1599.61,3.89153,918.85,203644,5370.33,1595.49,0.475175,911.491,5381.33,1589.38,2.06706,906.156
94962.076,0,94962.076,1.71E+01,4.86E+01,4.81E+02,2.90E+00,17.1,,2.11173,0.0687348,1.06286,26.5261,4.92083,22420.4,12134.3,642135.1181,497.77,15014.5,733.269,2.88094,0.187528,1160.04,10460.2,40000,94953.4,0.0164534,0.80887,91223.2,3243.4,131237,7.22E-05,151714,551714,2709.84,674.581,2.83978,359.171,2756.11,664.977,3.05391,348.639,151714,2750.81,659.263,1.57756,341.527,2749.39,658.136,1.7576,340.551
113562.354,68105.6593,181668.0133,1.29E+01,4.89E+01,7.07E+02,0.00E+00,8.06,,0.70375,0.0748489,0.531712,54.0138,5.31981,36300.2,24556.7,922642.389,952.263,21356.4,1270.55,3.07487,0.183038,1659.52,14797.5,40000,181651,0.0265065,0.0214164,86263.3,1977.83,86890.8,1.39E-05,238412,638412,2948.56,1085.43,3.27521,598.861,3002.34,1069.37,3.87987,580.82,238412,2996,1062.78,1.66184,571.81,2993.96,1060.26,2.69456,570.1
113562.354,38810.58001,152372.934,2.17E+01,2.95E+01,5.18E+02,1.44E+01,16.17,,0.12756,0.0947201,0.432627,41.7211,3.62236,34973.3,28641,859368.2358,798.759,19891.3,1183.91,2.91018,2420.96,1794.92,15956.7,40000,152369,0.0269753,0.031784,68479.9,3554.87,135870,2.65E-06,209130,609130,3689.93,1108.23,2.34125,668.979,3795.89,1086.7,3.9744,645.466,209130,3789.89,1082.96,0.795981,638.489,3788.8,1079.01,2.34966,635.616
90867.55169,0,90867.55169,2.10E+01,1.57E+01,5.36E+02,8.14E+00,21,,0.311363,0.0858579,0.339338,29.6167,2.88826,23527.3,15443.9,626628.192,476.325,14601.2,766.276,2.69674,2966.66,1310.94,11780.8,40000,90862.6,0.021792,0.0541111,62482,3593.36,143000,8.81E-06,147624,547624,3359.01,895.738,2.01607,515.897,3440.71,879.396,3.59773,498.769,147624,3435.05,874.953,0.685527,491.475,3434.32,871.679,1.99722,489.254
113562.354,29285.33874,142847.6927,2.79E+01,3.79E+01,4.56E+02,4.12E+01,22.18,,0.176525,0.084522,10.3379,36.5008,3.61368,29991,22689.6,1267683.351,748.976,29223,1865.76,2.8246,0.157949,1594.02,14234.2,40000,142873,0.0382072,9.99239,94122.2,2297.09,107815,2.00E-06,199634,599634,3259.62,1574.21,1.86626,1016.24,3388.67,1540.64,3.63804,978.833,199634,3364.82,1535.01,0.615217,970.428,3380.88,1528.29,2.11575,964.337
113562.354,76763.04093,190325.3949,2.49E+01,3.00E+01,7.51E+02,0.00E+00,14.86,,4.15E-06,0.105176,0.624304,55.7052,4.39262,46637.1,43518.1,854166.0006,997.617,19625.4,1322.23,3.05825,2339.2,2223.02,19576.1,40000,190303,0.0292607,0.0809237,67770.4,3349.98,125469,1.00E-06,247064,647064,4116.19,1197.35,2.9333,679.893,4212.71,1177.18,4.19822,657.08,247064,4204.03,1174.06,0.904754,650.491,4207.05,1170.43,2.15465,647.611
113562.354,10368.65691,123931.0109,1.14E+01,4.35E+01,7.35E+02,0.00E+00,10.45,,0.705928,0.0818815,0.429242,43.4703,4.15693,30073.6,18919.5,906227.0901,649.602,21105.5,1118.88,2.92384,0.167178,1453.29,13018.4,40000,123916,0.0325211,0.0206823,92097,1886.35,86424.5,1.42E-05,180677,580677,3228.06,1331.08,2.53021,709.183,3286.16,1312.17,3.62936,688.246,180677,3278.09,1304.44,1.00406,677.88,3275.26,1300.85,2.48756,675.5
113562.354,40225.01335,153787.3674,1.24E+01,4.66E+01,6.30E+02,0.00E+00,9.16,,1.00463,0.0710676,0.473856,46.1443,5.01284,30962.2,19192.7,843454.4849,806.116,19602.1,1082.84,3.00055,0.185402,1463.92,13110.5,40000,153773,0.0242355,0.0362268,87369.8,2187.35,94189.9,2.19E-05,210534,610534,2801.9,992.384,3.12004,537.171,2850.79,978.204,3.61597,521.269,210534,2844.31,971.404,1.65265,512.339,2842.71,969.42,2.31484,510.864
113562.354,20403.15133,133965.5053,1.76E+01,2.74E+01,7.22E+02,0.00E+00,14.92,,0.192534,0.0971877,0.478761,45.0174,3.69254,34551.1,25982.2,817186.8262,702.192,18898.6,1142.15,2.92803,1676.22,1707.93,15212.7,40000,133948,0.031468,0.0439444,77009.6,2868.64,114462,4.47E-06,190709,590709,3812.23,1287.66,2.44273,701.183,3895.52,1267.53,3.75025,678.676,190709,3887.55,1262.77,0.688608,670.838,3887.51,1258.72,2.11069,667.739
113562.354,11621.83264,125184.1866,3.56E+01,3.47E+01,6.92E+02,4.07E+01,32.29,,0.000103527,0.127238,11.2752,41.3234,3.59556,40648.5,36338.1,1473701.325,656.354,33861.3,2279.86,3.01923,64.9683,2026.98,17927.2,40000,125205,0.0553489,10.8763,96255.5,2049.58,130424,1.00E-06,181966,581966,4941.74,2274.14,1.58224,1387.14,5105.63,2229.84,3.54476,1336.98,181966,5063.19,2223.84,0.322588,1328.44,5089.51,2213.95,2.07967,1318.9
113562.354,22769.84957,136332.2036,1.85E+01,3.89E+01,5.32E+02,2.49E+00,15.41,,0.701834,0.0847469,0.426223,37.6087,3.99976,31119.6,21732.4,742862.5513,714.619,17296.2,921.816,2.95041,1499.81,1559.43,13936.1,40000,136319,0.0218756,0.0640189,77055.6,3443.02,132812,1.95E-05,193080,593080,3324.98,897.044,2.75834,495.2,3395.37,882.774,3.55383,479.58,193080,3391.05,877.072,1.37345,471.563,3389.87,875.025,2.07335,470.053
113562.354,36649.39278,150211.7468,3.68E+01,3.86E+01,5.20E+02,6.32E+01,27.82,,1.00E-06,0.137641,3.17754,41.1158,3.82176,48697.4,50552.4,1706342.12,787.654,39174.8,2671.66,3.13705,316.048,2400.64,21057.9,40000,150251,0.0552037,2.77939,92811.5,2305.85,155287,1.00E-06,207012,607012,5315.96,2273.4,1.51408,1483.35,5515.71,2223.78,3.67054,1427.49,207012,5476.47,2218.37,0.380061,1419.48,5505.65,2208.15,2.2175,1409.62
113562.354,91467.11068,205029.4647,1.80E+01,3.95E+01,4.90E+02,5.41E+00,9.97,,0.280827,0.0706598,0.511665,50.9025,5.01566,36275.4,25750.3,731416.8183,1074.76,16837.5,1099.82,3.09618,1046.91,1700.14,15146,40000,205018,0.0182922,0.0301769,73941.3,3090.73,119607,6.65E-06,261779,661779,2764.97,750.687,3.27572,443.058,2830.39,737.529,4.17499,428.748,261779,2827.63,733.55,2.00769,422.352,2826.39,731.688,2.75795,421.037
95150.24671,0,95150.24671,1.54E+01,3.47E+01,6.93E+02,0.00E+00,15.4,,0.383983,0.0809043,0.398403,37.4998,3.34827,24835.5,14846.6,646875.3991,498.734,15039.1,824.92,2.79431,1209.68,1284.96,11554.1,40000,95137.4,0.0259229,0.039234,79233,2655.95,110995,1.05E-05,151898,551898,3182.07,1061.29,2.22245,564.517,3243.98,1045.55,3.57244,547.621,151898,3237.69,1040.27,0.709581,539.565,3236.17,1036.92,2.01432,537.259
113562.354,30840.7336,144403.0876,1.51E+01,3.88E+01,5.48E+02,0.00E+00,11.88,,0.735918,0.0727552,0.444441,40.5789,4.27488,29469.2,18628.4,704202.9465,756.922,16358.5,911.425,2.9664,786.224,1441.88,12919.5,40000,144389,0.0206053,0.0570421,81407.5,2918.81,117064,1.96E-05,201150,601150,2860.25,843.9,2.99743,459.985,2915.84,831.366,3.60272,446.041,201150,2911.37,825.988,1.55162,438.429,2910.21,824.212,2.13714,437.09
104642.1185,0,104642.1185,1.32E+01,4.28E+01,6.42E+02,0.00E+00,13.2,,0.877959,0.0764644,0.379379,34.9489,3.84025,25767.5,14918.4,742188.5605,548.493,17333.3,868.187,2.88569,0.499763,1288.11,11581.6,40000,104629,0.0256652,0.0472097,91929.1,2451.97,104295,2.24E-05,161390,561390,3015.07,1050.86,2.50277,553.95,3067.46,1036.13,3.42969,537.951,161390,3060.4,1029.08,1.13215,528.617,3058.58,1026.61,2.01395,526.897
113562.354,88025.06588,201587.4199,2.94E+01,1.57E+01,4.98E+02,4.16E+01,16.56,,1.00E-06,0.113636,0.555623,50.1679,4.34272,49745.4,53031.7,1265218.018,1056.86,29066.1,1962.2,3.06603,1845.15,2460.41,21554,40000,201604,0.0372612,0.0695639,76752.6,3444.08,134888,1.00E-06,258365,658365,4393.51,1532.89,2.14251,1017.89,4557.65,1498.86,4.39807,980.206,258365,4537.95,1496.47,0.676116,974.2,4545.44,1490.45,2.39772,969.005
113562.354,22533.64475,136095.9988,1.67E+01,3.59E+01,4.95E+02,6.50E-01,13.93,,0.773762,0.0738043,0.452183,35.9183,4.0152,27781.8,17946.6,651649.1166,713.379,15155.4,825.691,2.88809,1762.49,1414.82,12684.7,40000,136082,0.0184576,0.107938,72148.8,3349.3,131329,2.34E-05,192843,592843,2897.47,756.324,2.95212,414.046,2955.7,744.823,3.5286,401.301,192843,2952.82,739.83,1.56975,394.176,2952.17,738.303,2.02176,392.979
113562.354,36271.51854,149833.8725,2.67E+01,1.67E+01,7.31E+02,7.58E+00,20.24,,0.0298857,0.124847,0.577678,48.7515,3.87427,44613.7,43041.5,980628.269,785.391,22603.3,1445.7,2.99678,2582.07,2210.51,19471.3,40000,149819,0.0357261,0.0975705,70083.5,3630.72,134903,1.00E-06,206580,606580,4880.41,1464.29,2.30572,835.875,5003.69,1438.19,3.87127,806.713,206580,4987.06,1434.15,0.561991,799.425,4993.86,1429.04,2.03664,795.123
113562.354,22130.66736,135693.0214,1.16E+01,3.31E+01,6.03E+02,0.00E+00,9.71,,0.394176,0.0671627,0.410002,40.6917,3.69685,26713.7,15808.9,686133.3547,711.268,15910.9,915.885,2.86614,633.227,1326.57,11917.1,40000,135680,0.0236725,0.0265045,82027.5,2224.46,97017.2,8.93E-06,192441,592441,2640.83,968.739,2.73435,532.51,2693.31,954.408,3.80915,516.622,192441,2688.35,949.611,1.11972,508.959,2686.51,946.902,2.28727,507.17
113562.354,80089.76096,193652.115,3.66E+01,2.89E+01,5.44E+02,6.00E+01,21.46,,1.00E-06,0.122969,3.31248,50.123,4.29446,52868.8,57408.5,1569964.288,1015.35,35907.9,2594.02,3.1469,461.235,2562.8,22400.7,40000,193686,0.0493686,2.82687,89778.3,2364.71,140407,1.00E-06,250447,650447,4736.62,2030.39,1.83962,1364.12,4922.95,1986.53,3.98767,1314.47,250447,4892.68,1983.24,0.493738,1307.97,4918.77,1974.74,2.21812,1299.93
113562.354,3841.205511,117403.5595,1.87E+01,1.83E+01,6.44E+02,0.00E+00,18.09,,0.326065,0.0982725,0.404121,36.4301,3.28894,31183.7,23171.5,751629.2024,615.375,17451.4,981.61,2.84294,2442.42,1611.17,14381.8,40000,117387,0.0282056,0.0509899,69929.4,3327.85,129136,8.88E-06,174148,574148,3856.52,1154.88,2.36838,621.441,3938.22,1137,3.59396,601.727,174148,3931.42,1131.74,0.752081,593.616,3930.9,1128.23,1.99739,591
113562.354,31806.01908,145368.3731,3.59E+01,3.61E+01,5.80E+02,5.38E+01,28.05,,1.00E-06,0.129548,6.17136,42.144,3.76226,45206,44111.9,1586307.005,762.223,36414.3,2488.41,3.08772,193.522,2238.51,19705.9,40000,145400,0.0536554,5.76395,93906.6,2228.44,143498,1.00E-06,202161,602161,5010.16,2207.63,1.59761,1412.32,5193,2161.25,3.65946,1359.95,202161,5154.28,2155.98,0.372734,1352,5181.91,2146.22,2.15974,1342.62
113562.354,73825.29011,187387.6441,1.50E+01,2.85E+01,4.52E+02,0.00E+00,9.09,,0.285078,0.0584139,0.512807,46.8039,4.53156,28784.5,17823,552696.5925,982.26,12693.4,860.972,2.92854,2295.55,1409.86,12641.7,40000,187374,0.0141282,0.0706894,57732.4,3020.84,119668,8.35E-06,244135,644135,2290.38,578.437,3.46093,328.776,2337.37,569.43,4.05364,318.669,244135,2336.81,566.308,2.175,313.361,2336.56,565.128,2.5366,312.386
113562.354,73999.41495,187561.769,2.16E+01,1.50E+01,4.50E+02,2.14E+01,13.08,,6.14E-05,0.0856281,0.469478,46.8779,4.08215,37315.1,31025.8,884325.3455,983.26,20393.5,1293.76,2.97405,2030,1869.71,16593.9,40000,187564,0.0252814,0.0230205,69429.1,3398.87,130800,1.00E-06,244325,644325,3321.52,1039.58,2.46196,664.913,3431.07,1017.7,4.38876,641.222,244325,3426.67,1015.09,0.981606,635.096,3425.12,1011.26,2.60352,632.383
113562.354,79038.06083,192600.4148,3.88E+01,2.99E+01,5.23E+02,6.94E+01,22.88,,1.00E-06,0.137293,0.893011,49.4741,4.27477,58233.1,68613.3,1700624.88,1009.88,38982.7,2723.55,3.19718,713.621,2809.29,24423.7,40000,192642,0.0537294,0.412603,88469.8,2394.15,153619,1.00E-06,249403,649403,5290.74,2210.37,1.6661,1501.85,5502.38,2161.82,3.959,1446.93,249403,5469.71,2158.3,0.442487,1440.27,5491.74,2149.18,2.30341,1431.58
113562.354,66543.3064,180105.6604,3.49E+01,4.12E+01,6.13E+02,4.70E+01,22.01,,1.53E-05,0.110832,7.39436,50.1015,4.39809,46050,44254.7,1508831.296,944.288,34575.1,2427.59,3.07372,0.748737,2242.23,19736.9,40000,180130,0.0468031,6.91083,94067.5,2218.24,119407,1.00E-06,236891,636891,4282.43,1924.54,2.03918,1240.8,4439.58,1884.52,3.89741,1195.71,236891,4411.13,1879.93,0.547435,1188.11,4433.27,1872.13,2.15564,1180.82
91565.49919,0,91565.49919,2.96E+01,3.99E+01,5.35E+02,3.08E+01,29.6,,0.346482,0.0735488,17.1659,29.6433,3.19027,20710.3,12812.4,1049532.808,480.109,24355.1,1383.72,2.58386,0.0638951,1192.45,10744.6,40000,91584.4,0.0353666,16.8895,92040.8,2057.64,95509.7,4.39E-06,148345,548345,2853.27,1457.8,1.62666,902.09,2957.8,1428.23,3.37012,869.564,148345,2930.46,1421.17,0.503766,860.042,2941.95,1414.67,2.04239,854.34
113562.354,73088.03853,186650.3925,3.70E+01,2.62E+01,6.43E+02,5.06E+01,22.51,,1.00E-06,0.120825,5.85812,52.0151,4.30522,51075.1,53214.6,1516388.768,978.605,34687.8,2500.23,3.12174,284.085,2464.77,21590.1,40000,186676,0.0500114,5.35405,92086.7,2252.7,128995,1.00E-06,243437,643437,4666.32,2054.81,1.9452,1342.76,4839.15,2012.4,3.94252,1294.52,243437,4807.77,2008.83,0.46941,1287.75,4833.02,2000.46,2.16748,1279.83
113562.354,49978.91817,163541.2722,2.58E+01,2.75E+01,6.97E+02,8.34E+00,17.92,,0.00931049,0.115178,0.567246,50.1115,3.99691,44287.7,41923.4,946893.2539,857.254,21816.9,1404.78,3.00672,2465.2,2180.9,19223,40000,163528,0.0329603,0.0765437,69637.4,3552.1,132592,1.00E-06,220289,620289,4498.43,1351.05,2.45484,783.89,4615.43,1326.61,4.01265,756.616,220289,4602.79,1323.02,0.655512,749.649,4607.13,1318.41,2.11001,745.885
113562.354,65093.36307,178655.7171,2.10E+01,1.91E+01,6.63E+02,0.00E+00,13.35,,0.0794551,0.0913965,0.550216,51.506,4.18351,39537.3,32413.8,761240.9824,936.458,17525.7,1143.03,3.00295,2246.35,1911.97,16953.1,40000,178637,0.0252899,0.0515761,66986.4,3225.78,123201,1.97E-06,235398,635398,3579.3,1035.07,2.93236,583.918,3660.65,1018,4.08377,564.776,235398,3655.62,1014.63,1.04911,558.164,3655.86,1011.59,2.20008,555.887
91844.18178,0,91844.18178,2.27E+01,2.32E+01,5.28E+02,1.34E+01,22.7,,0.234771,0.0951814,0.333855,29.3761,2.86166,25377,17829,722787.8278,481.467,16815.6,910.102,2.72808,2897.91,1410.1,12643.8,40000,91843.5,0.0252683,0.0508916,65035.6,3702.61,145804,5.77E-06,148604,548604,3715.3,1039.78,1.83715,613.067,3815.25,1019.49,3.62351,591.578,148604,3807.01,1014.99,0.55063,584.168,3807.26,1010.73,2.1088,581.061
113562.354,11651.17828,125213.5323,2.84E+01,3.98E+01,5.35E+02,3.43E+01,25.76,,0.310279,0.0864664,13.6286,34.1443,3.48471,28336.3,20587.2,1253874.063,656.501,29000.1,1750,2.77398,0.111307,1517.07,13570.4,40000,125233,0.0403409,13.3061,95122.2,2120.06,100918,3.74E-06,181994,581994,3351.71,1660.43,1.85549,1027.81,3470.31,1627.49,3.48728,991.044,181994,3444.63,1620.34,0.575105,981.274,3458.66,1613.64,2.04461,975.22
113562.354,20498.51582,134060.8698,2.34E+01,3.95E+01,6.19E+02,8.99E+00,19.82,,0.390371,0.112575,0.431451,40.9102,3.79326,38239.3,32373.5,948183.4147,702.728,22037.3,1216.02,2.98996,1853.17,1910.75,16942.8,40000,134051,0.0312412,0.0344037,77569.9,3649.23,137001,9.23E-06,190812,590812,4404.66,1282.37,2.29909,727.828,4512.16,1259.76,3.67038,703.136,190812,4504.83,1253.71,0.785958,694.252,4503.02,1249.65,2.27925,691.265
113562.354,56802.12876,170364.4828,2.61E+01,2.59E+01,7.43E+02,4.33E+00,17.4,,0.00403902,0.115375,0.603223,52.7308,4.14268,46082.4,44127.7,926807.2761,892.999,21332.2,1396.89,3.03034,2452.99,2238.93,19709.3,40000,170346,0.0327113,0.0863451,69195.6,3498.24,130378,1.00E-06,227107,627107,4511.01,1339.76,2.59584,766.085,4622.71,1316.35,4.04277,739.787,227107,4610.34,1312.84,0.698909,732.87,4615,1308.45,2.08751,729.284
113562.354,66110.77009,179673.1241,3.35E+01,1.93E+01,5.14E+02,5.32E+01,21.17,,1.00E-06,0.108967,5.59356,46.926,4.06203,44552.3,42943.6,1442456.516,942.055,33014.7,2360.21,3.06088,206.705,2207.93,19449.7,40000,179704,0.045344,5.14129,91592.4,2359.86,129868,1.00E-06,236465,636465,4196.01,1865.49,1.85572,1239.83,4363.87,1825.15,3.93345,1194.29,236465,4334.71,1821.77,0.510279,1187.77,4358.66,1813.76,2.17259,1180.24
113562.354,55481.65885,169044.0129,2.41E+01,3.68E+01,4.72E+02,2.72E+01,16.19,,0.108133,0.101184,0.446409,44.188,4.01917,40067.7,35560.4,1060005.375,886.209,24523.3,1472.35,3.01936,1503.01,2004.68,17738.7,40000,169051,0.0306527,0.0243178,79412.9,3563.6,135463,1.86E-06,225812,625812,3926.38,1261.77,2.19991,801.187,4056.26,1234.82,4.09682,771.874,225812,4049.09,1230.89,0.785072,764.696,4047.35,1226.11,2.63698,761.167
113562.354,91392.32576,204954.6798,1.91E+01,2.71E+01,5.04E+02,7.47E+00,10.58,,9.76E-05,0.0743463,0.514029,51.043,4.4153,36507.4,27734,707722.9571,1074.37,16257.6,1098.65,3.00595,2094.59,1765.7,15707.1,40000,204944,0.0200269,0.0280694,63810.8,3169.65,122330,1.00E-06,261705,661705,2901.17,821.308,3.03446,496.982,2977.53,806.152,4.46859,480.523,261705,2975.03,803.596,1.46664,474.692,2973.85,801.078,2.58639,472.974
113562.354,40410.59164,153972.9456,1.67E+01,2.50E+01,4.79E+02,2.38E+00,12.32,,0.390834,0.0697702,0.438831,40.4815,3.85732,28219.7,18738.1,620262.1208,807.102,14365.3,846.054,2.85194,2541.25,1446.19,12956.9,40000,153961,0.0177269,0.0529055,61393.2,3290,129395,1.09E-05,210722,610722,2733.19,726.648,2.94873,414.281,2794.15,714.765,3.83004,401.213,210722,2791.67,710.862,1.54081,394.764,2790.81,709.076,2.22726,393.484
113562.354,69100.61552,182662.9695,1.13E+01,2.39E+01,6.75E+02,0.00E+00,7.03,,0.0654575,0.0667203,0.52389,52.9109,4.30578,32963.8,20982,725337.078,957.485,16674.5,1113.72,3.00827,272.357,1531.8,13697.6,40000,182648,0.02486,0.0234515,82015.4,1804.65,82474.2,1.27E-06,239409,639409,2619.28,1016.41,3.0752,576.527,2674.44,1000.65,4.31658,558.762,239409,2670.35,997.444,1.14849,552.142,2668.81,994.399,2.52202,550.102
113562.354,83802.30114,197364.6551,1.71E+01,4.31E+01,6.26E+02,0.00E+00,9.84,,0.386556,0.0768977,0.539205,53.5169,5.09489,38766,28028.9,798086.8184,1034.54,18391.7,1180.64,3.13076,530.2,1775.25,15788.7,40000,197347,0.0221642,0.0297984,81115.5,2732.34,108357,9.02E-06,254108,654108,3019.35,907.856,3.36695,510.223,3081.39,893.543,4.04461,494.263,254108,3077.37,888.749,1.74939,486.947,3075.91,886.566,2.60058,485.382
113562.354,92245.12858,205807.4826,2.54E+01,1.86E+01,7.25E+02,4.01E+00,14.02,,2.08E-06,0.102745,0.620021,56.8309,4.55913,48340.3,46194.3,887631.8924,1078.8,20380.5,1387.85,3.07856,2226.19,2292.09,20153.8,40000,205789,0.0289777,0.0676605,68153.1,3320.12,124440,1.00E-06,262550,662550,4014.34,1186.43,2.99473,694.031,4115.46,1165.49,4.36801,670.431,262550,4107.36,1162.77,0.960801,664.111,4109.8,1159.11,2.27197,661.244
113562.354,53093.09547,166655.4495,3.88E+01,3.28E+01,6.76E+02,5.28E+01,26.44,,1.00E-06,0.136342,5.2983,50.0167,4.1225,52657.3,56423.8,1609693.413,873.794,36871.5,2604.74,3.14733,436.767,2540.09,22213.3,40000,166683,0.0557288,4.81191,92182.8,2203.8,140927,1.00E-06,223444,623444,5275.42,2289.97,1.73132,1474.39,5462.57,2243.19,3.78073,1421.15,223444,5425.32,2238.71,0.378802,1413.73,5453.69,2229.15,2.16613,1404.53
101552.5081,0,101552.5081,1.39E+01,3.41E+01,5.72E+02,0.00E+00,13.9,,0.600434,0.0685781,0.357216,31.3248,3.29123,22496.9,12728.6,590181.2701,532.302,13758.6,715.049,2.75059,1298.99,1188.49,10709.9,40000,101541,0.0204978,0.0596765,76729.7,2758.42,115570,1.77E-05,158302,558302,2698.67,839.385,2.51076,452.131,2749.35,827.196,3.51035,439.01,158302,2744.41,822.059,1.10041,431.405,2743.12,819.911,1.93077,429.961
113562.354,46690.98911,160253.3431,2.09E+01,3.42E+01,4.61E+02,1.80E+01,14.81,,0.190756,0.0883724,0.419041,41.8133,3.82026,34544.8,27294.7,880046.2848,840.091,20392.6,1189.72,2.95435,1793.19,1751.38,15584.7,40000,160254,0.0254251,0.0216813,74127.3,3495.1,134597,3.71E-06,217015,617015,3437.67,1045.87,2.36845,647.63,3541.89,1024.74,4.03198,624.785,217015,3537.18,1020.74,0.963938,617.624,3534.89,1017.01,2.57585,615.09
113562.354,26277.70642,139840.0604,2.91E+01,1.74E+01,4.54E+02,4.54E+01,23.63,,1.24E-06,0.0937721,8.83385,35.5365,3.34059,32310,25777.7,1275774.992,733.226,29304.6,1982.6,2.88858,7.0932,1701.06,15153.9,40000,139868,0.0413638,8.49643,94309.8,2338.36,123313,1.00E-06,196629,596629,3612.3,1703.59,1.69009,1109.65,3759.87,1666.65,3.72025,1068.25,196629,3729.68,1662.43,0.46516,1061.15,3750.89,1654.55,2.11978,1053.82
86147.41094,0,86147.41094,3.00E+01,2.93E+01,6.10E+02,2.38E+01,30,,0.0201422,0.128557,0.470791,33.4657,3.05666,31064.2,25693.2,949206.8989,451.642,21931.5,1346.92,2.80623,2876.12,1698.22,15129.5,40000,86154.2,0.0362072,0.140584,68917.6,3924.36,149641,1.00E-06,142915,542915,5014.28,1491.08,1.44193,888.142,5158.51,1460.37,3.62665,855.027,142915,5125.66,1455.66,0.325237,847.565,5142.28,1448.29,2.09272,841.11
113562.354,6606.8261,120169.1801,2.08E+01,4.24E+01,7.43E+02,0.00E+00,19.66,,0.54059,0.115911,0.450406,42.2707,3.92393,37782.2,30191.2,938246.648,629.861,21822.3,1187.33,3.01035,1308,1843.86,16373.9,40000,120151,0.0345502,0.038964,84120.6,3271.79,125413,1.38E-05,176912,576912,4554.1,1415.06,2.34169,750.34,4646.67,1393.42,3.50129,726.534,176912,4638.25,1386.04,0.778299,716.56,4636.43,1382.01,2.14081,713.511
113562.354,67671.15071,181233.5047,2.65E+01,2.10E+01,4.53E+02,3.70E+01,16.61,,1.27E-06,0.106991,0.499465,45.5564,3.99127,43148.2,42140.8,1156928.098,950.151,26630,1742.59,2.99899,1988.88,2186.68,19271.6,40000,181249,0.0341183,0.0594095,75084.7,3583.63,136650,1.00E-06,238010,638010,4138.97,1404.51,2.05815,923.246,4291.15,1373.13,4.2714,888.746,238010,4274.42,1370.41,0.669067,882.535,4279.63,1364.73,2.37753,877.751
113562.354,29742.06045,143304.4145,3.08E+01,1.47E+01,5.91E+02,3.60E+01,24.41,,1.00E-06,0.137716,0.512934,42.18,3.61016,46204.8,47875.2,1307106.654,751.304,30091.8,1963.78,3.02626,2034.7,2334.51,20507.6,40000,143317,0.044913,0.0999569,78018,3431.47,147965,1.00E-06,200078,600078,5351.79,1847.01,1.74675,1152.59,5526.13,1808.56,3.9415,1109.78,200078,5494,1804.36,0.40188,1102.43,5508.65,1796.52,2.25009,1095.34
113562.354,91849.67655,205412.0306,1.58E+01,2.10E+01,7.01E+02,0.00E+00,8.74,,3.62E-05,0.0768475,0.572758,56.3998,4.5813,39357.1,29326.4,759408.4973,1076.73,17418.8,1204.99,3.06797,989.162,1816.71,16142.6,40000,205394,0.0252425,0.0341742,75980.6,2358.43,97515.1,1.00E-06,262155,662155,3011.52,1032.07,3.21968,592.503,3078.79,1015.44,4.47676,573.706,262155,3074.53,1012.71,1.19487,567.428,3073.9,1009.7,2.47142,565.289
113562.354,28926.06874,142488.4227,3.46E+01,2.47E+01,6.07E+02,4.67E+01,27.58,,1.00E-06,0.120208,8.29666,42.429,3.65273,41602.6,38301,1455681.888,747.096,33401.9,2297.35,3.02816,184.912,2082.28,18393.8,40000,142514,0.0512579,7.88743,93864.3,2192.52,133388,1.00E-06,199275,599275,4651.57,2107.5,1.64698,1335.71,4819.98,2064.38,3.66963,1286.89,199275,4782.45,2059.57,0.367064,1279.29,4808.32,2050.32,2.11482,1270.44
113562.354,46782.96406,160345.3181,1.40E+01,4.08E+01,6.33E+02,0.00E+00,9.92,,0.529238,0.074425,0.480831,47.6897,4.49547,32844.8,21337.3,785078.376,840.49,18184.9,1068.42,3.03798,161.577,1544.94,13811.1,40000,160330,0.0242388,0.027921,86982.6,2425.18,101080,1.19E-05,217091,617091,2926.78,992.41,3.01142,546.567,2984.03,977.506,3.81614,529.954,217091,2978.78,972.013,1.41434,521.867,2977,969.552,2.40479,520.166
102738.3079,0,102738.3079,3.49E+01,3.62E+01,6.53E+02,3.86E+01,34.9,,0.0304954,0.114688,13.9993,35.6107,3.33263,32533.5,25520.1,1342762.231,538.694,30928.6,2001.4,2.89904,0.628651,1692.38,15079.4,40000,102760,0.0509788,13.6587,95082.9,2035.84,126899,1.00E-06,159521,559521,4456.2,2096.85,1.44873,1269.88,4606.85,2055.42,3.43019,1223.47,159521,4563.9,2048.87,0.311834,1214.58,4587.52,2039.15,2.07577,1205.32
88701.13434,0,88701.13434,1.81E+01,3.41E+01,5.24E+02,1.61E+00,18.1,,0.649642,0.0694222,0.493349,28.7304,3.18998,20638.7,11686.2,501383.258,464.943,11704.3,591.66,2.69389,2290.32,1138.14,10267.8,40000,88691.4,0.0161007,0.217185,66534.7,3358.92,136998,2.43E-05,145452,545452,2726.98,660.464,2.44837,363.111,2779.88,650.145,3.40799,352.338,145452,2777.04,645.698,1.18218,345.646,2776.89,644.03,1.7967,344.531
96652.88825,0,96652.88825,2.82E+01,2.15E+01,5.35E+02,2.87E+01,28.2,,0.103539,0.0717018,16.5079,29.5958,2.94635,20893.8,12937.5,977398.7893,506.767,22565.4,1404.4,2.58915,0.262747,1198.34,10796.2,40000,96669.6,0.0348186,16.2318,93110.5,2064.63,94459.3,1.31E-06,153431,553431,2776.06,1433.97,1.65345,891.072,2881.71,1404.72,3.47561,858.726,153431,2853.49,1399.61,0.42953,850.97,2868.07,1392.75,2.00813,844.84
113562.354,69938.752,183501.106,2.30E+01,1.75E+01,6.37E+02,5.74E+00,14.23,,0.0128755,0.0963013,0.54679,51.487,4.18961,41586.7,36242.4,827808.2263,961.883,19059.4,1241.83,3.01169,2317.59,2024.25,17904.1,40000,183487,0.0268093,0.0480082,67209.1,3374.73,127522,1.00E-06,240248,640248,3761.72,1098.53,2.78611,642.089,3857.59,1078.93,4.20335,620.303,240248,3851.51,1075.86,0.940882,613.801,3852.05,1072.37,2.25924,611.175
113562.354,62844.72818,176407.0822,2.88E+01,1.47E+01,5.04E+02,3.90E+01,18.54,,1.00E-06,0.117936,0.526273,46.2358,3.97777,46298,47690.1,1246476.434,924.853,28669.9,1898.78,3.02638,1975.1,2329.87,20469,40000,176423,0.0382761,0.0771929,76686.9,3528.16,139201,1.00E-06,233184,633184,4566.92,1575.02,1.98767,1025.43,4731.21,1540.45,4.20364,987.145,233184,4708.52,1537.48,0.573291,980.724,4717.44,1531.05,2.32719,975.114
113562.354,40933.50875,154495.8628,1.53E+01,3.43E+01,4.85E+02,0.00E+00,11.25,,0.635624,0.0653887,0.472112,40.7845,4.28783,27731.4,17234.9,613834.2328,809.834,14215.9,837.816,2.90523,1716.75,1386.03,12434.7,40000,154482,0.01668,0.0838752,68983.8,3102.06,123287,1.86E-05,211243,611243,2567.27,683.112,3.19154,377.95,2618.51,672.81,3.69843,366.399,211243,2616.16,668.545,1.79785,359.994,2615.55,667.202,2.19574,358.916
113562.354,17701.68986,131264.0439,2.69E+01,2.64E+01,6.24E+02,1.98E+01,23.27,,0.0401131,0.130108,0.49962,40.0777,3.43169,41172.4,39597.5,1082774.431,688.112,24985.6,1568.44,2.94,2625.82,2118.07,18695.1,40000,131263,0.0384548,0.105028,72006.2,3797.13,141897,1.00E-06,188024,588024,5074.24,1579.78,1.92161,936.545,5218.47,1548.98,3.79316,902.478,188024,5193.99,1544.51,0.44933,894.923,5204.34,1538.19,2.09178,889.436
113562.354,92550.8066,206113.1606,3.49E+01,2.22E+01,7.03E+02,3.72E+01,19.23,,1.00E-06,0.134155,0.639958,56.395,4.60502,60345.2,72139.5,1391637.472,1080.54,31935.1,2193.52,3.15384,1826.86,2882.88,25023.4,40000,206122,0.0448446,0.0892029,78887.9,3186.52,136334,1.00E-06,262883,662883,5205.02,1841.17,2.25899,1186.16,5379.68,1803.34,4.36181,1143.54,262883,5354.53,1800.62,0.564818,1137.15,5366.22,1793.78,2.36042,1131.08
