WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
86953.20857,0,86953.20857,3.21E+01,4.28E+01,5.46E+02,3.46E+01,32.1,,0.366455,0.0813795,16.8264,30.2512,3.27653,21870.5,13958.3,1118297.485,455.947,25951.8,1473.41,2.63733,0.0613948,1245.38,11208.1,40000,86975.4,0.0380372,16.5432,91432.2,2080.24,106519,4.64E-06,143736,543736,3158.5,1568.63,1.49923,971.373,3273.69,1536.3,3.32439,935.83,143736,3242.2,1528.72,0.456761,925.914,3255.18,1521.49,2.08236,919.474
113562.354,44537.44365,158099.7977,3.42E+01,4.66E+01,5.23E+02,5.45E+01,24.57,,0.18094,0.116636,6.5644,43.0058,4.16416,43382.9,41120.6,1623649.496,828.972,37364,2454.5,3.05701,0.58363,2159.4,19042.6,40000,158133,0.0485502,6.1504,93882,2286.27,133914,2.14E-06,214894,614894,4506.68,2000,1.76472,1294.4,4673.53,1956.94,3.62521,1246.29,214894,4643.54,1950.37,0.534685,1237.12,4665.43,1942.01,2.17573,1229.28
99438.72945,0,99438.72945,1.88E+01,1.81E+01,4.50E+02,1.08E+01,18.8,,0.373848,0.0780062,0.282988,25.5027,2.78606,22658.3,14679.9,646560.2802,521.273,15093.8,762.492,2.68063,2848.98,1277.62,11490,40000,99436.8,0.0203257,0.0422667,63745.4,3577.76,144190,9.57E-06,156198,556198,3046.83,836.452,2.10362,498.936,3126.63,820.518,3.65178,482.191,156198,3121.86,815.955,0.862514,474.81,3120.25,813.027,2.13235,472.93
113562.354,36662.46568,150224.8197,1.15E+01,4.45E+01,4.83E+02,0.00E+00,8.69,,1.87026,0.0558112,0.506247,39.4974,6.03851,25457.8,13705,699324.6379,787.452,16204.1,946.189,2.94794,0.144224,1233.86,11107.4,40000,150212,0.0163553,0.132449,83828.6,2426.43,102774,4.97E-05,206973,606973,2203,669.008,3.53483,358.996,2237.6,660.146,3.45261,348.702,206973,2233.26,655.153,1.98905,342.12,2232.45,654.212,2.08786,341.197
107304.7814,0,107304.7814,3.04E+01,4.56E+01,7.52E+02,1.64E+01,30.4,,0.406145,0.159197,0.512967,40.541,3.81331,44806.5,43959.2,1230411.403,562.488,28522.6,1652.1,3.03586,1928.1,2234.54,19672.6,40000,107299,0.0452688,0.107634,81670.3,3915.24,143469,9.31E-06,164060,564060,6236.56,1859.6,1.77738,1040.78,6387.63,1825.77,3.47821,1003.78,164060,6359.34,1817.68,0.442102,993.223,6367.9,1810.75,2.06265,987.144
77372.43128,0,77372.43128,1.15E+01,2.69E+01,6.80E+02,0.00E+00,11.5,,0.358669,0.0532028,0.386316,36.7368,3.19653,17199.7,8034.1,457112.7175,405.557,10630.5,579.766,2.58788,866.799,941.593,8532.48,40000,77363,0.0185477,0.0386305,74119.4,1927.05,91773.5,1.10E-05,134124,534124,2096.92,759.487,2.21787,413.888,2134.09,748.399,3.66502,402.573,134124,2129.62,744.42,0.788458,395.751,2128.11,741.908,1.94163,394.267
113562.354,33302.69845,146865.0525,1.51E+01,3.35E+01,5.13E+02,0.00E+00,11.68,,0.551618,0.0680773,0.439687,39.8759,3.99333,27585.1,17319.2,628939.2681,769.831,14583.9,840.253,2.87983,1737.76,1389.47,12464.6,40000,146851,0.0184214,0.0598184,69933.9,3018.7,120923,1.55E-05,203612,603612,2673.34,754.355,3.02324,416.66,2727.27,742.967,3.70228,403.98,203612,2724.01,738.522,1.57203,397.173,2723.09,736.854,2.15581,395.934
113562.354,94284.48835,207846.8424,2.15E+01,2.09E+01,6.16E+02,3.14E+00,11.75,,0.000182887,0.0853391,0.564525,54.2576,4.50807,41646.4,34876.7,755167.7663,1089.5,17336,1183.79,3.04386,2184.76,1984.88,17571.2,40000,207830,0.0231005,0.0425735,64954.5,3210.01,122101,1.00E-06,264591,664591,3335.85,945.969,3.13069,554.592,3417.46,929.446,4.43082,536.232,264591,3413.75,926.818,1.2754,530.186,3413.57,924.02,2.41788,528.154
84394.82875,0,84394.82875,3.83E+01,4.53E+01,7.37E+02,3.31E+01,38.3,,0.309751,0.104491,18.5666,39.7566,3.73166,27217.6,18875.8,1239326.317,442.517,28667.4,1725.93,2.79194,0.110581,1451.58,13003.6,40000,84413.4,0.0472833,18.1858,92082.2,1909.33,114136,4.23E-06,141174,541174,4073.9,1945.91,1.41943,1149.76,4202.67,1908.46,3.2755,1108.31,141174,4161.84,1900.21,0.345094,1097.96,4179.66,1891.33,2.04256,1089.7
113562.354,3205.454168,116767.8082,2.50E+01,2.58E+01,7.45E+02,5.41E-01,24.31,,0.20341,0.130876,0.524546,40.9647,3.44304,39244.4,35270.2,894025.2022,612.025,20682.2,1242.94,2.92004,2936.06,1996.3,17667.8,40000,116748,0.0356894,0.117786,67982.4,3756.29,139285,5.61E-06,173509,573509,5132.72,1461.62,2.15646,782.485,5244.77,1437.96,3.5479,756.222,173509,5228.49,1432.51,0.53302,747.903,5235.03,1427.58,1.88059,743.767
106758.9568,0,106758.9568,2.40E+01,4.51E+01,7.51E+02,0.00E+00,24,,0.640869,0.126432,0.45584,40.3583,3.88698,37553.3,30570.5,918614.1023,559.56,21403.3,1124.86,3.00291,1637.67,1855.65,16474.3,40000,106740,0.034136,0.0575374,81300.4,3619.9,135432,1.86E-05,163501,563501,4969.32,1398.63,2.22106,730.504,5067.16,1377.25,3.3862,707.302,163501,5058.33,1369.36,0.748842,697.008,5057.26,1365.44,1.97532,693.986
113562.354,66419.2864,179981.6404,3.68E+01,4.55E+01,5.10E+02,6.43E+01,23.22,,1.69E-06,0.12839,3.11036,46.9498,4.40771,52292.6,56204.5,1735233.731,943.714,39790.7,2764.3,3.16483,97.497,2535.01,22171.3,40000,180021,0.0511901,2.65581,93057.3,2352.62,145471,1.00E-06,236782,636782,4950.84,2108.37,1.7561,1400.87,5141.11,2061.64,3.8489,1348.57,236782,5109.65,2056.57,0.508629,1340.7,5135.59,2047.61,2.23753,1332.2
113562.354,6036.053428,119598.4074,3.88E+01,3.57E+01,7.27E+02,4.73E+01,36.84,,1.00E-06,0.150786,9.17961,41.3629,3.63438,46198.6,45243.6,1639861.321,627.094,37679.4,2536.68,3.09931,386.406,2267.78,19950.6,40000,119623,0.0632062,8.77769,94956.7,2041.19,146266,1.00E-06,176384,576384,5861.47,2597.31,1.42096,1582.4,6049.73,2546.58,3.49177,1524.92,176384,6000.1,2539.73,0.279718,1515.75,6031.45,2528.25,2.13719,1504.46
113562.354,36326.41917,149888.7732,3.37E+01,1.72E+01,6.00E+02,4.45E+01,25.53,,1.00E-06,0.112286,8.74206,43.8988,3.74364,40514.5,36445.5,1404110.522,785.882,32202.7,2231.81,3.00807,98.2758,2030.04,17953.1,40000,149913,0.048418,8.31919,94200.8,2204.24,125800,1.00E-06,206674,606674,4342.13,1990.51,1.75474,1266.45,4501.7,1949.74,3.72929,1220.3,206674,4467.34,1945.33,0.405651,1212.97,4491.43,1936.72,2.10162,1204.81
108520.6578,0,108520.6578,1.37E+01,2.48E+01,6.20E+02,0.00E+00,13.7,,0.39729,0.0764763,0.356874,33.9452,3.19751,25069.3,15376.9,665562.0172,568.824,15475.4,846.892,2.76761,1525.67,1308.05,11755.6,40000,108508,0.0250959,0.0350505,76059.5,2642.59,110756,1.02E-05,165269,565269,3006.19,1027.24,2.39841,553.95,3066.43,1012.04,3.6284,537.362,165269,3060.78,1006.9,0.845062,529.395,3059.05,1003.83,2.08368,527.315
113562.354,57513.03668,171075.3907,2.13E+01,2.71E+01,7.08E+02,0.00E+00,14.14,,0.0699517,0.0973587,0.558851,51.7493,4.13224,40547.6,33970.1,806356.6516,896.718,18572.7,1202.45,3.00724,2128.11,1958.34,17346.4,40000,171056,0.0281067,0.0564063,69797.8,3173.81,121655,1.68E-06,227817,627817,3813.18,1150.21,2.80692,644.831,3900.17,1131.32,4.02164,623.577,227817,3893.4,1127.75,0.890257,616.719,3894.35,1124.27,2.14568,614.048
88642.49578,0,88642.49578,2.25E+01,4.17E+01,7.32E+02,0.00E+00,22.5,,0.528402,0.103768,0.46456,39.1915,3.61241,28850.6,19457.5,692452.4925,464.609,16131.4,850.356,2.89248,1597.39,1474.15,13199.1,40000,88627.8,0.0269597,0.0793816,78198.8,3424.2,132548,1.74E-05,145389,545389,4080.49,1104.57,2.14563,575.384,4158.02,1087.89,3.39952,557.7,145389,4150.91,1081.68,0.710935,549.009,4150.73,1078.39,1.82792,546.607
113562.354,79211.24836,192773.6024,3.21E+01,4.83E+01,6.52E+02,3.37E+01,18.91,,0.0880027,0.13175,0.573444,53.5292,4.83644,57129.8,64052.1,1423389.945,1010.6,32810.4,2096.92,3.17755,1150.14,2711.42,23623.1,40000,192780,0.0415383,0.0520204,85687.6,3495.93,133336,1.48E-06,249541,649541,5121.5,1708.35,2.30525,1076.04,5284.73,1672.55,4.13318,1036.59,249541,5267.02,1667.66,0.684445,1028.53,5270.01,1661.53,2.47508,1023.37
113562.354,89411.75185,202974.1059,1.68E+01,3.27E+01,5.38E+02,0.00E+00,9.4,,0.105158,0.0681417,0.531446,51.6838,4.60187,34716.3,24159.5,635540.8222,1063.96,14575.5,1010.55,3.02222,1818.57,1645.79,14679.6,40000,202958,0.017855,0.0401208,64533.1,2935.85,115066,2.72E-06,259719,659719,2670.77,730.908,3.38341,418.409,2728.35,719.084,4.27536,405.263,259719,2726.38,716.047,1.82518,399.47,2725.67,714.199,2.55791,398.118
113562.354,52194.9045,165757.2585,2.06E+01,4.72E+01,6.02E+02,1.73E+00,14.11,,1.34207,0.0876752,0.518021,47.5093,4.95589,37355.6,27991.2,862384.4557,868.858,20072.2,1076.98,3.10814,867.004,1774.03,15778.3,40000,165741,0.0228529,0.0607262,82484.3,3284.39,133076,3.58E-05,222502,622502,3443.18,936.813,3.3021,521.642,3513.01,922.383,3.6752,505.565,222502,3508.27,915.907,1.82746,497.067,3507.01,914.117,2.32006,495.622
113562.354,36837.68607,150400.0401,2.46E+01,3.34E+01,6.31E+02,1.16E+01,18.57,,0.111407,0.112322,0.495446,45.2756,3.79078,40583.3,36595,950450.167,788.389,21966.7,1342.21,2.97329,2371.9,2034.3,17989,40000,150391,0.0320882,0.0539172,71173.6,3611.38,135498,2.42E-06,207152,607152,4384.37,1316.75,2.31489,769.797,4501.57,1292.31,3.87812,742.766,207152,4491.13,1288.11,0.656862,735.38,4492.89,1283.53,2.17752,731.738
113562.354,83606.80946,197169.1635,2.94E+01,4.54E+01,4.70E+02,4.46E+01,16.93,,0.12848,0.0847862,7.72633,48.496,4.70783,38362.7,32424.2,1359412.401,1033.74,31180.6,2157.73,2.97116,0.161263,1912.28,16955.8,40000,197195,0.0363611,7.26308,91900.6,2326.97,99629.6,1.44E-06,253956,653956,3263.9,1497.54,2.23938,992.046,3392.26,1465.24,3.9786,956.284,253956,3375.92,1460.28,0.892414,948.364,3391.45,1454.44,2.23211,943.1
113562.354,9732.922924,123295.2769,1.95E+01,2.04E+01,6.81E+02,0.00E+00,17.96,,0.261673,0.102858,0.443748,40.1343,3.44908,33594.1,25957.2,790713.2473,646.256,18326.4,1065.11,2.88424,2338.98,1707.09,15205.5,40000,123278,0.0301162,0.0534998,71220.3,3290.21,127212,6.83E-06,180039,580039,4035.08,1232.91,2.3669,665.522,4122.05,1213.59,3.63521,644.107,180039,4114.13,1208.49,0.698917,636.07,4114.32,1204.65,2.011,633.125
113562.354,16630.84625,130193.2003,3.77E+01,4.30E+01,7.37E+02,4.27E+01,32.88,,0.0969529,0.136256,10.8142,44.71,3.97754,44797.6,42227.2,1624285.606,682.615,37363.8,2470.3,3.0765,15.052,2188.98,19290.8,40000,130214,0.0583261,10.3807,96854.8,2016.14,131960,1.27E-06,186975,586975,5298.44,2397.1,1.64649,1452.92,5466.6,2350.34,3.46984,1400.1,186975,5424.29,2343.06,0.354127,1390.46,5450.24,2333.04,2.08724,1380.8
113562.354,47990.92495,161553.279,2.93E+01,4.46E+01,6.85E+02,2.10E+01,20.6,,0.21555,0.132615,0.53624,49.6727,4.37995,50330.2,51881.5,1250600.952,846.886,28914.6,1755.23,3.10795,1584.13,2432.85,21325.4,40000,161550,0.039513,0.0501706,81948.1,3654.04,135205,4.19E-06,218311,618311,5173.36,1623.58,2.23963,970.555,5318.16,1591.9,3.85355,935.609,218311,5302.85,1586.17,0.639287,926.897,5304.6,1580.52,2.33934,922.226
113562.354,1511.828511,115074.1825,2.72E+01,4.56E+01,6.32E+02,1.99E+01,26.84,,0.491293,0.142166,0.397027,35.4239,3.64808,42187.7,39526.2,1213004.018,603.241,28217.2,1530.6,3.03192,1557.36,2116.11,18678.7,40000,115073,0.0409774,0.0490344,85217.3,3883.28,143494,1.05E-05,171834,571834,5560.53,1684.86,1.86117,969.435,5703.13,1653.19,3.53854,934.965,171834,5686.46,1645.06,0.544648,924.264,5686.63,1639.09,2.29162,919.393
113562.354,58560.96202,172123.316,2.77E+01,2.62E+01,5.90E+02,2.61E+01,18.28,,1.39E-06,0.117926,0.54644,48.159,3.99492,45936.8,46278.3,1127448.901,902.331,25950.4,1699.24,3.01447,2237.83,2294.23,20171.6,40000,172126,0.0362082,0.0766852,73427.5,3606.3,135638,1.00E-06,228887,628887,4582.54,1487.8,2.18583,929.017,4728.57,1457.21,4.14795,895.066,228887,4709.9,1454.03,0.592266,888.437,4717.02,1448.33,2.24421,883.578
113562.354,15683.07904,129245.433,3.39E+01,1.94E+01,7.19E+02,3.23E+01,29.79,,1.72E-06,0.112779,13.4613,43.5724,3.63728,37409.8,31238.8,1330779.72,677.608,30559.4,2076.74,2.95556,2.89281,1876.25,16649.6,40000,129259,0.0508862,13.0416,96760.6,1988.62,113411,1.00E-06,186020,586020,4383.52,2088.95,1.73357,1259.76,4526.06,2049.57,3.59197,1215.06,186020,4488.25,2044.23,0.350198,1206.97,4511.16,2035.45,2.01911,1198.62
113562.354,32267.46913,145829.8231,2.61E+01,1.91E+01,4.80E+02,3.28E+01,20.32,,1.19E-05,0.116145,0.454106,38.473,3.44816,39381.1,37243.5,1134796.375,764.541,26169.2,1660.63,2.93469,2299.06,2052.66,18144,40000,145842,0.0361488,0.0804653,74478.7,3746.91,142788,1.00E-06,202603,602603,4506.79,1488.23,1.85088,944.686,4660.19,1455.98,3.9927,909.237,202603,4637.44,1452.3,0.515159,902.306,4645.79,1445.95,2.25218,896.839
113562.354,66890.14045,180452.4945,1.61E+01,3.05E+01,5.64E+02,0.00E+00,10.13,,0.173659,0.0705638,0.502612,48.8966,4.21742,32686.3,22406.1,650856.8339,945.895,14981.3,980.361,2.96089,1861.15,1583.85,14146.6,40000,180437,0.0197979,0.0363687,66385.3,2866.57,114014,4.37E-06,237198,637198,2766.7,810.31,3.15108,459.107,2826.43,797.422,4.10933,444.725,237198,2823.55,794.084,1.48301,438.475,2822.55,791.914,2.37895,436.943
113562.354,27137.78932,140700.1433,2.45E+01,3.83E+01,5.23E+02,2.30E+01,19.77,,0.247889,0.112875,0.406034,39.0989,3.6811,38768.1,34247.8,1073300.067,737.603,24907.7,1413.99,2.98952,1672.72,1966.5,17415.6,40000,140703,0.0333028,0.0300184,80358.2,3710.08,139984,4.72E-06,197464,597464,4394.98,1370.28,2.05225,834.496,4525.87,1342.54,3.81526,804.262,197464,4516.5,1337.21,0.659604,795.937,4515.01,1332.11,2.4963,792.074
113562.354,57969.07576,171531.4298,3.06E+01,2.51E+01,7.33E+02,2.00E+01,20.26,,1.05E-06,0.133367,0.629616,52.6723,4.17905,51957.5,56361.3,1181835.053,899.183,27162.9,1820.51,3.06362,2369.5,2538.65,22201.3,40000,171526,0.0407496,0.111416,73817.3,3566.43,135029,1.00E-06,228287,628287,5196.99,1672.02,2.24355,1010.44,5347.73,1639.67,4.07894,974.107,228287,5323.21,1636.19,0.522462,967.191,5334.7,1629.98,2.15447,961.744
106245.5662,0,106245.5662,1.61E+01,4.74E+01,5.33E+02,0.00E+00,16.1,,1.84563,0.0766235,0.684771,29.0925,4.77086,25878,15145.2,717569.282,556.898,16765.4,832.322,2.94417,0.763382,1298.01,11668,40000,106233,0.019992,0.404314,92912.5,3169.54,126189,5.88E-05,162994,562994,3021.42,818.755,2.89864,423.354,3071.69,807.586,3.10464,410.98,162994,3066.08,801.035,1.50504,402.883,3064.94,799.681,1.72886,401.702
101171.9121,0,101171.9121,2.07E+01,2.96E+01,7.03E+02,0.00E+00,20.7,,0.280057,0.103865,0.443587,37.8141,3.27486,29954.4,21834.1,715507.7975,530.287,16600.2,946.966,2.81914,2605.54,1563.14,13968.1,40000,101156,0.0288995,0.0734954,68148.2,3386.89,131257,8.20E-06,157917,557917,4077.54,1183.4,2.16477,628.401,4162.14,1165.02,3.53016,608.415,157917,4153.19,1159.87,0.605059,600.456,4154.6,1155.98,1.8778,597.472
113562.354,3762.414812,117324.7688,2.07E+01,1.49E+01,7.22E+02,0.00E+00,20.04,,0.238269,0.112998,0.461247,40.1328,3.4171,35188.4,28372,838929.1356,614.953,19431.7,1142.26,2.89449,2402.84,1786.3,15883.1,40000,117307,0.033354,0.06852,72144.8,3361.34,128816,6.21E-06,174068,574068,4432.96,1365.43,2.24135,730.85,4528.82,1343.98,3.58703,707.031,174068,4517.83,1338.58,0.594035,698.732,4519.92,1334.16,1.95977,695.191
106361.8959,0,106361.8959,2.29E+01,2.40E+01,6.02E+02,8.62E+00,22.9,,0.248424,0.110627,0.384599,32.9674,3.05798,31438.7,25011.1,816294.6416,557.533,18957.5,1061.37,2.81881,2920.02,1675.09,14931.2,40000,106354,0.0299196,0.0624619,66704.7,3758.42,142879,6.34E-06,163115,563115,4327.73,1228.17,2.0134,691.452,4433.85,1206.33,3.59446,667.758,163115,4423.62,1201.23,0.560018,659.761,4425.09,1196.79,2.02448,656.315
113562.354,29086.99846,142649.3525,3.09E+01,4.66E+01,5.92E+02,3.63E+01,24.6,,0.264538,0.142201,0.468177,42.2933,4.04879,48756.5,50170.4,1435975.13,747.869,33233,1982.96,3.11946,1006.17,2391.3,20980.4,40000,142662,0.0451317,0.0553656,88837.1,3547.86,145335,4.49E-06,199423,599423,5536.44,1857.88,1.8258,1144.4,5706.92,1819.2,3.76035,1101.89,199423,5684.2,1812.48,0.505774,1092.41,5688.06,1805.27,2.42123,1086.19
113562.354,10370.54851,123932.9025,2.75E+01,4.07E+01,5.87E+02,2.58E+01,25.2,,0.279448,0.136911,0.431458,36.3243,3.54377,42096.3,40312.5,1224582.029,649.711,28376.1,1655.64,3.00632,1784.86,2137.56,18859.1,40000,123937,0.0407084,0.074668,82361.1,3860.6,144032,5.41E-06,180698,580698,5341.46,1674.83,1.81847,998.602,5494.06,1641.4,3.64818,961.973,180698,5471.12,1634.87,0.48996,952.687,5476.46,1628.34,2.22182,947.097
113562.354,7.022783979,113569.3768,2.42E+01,4.55E+01,5.94E+02,1.43E+01,24.2,,0.62765,0.125479,0.353416,33.0458,3.60017,37852.2,32144.3,1068853.416,595.335,24949.3,1263.34,3.01137,1321.09,1903.83,16884,40000,113565,0.0350684,0.0329698,86243.8,3806.91,142184,1.45E-05,170326,570326,4911.7,1441.4,2.01657,817.319,5031.41,1415.48,3.51224,789.334,170326,5021.94,1407.34,0.717647,778.641,5019.16,1402.74,2.36078,775.267
113562.354,16572.70676,130135.0608,1.96E+01,2.56E+01,5.77E+02,1.19E+00,17.1,,0.343135,0.0918449,0.419069,37.5687,3.42611,31130.1,23257.4,708838.2693,682.123,16456,927.602,2.84711,2792.64,1614.2,14408,40000,130120,0.0240405,0.0549387,64426.2,3536.58,135642,9.75E-06,186881,586881,3600.32,984.966,2.54652,542.229,3679.01,969.149,3.66371,524.858,186881,3674.43,964.456,0.957511,517.338,3673.8,961.621,2.01071,515.277
102928.753,0,102928.753,3.44E+01,2.96E+01,7.31E+02,2.95E+01,34.4,,1.43E-06,0.164987,0.540673,39.6476,3.41115,44142.1,44585,1286867.766,539.615,29634.7,1924.54,3.00089,2337.43,2250.79,19808.6,40000,102936,0.05174,0.146432,76225.7,3478.68,154888,1.00E-06,159697,559697,6440.66,2126.38,1.4237,1251.14,6621.97,2085.07,3.69295,1205.39,159697,6574.86,2079.3,0.276901,1196.94,6599.46,2069.6,2.17155,1187.88
113562.354,66283.8259,179846.1799,2.56E+01,3.31E+01,4.81E+02,3.11E+01,16.16,,2.09E-06,0.104768,0.488687,46.2751,4.05193,42670,40385.3,1100930.06,942.85,25380.7,1618.59,3.0138,1840.47,2139.54,18875.7,40000,179856,0.0325346,0.0427128,75900.3,3557.03,134953,1.00E-06,236617,636617,4059.49,1338.68,2.17636,863.804,4200.37,1309.6,4.25654,831.947,236617,4188.71,1306.57,0.715479,825.451,4190.71,1301.39,2.44126,821.268
81163.56046,0,81163.56046,1.87E+01,1.94E+01,5.83E+02,0.00E+00,18.7,,0.478226,0.0686226,0.54799,31.5615,3.07649,19465.6,10849.9,447755.6669,425.423,10430.7,550.093,2.61495,3007.85,1096.14,9898.31,40000,81152.6,0.015831,0.242563,57409.2,3247.48,134154,1.97E-05,137914,537914,2696.65,648.892,2.36176,352.373,2746.6,639.019,3.45094,342.24,137914,2744.17,635.089,0.994311,335.855,2744.9,633.242,1.71142,334.659
81935.28047,0,81935.28047,2.42E+01,2.08E+01,6.89E+02,2.89E+00,24.2,,0.250746,0.0987264,0.478396,36.9716,3.16101,25331.1,17086.5,599234.5376,429.468,13913.2,782.472,2.73051,3124.4,1379.96,12381.9,40000,81924.4,0.0241184,0.11434,60855.5,3611.11,140824,8.41E-06,138685,538685,3872.65,989.278,1.96645,535.389,3954.96,972.821,3.50279,518.128,138685,3945.91,968.408,0.544989,510.926,3949.05,964.738,1.78198,508.205
113562.354,94109.79265,207672.1467,2.38E+01,3.19E+01,6.71E+02,4.66E+00,13.01,,2.48E-06,0.0952371,0.590418,55.6441,4.53967,45556.6,41374.2,838727.7009,1088.58,19261.3,1307.72,3.06481,2192.18,2166.21,19099.8,40000,207655,0.0265333,0.0520873,67041.1,3277.81,123603,1.00E-06,264416,664416,3720.1,1086.61,3.0315,639.852,3814.42,1067.3,4.41416,618.238,264416,3808.57,1064.66,1.06969,612.035,3809.48,1061.33,2.34484,609.521
100266.1241,0,100266.1241,3.63E+01,1.77E+01,6.29E+02,4.40E+01,36.3,,0.000125503,0.122743,11.8774,34.4961,3.21298,33869.3,27553,1367211.677,525.759,31458.2,2071.4,2.93748,177.478,1759.81,15656.8,40000,100293,0.0531175,11.5471,93915.4,2103.91,139122,1.00E-06,157054,557054,4763.04,2185.62,1.30664,1346,4929.4,2141.48,3.45487,1296.5,157054,4882.7,2135.31,0.277104,1288.01,4909.73,2124.7,2.13594,1277.78
113562.354,47079.8842,160642.2382,3.26E+01,2.47E+01,5.04E+02,5.13E+01,23.05,,1.00E-06,0.108402,6.4985,42.8486,3.76866,40774.5,37329.3,1416671.649,842.289,32471.3,2271.26,3.01885,155.796,2055.08,18164.4,40000,160673,0.0457549,6.08659,92540,2337.42,131691,1.00E-06,217434,617434,4177.68,1883,1.73829,1236.35,4343.49,1842.42,3.8116,1190.58,217434,4312,1838.54,0.458662,1183.72,4336.09,1830.2,2.1487,1175.85
113562.354,63301.67569,176864.0297,2.76E+01,3.60E+01,7.16E+02,1.21E+01,17.72,,0.00176639,0.119588,0.586471,52.9623,4.30428,48847.2,48929.6,1049563.39,927.106,24173.8,1565.77,3.06905,2100.97,2360.76,20726.2,40000,176853,0.0349584,0.0684041,73753,3524.08,131113,1.00E-06,233614,633614,4666.18,1433.67,2.50418,847.436,4792.65,1406.94,4.10039,817.617,233614,4779.45,1403.21,0.68175,810.488,4783.51,1398.33,2.20943,806.483
113562.354,76511.79206,190074.1461,3.23E+01,4.43E+01,7.10E+02,2.80E+01,19.3,,0.0124199,0.134528,0.609886,54.7209,4.71643,57476.1,65143.2,1360395.109,996.42,31310.2,2052.23,3.15639,1527.5,2735.12,23817.3,40000,190075,0.0418642,0.0741398,82154.9,3528.03,132744,1.00E-06,246836,646836,5235.24,1720.08,2.35423,1065.37,5395.5,1685.16,4.16116,1026.61,246836,5374.55,1680.75,0.635669,1018.91,5381.11,1674.57,2.34029,1013.58
80611.13155,0,80611.13155,1.76E+01,4.39E+01,5.45E+02,0.00E+00,17.6,,1.33718,0.0616782,1.49584,29.6788,4.06131,19628.9,9596.8,486336.4919,422.53,11356.7,570.252,2.81804,0.687065,1030.13,9316.11,40000,80600.8,0.0142539,1.2111,88895.9,3018.15,126168,5.65E-05,137362,537362,2432.98,583.89,2.7307,306.555,2471.87,575.929,3.12518,298.027,137362,2468.08,571.277,1.46025,291.783,2467.13,570.157,1.72556,290.913
113562.354,64584.00006,178146.3541,1.32E+01,2.84E+01,4.85E+02,0.00E+00,8.41,,0.304346,0.0571761,0.478332,46.1504,4.33989,27765.6,16503.4,573473.7686,933.817,13199,864.913,2.91648,1708.74,1355.84,12172.1,40000,178133,0.015768,0.0431983,64161.4,2666.42,109298,8.06E-06,234894,634894,2244.62,645.377,3.34072,365.836,2290.2,635.508,4.03919,354.776,234894,2287.86,632.166,1.95067,349.034,2287.04,630.719,2.49322,347.959
94648.30676,0,94648.30676,2.55E+01,1.50E+01,5.46E+02,1.98E+01,25.5,,0.14398,0.11254,0.369339,30.3139,2.91607,29282.8,23047.2,877640.0777,496.19,20353.1,1170.21,2.78423,2834.1,1606.76,14343.9,40000,94652,0.0314386,0.0742819,68270.3,3839.97,147955,3.11E-06,151413,551413,4386.96,1294.25,1.65844,771.88,4512.55,1267.95,3.62354,743.584,151413,4496.05,1263.29,0.426197,736.051,4501.61,1257.54,2.13052,731.367
113562.354,48638.8441,162201.1981,1.64E+01,3.68E+01,4.81E+02,1.19E+00,11.48,,0.664044,0.0683088,0.483541,42.5127,4.53771,29790.2,19175.7,652000.8934,850.229,15097,892.718,2.96801,1439.86,1463.26,13104.8,40000,162188,0.0170203,0.0784119,72176.2,3201.7,125488,1.89E-05,218949,618949,2680.16,697.52,3.20962,389.799,2735.4,686.631,3.72477,377.668,218949,2733.03,682.169,1.86738,371.118,2732.35,680.81,2.26447,370.023
85467.90141,0,85467.90141,2.77E+01,3.10E+01,5.44E+02,2.34E+01,27.7,,0.0807526,0.114176,0.388792,30.2337,2.90593,27906.8,21544.4,879462.7765,448.086,20371.4,1196.61,2.76389,2835.11,1552.55,13876.8,40000,85475.8,0.0319539,0.0940927,68331.8,3870,150291,1.69E-06,142237,542237,4447.05,1317.02,1.4892,797.726,4579.41,1289.1,3.62057,767.824,142237,4557.31,1284.62,0.371463,760.541,4567.04,1278.15,2.14552,755.118
113562.354,66575.90998,180138.264,3.12E+01,4.61E+01,4.98E+02,4.74E+01,19.67,,0.174949,0.0951821,7.85553,46.515,4.47307,39671.1,34835.8,1454179.691,944.475,33418.7,2243.71,2.99017,0.186728,1983.69,17561.1,40000,180166,0.0406756,7.40993,92951.9,2310.68,111098,2.00E-06,236927,636927,3670.43,1675.3,2.06556,1096.61,3811.06,1639.39,3.81177,1056.66,236927,3790,1633.68,0.738561,1048.11,3807.28,1627.02,2.18582,1042.03
98379.88373,0,98379.88373,3.08E+01,2.23E+01,6.58E+02,2.49E+01,30.8,,0.00152229,0.145903,0.522428,35.8647,3.18846,37703.8,35115.6,1104600.331,515.758,25467.8,1621.5,2.89537,2725.74,1991.82,17629.9,40000,98384.9,0.0428449,0.166049,71804.3,3858.94,149570,1.00E-06,155146,555146,5695.5,1762.14,1.49781,1037.42,5856.42,1727.18,3.6622,999.124,155146,5815.2,1722.03,0.312695,991.215,5836.12,1713.8,2.08452,983.755
113562.354,66361.73015,179924.0842,2.38E+01,1.86E+01,4.67E+02,2.67E+01,15.02,,2.59E-06,0.0965138,0.473818,45.9011,3.97461,39669.9,35536.2,996329.1678,943.243,22978.4,1455.65,2.97695,2067.28,2003.98,17732.8,40000,179931,0.0293904,0.0334587,71883.1,3514.55,134133,1.00E-06,236692,636692,3740.47,1208.97,2.26689,777.013,3868.29,1183,4.29545,748.659,236692,3860.33,1180.24,0.78647,742.384,3860.55,1175.62,2.48246,738.821
113562.354,25860.94064,139423.2946,1.96E+01,2.26E+01,4.64E+02,1.34E+01,15.96,,0.23527,0.085913,0.371374,36.1474,3.3646,30218.1,22655.5,787604.4653,730.879,18287.7,1027.57,2.84217,2505.2,1592.8,14223.7,40000,139421,0.0239656,0.0275035,67171.7,3554.69,138143,5.09E-06,196182,596182,3348.51,985.241,2.32026,594.822,3443.19,966.211,3.88428,574.25,196182,3438.44,962.067,0.907898,567.027,3436.52,958.626,2.37007,564.685
113562.354,30779.24274,144341.5967,3.03E+01,2.37E+01,5.88E+02,3.48E+01,23.84,,2.63E-06,0.135889,0.514948,42.302,3.61614,45831.3,47243.4,1284306.201,756.736,29567.7,1928.72,3.01886,2098.69,2318.65,20375.4,40000,144353,0.0439019,0.100704,77364.7,3481.27,146666,1.00E-06,201114,601114,5281.25,1805.39,1.77586,1125.58,5452.65,1767.82,3.94733,1083.8,201114,5421.42,1763.71,0.413375,1076.51,5435.56,1756.08,2.23747,1069.64
113562.354,27434.63169,140996.9857,2.27E+01,2.47E+01,4.70E+02,2.28E+01,18.28,,0.105293,0.100979,0.389868,36.8721,3.35934,34363.9,28995.8,955282.5616,739.167,22125.5,1301.92,2.88453,2406.21,1806.23,16053.2,40000,141002,0.0298853,0.0362733,71045.8,3681.96,141109,1.96E-06,197763,597763,3923.81,1229.81,2.04547,763.995,4048.18,1204.16,3.92116,736.034,197763,4039.12,1200.26,0.644127,728.935,4039.16,1195.41,2.3741,725.209
113562.354,62458.37111,176020.7251,1.44E+01,4.78E+01,5.19E+02,0.00E+00,9.29,,1.37025,0.0649581,0.533439,46.5682,6.17095,31737.1,19453.8,760506.1942,922.668,17579.1,1071.61,3.09057,0.521768,1474.01,13197.9,40000,176006,0.0176534,0.0902064,84637,2706.44,108934,3.56E-05,232767,632767,2558.36,722.87,3.59456,393.113,2603.16,712.492,3.61898,381.315,232767,2599.14,707.212,2.12073,374.389,2598.32,706.136,2.28434,373.377
85103.29291,0,85103.29291,2.01E+01,1.96E+01,5.42E+02,4.95E+00,20.1,,0.370681,0.0766478,0.364545,29.7413,2.91109,21112.2,12763.8,533144.7429,446.097,12433.4,641.481,2.64957,3049.99,1190.15,10724.5,40000,85096.3,0.0183957,0.077865,59485,3476.11,141065,1.22E-05,141857,541857,3003.9,755.734,2.12666,429.862,3070.74,742.559,3.55794,416.284,141857,3066.44,738.372,0.810624,409.372,3065.91,735.829,1.87453,407.741
113562.354,35466.54453,149028.8985,3.01E+01,4.66E+01,4.71E+02,4.68E+01,22.94,,0.342931,0.0958528,9.15932,38.8447,4.00765,34559.3,28470.3,1451614.049,781.399,33534.2,2065.29,2.91239,0.124518,1789.46,15910,40000,149058,0.0418176,8.78943,93541.5,2295.3,116794,3.93E-06,205819,605819,3702.87,1723.61,1.84654,1111.16,3841.9,1687.04,3.57802,1070.57,205819,3818.43,1679.6,0.678755,1060.52,3834.11,1672.71,2.1497,1054.23
113562.354,8106.580525,121668.9345,2.30E+01,4.01E+01,6.63E+02,2.92E+00,21.47,,0.501813,0.116657,0.428221,38.8836,3.71163,37256.2,30872.7,901221.3965,637.737,20973.7,1127.92,2.97374,1985.67,1864.99,16553.8,40000,121653,0.0313999,0.0475738,76820.9,3676.27,137595,1.36E-05,178414,578414,4575.98,1287.33,2.3239,697.939,4675.08,1266.46,3.52026,675.138,178414,4667.56,1259.74,0.803055,665.77,4666.28,1255.99,2.07726,662.951
113562.354,18772.28974,132334.6437,1.29E+01,2.21E+01,6.23E+02,0.00E+00,11.07,,0.320645,0.0733986,0.411829,40.5359,3.56668,27726.6,17356.8,699888.7774,693.659,16223,941.124,2.85149,1129.49,1391,12477.9,40000,132321,0.0251736,0.0279077,78508,2425.33,102932,7.39E-06,189082,589082,2883.5,1030.14,2.62467,564.839,2942.9,1014.67,3.7941,547.674,189082,2937.76,1009.98,0.962677,540.021,2935.94,1006.94,2.24156,537.964
113562.354,62397.44554,175959.7995,3.50E+01,1.96E+01,5.32E+02,5.61E+01,22.59,,1.00E-06,0.135172,0.527314,47.283,4.05413,53213.6,59511.7,1532814.669,922.583,35246.1,2344.76,3.13588,1175.87,2610.69,22795.4,40000,175990,0.0491252,0.0695876,84490.1,2858,151223,1.00E-06,232751,632751,5225.4,2021.22,1.71642,1340.05,5423.4,1976.86,4.18552,1290.4,232751,5394.39,1973.4,0.442756,1283.58,5406.86,1965.01,2.48014,1275.94
113562.354,53546.656,167109.01,2.50E+01,1.49E+01,6.10E+02,1.52E+01,16.99,,0.00265526,0.108355,0.521523,47.9138,3.93288,42203.6,39043,964234.1738,875.997,22231.7,1415.25,2.98942,2342.42,2102.83,18566.9,40000,167103,0.0316762,0.0555086,70383.9,3546.49,133403,1.00E-06,223864,623864,4221.14,1300.06,2.37315,782.878,4342.42,1275,4.10408,755.142,223864,4331.57,1271.68,0.68078,748.392,4334.19,1267.05,2.22979,744.684
82945.52387,0,82945.52387,3.72E+01,4.86E+01,5.54E+02,4.44E+01,37.2,,0.404403,0.102832,14.86,30.7805,3.43794,25885,18219.6,1317823.879,434.979,30564.5,1753.91,2.77802,0.11903,1425.71,12779.3,40000,82975.7,0.0453319,14.5695,91336.8,2137.21,130103,5.06E-06,139737,539737,3993.21,1870.64,1.28178,1159.9,4136.81,1831.09,3.25342,1116.3,139737,4095.97,1822.3,0.383406,1105.46,4113.28,1813.28,2.17009,1097.14
113562.354,37165.27841,150727.6324,1.75E+01,4.30E+01,6.15E+02,0.00E+00,13.18,,0.699549,0.0850642,0.474283,44.7573,4.49282,34454,24190.2,806372.9621,790.066,18728.5,1047.05,3.04396,706.969,1646.86,14688.7,40000,150711,0.0242165,0.0441502,84175,3029.02,118731,1.79E-05,207472,607472,3343.01,992.068,2.93644,539.528,3409.34,976.999,3.62127,522.839,207472,3404.06,970.903,1.4179,514.399,3402.57,968.661,2.19311,512.738
113562.354,12223.02013,125785.3741,1.71E+01,2.40E+01,4.89E+02,2.60E+00,15.44,,0.503301,0.0767071,0.374024,32.216,3.33928,26201.7,17564.4,636102.2705,659.339,14807.5,792.319,2.76988,2808.9,1399.43,12551.1,40000,125774,0.0195452,0.0658407,62473.1,3468.24,136386,1.47E-05,182535,582535,3006.72,801.42,2.653,448.857,3072.63,788.495,3.61873,434.769,182535,3069.21,783.851,1.25029,427.583,3068.28,781.809,2.02487,426.148
91558.59979,0,91558.59979,2.75E+01,2.76E+01,5.30E+02,2.57E+01,27.5,,0.0715142,0.118784,0.392817,29.5437,2.88988,29829.6,24177.1,948797.5052,480.022,21958,1310.38,2.79058,2781.93,1646.4,14684.8,40000,91567.8,0.0340326,0.104466,69860.5,3900.78,150311,1.43E-06,148329,548329,4625.45,1402.53,1.49933,853.03,4765.75,1372.73,3.64025,820.89,148329,4739.67,1368.11,0.371269,813.463,4751.35,1361.3,2.15041,807.635
113562.354,88589.56536,202151.9194,2.13E+01,1.47E+01,5.87E+02,5.63E+00,11.97,,0.00371161,0.0849786,0.543846,52.7852,4.40482,40434.2,33514.8,766103.9591,1059.66,17606.9,1181.09,3.0275,2185.08,1944.88,17232.3,40000,202138,0.0232031,0.0367117,65353,3242.91,123622,1.00E-06,258899,658899,3318.65,950.788,3.01214,564.028,3403.39,933.708,4.40311,545.172,258899,3399.7,931.037,1.22188,539.076,3399.14,928.124,2.43443,536.993
90527.39992,0,90527.39992,2.22E+01,4.66E+01,4.54E+02,1.83E+01,22.2,,0.648057,0.0926562,0.283117,25.9721,3.22852,26365.5,17003.9,826578.6182,474.591,19367.3,903.775,2.94139,79.0284,1376.57,12352.4,40000,90531.9,0.0249819,0.0377265,96141.3,3645.23,144008,1.47E-05,147293,547293,3618.92,1030.22,1.81925,617.669,3715.99,1009.71,3.51377,596.235,147293,3708.79,1002.85,0.824957,586.855,3706.25,999.278,2.32199,584.55
113562.354,65791.26938,179353.6234,1.63E+01,3.04E+01,6.82E+02,0.00E+00,10.32,,0.0646946,0.0805055,0.536316,52.3971,4.23545,36674.2,26923.2,754572.8406,940.126,17362.9,1142.3,3.01054,1302.81,1739.19,15480.3,40000,179336,0.0258116,0.034408,74987.8,2579.06,104833,1.41E-06,236097,636097,3155.6,1055.8,2.97063,596.394,3225.74,1038.91,4.17427,577.378,236097,3221.02,1035.6,1.04712,570.721,3220.22,1032.46,2.33297,568.474
113562.354,13039.72613,126602.0801,3.78E+01,4.58E+01,5.43E+02,6.40E+01,33.91,,0.161087,0.15036,4.35285,35.2572,3.70565,47086.2,47956.8,1835908.277,663.893,42288.1,2735.85,3.12872,325.675,2336.55,20524.6,40000,126643,0.0605266,4.01163,94195.4,2229.93,160714,2.01E-06,183404,583404,5827.05,2493.98,1.36905,1583.63,6030.27,2440.31,3.42328,1523.45,183404,5984.57,2432.36,0.347305,1513.4,6014.4,2421.06,2.22496,1502.41
86268.03833,0,86268.03833,2.05E+01,3.65E+01,5.60E+02,4.52E+00,20.5,,0.503392,0.081761,0.381775,30.6332,3.13136,23029.7,13953.6,578754.9059,452.197,13515.3,678.128,2.76742,1961.28,1245.16,11206.3,40000,86260.1,0.0197569,0.0853276,72180.2,3490.56,139490,1.65E-05,143021,543021,3207.7,811.323,2.15362,451.894,3275.87,797.696,3.47968,437.772,143021,3271.19,792.759,0.87122,430.279,3270.44,790.276,1.86712,428.661
113562.354,61609.73451,175172.0885,1.92E+01,2.91E+01,6.31E+02,0.00E+00,12.45,,0.1237,0.0847301,0.524829,49.9918,4.13221,36713.5,28284.4,724315.2249,918.203,16687.2,1075.96,2.97999,2124.37,1783.49,15859,40000,175154,0.0236965,0.0430845,67262.2,3116.17,120577,3.08E-06,231915,631915,3319.54,969.882,2.95889,546.305,3393.81,954.106,4.0568,528.657,231915,3389.72,950.651,1.13768,522.056,3389.21,947.859,2.23926,520.022
113562.354,42722.16569,156284.5197,3.68E+01,4.56E+01,6.07E+02,5.38E+01,26.74,,0.082426,0.12892,6.52041,45.638,4.19935,47690.2,47627.9,1681690.016,819.443,38642.7,2599.19,3.112,11.3926,2328.31,20456,40000,156315,0.0532828,6.07863,94981.3,2208.45,137556,1.01E-06,213076,613076,4989.95,2192.9,1.74867,1398.99,5166.66,2146.79,3.63514,1347.17,213076,5131.67,2140.52,0.447765,1338.32,5156.79,2131.31,2.16245,1329.55
113562.354,93446.04033,207008.3943,3.56E+01,4.25E+01,4.48E+02,6.71E+01,19.53,,1.06E-06,0.118127,2.38738,49.3789,4.68991,53625.6,58529.4,1674335.61,1085.41,38315,2746.53,3.17404,76.1982,2588.42,22612,40000,207050,0.0467145,1.91038,91805.7,2448.48,140846,1.00E-06,263811,663811,4540.16,1924.25,1.86774,1316.11,4727.28,1880.41,4.06096,1267.18,263811,4700.93,1876.64,0.620522,1260.35,4725.08,1868.58,2.27922,1252.8
113562.354,75352.76623,188915.1202,2.53E+01,2.50E+01,6.25E+02,1.45E+01,15.21,,2.09E-06,0.104214,0.555613,51.9612,4.24792,44977.6,42497.7,959659.4853,990.302,22088.2,1446.56,3.03188,2209.75,2196.15,19351,40000,188908,0.0304833,0.0515354,70059.6,3443.25,129480,1.00E-06,245669,645669,4058.35,1250.57,2.59583,760.505,4175.74,1226.47,4.28514,733.734,245669,4166.59,1223.62,0.800132,727.32,4168.58,1219.33,2.30679,723.941
95963.68292,0,95963.68292,3.33E+01,1.60E+01,6.57E+02,3.13E+01,33.3,,0.000479745,0.0962141,16.5411,35.7278,3.22004,26945.5,18768.5,1131376.47,503.154,26052.2,1693.76,2.77434,0.487329,1447.38,12967.2,40000,95980.5,0.0444882,16.2012,93941.7,1985.01,111031,1.00E-06,152742,552742,3738.67,1829.4,1.48918,1104.17,3866.73,1793.78,3.46666,1064.44,152742,3828.18,1788.2,0.316827,1056.36,3848.56,1779.53,2.02229,1048.25
101974.5419,0,101974.5419,2.46E+01,2.92E+01,6.08E+02,1.26E+01,24.6,,0.191253,0.116404,0.400829,33.2893,3.05635,31856.6,25889.6,862351.4269,534.553,20000.9,1147.47,2.82173,2901.75,1704.82,15186.1,40000,101970,0.031949,0.0744907,67516,3806.88,144512,4.59E-06,158731,558731,4548.86,1312.52,1.85526,751.014,4666.22,1288.11,3.59772,724.548,158731,4652.11,1283.13,0.47246,716.684,4656.17,1277.96,2.03893,712.514
113562.354,30868.63254,144430.9865,3.05E+01,3.38E+01,4.70E+02,4.82E+01,23.98,,1.95E-06,0.100675,7.91167,37.5423,3.51549,35278.4,29621.2,1361889.559,757.301,31283.9,2115.18,2.94196,0.936646,1826.01,16221.8,40000,144461,0.0435938,7.55358,94135.7,2328.62,127736,1.00E-06,201222,601222,3880.68,1795.38,1.68828,1168.18,4035.96,1756.48,3.71858,1124.58,201222,4004.83,1751.91,0.464027,1117.18,4026.99,1743.75,2.13723,1109.55
113562.354,71370.00393,184932.3579,1.93E+01,2.74E+01,7.28E+02,0.00E+00,11.85,,0.00622575,0.0906811,0.574116,54.4799,4.32638,40997.8,33334.9,806908.7622,969.361,18551.1,1237.59,3.03902,1614.43,1939.54,17187,40000,184913,0.028067,0.0482593,73559,2828.65,111351,1.00E-06,241674,641674,3551.59,1148.03,2.94367,649.964,3632.9,1129.3,4.21722,628.812,241674,3626.69,1126.13,0.945216,622.172,3627.24,1122.68,2.251,619.571
113562.354,61737.14773,175299.5017,3.71E+01,3.49E+01,5.60E+02,5.99E+01,24.03,,1.00E-06,0.129623,3.62069,47.6874,4.14624,51702.5,55249.3,1632969.318,919.147,37404.5,2642.56,3.14879,341.001,2512.77,21987.4,40000,175334,0.0521699,3.15827,91672,2314.8,144986,1.00E-06,232095,632095,5000.71,2146.35,1.73763,1416.93,5191.54,2100.14,3.84472,1364.64,232095,5157.5,2095.98,0.439289,1357.53,5184.94,2086.8,2.20182,1348.75
113562.354,87422.43872,200984.7927,3.14E+01,1.97E+01,6.36E+02,3.31E+01,17.74,,1.00E-06,0.124137,0.613869,53.8768,4.45291,54524.5,61181.6,1271690.434,1053.65,29194.8,1992.23,3.09787,2047.88,2648.14,23103.6,40000,200991,0.0398347,0.0882206,75981.6,3427.69,133462,1.00E-06,257752,657752,4816.25,1636.28,2.30011,1049.66,4978.04,1602.18,4.34747,1011.49,257752,4955.74,1599.53,0.623723,1005.21,4965.5,1593.39,2.31834,999.855
113562.354,32426.83313,145989.1871,1.55E+01,2.88E+01,6.00E+02,0.00E+00,12.06,,0.289284,0.0770075,0.446465,43.0953,3.74746,30186,20350.1,688603.4174,765.233,15937.9,949.461,2.88768,1771.03,1508.16,13493.3,40000,145974,0.0233089,0.0345993,71458.9,2842.11,114590,7.20E-06,202735,602735,3021.97,954.047,2.76814,527.861,3086.04,939.306,3.83422,511.481,202735,3081.68,935.052,1.09518,504.292,3080.3,932.355,2.19663,502.412
113562.354,87568.58394,201130.9379,2.67E+01,4.15E+01,5.33E+02,2.90E+01,15.08,,0.019586,0.10624,0.519582,51.5276,4.67905,48300.1,47374.9,1161005.316,1054.41,26783.5,1689.08,3.11975,1213.94,2321.96,20403,40000,201137,0.032548,0.0253787,81520.9,3451.77,129964,1.00E-06,257898,657898,4122.02,1338.86,2.43537,857.109,4258.54,1310.38,4.35366,826.081,257898,4250.98,1306.74,0.880282,819.038,4249.61,1301.92,2.71313,815.424
113562.354,25158.35812,138720.7121,1.48E+01,3.22E+01,5.32E+02,0.00E+00,12.12,,0.483189,0.070013,0.415276,38.3622,3.72202,26990.2,17033,633100.9747,727.137,14692.3,833.915,2.84022,1895.21,1377.76,12362.8,40000,138707,0.0197596,0.0498334,69273.6,2966,119723,1.33E-05,195468,595468,2749.45,809.061,2.87309,445.904,2805.38,796.848,3.70127,432.372,195468,2801.63,792.346,1.37163,425.325,2800.52,790.382,2.1177,423.93
113562.354,36786.80533,150349.1593,3.24E+01,3.38E+01,6.51E+02,3.48E+01,24.47,,1.00E-06,0.143451,0.55379,46.1382,3.85949,50260.9,54150.1,1358727.768,788.22,31265.1,2056.44,3.07664,1876.35,2486.94,21773.8,40000,150359,0.0468913,0.100925,79709.8,3354.05,146210,1.00E-06,207120,607120,5578.73,1927.29,1.82379,1194.15,5755.5,1887.89,3.9623,1150.14,207120,5723.15,1883.56,0.406798,1142.66,5738.04,1875.65,2.25129,1135.48
96567.84411,0,96567.84411,2.40E+01,3.37E+01,6.45E+02,6.90E+00,24,,0.27674,0.110459,0.415784,35.0194,3.17392,30106,22846.4,765577.6599,506.185,17784.5,990.583,2.82046,2749.22,1599.62,14282.4,40000,96558.7,0.0290014,0.0720086,67716.9,3727.11,142191,7.64E-06,153320,553320,4325.83,1190.29,1.96255,659.191,4426.73,1169.58,3.53981,636.956,153320,4416.47,1164.39,0.541563,628.955,4418.35,1160.06,1.9551,625.622
79694.63404,0,79694.63404,2.52E+01,4.71E+01,5.98E+02,1.20E+01,25.2,,0.553692,0.101538,0.370519,32.8637,3.3905,26790.6,17358.7,751156.4425,417.769,17558.5,862.916,2.92324,668.727,1391.08,12478.6,40000,79692.7,0.0258465,0.0513683,89022.8,3645.68,142218,1.51E-05,136454,536454,3976.96,1063.7,1.79862,604.632,4070.75,1044.09,3.46119,584.265,136454,4063.13,1037.67,0.638451,575.296,4061.53,1033.86,2.09967,572.696
113562.354,23782.12007,137344.4741,2.27E+01,1.55E+01,6.81E+02,0.00E+00,18.77,,0.208285,0.108575,0.503529,43.9354,3.65367,37390.3,31442.8,802759.7777,719.896,18571.2,1115.74,2.92745,2747.17,1882.5,16702.7,40000,137326,0.0292486,0.0728696,66520,3578.59,134546,5.67E-06,194087,594087,4255.74,1197.66,2.48393,653.874,4349.6,1178.27,3.69949,632.303,194087,4341.35,1173.64,0.752127,624.681,4343.01,1169.94,1.97104,621.775
113562.354,27148.21534,140710.5693,1.47E+01,3.56E+01,5.83E+02,0.00E+00,11.86,,0.497016,0.0746704,0.429095,41.0799,3.90566,29296,18819.7,703905.8506,737.564,16337.1,925.539,2.92089,1078.51,1449.39,12984.6,40000,140696,0.0226654,0.0376057,78929.3,2784.96,113117,1.25E-05,197457,597457,2934.03,927.994,2.81879,508.352,2993.06,914.044,3.70719,492.894,197457,2988.32,908.962,1.26865,485.194,2986.82,906.618,2.18573,483.554
113562.354,43048.24132,156610.5953,3.71E+01,3.22E+01,6.23E+02,5.30E+01,26.9,,1.00E-06,0.13176,5.64594,46.282,3.90415,48477.8,49465.2,1569808.115,821.146,35983.6,2514.49,3.11073,395.995,2373.99,20836.3,40000,156640,0.0542126,5.19708,92228,2225.3,142130,1.00E-06,213401,613401,5095.48,2228.84,1.6561,1434.64,5280.02,2182.71,3.73183,1382.29,213401,5242.35,2178.11,0.371242,1374.82,5270.39,2168.5,2.15873,1365.59
113562.354,18426.9854,131989.3394,1.37E+01,2.23E+01,5.62E+02,0.00E+00,11.79,,0.416951,0.0702005,0.39544,37.6597,3.53415,26297.2,16328.3,646951.773,691.851,15016.5,849.393,2.81292,1686.19,1348.52,12108.3,40000,131976,0.0216509,0.0379521,72024.9,2741.21,113039,1.07E-05,188737,588737,2757.72,886.283,2.73509,487.145,2813.87,872.997,3.72496,472.461,188737,2809.45,868.402,1.17468,465.129,2808.02,866.037,2.13543,463.512
108026.2236,0,108026.2236,2.21E+01,4.78E+01,5.03E+02,1.65E+01,22.1,,0.791871,0.107487,0.309058,28.4211,3.55336,32588.6,24347.2,980591.1626,566.301,22962.4,1085.69,3.00526,499.603,1652.29,14735.4,40000,108026,0.0296364,0.0370519,93580.9,3734.54,142385,1.79E-05,164787,564787,4204.88,1219.85,2.02082,707.444,4310.5,1197.25,3.4805,683.392,164787,4302.2,1189.09,0.919724,672.812,4299.48,1185.45,2.31547,670.326
113562.354,36618.22106,150180.5751,1.97E+01,3.25E+01,5.81E+02,1.08E+00,14.9,,0.295655,0.087756,0.465796,43.2468,3.80269,33400.9,25206.7,714628.2535,787.202,16546.2,979.396,2.91356,2485.99,1681.76,14988.3,40000,150165,0.0230444,0.0478242,65662.4,3428.1,131239,8.05E-06,206926,606926,3438.72,944.046,2.75305,526.281,3514.9,928.712,3.79961,509.338,206926,3511.04,924.418,1.11301,502.174,3510.24,921.777,2.12043,500.257
113562.354,46498.12996,160060.484,2.18E+01,2.51E+01,5.40E+02,1.23E+01,15.47,,0.107696,0.0940334,0.459017,44.2353,3.76735,36245.2,29896.4,844755.6554,839.046,19530.6,1186.25,2.93507,2391.15,1834.65,16295.4,40000,160054,0.0265554,0.0332208,67935.8,3501.04,133573,2.29E-06,216815,616815,3665.56,1090.3,2.45443,653.517,3767.92,1069.54,4.02389,630.769,216815,3762.25,1065.98,0.844688,623.939,3761.34,1062.21,2.33266,621.199
113562.354,18003.41563,131565.7696,3.80E+01,4.30E+01,5.52E+02,6.37E+01,32.8,,0.0131862,0.150314,3.80171,37.2689,3.69239,48364.1,50054,1801854.392,689.91,41441.5,2747.31,3.14072,369.67,2388.45,20956.7,40000,131606,0.0602986,3.44046,93708.2,2234.45,160589,1.00E-06,188367,588367,5821.12,2483.6,1.38774,1584.72,6027.05,2430.25,3.52537,1524.77,188367,5981.39,2423.28,0.33314,1515.55,6012.55,2411.94,2.22817,1504.5
113562.354,72036.40371,185598.7577,3.82E+01,4.92E+01,6.65E+02,5.21E+01,23.37,,0.0353225,0.125343,6.31077,52.5686,4.73362,53105.1,56142.4,1703657.003,973.096,39061,2719.61,3.15088,1.71371,2533.57,22159.4,40000,185626,0.0515632,5.80117,94397,2198.02,127938,1.00E-06,242387,642387,4849.65,2120.74,2.04231,1364.38,5020.25,2076.54,3.84246,1314.69,242387,4990.03,2070.92,0.546567,1306.24,5013.73,2062.53,2.18641,1298.32
105840.1439,0,105840.1439,2.55E+01,2.45E+01,7.43E+02,2.22E+00,25.5,,0.202934,0.129197,0.515618,39.8054,3.36101,36390.2,31318.7,853416.9407,554.754,19753.1,1176.16,2.88405,2996.94,1878.7,16670.4,40000,105824,0.0347034,0.120063,66932.2,3775.52,140655,5.73E-06,162585,562585,5066.19,1421.89,2.02974,762.315,5177.52,1398.54,3.52126,736.67,162585,5160.92,1393.16,0.489049,728.479,5167.86,1388.14,1.86565,724.29
92083.56695,0,92083.56695,1.78E+01,3.64E+01,4.68E+02,5.79E+00,17.8,,0.695425,0.0696684,0.36386,26.1326,3.17393,21267.5,12054.5,563008.5416,482.695,13170.1,637.163,2.76262,1439.27,1156.17,10426.2,40000,92077.8,0.0168524,0.115669,76808,3393.51,138797,2.19E-05,148839,548839,2732.35,692.673,2.33808,396.819,2791.9,680.805,3.44536,384.454,148839,2787.7,675.899,1.23164,377.304,2786.74,674.096,1.94167,376.137
113562.354,15336.02208,128898.3761,3.72E+01,4.10E+01,4.55E+02,7.16E+01,32.77,,8.40E-05,0.151926,1.36333,32.2505,3.45496,47644.5,49765.8,1832196.414,675.968,42162.3,2770.62,3.14388,480.329,2381.38,20897.9,40000,128946,0.0600029,1.05208,92851.7,2332.41,170664,1.00E-06,185707,585707,5873.72,2473.83,1.24728,1610.9,6093.57,2418.59,3.52883,1548.92,185707,6046.66,2411.85,0.32507,1539.96,6077.04,2400.12,2.30106,1528.5
113562.354,34749.90244,148312.2564,2.27E+01,1.87E+01,6.71E+02,1.08E+00,17.38,,0.167509,0.104853,0.515339,46.1444,3.7921,38294.7,32408.3,806176.0128,777.396,18629.2,1141.52,2.94763,2645.75,1911.8,16951.7,40000,148294,0.0284413,0.064461,66622.6,3529.67,132833,4.35E-06,205055,605055,4106.88,1164.76,2.56911,646.145,4200.38,1145.48,3.79667,624.665,205055,4192.88,1141.25,0.800443,617.351,4194.11,1137.65,2.03528,614.555
98849.90934,0,98849.90934,2.38E+01,2.63E+01,5.94E+02,1.13E+01,23.8,,0.217087,0.109169,0.384254,32.5791,3.01618,29683.3,22942.9,800261.0086,518.171,18581.9,1043.76,2.79278,2926.07,1603.05,14312,40000,98845.2,0.0294214,0.0660923,66292.1,3768.81,144320,5.42E-06,155606,555606,4266.99,1208.8,1.88475,691.001,4375.77,1186.43,3.59546,666.927,155606,4364.43,1181.57,0.506664,659.175,4366.78,1176.86,2.03417,655.504
113562.354,29060.39689,142622.7509,3.73E+01,4.72E+01,4.80E+02,6.92E+01,29.7,,0.13475,0.144948,2.34741,37.6069,3.90925,49201.4,51765.4,1856339.222,747.9,42727.9,2797.1,3.15319,283.284,2430.05,21302.2,40000,142668,0.0573761,1.98347,93361.9,2320.41,161909,1.63E-06,199429,599429,5603.98,2365.53,1.41652,1542.27,5810.21,2312.81,3.51636,1483.3,199429,5769.76,2305.66,0.396798,1473.88,5797.91,2295.04,2.25507,1463.65
113562.354,70341.97476,183904.3288,2.33E+01,4.22E+01,5.30E+02,1.83E+01,14.39,,0.241028,0.0964924,0.485723,48.9321,4.53354,42164.2,36450.3,1005715.047,964.063,23273.7,1390.53,3.09263,1121.28,2030.18,17954.2,40000,183902,0.027885,0.0192279,81067.5,3418.45,129557,4.62E-06,240663,640663,3757.48,1146.64,2.57612,705.38,3867.4,1123.89,4.10582,680.726,240663,3862.31,1119.22,1.10194,672.984,3859.7,1115.4,2.75534,670.402
113562.354,9740.43308,123302.7871,3.49E+01,2.67E+01,7.22E+02,3.52E+01,32.14,,1.47E-06,0.166769,0.536418,42.3922,3.57974,50596.7,55142.6,1443646.775,646.437,33224.5,2179.6,3.08316,1983.76,2510.27,21966.8,40000,123313,0.055601,0.117597,80333.4,3175.65,155620,1.00E-06,180074,580074,6500.02,2284.24,1.5281,1374.95,6692.41,2239.44,3.80048,1324.78,180074,6648.54,2233.87,0.29698,1316.38,6670.76,2224.04,2.2551,1307.13
113562.354,3919.938376,117482.2924,1.65E+01,1.63E+01,7.47E+02,0.00E+00,15.95,,0.225787,0.100847,0.446592,41.5705,3.49145,32903.8,24061.5,842408.1661,615.786,19501.8,1157.48,2.89684,1476.69,1642.39,14650.3,40000,117466,0.0345164,0.04579,80784.4,2742.05,111323,5.16E-06,174227,574227,3958.3,1412.29,2.24376,757.014,4043.27,1390.66,3.65307,732.909,174227,4033.45,1385.24,0.577435,724.516,4033.86,1380.66,2.08673,720.919
113562.354,12501.27022,126063.6242,3.56E+01,4.23E+01,6.37E+02,4.67E+01,32.07,,0.149788,0.129059,9.96146,39.1471,3.72341,41176.6,37431.2,1594361.132,660.994,36722.2,2378.03,3.03456,3.3587,2057.95,18188.6,40000,126090,0.055196,9.5841,96265.8,2105.08,135915,1.89E-06,182851,582851,5009.95,2270.81,1.58259,1398.99,5178.15,2224.98,3.44503,1347.43,182851,5137.61,2217.63,0.372106,1337.74,5162.37,2207.84,2.11315,1328.36
82359.68599,0,82359.68599,2.76E+01,4.49E+01,7.22E+02,8.32E+00,27.6,,0.456454,0.119248,0.454221,38.9052,3.59209,30599.3,22202.3,800939.9741,431.711,18654.7,987.611,2.91996,1598.74,1576.5,14083.3,40000,82352.2,0.0304743,0.0701165,80168.4,3729.7,141696,1.32E-05,139113,539113,4676.19,1251.68,1.80935,682.559,4779.77,1230,3.43095,659.694,139113,4769.02,1223.49,0.521049,650.641,4769.92,1218.97,1.98008,647.214
106955.3453,0,106955.3453,1.93E+01,4.40E+01,5.25E+02,5.51E+00,19.3,,0.96524,0.0915202,0.372371,28.9949,3.71125,28801,19257.5,777430.6254,560.639,18195.8,869.966,2.94793,763.545,1466.43,13132.2,40000,106946,0.0235089,0.0923108,87901.5,3573.57,138165,2.74E-05,163707,563707,3593.12,965.193,2.4089,529.72,3668.4,949.582,3.34714,513.009,163707,3662.21,942.563,1.21962,503.89,3660.81,940.356,1.94292,502.293
113562.354,17971.84354,131534.1975,2.93E+01,1.57E+01,7.33E+02,1.58E+01,25.3,,0.00467842,0.14499,0.590694,44.7843,3.64256,46018.8,47176.3,1134596.163,689.497,26130.3,1694.62,2.98903,2696.89,2316.96,20361.3,40000,131527,0.0428876,0.146135,72509.2,3762.95,141011,1.00E-06,188288,588288,5664.97,1759.88,1.92725,1017.39,5815.68,1727.12,3.78056,980.89,188288,5784.31,1722.42,0.404274,973.123,5799.6,1715.5,2.0314,966.937
96869.62524,0,96869.62524,3.70E+01,2.19E+01,6.85E+02,3.92E+01,37,,0.000100084,0.11916,14.0611,37.2457,3.33261,32604.2,25554.2,1308042.469,507.932,30095.8,1982.73,2.91225,63.1157,1693.53,15089.3,40000,96891.9,0.05243,13.7037,94506.1,2035.32,131178,1.00E-06,153653,553653,4630.55,2156.15,1.33148,1308.34,4786.94,2113.73,3.44515,1260.82,153653,4740.6,2107.55,0.272773,1252.31,4766.42,2097.2,2.10049,1242.37
103718.2079,0,103718.2079,1.82E+01,2.79E+01,6.22E+02,0.00E+00,18.2,,0.379876,0.0890735,0.38655,33.7959,3.15456,26779,18072.1,651608.0141,543.643,15154.8,825.283,2.7709,2560.6,1419.84,12728.3,40000,103704,0.0244769,0.0594225,66943.4,3294.76,130043,1.14E-05,160465,560465,3498,1002.43,2.32589,537.034,3569.21,987.116,3.54116,520.47,160465,3563.58,982.089,0.793264,512.694,3562.94,979.076,1.90556,510.547
