WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,63946.579,177508.933,3.88E+01,3.98E+01,6.66E+02,5.39E+01,24.82,,1.00E-06,0.13217,5.40524,51.4254,4.40222,53813.2,57963.4,1669575.39,930.694,38245.3,2699.49,3.16254,168.073,2575.51,22505.6,40000,177537,0.0539963,4.90566,93732.4,2210.86,136442,1.00E-06,234298,634298,5111.4,2219.78,1.88835,1432.66,5294.6,2173.64,3.83733,1380.36,234298,5259.92,2168.96,0.446697,1372.76,5286.82,2159.85,2.17649,1364.06
113562.354,34781.15709,148343.5111,3.77E+01,4.03E+01,5.25E+02,6.56E+01,28.86,,1.00E-06,0.144007,2.58468,40.8659,3.84895,50422.2,53643.3,1768629.895,777.868,40617.9,2756.11,3.15785,370.524,2474.95,21674.5,40000,148384,0.0572498,2.1883,92715.6,2296.39,158988,1.00E-06,205145,605145,5564.92,2357.88,1.47577,1536.17,5771.31,2306.36,3.64667,1478.19,205145,5730.37,2300.6,0.367965,1469.91,5760.29,2289.99,2.23392,1459.63
113562.354,7863.575393,121425.9294,1.19E+01,3.04E+01,6.46E+02,0.00E+00,11.13,,0.335146,0.0741429,0.385911,38.2748,3.40973,26674.2,16273,718629.9133,636.475,16674.4,949.333,2.82608,828.665,1346.2,12088.1,40000,121412,0.0272127,0.0254938,82673.5,2232.99,97624.7,7.47E-06,178173,578173,2914.34,1113.49,2.48343,604.849,2973.6,1097,3.75125,586.597,178173,2967.79,1091.92,0.839075,578.532,2965.71,1088.51,2.27084,576.232
113562.354,72905.03865,186467.3927,1.44E+01,3.90E+01,5.37E+02,0.00E+00,8.77,,0.476271,0.064442,0.505291,49.2502,4.92737,32389.9,20431.3,683887.1945,977.43,15764.5,1007.2,3.06291,540.409,1511.21,13519.8,40000,186452,0.0181535,0.0392405,78399.1,2640.2,106936,1.19E-05,243213,643213,2532.12,743.416,3.42265,416.304,2582.07,732.061,3.96653,403.577,243213,2578.72,727.716,1.98991,396.992,2577.68,726.142,2.54262,395.8
113562.354,29172.35248,142734.7065,2.99E+01,4.30E+01,5.45E+02,3.81E+01,23.79,,0.291055,0.0919218,11.6286,39.9628,3.89231,32705,25577.5,1346913.254,748.362,31094.5,1937.3,2.86825,0.125866,1694.32,15096,40000,142756,0.0414903,11.2478,94530,2162.94,104397,3.45E-06,199517,599517,3559.58,1707.8,1.93839,1071.17,3686.14,1673.35,3.56748,1032.7,199517,3661.73,1666.36,0.624931,1023.04,3676.87,1659.61,2.0794,1016.89
83017.86717,0,83017.86717,3.62E+01,2.10E+01,7.16E+02,2.93E+01,36.2,,7.10E-05,0.0931448,18.7859,38.6793,3.36045,24503.5,15999.6,1048714.836,435.284,24157.8,1560.96,2.72732,0.366558,1334.67,11987.7,40000,83033.8,0.0431203,18.4169,92037.6,1922.05,108478,1.00E-06,139795,539795,3624.04,1773.63,1.38315,1062.94,3746.03,1739.22,3.42647,1024.86,139795,3705.9,1733.63,0.289108,1016.86,3725.79,1724.81,2.02626,1008.65
92090.74635,0,92090.74635,3.77E+01,2.96E+01,5.17E+02,5.39E+01,37.7,,1.00E-06,0.125356,8.58381,29.0641,3.00733,32376.8,26282.1,1397752.28,482.956,32189.6,2088.98,2.94065,387.355,1717.95,15298.5,40000,92127.5,0.0524044,8.30778,91705.2,2252.24,156136,1.00E-06,148888,548888,4851.11,2160.67,1.10074,1374.28,5034.82,2113.92,3.41901,1322.12,148888,4985.04,2107.65,0.26635,1313.68,5014.25,2096.18,2.2585,1302.59
113562.354,79781.14995,193343.504,2.46E+01,3.75E+01,6.39E+02,1.07E+01,14.45,,0.0577384,0.101417,0.547517,53.1773,4.52591,45595.1,41864.7,949139.618,1013.5,21877.5,1399.27,3.08263,1773.51,2179.33,19209.9,40000,193332,0.0288932,0.0339753,73762.5,3382.04,127165,1.21E-06,250093,650093,3956.38,1185.29,2.77114,707.898,4063.32,1163.13,4.22308,683.43,250093,4057.4,1159.54,0.973421,676.485,4056.69,1155.73,2.45301,673.67
113562.354,57375.62793,170937.9819,1.51E+01,2.46E+01,6.11E+02,0.00E+00,10.03,,0.171106,0.0729485,0.495875,48.7797,4.09969,32616,22172.8,690042.3709,896.018,15903.9,1018.75,2.95869,1451.1,1575.43,14074.1,40000,170922,0.0225228,0.030824,72081.3,2631.43,107200,3.98E-06,227683,627683,2861.37,921.592,3.00244,518.751,2923.01,907.098,4.0699,502.534,227683,2919.23,903.535,1.23515,495.887,2917.94,900.913,2.34808,494.073
113562.354,18446.34449,132008.6985,1.89E+01,4.10E+01,5.98E+02,0.00E+00,16.26,,0.730669,0.0921266,0.440244,39.0503,4.0564,32979.2,23694.1,784220.1989,691.938,18261.4,970.874,2.97976,1329.66,1629.57,14540.1,40000,131992,0.0245951,0.0620253,80057.7,3374.49,129718,2.06E-05,188753,588753,3619.36,1007.72,2.72681,541.397,3691.41,992.43,3.49073,524.588,188753,3686.33,986.118,1.25052,515.953,3685.06,983.805,2.01466,514.221
113562.354,37392.39311,150954.7471,3.47E+01,1.84E+01,7.01E+02,3.68E+01,26.1,,1.00E-06,0.151711,0.576138,48.188,3.92481,53388.4,59712.3,1424936.996,791.399,32766,2179.26,3.10772,1861.18,2615.21,22832.7,40000,150965,0.0509582,0.102699,80288.3,3162,148828,1.00E-06,207726,607726,5901.16,2093.43,1.76405,1297.39,6086.67,2051.26,3.96926,1250.06,207726,6051.26,2046.88,0.368824,1242.51,6068.45,2038.33,2.27652,1234.62
113562.354,30152.68855,143715.0426,1.96E+01,2.29E+01,6.55E+02,0.00E+00,15.49,,0.221127,0.094837,0.479712,44.5624,3.72863,34830.2,26957.9,760156.7416,753.299,17585.6,1056.54,2.92185,2314.44,1740.33,15490.1,40000,143698,0.0269576,0.0477538,68994.2,3260.84,125825,5.73E-06,200459,600459,3718.09,1103.61,2.61491,606.858,3799.69,1086,3.78051,587.258,200459,3793.83,1081.61,0.870292,579.842,3793.48,1078.3,2.08354,577.375
84183.1184,0,84183.1184,3.20E+01,4.62E+01,6.04E+02,2.86E+01,32,,0.493269,0.0751797,19.2966,33.0625,3.47846,20472,12378.1,1053368.631,441.398,24505.8,1327.09,2.5765,0.0439754,1171.79,10563.4,40000,84200,0.0361547,18.9859,90792.5,1949.06,91276.6,6.59E-06,140961,540961,2926.8,1489.73,1.60386,901.496,3025.43,1460.69,3.30208,869.709,140961,2997.73,1452.47,0.514277,859.145,3007.19,1446.19,2.02031,853.715
104536.7936,0,104536.7936,1.33E+01,3.13E+01,4.63E+02,0.00E+00,13.3,,0.957408,0.0561016,0.496729,25.8185,3.51055,19162.1,10298.9,502269.897,547.952,11703.6,614.104,2.6255,2318.23,1067.6,9646.78,40000,104526,0.014415,0.254511,63789.4,2977.18,125550,3.34E-05,161287,561287,2207.32,590.276,2.90919,322.601,2247.69,581.933,3.37771,313.367,161287,2244.64,577.736,1.5958,307.274,2244.06,576.599,1.89722,306.378
113562.354,46528.66612,160091.0201,2.73E+01,2.42E+01,4.74E+02,3.73E+01,19.37,,1.70E-06,0.0786597,9.73496,41.5834,3.70045,30790,23035.4,1142353.439,839.349,26193.8,1821.36,2.84613,1.15154,1606.34,14340.3,40000,160112,0.0356006,9.33951,93586,2279.98,99015.8,1.00E-06,216873,616873,3027.89,1464.92,2.0305,954.006,3150.85,1433.88,3.90638,919.259,216873,3129.2,1430.37,0.619342,912.614,3146.39,1424.02,2.09969,906.863
107090.3675,0,107090.3675,3.40E+01,4.12E+01,5.63E+02,4.67E+01,34,,0.223651,0.118317,11.3979,31.1893,3.32032,33884.1,27784.2,1481084.683,561.547,34199.5,2122.73,2.93003,0.685366,1767.33,15721,40000,107119,0.0514048,11.1011,95218,2145.38,136920,2.77E-06,163880,563880,4590.47,2117.32,1.43557,1308.93,4751.2,2073.65,3.35989,1260.13,163880,4710.13,2065.85,0.365515,1250.11,4732.69,2056.19,2.13188,1240.96
85733.54816,0,85733.54816,2.48E+01,3.76E+01,5.27E+02,1.77E+01,24.8,,0.307346,0.101336,0.330331,29.4879,3.01362,26418.7,18336.6,794576.1863,449.455,18508.4,977.845,2.82526,1755.15,1430.36,12819.6,40000,85736.9,0.0272614,0.0466197,78401.1,3738.36,146587,7.11E-06,142498,542498,3953.53,1123.24,1.68279,668.812,4062.99,1100.51,3.57413,644.826,142498,4053.54,1095.24,0.513769,636.789,4053.45,1090.46,2.22384,633.263
113562.354,74978.57323,188540.9272,2.87E+01,3.19E+01,5.14E+02,3.76E+01,17.29,,1.02E-06,0.115262,0.544767,48.6306,4.18226,47901.7,49877.7,1232782.542,988.451,28342.5,1890.35,3.04632,1925.07,2384.13,20920.7,40000,188555,0.0370429,0.0726922,76524.8,3531.84,135704,1.00E-06,245316,645316,4463.04,1523.84,2.11641,994.691,4623.11,1490.48,4.29219,957.777,245316,4602.9,1487.75,0.637975,951.518,4610.46,1481.72,2.35003,946.323
113562.354,28841.15734,142403.5113,3.44E+01,3.49E+01,6.20E+02,4.46E+01,27.43,,1.00E-06,0.117615,9.18426,42.9078,3.73464,40965,36993.8,1457325.579,746.642,33456.3,2283.26,3.02193,13.299,2045.61,18084.5,40000,142428,0.0506444,8.77069,95388.4,2162.02,128499,1.00E-06,199189,599189,4554.05,2082.22,1.70577,1308.96,4716.51,2039.91,3.66095,1261.13,199189,4679.92,2034.79,0.385771,1253.25,4704.62,2025.78,2.102,1244.67
113562.354,62284.99846,175847.3525,2.08E+01,3.80E+01,5.97E+02,2.92E+00,13.43,,0.306365,0.0884409,0.50805,49.1733,4.41662,38369.5,30287.2,796929.9959,921.755,18417.7,1126.27,3.03906,1698.75,1846.85,16399.4,40000,175832,0.0235954,0.0349355,72704,3322.76,126423,7.60E-06,232593,632593,3463.36,967.246,2.95317,550.549,3542.88,950.956,3.94751,532.57,232593,3539.01,946.454,1.32014,525.248,3537.64,943.814,2.36276,523.361
113562.354,19243.67886,132806.0329,1.18E+01,2.13E+01,6.98E+02,0.00E+00,10.09,,0.237162,0.0766673,0.440257,44.0388,3.67147,29316.7,18461.1,766338.8304,696.128,17734.1,1059.65,2.89265,500.408,1435.29,12862.3,40000,132792,0.0295019,0.024115,85862.8,2028.01,90733.8,4.86E-06,189553,589553,3011.9,1206.77,2.52472,659.61,3074.72,1188.63,3.85388,639.345,189553,3068.65,1183.88,0.776848,631.452,3066.69,1180.07,2.35337,628.816
113562.354,11894.43871,125456.7927,2.18E+01,1.76E+01,6.35E+02,2.06E+00,19.73,,0.26686,0.1065,0.44034,38.6626,3.39058,34302.3,27799.3,789653.4724,657.594,18313.1,1052.42,2.87645,2832.76,1767.82,15725.2,40000,125441,0.028583,0.062336,66300.2,3639.32,137535,7.28E-06,182202,582202,4173.31,1171.16,2.35716,642.212,4266.99,1151.95,3.63857,621.051,182202,4259.39,1147.01,0.729984,613.181,4260.01,1143.32,1.98477,610.356
113562.354,4648.150844,118210.5048,3.76E+01,1.63E+01,4.99E+02,6.81E+01,36.12,,1.00E-06,0.158096,1.6983,30.2212,3.10251,46466.9,48226.3,1743813.463,619.924,40098.5,2666.91,3.11773,924.418,2343.28,20580.7,40000,118255,0.0627027,1.4066,90195.8,2293.33,173770,1.00E-06,175016,575016,6116.98,2582.92,1.14903,1666.97,6341.29,2527.13,3.50324,1604.02,175016,6290.05,2520.66,0.269639,1595.29,6323.83,2508.11,2.31144,1582.92
113562.354,13841.99461,127404.3486,2.82E+01,4.88E+01,6.35E+02,2.28E+01,25.14,,0.497503,0.141846,0.431534,39.8463,3.98263,45297.2,43952.3,1285476.887,667.888,29885.9,1639.23,3.08032,1318.4,2234.36,19671.1,40000,127405,0.0414904,0.0414301,87274.9,3834.41,141557,1.01E-05,184166,584166,5544.05,1706.51,1.93174,998.786,5690.95,1673.73,3.60137,963.091,184166,5674.98,1665.56,0.593566,952.32,5673.85,1659.62,2.39483,947.51
113242.8309,0,113242.8309,3.32E+01,4.89E+01,6.16E+02,4.10E+01,33.2,,0.52309,0.116074,13.679,33.7594,3.70357,34701.9,28517.8,1540712.623,593.769,35715.1,2069.45,2.91423,0.179859,1790.98,15923,40000,113266,0.0515819,13.357,95498.6,2051.31,123502,6.64E-06,170027,570027,4518.72,2122.98,1.62939,1281.03,4661.19,2081.89,3.32282,1235.24,170027,4626.39,2071.61,0.490946,1222.75,4642.97,2063.28,2.07338,1214.99
113562.354,46085.33673,159647.6907,2.88E+01,3.03E+01,4.84E+02,4.11E+01,20.49,,1.22E-06,0.0863061,9.21726,41.853,3.71084,33226.6,26258.9,1218792.616,837.039,27943.3,1946.46,2.89347,3.39269,1717.18,15291.9,40000,159672,0.0384731,8.81813,94103.2,2307.07,107159,1.00E-06,216433,616433,3323.43,1583.2,1.93941,1032.73,3458.19,1549.45,3.87394,994.851,216433,3433.16,1545.85,0.561216,988.158,3452.24,1538.92,2.10804,981.798
113562.354,42325.48196,155887.836,2.57E+01,2.54E+01,5.74E+02,2.13E+01,18.72,,0.00342265,0.113793,0.496541,44.4161,3.72714,41372.7,38901.8,1034860.287,817.205,23871.8,1507.19,2.96593,2370.44,2098.93,18534.1,40000,155888,0.0340046,0.0639913,71872.7,3650.5,137321,1.00E-06,212649,612649,4427.42,1397.14,2.14589,854.899,4561.99,1369.06,4.03217,823.899,212649,4547.09,1365.52,0.584309,817.007,4551.73,1360.19,2.22161,812.59
113562.354,62347.00785,175909.3619,2.01E+01,3.79E+01,7.15E+02,0.00E+00,12.98,,0.204667,0.0942168,0.54547,52.9575,4.45225,41124.5,33355.4,850242.9166,922.06,19616.5,1234.92,3.06637,1377.85,1940.15,17192.2,40000,175890,0.0280214,0.0347878,77160.7,2984.84,115930,4.74E-06,232651,632651,3693.65,1147.11,2.92537,640.918,3775.14,1128.58,3.97784,620.138,232651,3769.81,1124.14,1.06281,612.63,3768.67,1120.86,2.33208,610.228
113562.354,45277.89565,158840.2497,1.86E+01,3.83E+01,5.96E+02,0.00E+00,13.3,,0.475507,0.084323,0.484673,45.8107,4.29743,34721.2,25241.7,752268.5742,832.593,17427.4,1021.29,3.00648,1481.07,1682.95,14998.5,40000,158823,0.022761,0.0438701,75146.1,3199.76,123712,1.26E-05,215584,615584,3309.18,932.36,2.96201,514.017,3378.15,917.779,3.7537,497.843,215584,3374.16,912.723,1.37871,490.223,3372.92,910.44,2.21612,488.551
113562.354,93662.12369,207224.4777,2.34E+01,1.98E+01,5.50E+02,1.65E+01,12.82,,2.19E-06,0.0914004,0.536596,52.5193,4.43949,43103,38664.9,903147.667,1086.3,20774.8,1374.06,3.03847,2034.06,2092.38,18478.9,40000,207220,0.026631,0.0322768,68906.6,3325.56,126311,1.00E-06,263981,663981,3553.53,1093.11,2.74064,683.084,3661.63,1071.35,4.50035,659.17,263981,3656.41,1068.96,1.01933,653.15,3656.02,1065.24,2.51882,650.414
92679.64614,0,92679.64614,2.46E+01,3.66E+01,7.45E+02,0.00E+00,24.6,,0.351379,0.114494,0.503872,39.7991,3.45796,31078.4,23182.3,718960.8535,485.766,16695.7,936.149,2.85989,2572.48,1611.55,14385.1,40000,92663.5,0.0291044,0.109675,69053.6,3653.67,138583,1.14E-05,149425,549425,4496.61,1192.37,2.08065,624.561,4586.77,1173.75,3.44193,604.591,149425,4576.73,1168.13,0.58809,596.314,4579.75,1164.18,1.79513,593.24
113562.354,81146.47225,194708.8263,3.55E+01,3.11E+01,5.11E+02,6.00E+01,20.71,,1.00E-06,0.117901,3.4291,49.3116,4.27536,50891.6,53916.3,1538158.806,1020.9,35176.8,2545.12,3.12903,405.862,2481.42,21728,40000,194744,0.0475288,2.9522,89767.5,2395.18,138568,1.00E-06,251505,651505,4537.1,1955.28,1.84653,1320.22,4719.76,1912.55,4.00789,1271.94,251505,4690.69,1909.4,0.520121,1265.58,4716.05,1901.15,2.2191,1257.8
113562.354,93821.92984,207384.2838,1.29E+01,3.97E+01,5.13E+02,0.00E+00,7.06,,0.365839,0.0577499,0.522491,51.9579,5.38267,32516.8,19548.4,658429.76,1087.08,15110.1,1037.28,3.11186,191.697,1477.65,13229.4,40000,207370,0.0163192,0.0350878,78048.1,2389.58,98731.2,8.88E-06,264131,664131,2270.63,668.213,3.66592,377.976,2313.87,658.041,4.15407,366.571,264131,2310.91,654.121,2.37743,360.602,2310,652.768,2.83663,359.551
113562.354,56164.04885,169726.4029,1.98E+01,4.25E+01,7.28E+02,0.00E+00,13.25,,0.361459,0.0964133,0.535281,52.5612,4.60842,41371.7,33165.3,902027.1354,889.647,20859,1262.38,3.09609,943.947,1934.49,17144.2,40000,169707,0.0291196,0.0293228,82576.4,2939.49,114612,8.32E-06,226468,626468,3783.42,1192.48,2.90288,659.636,3864.07,1173.56,3.85784,638.521,226468,3858.37,1168.06,1.12822,630.178,3856.53,1164.79,2.39671,627.818
94743.602,0,94743.602,2.66E+01,3.66E+01,5.30E+02,2.42E+01,26.6,,0.230405,0.118921,0.357295,29.6364,3.03595,31192.5,24967.1,976915.1828,496.709,22681.1,1276.84,2.86584,2039.38,1673.59,14918.3,40000,94751.1,0.0337793,0.0690838,77971.3,3878.74,148495,4.71E-06,151512,551512,4634.92,1391.75,1.59136,836.608,4770.06,1362.88,3.58685,805.539,151512,4751.71,1357.33,0.431211,797.262,4756.84,1351.17,2.21666,792.196
113562.354,67644.73547,181207.0895,2.97E+01,3.34E+01,7.15E+02,1.91E+01,18.61,,1.26E-06,0.126284,0.616626,53.5248,4.29531,51675.6,55139.6,1148503.722,949.902,26402.8,1763.19,3.07162,2217.17,2510.2,21966.2,40000,181201,0.0383203,0.0918773,73841.3,3539.38,132454,1.00E-06,237962,637962,4918.89,1572.27,2.37475,954.908,5062.56,1541.73,4.15822,920.674,237962,5042.89,1538.45,0.596051,913.901,5051.35,1532.81,2.20042,909.06
113562.354,81072.99975,194635.3538,2.32E+01,3.42E+01,7.50E+02,0.00E+00,13.54,,0.00298836,0.100038,0.608423,56.2812,4.5091,45893.1,41298.4,853319.8932,1020.21,19609.2,1317.68,3.07537,1960.15,2164.18,19082.7,40000,194614,0.0287738,0.0619301,70916.3,3162.13,120086,1.00E-06,251375,651375,3916.07,1177.34,3.00665,669.229,4007.1,1157.67,4.23752,647.01,251375,3999.97,1154.45,0.973944,640.339,4001.54,1150.95,2.23433,637.626
85354.1457,0,85354.1457,1.57E+01,2.23E+01,5.38E+02,0.00E+00,15.7,,0.626996,0.0585729,0.496659,29.4252,3.17068,18013.2,9411.5,436116.8583,447.395,10165.9,529.462,2.58261,2648.73,1020.02,9226.76,40000,85343.9,0.0142875,0.216114,59291.8,2974.83,126732,2.49E-05,142105,542105,2304.23,585.479,2.5527,321.045,2346.01,576.827,3.42418,312.024,142105,2343.24,572.948,1.25484,305.936,2342.92,571.502,1.79465,304.985
113431.4083,0,113431.4083,2.18E+01,1.99E+01,6.91E+02,0.00E+00,21.8,,0.277532,0.115154,0.444963,37.2657,3.28438,34574.2,28218.8,814248.8967,594.543,18882,1086.7,2.87145,2776.77,1781.38,15841,40000,113414,0.0318549,0.0786235,68463.9,3593.38,135860,7.77E-06,170175,570175,4517.81,1304.42,2.23183,696.194,4614.39,1283.87,3.54239,673.5,170175,4603.94,1278.38,0.619758,665.169,4606.15,1274.2,1.91153,661.841
113562.354,55071.0537,168633.4077,2.89E+01,4.88E+01,6.26E+02,2.61E+01,19.46,,0.299683,0.127468,0.506233,49.2826,4.56521,50306.1,51229.7,1300700.296,884.029,30125.6,1772.87,3.13732,1161.31,2417.1,21194.7,40000,168635,0.0383624,0.029012,85969.1,3628.36,134700,5.50E-06,225396,625396,4966.81,1578.01,2.25033,964.342,5112.26,1546.18,3.90457,929.53,225396,5100.72,1539.97,0.739814,920.385,5098.74,1534.5,2.62387,916.136
113562.354,94630.14372,208192.4977,1.34E+01,3.86E+01,6.51E+02,0.00E+00,7.31,,0.139033,0.068194,0.549082,55.7007,4.94131,37060.7,24975.9,756865.6897,1091.31,17379.2,1182.23,3.11512,151.7,1673.89,14920.9,40000,208176,0.0225612,0.0228518,82007.7,2103.7,90144.6,2.86E-06,264937,664937,2678.27,923.167,3.40217,526.578,2733.09,908.667,4.35655,510.336,264937,2729.35,904.955,1.62551,503.629,2727.76,902.45,2.73944,501.948
113562.354,40782.1682,154344.5222,1.38E+01,4.20E+01,6.18E+02,0.00E+00,10.15,,0.660024,0.0736956,0.467867,45.8451,4.52991,31823.5,20246,784751.7582,809.034,18206,1039.31,3.02953,58.3649,1504.23,13459.4,40000,154329,0.0237733,0.0322845,88328.3,2459.94,102348,1.52E-05,211090,611090,2899.75,973.457,3.01109,532.475,2955,959.039,3.7238,516.413,211090,2949.49,953.183,1.47788,508.132,2947.82,950.931,2.33426,506.539
113562.354,85843.28634,199405.6403,1.94E+01,3.03E+01,5.55E+02,2.92E+00,11.05,,0.0393987,0.0771701,0.530618,51.5408,4.38481,37137,28492.5,692144.3871,1045.26,15899.3,1074.9,3.00531,2213.72,1790.17,15916.1,40000,199391,0.0203831,0.0373207,63239.3,3180.21,122226,1.00E-06,256152,656152,3017.9,834.957,3.13321,488.257,3090.17,820.514,4.33264,472.329,256152,3087.54,817.725,1.44479,466.371,3086.8,815.325,2.45135,464.67
113562.354,65622.19956,179184.5536,3.73E+01,1.73E+01,5.46E+02,6.20E+01,23.64,,1.00E-06,0.131354,2.66558,47.9264,4.10452,52989.7,58050.5,1619366.766,939.521,37077.2,2636.27,3.15519,571.756,2577.5,22522,40000,179221,0.052331,2.20053,89656.9,2345.52,148452,1.00E-06,235982,635982,5064.51,2152.71,1.69105,1435.97,5260.2,2106.24,3.8748,1383.35,235982,5226.56,2102.45,0.429172,1376.5,5254.17,2093.24,2.21796,1367.7
113562.354,4616.064156,118178.4182,2.31E+01,3.29E+01,7.20E+02,0.00E+00,22.2,,0.244964,0.12094,0.485256,40.2397,3.43747,37106,31645.6,853234.263,619.422,19762.5,1162.28,2.9076,2749.05,1888.69,16755.3,40000,118160,0.0334236,0.0882842,69066.1,3633.12,136214,6.74E-06,174921,574921,4743.87,1368.64,2.23702,732.268,4846.26,1346.83,3.56,708.1,174921,4834.12,1341.38,0.597724,699.778,4837.6,1336.94,1.91021,696.171
113562.354,72929.27501,186491.629,2.67E+01,2.91E+01,5.75E+02,2.45E+01,16.26,,1.48E-06,0.109497,0.544285,50.1251,4.1735,45890.3,45279.2,1075280.977,977.646,24748.4,1621.87,3.02865,2135.4,2268.69,19958.3,40000,186493,0.0333718,0.0577806,72503.1,3519.31,132508,1.00E-06,243254,643254,4252.43,1370.96,2.35476,862.599,4389.04,1342.73,4.28048,831.335,243254,4375.9,1339.94,0.702181,824.981,4379.86,1334.87,2.32565,820.822
99462.69769,0,99462.69769,2.33E+01,4.26E+01,7.35E+02,0.00E+00,23.3,,0.565808,0.116186,0.45582,39.4515,3.71449,33469.3,25228.3,809926.6947,521.32,18865.6,997.102,2.94795,1727.64,1682.49,14994.6,40000,99445.9,0.0307962,0.0670738,78929.7,3562.01,134915,1.73E-05,156207,556207,4566.71,1261.73,2.1873,658.344,4655.95,1242.49,3.39827,637.631,156207,4647.93,1235.51,0.723676,628.174,4647.44,1231.85,1.90246,625.411
113562.354,81699.5213,195261.8753,1.16E+01,3.08E+01,5.22E+02,0.00E+00,6.75,,0.128167,0.054982,0.500917,50.3165,4.48975,29372.3,17164.1,591084.8721,1023.54,13551.9,943.909,2.98188,974.015,1383.14,12409.5,40000,195248,0.0169463,0.0283521,69505.5,2207.1,94303.8,2.98E-06,252009,652009,2159.37,693.256,3.41534,397.312,2202.95,682.568,4.31651,385.383,252009,2200.36,679.612,1.91213,379.694,2199.28,677.85,2.67428,378.479
113562.354,59738.28634,173300.6403,1.36E+01,1.66E+01,5.92E+02,0.00E+00,8.91,,0.183477,0.0672123,0.489986,48.6411,4.14073,31135.7,20063.1,665854.3014,908.407,15338.9,990.56,2.95457,1203.44,1497.3,13399.5,40000,173286,0.0213094,0.0283957,72977.9,2441.73,101783,4.20E-06,230047,630047,2637.73,871.867,3.07123,492.264,2693.41,858.311,4.10868,477.106,230047,2689.86,854.812,1.34834,470.575,2688.49,852.378,2.4078,468.922
103728.248,0,103728.248,3.22E+01,2.89E+01,7.31E+02,2.32E+01,32.2,,4.34E-05,0.158696,0.562829,39.5136,3.37707,42566.7,42234.2,1188728.279,543.777,27380.9,1771.56,2.96088,2632.91,2189.16,19292.4,40000,103730,0.0476533,0.168689,73513.5,3712.37,149908,1.00E-06,160491,560491,6200.76,1957.73,1.53272,1134.7,6368.93,1920.36,3.66876,1093.41,160491,6324.94,1914.86,0.300381,1085.17,6347.84,1906.13,2.07817,1077.13
93857.59711,0,93857.59711,2.94E+01,3.84E+01,5.52E+02,2.95E+01,29.4,,0.307724,0.0743605,17.3994,30.4644,3.1848,21235.8,13227.2,1044623.754,492.116,24215.6,1402.83,2.59728,0.0758771,1211.86,10914.8,40000,93875,0.0358648,17.1146,92495.1,2032.09,93972.8,3.93E-06,150636,550636,2885.89,1477.5,1.65668,908.153,2989.73,1447.96,3.38507,875.582,150636,2962.39,1441.16,0.488939,866.281,2974.42,1434.59,2.02083,860.497
110229.8468,0,110229.8468,1.49E+01,3.01E+01,5.75E+02,0.00E+00,14.9,,0.466379,0.0770927,0.348466,31.5588,3.15448,24964.1,15741.8,641940.9416,577.783,14944.2,798.807,2.7497,2091.97,1323.71,11892.2,40000,110217,0.0228435,0.0477905,70474.3,2984.87,121414,1.31E-05,166978,566978,3029.31,935.356,2.48696,505.511,3090.12,921.423,3.57417,490.321,166978,3085.07,916.329,0.977123,482.545,3083.71,913.74,1.98835,480.767
113562.354,79398.96529,192961.3193,1.54E+01,3.76E+01,5.30E+02,0.00E+00,9.06,,0.367722,0.0656519,0.514661,50.0736,4.88547,33293.1,21720.2,668503.1272,1011.47,15385.3,1009.12,3.05862,946.677,1558.98,13932.3,40000,192946,0.0176923,0.0402813,73940.6,2789.88,111093,9.42E-06,249707,649707,2577.42,724.552,3.43984,408.556,2629.75,713.271,4.04357,395.944,249707,2627.02,709.278,2.00574,389.639,2626.08,707.691,2.57364,388.438
113562.354,61774.43058,175336.7846,3.02E+01,2.45E+01,6.17E+02,3.13E+01,19.56,,1.00E-06,0.127086,0.58006,49.5906,4.08828,49917.8,53481,1241113.54,919.194,28528.6,1908.56,3.0522,2181.28,2471.1,21642.6,40000,175343,0.0402493,0.0949797,75571,3533.66,137263,1.00E-06,232104,632104,4936.15,1653.97,2.10598,1042.69,5097.44,1619.66,4.15399,1004.42,232104,5072.53,1616.46,0.536205,997.761,5083.43,1609.97,2.2459,992.057
113562.354,43596.97441,157159.3284,1.37E+01,3.48E+01,5.66E+02,0.00E+00,9.9,,0.42274,0.0677263,0.456253,44.5165,4.13752,29459.4,18368.3,675657.4035,823.794,15634.2,935.672,2.94764,933.074,1431.61,12830.5,40000,157145,0.0207544,0.0338609,77383.9,2590.15,106959,1.03E-05,213906,613906,2660.91,849.604,3.02303,471.943,2714.5,836.758,3.8567,457.629,213906,2710.44,832.289,1.46241,450.525,2709.05,830.175,2.31539,449.055
113562.354,27234.99313,140797.3471,2.77E+01,4.32E+01,7.35E+02,1.04E+01,22.34,,0.32423,0.134992,0.513714,47.3074,4.15409,46645,45417.7,1126845.412,738.031,26117.5,1517.34,3.06734,1867.75,2272.25,19988,40000,140785,0.0384877,0.0486696,79298.7,3699.51,136477,7.36E-06,197546,597546,5282.69,1579.43,2.23565,894.27,5411.74,1551.23,3.66595,863.164,197546,5399.12,1544.68,0.63808,853.792,5399.67,1539.51,2.22428,849.602
113562.354,72219.69377,185782.0478,3.40E+01,3.03E+01,4.73E+02,5.92E+01,20.78,,1.00E-06,0.113207,3.87248,46.7445,4.11669,47099.1,47567,1498155.256,974.105,34280.1,2460.77,3.09469,332.83,2326.79,20443.2,40000,185818,0.0460363,3.42149,90170,2420.27,138228,1.00E-06,242579,642579,4353.65,1894.78,1.78493,1279.31,4532.32,1852.88,3.9596,1232.08,242579,4503.27,1849.66,0.516921,1225.71,4528.27,1841.45,2.2063,1217.97
113562.354,16548.2085,130110.5625,3.66E+01,3.53E+01,4.91E+02,6.57E+01,31.95,,1.00E-06,0.145805,2.60743,34.1805,3.38219,46164.7,47043.8,1718088.129,682.296,39489.8,2644.72,3.11802,536.886,2313.62,20333.4,40000,130153,0.0583002,2.27738,92202.2,2308.33,165605,1.00E-06,186914,586914,5635.32,2401.87,1.30404,1557.27,5845.96,2349.37,3.5578,1498.14,186914,5800.58,2343.37,0.31785,1489.75,5832.21,2332.01,2.25228,1478.66
113562.354,66845.56462,180407.9186,3.56E+01,3.61E+01,6.89E+02,4.10E+01,22.41,,1.00E-06,0.110713,8.78131,52.4904,4.36396,46427,44267.9,1441269.112,945.841,32993.5,2352.29,3.07223,5.24328,2242.57,19739.8,40000,180426,0.0475411,8.27394,94993.9,2143.28,112851,1.00E-06,237187,637187,4284.34,1952.52,2.10501,1241.25,4436,1913.43,3.91152,1196.8,237187,4406.27,1909.4,0.506558,1189.64,4428.51,1901.64,2.11814,1182.37
113562.354,43094.83229,156657.1863,2.11E+01,2.29E+01,6.88E+02,0.00E+00,15.3,,0.141281,0.0987335,0.526919,48.5333,3.93417,38306.7,31421.3,793744.5545,821.138,18320.3,1145.55,2.96898,2300.02,1881.84,16697.1,40000,156638,0.0280166,0.0550617,68950.6,3279.09,125336,3.54E-06,213399,613399,3868.56,1146.79,2.68775,636.245,3955.44,1128.14,3.87858,615.356,213399,3948.76,1124.14,0.854456,608.201,3949.34,1120.66,2.09436,605.541
113562.354,71282.10114,184844.4551,2.37E+01,1.65E+01,7.20E+02,0.00E+00,14.56,,0.00854413,0.101246,0.598047,54.0867,4.29575,44131.3,39537.7,821288.5101,968.891,18883.6,1257.74,3.03803,2343.16,2116.43,18681.3,40000,184823,0.0279991,0.0713366,67309.9,3333.01,125440,1.00E-06,241584,641584,3963.12,1145.82,2.90989,648.492,4055.17,1126.62,4.15464,626.868,241584,4047.74,1123.42,0.93256,620.26,4049.85,1119.97,2.15339,617.561
81786.28064,0,81786.28064,2.57E+01,2.64E+01,5.64E+02,1.61E+01,25.7,,0.15612,0.101225,0.375718,31.1316,2.91551,25067.2,17637.8,735845.0793,428.755,17084.3,961.619,2.72183,2923.94,1402.4,12576.9,40000,81788.4,0.0268758,0.0733635,65036.7,3743.5,147586,3.75E-06,138549,538549,3948.48,1106.86,1.63742,657.43,4057.97,1084.41,3.59819,633.721,138549,4044.98,1080.12,0.435252,626.577,4049,1075.03,2.07641,622.614
113562.354,64875.27412,178437.6281,3.43E+01,2.55E+01,6.56E+02,4.04E+01,21.83,,1.00E-06,0.138522,0.591201,51.4602,4.2104,55357.2,63107,1414774.737,935.486,32507.1,2188.94,3.12413,1729.46,2690.74,23453.4,40000,178451,0.0469709,0.0883713,80233.7,3151.52,143332,1.00E-06,235212,635212,5375.05,1929.98,1.9682,1234.06,5556.43,1889.86,4.16839,1189.02,235212,5527.56,1886.45,0.463844,1182.17,5540.86,1878.84,2.33485,1175.3
113562.354,90059.27735,203621.6314,3.34E+01,4.30E+01,6.93E+02,3.35E+01,18.63,,3.28E-06,0.132739,0.618948,55.9004,4.83952,59778.5,69704,1410537.268,1067.46,32428.6,2163.52,3.17462,1425.21,2832.24,24610.9,40000,203627,0.0425304,0.0731539,82569.4,3401.63,132841,1.00E-06,260388,660388,5156.53,1747.62,2.38394,1106.93,5323.48,1711.35,4.30182,1066.57,260388,5302.21,1707.54,0.655188,1059.34,5309.56,1701.22,2.40016,1053.86
113562.354,63496.23661,177058.5906,1.66E+01,4.90E+01,4.89E+02,9.74E-01,10.65,,1.48722,0.0688663,0.585632,45.7223,6.38246,33176.3,21220.2,762840.635,928.11,17630.2,1077.76,3.12993,47.4413,1540.62,13773.8,40000,177044,0.0168728,0.148512,85657.6,3082.91,119998,4.15E-05,233805,633805,2708.18,691.342,3.57941,377.992,2758.03,681.05,3.57848,366.403,233805,2755.28,675.905,2.12195,359.693,2754.65,674.913,2.23568,358.726
113562.354,65499.07353,179061.4275,3.75E+01,2.36E+01,6.88E+02,4.73E+01,23.78,,1.00E-06,0.123053,6.78211,52.3075,4.26403,50576.7,52065.7,1512636.945,938.806,34616.5,2479.52,3.11579,247.506,2437.28,21362.2,40000,179084,0.0514584,6.27481,93023.9,2197.27,127018,1.00E-06,235845,635845,4759.31,2113.49,1.92753,1361.17,4929.74,2070.77,3.88407,1312.48,235845,4896.69,2066.9,0.437674,1305.47,4922.12,2058.33,2.14438,1297.34
89798.87318,0,89798.87318,3.78E+01,2.41E+01,6.22E+02,4.38E+01,37.8,,1.00E-06,0.116452,12.9893,34.1821,3.20524,30334.5,23111.8,1287195.199,470.894,29637.3,1929.97,2.88594,106.273,1609.05,14363.6,40000,89826.6,0.0505567,12.663,93188.9,2121.83,138459,1.00E-06,146588,546588,4517.58,2081.89,1.21384,1288.61,4679.46,2039.07,3.42479,1240.89,146588,4631.87,2032.93,0.266685,1232.5,4658.07,2022.27,2.16561,1222.28
113562.354,86074.09725,199636.4513,1.20E+01,2.83E+01,5.76E+02,0.00E+00,6.83,,0.0495126,0.0596913,0.5201,52.4225,4.49064,31877,19689.8,635094.7299,1046.47,14556.9,1018.21,3.01454,773.313,1483.07,13276.4,40000,199622,0.0193776,0.0258088,73055.5,2113.19,91080.3,1.07E-06,256383,656383,2343.17,792.495,3.34611,455.047,2391.74,780.099,4.42658,441.215,256383,2388.89,777.288,1.64511,435.304,2387.65,775.106,2.63354,433.841
81206.58241,0,81206.58241,3.59E+01,2.07E+01,7.48E+02,2.55E+01,35.9,,1.03E-05,0.0878364,20.2372,40.2223,3.41608,23262.8,14599.3,988706.4538,425.772,22777.2,1469.91,2.68641,0.285538,1274.06,11458.9,40000,81219.3,0.0414025,19.8532,91726.2,1854.34,99781,1.00E-06,137980,537980,3421.13,1702.2,1.42961,1008.73,3532.98,1669.92,3.42652,973.091,137980,3495.05,1664.45,0.294956,965.177,3513.46,1656.1,1.98655,957.47
92124.90124,0,92124.90124,1.28E+01,3.37E+01,7.10E+02,0.00E+00,12.8,,0.343381,0.0716663,0.396105,38.4599,3.33984,22697.5,12473.5,617332.5096,482.88,14340.8,798.708,2.75341,716.639,1176.36,10603.5,40000,92113.1,0.0255597,0.031169,82043.3,2191.15,97454.1,8.81E-06,148874,548874,2820.59,1046.15,2.19835,558.577,2874.55,1030.82,3.64241,542.189,148874,2868.48,1025.83,0.677352,534.319,2866.65,1022.39,2.09365,532.025
113562.354,88216.07681,201778.4308,2.28E+01,3.97E+01,4.79E+02,2.22E+01,12.83,,0.0892988,0.0896034,0.494506,50.2767,4.64682,42150,36285.1,983734.6045,1057.78,22704.7,1420.48,3.0957,1103.35,2025.47,17914.4,40000,201780,0.0263786,0.0173376,79350.5,3336.01,127284,1.59E-06,258541,658541,3479.74,1085.17,2.60201,690.269,3590.82,1062.52,4.35339,665.868,258541,3586.64,1058.95,1.15783,659.012,3584.14,1055.14,2.8484,656.461
111408.979,0,111408.979,2.94E+01,2.16E+01,5.35E+02,3.69E+01,29.4,,0.0251444,0.0945748,13.2743,29.6797,2.96123,28331.5,20907.5,1214810.406,584.147,27979.9,1812.2,2.7953,0.748554,1529.03,13673.7,40000,111431,0.043472,12.995,95331.6,2143.24,117481,1.00E-06,168192,568192,3661.98,1789.03,1.59249,1111.93,3797.89,1752.6,3.52117,1071.12,168192,3762.8,1747.21,0.375779,1063.1,3782.99,1738.88,2.05943,1055.34
113562.354,29304.01234,142866.3663,2.95E+01,3.66E+01,6.99E+02,2.01E+01,23.45,,0.0582783,0.140398,0.570031,46.1658,3.87365,47633.4,49219.3,1199154.361,748.923,27641.6,1766.55,3.03239,2248.6,2367.92,20785.9,40000,142863,0.0419581,0.113853,76495.3,3739.39,139353,1.16E-06,199624,599624,5478.98,1723.14,2.01052,1017.85,5631.85,1689.87,3.80755,980.879,199624,5604.47,1684.96,0.464219,972.926,5615.91,1678.33,2.10966,967.072
80578.49033,0,80578.49033,3.64E+01,3.27E+01,5.83E+02,3.91E+01,36.4,,2.13E-06,0.0951613,15.4673,32.1934,3.11597,24047.1,16081.3,1116369.583,422.548,25741.8,1636.13,2.7399,0.381141,1338.12,12017.8,40000,80604.2,0.0426838,15.1633,91474.1,2123.48,126083,1.00E-06,137365,537365,3688.1,1759.8,1.24015,1099.47,3827.95,1722.53,3.40852,1058.32,137365,3784.83,1716.85,0.293687,1050.34,3806.45,1707.35,2.14585,1041.44
113562.354,32176.50353,145738.8575,2.44E+01,2.99E+01,4.56E+02,2.99E+01,19.01,,0.0172591,0.107515,0.417437,37.6001,3.40981,36819.6,33034.9,1057624.041,764.056,24433.8,1503.45,2.9111,2298.28,1930.6,17111.2,40000,145749,0.0329974,0.0548049,73353.8,3722.99,142136,1.00E-06,202510,602510,4170.57,1358.64,1.9177,862.819,4312.02,1329.16,3.99897,830.582,202510,4296.64,1325.55,0.573652,823.707,4300.6,1319.9,2.31731,819.042
113562.354,59233.74372,172796.0977,1.19E+01,3.28E+01,5.22E+02,0.00E+00,7.82,,0.34518,0.0572911,0.469308,46.3561,4.32572,27865.2,16147,612209.8697,905.771,14112.9,900.98,2.94323,883.444,1340.9,12041.9,40000,172783,0.0176339,0.0328755,73356.6,2340.95,99428.7,8.34E-06,229544,629544,2251.45,721.656,3.26519,407.061,2296.02,710.793,4.02472,394.895,229544,2292.78,707.067,1.78814,388.634,2291.64,705.357,2.48504,387.435
113562.354,85557.30452,199119.6585,1.39E+01,2.02E+01,4.81E+02,0.00E+00,7.93,,0.148434,0.0573034,0.509251,49.6964,4.59048,30077.9,18499.2,567104.7615,1043.76,12993.7,914.019,2.97408,1777.48,1436.79,12875.4,40000,199105,0.0151276,0.0412794,61722.8,2711.27,109403,3.93E-06,255866,655866,2248.04,619.146,3.48492,354.801,2294.48,609.434,4.24559,343.969,255866,2292.8,606.527,2.13884,338.628,2292.13,605.103,2.67498,337.553
109880.2537,0,109880.2537,2.63E+01,1.99E+01,5.22E+02,2.80E+01,26.3,,0.084462,0.12844,0.403067,29.1435,2.90378,35413.1,32218.7,1100335.95,576.067,25429,1555.72,2.85906,2683.02,1906.08,16903.1,40000,109889,0.0383604,0.117597,72743.5,3922.53,149218,1.59E-06,166650,566650,5001.98,1579.39,1.62499,959.746,5155.44,1546.52,3.68475,923.729,166650,5124.58,1541.56,0.394689,915.896,5137.59,1534.42,2.1449,909.624
113562.354,55137.85511,168700.2091,1.89E+01,2.00E+01,6.77E+02,0.00E+00,12.72,,0.110827,0.0889319,0.529144,50.4239,4.08661,37435.1,29151.7,767947.8616,884.274,17700.3,1132.91,2.98649,1887.4,1811.18,16095.4,40000,168682,0.0264326,0.0426201,71093.5,2987.1,116785,2.62E-06,225443,625443,3484.75,1081.64,2.84259,606.014,3562.93,1064.16,4.01587,586.385,225443,3557.61,1060.53,0.969344,579.519,3557.28,1057.31,2.21069,577.139
113562.354,45469.90689,159032.2609,2.44E+01,4.12E+01,6.65E+02,7.25E+00,17.42,,0.318521,0.110777,0.503036,48.5183,4.28203,42951.2,38161.5,971222.0015,833.616,22503,1315.32,3.06056,1712.93,2078.4,18361,40000,159019,0.0308484,0.0323062,77230.5,3524.2,131883,7.36E-06,215780,615780,4333.83,1265.54,2.56357,722.875,4439.35,1243.3,3.81669,698.38,215780,4432.76,1237.8,0.907665,689.955,4431.07,1233.94,2.35572,687.108
113562.354,63023.76335,176586.1174,2.26E+01,4.02E+01,5.18E+02,1.73E+01,14.53,,0.241356,0.0944869,0.470305,47.2126,4.34752,40046.3,33651.2,965621.3822,925.698,22356.5,1324.47,3.06147,1255.57,1948.92,17266.6,40000,176584,0.0271811,0.0201931,79680.2,3433.62,130550,4.71E-06,233345,633345,3679.99,1117.59,2.53633,685.021,3786.93,1095.55,4.06936,661.126,233345,3781.98,1090.99,1.07276,653.497,3779.47,1087.24,2.6896,650.962
84496.60112,0,84496.60112,1.70E+01,4.11E+01,4.68E+02,3.38E+00,17,,1.1612,0.0600163,0.768321,26.0369,3.72678,19354.2,9599.5,497319.7814,442.916,11625.8,570.507,2.81286,59.819,1030.28,9317.38,40000,84489.7,0.0137063,0.521924,89358.2,3172.74,133064,4.34E-05,141251,541251,2361.12,562.773,2.59182,314.155,2405.39,553.97,3.23836,304.896,141251,2401.57,549.414,1.54196,298.662,2400.65,548.25,1.87611,297.807
113562.354,85346.76966,198909.1237,2.70E+01,1.60E+01,5.18E+02,3.16E+01,15.41,,1.20E-06,0.106326,0.541108,50.3658,4.30453,46651.2,46779.9,1124877.958,1042.78,25871.3,1715.29,3.0406,1980.59,2306.95,20277.8,40000,198918,0.0332794,0.0540433,73688.1,3492.37,132129,1.00E-06,255679,655679,4118.57,1368.27,2.31739,888.759,4262.46,1338.77,4.40037,856.195,255679,4249.12,1336.34,0.751253,850.141,4253.05,1331.18,2.40544,845.882
113562.354,220.5635865,113782.9176,2.45E+01,2.64E+01,5.62E+02,1.87E+01,24.45,,0.162912,0.123149,0.382859,31.1988,2.99452,35314.7,31302.1,1004996.57,596.478,23284,1362.61,2.86017,2785.74,1878.19,16666.1,40000,113783,0.0355134,0.0776185,70620.9,3874.05,145864,3.43E-06,170544,570544,4804.57,1459.91,1.83704,858.561,4938.63,1431.52,3.65486,827.441,170544,4920.07,1426.39,0.463028,819.386,4925.94,1420.54,2.12078,814.483
98088.36743,0,98088.36743,2.72E+01,2.71E+01,6.17E+02,1.86E+01,27.2,,0.108836,0.127001,0.440003,33.7654,3.07658,33308.2,28381.6,951788.0361,514.208,22022.9,1318.82,2.83651,2872.8,1786.61,15885.7,40000,98089.1,0.03573,0.107084,69017.6,3884.07,146713,2.41E-06,154850,554850,4957.99,1469.28,1.66059,857.06,5093.38,1440.53,3.60746,825.817,154850,5069.58,1435.61,0.383229,818.076,5080.06,1429.2,2.05512,812.595
76161.2131,0,76161.2131,3.38E+01,3.12E+01,7.11E+02,2.20E+01,33.8,,0.000580338,0.137418,0.563645,38.4772,3.29313,31011.2,25489.2,922751.2616,399.283,21295.2,1334.42,2.8048,2984.48,1691.33,15070.5,40000,76166.3,0.0377131,0.181053,67432.1,3943.55,149562,1.00E-06,132927,532927,5368.14,1552.56,1.34079,907.134,5514.49,1521.37,3.59549,873.649,132927,5475.03,1516.52,0.282127,866.15,5496.7,1508.53,2.06468,859.051
113562.354,59644.45182,173206.8058,2.94E+01,2.79E+01,4.84E+02,4.31E+01,19.28,,1.00E-06,0.0876223,8.34091,44.7176,3.92409,35713,29368.6,1245443.571,908.125,28517.8,2025.55,2.93579,22.6934,1818.05,16153.9,40000,173232,0.0384666,7.91337,93501.1,2337,107620,1.00E-06,229993,629993,3371.44,1582.71,2.00664,1042.82,3509.45,1548.73,3.96342,1004.65,229993,3485.5,1545.48,0.601285,998.217,3504.89,1538.66,2.13402,991.965
95201.74663,0,95201.74663,2.62E+01,3.20E+01,5.20E+02,2.41E+01,26.2,,0.13049,0.115813,0.364834,29.0706,2.89336,29978.1,24135.8,939945.7948,499.112,21785.2,1266.1,2.80182,2658.48,1644.97,14672.5,40000,95209.4,0.0330354,0.0821178,71031.5,3885.14,149529,2.64E-06,151970,551970,4510.31,1361.05,1.58055,824.675,4645.32,1332.48,3.63011,793.86,151970,4624.83,1327.69,0.408214,786.25,4632.5,1321.41,2.17013,781.005
113562.354,28757.11326,142319.4673,1.86E+01,4.30E+01,5.31E+02,2.92E+00,14.84,,0.889984,0.0844736,0.45042,39.2984,4.42653,32454.4,22582,783593.1823,746.007,18246.2,970.697,3.01523,929.513,1590.17,14201,40000,142306,0.0218079,0.0719817,82658,3398.34,130782,2.42E-05,199067,599067,3315.66,894.508,2.86682,493.372,3384.81,880.299,3.51155,477.796,199067,3380.13,874.159,1.53313,469.556,3378.94,872.314,2.09756,468.137
113562.354,29367.74304,142930.097,1.90E+01,1.57E+01,6.90E+02,0.00E+00,15.1,,0.189937,0.0962118,0.489405,45.7996,3.76503,35419.6,27378.1,790269.1939,749.184,18270.6,1110.02,2.93568,2026.27,1754.11,15608,40000,142913,0.0289659,0.045926,72435.2,3090.36,120628,4.64E-06,199674,599674,3772.32,1185.53,2.56444,651.016,3855.44,1166.71,3.79189,629.984,199674,3848.64,1162.27,0.788862,622.462,3848.47,1158.64,2.10287,619.718
86468.33581,0,86468.33581,1.16E+01,3.37E+01,6.91E+02,0.00E+00,11.6,,0.377701,0.0618038,0.385324,37.4491,3.29528,20041.4,10063.9,549551.071,453.234,12777.8,699.431,2.6965,462.8,1055.2,9537.39,40000,86457.8,0.0224227,0.0314342,81738.4,1978.81,91874.9,1.02E-05,143219,543219,2434.82,917.881,2.22658,493.166,2479.33,904.574,3.65813,479.175,143219,2473.98,899.89,0.748872,471.636,2472.15,896.91,2.05358,469.77
99899.80046,0,99899.80046,2.69E+01,4.02E+01,5.97E+02,2.00E+01,26.9,,0.333331,0.128412,0.384279,32.9669,3.29396,34930.7,29354.8,1027744.422,523.71,23884.8,1319.68,2.93224,1870.66,1817.61,16150.2,40000,99901.6,0.0360676,0.0612097,80256.5,3876.93,145858,7.29E-06,156663,556663,5016.05,1483.98,1.71207,863.79,5149.98,1455.1,3.54666,832.596,156663,5133.54,1448.61,0.465058,823.447,5136.47,1442.7,2.19933,818.629
107214.7197,0,107214.7197,2.16E+01,2.19E+01,6.66E+02,0.00E+00,21.6,,0.310665,0.107662,0.434943,35.9478,3.21777,31506.4,24230.1,736787.3371,561.96,17104.9,964.127,2.83015,2912.6,1648.24,14700.6,40000,107198,0.0285165,0.0818859,65744.6,3615.04,137605,9.33E-06,163959,563959,4224.81,1167.95,2.23793,622.393,4313.32,1149.63,3.52322,602.392,163959,4304.94,1144.37,0.664538,594.328,4306.48,1140.66,1.86657,591.473
100389.6218,0,100389.6218,1.27E+01,3.54E+01,5.09E+02,0.00E+00,12.7,,1.55229,0.029227,8.48984,27.9987,4.40316,13276.8,5434.6,521182.3747,526.227,12136.7,644.815,2.33392,0.0308689,772.94,7031.05,40000,100382,0.0143318,8.23296,73282.8,857.117,53240.3,3.94E-05,157143,557143,1155.9,585.795,3.22777,319.752,1174.29,578.809,3.20418,311.412,157143,1169.72,574.246,1.66708,305.219,1169.08,573.27,1.8115,304.329
113562.354,54571.69775,168134.0518,2.10E+01,2.01E+01,5.94E+02,3.90E+00,14.18,,0.136137,0.090001,0.500422,47.5544,3.97515,36813.4,29565.9,760588.5622,881.326,17555.6,1097.13,2.95799,2438.78,1824.27,16207,40000,168120,0.0243456,0.0411207,65537.4,3390.35,129153,3.34E-06,224881,624881,3519.91,997.7,2.76335,573.702,3605.13,980.437,4.01344,554.6,224881,3600.65,976.875,1.03061,547.868,3600.04,973.825,2.23308,545.653
113562.354,39348.0138,152910.3678,3.26E+01,4.66E+01,7.14E+02,2.86E+01,24.21,,0.198349,0.149363,0.557981,49.0642,4.35127,53969.3,59090.3,1428482.084,801.608,32984.5,2047.7,3.14082,1397.7,2601.16,22716.9,40000,152913,0.0464503,0.0748578,85065.1,3562.41,140661,3.62E-06,209674,609674,5824.93,1909.48,2.01273,1149.68,5992.84,1871.44,3.78897,1107.57,209674,5967.49,1865.1,0.508018,1098.39,5974.53,1858.01,2.28611,1092.15
113562.354,80341.56353,193903.9175,1.37E+01,3.65E+01,5.07E+02,0.00E+00,8.02,,0.363753,0.0597487,0.50745,49.6374,4.91632,31254.7,19098,634502.3732,1016.42,14588.3,972.283,3.04675,763.218,1460.24,13078.7,40000,193889,0.0164889,0.0396589,73922.3,2601.53,105776,9.22E-06,250650,650650,2347.1,675.106,3.50246,381.409,2393.54,664.763,4.07364,369.812,250650,2390.84,660.984,2.14488,363.816,2389.95,659.557,2.64565,362.723
113562.354,56915.4735,170477.8275,3.06E+01,2.48E+01,5.09E+02,4.43E+01,20.38,,1.00E-06,0.0937411,8.14171,45.0111,3.91343,37529.9,31939.1,1292825.993,893.821,29608.7,2096.66,2.96418,45.9348,1897.61,16831.2,40000,170503,0.0407688,7.71036,93438.4,2313.62,113082,1.00E-06,227264,627264,3610.62,1677.11,1.95735,1099.15,3755.21,1641.38,3.92148,1058.92,227264,3729.04,1637.96,0.552308,1052.35,3749.64,1630.75,2.12758,1045.68
113562.354,54041.0006,167603.3546,2.09E+01,4.92E+01,4.80E+02,1.59E+01,14.16,,0.693399,0.0892515,0.445414,44.185,4.78543,37770.1,29098.1,982498.6761,878.608,22859.4,1235.47,3.11473,291.415,1809.48,16080.9,40000,167601,0.024918,0.0257787,89517.9,3403.11,129977,1.41E-05,224362,624362,3485.48,1025.56,2.64474,617.749,3578.36,1006.1,3.79439,596.893,224362,3572.28,999.424,1.54858,587.87,3570.06,996.72,2.65752,586.059
113562.354,51435.89415,164998.2482,1.52E+01,3.14E+01,4.51E+02,5.41E-01,10.46,,0.4905,0.0608662,0.487751,42.1617,4.29465,27030,16663.6,569125.1436,864.894,13141.9,815.367,2.87282,2326.87,1362.51,12230.1,40000,164985,0.0148465,0.088095,60362.1,3144.74,124858,1.46E-05,221746,621746,2386.99,608.088,3.28559,342.709,2436.19,598.685,3.82965,332.164,221746,2435.02,595.061,1.96687,326.402,2434.65,593.862,2.32177,325.422
78494.55978,0,78494.55978,2.71E+01,1.72E+01,6.90E+02,9.20E+00,27.1,,0.158418,0.108709,0.474616,37.1913,3.16541,26444,18796.8,687844.8975,411.461,15946.3,922.459,2.74489,3072.07,1448.49,12976.8,40000,78489.3,0.0276579,0.108012,62935.1,3723.52,144298,4.51E-06,135250,535250,4254.21,1136.46,1.71024,637.915,4356.8,1115.59,3.53503,615.908,135250,4342.19,1111.22,0.412916,608.721,4348.37,1106.32,1.90191,604.849
79667.789,0,79667.789,2.58E+01,2.06E+01,7.52E+02,1.67E+00,25.8,,0.218481,0.105912,0.546275,40.0699,3.29135,26516.3,18357.6,610024.5884,417.572,14140,820.288,2.75031,3153.95,1431.19,12826.8,40000,79655.1,0.0258521,0.14946,60975.3,3637.64,140429,7.54E-06,136416,536416,4156.68,1059.84,1.92295,563.317,4242.58,1042.57,3.47751,545.149,136416,4230.9,1038.11,0.490909,537.919,4236.47,1034.08,1.74258,534.824
113562.354,93826.01364,207388.3676,2.02E+01,1.78E+01,6.94E+02,0.00E+00,11.06,,3.41E-05,0.0863269,0.589017,56.2813,4.57299,42696.2,35408.7,773093.4178,1087.08,17737,1222.4,3.06703,1790,2000.3,17701.7,40000,207368,0.0251192,0.0471897,69393.3,2920.83,113371,1.00E-06,264129,664129,3379.69,1027.5,3.19792,590.192,3457.52,1010.47,4.41769,570.984,264129,3452.86,1007.74,1.18838,564.767,3453.07,1004.77,2.37311,562.57
113562.354,56711.4873,170273.8413,2.34E+01,3.95E+01,5.93E+02,1.18E+01,15.61,,0.243724,0.101155,0.49062,48.287,4.29112,41438.3,35842.4,950915.0164,892.575,22010.9,1309.41,3.05352,1595.52,2012.79,17807.3,40000,170266,0.0285637,0.0260293,76899.3,3465.09,130755,5.19E-06,227027,627027,3948.63,1172.88,2.58568,694.49,4053.77,1151.04,3.97507,670.583,227027,4048.23,1146.31,0.979174,662.791,4046.2,1142.55,2.50354,660.129
113562.354,41533.5607,155095.9147,2.19E+01,4.62E+01,4.87E+02,1.84E+01,16.04,,0.551791,0.0965534,0.418242,41.6529,4.30435,37657.1,30049.1,1010003.894,813.052,23511.6,1257.81,3.07669,617.227,1839.43,16336.1,40000,155096,0.0274935,0.0222386,88312,3518.39,134006,1.10E-05,211857,611857,3766.24,1131.69,2.39785,685.085,3871.2,1109.69,3.8024,661.467,211857,3864.87,1103.19,1.18908,652.319,3862.14,1099.74,2.65399,650.026
113562.354,52004.14849,165566.5025,2.95E+01,2.15E+01,6.71E+02,2.32E+01,20.23,,1.18E-06,0.129622,0.591023,49.6473,4.01693,48939,51487,1171765.355,867.936,26950,1786.46,3.03574,2357.46,2423.33,21246.4,40000,165565,0.0397042,0.103477,73815.4,3611.56,136496,1.00E-06,222326,622326,5046.57,1630.26,2.15034,995.403,5198.26,1597.92,4.05829,959.278,222326,5174.04,1594.4,0.517345,952.367,5184.87,1588.17,2.16774,946.912
113562.354,18497.16676,132059.5208,2.74E+01,2.88E+01,6.97E+02,1.35E+01,23.56,,0.0484586,0.134594,0.542877,43.3642,3.57835,43097.2,42057.2,1055984.428,692.246,24359.7,1537.34,2.96207,2689.78,2184.46,19252.9,40000,132051,0.0390765,0.114076,71184.9,3770.51,139986,1.06E-06,188812,588812,5258.44,1603.43,2.01276,923.839,5396.87,1573.76,3.75642,890.87,188812,5373.36,1569.16,0.453317,883.193,5383.75,1563.06,2.03212,877.894
113562.354,93981.54549,207543.8995,1.55E+01,3.02E+01,5.68E+02,0.00E+00,8.48,,0.0114742,0.0666339,0.538019,53.1346,4.56277,34910.2,23982.2,640075.55,1087.91,14661.2,1036.06,3.02638,1551.02,1639.63,14626.6,40000,207527,0.018992,0.0336633,66641.7,2654.3,106538,1.00E-06,264288,664288,2612.01,776.982,3.36926,447.459,2668.69,764.449,4.4458,433.524,264288,2666.23,761.779,1.68691,427.777,2665.36,759.681,2.58354,426.302
113562.354,47729.17622,161291.5302,2.50E+01,2.06E+01,5.99E+02,1.63E+01,17.6,,0.00900358,0.109744,0.508577,46.4218,3.83597,41442.9,38223.5,974052.2816,845.507,22469.4,1418.33,2.97621,2381.74,2080.12,18375.6,40000,161287,0.0321189,0.0568676,70527.2,3587.33,134941,1.00E-06,218048,618048,4274.61,1318.63,2.30056,794.924,4398.44,1292.99,4.05799,766.593,218048,4386.85,1289.54,0.649043,759.759,4389.77,1284.75,2.21951,755.9
113562.354,22902.83407,136465.1881,1.81E+01,4.91E+01,4.76E+02,7.25E+00,15.06,,1.44318,0.0825679,0.443843,35.3381,4.96924,31376.4,20975.8,854045.7106,715.343,19935.3,1009.38,3.05371,51.252,1531.57,13695.6,40000,136457,0.021513,0.104975,92576.1,3413.66,131990,3.65E-05,193218,593218,3240.94,883.65,2.81919,495.819,3309.96,869.098,3.37119,480.007,193218,3303.99,862.101,1.7117,471.3,3302.72,860.519,2.0891,470.004
113562.354,48339.2983,161901.6523,1.77E+01,1.83E+01,5.18E+02,1.41E+00,12.42,,0.30005,0.0744294,0.466384,43.7003,3.94404,30854.4,21551.2,643952.149,848.655,14884.7,907.63,2.89633,2499.58,1552.8,13878.9,40000,161888,0.0190896,0.0478537,62071.6,3288.82,127942,8.25E-06,218649,618649,2915.86,782.112,2.97048,443.14,2980.5,769.38,3.90173,429.077,218649,2978.01,765.611,1.43802,422.587,2977.18,763.582,2.23067,421.13
113562.354,9058.620843,122620.9748,3.51E+01,2.69E+01,7.07E+02,3.75E+01,32.51,,0.000115693,0.123918,12.3517,41.2234,3.52927,39149.8,34130.2,1414771.067,642.904,32499.8,2196.15,2.99082,86.2914,1963.05,17386.3,40000,122639,0.0546754,11.9542,96220.5,2025.47,126334,1.00E-06,179400,579400,4815.35,2245.56,1.58259,1360.86,4973.31,2202.54,3.54408,1312.09,179400,4930.99,2196.75,0.313968,1303.71,4956.73,2187.02,2.05939,1294.33
113562.354,46944.00218,160506.3562,2.77E+01,2.38E+01,7.14E+02,1.27E+01,19.6,,3.41E-05,0.124936,0.586562,50.1828,3.99106,46713.6,46712.7,1042299.915,841.361,24000.2,1561.24,3.01814,2458.69,2305.25,20263.6,40000,160496,0.0366776,0.0933951,71376.1,3612.35,134374,1.00E-06,217257,617257,4875.75,1504.17,2.30096,883.539,5007.9,1476.18,3.99618,852.259,217257,4989.94,1472.49,0.560913,845.201,4997.43,1467.1,2.10483,840.629
85318.21404,0,85318.21404,3.64E+01,3.93E+01,7.15E+02,3.07E+01,36.4,,0.16564,0.0968709,18.6232,38.6279,3.52362,25657.5,17204.4,1143829.947,447.348,26411.5,1639.87,2.75144,0.128976,1384.79,12423.8,40000,85335.1,0.0445424,18.2544,92153.9,1912.29,109468,2.25E-06,142096,542096,3772.64,1832.7,1.44189,1089.52,3895.91,1797.23,3.33055,1050.22,142096,3856.57,1790.35,0.327635,1041.09,3874.84,1781.7,2.02385,1033.06
113562.354,62407.63853,175969.9925,3.17E+01,4.11E+01,6.67E+02,3.07E+01,20.46,,0.00218194,0.135087,0.584437,51.3874,4.39904,53969.5,59446.9,1345849.81,922.503,30982.1,2023.62,3.12288,1598.7,2609.22,22783.4,40000,175975,0.0425233,0.0810532,81803.4,3531.29,136434,1.00E-06,232736,632736,5254.24,1747.73,2.16446,1085.82,5418.72,1711.86,4.09373,1046.01,232736,5395.02,1707.52,0.559278,1038.41,5403.49,1700.93,2.30113,1032.66
113562.354,8882.267882,122444.6219,1.35E+01,2.40E+01,7.24E+02,0.00E+00,12.52,,0.239826,0.0868805,0.431906,42.1893,3.54272,30418.2,20287.9,802767.1175,641.807,18588.5,1098.62,2.88644,866.462,1505.81,13473.1,40000,122430,0.0322131,0.0305026,84795,2307.86,99029.5,5.12E-06,179191,579191,3411.98,1317.83,2.35723,711.872,3484.11,1297.94,3.74236,689.692,179191,3476.59,1292.75,0.655384,681.443,3475.22,1288.52,2.24023,678.337
