WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,89321.69434,202884.0483,1.88E+01,3.23E+01,6.34E+02,0.00E+00,10.52,,0.00644675,0.0796194,0.560104,54.1689,4.50072,39245.3,30484.1,716309.2141,1063.47,16438.1,1128.72,3.04159,1824.71,1852.97,16451.5,40000,202866,0.0224599,0.0406736,67664.9,2932.92,114221,1.00E-06,259627,659627,3118.3,918.945,3.21902,526.657,3188.68,903.824,4.37335,509.743,259627,3185.24,900.996,1.3487,503.613,3184.78,898.397,2.41678,501.739
113562.354,14992.39928,128554.7533,1.78E+01,2.79E+01,6.53E+02,0.00E+00,15.72,,0.279396,0.0928449,0.433463,40.5318,3.50321,31900,23337.3,753241.4958,673.832,17460.5,1012.05,2.87588,2110.28,1617.03,14432.2,40000,128539,0.0277767,0.04234,71957.1,3115.62,122463,7.15E-06,185300,585300,3642.77,1137.07,2.47962,618.185,3720.91,1119.39,3.68955,598.582,185300,3714.69,1114.52,0.802182,590.76,3713.8,1111.07,2.07898,588.228
113562.354,82638.42908,196200.7831,2.77E+01,4.23E+01,5.11E+02,3.46E+01,16.03,,0.0230359,0.110984,0.514027,50.0923,4.60177,48974.2,49296.3,1241583.283,1028.59,28639,1809.68,3.12053,1142.44,2369.82,20801.7,40000,196212,0.0347151,0.0320906,83646.2,3509.87,132091,1.00E-06,252973,652973,4302.06,1428.88,2.27782,925.075,4450.23,1397.71,4.29717,891.095,252973,4439.58,1393.9,0.798469,883.926,4439.35,1388.6,2.63103,879.758
96900.09454,0,96900.09454,3.22E+01,4.58E+01,6.21E+02,3.19E+01,32.2,,0.472705,0.0909487,17.3436,33.9241,3.55365,25718.8,17546.1,1227804.169,508.069,28500.3,1610.46,2.72628,0.068216,1398.69,12544.7,40000,96918,0.0424728,17.0225,93290.7,1977.2,102916,6.15E-06,153679,553679,3541.58,1748.4,1.62935,1048.55,3656.22,1714.88,3.31487,1011.48,153679,3625.39,1706.05,0.490538,1000.33,3637.95,1698.91,2.02154,993.918
113562.354,16558.78529,130121.1393,1.87E+01,4.48E+01,5.60E+02,1.08E-01,16.32,,1.13561,0.0887801,0.484883,36.6748,4.47428,32091.9,22163,786741.5989,682.046,18344.5,949.609,3.01156,850.102,1575.08,14071,40000,130105,0.0225903,0.128999,84854.3,3439.01,131918,3.36E-05,186866,586866,3490.41,925.778,2.8779,491.926,3556.78,912.025,3.33758,476.761,186866,3552.13,905.348,1.47556,468.166,3551.2,903.61,1.90616,466.746
113562.354,55512.14646,169074.5005,2.06E+01,4.16E+01,4.93E+02,1.35E+01,13.84,,0.409668,0.0871427,0.449953,44.852,4.37135,36714.6,28352,893179.9103,886.309,20722.6,1181.81,3.05577,990.024,1785.66,15877.6,40000,169070,0.0242323,0.0232796,81478,3396.09,130103,8.59E-06,225831,625831,3400.78,996.342,2.63765,599.994,3492.76,977.473,3.93728,579.647,225831,3487.93,972.268,1.32254,571.688,3485.71,969.293,2.60744,569.712
76609.50142,0,76609.50142,2.20E+01,2.39E+01,5.11E+02,1.09E+01,22,,0.258444,0.076062,0.325066,28.4174,2.77875,19781,11758.7,556587.2185,401.604,12976.2,673.586,2.62203,2941.77,1141.71,10299.2,40000,76609,0.0188816,0.0537113,61017.9,3495.44,144865,7.25E-06,133370,533370,2970.78,778.051,1.84213,469.013,3048.66,762.424,3.62375,453.052,133370,3043.14,758.578,0.634233,446.317,3042.48,755.264,2.03785,444.163
113562.354,89981.77507,203544.1291,3.24E+01,4.44E+01,5.27E+02,4.82E+01,18.08,,0.000469732,0.0967381,6.91947,51.0166,4.75335,44371.1,41381.5,1450092.279,1067.17,33192.5,2369.67,3.05015,0.324033,2166.41,19101.4,40000,203571,0.040712,6.42952,92597.7,2311.39,109156,1.00E-06,260332,660332,3726.85,1675.34,2.21529,1108.78,3871.48,1639.42,4.0893,1068.75,260332,3850.57,1635.13,0.753808,1061.34,3869.53,1628.48,2.22918,1055.26
92335.93296,0,92335.93296,3.11E+01,4.81E+01,6.23E+02,2.73E+01,31.1,,0.415627,0.144113,0.430416,34.2779,3.54175,37359.8,32430.2,1175963.679,484.091,27307.3,1532.12,3.00419,1253.26,1912.46,16957.3,40000,92344.1,0.041146,0.091405,87862.5,3918.3,148101,8.58E-06,149105,549105,5630.81,1694.86,1.51365,994.514,5784.3,1660.76,3.4889,957.759,149105,5756.86,1653.04,0.406135,947.636,5764.51,1645.84,2.20414,941.447
113562.354,53917.72794,167480.0819,1.61E+01,2.33E+01,6.36E+02,0.00E+00,10.92,,0.159358,0.0781739,0.501074,48.9515,4.05844,33850.5,23944.1,717640.9667,877.887,16547.8,1051.68,2.96306,1557.49,1638.3,14615.2,40000,167464,0.0240847,0.032692,72454.4,2725.98,109831,3.71E-06,224225,624225,3065.49,985.523,2.91798,552.796,3132.38,969.92,4.03286,535.323,224225,3128.14,966.257,1.11137,528.519,3126.96,963.39,2.29895,526.503
113562.354,40302.3959,153864.7499,1.95E+01,2.07E+01,4.75E+02,1.19E+01,14.39,,0.194768,0.0828458,0.413352,40.5491,3.62995,31662.6,23794.5,769995.2376,806.575,17839.8,1043.62,2.88225,2399.37,1633.08,14570.3,40000,153860,0.0229869,0.0268653,66492.7,3461.81,134218,4.24E-06,210621,610621,3229.64,944.444,2.48421,570.309,3319.74,926.412,3.98739,550.765,210621,3315.62,922.662,1.0198,543.892,3313.83,919.474,2.39657,541.731
113562.354,77283.35195,190845.706,3.04E+01,2.24E+01,6.79E+02,2.52E+01,18.09,,1.00E-06,0.12485,0.618348,53.7645,4.3557,52875.2,57775.3,1197431.156,1000.46,27505.6,1860.29,3.0795,2187.58,2571.21,22470.1,40000,190845,0.0388054,0.0923784,74293,3501.11,132774,1.00E-06,247606,647606,4854.24,1593.02,2.35049,993.534,5005.8,1560.99,4.25531,957.633,247606,4984.68,1558.08,0.608215,951.151,4993.98,1552.21,2.25013,946.072
113562.354,38211.73271,151774.0867,1.43E+01,3.94E+01,6.37E+02,0.00E+00,10.7,,0.499537,0.0768795,0.466204,46.0199,4.27322,32251.5,21109.8,778988.8494,795.558,18058,1045.98,3.00952,354.275,1536.54,13738.5,40000,151759,0.0250184,0.0284705,86226.1,2509.31,103891,1.14E-05,208520,608520,3022.45,1024.27,2.88477,561.957,3082.38,1008.87,3.77773,544.836,208520,3077.02,1003.37,1.27712,536.672,3075.18,1000.74,2.34254,534.854
113562.354,65738.02319,179300.3772,2.90E+01,1.99E+01,6.32E+02,2.58E+01,18.37,,1.13E-06,0.122048,0.581559,50.6821,4.14946,49093.8,51446.6,1164344.076,939.946,26772.8,1781.66,3.04434,2223.15,2422.35,21238.3,40000,179302,0.0376863,0.0861641,73857.6,3565.32,134464,1.00E-06,236063,636063,4744.37,1547.86,2.24438,964.726,4893.84,1516.39,4.1834,929.629,236063,4873.42,1513.29,0.588886,923.032,4881.93,1507.45,2.23633,918
113562.354,87663.77145,201226.1255,1.92E+01,1.68E+01,7.25E+02,0.00E+00,10.84,,5.49E-06,0.0872434,0.58932,56.442,4.52766,42406.4,34708.5,798407.7275,1054.77,18327.4,1252.81,3.06785,1522.44,1979.98,17529.7,40000,201206,0.0268678,0.0459746,72934.6,2753.38,108738,1.00E-06,257967,657967,3416.37,1098.82,3.12008,628.533,3494.81,1080.8,4.37615,608.136,257967,3489.42,1077.94,1.07243,601.741,3489.74,1074.71,2.34368,599.339
91620.83583,0,91620.83583,3.48E+01,2.97E+01,7.10E+02,2.92E+01,34.8,,0.000326635,0.0974731,17.8045,38.3588,3.34159,26784.2,18375.3,1108998.459,480.378,25533.4,1663.76,2.77384,0.440284,1431.89,12832.9,40000,91635.7,0.0451387,17.4382,93578.6,1923.6,108707,1.00E-06,148397,548397,3792.94,1855.42,1.46007,1106.33,3918.13,1820.01,3.44795,1066.89,148397,3878.48,1814.35,0.300386,1058.76,3898.93,1805.55,2.00835,1050.52
113562.354,24927.88844,138490.2424,2.58E+01,1.95E+01,6.47E+02,1.37E+01,21.16,,0.069991,0.122485,0.503563,42.9871,3.5847,40920.2,38204.7,999094.206,725.964,23072.3,1429.56,2.94948,2612.97,2079.6,18371.2,40000,138483,0.035383,0.0814781,70489.6,3713.34,138711,1.50E-06,195244,595244,4781.1,1452.22,2.11573,846.992,4910.15,1424.99,3.80985,816.832,195244,4893.48,1420.7,0.525551,809.388,4899.39,1415.32,2.08611,804.879
113562.354,14946.71622,128509.0702,2.55E+01,3.12E+01,5.73E+02,2.08E+01,22.53,,0.0830178,0.122571,0.444981,37.0701,3.29616,38281.6,35258.3,1044852.101,673.682,24151,1473.03,2.90853,2619.53,1995.95,17664.9,40000,128510,0.0360948,0.0820942,71611,3804.26,142925,1.65E-06,185271,585271,4776.73,1483.67,1.91294,887.49,4915.63,1454.24,3.77367,855.077,185271,4895.72,1449.74,0.478797,847.509,4902.83,1443.79,2.1361,842.467
90255.50061,0,90255.50061,1.84E+01,4.25E+01,4.57E+02,8.17E+00,18.4,,0.876899,0.0723364,0.364495,25.6428,3.40302,22280.7,12423.7,620771.0493,473.124,14545.4,678.435,2.87052,147.94,1173.97,10582.6,40000,90251.9,0.0178629,0.121374,91564.5,3399.71,138283,2.58E-05,147013,547013,2837.1,734.931,2.26642,423.595,2899.88,722.036,3.37828,410.178,147013,2894.67,716.351,1.29541,402.424,2893.46,714.517,1.98424,401.216
113562.354,23155.7816,136718.1356,1.87E+01,2.15E+01,7.04E+02,0.00E+00,15.53,,0.19768,0.098377,0.481742,44.899,3.69843,35089.2,27008.3,804456.4779,716.62,18606.3,1122.25,2.9281,1958.7,1741.99,15504.3,40000,136701,0.0302655,0.0468585,73892.5,3050.58,119649,4.78E-06,193462,593462,3858.02,1238.66,2.48391,676.321,3942.6,1219.12,3.75037,654.502,193462,3935.05,1214.47,0.729104,646.786,3935.08,1210.62,2.08712,643.847
113562.354,87979.0181,201541.3721,3.85E+01,4.67E+01,5.15E+02,6.93E+01,21.69,,9.35E-06,0.13195,1.7575,50.498,4.7604,58640.9,68080.8,1810550.744,1056.75,41471.3,2930.78,3.21569,178.062,2798.03,24331.7,40000,201583,0.0516419,1.26767,92057.4,2380.43,146808,1.00E-06,258344,658344,5083.79,2126.61,1.85805,1435.17,5282.71,2078.95,3.98637,1381.82,258344,5252.88,2074.44,0.558813,1374.39,5277.99,2065.68,2.28493,1366.09
100226.9084,0,100226.9084,3.86E+01,3.14E+01,4.68E+02,6.59E+01,38.6,,1.00E-06,0.148049,3.30623,26.7368,2.94885,39301.1,36594.3,1619156.36,525.654,37271.7,2436.61,3.05312,791.205,2034.28,17988.8,40000,100272,0.0591942,3.05076,90407.2,2313.63,173915,1.00E-06,157033,557033,5725.84,2441.03,1.01916,1573.77,5941.34,2387.3,3.42799,1513.53,157033,5887.86,2380.55,0.2566,1504.7,5921.98,2367.77,2.33939,1492.15
113562.354,25062.54662,138624.9006,2.84E+01,1.54E+01,7.20E+02,1.43E+01,23.27,,0.00511005,0.137134,0.576798,45.9592,3.71409,45444.5,45764.1,1089540.435,726.662,25103.2,1616.77,2.98828,2628.78,2281.12,20062.1,40000,138616,0.0403008,0.122177,71908.8,3734.37,138886,1.00E-06,195377,595377,5356.21,1653.41,2.03723,958.673,5498.99,1622.7,3.82784,924.45,195377,5473.51,1618.32,0.448775,916.909,5485.37,1612.03,2.04375,911.394
84945.36756,0,84945.36756,2.33E+01,2.87E+01,6.59E+02,3.24E+00,23.3,,0.272245,0.0963073,0.447143,35.5078,3.11033,25232.7,17008.6,604822.4347,445.25,14053.9,778.81,2.72817,3096.55,1376.76,12354.1,40000,84934.8,0.023695,0.098579,61181.7,3606.7,140821,8.93E-06,141696,541696,3776.95,972.017,2.00833,529.432,3858.17,955.781,3.51532,512.37,141696,3850.24,951.315,0.583245,505.108,3852.29,947.801,1.80845,502.544
103871.6102,0,103871.6102,2.15E+01,1.62E+01,4.99E+02,1.45E+01,21.5,,0.261561,0.0975544,0.309231,28.0632,2.84595,27537.8,20483,792490.1952,544.518,18443.8,991.288,2.76152,2822.21,1513.16,13536.6,40000,103871,0.0267229,0.0406224,66984,3739.8,145583,6.02E-06,160632,560632,3806.01,1099.32,1.93124,650.695,3910.6,1077.99,3.65878,627.834,160632,3903,1073.18,0.606554,620.081,3902.18,1068.92,2.20523,616.986
77594.29046,0,77594.29046,1.43E+01,3.79E+01,4.72E+02,0.00E+00,14.3,,1.60879,0.0392379,2.23113,26.2073,4.27596,14733.8,6085.8,367007.6631,406.726,8534.34,466.183,2.63476,0.319837,818.361,7436.55,40000,77586.1,0.00891985,1.98708,82843,2493.08,114648,8.07E-05,134347,534347,1551.27,364.838,3.26468,200.187,1573.97,360.388,3.15904,194.989,134347,1570.56,357.433,1.78132,190.664,1569.52,356.794,1.85952,190.085
113562.354,75421.64133,188983.9953,2.57E+01,4.22E+01,5.13E+02,2.79E+01,15.44,,0.122411,0.104895,0.491447,49.2768,4.53419,45624.6,42963,1141022.094,990.732,26374.5,1608.01,3.10516,1133.92,2208.44,19454,40000,188990,0.0317843,0.0206563,82728,3491.11,131678,2.10E-06,245751,645751,4072.33,1308.04,2.36939,831.302,4204.9,1280.3,4.19645,801.161,245751,4198.22,1276.11,0.890202,793.727,4195.82,1271.37,2.78897,790.311
113562.354,2416.273488,115978.6275,2.43E+01,2.17E+01,6.72E+02,6.17E+00,23.79,,0.205641,0.125072,0.454764,37.2619,3.27082,37126.8,32672.2,908800.8876,607.921,21051.3,1236.2,2.89233,2895.76,1919.74,17019.1,40000,115966,0.0345225,0.0869681,68354.2,3782.14,141192,5.23E-06,172727,572727,4897.01,1415.55,2.07248,782.406,5013,1391.21,3.59084,755.567,172727,4998.25,1385.89,0.524386,747.342,5002.87,1380.9,1.97001,743.233
99813.35515,0,99813.35515,2.39E+01,4.38E+01,4.70E+02,2.35E+01,23.9,,0.502713,0.109031,0.28469,27.0737,3.18566,30820.6,23103.9,983664.0616,523.286,22975.5,1147.95,2.95096,791.756,1608.77,14361.2,40000,99820.8,0.0308659,0.028475,91051.9,3804.69,146482,1.03E-05,156582,556582,4251.5,1272.5,1.72788,767.706,4372.96,1246.5,3.57763,740.028,156582,4364.13,1239.56,0.630166,730.431,4361.22,1234.64,2.53248,726.963
113562.354,20136.73882,133699.0928,3.22E+01,3.64E+01,6.38E+02,3.55E+01,27.35,,0.000206467,0.149623,0.510835,41.606,3.65451,48194,50587.2,1386891.115,700.945,31956.7,2055.52,3.07038,1673.55,2401.48,21065,40000,133711,0.0487488,0.101875,82141.7,3385.26,150250,1.00E-06,190472,590472,5823.86,2004.55,1.68157,1226.16,6004.41,1963.65,3.84478,1180.69,190472,5969.1,1958.43,0.368698,1172.54,5984.93,1949.95,2.25869,1164.79
113562.354,79037.41172,192599.7657,3.71E+01,1.57E+01,5.32E+02,6.29E+01,21.88,,1.00E-06,0.127117,2.46363,49.6366,4.26975,54236.4,60251.5,1606623.369,1009.85,36756.6,2644.35,3.16217,551.971,2627.34,22932.5,40000,192636,0.050509,1.9823,89196.9,2377.89,145425,1.00E-06,249397,649397,4895.88,2077.65,1.77883,1401.2,5089.16,2032.46,3.97055,1350.06,249397,5058.14,2029.1,0.477772,1343.52,5084.66,2020.36,2.23212,1335.22
113562.354,7968.842911,121531.1969,1.71E+01,3.68E+01,4.85E+02,3.03E+00,15.98,,0.821132,0.0785454,0.386377,30.3792,3.66862,26965.2,17570.1,685736.6425,637.04,16002.8,814.256,2.86462,1619.62,1399.66,12553.1,40000,121520,0.0199774,0.0956794,76219,3464,135770,2.39E-05,178281,578281,3082.36,819.435,2.69424,452.723,3147.07,806.491,3.4603,438.61,178281,3142.81,800.879,1.4078,430.827,3141.82,799.097,1.9869,429.506
113562.354,90290.05108,203852.4051,2.19E+01,3.70E+01,7.11E+02,0.00E+00,12.2,,0.0556095,0.0925874,0.587168,56.4001,4.72791,44906.7,38676.2,832130.9176,1068.54,19126.2,1281.04,3.1019,1635.74,2092.7,18481.5,40000,203831,0.0262269,0.0430366,72513.3,3074.85,117512,1.30E-06,260592,660592,3625.89,1073.47,3.17111,611.757,3708.54,1055.61,4.26189,591.694,260592,3703.78,1052.12,1.2109,584.948,3703.5,1049.08,2.392,582.687
113562.354,86893.79861,200456.1526,3.19E+01,2.36E+01,5.85E+02,4.03E+01,18.07,,1.00E-06,0.123596,0.589441,52.4411,4.40896,54013.8,60529,1330305.084,1050.92,30549.2,2075.3,3.10395,1818.28,2633.56,22983.7,40000,200470,0.0410139,0.079258,77985.8,3317.21,136437,1.00E-06,257231,657231,4786.53,1685.81,2.16958,1102.14,4956.91,1649.67,4.35718,1061.78,257231,4934.11,1647.05,0.604985,1055.55,4943.83,1640.56,2.37085,1049.84
113562.354,92170.36465,205732.7187,3.06E+01,3.41E+01,7.20E+02,2.14E+01,16.89,,1.06E-06,0.122443,0.637903,56.7303,4.62908,55610.4,61636.3,1181016.265,1078.48,27121.3,1842.03,3.11328,2042.43,2658.26,23186.7,40000,205728,0.0375959,0.0837562,74506.2,3448.86,129375,1.00E-06,262489,662489,4763.43,1542.49,2.57366,956.608,4907.9,1512.03,4.35892,922.394,262489,4890.33,1509.23,0.697443,915.949,4897.7,1503.83,2.29836,911.366
104391.2037,0,104391.2037,3.37E+01,4.21E+01,4.74E+02,5.34E+01,33.7,,0.244661,0.117636,9.2726,26.8276,3.17056,32831.4,26885.4,1509092.264,547.434,34876.8,2132.29,2.92963,1.03447,1737.94,15469.7,40000,104427,0.0501717,9.01953,94819.6,2259.17,146683,2.92E-06,161188,561188,4554.2,2069.46,1.32223,1310.49,4723.78,2024.6,3.34474,1260.53,161188,4682.47,2016.74,0.374429,1250.51,4705.45,2006.87,2.19671,1241.17
113562.354,69091.04933,182653.4033,1.20E+01,2.52E+01,6.79E+02,0.00E+00,7.46,,0.059244,0.0687824,0.527023,52.9931,4.30408,33616.2,21895,731773.2028,957.433,16823.2,1122.86,3.01149,399.663,1565.36,13987.2,40000,182638,0.0251388,0.024831,81364.8,1915.32,85656.9,1.16E-06,239399,639399,2699.44,1027.85,3.0581,582.832,2756.92,1011.83,4.30141,564.779,239399,2752.74,1008.63,1.1245,558.157,2751.3,1005.55,2.49248,556.071
113562.354,26574.81134,140137.1653,1.87E+01,4.53E+01,4.97E+02,6.93E+00,15.15,,0.977466,0.084796,0.422151,37.4246,4.46314,32268.3,22354.5,832410.6835,734.588,19415.3,998.801,3.03449,515.93,1581.99,14130.6,40000,140128,0.0223184,0.0633284,87735,3427.43,132147,2.45E-05,196889,596889,3324.89,916.62,2.74107,518.122,3398.85,901.257,3.50469,501.456,196889,3393.27,894.656,1.56118,492.812,3391.84,892.735,2.17364,491.371
113562.354,3492.32333,117054.6773,2.75E+01,1.63E+01,5.18E+02,3.32E+01,26.68,,0.0760894,0.0836134,13.9033,30.2494,3.00418,26240.5,18473.2,1141561.972,613.729,26307.1,1688.65,2.73086,0.467047,1435.76,12866.5,40000,117074,0.03953,13.6195,95621,2143.01,104392,1.00E-06,173835,573835,3235.26,1626.69,1.74214,1013.24,3356.99,1593.74,3.5448,976.343,173835,3327.35,1588.53,0.442973,968.404,3344.54,1581.2,2.03054,961.698
92978.06242,0,92978.06242,2.14E+01,2.87E+01,6.01E+02,3.63E+00,21.4,,0.326745,0.0921072,0.393835,32.69,3.03365,25413.1,17239.4,622616.3789,487.361,14488.9,780.19,2.73158,3043.19,1386.22,12436.3,40000,92967.8,0.0230017,0.0751811,61931.4,3601.21,140798,1.03E-05,149729,549729,3611.04,943.658,2.12058,519.511,3690.05,927.89,3.53955,502.829,149729,3684.01,923.249,0.688714,495.401,3684.29,920.067,1.86812,493.15
76104.72116,0,76104.72116,3.18E+01,4.47E+01,5.63E+02,2.84E+01,31.8,,0.440272,0.0659054,19.2898,31.0549,3.31529,17574.8,9952.9,947214.163,399.054,22049.5,1180.05,2.48334,0.037332,1049.3,9485.32,40000,76122.6,0.0319091,19.0003,88577.7,1974.32,90495.1,5.93E-06,132884,532884,2560.07,1316.68,1.5491,816.139,2653.33,1289.74,3.31142,786.857,132884,2627.4,1282.37,0.515169,777.115,2636.21,1276.36,2.05566,772.031
113562.354,67795.93417,181358.2882,1.80E+01,1.69E+01,6.45E+02,0.00E+00,11.27,,0.0863586,0.0817329,0.532838,51.4829,4.2235,36910.4,27874.5,729572.9158,950.633,16790,1102.1,2.9992,1797.85,1770.26,15746,40000,181341,0.0239808,0.0383607,69765.5,2898.55,114059,2.04E-06,238102,638102,3202.57,981.255,3.01312,555.095,3274.14,965.364,4.14548,537.275,238102,3270.01,962.077,1.15093,530.756,3269.32,959.231,2.30489,528.707
113562.354,19539.40574,133101.7597,3.75E+01,3.59E+01,4.91E+02,6.86E+01,31.99,,1.00E-06,0.150736,1.64122,35.2035,3.46037,48419.9,50953.4,1770262.984,697.986,40689.7,2724.36,3.14341,595.045,2410.4,21139,40000,133146,0.0596724,1.3005,91816.7,2314.56,168202,1.00E-06,189907,589907,5826.21,2458.49,1.29228,1600.55,6044.1,2404.49,3.56919,1539.7,189907,5998.18,2398.46,0.31653,1531.3,6029.43,2386.9,2.27538,1519.99
113562.354,55077.58811,168639.9421,2.20E+01,2.39E+01,5.56E+02,1.13E+01,14.81,,0.0735662,0.0934233,0.482714,46.509,3.90771,37586.7,31382.1,840853.3673,884.014,19414.7,1206.45,2.95826,2338.08,1880.64,16686.9,40000,168632,0.0263725,0.0346163,67803,3454.54,131541,1.57E-06,225393,625393,3642.36,1082.33,2.54649,648.159,3743.12,1061.89,4.09752,625.706,225393,3737.62,1058.57,0.882642,619.057,3736.93,1054.9,2.33437,616.374
113562.354,85671.02584,199233.3798,1.34E+01,4.19E+01,6.03E+02,0.00E+00,7.64,,0.38575,0.0659797,0.528055,53.2737,5.14721,35096.9,22679.8,754981.4188,1044.35,17379.5,1135.72,3.11329,17.0463,1593.67,14231.2,40000,199217,0.0207141,0.0255854,83235.9,2250.67,94620.7,8.44E-06,255978,655978,2594.33,848.115,3.46435,477.695,2644.73,835.14,4.1192,463.164,255978,2640.64,830.565,1.91228,456.121,2639.19,828.565,2.72877,454.727
110249.6583,0,110249.6583,2.59E+01,2.66E+01,6.19E+02,1.66E+01,25.9,,0.138832,0.130526,0.435484,33.8632,3.10313,36692.5,33129.2,1009402.852,577.942,23356,1398.67,2.87712,2839.26,1933.41,17135.1,40000,110247,0.0372886,0.101382,70204,3878.11,145139,3.06E-06,167008,567008,5098.19,1532.01,1.80709,885.537,5234.64,1502.92,3.62314,853.607,167008,5212,1497.74,0.423264,845.541,5221.03,1491.55,2.05089,840.238
113562.354,28909.52552,142471.8795,2.30E+01,4.48E+01,7.04E+02,0.00E+00,18.33,,0.59246,0.111859,0.495585,46.3069,4.34883,40852.2,34238.2,926778.325,746.771,21537.4,1190.98,3.06234,1494,1966.22,17413.2,40000,142452,0.0302842,0.0436024,80101.2,3495.31,131003,1.58E-05,199213,599213,4391.58,1240.97,2.64668,669.518,4482.36,1221.45,3.56257,648.027,199213,4475.98,1214.57,1.04964,638.628,4474.36,1211.37,2.13928,636.21
113562.354,46886.65739,160449.0114,2.08E+01,4.84E+01,6.54E+02,0.00E+00,14.72,,0.792715,0.0962937,0.513764,48.1794,4.91176,39798.1,31069,900150.2041,841.016,20903.1,1172.25,3.11256,817.227,1871.04,16605.2,40000,160430,0.0259894,0.0473469,84121.3,3277.48,124580,2.06E-05,217191,617191,3782.72,1065.24,3.00372,578.925,3858.73,1048.69,3.59071,560.641,217191,3853.27,1041.9,1.46489,551.624,3851.75,1039.58,2.20688,549.845
104374.5852,0,104374.5852,1.90E+01,4.73E+01,7.34E+02,0.00E+00,19,,0.787088,0.105929,0.428582,39.5938,3.9959,32999.3,23093.4,873368.3568,547.074,20380.5,1038.05,3.00636,480.322,1608.4,14358,40000,104359,0.0319253,0.0443423,91627,3067.29,120502,2.11E-05,161120,561120,4170.02,1307.67,2.30059,681.378,4247.61,1288.53,3.38799,660.684,161120,4239.3,1280.41,0.882906,650.24,4237.15,1277.01,2.0391,647.761
104171.6058,0,104171.6058,2.66E+01,2.70E+01,6.07E+02,1.90E+01,26.6,,0.117042,0.128773,0.434337,33.279,3.06655,34892.6,30687.8,993875.2525,546.096,22992.8,1381.07,2.85508,2834.53,1859.28,16505.2,40000,104172,0.0367597,0.106308,69987.6,3888.31,146273,2.53E-06,160933,560933,5026.73,1511.32,1.71004,882.934,5164.93,1481.85,3.62149,850.753,160933,5140.58,1476.82,0.397458,842.873,5150.92,1470.39,2.0635,837.345
113562.354,25843.98203,139406.336,2.10E+01,4.11E+01,6.94E+02,0.00E+00,17.11,,0.484869,0.10523,0.478807,45.2267,4.11944,38166.5,30473.7,877518.5645,730.706,20375.8,1144.53,3.02242,1490.91,1852.65,16448.7,40000,139388,0.0297756,0.03954,79623.5,3322.68,126685,1.26E-05,196149,596149,4131.04,1219.68,2.60203,659.677,4217.19,1200.62,3.61362,638.624,196149,4210.83,1194.35,0.973518,629.685,4209.22,1191.02,2.15756,627.221
113562.354,68907.70101,182470.055,1.93E+01,4.78E+01,5.45E+02,3.68E+00,12.01,,0.790693,0.0809021,0.512926,48.728,5.34786,37799.1,27645.4,841115.1509,956.481,19480.3,1147.27,3.13373,519.156,1762.82,15682.5,40000,182456,0.0209793,0.0468901,83342.9,3212.5,122983,1.96E-05,239217,639217,3173.47,860.868,3.23739,486.701,3241.59,846.707,3.76445,471.15,239217,3237.33,840.898,1.90913,463.318,3236.08,839.172,2.44791,461.977
113562.354,4282.560552,117844.9146,1.67E+01,3.87E+01,7.34E+02,0.00E+00,16.09,,0.436811,0.10112,0.427034,41.2606,3.71867,33631,24227.5,878936.7628,617.686,20419.6,1135.51,2.96044,872.876,1648.15,14699.8,40000,117828,0.0337569,0.0311279,87341.1,2788.27,112387,1.04E-05,174589,574589,3973.92,1381.88,2.32504,735.764,4054.88,1361.11,3.58759,712.81,174589,4046.87,1354.43,0.726286,703.381,4044.81,1350.27,2.23424,700.33
113562.354,25722.48514,139284.8391,3.88E+01,2.98E+01,5.47E+02,6.68E+01,31.63,,1.00E-06,0.155102,1.49225,39.3987,3.56217,51427.8,56290.7,1743178.985,730.384,40031.6,2718.25,3.15756,854.651,2537.01,22187.8,40000,139326,0.0611795,1.10929,89803.5,2288.75,166708,1.00E-06,196087,596087,5997.94,2518.17,1.31233,1640.66,6218.15,2464.25,3.61344,1579.65,196087,6172.76,2458.69,0.300748,1571.54,6204.07,2447.18,2.27533,1560.27
113562.354,83288.7166,196851.0706,1.65E+01,2.11E+01,5.46E+02,0.00E+00,9.52,,0.0941565,0.0684377,0.524192,50.9814,4.42977,33929.9,23525.7,631494.7978,1031.86,14492,994.825,2.99285,1942.76,1623.66,14489.3,40000,196835,0.0183953,0.0389289,63753.3,2905.03,114477,2.41E-06,253596,653596,2682.24,752.878,3.30135,430.714,2740.48,740.731,4.26055,417.195,253596,2738.27,737.783,1.68401,411.362,2737.51,735.813,2.48846,409.945
113562.354,76089.75382,189652.1078,1.35E+01,2.88E+01,5.00E+02,0.00E+00,8.08,,0.19364,0.0582762,0.496272,48.6807,4.43764,29507.1,18015.9,583473.9424,994.13,13397.4,911.758,2.95633,1609.59,1417.59,12708.8,40000,189638,0.0162057,0.0371619,64583.1,2621.63,107067,4.96E-06,246399,646399,2287.01,663.239,3.38618,378.439,2334.17,652.925,4.17798,366.916,246399,2331.91,649.811,1.94945,361.252,2331.05,648.226,2.57769,360.101
113562.354,6300.983016,119863.337,2.82E+01,3.51E+01,5.22E+02,3.51E+01,26.72,,0.17966,0.0873012,13.4513,31.5819,3.19883,27667.9,20023.5,1215787.813,628.46,28062.6,1753.47,2.76596,0.18904,1495.8,13386.5,40000,119883,0.0407172,13.154,95351.7,2144.9,106715,2.16E-06,176644,576644,3380.33,1675.94,1.75976,1042.48,3504.62,1642.08,3.50066,1004.59,176644,3475.67,1635.96,0.483601,995.818,3492.05,1628.69,2.04891,989.181
113562.354,1282.802049,114845.156,3.30E+01,1.48E+01,6.02E+02,4.20E+01,32.63,,1.28E-05,0.117888,11.5238,33.5882,3.15967,35354.4,29593.2,1389461.65,602.172,31955.3,2119.96,2.94051,89.3392,1825.13,16214.3,40000,114869,0.051914,11.2029,95557,2117.09,132848,1.00E-06,171630,571630,4571.84,2134.87,1.48944,1315.85,4732.26,2092.18,3.51528,1267.71,171630,4690.07,2086.35,0.316703,1259.36,4715.5,2076.56,2.09265,1249.98
92958.73916,0,92958.73916,1.25E+01,2.38E+01,6.36E+02,0.00E+00,12.5,,0.397567,0.0638978,0.36516,34.6234,3.18122,20646.9,10975.8,553610.5108,487.255,12878,698.785,2.68005,1215.94,1102.56,9954.84,40000,92947.7,0.0214779,0.0375585,75121.1,2303.95,102045,1.11E-05,149709,549709,2515.15,879.272,2.32525,475.298,2562.55,866.419,3.63131,461.66,149709,2557.52,861.818,0.842182,454.262,2555.91,859.116,2.00042,452.54
113562.354,5920.035314,119482.3893,2.80E+01,4.14E+01,6.49E+02,2.07E+01,26.61,,0.315245,0.144034,0.455562,37.6169,3.60047,43275.4,41995.7,1213000.348,626.351,28112.1,1635.61,3.01203,1938.27,2182.82,19239.2,40000,119481,0.0420238,0.0835591,81074.9,3879.97,143422,6.58E-06,176242,576242,5629.47,1727.43,1.8472,1001.89,5779.08,1694.46,3.58767,965.714,176242,5755.27,1687.47,0.478418,956.039,5761.38,1680.95,2.15095,950.421
113562.354,9498.755023,123061.109,1.88E+01,3.37E+01,5.47E+02,1.84E+00,17.35,,0.500182,0.0888387,0.386649,33.8448,3.40352,29410.4,21022.2,705559.0833,645.047,16426.8,876.383,2.84313,2442.53,1533.29,13710.5,40000,123048,0.023017,0.059735,68494.8,3545.02,136726,1.45E-05,179809,579809,3484.23,943.476,2.54513,517.818,3558.96,928.478,3.57151,501.453,179809,3554.57,923.196,1.06798,493.56,3553.55,920.681,1.99433,491.761
113562.354,83102.44084,196664.7948,2.55E+01,2.64E+01,4.81E+02,3.07E+01,14.72,,1.46E-06,0.100123,0.513413,49.066,4.24218,43816.1,41886.3,1070844.928,1031.01,24651,1610.48,3.0213,1957,2179.91,19214.7,40000,196674,0.0311177,0.0411329,72998,3478.49,132155,1.00E-06,253435,653435,3876.28,1279.83,2.31479,834.541,4013.22,1251.96,4.41124,803.971,253435,4003.17,1249.55,0.801071,797.947,4004.93,1244.71,2.47093,794.079
113562.354,14159.05945,127721.4135,2.48E+01,2.97E+01,6.67E+02,8.34E+00,22.05,,0.147595,0.122328,0.482738,40.8371,3.45859,38826.5,34919,935323.398,669.488,21635.7,1302.24,2.92129,2758.6,1986.11,17581.6,40000,127710,0.0343704,0.0808956,69112,3733.14,139359,3.51E-06,184471,584471,4784.02,1409.67,2.13441,796.026,4903.11,1384.64,3.68819,768.337,184471,4888.51,1379.83,0.540927,760.501,4893.12,1374.82,2.02121,756.366
113562.354,92435.24664,205997.6006,2.53E+01,2.80E+01,5.01E+02,2.79E+01,13.95,,1.48E-06,0.0979385,0.528388,50.9997,4.39353,44820,42814,1040986.104,1079.92,23951.3,1577.92,3.03909,1935.31,2204.51,19421.1,40000,206003,0.0300962,0.037906,72110.1,3418.65,129768,1.00E-06,262764,662764,3793.91,1237.15,2.45428,803.1,3924.88,1210.65,4.49061,774.001,262764,3916.48,1208.39,0.871655,768.073,3917.54,1203.85,2.507,764.52
113562.354,54930.53857,168492.8926,2.09E+01,2.80E+01,4.81E+02,1.58E+01,14.09,,0.0815384,0.0866256,0.447138,44.1503,3.83079,34959,27995.5,834733.2585,883.272,19290.9,1180.16,2.93212,2244.44,1774.17,15779.5,40000,168491,0.0247883,0.0255801,68100.6,3449.29,132739,1.62E-06,225252,625252,3369.89,1018.7,2.46622,629.356,3471.12,998.365,4.15012,607.252,225252,3466.61,995.162,0.944213,600.72,3465.02,991.533,2.4778,598.184
76935.64024,0,76935.64024,1.99E+01,2.58E+01,7.16E+02,0.00E+00,19.9,,0.287943,0.0808984,0.461441,38.2824,3.21587,21738.7,12690.2,509168.5877,403.254,11827.4,659.488,2.67749,2554.96,1186.67,10694,40000,76923.8,0.02122,0.0884001,63427.5,3091.2,126363,1.03E-05,133685,533685,3180.24,869.339,2.07999,462.512,3241.36,855.985,3.51242,448.697,133685,3235.19,851.821,0.621819,441.765,3235.94,848.801,1.75619,439.685
113562.354,34863.14003,148425.494,2.16E+01,2.64E+01,5.32E+02,1.26E+01,16.53,,0.150026,0.0957017,0.430388,41.2212,3.58405,34717.7,28273.3,845867.624,778.057,19587,1157.12,2.90444,2480.27,1783.13,15856,40000,148420,0.0269824,0.0336609,68055.2,3561.89,136069,3.24E-06,205181,605181,3731.56,1108.14,2.34962,660.662,3835.14,1087.08,3.92484,637.635,205181,3829.08,1083.18,0.790829,630.537,3828.07,1079.29,2.30465,627.711
113562.354,4749.932127,118312.2861,2.78E+01,2.36E+01,6.25E+02,2.26E+01,26.68,,0.0463095,0.140504,0.495552,35.9585,3.21688,40896.1,39956.3,1141870.648,620.23,26340.1,1663.22,2.92639,2722.62,2127.87,18777.6,40000,118314,0.041813,0.139608,72762.8,3863.86,145886,1.00E-06,175075,575075,5482.52,1718.51,1.7418,1014.14,5638.27,1684.83,3.70605,976.912,175075,5604.7,1679.81,0.382436,968.968,5620.16,1672.52,2.07504,962.455
113562.354,75501.35426,189063.7083,3.50E+01,4.23E+01,7.03E+02,3.76E+01,21.02,,1.32E-06,0.141006,0.61062,54.4453,4.64853,59800.5,70071.8,1487850.28,991.168,34214.5,2273.65,3.18305,1280.29,2839.94,24673.7,40000,189073,0.0466233,0.0781817,84418.2,3242.83,138688,1.00E-06,245834,645834,5477.76,1916.01,2.1799,1210.64,5655.83,1876.27,4.19161,1166.27,245834,5630.28,1872.12,0.545145,1158.8,5640.25,1864.93,2.38056,1152.42
80852.25602,0,80852.25602,3.87E+01,3.78E+01,6.33E+02,4.07E+01,38.7,,0.00907669,0.10595,15.4877,34.7037,3.31562,26523,18587.3,1216419.029,423.986,28060.9,1770.65,2.80412,0.30761,1440.26,12905.5,40000,80878.6,0.0467702,15.1575,91927.6,2075.02,130049,1.00E-06,137640,537640,4113.33,1927.44,1.2269,1184.47,4261.23,1887.43,3.37115,1140.2,137640,4215.03,1880.89,0.283721,1131.51,4238,1870.81,2.15002,1121.97
113562.354,25078.287,138640.641,1.60E+01,4.33E+01,4.77E+02,3.25E-01,13.11,,1.54438,0.069945,0.643483,35.8414,5.17206,28082.6,17002.1,693807.9361,726.719,16125,889.997,2.99964,366.779,1376.49,12351.8,40000,138627,0.0172413,0.299851,86226.7,3237.4,127357,4.74E-05,195388,595388,2751.48,706.152,3.24226,377.912,2801.48,696.04,3.34622,366.497,195388,2798.44,690.741,1.79092,359.547,2797.8,689.653,1.94464,358.535
103636.8775,0,103636.8775,3.44E+01,3.98E+01,5.09E+02,5.17E+01,34.4,,0.147048,0.11988,9.63886,28.5583,3.16421,33421.6,27454.4,1485463.237,543.47,34280.5,2149.11,2.94188,2.20417,1756.6,15629.3,40000,103671,0.0511809,9.36817,95114,2222.7,145992,1.78E-06,160432,560432,4642.78,2109.94,1.31928,1327.28,4813.89,2064.72,3.37011,1276.82,160432,4770.52,2057.45,0.339746,1267.38,4795.21,2047.24,2.18211,1257.65
113562.354,9136.881331,122699.2353,1.74E+01,2.36E+01,6.81E+02,0.00E+00,16.1,,0.269545,0.0958838,0.428599,40.0471,3.4488,31953.8,23345.1,779709.3659,643.136,18074.1,1047.55,2.87525,1937.75,1617.3,14434.6,40000,122683,0.0299307,0.042304,74685.6,3016.45,119571,6.69E-06,179444,579444,3762.82,1225.09,2.38161,661.743,3843.32,1206.16,3.66264,640.744,179444,3836.05,1201.05,0.710486,632.669,3835.35,1197.23,2.08006,629.813
113562.354,86565.48675,200127.8408,1.22E+01,3.24E+01,5.51E+02,0.00E+00,6.92,,0.0986312,0.058384,0.514958,51.8352,4.57785,31397.8,19124.5,623802.6011,1049.04,14299.6,998.581,3.02018,792.597,1461.27,13087.6,40000,200113,0.0182074,0.0269682,72370,2207.44,93888.6,2.23E-06,256874,656874,2292.45,744.835,3.40552,426.977,2339.29,733.239,4.36382,414.043,256874,2336.53,730.248,1.81633,408.186,2335.36,728.294,2.67603,406.852
113562.354,82414.06557,195976.4196,1.83E+01,4.11E+01,4.57E+02,9.96E+00,10.6,,0.362164,0.0724721,0.484936,48.6957,4.91056,35675,25412.5,786473.7396,1027.32,18163,1124.54,3.09438,762.007,1688.74,15048.2,40000,195969,0.0193459,0.0253809,78618.4,3164.82,122575,7.90E-06,252730,652730,2831.13,795.074,3.04577,480.261,2903.97,780.361,4.10679,464.437,252730,2900.45,775.922,1.89948,457.566,2898.88,773.837,2.78734,456.162
113562.354,74263.37087,187825.7249,2.42E+01,4.34E+01,5.83E+02,1.55E+01,14.63,,0.241519,0.100515,0.510096,51.1072,4.66848,44600.9,39850.4,1021805.359,984.6,23631.3,1427.53,3.11326,1193.57,2124.98,18753.3,40000,187820,0.0288561,0.0208726,80470.4,3405.34,128349,4.80E-06,244581,644581,3918.88,1185.72,2.67288,718.138,4028.42,1162.86,4.10053,693.228,244581,4023.08,1158.07,1.09821,685.374,4020.6,1154.24,2.71617,682.743
113562.354,38969.05656,152531.4106,2.15E+01,3.58E+01,4.91E+02,1.67E+01,16.01,,0.249551,0.0938174,0.414345,41.0034,3.78674,35241.8,28268.3,904732.2324,799.602,20990.7,1197.02,2.96368,1736.53,1782.97,15854.6,40000,152530,0.0268076,0.0233461,75972.5,3543.47,135648,5.04E-06,209291,609291,3654.31,1102.41,2.33434,670.579,3760.35,1080.71,3.93121,647.062,209291,3755.03,1076.15,0.911653,639.427,3752.69,1072.3,2.529,636.784
113562.354,31300.3129,144862.6669,2.67E+01,1.58E+01,4.68E+02,3.60E+01,20.93,,1.94E-06,0.118285,0.450637,37.7631,3.42178,39766.6,38037,1177116.016,759.487,27136.9,1730.78,2.94202,2216.23,2074.92,18331.8,40000,144878,0.0374303,0.0840745,75595.3,3716.37,144524,1.00E-06,201639,601639,4586.95,1541.45,1.78422,985.672,4746.82,1507.64,3.98782,948.46,201639,4721.74,1503.91,0.494185,941.514,4731.38,1497.21,2.26969,935.673
104220.8172,0,104220.8172,2.36E+01,2.18E+01,6.43E+02,6.46E+00,23.6,,0.239511,0.11431,0.419418,34.9259,3.13909,32122,25732.7,805970.5004,546.297,18702.1,1063.58,2.82955,2960.93,1699.55,15140.9,40000,104210,0.0305946,0.0761663,66243.6,3754.67,142160,6.41E-06,160971,560971,4475.78,1255.11,2.01417,694.815,4581.12,1233.4,3.56209,671.239,160971,4569.69,1228.28,0.53876,663.253,4572.42,1223.78,1.95768,659.706
113562.354,12057.70831,125620.0623,1.42E+01,2.42E+01,4.78E+02,0.00E+00,12.84,,0.69061,0.0642055,0.402185,31.6214,3.56887,23304.8,13949,574605.0652,658.467,13366.2,725.457,2.73199,2439.28,1244.95,11204.5,40000,125608,0.0169496,0.102467,63532.6,3104.87,126325,2.13E-05,182369,582369,2522.25,694.112,2.9222,380.98,2572,683.885,3.54391,369.61,182369,2568.9,679.44,1.53517,362.962,2568.22,677.984,2.00052,361.859
89988.09152,0,89988.09152,1.20E+01,1.69E+01,7.35E+02,0.00E+00,12,,0.286213,0.0694026,0.405712,39.7518,3.33971,22019.5,11805,607660.6255,471.68,14099.8,802.514,2.72776,646.129,1143.98,10319.2,40000,89976.7,0.0260785,0.0292416,81780.6,1980.83,91172.2,7.11E-06,146738,546738,2731.45,1067.21,2.14986,570.201,2784.08,1051.56,3.68215,553.473,146738,2777.87,1046.81,0.614711,545.767,2776.11,1043.14,2.12313,543.306
113562.354,64809.12624,178371.4802,3.76E+01,1.88E+01,7.08E+02,4.55E+01,23.94,,1.00E-06,0.149184,0.604946,53.1964,4.29696,59861.9,71532.1,1536894.334,935.157,35309,2381.91,3.17378,1489.21,2870.33,24921.2,40000,178388,0.052599,0.0850791,83145.5,2893.2,147351,1.00E-06,235149,635149,5789.16,2160.56,1.86832,1385.73,5984.2,2116.17,4.1576,1335.69,235149,5952.36,2112.43,0.411056,1328.54,5967.38,2103.96,2.39514,1320.77
113562.354,14090.89266,127653.2467,3.38E+01,3.42E+01,6.85E+02,3.56E+01,30.07,,1.86E-06,0.159383,0.525514,41.9607,3.60439,49586.8,53224.7,1424323.721,669.248,32794.6,2135.62,3.07838,1843.63,2465.01,21592.1,40000,127664,0.0526909,0.111829,81126.2,3256.78,153711,1.00E-06,184425,584425,6208.26,2165.57,1.59399,1312.61,6396.08,2122.32,3.81701,1264.3,184425,6355.66,2116.91,0.324093,1256.03,6375.34,2107.64,2.25324,1247.39
113562.354,44428.60776,157990.9618,1.99E+01,2.69E+01,7.06E+02,0.00E+00,14.3,,0.122316,0.0965975,0.529781,49.4782,3.97666,38154.5,30686.6,803941.8815,828.131,18547.2,1168.73,2.97829,2008.92,1859.24,16504.9,40000,157972,0.0288047,0.0500871,71788.3,3090.38,119857,2.92E-06,214733,614733,3785.28,1178.79,2.69162,654.517,3870.35,1159.74,3.91102,633.129,214733,3863.5,1155.78,0.831091,625.967,3863.9,1152.19,2.12895,623.221
92336.69775,0,92336.69775,2.63E+01,4.41E+01,7.27E+02,5.46E+00,26.3,,0.50509,0.123161,0.451724,39.1487,3.65814,33379.3,25664.9,845939.7979,483.992,19704.9,1040.99,2.94539,1766.26,1697.27,15121.3,40000,92325.2,0.0319246,0.0648444,79100.1,3736.48,140483,1.47E-05,149086,549086,4833.19,1309.95,1.9605,703.334,4936.24,1288.23,3.42371,680.165,149086,4926.35,1281.29,0.592029,670.705,4926.44,1276.98,1.9726,667.423
113562.354,88367.39202,201929.746,3.28E+01,3.01E+01,5.00E+02,5.24E+01,18.45,,1.00E-06,0.100899,5.57862,50.0094,4.36693,45396,43820.4,1396228.878,1058.72,31904.1,2337.12,3.06431,186.437,2230.92,19642.3,40000,201960,0.0420175,5.0973,90990.9,2393.18,120602,1.00E-06,258721,658721,3879.2,1728.23,2.04525,1165,4038.66,1690.63,4.11571,1122.61,258721,4013.87,1687.89,0.62434,1116.55,4035.96,1680.7,2.20617,1109.88
113562.354,26685.52804,140247.882,1.92E+01,3.69E+01,7.38E+02,0.00E+00,15.55,,0.284357,0.102521,0.494645,47.2558,3.97979,37589.5,29492.3,873172.6307,735.119,20216,1197.75,2.99753,1421.71,1821.95,16187.2,40000,140230,0.0320276,0.0374964,80126.6,2991.92,117301,6.67E-06,196991,596991,4022.71,1311.03,2.521,713.257,4109.25,1290.48,3.72198,690.322,196991,4101.88,1285.05,0.779637,681.941,4100.85,1281.11,2.19145,678.971
88244.6554,0,88244.6554,3.43E+01,2.83E+01,7.30E+02,2.52E+01,34.3,,1.15E-06,0.153596,0.578371,39.4819,3.37424,37266.8,34264,1096506.244,462.63,25264.7,1626.1,2.8978,2698.16,1966.98,17419.6,40000,88250.2,0.0447724,0.184596,71327.3,3814.55,151190,1.00E-06,145011,545011,6000.52,1841.47,1.36936,1074.86,6165.71,1805.25,3.63083,1035.33,145011,6118.79,1799.88,0.274621,1027.33,6143.84,1790.9,2.09618,1019.1
113562.354,67867.15604,181429.51,3.61E+01,2.43E+01,5.27E+02,6.02E+01,22.6,,1.00E-06,0.124209,3.3392,47.6879,4.10923,50673.9,53746.2,1569837.474,951.285,35933.6,2565.21,3.13155,465.706,2477.39,21694.7,40000,181465,0.0499647,2.87741,90008.8,2363.12,143838,1.00E-06,238226,638226,4785.52,2055.59,1.74075,1374.15,4973.63,2010.99,3.90436,1323.7,238226,4941.67,2007.4,0.458698,1317.01,4968.35,1998.59,2.2072,1308.63
79308.06993,0,79308.06993,2.23E+01,3.46E+01,5.06E+02,1.23E+01,22.3,,0.314185,0.0814086,0.318102,28.2536,2.86272,21556.1,13059.4,614160.9729,415.754,14329.5,732.229,2.72023,2079,1204.04,10846.3,40000,79308.3,0.0206212,0.0483675,71610.9,3545.24,144652,8.39E-06,136069,536069,3179.6,849.712,1.81831,508.528,3263.31,832.756,3.59861,491.07,136069,3257.4,828.353,0.636411,483.838,3256.35,824.848,2.09789,481.532
113003.0674,0,113003.0674,2.19E+01,3.95E+01,5.34E+02,1.33E+01,21.9,,0.510937,0.109188,0.321241,29.9599,3.27096,33016.9,25999.6,931919.3958,592.371,21747.2,1107.26,2.92694,1642.15,1708.51,15217.7,40000,112999,0.0302343,0.0335172,81360.5,3755.91,142638,1.19E-05,169760,569760,4269.47,1242.9,2.06281,714.781,4377.56,1220.23,3.57314,690.349,169760,4369.93,1213.46,0.751389,680.879,4367.52,1209.37,2.30614,677.979
113562.354,26475.65282,140038.0068,1.29E+01,4.54E+01,4.83E+02,0.00E+00,10.46,,2.03417,0.06114,0.555171,36.5135,5.8901,25899.8,14425,710184.9053,734.048,16488.9,927.727,2.95829,0.223266,1266.32,11391.3,40000,140025,0.0169267,0.207694,86874.8,2728.28,112137,5.75E-05,196786,596786,2411.9,692.567,3.42155,367.606,2450.88,683.335,3.32787,356.959,196786,2446.46,678.057,1.85448,350.125,2445.6,677.07,1.95265,349.163
113562.354,22217.81389,135780.1679,1.73E+01,3.16E+01,7.16E+02,0.00E+00,14.47,,0.191463,0.0953502,0.478256,45.2291,3.70945,34356.9,25619.4,809123.3208,711.705,18710.7,1132.3,2.92941,1637.14,1695.73,15108.2,40000,135763,0.0309313,0.0419228,77000.8,2837.47,113593,4.43E-06,192524,592524,3740.16,1265.67,2.47012,690.69,3821.85,1245.9,3.7675,668.579,192524,3814.28,1241.22,0.709209,660.804,3814.01,1237.25,2.12702,657.797
91078.17561,0,91078.17561,3.40E+01,2.67E+01,7.39E+02,2.44E+01,34,,1.42E-06,0.155706,0.58282,39.9184,3.39395,38503,36049.5,1114001.298,477.477,25664,1655.85,2.91287,2698.57,2018.73,17857.5,40000,91082.4,0.0455387,0.184368,71609.4,3799.11,150835,1.00E-06,147843,547843,6084.14,1872.38,1.40281,1088.55,6250.02,1835.91,3.63521,1048.65,147843,6203.36,1830.5,0.278236,1040.59,6228.24,1821.55,2.08526,1032.37
105692.167,0,105692.167,2.23E+01,1.98E+01,6.79E+02,0.00E+00,22.3,,0.296161,0.110302,0.451094,36.5734,3.23483,31851.3,24757.4,739871.0418,553.978,17169.6,975.052,2.83278,2969.23,1666.41,14856.7,40000,105676,0.0289616,0.0909173,65315.7,3656.17,138629,8.98E-06,162437,562437,4328.35,1186.2,2.20478,631.064,4418.99,1167.54,3.51531,610.703,162437,4409.81,1162.29,0.636277,602.662,4412.1,1158.46,1.84852,599.683
102811.9302,0,102811.9302,3.30E+01,2.60E+01,5.88E+02,3.94E+01,33,,1.21E-06,0.106008,13.269,32.3716,3.0881,30062.8,22807.2,1260507.137,539.089,29016.8,1895.97,2.85154,1.95361,1598.22,14270.4,40000,102835,0.0474927,12.9616,94723.7,2115.58,126765,1.00E-06,159596,559596,4110.05,1954.36,1.43012,1206.36,4258.2,1914.77,3.48298,1162.05,159596,4217.08,1909.1,0.31501,1153.9,4240.31,1899.71,2.08683,1145
113562.354,59267.61936,172829.9734,1.60E+01,2.07E+01,5.42E+02,0.00E+00,10.51,,0.242514,0.0695838,0.486551,46.7964,4.1314,31200,20991.2,634176.6116,905.938,14619.5,933.094,2.93119,2026.23,1532.14,13700.6,40000,172815,0.0190185,0.0402483,64969.5,2956.36,117301,6.37E-06,229576,629576,2728.77,778.53,3.10623,439.487,2787,766.261,4.00701,425.828,229576,2784.3,762.743,1.51852,419.538,2783.35,760.741,2.32355,418.111
113562.354,73747.44452,187309.7985,3.46E+01,3.35E+01,7.27E+02,3.37E+01,20.98,,1.00E-06,0.139992,0.635244,54.8305,4.42305,58399.9,68378.5,1385734.293,981.955,31820.5,2163.35,3.13996,1885.9,2804.33,24383.2,40000,187315,0.0461508,0.0978823,79088.3,3246.44,138624,1.00E-06,244076,644076,5440.06,1894.89,2.15395,1194.01,5614.46,1856.54,4.20425,1150.82,244076,5586.48,1853.2,0.50037,1143.98,5599.67,1846.03,2.29565,1137.55
113562.354,29974.67006,143537.0241,2.34E+01,4.05E+01,5.59E+02,1.55E+01,18.51,,0.361763,0.107944,0.422637,41.2972,3.89034,38529.6,32686.8,997402.399,752.438,23177.6,1282.77,3.01324,1519.34,1920.18,17022.8,40000,143533,0.0307558,0.0257163,80588.3,3621.74,136702,7.62E-06,200294,600294,4213.3,1264.18,2.26454,747.47,4327.15,1240.26,3.78012,721.471,200294,4320.28,1234.47,0.824867,712.764,4317.77,1230.23,2.49408,709.758
113562.354,54773.80137,168336.1554,2.45E+01,2.28E+01,6.54E+02,8.77E+00,16.53,,0.0248645,0.106989,0.541725,49.5409,4.00466,42392.3,38600.8,905177.9169,882.397,20865.2,1333.45,2.99763,2411.31,2090.61,18463.9,40000,168324,0.0304175,0.0590377,68894.8,3503.41,131556,1.00E-06,225085,625085,4176.63,1247.08,2.52966,730.01,4286.82,1224.31,4.06181,704.693,225085,4277.38,1220.89,0.739491,697.883,4279.58,1216.7,2.17433,694.57
113562.354,49924.61268,163486.9667,3.50E+01,4.18E+01,4.50E+02,6.50E+01,24.31,,7.74E-05,0.126007,2.9725,41.7083,4.00954,47481.6,48431.8,1679579.437,857.258,38554.6,2635.53,3.12649,115.226,2348.4,20623.3,40000,163528,0.0504924,2.57006,93085.8,2391.05,150780,1.00E-06,220289,620289,4855.42,2080.91,1.58358,1385.05,5047.22,2034.07,3.75639,1332.66,220289,5013.85,2028.97,0.463037,1324.85,5040.27,2019.69,2.23351,1316.03
113562.354,25446.55682,139008.9108,1.70E+01,3.30E+01,4.61E+02,5.30E+00,13.89,,0.507996,0.0733373,0.389253,35.6503,3.66592,27373.3,18154.2,666821.5958,728.673,15509.2,843.982,2.84552,2156.92,1423.11,12756.7,40000,139000,0.0190192,0.0501243,68060.3,3394.25,133618,1.34E-05,195761,595761,2871.2,780.608,2.7187,449.828,2938.32,767.345,3.71406,435.422,195761,2934.7,762.74,1.41793,428.317,2933.49,760.767,2.19569,426.951
96627.82572,0,96627.82572,1.68E+01,3.30E+01,5.16E+02,0.00E+00,16.8,,0.729652,0.0685633,0.546988,28.3233,3.2851,21231.8,12254.5,516112.9478,506.486,12037.2,619.992,2.68996,2461.75,1165.85,10511.2,40000,96616.2,0.0163337,0.275336,64673.5,3310.9,134515,2.71E-05,153377,553377,2694.62,669.278,2.6251,361.532,2744.91,659.402,3.38266,350.961,153377,2742.53,654.877,1.2926,344.291,2742.53,653.349,1.79096,343.197
113562.354,73872.66529,187435.0193,2.43E+01,4.11E+01,5.92E+02,1.48E+01,14.72,,0.179641,0.100975,0.514756,51.2122,4.56756,44500.5,40037.8,1001334.454,982.548,23139.6,1417.2,3.09642,1404.32,2130.09,18796.3,40000,187429,0.0289811,0.0232796,78241.3,3413.92,128625,3.60E-06,244190,644190,3936.3,1190.44,2.66437,720.05,4046.52,1167.52,4.12595,694.977,244190,4041.15,1163.14,1.02811,687.443,4039.02,1159.25,2.63713,684.709
113562.354,2821.553069,116383.9071,3.88E+01,3.30E+01,7.22E+02,4.78E+01,37.86,,1.00E-06,0.153026,8.92896,40.1299,3.52045,45845.3,44983.1,1622019.669,610.246,37265.1,2513.43,3.09266,526.895,2261.07,19894.6,40000,116409,0.064013,8.53912,94079,2051.52,149022,1.00E-06,173170,573170,5948.33,2630.29,1.35806,1605.5,6139.75,2579.07,3.48912,1547.44,173170,6088.85,2572.29,0.264716,1538.34,6121.05,2560.52,2.15401,1526.75
113562.354,33292.89183,146855.2458,2.38E+01,4.04E+01,7.33E+02,0.00E+00,18.4,,0.36528,0.114512,0.519037,48.3709,4.19442,42125.2,36713.5,918013.0602,769.746,21272.6,1240.82,3.04161,1894.81,2037.67,18017.4,40000,146835,0.0315777,0.0461534,75912,3484.48,130495,9.48E-06,203596,603596,4491.66,1293.49,2.59406,704.367,4588.38,1272.69,3.6693,681.289,203596,4581.22,1266.81,0.877945,672.601,4580.47,1263.11,2.13489,669.757
113562.354,22047.09099,135609.445,3.71E+01,2.53E+01,6.65E+02,4.85E+01,31.07,,1.00E-06,0.136484,7.69854,43.0886,3.67096,45427.9,44310.2,1551928.541,711.036,35618.1,2441.51,3.07995,388.095,2243.67,19749,40000,135636,0.0571626,7.2809,93434.5,2137.82,142284,1.00E-06,192397,592397,5291.04,2349.41,1.53151,1472,5473.06,2302.27,3.60464,1418.52,192397,5430.4,2296.81,0.31687,1410.41,5459.36,2286.5,2.13529,1400.41
113562.354,85986.80387,199549.1579,1.46E+01,2.36E+01,6.46E+02,0.00E+00,8.31,,0.0030665,0.0708498,0.545774,54.2267,4.47428,36097.2,25165.7,705101.4513,1046,16177.1,1114.86,3.03831,1015.56,1680.36,14976.4,40000,199532,0.022862,0.029913,74261.9,2343.08,97507.4,1.00E-06,256293,656293,2777.85,934.904,3.22185,535.658,2838.56,919.974,4.43417,518.909,256293,2835.04,917.178,1.32052,512.717,2833.99,914.48,2.50335,510.854
113562.354,66993.06026,180555.4143,2.99E+01,3.14E+01,5.54E+02,3.71E+01,18.81,,1.00E-06,0.12214,0.555374,48.5236,4.0939,48951.7,51960.5,1265169.494,946.584,29084.2,1942.91,3.05108,2003.83,2434.75,21341.2,40000,180568,0.0395371,0.0828071,76654.9,3485.52,138225,1.00E-06,237329,637329,4734.24,1625.89,2.0582,1049.04,4899.36,1590.96,4.21696,1010.2,237329,4875.81,1587.98,0.565216,1003.74,4885.59,1581.49,2.31046,998.047
113562.354,94084.7555,207647.1095,2.48E+01,2.20E+01,6.60E+02,9.09E+00,13.56,,2.05E-06,0.098857,0.586837,55.3619,4.52701,46721,43904.7,899954.0703,1088.47,20677.5,1393.04,3.06615,2157.13,2233.12,19660.7,40000,207634,0.0282326,0.0508904,68446,3325.5,125110,1.00E-06,264395,664395,3855.24,1157,2.90389,695.057,3959.98,1135.57,4.43131,671.138,264395,3952.98,1133.01,0.975287,664.941,3954.28,1129.3,2.35912,662.102
113562.354,63339.11939,176901.4734,2.09E+01,2.57E+01,4.86E+02,1.53E+01,13.42,,0.0481739,0.0852437,0.464403,45.9706,3.95795,35864.1,28855.5,826520.9198,927.348,19079,1190.66,2.95191,2188.42,1801.77,16015.1,40000,176899,0.0243463,0.0254031,67806.7,3402.23,130804,1.00E-06,233660,633660,3316.13,1000.28,2.54456,619.131,3415.48,980.361,4.23409,597.492,233660,3411.27,977.375,0.997164,591.124,3409.75,973.854,2.49794,588.669
113562.354,82664.75133,196227.1053,1.64E+01,3.99E+01,5.47E+02,0.00E+00,9.49,,0.401283,0.0694001,0.524757,51.0411,5.04201,35278.6,23966.5,705705.3477,1028.59,16247.7,1059.07,3.09127,850.971,1639.08,14621.9,40000,196211,0.0185051,0.0400647,75810.8,2865.69,112885,1.02E-05,252972,652972,2724.29,758.011,3.44447,426.804,2779.87,746.12,4.02012,413.536,252972,2777,741.853,1.9922,406.983,2776,740.202,2.57313,405.729
113562.354,3423.095286,116985.4493,2.94E+01,2.39E+01,4.79E+02,4.36E+01,28.54,,0.00131405,0.0991012,10.7137,28.4472,2.92828,30115.6,23376.5,1283971.836,613.411,29555.1,1933.12,2.84511,2.41966,1618.41,14444.1,40000,117013,0.0443296,10.4462,95180,2260.75,129066,1.00E-06,173774,573774,3828.26,1825.74,1.53244,1160.89,3977.92,1787.06,3.56414,1117.56,173774,3941.94,1781.89,0.380488,1109.74,3964.05,1773.19,2.11194,1101.57
113562.354,16088.96651,129651.3205,3.50E+01,4.89E+01,4.97E+02,5.99E+01,30.66,,0.331436,0.131574,6.22024,34.2124,3.76508,42077.8,39773.6,1742347.557,679.868,40235.9,2493.56,3.06332,26.3809,2122.88,18735.7,40000,129690,0.0542514,5.89183,95319.4,2270.95,149987,3.99E-06,186451,586451,5095.57,2236.65,1.47143,1427.35,5276.67,2188.47,3.41373,1373.62,186451,5239.33,2179.76,0.447496,1362.69,5262.98,2170.06,2.20203,1353.47
76524.50324,0,76524.50324,1.82E+01,3.80E+01,6.46E+02,0.00E+00,18.2,,0.551352,0.0708339,0.46173,34.7564,3.3333,20475.3,10823.9,483386.0033,401.103,11274.1,580.494,2.7452,1251.78,1094.81,9886.56,40000,76513.6,0.0178518,0.125295,76200.3,2992.98,124610,2.12E-05,133275,533275,2788.53,731.557,2.26889,389.777,2838.02,720.731,3.41723,378.7,133275,2833.8,716.14,0.92553,371.691,2833.36,714.071,1.74128,370.368
113562.354,42160.71368,155723.0677,3.23E+01,4.85E+01,4.76E+02,5.34E+01,23.56,,0.29523,0.107834,7.24863,40.7592,4.15069,39681.1,35735.8,1580111.053,816.514,36441.6,2309.16,3.00247,0.229188,2009.73,17781.4,40000,155756,0.0454234,6.85821,93312.2,2322.48,129207,3.41E-06,212517,612517,4164.48,1872.42,1.77611,1217.12,4320.77,1831.93,3.59526,1172.12,212517,4294.59,1824.59,0.623689,1162.21,4313.34,1816.94,2.18055,1155.12
