WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,17673.42283,131235.7768,3.39E+01,4.74E+01,6.95E+02,3.49E+01,29.33,,0.26194,0.162165,0.505647,43.4849,4.06241,52373.8,56531,1535442.699,688.021,35494,2161.31,3.14694,1087.28,2542.57,22233.8,40000,131245,0.0520653,0.0768563,88430.1,3413.66,149526,4.63E-06,188006,588006,6326.03,2141.48,1.72419,1283.88,6508.43,2098.58,3.66315,1236.44,188006,6477.02,2091.04,0.412054,1226.33,6486.61,2082.61,2.3269,1218.72
113562.354,12888.97516,126451.3292,2.35E+01,2.72E+01,5.14E+02,2.07E+01,21.1,,0.139772,0.111086,0.379821,33.8903,3.15909,34602.1,29843.1,977139.0445,662.902,22642.9,1320.53,2.86795,2602.8,1832.98,16281.2,40000,126454,0.032452,0.0518919,70859.3,3780.59,143684,2.77E-06,183215,583215,4325.43,1334.75,1.94276,806.863,4454.03,1307.87,3.77567,777.47,183215,4441.2,1303.36,0.545151,769.89,4443.45,1298.08,2.23739,765.649
113562.354,11246.77928,124809.1333,2.99E+01,3.91E+01,4.54E+02,4.80E+01,27.21,,0.210674,0.101263,9.53898,30.4625,3.30072,31943.4,25689.7,1410499.754,654.444,32566.5,2024.7,2.87982,0.223788,1698.1,15128.5,40000,124840,0.0444464,9.25152,94394.2,2297.81,130505,2.43E-06,181601,581601,3912.07,1832.24,1.58705,1173.62,4063.14,1792.8,3.48029,1129.61,181601,4031.1,1786.07,0.478069,1120.37,4050.52,1777.85,2.14584,1112.75
113562.354,53830.16291,167392.5169,3.37E+01,2.11E+01,7.51E+02,2.81E+01,22.86,,1.00E-06,0.145298,0.633801,52.7347,4.18306,55398.2,63084.2,1330625.993,877.52,30569.2,2063.17,3.10445,2172.42,2690.24,23449.3,40000,167394,0.046737,0.114569,77321,3366.76,140435,1.00E-06,224155,624155,5657.09,1918.45,2.04064,1177.03,5827.83,1880.67,4.05184,1134.51,224155,5796.67,1876.88,0.439696,1127.36,5811.92,1869.48,2.2069,1120.66
113562.354,65485.93649,179048.2905,2.99E+01,1.48E+01,6.87E+02,2.27E+01,18.96,,1.06E-06,0.126945,0.609813,52.3428,4.21092,51119.8,54790,1172499.328,938.604,26950.1,1804.36,3.06055,2278.31,2502.01,21898.4,40000,179046,0.0389827,0.0966893,73783.4,3552.87,134082,1.00E-06,235807,635807,4940.54,1600.16,2.28387,983.229,5089.97,1568.44,4.15702,947.712,235807,5068.12,1565.25,0.5685,941.02,5077.81,1559.31,2.20232,935.866
112333.1973,0,112333.1973,1.41E+01,1.54E+01,6.55E+02,0.00E+00,14.1,,0.343964,0.0835306,0.372118,35.7934,3.25489,27447.1,17779.9,729829.6432,588.805,16949.7,948.696,2.81277,1412.31,1408.13,12626.6,40000,112319,0.0283523,0.032172,78873.4,2627.49,109432,8.30E-06,169080,569080,3281.96,1160.38,2.35223,623.917,3349.45,1143.05,3.64771,604.835,169080,3342.99,1137.69,0.746233,596.568,3341.23,1134.09,2.15042,594.039
113562.354,81554.40536,195116.7594,1.75E+01,1.53E+01,6.58E+02,0.00E+00,10.19,,0.0204952,0.0793432,0.553541,53.8635,4.40357,38281.2,28981.8,732162.6161,1022.76,16816,1139.61,3.03251,1559.3,1805.79,16049.4,40000,195099,0.0238718,0.0374161,70969.8,2739.04,108901,1.00E-06,251860,651860,3108.5,976.514,3.13424,557.317,3178.32,960.639,4.32255,539.487,251860,3174.33,957.699,1.21446,533.18,3173.73,954.87,2.38722,531.156
113562.354,19417.83204,132980.186,3.02E+01,4.60E+01,4.86E+02,4.55E+01,25.79,,0.395677,0.0989531,10.3763,34.7264,3.73666,32859.2,26481.3,1451592.845,697.264,33598.3,2000.67,2.88229,0.11941,1724.57,15355.3,40000,133008,0.0436629,10.0468,94083.9,2247,120203,4.62E-06,189769,589769,3829.71,1799.51,1.74008,1142.16,3969.3,1761.98,3.47574,1100.46,189769,3942.55,1753.78,0.606498,1089.76,3958.12,1746.52,2.12781,1083.12
113562.354,85116.54586,198678.8999,3.84E+01,3.01E+01,4.63E+02,7.46E+01,21.95,,1.00E-06,0.133647,0.602757,48.8203,4.31487,57822.1,68275.2,1717954.383,1041.77,39448.4,2682.84,3.19475,649.818,2802.15,24365.3,40000,198725,0.0527319,0.131138,88501.9,2404.68,154514,1.00E-06,255486,655486,5143.62,2170.25,1.61995,1498.04,5361.21,2121.35,4.08475,1442.97,255486,5331.23,2118.12,0.466955,1436.49,5345.89,2109.28,2.43369,1428.21
98718.13764,0,98718.13764,1.43E+01,2.42E+01,5.90E+02,0.00E+00,14.3,,0.458632,0.0692514,0.358408,32.2267,3.14285,21976.9,12603.8,567729.78,517.444,13219.3,703.747,2.69465,1908.93,1182.57,10658,40000,98706.3,0.0207154,0.0516941,69916.3,2769.29,116180,1.36E-05,155467,555467,2723.52,848.262,2.42028,458.766,2776.09,835.735,3.56722,445.362,155467,2771.33,831.021,0.956688,437.988,2770.06,828.617,1.93193,436.403
113562.354,34931.11739,148493.4714,2.79E+01,2.54E+01,5.92E+02,2.65E+01,21.34,,3.64E-05,0.126821,0.525474,43.3552,3.65647,43782.8,43682.2,1150161.277,778.463,26492.3,1714.34,2.97892,2415.16,2227.31,19612.1,40000,148498,0.0387796,0.100435,73704.9,3714.19,140341,1.00E-06,205259,605259,4934.38,1594.03,1.96033,979.545,5087.49,1561.49,3.96458,943.487,205259,5062.06,1557.64,0.481857,936.385,5072.83,1551.18,2.16762,930.734
113562.354,3887.559176,117449.9132,1.20E+01,4.42E+01,5.95E+02,0.00E+00,11.6,,1.22856,0.0719157,0.383586,34.0719,4.30209,26138.1,15197.9,791583.2088,615.634,18489.2,923.645,2.88747,0.189847,1300.3,11688,40000,117437,0.0245335,0.0609854,90853,2362.14,101334,2.96E-05,174198,574198,2837.93,1004.44,2.78478,530.33,2885.39,990.651,3.36835,515.031,174198,2878.19,983.294,1.42563,505.677,2876.63,981.34,1.99744,504.185
113562.354,61824.0754,175386.4294,3.87E+01,3.15E+01,4.77E+02,7.40E+01,25.06,,1.00E-06,0.141624,0.5798,45.3341,4.01937,55549.8,64097.7,1755806.985,919.666,40351.9,2707.64,3.18535,677.495,2712.42,23631.2,40000,175433,0.0559609,0.141669,89362.8,2361.57,160780,1.00E-06,232194,632194,5459.56,2303.8,1.48089,1562.85,5682.67,2252.25,3.92374,1504.72,232194,5647.91,2248.21,0.394027,1497.67,5664.97,2238.44,2.42815,1488.38
113562.354,35488.83202,149051.186,1.54E+01,2.67E+01,6.61E+02,0.00E+00,11.73,,0.206157,0.0815731,0.473546,46.2111,3.83653,32401.2,22524,743628.9003,781.281,17186.1,1050.71,2.92863,1408.9,1588.09,14183.1,40000,149035,0.0265326,0.0315246,76087.8,2646.89,108131,4.71E-06,205796,605796,3200.42,1085.66,2.70428,600.735,3269.48,1068.77,3.89206,581.852,205796,3264.28,1064.57,0.925702,574.532,3262.92,1061.3,2.24526,572.223
113562.354,15620.88282,129183.2368,3.02E+01,2.58E+01,7.16E+02,2.06E+01,26.55,,8.20E-06,0.149145,0.580473,43.4893,3.59115,46522.6,48394.7,1198857.102,677.196,27599.8,1801.06,2.99767,2637.79,2347.48,20615.6,40000,129180,0.0451393,0.148836,73925.4,3713.84,143690,1.00E-06,185941,585941,5823.03,1853.2,1.82082,1085.8,5983.8,1817.94,3.78542,1046.5,185941,5948.19,1813.12,0.374635,1038.66,5965.78,1805.57,2.0693,1031.81
113562.354,64460.66813,178023.0221,3.73E+01,4.43E+01,4.80E+02,6.92E+01,23.79,,1.29E-06,0.13403,1.73219,45.6864,4.32905,53851.6,59548.2,1784159.126,933.468,40925.4,2829.45,3.18535,214.164,2611.51,22802.2,40000,178066,0.0526811,1.28945,92310.1,2381.13,153010,1.00E-06,234827,634827,5166.3,2170.44,1.65445,1453.17,5368.16,2121.58,3.83109,1398.45,234827,5335.02,2116.61,0.480209,1390.72,5361.2,2107.25,2.26313,1381.8
113562.354,50736.39803,164298.752,3.64E+01,3.25E+01,5.52E+02,5.85E+01,25.16,,1.00E-06,0.129338,3.99646,45.356,3.92876,49014.1,50837.5,1592417.328,861.476,36493.2,2559.36,3.12153,418.545,2407.58,21115.6,40000,164333,0.0523948,3.55707,91291.1,2309.39,146592,1.00E-06,221094,621094,4991.36,2155.68,1.64884,1416,5181.25,2109.49,3.78367,1363.73,221094,5145.65,2105.21,0.404243,1356.54,5173.52,2095.79,2.18971,1347.52
113562.354,60404.7779,173967.1319,2.27E+01,4.21E+01,6.69E+02,1.30E+00,14.82,,0.377844,0.0991489,0.531293,51.1691,4.60617,42301.2,35621.5,878746.3377,911.881,20326,1224.44,3.08667,1545.22,2006.44,17753.6,40000,173948,0.0266788,0.0361804,76103.3,3366.1,126764,9.46E-06,230709,630709,3886.25,1093.38,2.94013,611.267,3972.17,1075.36,3.85396,591.306,230709,3967.41,1070.07,1.23887,583.263,3965.96,1067.15,2.33096,581.119
113562.354,66407.21315,179969.5672,3.27E+01,1.54E+01,6.60E+02,3.48E+01,20.63,,1.00E-06,0.134366,0.601025,51.7404,4.2187,54025.2,60614.5,1334570.688,943.49,30660.6,2068.51,3.10001,1977.62,2635.48,22999.4,40000,179978,0.0440003,0.0946944,77892.3,3333.14,139490,1.00E-06,236739,636739,5217.91,1807.57,2.07443,1144.76,5389.37,1770.31,4.17495,1102.98,236739,5362.16,1767.05,0.500167,1096.25,5374.65,1760.01,2.28346,1089.97
113562.354,54092.13945,167654.4935,1.37E+01,4.69E+01,4.49E+02,0.00E+00,9.28,,2.04748,0.0575805,0.688713,42.4082,6.92447,28086.7,15785.9,695019.9289,878.818,16038.2,1006.52,3.05225,0.271388,1325.59,11908.6,40000,167641,0.0143919,0.28541,83398.4,2801.44,113073,6.05E-05,224402,624402,2269.47,588.621,3.79492,316.145,2306.22,580.762,3.4973,306.929,224402,2303.76,576.425,2.11693,301.126,2303.22,575.675,2.1374,300.325
113562.354,61270.67906,174833.0331,1.68E+01,2.90E+01,7.46E+02,0.00E+00,10.91,,0.0312206,0.0875177,0.55786,53.7129,4.23875,38728.7,29621.5,816354.5827,916.423,18783.5,1236.84,3.02746,1141.56,1826.02,16221.9,40000,174815,0.0294624,0.0413611,78674.1,2504.9,102563,1.00E-06,231576,631576,3429.82,1204.9,2.84898,677.402,3507.11,1185.62,4.15109,655.586,231576,3500.59,1182.17,0.863127,648.695,3500.71,1178.5,2.26211,645.937
91051.55615,0,91051.55615,3.53E+01,4.37E+01,7.29E+02,2.86E+01,35.3,,0.337465,0.0975381,19.1837,39.2836,3.68615,26814.3,18297.5,1196991.996,477.39,27699.6,1655.52,2.7648,0.0921427,1428.81,12806.1,40000,91065.9,0.0452504,18.8083,93065.2,1868.31,103635,4.63E-06,147827,547827,3805.08,1860.86,1.56427,1090.55,3921.76,1826.14,3.3027,1052.05,147827,3886,1818,0.391695,1041.65,3901.52,1810.02,1.99021,1034.32
113562.354,1363.324745,114925.6787,2.63E+01,4.03E+01,5.24E+02,2.87E+01,25.99,,0.327321,0.132811,0.359519,30.011,3.24313,38734.6,35498,1208300.068,602.515,28048,1584.44,2.97522,1653.98,2002.88,17723.5,40000,114934,0.039565,0.0667601,84276.9,3907.88,147124,6.18E-06,171695,571695,5178.05,1629.28,1.71049,981.715,5330.34,1595.97,3.61537,945.397,171695,5308.42,1589.15,0.48519,935.88,5312.44,1582.6,2.2788,930.345
113562.354,61302.98756,174865.3416,3.09E+01,4.48E+01,6.72E+02,2.76E+01,20.07,,0.115046,0.133818,0.568638,51.4221,4.51929,53584,58057.9,1336232.729,916.698,30817.1,1952.77,3.13196,1489.64,2577.67,22523.4,40000,174867,0.0411098,0.0652482,82976.7,3609.96,134668,2.06E-06,231628,631628,5210.61,1689.94,2.23573,1038.42,5367.75,1655.58,3.9854,1000.44,231628,5348.05,1650.51,0.620386,992.273,5352.73,1644.39,2.33234,987.052
84517.2682,0,84517.2682,1.17E+01,4.66E+01,7.52E+02,0.00E+00,11.7,,0.870215,0.0678691,0.424914,40.4627,4.00931,21553.6,11011.8,671821.3769,443.003,15704.5,771.297,2.75709,0.0752207,1104.39,9970.92,40000,84506.2,0.0252857,0.0404617,86642.6,1847.24,86635.1,2.26E-05,141267,541267,2683.29,1035.14,2.29708,539.654,2724.17,1021.14,3.45935,524.823,141267,2716.79,1014.07,0.992852,515.412,2714.76,1011.43,2.02425,513.707
87219.35514,0,87219.35514,3.06E+01,3.42E+01,5.57E+02,3.00E+01,30.6,,0.145881,0.0734001,17.4469,30.732,3.06456,20275.7,12335.8,982481.1423,457.322,22711.7,1382.74,2.58274,0.127149,1169.76,10545.6,40000,87237.7,0.035226,17.1594,91715.9,2047.38,97845.6,1.87E-06,143999,543999,2844.57,1451.77,1.54251,901.385,2952.22,1421.79,3.40842,868.402,143999,2921.53,1416.2,0.406055,860.307,2936,1409.04,2.03485,853.906
88514.34687,0,88514.34687,3.30E+01,3.71E+01,6.21E+02,3.11E+01,33,,0.177163,0.0856743,17.6041,33.9326,3.27229,23328.2,15094.9,1085308.267,464.11,25081.3,1534.88,2.6808,0.117221,1295.82,11648.9,40000,88532.5,0.0401253,17.2834,92183.3,1993.01,104947,2.32E-06,145293,545293,3328.54,1652.26,1.50614,1003.95,3445.33,1619.26,3.36531,967.47,145293,3410.75,1612.87,0.372488,958.695,3426.97,1605.01,2.03082,951.533
80377.60548,0,80377.60548,3.18E+01,3.90E+01,5.11E+02,3.39E+01,31.8,,0.2563,0.0726142,17.0938,28.5294,3.0917,19159.6,11506.5,1008842.179,421.478,23390.1,1350.82,2.55973,0.0645043,1129.24,10189.6,40000,80400.2,0.0343161,16.829,90409.2,2119.87,104774,3.23E-06,137161,537161,2811.62,1416.73,1.44713,895.842,2922.61,1386.2,3.34732,862.427,137161,2891.37,1379.81,0.437423,853.657,2904.57,1372.65,2.10673,847.325
97555.5472,0,97555.5472,1.60E+01,2.21E+01,6.50E+02,0.00E+00,16,,0.357203,0.0801501,0.384716,35.2604,3.18906,24363.3,14964,617298.5838,511.343,14350.9,787.776,2.74356,1980.74,1290.11,11599,40000,97542.6,0.0241238,0.0462845,71059.4,2878.39,118218,1.03E-05,154304,554304,3150.22,987.74,2.27421,529.388,3212.87,972.901,3.57618,513.45,154304,3207.16,968.036,0.750219,505.787,3206,964.951,1.95224,503.661
113562.354,10473.04008,124035.3941,1.95E+01,1.83E+01,5.72E+02,1.41E+00,17.85,,0.370789,0.0924858,0.399583,35.3242,3.30899,30250.8,22411.6,706319.9683,650.149,16415.1,906.743,2.82572,2843.03,1584.05,14148.3,40000,124021,0.0241769,0.0571955,64473.8,3565.14,136921,1.07E-05,180782,580782,3625.91,990.694,2.49184,543.512,3704.86,974.829,3.6222,526.138,180782,3700.09,969.938,0.929901,518.456,3699.43,967.075,1.98546,516.381
82298.97539,0,82298.97539,3.15E+01,3.50E+01,6.89E+02,2.01E+01,31.5,,0.0793845,0.134717,0.516158,37.3522,3.28794,32112.8,26438.1,937595.8589,431.447,21674.1,1319.57,2.84345,2664.02,1723.14,15343,40000,82301.8,0.0369606,0.145337,70964.6,3917.26,148000,1.82E-06,139063,539063,5263.28,1520.98,1.46302,881.213,5404.19,1490.84,3.55399,848.792,139063,5372.42,1485.7,0.319447,841.009,5388.67,1478.42,2.04624,834.656
101317.8279,0,101317.8279,2.77E+01,2.05E+01,5.86E+02,2.37E+01,27.7,,0.0721389,0.131379,0.449981,32.2582,3.02187,34672.9,30790.9,1035598.745,531.16,23927.2,1469.9,2.85004,2805.52,1862.47,16532.3,40000,101323,0.0380313,0.131787,70795.1,3928,148191,1.47E-06,158084,558084,5124.19,1564.98,1.59472,930.571,5272.17,1533.33,3.64132,896.039,158084,5240.67,1528.38,0.36524,888.271,5255.16,1521.25,2.08416,882.009
102906.4005,0,102906.4005,2.87E+01,4.75E+01,7.43E+02,1.16E+01,28.7,,0.528158,0.146299,0.455939,40.191,3.85133,40963.8,36861.1,1101888.302,539.415,25638.2,1384.59,3.02486,1694.46,2041.85,18052.8,40000,102898,0.0402848,0.0572955,82793.4,3856.58,142026,1.31E-05,159659,559659,5735.33,1654.25,1.86866,909.42,5866.26,1625.3,3.4463,878.08,159659,5851.12,1617.04,0.524862,867.364,5851.97,1611.39,2.13861,862.767
113562.354,8201.543207,121763.8972,1.85E+01,3.03E+01,6.10E+02,0.00E+00,17.25,,0.355455,0.0929286,0.403233,36.3178,3.3275,30378.7,22166.1,716999.9231,638.235,16653.6,930.159,2.83459,2554.37,1575.19,14072,40000,121748,0.0257393,0.0517501,67663.9,3372.15,130826,9.98E-06,178509,578509,3646.44,1054.03,2.47169,570.602,3723.44,1037.68,3.61203,552.615,178509,3717.92,1032.65,0.867079,544.76,3717.14,1029.57,1.9935,542.518
113562.354,76760.09159,190322.4456,1.73E+01,4.69E+01,7.35E+02,0.00E+00,10.32,,0.418676,0.0866507,0.555972,55.9076,5.12139,42025.8,32160,926536.5218,997.619,21391.4,1331.05,3.15456,189.406,1904.31,16888,40000,190303,0.0277964,0.0230373,87591.5,2514.27,101898,8.84E-06,247064,647064,3403.96,1138.33,3.19522,635.014,3473.65,1120.51,3.9901,615.088,247064,3468.11,1114.82,1.42654,606.666,3466.03,1111.86,2.64388,604.618
113562.354,13020.28966,126582.6437,3.09E+01,3.87E+01,5.06E+02,4.56E+01,27.72,,0.17136,0.104465,10.1102,33.4273,3.40425,33416.4,27272.7,1413755.738,663.726,32605.4,2065.65,2.9024,0.270145,1750.66,15578.5,40000,126611,0.0459525,9.79269,94698.5,2232.77,127499,2.03E-06,183372,583372,4040.92,1892.81,1.63069,1197.55,4191.58,1853.01,3.4933,1153.02,183372,4158.36,1846.48,0.450734,1143.95,4178.6,1838.1,2.11964,1136.14
113562.354,34179.43268,147741.7867,1.83E+01,3.64E+01,6.82E+02,0.00E+00,14.07,,0.313636,0.092972,0.484239,46.709,4.01642,35820.1,26957.2,811965.4261,774.409,18800.1,1112.6,2.98719,1438.18,1740.31,15489.9,40000,147724,0.0281268,0.0342395,77973.8,2994.97,117597,7.57E-06,204485,604485,3648.1,1151.51,2.6786,631.698,3726.08,1133.47,3.77509,611.609,204485,3720.36,1128.39,0.952877,603.611,3718.88,1125.07,2.22495,601.205
96480.07293,0,96480.07293,3.60E+01,4.53E+01,5.22E+02,5.13E+01,36,,0.30325,0.118624,10.8396,29.2169,3.33471,31788.2,25296.3,1489772.065,505.954,34461.3,2073.98,2.91347,0.769176,1684.8,15014.4,40000,96514.5,0.0507131,10.5627,94140.7,2199.41,143783,3.71E-06,153276,553276,4600.02,2091.68,1.28837,1307.83,4765.79,2047,3.29889,1258.21,153276,4722.76,2038.51,0.362254,1247.67,4744.97,2028.53,2.18966,1238.23
95719.97231,0,95719.97231,2.91E+01,4.59E+01,5.51E+02,2.94E+01,29.1,,0.569613,0.0748708,17.4966,30.4099,3.44064,21583.6,13540.3,1111122.494,501.878,25881,1368.25,2.59745,0.044699,1226.32,11041.4,40000,95737.1,0.0361276,17.2124,92252.7,2000.44,90623.2,7.33E-06,152498,552498,2912.08,1488.32,1.7305,905.75,3010.35,1459.55,3.3292,874.14,152498,2986.52,1450.85,0.617765,863.048,2994.83,1445.1,2.01714,858.114
113562.354,76882.67394,190445.0279,1.15E+01,4.51E+01,7.08E+02,0.00E+00,6.86,,0.48546,0.0698505,0.538593,55.3805,5.17572,35558.9,23413.1,878705.9692,998.276,20286.9,1262.55,3.05878,0.155277,1619.7,14455.2,40000,190429,0.0258978,0.017936,84290.9,1718.98,79296.2,9.15E-06,247190,647190,2750.77,1060.09,3.32348,591.861,2801.73,1044.28,4.07303,574.044,247190,2796.15,1038.61,1.6248,565.685,2794.02,1035.91,2.83477,563.941
113562.354,37683.62328,151245.9773,2.17E+01,4.23E+01,5.32E+02,1.29E+01,16.29,,0.469726,0.097129,0.429474,42.1653,4.12295,37006.3,29497.4,935928.5177,792.842,21762.8,1189.98,3.03416,1156.18,1822.11,16188.6,40000,151241,0.0271135,0.0258446,82437.7,3520.45,133767,1.02E-05,208002,608002,3794.25,1114.47,2.46506,657.028,3893.4,1093.84,3.79011,634.719,208002,3887.58,1087.92,1.09576,626.039,3885.16,1084.54,2.48638,623.739
113562.354,89311.28428,202873.6383,2.54E+01,2.86E+01,5.31E+02,2.50E+01,14.22,,1.55E-06,0.0995187,0.535454,51.3588,4.36707,45069.8,43108.1,1026558.648,1063.53,23620.3,1555.1,3.03867,1994.28,2212.26,19486,40000,202877,0.0302777,0.0405328,71708.9,3423.89,129616,1.00E-06,259638,659638,3859.69,1244.05,2.49394,796.704,3988.07,1217.98,4.45289,768,259638,3979.45,1215.6,0.852973,761.97,3980.75,1211.11,2.46587,758.443
113562.354,74972.87901,188535.233,1.80E+01,3.20E+01,6.45E+02,0.00E+00,10.84,,0.0524026,0.0805368,0.542779,52.5544,4.31452,37580.4,28493.4,725935.2657,988.256,16688.7,1114.19,3.01432,1747.1,1790.2,15916.3,40000,188517,0.0236034,0.0384624,69601,2864.14,112794,1.23E-06,245278,645278,3155.31,965.727,3.08113,548.891,3226.05,950.024,4.22858,531.28,245278,3222.1,946.926,1.2017,524.904,3221.47,944.137,2.34291,522.9
113562.354,39542.74744,153105.1014,3.64E+01,2.36E+01,6.88E+02,4.37E+01,27,,1.00E-06,0.123742,8.67962,47.8864,3.93726,45363.3,43521.6,1476720.4,802.728,33851,2364.2,3.06627,183.704,2223.11,19576.9,40000,153127,0.0527786,8.21586,94279.8,2136.37,128010,1.00E-06,209888,609888,4794.21,2168,1.76134,1363.87,4960.8,2124.88,3.72002,1314.82,209888,4923.88,2120.23,0.375,1307.27,4949.67,2111.14,2.10273,1298.58
113562.354,55173.79114,168736.1451,1.74E+01,4.73E+01,6.78E+02,0.00E+00,11.71,,0.657536,0.0867227,0.516467,50.739,4.94346,38442.5,28088.3,893008.65,884.464,20695.9,1204.31,3.11853,247.507,1777.17,15805.1,40000,168718,0.0263908,0.0307151,88122.5,2752.4,109495,1.51E-05,225479,625479,3409.18,1081.14,3.07163,593.005,3476.66,1064.58,3.74566,574.609,225479,3470.76,1058.16,1.47088,565.771,3468.91,1055.63,2.40827,563.943
113562.354,81591.75488,195154.1089,2.23E+01,3.79E+01,7.44E+02,0.00E+00,12.98,,0.0860333,0.0976552,0.588248,56.3142,4.67379,45562,39882.2,874305.3952,1022.94,20117.9,1323.63,3.10261,1565.57,2125.85,18760.6,40000,195133,0.0283506,0.0436005,74728,3072.05,117504,1.97E-06,251894,651894,3825,1160.43,3.06505,657.116,3912.07,1141.19,4.15842,635.451,251894,3906.38,1137.36,1.08448,628.388,3906.21,1134.02,2.34187,625.875
113562.354,14514.74662,128077.1006,1.55E+01,2.78E+01,5.15E+02,0.00E+00,13.74,,0.533182,0.0719128,0.394009,34.1657,3.48374,25675.7,16397.2,613487.4715,671.342,14263.1,782.112,2.77675,2458.17,1351.41,12133.4,40000,128064,0.0192593,0.0678137,64708.3,3189.11,127439,1.58E-05,184825,584825,2823.46,788.725,2.79323,432.42,2880.85,776.838,3.60846,419.303,184825,2877.4,772.253,1.32564,412.246,2876.51,770.373,2.01069,410.894
113562.354,83662.4484,197224.8024,3.89E+01,3.48E+01,6.63E+02,5.46E+01,22.4,,1.00E-06,0.127895,4.66341,54.0412,4.53136,56374.4,62770.3,1614599.205,1034.05,36923.9,2672.65,3.17343,310.289,2683.33,23392.7,40000,197253,0.0519473,4.13862,91979,2257.15,133578,1.00E-06,254014,654014,4938.89,2134.45,1.99995,1403.58,5121.14,2090.09,3.99039,1353.1,254014,5089.57,2086.45,0.488995,1346.26,5115.79,2077.89,2.2036,1338.15
113562.354,44424.71966,157987.0737,2.67E+01,3.77E+01,6.46E+02,1.68E+01,19.19,,0.128062,0.120505,0.514685,47.524,4.05815,45001.4,43264.7,1084313.734,828.18,25057.2,1534.59,3.0394,1965.96,2216.37,19520.5,40000,157982,0.0353005,0.050917,76479.2,3626.86,135218,2.58E-06,214743,614743,4699.51,1449.64,2.2753,862.428,4830.61,1421.75,3.90046,831.604,214743,4818.26,1417.12,0.64207,823.834,4820.18,1412.02,2.27099,819.7
113562.354,79625.06851,193187.4225,3.82E+01,3.62E+01,7.37E+02,4.43E+01,22.46,,1.00E-06,0.147532,0.631167,56.0023,4.59606,63400.1,77913.7,1567742.797,1012.81,36006.8,2440.64,3.20353,1341.05,2999.83,25972.7,40000,193202,0.0514848,0.0838708,84153.8,2927.02,143397,1.00E-06,249963,649963,5724.88,2114.62,2.06618,1357.47,5917.22,2071.05,4.24044,1308.34,249963,5887.63,2067.42,0.473513,1301.26,5901.28,2059.39,2.41016,1293.95
113562.354,57379.01122,170941.3652,1.34E+01,3.91E+01,5.22E+02,0.00E+00,8.9,,0.664616,0.0623393,0.482327,45.8977,4.84024,29842.9,17862.1,674663.3191,896.044,15593.8,951.693,3.02629,341.661,1411.43,12655.3,40000,170927,0.0179327,0.048085,81152.6,2592.74,106458,1.68E-05,227688,627688,2451.64,734.259,3.35061,407.1,2498.31,723.376,3.81125,394.853,227688,2494.56,718.74,1.95134,388.112,2493.57,717.308,2.40607,386.991
113562.354,72634.96121,186197.3152,3.26E+01,2.68E+01,5.38E+02,4.76E+01,19.88,,1.00E-06,0.100671,6.95572,48.7274,4.1761,42789,39538.1,1366538.868,976.232,31258.4,2254.7,3.03275,121.054,2116.44,18681.4,40000,186224,0.0427493,6.48683,92416.7,2320.77,117323,1.00E-06,242985,642985,3877.78,1757.85,2.01763,1160.96,4031.51,1720.47,4.00529,1118.73,242985,4005.05,1717.33,0.565132,1112.35,4026.86,1709.97,2.15842,1105.51
106540.368,0,106540.368,2.42E+01,3.97E+01,7.33E+02,0.00E+00,24.2,,0.466588,0.124181,0.462187,39.3696,3.62312,36277.6,29697.6,860340.3418,558.416,20006.1,1092.95,2.94708,2217.72,1828.41,16242.3,40000,106522,0.0328929,0.072799,74801.1,3694.31,138076,1.38E-05,163283,563283,4877.02,1347.53,2.19124,708.206,4976.02,1326.56,3.43327,685.376,163283,4966.52,1319.78,0.669913,676.016,4967.24,1315.71,1.91311,672.82
113562.354,44429.55403,157991.908,2.22E+01,2.88E+01,4.91E+02,1.89E+01,15.96,,0.0767715,0.0950164,0.434848,42.1399,3.66702,35791.2,29935.2,902861.0099,828.236,20880.4,1261.43,2.92346,2313.42,1835.86,16305.8,40000,157992,0.0277029,0.0307661,69683,3556.64,136152,1.47E-06,214753,614753,3694.19,1138.94,2.27669,704.371,3808.03,1115.8,4.05783,679.13,214753,3801.53,1112.36,0.771134,672.377,3800.65,1108.12,2.41257,669.244
113562.354,82456.33979,196018.6938,2.30E+01,1.99E+01,6.00E+02,9.74E+00,13.32,,5.39E-06,0.0929807,0.543303,52.2984,4.32005,42256.3,37125.5,849160.3069,1027.52,19538.5,1286.37,3.02674,2189.79,2049.33,18115.9,40000,196008,0.0262726,0.0389599,67598.2,3338.12,126462,1.00E-06,252769,652769,3625.41,1077.26,2.80893,648.238,3724.65,1057.14,4.36163,625.994,252769,3719.28,1054.41,1.00182,619.735,3719.23,1050.91,2.38809,617.144
104239.6326,0,104239.6326,2.74E+01,2.98E+01,5.86E+02,2.35E+01,27.4,,0.0780707,0.132287,0.448965,32.2586,3.02673,35506,31984.3,1052194.682,546.474,24309.4,1494.7,2.8602,2791.81,1898.99,16842.8,40000,104244,0.0384836,0.130732,71148.6,3923.49,147782,1.59E-06,161005,561005,5159.96,1583.29,1.62583,940.207,5308.62,1551.44,3.64677,905.377,161005,5277.28,1546.44,0.372341,897.544,5291.48,1539.34,2.08375,891.303
95837.88127,0,95837.88127,1.81E+01,4.62E+01,6.51E+02,0.00E+00,18.1,,0.933762,0.0885986,0.433613,35.1399,3.89946,27382.1,16791.5,712454.7566,502.335,16651.7,820.593,2.94542,304.922,1367.81,12276.2,40000,95824.2,0.0244527,0.0925887,90757.4,3112.9,123722,2.89E-05,152585,552585,3490.09,1001.78,2.41942,521.548,3551.81,987.401,3.30081,506.18,152585,3545.27,980.401,1.09277,497.082,3543.94,978.106,1.82959,495.423
98978.20541,0,98978.20541,1.26E+01,3.30E+01,7.03E+02,0.00E+00,12.6,,0.327982,0.0749339,0.390777,38.1973,3.33022,24205.3,13909.6,664084.4894,518.804,15419,867.057,2.77785,772.214,1243.17,11188.8,40000,98965.8,0.0273083,0.0291478,82743,2198.86,97293.8,7.93E-06,155727,555727,2947.74,1117.55,2.23387,597.5,3005.61,1101.13,3.66283,579.707,155727,2999.25,1095.99,0.674049,571.648,2997.35,1092.33,2.15434,569.164
113562.354,17150.24903,130712.603,3.87E+01,3.49E+01,7.22E+02,4.75E+01,33.62,,1.00E-06,0.145666,8.33172,44.2565,3.76778,47441,47211.4,1619798.586,685.356,37189.5,2534.56,3.10744,361.315,2317.84,20368.7,40000,130737,0.0609101,7.90152,94518.2,2073.49,143382,1.00E-06,187498,587498,5656.48,2502.73,1.51001,1543.29,5842.34,2453.44,3.55672,1487.34,187498,5796.38,2447.28,0.300682,1478.68,5826.64,2436.41,2.13269,1468.06
87582.86952,0,87582.86952,1.18E+01,1.64E+01,6.69E+02,0.00E+00,11.8,,0.360375,0.0610229,0.376815,36.302,3.21189,19702.7,10007.8,534138.4604,459.076,12417.8,681.451,2.66236,907.71,1052.22,9511.14,40000,87572.3,0.0215468,0.0336785,76912.7,2074.19,95117.9,9.94E-06,144333,544333,2403.11,882.048,2.25292,476.391,2447.68,869.183,3.66133,462.867,144333,2442.61,864.728,0.769839,455.547,2440.91,861.872,2.02082,453.759
113562.354,69843.62025,183405.9743,1.75E+01,4.67E+01,7.14E+02,0.00E+00,10.84,,0.478162,0.0868367,0.543245,54.2912,5.04,40888.2,30912.3,911388.9568,961.363,21064.3,1286.67,3.14208,253.208,1866.21,16564.2,40000,183387,0.0272315,0.0249255,87295.8,2616.18,105055,1.04E-05,240148,640148,3411.64,1115.34,3.15116,619.291,3481.07,1097.96,3.91417,599.896,240148,3475.49,1092.09,1.43563,591.392,3473.47,1089.26,2.56887,589.406
113562.354,62701.74032,176264.0943,1.81E+01,3.82E+01,6.30E+02,0.00E+00,11.66,,0.324382,0.0825001,0.515579,50.3257,4.49512,37032.6,27378.1,772259.1355,923.929,17831.4,1107.54,3.04963,1224.67,1754.11,15608,40000,176247,0.0235339,0.033277,76396.4,2958.85,115798,7.92E-06,233008,633008,3236.67,963.707,3.07204,538.269,3305.5,948.433,3.9453,521.24,233008,3301.42,943.88,1.37878,513.908,3300.01,941.357,2.37684,512.106
113562.354,1676.764761,115239.1188,2.87E+01,4.92E+01,6.14E+02,2.67E+01,28.28,,0.539342,0.149472,0.394099,34.6745,3.73073,44247.2,42858.5,1341615.603,604.137,31201.9,1699.98,3.07071,1220.44,2205.69,19430.9,40000,115244,0.0442061,0.0531912,89325.1,3872.95,145811,1.07E-05,172005,572005,5842.63,1819.16,1.75541,1065.66,5999,1783.76,3.53951,1027.16,172005,5978.22,1774.9,0.5183,1015.82,5978.87,1768.25,2.34412,1010.25
102473.778,0,102473.778,2.76E+01,4.15E+01,6.18E+02,2.05E+01,27.6,,0.350772,0.135145,0.403795,33.9906,3.38689,37146.1,32492.8,1088133.247,537.201,25274.2,1411.26,2.95942,1835,1914.35,16973.3,40000,102475,0.0382864,0.069159,81311.3,3897.94,145543,7.61E-06,159236,559236,5281.31,1574.93,1.71732,912.409,5420.94,1544.52,3.53628,879.454,159236,5401.63,1537.65,0.458555,869.962,5405.79,1531.46,2.17814,864.805
87152.95804,0,87152.95804,2.14E+01,2.11E+01,5.55E+02,7.23E+00,21.4,,0.304137,0.0854446,0.355869,30.4985,2.90991,23026.9,14861.4,601252.1877,456.848,14006.7,738.453,2.68716,3012.02,1285.61,11559.8,40000,87147.3,0.0213089,0.0611305,61544.1,3578.37,142745,9.01E-06,143908,543908,3344.53,875.737,2.00224,501.034,3423.89,859.917,3.58153,484.537,143908,3418.16,855.58,0.66777,477.361,3417.78,852.357,1.94874,475.174
104420.3733,0,104420.3733,2.88E+01,3.66E+01,5.35E+02,3.27E+01,28.8,,0.251042,0.0824113,15.4553,29.641,3.12305,24308.4,16402.8,1144772.287,547.499,26484.9,1589.58,2.68411,0.1171,1351.64,12135.5,40000,104440,0.0390772,15.1779,94309,2095.24,102624,3.10E-06,161201,561201,3195.29,1609.18,1.67804,992.318,3311.22,1576.87,3.41926,956.402,161201,3281.93,1570.19,0.472471,947.193,3296.45,1563.09,2.03616,940.791
113562.354,3322.626566,116884.9806,2.00E+01,2.67E+01,4.95E+02,1.14E+01,19.43,,0.310994,0.0947023,0.315734,29.3134,2.96272,28969.7,21896.9,793529.0112,612.718,18473.7,986.864,2.78929,2776.46,1565.43,13987.8,40000,116881,0.0259936,0.0357845,67092.7,3692.18,142828,7.33E-06,173642,573642,3698.29,1068.2,2.14929,624.294,3795.85,1048.43,3.69111,602.923,173642,3789.71,1043.47,0.748193,595.013,3788.09,1039.74,2.22086,592.392
101472.365,0,101472.365,3.08E+01,4.14E+01,6.93E+02,2.23E+01,30.8,,0.2604,0.152486,0.506279,37.6175,3.53154,41027.5,38779.8,1189531.164,531.951,27523.4,1648.75,2.98513,2034.23,2095.56,18505.7,40000,101474,0.0439519,0.131297,79929.9,3905.94,146606,5.58E-06,158235,558235,5962.68,1807.39,1.62328,1039.96,6119.9,1772.57,3.52092,1001.93,158235,6085.81,1765.66,0.377148,992.495,6099.44,1758.08,2.08463,985.747
111588.0451,0,111588.0451,3.22E+01,1.99E+01,6.57E+02,3.29E+01,32.2,,0.00127184,0.107335,14.7357,35.7369,3.23183,32289.4,25061.1,1271782.996,585.057,29257.3,1932,2.87324,1.08589,1676.8,14945.8,40000,111604,0.0491077,14.3946,96272.5,2001.01,116146,1.00E-06,168365,568365,4171.35,2017.62,1.59411,1213.79,4310.44,1979.05,3.50687,1170.31,168365,4271.18,1973.26,0.329599,1161.95,4293.4,1964.31,2.02295,1153.46
113562.354,8900.246981,122462.601,1.50E+01,2.72E+01,5.20E+02,0.00E+00,13.91,,0.552105,0.0718127,0.373643,32.368,3.37415,24968.3,15728.1,615632.8736,641.911,14325.9,771.926,2.75742,2365.62,1323.12,11887.1,40000,122449,0.0197461,0.0652538,66145.4,3129.17,125977,1.62E-05,179210,579210,2820.57,808.632,2.7309,441.734,2877.39,796.552,3.57896,428.435,179210,2873.5,791.798,1.26955,421.201,2872.51,789.844,1.99045,419.813
107268.2624,0,107268.2624,1.83E+01,2.91E+01,6.89E+02,0.00E+00,18.3,,0.295564,0.098492,0.412868,37.2576,3.27701,29934.8,21367.8,742643.909,562.246,17233.8,978.854,2.83045,2189.3,1546.06,13820.8,40000,107253,0.0295991,0.0518061,72433.9,3140.49,123954,7.93E-06,164014,564014,3866.97,1211.74,2.23216,646.61,3947.79,1193.15,3.57285,626.229,164014,3939.8,1187.84,0.641659,618.071,3939.68,1183.97,1.97994,615.149
113562.354,7688.605618,121250.9596,3.84E+01,1.51E+01,5.45E+02,6.57E+01,35.97,,1.00E-06,0.159878,2.30704,33.5451,3.25392,48020.8,50506.1,1743950.472,635.847,40081,2687.77,3.12982,902.746,2399.51,21048.5,40000,121293,0.0635497,1.98189,90422.7,2255.74,170471,1.00E-06,178054,578054,6190.01,2616.4,1.1959,1677.95,6411.55,2560.87,3.51625,1615.2,178054,6360.7,2554.44,0.268992,1606.47,6395.1,2541.99,2.28529,1594.19
113562.354,90268.26395,203830.618,1.52E+01,3.07E+01,6.28E+02,0.00E+00,8.47,,0.00302337,0.0705406,0.547431,54.2612,4.51942,36367.4,25607.3,691056.4765,1068.44,15846.1,1101.42,3.04056,1205.06,1695.32,15104.7,40000,203814,0.0218632,0.0311593,71828.3,2461.63,100841,1.00E-06,260575,660575,2765.23,894.15,3.2742,513.649,2825.82,879.787,4.45568,497.568,260575,2822.6,877.067,1.41265,491.509,2821.62,874.527,2.52272,489.749
113562.354,90490.70559,204053.0596,2.52E+01,4.03E+01,6.71E+02,9.20E+00,14.02,,0.0702416,0.102235,0.56765,55.4954,4.79797,48278.1,45336,972698.5098,1069.63,22407.7,1446.83,3.12316,1591.48,2270.15,19970.5,40000,204040,0.0290157,0.0321546,75224.1,3332.5,125040,1.48E-06,260801,660801,3990.81,1190.06,2.91817,707.544,4095.96,1168.1,4.26965,683.254,260801,4090.4,1164.32,1.07052,676.176,4089.41,1160.63,2.52464,673.47
113562.354,74475.48558,188037.8396,1.19E+01,4.61E+01,7.23E+02,0.00E+00,7.19,,0.514785,0.0723865,0.540491,55.5145,5.18739,36251.3,24301.4,902702.3902,985.655,20853.2,1284.74,3.0656,0.163219,1650.71,14721.8,40000,188021,0.0267966,0.0179644,85203.6,1762.99,80641.9,9.71E-06,244782,644782,2850.6,1096.95,3.2859,610.65,2903.52,1080.58,4.03511,592.214,244782,2897.67,1074.65,1.5806,583.604,2895.46,1071.86,2.82178,581.79
113562.354,53424.47242,166986.8264,2.80E+01,3.14E+01,4.86E+02,3.83E+01,19.04,,1.18E-06,0.117343,0.502134,43.798,3.82438,44122.7,44274.6,1225436.699,875.47,28208.1,1844.6,3.00381,1998.21,2242.74,19741.3,40000,167003,0.0377607,0.0769351,76763.2,3594.11,140621,1.00E-06,223764,623764,4545.26,1554.36,1.92467,1007.87,4707.92,1520.11,4.13838,970.05,223764,4685.01,1516.9,0.555584,963.462,4693.72,1510.43,2.31533,957.835
113562.354,29540.65131,143103.0053,1.23E+01,4.71E+01,4.83E+02,0.00E+00,9.76,,2.34481,0.0590239,0.56058,37.3958,6.39392,25642.5,14070.3,728386.3267,750.117,16897.8,965.2,2.94927,0.128463,1250.43,11252.4,40000,143090,0.0167099,0.204973,85474.4,2591.63,107832,6.49E-05,199851,599851,2330.64,683.445,3.52905,361.626,2366.35,674.572,3.32149,351.293,199851,2361.83,669.332,1.88134,344.548,2360.95,668.397,1.95228,343.613
113562.354,13651.43906,127213.7931,3.53E+01,3.05E+01,6.76E+02,4.15E+01,31.51,,1.00E-06,0.125778,10.6844,41.2002,3.54497,40483.5,36310.7,1449279.2,666.998,33284,2258.23,3.01313,160.104,2026.2,17920.6,40000,127235,0.0545668,10.2868,95225.2,2078.78,131434,1.00E-06,183996,583996,4881.49,2242.04,1.57189,1378.98,5046.49,2198.08,3.56773,1329.15,183996,5004.64,2192.49,0.320265,1320.94,5031.12,2182.67,2.08508,1311.48
113562.354,41174.44516,154736.7992,1.27E+01,2.28E+01,5.26E+02,0.00E+00,9.32,,0.380916,0.0611299,0.438827,42.4912,3.94219,26593.9,15803.2,608729.1266,811.1,14076,852.518,2.86332,1479.7,1326.33,11915,40000,154724,0.018518,0.0371673,69828.1,2559.81,107017,9.63E-06,211485,611485,2401.29,757.915,3.05557,424.077,2449.82,746.506,3.88736,411.356,211485,2446.37,742.584,1.5391,404.813,2445.2,740.721,2.29701,403.519
113562.354,34696.59893,148258.9529,1.56E+01,3.03E+01,4.53E+02,1.62E+00,11.95,,0.528515,0.0644059,0.441173,37.9844,3.90296,25892.7,16244.9,582929.9056,777.149,13512.3,783.516,2.81131,2602.32,1345.02,12077.8,40000,148247,0.0159728,0.0804264,60004.6,3257.65,129636,1.56E-05,205008,605008,2524.91,654.594,3.04557,370.152,2578.83,644.245,3.73201,358.688,205008,2576.83,640.315,1.72083,352.496,2576.24,638.913,2.19307,351.43
90210.01472,0,90210.01472,3.84E+01,4.71E+01,6.49E+02,4.33E+01,38.4,,0.331079,0.117748,14.5808,35.4755,3.61946,30890.7,23572.7,1417671.482,473.046,32794.2,1972.88,2.88618,0.36919,1625.31,14503.5,40000,90237.1,0.0513037,14.2414,93414.4,2046.39,132186,4.29E-06,146998,546998,4580.45,2113.51,1.33645,1280.04,4732.98,2070.79,3.2728,1232.64,146998,4689.06,2061.96,0.344523,1221.8,4709.92,2052.15,2.12445,1212.54
111907.7743,0,111907.7743,1.21E+01,1.96E+01,4.51E+02,0.00E+00,12.1,,0.981525,0.0546918,0.411546,25.2928,3.55665,19454.6,10519.2,528986.9101,586.592,12321.9,651.014,2.62541,2216.73,1079.1,9748.13,40000,111897,0.0149663,0.176027,64746.2,2857.68,121310,3.15E-05,168658,568658,2152.15,612.687,2.98778,335.613,2191.84,604.115,3.41892,325.99,168658,2188.37,599.795,1.65408,319.752,2187.67,598.651,1.94992,318.832
113562.354,78473.29778,192035.6518,2.32E+01,4.87E+01,7.03E+02,0.00E+00,13.72,,0.491109,0.0988073,0.564207,54.9137,5.21914,46126,39839.8,940004.1048,1006.59,21720.5,1332.23,3.16364,1076.53,2124.69,18750.9,40000,192014,0.0265537,0.034239,79984.6,3264.94,122753,1.21E-05,248775,648775,3876.07,1088.39,3.21372,606.316,3958.62,1070.71,3.88295,586.697,248775,3953.91,1064.8,1.51115,578.279,3952.29,1062.15,2.46511,576.308
113562.354,53724.57573,167286.9297,2.99E+01,3.75E+01,6.21E+02,2.99E+01,20.3,,0.0306385,0.127205,0.552841,48.393,4.14922,48709.3,50560.5,1251478.458,876.991,28828,1863.35,3.06364,1774.57,2400.83,21059.6,40000,167293,0.039549,0.0797151,79696.8,3629.24,135767,1.00E-06,224054,624054,4944.39,1626.06,2.16608,1010.72,5102.51,1592.32,4.05242,973.311,224054,5080.38,1588.25,0.573273,965.991,5088.18,1581.96,2.27702,960.542
113562.354,47299.74783,160862.1018,1.84E+01,2.45E+01,6.09E+02,0.00E+00,12.99,,0.210573,0.0834907,0.490842,46.6401,3.94115,34041.2,25219.1,707251.5835,843.192,16332.8,1011.89,2.9369,2203.55,1682.18,14991.9,40000,160845,0.0232494,0.0417391,67075.8,3148.96,122454,5.43E-06,217606,617606,3272.69,951.757,2.86413,531.233,3344.46,936.535,3.91939,514.268,217606,3340.47,932.675,1.12711,507.403,3339.63,929.976,2.19001,505.457
113562.354,40503.70878,154066.0628,2.43E+01,1.91E+01,6.67E+02,6.71E+00,17.91,,0.0841434,0.110515,0.526734,47.2734,3.84097,40895.8,36666.9,893102.0276,807.582,20615.2,1287.3,2.97241,2542.31,2036.34,18006.3,40000,154052,0.0310379,0.0646669,68523.2,3561.2,133563,1.95E-06,210813,610813,4319.37,1272.3,2.44212,729.525,4428.31,1249.69,3.89774,704.374,210813,4418.16,1245.78,0.689677,697.225,4420.62,1241.52,2.09903,693.831
113562.354,72047.98657,185610.3406,3.65E+01,4.83E+01,5.24E+02,6.18E+01,22.33,,0.0205301,0.123836,3.9399,48.3189,4.57509,51869.5,55033.7,1722673.827,973.209,39504.5,2742.48,3.15574,9.28263,2507.72,21945.7,40000,185647,0.0497394,3.47253,93437,2339.05,139114,1.00E-06,242408,642408,4776.3,2048.53,1.85449,1357.9,4958.06,2003.4,3.86514,1307.5,242408,4928.98,1998.09,0.559306,1299.39,4953.43,1989.58,2.23404,1291.37
113562.354,90953.44347,204515.7975,1.77E+01,3.17E+01,4.92E+02,4.22E+00,9.83,,0.069213,0.0687892,0.513419,50.6965,4.51124,34593.2,24657.3,653342.5139,1072.06,14996.9,1025.72,3.00581,2036.06,1662.98,14827.2,40000,204503,0.017818,0.0322892,62678.2,3099.59,120375,1.68E-06,261264,661264,2689.54,730.385,3.21123,433.073,2754.54,717.553,4.35993,419.074,261264,2752.55,714.74,1.75585,413.356,2751.57,712.718,2.62111,411.947
96072.78374,0,96072.78374,3.64E+01,3.65E+01,6.89E+02,3.69E+01,36.4,,0.0240495,0.11354,15.2459,37.4029,3.40808,31163.8,23657.6,1297193.946,503.746,29881.8,1930.68,2.87826,0.499257,1628.29,14529.1,40000,96093.4,0.0506026,14.8876,94370.5,1997.24,124733,1.00E-06,152854,552854,4415.15,2081.32,1.40206,1251.65,4562.28,2040.5,3.41203,1206.05,152854,4518.15,2033.92,0.29659,1197.18,4541.61,2024.1,2.07126,1187.83
113562.354,16310.29879,129872.6528,1.86E+01,2.87E+01,4.48E+02,1.19E+01,16.26,,0.314247,0.0822977,0.335928,32.2557,3.19014,27778.3,19904.7,746314.1393,680.81,17365.6,937.063,2.79532,2601.52,1491.28,13347.4,40000,129870,0.022561,0.0303466,66288.6,3563.68,139719,7.15E-06,186631,586631,3210.61,927.595,2.31782,555.732,3298.44,910.017,3.8029,536.817,186631,3293.82,905.554,0.968981,529.403,3291.91,902.442,2.30716,527.331
113562.354,50682.86492,164245.2189,1.70E+01,1.86E+01,7.42E+02,0.00E+00,11.75,,0.0733865,0.0899934,0.541952,51.9346,4.11144,37762,28806.1,820089.2803,860.921,18893,1218.93,3.00456,1268.24,1800.19,16001.7,40000,164227,0.0300659,0.0418689,78429.6,2596.35,105522,1.56E-06,220988,620988,3527.45,1229.75,2.7402,685.948,3606.52,1210.17,4.02792,663.828,220988,3599.63,1206.42,0.809602,656.73,3599.74,1202.63,2.21734,653.873
113562.354,5225.267099,118787.6211,3.52E+01,4.04E+01,6.61E+02,4.28E+01,33.65,,0.135132,0.127563,11.6328,37.881,3.5934,39270.4,34524.8,1540139.716,622.836,35477.7,2292.8,3.00479,1.97456,1974.62,17484.3,40000,118811,0.055432,11.2682,96633.1,2053.71,132633,1.73E-06,175572,575572,4957.23,2279.55,1.55909,1384.75,5120.02,2234.54,3.41785,1334.07,175572,5077.96,2227.15,0.349345,1324.37,5102.54,2217.28,2.08898,1314.9
113562.354,63811.8235,177374.1775,1.13E+01,2.10E+01,4.86E+02,0.00E+00,7.23,,0.31235,0.0524071,0.468974,46.1354,4.35742,26347.7,14662.7,566325.3641,929.773,13031,857.605,2.91192,1209.02,1276.86,11483.4,40000,177361,0.0156727,0.0363562,67667,2329.32,99229.2,7.80E-06,234122,634122,2059.47,641.306,3.37258,364.005,2099.93,631.69,4.077,353.206,234122,2097.21,628.351,1.99559,347.467,2096.28,626.907,2.56056,346.421
113562.354,32085.78121,145648.1352,1.74E+01,1.72E+01,7.52E+02,0.00E+00,13.57,,0.128314,0.0961938,0.517517,48.8742,3.89762,36540.6,27922.2,840599.3312,763.432,19401.9,1213.02,2.96929,1416.63,1771.8,15759.2,40000,145630,0.0321874,0.0455785,79021.7,2709.11,109270,2.81E-06,202391,602391,3771.83,1316.74,2.52961,723.771,3855.56,1296,3.85325,700.421,202391,3847.26,1291.64,0.693502,692.855,3847.75,1287.5,2.14017,689.65
77356.37084,0,77356.37084,2.46E+01,4.58E+01,5.47E+02,1.41E+01,24.6,,0.507284,0.0943167,0.339422,30.3977,3.22756,24891.5,15418,722360.5741,405.527,16890.1,825.124,2.89981,468.754,1309.82,11771.1,40000,77357.4,0.0241577,0.0469325,90733.5,3611.69,143220,1.33E-05,134118,534118,3689.16,995.36,1.74255,581.292,3781.58,976.082,3.49763,561.366,134118,3774.41,970.105,0.637004,552.779,3772.67,966.307,2.16222,550.249
113562.354,76343.89327,189906.2473,2.75E+01,4.33E+01,6.34E+02,2.07E+01,16.44,,0.123534,0.114397,0.539247,52.7664,4.66848,49873.4,49712.7,1156593.325,995.52,26707.8,1656.58,3.12592,1395.52,2380.08,20887,40000,189903,0.0340675,0.0295195,80631.6,3486.99,130163,2.31E-06,246664,646664,4454.13,1399.81,2.52643,858.422,4585.32,1371.92,4.13646,827.765,246664,4577.02,1367.46,0.839233,820.074,4575.87,1362.7,2.59009,816.464
113562.354,13740.9679,127303.3219,1.38E+01,2.33E+01,7.30E+02,0.00E+00,12.31,,0.217322,0.0873128,0.44922,43.8256,3.62738,31300.4,21197.7,808507.5993,667.276,18708.5,1119.4,2.9038,878.941,1539.79,13766.6,40000,127288,0.0321611,0.031396,84441.4,2321.55,99163.7,4.60E-06,184049,584049,3428.13,1315.64,2.39775,713.463,3501.17,1295.65,3.77162,691.123,184049,3493.71,1290.65,0.666341,683.025,3492.51,1286.45,2.2369,679.92
113562.354,46591.65796,160154.012,2.30E+01,4.06E+01,5.65E+02,1.35E+01,16.31,,0.323288,0.101411,0.46034,45.4171,4.17286,39705.5,33548.2,963580.5304,839.537,22349.7,1281.22,3.04165,1449.54,1945.87,17240.7,40000,160148,0.0286806,0.0243767,79308.4,3516.29,132886,6.83E-06,216909,616909,3958.23,1178.42,2.47545,699.121,4064.59,1156.29,3.89202,675.021,216909,4058.81,1151.02,0.972753,666.799,4056.43,1147.22,2.52814,664.151
113562.354,45470.15543,159032.5094,1.52E+01,2.40E+01,6.65E+02,0.00E+00,10.85,,0.165904,0.0795846,0.493463,48.4249,3.97569,33367.9,23256.6,743502.9017,833.604,17158,1075.72,2.95617,1277.6,1614.18,14407.7,40000,159016,0.0260987,0.0306466,76377.1,2556.29,105114,3.69E-06,215777,615777,3121.84,1067.75,2.80147,595.12,3189.59,1051.05,3.98379,576.383,215777,3184.69,1047.14,0.977313,569.295,3183.38,1043.95,2.29236,567.043
113562.354,61925.72229,175488.0763,3.25E+01,4.51E+01,4.63E+02,5.54E+01,21.03,,0.109114,0.105886,5.80865,44.5767,4.31674,42630,39892.8,1550346.014,920.132,35610.4,2410.4,3.04529,0.351158,2126.14,18763,40000,175522,0.0439496,5.38064,92781.3,2372.62,128325,1.24E-06,232283,632283,4079.02,1811.14,1.85949,1200.32,4240.03,1771.02,3.78559,1155.67,232283,4214.76,1765.58,0.625283,1147.44,4235.46,1757.98,2.20582,1140.4
113562.354,9873.569577,123435.9236,1.90E+01,2.18E+01,5.70E+02,0.00E+00,17.48,,0.409222,0.090076,0.406268,34.9623,3.3248,29583.2,21494.1,681293.0904,647.001,15835.1,872.982,2.81687,2872.09,1550.71,13860.8,40000,123420,0.0232332,0.0672645,63744.5,3544.33,136453,1.23E-05,180181,580181,3533.56,951.657,2.55945,516.765,3607.65,936.849,3.59227,500.517,180181,3603.48,931.946,0.995666,492.903,3603.04,929.328,1.94057,490.994
113562.354,8285.284511,121847.6385,3.79E+01,1.51E+01,6.57E+02,5.20E+01,35.32,,1.00E-06,0.148557,7.06293,38.8279,3.45751,45601.5,45081.6,1618294.758,638.91,37174,2513.18,3.09082,577.675,2263.61,19915.8,40000,121877,0.0614548,6.68641,92910.4,2128.32,152539,1.00E-06,178638,578638,5763.99,2526.69,1.36329,1573.12,5958.8,2475.94,3.52308,1515.64,178638,5910.45,2469.66,0.278016,1506.95,5942.29,2458.19,2.17492,1495.7
113562.354,27933.54158,141495.8956,3.17E+01,1.71E+01,5.61E+02,4.22E+01,25.44,,1.00E-06,0.103748,9.77868,40.2874,3.54173,36116.6,30314.8,1329992.738,741.882,30530.1,2086.74,2.94449,22.5839,1847.71,16406.7,40000,141520,0.045654,9.3927,94853.9,2211.73,121396,1.00E-06,198281,598281,4010.31,1877.61,1.73872,1192.03,4160.58,1838.94,3.6989,1148.4,198281,4127.44,1834.45,0.415791,1141.03,4149.92,1826.16,2.08663,1133.24
113562.354,31773.31376,145335.6678,1.22E+01,1.80E+01,4.89E+02,0.00E+00,9.53,,0.536521,0.0570512,0.417554,38.6305,3.90676,24119.4,13673.9,575328.5991,761.822,13329.3,780.101,2.80351,1661.9,1232.44,11095,40000,145323,0.016716,0.0535792,67656.3,2622.9,110170,1.45E-05,202084,602084,2242.3,684.266,3.09923,381.085,2286.35,674.18,3.75922,369.792,202084,2282.98,670.125,1.69035,363.41,2282.05,668.64,2.22499,362.32
113562.354,25502.73066,139065.0847,1.16E+01,3.82E+01,6.91E+02,0.00E+00,9.47,,0.447131,0.0752107,0.449054,45.4586,4.0528,30227,18792.7,810208.7849,728.938,18793.9,1075.72,2.95261,0.904107,1448.33,12975.4,40000,139051,0.0286224,0.0207499,90194.8,1971.84,88700.3,9.14E-06,195812,595812,2959.6,1171.29,2.68208,638.159,3017.03,1154.05,3.8031,618.969,195812,3010.85,1148.24,1.02499,610.271,3008.43,1144.9,2.47076,608.063
113562.354,72399.97115,185962.3252,2.72E+01,4.42E+01,5.62E+02,2.75E+01,16.61,,0.152097,0.112842,0.50687,50.1876,4.58805,48213,47368.7,1203888.077,974.884,27830,1694.24,3.12145,1168.25,2321.8,20401.7,40000,185967,0.0342586,0.0246334,83550.4,3523.8,132055,2.65E-06,242728,642728,4385.74,1409.41,2.36459,884.963,4524.05,1380.01,4.12492,852.856,242728,4515.62,1375.37,0.826685,845.034,4513.69,1370.35,2.71212,841.275
113562.354,90732.36165,204294.7157,2.42E+01,4.18E+01,4.52E+02,2.97E+01,13.45,,0.0683774,0.0944381,0.489923,50.0226,4.72429,44245.5,39995.1,1090961.488,1071.01,25189.5,1565.32,3.11693,890.408,2128.93,18786.5,40000,204303,0.0287602,0.0159282,83013.2,3387.8,128936,1.12E-06,261064,661064,3659.31,1184.26,2.43676,770.929,3785.21,1158.4,4.3811,743.111,261064,3780.35,1154.75,1.06266,736.144,3777.52,1150.41,2.94919,733.173
113562.354,55820.63584,169382.9898,2.08E+01,3.65E+01,6.58E+02,0.00E+00,13.95,,0.255005,0.09294,0.523045,49.9496,4.28516,39024.2,31290.8,796454.1369,887.85,18395.9,1136.4,3.02646,1844,1877.85,16663.1,40000,169364,0.0255673,0.0402179,72107.5,3245.83,123977,6.46E-06,226125,626125,3643.2,1046.98,2.90892,583.292,3723.13,1030.04,3.90504,564.4,226125,3718.59,1025.6,1.14065,557.022,3717.6,1022.69,2.24819,554.884
113562.354,93036.31689,206598.6709,3.45E+01,2.04E+01,6.63E+02,4.03E+01,18.96,,1.00E-06,0.131473,0.623421,55.3779,4.57201,59146.9,69912.5,1398280.74,1083.11,32093.8,2197.74,3.14869,1739.84,2836.61,24646.5,40000,206611,0.0443463,0.0835752,79296.2,3165.84,137062,1.00E-06,263372,663372,5096.02,1821.44,2.21743,1184.67,5272.34,1783.38,4.3779,1141.9,263372,5247.81,1780.69,0.57379,1135.54,5258.9,1773.85,2.38343,1129.48
111684.7421,0,111684.7421,2.40E+01,2.27E+01,5.06E+02,2.28E+01,24,,0.161804,0.116919,0.342724,28.4073,2.87215,33074.3,28428.3,1000922.206,585.506,23206.3,1340.39,2.83201,2718.14,1788.11,15898.5,40000,111690,0.0341347,0.0673199,71184.2,3876.78,147516,3.21E-06,168451,568451,4554.15,1404.83,1.76759,846.599,4689.4,1376.25,3.67806,815.41,168451,4671.87,1371.27,0.470161,807.503,4676.74,1365.39,2.19416,802.637
113562.354,56890.60258,170452.9566,1.28E+01,2.23E+01,5.90E+02,0.00E+00,8.53,,0.201416,0.0652324,0.482397,48.0907,4.11084,30228.7,18935.3,661376.4564,893.481,15241.5,978.145,2.94588,1037.51,1453.9,13023.8,40000,170438,0.0212601,0.026985,74333.9,2323.3,98514.4,4.54E-06,227199,627199,2560.97,869.803,3.06092,490.451,2614.36,856.396,4.09517,475.459,227199,2610.74,852.832,1.34934,468.878,2609.3,850.404,2.4173,467.245
105700.5439,0,105700.5439,2.67E+01,4.42E+01,6.44E+02,1.58E+01,26.7,,0.476772,0.134539,0.393266,35.3899,3.55927,38222.2,33269,1075537.052,554.09,25039.7,1336.85,2.99138,1651.31,1937.58,17170.4,40000,105697,0.0375395,0.0460023,82993.7,3857.16,143483,1.10E-05,162458,562458,5264.93,1542.99,1.85152,874.684,5394.97,1514.65,3.50949,844.031,162458,5381.92,1507.05,0.541252,833.851,5381.54,1501.58,2.24907,829.527
93878.49638,0,93878.49638,1.42E+01,2.04E+01,6.48E+02,0.00E+00,14.2,,0.370357,0.0713636,0.376447,35.1871,3.18522,22209.4,12583.9,578051.6785,492.073,13442.2,733.982,2.70896,1593.68,1181.62,10649.7,40000,93866.7,0.0226643,0.0410909,73003.7,2576.38,109874,1.05E-05,150628,550628,2806.99,927.927,2.28527,499.048,2861.31,914.175,3.60559,484.398,150628,2855.99,909.476,0.781778,476.893,2854.54,906.573,1.97305,474.975
113562.354,16511.21825,130073.5723,2.58E+01,2.84E+01,6.76E+02,1.06E+01,22.53,,0.106657,0.126629,0.504027,41.9147,3.51022,40457.3,37572.5,983547.8492,681.826,22726.3,1394.3,2.93784,2716.53,2061.92,18222.1,40000,130064,0.0361227,0.0909284,70031,3746.17,139481,2.43E-06,186825,586825,4949.39,1481.9,2.08697,845.397,5076.19,1455.02,3.71749,815.61,186825,5058.61,1450.34,0.504001,807.869,5065.14,1444.91,2.0306,803.297
113562.354,42101.3209,155663.6749,3.74E+01,2.86E+01,6.04E+02,5.61E+01,27.28,,1.00E-06,0.135698,4.59051,45.4239,3.86043,49467.7,51528.4,1600962.808,816.195,36701.1,2561.03,3.12356,509.912,2424.33,21254.7,40000,155696,0.0551954,4.14967,91403.1,2249.33,147494,1.00E-06,212457,612457,5245.85,2269.78,1.59506,1469.68,5437.4,2222.35,3.72253,1415.88,212457,5398.91,2217.7,0.36058,1408.39,5427.9,2207.81,2.17854,1398.86
102689.1468,0,102689.1468,2.64E+01,4.54E+01,5.82E+02,2.06E+01,26.4,,0.500452,0.128606,0.354116,32.458,3.45772,36079.9,30206.9,1079445.049,538.334,25159.3,1313.09,2.98794,1292.68,1844.35,16378.1,40000,102691,0.0362274,0.0386575,86777.7,3865.7,144994,1.09E-05,159452,559452,5026.28,1490.95,1.76442,866.715,5158,1462.21,3.52827,835.82,159452,5145.68,1454.62,0.546699,825.643,5144.25,1449.09,2.37195,821.396
