WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,86719.41417,200281.7682,1.73E+01,3.79E+01,5.18E+02,1.08E-01,9.81,,0.333712,0.0687987,0.532148,50.7876,5.00209,35095.3,24154.4,668925.1615,1049.84,15378,1026.77,3.07249,1340.79,1645.62,14678,40000,200265,0.0171189,0.0496137,70084.9,3054.62,118496,9.03E-06,257026,657026,2698.3,701.309,3.4852,396.674,2754.27,690.135,4.06983,384.228,257026,2752.62,686.26,2.08381,378.099,2751.95,684.756,2.58213,376.913
113562.354,54616.90445,168179.2585,2.74E+01,3.20E+01,6.82E+02,1.52E+01,18.5,,1.84E-06,0.120302,0.575622,50.4439,4.04684,46655.7,46474.8,1045144.059,881.597,24062.5,1568.69,3.02358,2376.84,2299.22,20213.3,40000,168171,0.0355581,0.0815342,71489.3,3578.94,133566,1.00E-06,224932,624932,4689.83,1458.78,2.34256,871.432,4822.02,1430.98,4.075,840.416,224932,4805.78,1427.55,0.600421,833.556,4812.08,1422.32,2.15877,829.161
113562.354,42483.92923,156046.2832,2.49E+01,3.90E+01,4.83E+02,2.86E+01,18.12,,0.186517,0.109021,0.42582,41.6782,3.90219,40418,36426.9,1121619.934,818.078,25990.3,1516.39,3.02475,1409.18,2029.51,17948.6,40000,156055,0.033011,0.0267441,82286,3651.63,138254,3.24E-06,212816,612816,4234.83,1359.29,2.07303,854.415,4371.65,1330.4,3.94972,822.972,212816,4362.51,1325.63,0.707348,815.103,4360.85,1320.44,2.61037,811.184
113562.354,31445.17086,145007.5249,1.97E+01,4.00E+01,5.12E+02,8.55E+00,15.43,,0.549525,0.0882395,0.413936,39.5737,4.01195,33288.1,24498.3,827082.8166,760.124,19247.7,1035.74,2.98811,1274.24,1657.51,14780.2,40000,144999,0.0238132,0.0350639,79957.6,3473.61,133344,1.31E-05,201760,601760,3452.58,978.115,2.58517,565.492,3536.55,960.893,3.71201,546.85,201760,3531.43,955.18,1.25508,538.556,3529.58,952.527,2.31342,536.731
81566.46938,0,81566.46938,1.31E+01,1.51E+01,6.78E+02,0.00E+00,13.1,,0.348808,0.0612971,0.389653,36.6269,3.1969,19026.9,9604.5,496612.6395,427.538,11547,631.965,2.63772,1255,1030.55,9319.76,40000,81556.2,0.0201653,0.0412455,72927.4,2240.78,100917,1.06E-05,138317,538317,2413.67,825.694,2.20796,446.245,2458.15,813.538,3.62607,433.646,138317,2453.31,809.324,0.751075,426.602,2451.88,806.611,1.93265,424.913
76472.59074,0,76472.59074,3.40E+01,3.20E+01,5.71E+02,3.27E+01,34,,0.000155435,0.0768544,17.6058,31.5162,3.04196,19766.1,11891.4,955281.746,401,22047.1,1380.3,2.59617,0.232233,1148.22,10356.4,40000,76493.8,0.0359585,17.3104,90273.9,2080.74,109064,1.00E-06,133255,533255,2976.37,1483.21,1.33871,932.256,3093.09,1451.55,3.42948,897.594,133255,3056.73,1446.49,0.331176,890.093,3074.17,1438.34,2.09644,882.68
113562.354,85773.58868,199335.9427,3.62E+01,3.89E+01,4.75E+02,6.61E+01,20.62,,1.00E-06,0.122138,2.34485,49.0115,4.50412,53740.6,58919.3,1664702.627,1045.18,38099.2,2726.09,3.17322,194.339,2597.28,22685,40000,199376,0.0483539,1.87069,91357.8,2418.82,143701,1.00E-06,256137,656137,4698.05,1991.01,1.83067,1352.63,4889,1946.22,4.01279,1302.37,256137,4860.26,1942.57,0.55936,1295.66,4885.53,1934.15,2.25907,1287.72
113562.354,48208.13541,161770.4894,2.60E+01,3.25E+01,7.21E+02,6.39E+00,18.25,,0.0156959,0.117233,0.580259,50.6047,4.00973,44766.9,42570.4,942315.3032,847.96,21708.9,1400.51,3.01081,2494.22,2198.08,19367.1,40000,161755,0.0333781,0.083852,69535.1,3552.41,132400,1.00E-06,218516,618516,4581.89,1367.7,2.46862,784.669,4697.66,1343.43,3.97486,757.516,218516,4684.47,1339.73,0.647865,750.474,4689.31,1335.13,2.07756,746.685
113562.354,19500.18258,133062.5366,2.01E+01,2.72E+01,5.90E+02,1.41E+00,17.15,,0.309235,0.0939266,0.432001,39.0342,3.4805,32210.2,24556.4,725612.2362,697.468,16833.4,961.568,2.86432,2762.79,1659.51,14797.4,40000,133047,0.024764,0.0532377,64835.6,3537.03,135190,8.61E-06,189808,589808,3681.09,1014.63,2.54326,560.067,3762.55,998.181,3.69208,541.964,189808,3757.62,993.545,0.924722,534.446,3757.06,990.562,2.02773,532.261
113562.354,90339.80379,203902.1578,3.72E+01,1.95E+01,4.79E+02,6.90E+01,20.72,,1.00E-06,0.127561,1.10224,49.82,4.38009,56607.5,65281.7,1642896.298,1069.12,37607.4,2683.11,3.18284,640.234,2738.12,23841.8,40000,203944,0.0499656,0.619449,87958.7,2443.15,149341,1.00E-06,260705,660705,4906.38,2056.02,1.74817,1413.38,5108.92,2010.19,4.0458,1361.66,260705,5079.51,2007.15,0.510991,1355.38,5102.45,1998.62,2.2887,1347.32
113562.354,50315.62949,163877.9835,3.75E+01,2.70E+01,5.91E+02,5.78E+01,25.99,,1.00E-06,0.134481,3.94403,46.625,3.95474,50874.2,54029.7,1608480.727,859.263,36855.8,2590.7,3.13619,528.04,2484.1,21750.2,40000,163911,0.0543307,3.49142,90874.4,2277.72,147512,1.00E-06,220672,620672,5194.66,2234.35,1.6362,1460.35,5387.42,2187.23,3.77351,1406.91,220672,5350.61,2182.88,0.381625,1399.64,5379.23,2173.23,2.18909,1390.36
113562.354,44217.19909,157779.5531,3.80E+01,4.73E+01,5.02E+02,6.91E+01,27.35,,0.0444289,0.143147,1.98664,42.2972,4.14866,52449.3,57208.5,1852611.864,827.349,42573.8,2859.79,3.17801,263.045,2558.2,22362.8,40000,157823,0.0563953,1.57633,92993,2327,158176,1.00E-06,214584,614584,5530.04,2324.06,1.53044,1527.18,5735.98,2272.3,3.64918,1469.25,214584,5698.15,2266.02,0.421497,1460.5,5725.86,2255.81,2.25464,1450.69
113562.354,80516.26511,194078.6191,1.98E+01,3.46E+01,5.72E+02,2.38E+00,11.59,,0.14618,0.080166,0.527508,51.2967,4.49175,37924,29251.3,727933.7102,1017.33,16753.2,1098.7,3.03411,1907.16,1814.34,16122.3,40000,194063,0.0211271,0.0360824,67510.2,3202.45,122738,3.62E-06,250824,650824,3137.6,865.649,3.13606,499.81,3210.5,850.932,4.17927,483.537,250824,3207.63,847.476,1.4726,477.12,3206.64,845.085,2.44835,475.416
113562.354,60528.92939,174091.2834,1.99E+01,4.27E+01,7.39E+02,0.00E+00,12.98,,0.335208,0.0964435,0.544589,53.6065,4.6717,42209.7,34161.9,910556.3056,912.528,21043.2,1287.35,3.10695,908.188,1963.98,17394.2,40000,174072,0.0293339,0.0287815,82736.7,2902.22,113364,7.62E-06,230833,630833,3784.19,1201.25,2.93823,666.278,3865.27,1182.08,3.89471,644.858,230833,3859.57,1176.68,1.13289,636.58,3857.74,1173.35,2.42442,634.184
113562.354,38321.46452,151883.8185,3.46E+01,2.61E+01,4.84E+02,6.00E+01,25.87,,1.00E-06,0.12576,3.77937,40.1459,3.62242,44710.1,44251.3,1554054.207,796.41,35646.7,2465.04,3.08139,464.228,2242.14,19736.2,40000,151921,0.0510799,3.39212,90759.4,2357.07,151454,1.00E-06,208682,608682,4848.6,2103.26,1.51663,1388.18,5039.02,2057.21,3.71952,1336.25,208682,5002.47,2052.8,0.387648,1329.03,5030.41,2043.19,2.19824,1319.82
113562.354,68862.7879,182425.1419,2.67E+01,4.22E+01,7.11E+02,9.74E+00,16.62,,0.174582,0.114828,0.5587,53.8645,4.62016,49033.7,47583.1,1054898.556,956.248,24361.5,1508.91,3.11441,1659.03,2327.19,20446.6,40000,182412,0.0328611,0.0355207,77409.2,3465.65,129048,3.73E-06,239173,639173,4485.74,1348.09,2.68109,788.605,4601.56,1323.44,4.01084,761.286,239173,4593.91,1318.68,0.880742,753.39,4593.12,1314.44,2.4195,750.162
87128.22515,0,87128.22515,1.38E+01,3.65E+01,5.85E+02,0.00E+00,13.8,,0.688921,0.0603928,0.396148,31.8456,3.38599,19634.7,9860,505842.7536,456.693,11801.3,604.025,2.72968,635.997,1044.33,9441.47,40000,87117.8,0.0174618,0.0932508,81030,2587.52,111985,2.30E-05,143879,543879,2379.96,715.191,2.4723,384.881,2421.28,704.983,3.4381,374.167,143879,2416.72,700.235,1.1649,367.14,2415.71,698.472,1.84158,365.989
85486.64266,0,85486.64266,2.20E+01,3.19E+01,6.09E+02,4.16E+00,22,,0.30987,0.0888719,0.40487,33.0525,3.01979,23729.2,15396.8,582088.1204,448.096,13546.5,728.672,2.70352,3048.76,1308.91,11763.1,40000,85477.7,0.0217051,0.0825712,60999,3569.24,141122,1.01E-05,142239,542239,3484.12,890.881,2.04889,493.385,3560.38,875.73,3.53511,477.569,142239,3554.31,871.348,0.655688,470.397,3554.88,868.203,1.8429,468.21
113562.354,47586.54146,161148.8955,1.40E+01,3.97E+01,6.94E+02,0.00E+00,9.87,,0.378043,0.079122,0.498568,50.1135,4.40394,34613.2,23387.3,826901.7701,844.698,19128.6,1150.4,3.04305,169.321,1618.79,14447.4,40000,161133,0.0274431,0.0227446,88016.8,2272.26,96424.8,7.94E-06,217894,617894,3109.72,1123.22,2.89616,620.03,3172.53,1106.14,3.90195,600.937,217894,3167.01,1100.85,1.16456,592.746,3164.88,1097.72,2.48819,590.63
89361.70743,0,89361.70743,1.64E+01,3.55E+01,4.71E+02,1.79E+00,16.4,,0.976829,0.0591034,0.800975,26.1625,3.50339,18927.5,9791,472952.3779,468.412,11039.9,558.819,2.70407,1493.09,1040.62,9408.77,40000,89353.1,0.013442,0.553262,73535.9,3200.14,134024,3.79E-05,146114,546114,2324.01,551.386,2.68016,305.772,2367.44,543.005,3.30145,296.869,146114,2364.69,538.832,1.5188,290.885,2364.14,537.681,1.85859,290.04
113562.354,56902.82236,170465.1764,1.43E+01,2.97E+01,7.19E+02,0.00E+00,9.53,,0.0737599,0.0794983,0.530701,52.2973,4.17746,35500.4,25002,783428.1608,893.534,18038.4,1174.45,3.00446,777.998,1674.78,14928.5,40000,170448,0.0281469,0.0312542,81082,2234.27,95123.1,1.49E-06,227209,627209,3117.84,1151.02,2.85934,646.17,3186.28,1132.93,4.13356,625.734,227209,3180.86,1129.38,0.915457,618.799,3179.93,1125.88,2.3433,616.279
79165.71839,0,79165.71839,2.35E+01,3.95E+01,6.99E+02,4.53E-01,23.5,,0.476212,0.0942782,0.520444,37.376,3.41174,25029.7,15674.5,576161.7396,414.94,13422,707.833,2.81342,1989.47,1320.84,11867.1,40000,79153,0.0222562,0.152313,72305.8,3513.89,137559,1.79E-05,135914,535914,3705.58,912.354,2.11666,479.334,3775.35,898.305,3.39794,464.772,135914,3769.64,893.093,0.720092,457.046,3771.13,890.246,1.71465,455.044
90622.23154,0,90622.23154,3.36E+01,3.66E+01,5.08E+02,4.32E+01,33.6,,0.0993861,0.0969124,13.2054,28.4548,3.04792,25644.7,18069.6,1226449.174,475.217,28322,1755.53,2.77092,0.198935,1419.74,12727.4,40000,90651.2,0.043144,12.9385,92408,2202.22,130300,1.21E-06,147412,547412,3750.85,1779.72,1.32349,1123.14,3896.14,1741.2,3.37866,1080.47,147412,3855.91,1734.91,0.346407,1071.9,3876.5,1725.76,2.15215,1063.37
113562.354,51878.63981,165440.9938,3.43E+01,4.29E+01,6.00E+02,4.64E+01,23.54,,0.0576647,0.11125,8.2372,47.1485,4.23834,43333.8,40232.9,1516591.426,867.415,34821.9,2371.1,3.04335,0.439218,2135.4,18840.9,40000,165466,0.0473228,7.78274,94203.2,2199.14,121142,1.00E-06,222227,622227,4302.65,1946.75,1.93752,1242.81,4457.97,1906.34,3.74372,1197.39,222227,4428.46,1900.89,0.523485,1189.13,4449.99,1892.91,2.13499,1181.66
98444.97691,0,98444.97691,2.17E+01,4.53E+01,5.43E+02,1.01E+01,21.7,,0.732179,0.0991812,0.343592,30.0932,3.48429,29182.6,19990.8,814399.8504,516.048,19061.6,910.802,2.95151,750.219,1494.56,13375.7,40000,98440.1,0.025918,0.0529026,88870,3644.35,140651,1.93E-05,155201,555201,3887.08,1065.56,2.08956,600.647,3976.23,1046.89,3.44294,580.939,155201,3969.23,1039.79,0.916321,571.436,3967.25,1036.72,2.08358,569.345
111452.308,0,111452.308,3.58E+01,3.11E+01,5.87E+02,5.17E+01,35.8,,1.00E-06,0.137692,8.06046,32.4627,3.13965,39790.9,36381.8,1536665.987,584.426,35336.8,2348.51,3.02479,472.592,2028.23,17937.7,40000,111484,0.05771,7.74862,93121.3,2164.03,152457,1.00E-06,168245,568245,5337.86,2374.71,1.30618,1482.46,5525.42,2326,3.48358,1427.53,168245,5477.33,2319.68,0.279853,1418.87,5507.68,2308.4,2.17858,1407.88
113562.354,47888.53802,161450.892,1.46E+01,1.59E+01,6.73E+02,0.00E+00,10.27,,0.150843,0.0781412,0.498796,49.1948,4.01715,33402.3,23019.4,747177.6582,846.282,17234.6,1089.24,2.96465,1094.5,1605.77,14335.4,40000,161435,0.0263186,0.0293355,77859.6,2434.18,101449,3.26E-06,218196,618196,3065.45,1076.64,2.82284,601.266,3131.9,1059.81,4.021,582.368,218196,3126.99,1055.98,0.976186,575.314,3125.65,1052.75,2.32221,573.042
113562.354,64657.4797,178219.8337,3.54E+01,1.72E+01,6.98E+02,3.94E+01,22.56,,1.00E-06,0.143415,0.608081,52.7617,4.26323,57400.4,66813.1,1440321.064,934.335,33088.2,2234.34,3.14154,1733.22,2771.04,24111.2,40000,178232,0.0487681,0.0916854,80621,3102.4,143728,1.00E-06,234993,634993,5568.88,2003.09,1.96863,1272.68,5752.51,1962.08,4.15446,1226.53,234993,5722.37,1958.54,0.444732,1219.56,5736.59,1950.72,2.33013,1212.46
113562.354,28111.88785,141674.2419,2.77E+01,2.16E+01,6.65E+02,1.80E+01,22.2,,0.00683268,0.130953,0.544506,44.5044,3.66199,44010,43566.7,1089977.557,742.67,25121.9,1608.79,2.97701,2561.69,2224.29,19586.8,40000,141670,0.0388125,0.106077,72127.8,3731.45,139251,1.00E-06,198431,598431,5108.04,1593.44,2.0289,942.722,5251.43,1562.83,3.8739,908.72,198431,5227.76,1558.67,0.469519,901.354,5238.12,1552.5,2.09044,895.993
113562.354,21426.39808,134988.7521,2.96E+01,2.42E+01,6.20E+02,2.90E+01,24.9,,2.56E-06,0.13919,0.521065,41.0613,3.50952,44644.7,45484.4,1230060.727,707.678,28329.9,1836.2,2.99074,2370.01,2273.96,20002.3,40000,134995,0.0434973,0.116938,75491.7,3632.94,145684,1.00E-06,191756,591756,5419.59,1787.99,1.77825,1088.27,5585.14,1751.85,3.86541,1048.13,191756,5552.41,1747.42,0.396526,1040.6,5567.59,1739.89,2.16442,1033.82
113562.354,75633.29525,189195.6493,2.56E+01,3.84E+01,6.06E+02,1.75E+01,15.37,,0.0549527,0.105813,0.530719,51.7113,4.46554,46179.4,43623.3,1035633.812,991.787,23892.7,1505.26,3.08333,1649.29,2225.77,19599.2,40000,189191,0.0310534,0.0317078,76499.1,3449.67,129569,1.06E-06,245952,645952,4119.64,1275.32,2.57274,780.196,4240.33,1250.2,4.20963,752.577,245952,4233.22,1246.48,0.866388,745.5,4232.5,1242.14,2.50849,742.235
87014.49195,0,87014.49195,3.31E+01,4.17E+01,7.20E+02,2.26E+01,33.1,,0.210038,0.149933,0.546651,38.9381,3.54571,36949.6,32595.9,1092893.875,456.17,25273.5,1528.71,2.94387,2081.63,1917.45,16999.6,40000,87017.9,0.0419631,0.157961,78521.2,3936.1,147655,4.67E-06,143779,543779,5863.19,1726.69,1.47577,992.293,6017.45,1692.88,3.49373,955.696,143779,5979.97,1686.41,0.330571,946.768,5997.33,1678.52,2.06705,939.747
113562.354,10700.97574,124263.3297,1.89E+01,3.21E+01,5.12E+02,5.95E+00,17.27,,0.399212,0.0876952,0.358079,32.8388,3.25063,28848.2,20838,724960.1422,651.371,16876,902.976,2.81693,2599.58,1526.44,13651.4,40000,124254,0.023238,0.0430071,66935.8,3575.95,138550,1.05E-05,181015,581015,3432.41,953.678,2.41358,542.483,3514.02,937.318,3.66836,524.751,181015,3509.25,932.373,0.976632,517.01,3507.81,929.518,2.11523,515.036
111621.625,0,111621.625,2.71E+01,3.27E+01,5.89E+02,2.38E+01,27.1,,0.111338,0.136823,0.449078,32.4248,3.08114,38313.4,36072.7,1122073.774,585.168,25924.2,1593.62,2.90049,2641,2019.4,17863.1,40000,111625,0.0403634,0.128833,73543.2,3920.05,147204,2.23E-06,168386,568386,5337.98,1660.06,1.69193,983.252,5491.08,1627.03,3.64622,946.929,168386,5459.25,1621.69,0.390312,938.754,5472.92,1614.53,2.09297,932.433
98012.75907,0,98012.75907,3.38E+01,3.97E+01,4.69E+02,5.09E+01,33.8,,0.173492,0.110046,10.2706,26.5725,3.07631,29756.3,23035.7,1403162.474,513.99,32416.7,1994.56,2.87289,0.512873,1606.35,14340.4,40000,98047.6,0.0474657,10.0209,93864.7,2268.16,143611,2.06E-06,154809,554809,4257.28,1958.47,1.28565,1244.49,4420.99,1915.53,3.35171,1196.77,154809,4379.2,1908.4,0.356448,1187.45,4401.85,1898.63,2.19607,1178.24
113562.354,38705.15017,152267.5042,2.72E+01,2.38E+01,5.08E+02,3.33E+01,20.29,,1.55E-06,0.119577,0.487448,41.1887,3.5992,41844.8,40947.6,1171424.058,798.286,26987.3,1740.79,2.96392,2259.12,2154.74,19003.5,40000,152279,0.0374851,0.0863444,74928.1,3705.57,141745,1.00E-06,209040,609040,4640.52,1542.63,1.88942,978.658,4797.82,1509.46,4.02588,942.055,209040,4773.59,1505.88,0.511869,935.192,4783.09,1499.4,2.24557,929.552
113562.354,5907.096593,119469.4506,3.35E+01,2.62E+01,6.56E+02,3.78E+01,31.84,,0.000129656,0.116693,12.5561,37.8256,3.35786,36254.9,30325.8,1368394.596,626.39,31452.6,2106.01,2.94813,30.6255,1848.05,16409.6,40000,119489,0.0519401,12.1932,96228.1,2056.38,125023,1.00E-06,176250,576250,4530.7,2134.26,1.57703,1300.7,4684.03,2092.74,3.53754,1253.76,176250,4643.18,2087.05,0.324549,1245.47,4667.72,2077.6,2.05821,1236.44
113562.354,24582.78313,138145.1371,1.41E+01,4.75E+01,5.87E+02,0.00E+00,11.59,,1.34065,0.0752083,0.45925,40.3472,5.01394,30050.8,18672.1,821796.5823,724.116,19141.4,1012.4,3.00411,0.371115,1443.6,12934.4,40000,138131,0.0230742,0.0733571,90109.3,2649.39,108505,3.32E-05,194892,594892,2964.57,944.952,3.04747,502.662,3016.06,931.598,3.39616,487.736,194892,3009.65,924.631,1.62936,478.908,3008.33,922.966,2.03474,477.537
113562.354,88320.42166,201882.7757,3.55E+01,3.44E+01,5.17E+02,5.93E+01,19.97,,1.00E-06,0.115175,3.88552,50.5194,4.45998,51416.9,54329.4,1552734.687,1058.5,35502.9,2576.48,3.13715,211.386,2491.17,21808.8,40000,201917,0.0465839,3.39728,91154.3,2386.87,133947,1.00E-06,258678,658678,4431.62,1916.5,1.95027,1293.2,4610.11,1874.52,4.06039,1245.84,258678,4582.38,1871.33,0.570241,1239.44,4606.99,1863.35,2.23005,1231.95
102890.4455,0,102890.4455,2.82E+01,4.38E+01,6.98E+02,1.45E+01,28.2,,0.419684,0.141721,0.441423,37.9238,3.62876,39333.4,35085,1081890.809,539.349,25143,1389.37,2.98962,1868.5,1990.93,17622.4,40000,102885,0.0393758,0.0658768,80878.1,3876.73,143438,9.96E-06,159646,559646,5549.04,1617.74,1.81243,906.41,5683.12,1588.37,3.48805,874.56,159646,5666,1580.92,0.484286,864.551,5668.83,1575.03,2.12797,859.684
78713.46387,0,78713.46387,2.22E+01,4.84E+01,4.61E+02,1.54E+01,22.2,,0.702028,0.0821967,0.30309,26.1151,3.23498,22707.5,13144.4,708287.749,412.653,16622.3,747.801,2.88119,0.32268,1208.01,10881,40000,78716.8,0.0211354,0.0558493,94462.9,3511.62,142633,1.77E-05,135478,535478,3214.77,872.019,1.82587,523.136,3296.49,854.764,3.45675,505.396,135478,3289.9,848.339,0.912924,496.561,3287.87,845.415,2.17776,494.768
113562.354,72703.49029,186265.8443,2.57E+01,3.21E+01,7.24E+02,5.09E+00,15.67,,2.38E-06,0.108687,0.604287,54.4244,4.31507,46803.7,44673.2,911825.2628,976.361,20968.3,1393.37,3.04926,2337.61,2253.07,19827.7,40000,186248,0.0308435,0.0731815,68856.5,3421.44,127884,1.00E-06,243009,643009,4246.64,1263.28,2.75765,733.498,4354.21,1240.9,4.19323,708.358,243009,4344.18,1237.79,0.806807,701.735,4347.48,1233.74,2.17498,698.497
113562.354,20059.96658,133622.3206,3.70E+01,2.15E+01,4.78E+02,6.84E+01,31.45,,1.00E-06,0.148716,1.25088,34.8413,3.34198,47637.7,50065.2,1710303.126,700.715,39303.8,2639.8,3.12587,821.389,2388.73,20958.9,40000,133667,0.0588406,0.914114,89768.6,2340.79,169502,1.00E-06,190428,590428,5744.61,2423.81,1.25493,1590.06,5963.64,2370.62,3.5912,1530.04,190428,5918.53,2365.08,0.306378,1522,5948.64,2353.63,2.29227,1510.82
113562.354,60274.3411,173836.6951,1.99E+01,3.20E+01,7.44E+02,0.00E+00,13,,0.0285696,0.0957075,0.570455,53.3909,4.21053,40899.6,33704.6,829902.0872,911.194,19099.2,1253.38,3.02505,1709.6,1950.5,17280,40000,173817,0.029694,0.0534597,74083.3,2906.25,113810,1.00E-06,230578,630578,3748.82,1214.72,2.80892,682.168,3834.59,1194.94,4.09225,659.829,230578,3827.19,1191.47,0.840137,652.958,3828.3,1187.76,2.17839,650.096
113562.354,39675.14708,153237.5011,3.49E+01,2.38E+01,5.82E+02,5.03E+01,25.86,,1.00E-06,0.120469,6.81546,44.0297,3.7765,43736.8,41744.1,1483316.775,803.459,34010.9,2366.07,3.05513,247.005,2176.11,19182.9,40000,153266,0.0505694,6.39029,92861.5,2248.66,135985,1.00E-06,210027,610027,4655.05,2079.66,1.68229,1339.5,4828.36,2036.28,3.73453,1290.38,210027,4792.66,2031.86,0.392993,1283.08,4818.76,2022.78,2.13816,1274.4
80484.37909,0,80484.37909,1.87E+01,2.92E+01,5.17E+02,3.38E+00,18.7,,0.478174,0.0646011,0.423679,28.4183,2.94393,18350.6,10083.9,450821.8785,421.882,10524.3,531.689,2.58516,3096.4,1056.26,9546.78,40000,80477.2,0.0146104,0.151564,56547.2,3319.76,139204,1.80E-05,137238,537238,2534.56,600.228,2.2811,343.626,2587.28,590.026,3.50083,333.284,137238,2584.34,586.209,1.05614,327,2584.04,584.416,1.8261,325.914
113562.354,49385.36205,162947.7161,2.09E+01,2.11E+01,7.42E+02,0.00E+00,14.57,,0.0718473,0.101085,0.560612,51.5779,4.07641,40612.3,34041.8,839526.9156,854.11,19344.8,1243.82,3.00555,1967.23,1960.45,17364.3,40000,162928,0.0304851,0.059241,72673.7,3082.5,119143,1.67E-06,219689,619689,3959.99,1247.38,2.68951,694.718,4050.13,1227.06,3.9588,671.82,219689,4041.86,1223.25,0.778487,664.724,4043.41,1219.4,2.1107,661.707
113562.354,74491.08576,188053.4398,1.12E+01,2.66E+01,4.91E+02,0.00E+00,6.76,,0.220638,0.0520406,0.48462,48.2743,4.47325,27411.4,15361.7,567067.8998,985.755,13017.1,889.715,2.94765,1092.24,1307.39,11749.9,40000,188040,0.0156381,0.032404,67736.6,2253.81,96316.2,5.37E-06,244801,644801,2044.76,639.833,3.43874,365.399,2085.13,630.136,4.19997,354.536,244801,2082.57,627.019,2.05763,348.95,2081.62,625.524,2.6643,347.881
101126.2398,0,101126.2398,2.86E+01,3.37E+01,6.70E+02,1.81E+01,28.6,,0.116839,0.139422,0.498991,36.378,3.24833,37112.4,33637.2,1032973.161,530.122,23870.8,1461.91,2.89273,2733.81,1948.5,17263.1,40000,101125,0.0395001,0.137569,71560.5,3914.29,145925,2.60E-06,157886,557886,5448.92,1623.39,1.66741,933.71,5593.13,1592.35,3.58373,899.778,157886,5562.73,1586.97,0.366845,891.635,5576.87,1580,2.02417,885.522
113562.354,93801.00741,207363.3614,2.96E+01,4.14E+01,7.18E+02,1.84E+01,16.21,,0.000322916,0.119165,0.605951,57.0252,4.86636,55403.5,59510.3,1176020.766,1087.01,27063.8,1777.02,3.14909,1624.9,2610.65,22795.2,40000,207356,0.0357918,0.0512382,77997.2,3431.72,127634,1.00E-06,264117,664117,4640.89,1468.9,2.69659,899.191,4775.91,1440.2,4.33648,867.294,264117,4764.29,1436.56,0.815054,860.172,4766.6,1431.67,2.4291,856.22
97695.9659,0,97695.9659,1.38E+01,4.33E+01,5.88E+02,0.00E+00,13.8,,1.12662,0.0690855,0.416832,31.999,3.97624,23103.5,12469.7,647366.7122,512.085,15128.3,747.769,2.85487,0.407677,1176.18,10601.9,40000,97684.2,0.0207414,0.111555,90218,2637.75,111266,3.34E-05,154445,554445,2725.53,849.369,2.62829,446.421,2770.7,837.672,3.29431,433.746,154445,2764.64,831.377,1.33672,425.515,2763.42,829.655,1.84028,424.229
113562.354,27212.55368,140774.9077,1.78E+01,4.83E+01,5.61E+02,0.00E+00,14.36,,1.39165,0.083904,0.519155,39.8765,5.12026,32863.9,22123.5,813915.3469,737.895,18949.3,1011.22,3.06617,298.797,1573.65,14058.7,40000,140759,0.0218822,0.133469,88994.8,3246.49,125631,3.94E-05,197520,597520,3301.41,896.637,3.08229,476.516,3362.17,883.495,3.34384,461.918,197520,3357.16,876.804,1.64306,453.464,3356.16,875.288,1.94781,452.153
113562.354,25369.6096,138931.9636,1.41E+01,2.84E+01,7.47E+02,0.00E+00,11.53,,0.163066,0.0871671,0.48624,47.4045,3.81986,33217.9,23046.6,822280.5965,728.232,18995.2,1170.47,2.9449,795.803,1606.74,14343.7,40000,138916,0.0321516,0.033137,84542.5,2267.84,97111.6,3.35E-06,195677,595677,3420.86,1315.05,2.49893,719.711,3494.9,1294.83,3.8574,696.978,195677,3487.48,1290.23,0.691316,689.19,3486.68,1286.06,2.2437,686.078
94968.88916,0,94968.88916,2.87E+01,2.44E+01,5.88E+02,2.47E+01,28.7,,0.0449497,0.130644,0.459244,32.3688,3.01925,33183.9,28722.4,1009742.111,497.886,23325,1437.99,2.83227,2826.93,1797.52,15978.9,40000,94975.6,0.0375276,0.139938,70231.5,3936.67,149224,1.00E-06,151737,551737,5094.71,1544.99,1.51537,922.422,5243.08,1513.3,3.63966,887.999,151737,5209.74,1508.46,0.345244,880.369,5225.76,1501.1,2.0929,873.902
94909.0138,0,94909.0138,2.48E+01,4.66E+01,7.51E+02,0.00E+00,24.8,,0.677292,0.119622,0.479233,40.1786,3.87119,33681.2,25216.5,811996.7015,497.449,18938.2,975.267,2.97563,1524.36,1682.09,14991.2,40000,94892.2,0.0304639,0.0813957,81042,3643.79,137165,2.18E-05,151653,551653,4703.94,1248.4,2.17214,646.132,4793.1,1229.49,3.3391,625.954,151653,4785.3,1222.03,0.758606,616.165,4784.89,1218.56,1.85057,613.548
113562.354,40843.48484,154405.8388,2.55E+01,1.80E+01,5.65E+02,2.17E+01,18.75,,0.00685907,0.113281,0.488641,43.7681,3.69329,40883.5,38207.5,1032899.356,809.439,23831.9,1499,2.96058,2376.1,2079.68,18371.8,40000,154407,0.0338415,0.062652,71842.4,3657.35,137746,1.00E-06,211168,611168,4406.95,1390.64,2.1282,852.24,4541.52,1362.56,4.02159,821.278,211168,4526.77,1359,0.582884,814.372,4531.25,1353.66,2.22663,809.958
113562.354,64407.35197,177969.706,3.49E+01,4.22E+01,4.57E+02,6.39E+01,22.27,,1.45E-06,0.120881,3.31173,44.898,4.24573,48739.3,50191.2,1655936.138,933.172,37969.2,2641.1,3.1334,54.3954,2391.81,20984.6,40000,178010,0.0484975,2.87838,92947.4,2403.89,144575,1.00E-06,234771,634771,4654.27,1998.17,1.70988,1339.21,4840.15,1953.21,3.85759,1288.95,234771,4809.98,1948.58,0.520727,1281.47,4835.25,1939.9,2.23446,1273.27
99403.06833,0,99403.06833,1.33E+01,1.85E+01,6.07E+02,0.00E+00,13.3,,0.551142,0.0415266,7.93754,32.7957,3.316,16255.5,7310,559207.6233,521.049,13000.2,713.849,2.48172,0.102922,897.711,8142.92,40000,99394.1,0.0202682,7.63066,79725.4,994.733,58708.4,1.23E-05,156155,556155,1634.69,829.164,2.60838,453.064,1665.62,817.935,3.41686,440.576,156155,1659.51,812.855,1.08311,433.067,1661.06,810.726,1.73094,431.435
113562.354,89563.14714,203125.5011,1.21E+01,2.63E+01,4.84E+02,0.00E+00,6.76,,0.115938,0.0530161,0.506695,50.5085,4.66046,29238,17005.9,560134.59,1064.76,12817,919.782,2.98819,1296.08,1376.65,12353.1,40000,203112,0.0150191,0.0335389,64665.2,2379.33,99347.2,2.89E-06,259873,659873,2081.62,614.547,3.5398,353.652,2123.52,605.023,4.33778,343.032,259873,2121.45,602.211,2.21214,337.765,2120.65,600.763,2.78638,336.707
113562.354,20469.66961,134032.0236,1.12E+01,3.69E+01,4.98E+02,0.00E+00,9.49,,0.969364,0.0570304,0.406758,35.5289,4.27688,23831.7,12744,630034.7631,702.567,14643.7,807.319,2.87831,135.29,1189.22,10716.3,40000,134020,0.0177293,0.0726731,85206.9,2430.51,104347,2.55E-05,190781,590781,2246.8,725.687,3.10449,395.204,2286.72,715.517,3.5495,383.754,190781,2282.2,710.514,1.73756,376.753,2281.22,709.174,2.11511,375.686
104884.3419,0,104884.3419,3.20E+01,1.63E+01,7.44E+02,2.16E+01,32,,6.35E-05,0.159689,0.575064,40.1385,3.40294,43154.9,43144.3,1184387.239,549.828,27278.1,1767.9,2.96418,2682.87,2213.21,19494,40000,104884,0.0477265,0.174243,73290.3,3732.3,149024,1.00E-06,161645,561645,6241.72,1960.23,1.56182,1129.68,6408.49,1923.19,3.66612,1088.72,161645,6364.7,1917.69,0.304068,1080.47,6387.58,1909.06,2.05967,1072.52
113562.354,18837.4625,132399.8165,1.93E+01,3.80E+01,4.77E+02,1.10E+01,16.55,,0.526554,0.0878245,0.361459,34.3767,3.62033,30813,22202.2,817475.5221,694.048,19057.6,990.23,2.93141,1425.05,1576.5,14083.2,40000,132395,0.0239028,0.0339631,79540.3,3544.45,137150,1.22E-05,189156,589156,3432.91,982.558,2.39755,575.71,3520.37,964.692,3.68598,556.485,189156,3514.99,958.978,1.12637,548.116,3512.98,956.114,2.30516,546.191
113562.354,93973.38346,207535.7375,1.26E+01,4.41E+01,7.14E+02,0.00E+00,6.89,,0.295517,0.0710165,0.560494,57.5653,5.27423,38360.7,26403.3,864058.3212,1087.86,19883.8,1306.43,3.11151,0.29028,1721.98,15333.1,40000,207519,0.0253438,0.0184131,83985,1829.12,82068.8,5.61E-06,264280,664280,2793.19,1037.26,3.4326,586.666,2847.52,1021.34,4.25781,568.743,264280,2842.69,1016.5,1.64442,561.046,2840.66,1013.75,2.88988,559.252
113562.354,34224.97324,147787.3272,2.35E+01,4.61E+01,6.26E+02,8.55E+00,18.06,,0.566181,0.109613,0.463547,44.7802,4.33375,40816.7,34555.1,995977.2687,774.68,23165.7,1259.72,3.07467,1211.75,1975.5,17491.8,40000,147776,0.030276,0.0302965,83212.8,3555.05,133322,1.32E-05,204537,604537,4291.83,1243.07,2.50841,705.835,4393.66,1221.42,3.67245,682.276,204537,4386.9,1214.56,1.04286,672.781,4384.52,1211.04,2.37722,670.271
113562.354,40012.6678,153575.0218,3.52E+01,1.83E+01,5.52E+02,5.46E+01,26.03,,1.00E-06,0.124721,5.39542,43.0327,3.74244,45069.3,44232.9,1526916.791,805.248,35012.5,2433.72,3.07677,363.197,2241.66,19732.2,40000,153607,0.0514599,4.97962,91846.8,2285.53,143211,1.00E-06,210368,610368,4815.85,2117.15,1.61587,1376.72,4997.98,2072.22,3.73052,1325.91,210368,4961.59,2067.78,0.386447,1318.61,4988.85,2058.4,2.16459,1309.62
113562.354,39031.58641,152593.9404,1.44E+01,1.52E+01,6.67E+02,0.00E+00,10.72,,0.249583,0.0564892,5.83326,46.6579,3.95976,25665.9,14111.1,724265.0701,799.87,16656.2,1105.73,2.81366,0.144988,1252.27,11268.4,40000,152581,0.0255435,5.38897,83439.6,1155.42,63059.5,4.46E-06,209342,609342,2216.99,1044.32,2.90528,580.1,2261.58,1029.25,3.74172,562.726,209342,2254.2,1024.71,1.08129,555.309,2259.57,1021.74,1.87464,552.766
113562.354,77160.99931,190723.3533,2.86E+01,3.62E+01,7.16E+02,1.54E+01,17.03,,3.16E-05,0.11939,0.604192,54.8768,4.49139,51591.5,53605.9,1099654.987,999.771,25300.2,1667.82,3.09426,1996.13,2474.07,21667.1,40000,190714,0.0355236,0.0682638,74526.2,3483,129669,1.00E-06,247475,647475,4652.95,1457.19,2.56965,878.797,4784.87,1429.32,4.22155,847.65,247475,4771.12,1425.92,0.712252,840.753,4775.58,1420.94,2.27074,836.644
113562.354,74894.48997,188456.844,3.75E+01,1.89E+01,5.45E+02,6.28E+01,22.6,,1.00E-06,0.129994,2.41419,49.398,4.23267,54525.4,60828.9,1621125.853,988.129,37098.4,2658.21,3.16561,577.221,2640.27,23038.9,40000,188493,0.0516155,1.93482,89313.5,2362.07,146961,1.00E-06,245254,645254,5009.48,2123.06,1.74878,1425.86,5204.91,2077.1,3.93676,1373.82,245254,5172.77,2073.57,0.455984,1367.16,5199.77,2064.62,2.22899,1358.63
113562.354,42450.41677,156012.7708,2.80E+01,3.30E+01,7.24E+02,1.26E+01,20.38,,0.00258759,0.128343,0.587997,49.7259,3.96207,46919.7,47172.4,1058215.297,817.803,24372.1,1579.65,3.01936,2459.26,2316.86,20360.5,40000,156002,0.0376449,0.0984969,71913.7,3636.5,135114,1.00E-06,212763,612763,5010.48,1543.89,2.25415,902.181,5144.85,1515.27,3.9511,870.208,212763,5125.52,1511.36,0.536708,862.982,5133.74,1505.79,2.08943,858.223
108594.5449,0,108594.5449,2.56E+01,1.62E+01,5.91E+02,1.83E+01,25.6,,0.142038,0.126525,0.412121,32.5019,3.03951,35223.6,31125.8,995885.1144,569.278,23055.6,1367.56,2.85917,2823.83,1872.78,16620.1,40000,108594,0.0361868,0.0925882,70134.8,3881.83,145965,3.06E-06,165355,565355,4938.57,1487.52,1.77807,869.176,5074.24,1458.69,3.63214,837.631,165355,5052.88,1453.6,0.427552,829.653,5060.99,1447.47,2.08017,824.452
108565.4862,0,108565.4862,2.96E+01,4.04E+01,5.44E+02,3.56E+01,29.6,,0.345817,0.0912682,14.6147,30.1191,3.27136,27111.8,19446.3,1265411.298,569.237,29308,1725.04,2.75521,0.103269,1473.72,13195.4,40000,108586,0.0423907,14.3317,94705,2097.85,109455,4.26E-06,165347,565347,3542.43,1745.49,1.67389,1071.14,3666.25,1710.79,3.3891,1032.52,165347,3635.99,1702.98,0.493316,1022.26,3650.73,1695.63,2.05305,1015.58
113562.354,39753.69769,153316.0517,3.03E+01,4.60E+01,6.00E+02,3.35E+01,22.44,,0.228024,0.136672,0.494383,45.0739,4.19677,49428.8,51189.6,1385962.232,803.771,32052.6,1936.84,3.11512,1180.93,2416.13,21186.6,40000,153325,0.0427022,0.0544019,86941.6,3617.32,140920,3.93E-06,210086,610086,5320.04,1757.39,1.96157,1085.14,5484.14,1720.87,3.82854,1045,210086,5463.72,1714.74,0.558963,1035.99,5466.87,1708.09,2.40161,1030.33
113562.354,42647.34307,156209.6971,3.21E+01,4.26E+01,5.23E+02,4.76E+01,23.34,,0.145257,0.104118,8.33616,42.529,4.02563,38765,33972.5,1472776.927,819.038,33883.6,2234.89,2.98454,0.266689,1958.41,17347,40000,156238,0.0446775,7.92841,93815.8,2262.36,121825,1.70E-06,212999,612999,4021.92,1839.74,1.85221,1184.13,4172.68,1800.7,3.66189,1140.46,212999,4144.93,1794.79,0.556933,1131.83,4164.72,1787.1,2.14124,1124.7
113562.354,70851.06234,184413.4163,1.60E+01,3.23E+01,4.91E+02,0.00E+00,9.85,,0.293671,0.0644012,0.504797,47.3779,4.4567,30806.5,20108.6,599960.5589,966.663,13804.9,908.577,2.95836,2041.27,1499.03,13414.4,40000,184398,0.0161362,0.0549099,62544.5,3052.62,120026,8.25E-06,241159,641159,2525.29,660.745,3.35125,374.03,2578.02,650.348,4.02989,362.416,241159,2576.6,646.92,1.93811,356.598,2576.05,645.448,2.45215,355.461
94507.71263,0,94507.71263,2.63E+01,1.50E+01,7.17E+02,6.49E+00,26.3,,0.178096,0.12263,0.493083,38.537,3.27186,32348.2,26044.5,802648.0508,495.378,18588.7,1095.5,2.83146,3020.26,1710.01,15230.6,40000,94497.1,0.0324739,0.111161,65686.4,3781.05,142533,4.92E-06,151258,551258,4803.45,1332.17,1.86322,729.752,4914.7,1309.09,3.52935,704.786,151258,4898.31,1304.1,0.439713,696.99,4905.19,1298.96,1.8922,692.766
113562.354,31680.42662,145242.7806,2.20E+01,4.67E+01,6.47E+02,1.41E+00,17.2,,0.752289,0.104005,0.483207,44.6713,4.51191,39093.8,31289.6,908601.8995,761.308,21141.7,1140.92,3.0733,1174.39,1877.81,16662.8,40000,145225,0.027567,0.0486265,82446.7,3489.56,131261,2.00E-05,201986,601986,4083.17,1130.25,2.7493,614.402,4167.68,1112.35,3.53154,594.784,201986,4161.82,1105.33,1.2543,585.432,4160.19,1102.68,2.1337,583.439
113562.354,90484.35752,204046.7115,2.49E+01,3.93E+01,6.53E+02,1.02E+01,13.86,,0.0453166,0.100672,0.562059,54.9974,4.74485,47481.8,44225.5,961551.5037,1069.6,22147.8,1433.36,3.11329,1621.43,2241.47,19730.6,40000,204034,0.0286481,0.0317881,74727.5,3334.1,125262,1.00E-06,260795,660795,3927.87,1175.12,2.89004,703.059,4033.29,1153.22,4.3049,678.879,260795,4027.83,1149.62,1.06119,671.936,4026.88,1145.93,2.52784,669.235
113562.354,31878.24873,145440.6027,2.37E+01,4.13E+01,6.04E+02,1.16E+01,18.51,,0.383425,0.110159,0.448018,43.4322,4.01735,39848.3,34209.2,985979.3376,762.394,22902.7,1277.53,3.02887,1584.96,1965.37,17406,40000,145433,0.0309486,0.0284569,79673.6,3601.18,135298,8.53E-06,202194,602194,4305.73,1271.07,2.36181,736.156,4415.5,1247.94,3.75285,710.929,202194,4408.63,1242,0.855612,702.112,4406.35,1237.94,2.41493,699.197
84870.57326,0,84870.57326,3.47E+01,4.66E+01,6.80E+02,2.92E+01,34.7,,0.441648,0.0876527,19.5377,36.8534,3.64281,23500.4,15049.4,1133324.352,444.998,26302.1,1491.63,2.67951,0.0588244,1293.84,11631.6,40000,84886.8,0.0411054,19.1877,91481.5,1897.94,99265.9,6.01E-06,141648,541648,3417.64,1692.22,1.54721,1004.52,3526.32,1659.96,3.28408,969.033,141648,3493.67,1651.48,0.437206,958.304,3506.11,1644.22,2.00925,951.807
81299.57763,0,81299.57763,1.27E+01,4.00E+01,5.92E+02,0.00E+00,12.7,,0.931076,0.0537418,0.442168,32.1692,3.6786,18050.5,8351.2,486030.2622,426.143,11347.8,571.642,2.71294,0.263434,960.195,8697.38,40000,81290,0.0160208,0.137232,85139.7,2307.44,104004,3.21E-05,138051,538051,2122.17,656.103,2.55403,351.481,2155.44,647.111,3.34696,342.033,138051,2150.66,642.294,1.32531,335.219,2149.67,640.833,1.82426,334.224
113562.354,43534.0314,157096.3854,2.42E+01,4.87E+01,4.92E+02,2.53E+01,17.49,,0.49622,0.10698,0.422471,42.5876,4.34693,41154.9,35644.9,1149591.225,823.566,26747.2,1445.46,3.10331,582.615,2007.11,17759.3,40000,157102,0.0315484,0.0181939,90500.4,3596.18,135788,9.09E-06,213863,613863,4166.15,1299.6,2.22505,802.055,4290.06,1273.13,3.84369,773.598,213863,4282.68,1266.32,1.00253,764.019,4279.22,1261.94,2.85286,761.068
113562.354,6830.676208,120393.0302,1.31E+01,4.28E+01,7.39E+02,0.00E+00,12.36,,0.63237,0.0890028,0.424744,42.5375,4.01746,31543.4,20647.8,906121.4796,631.051,21091,1130.79,2.96467,0.601433,1519.34,13590,40000,120378,0.033417,0.0226371,94240.2,2192.2,95320.5,1.34E-05,177139,577139,3505.19,1367.84,2.43867,726.962,3571.01,1348.09,3.60176,705.146,177139,3562.95,1340.51,0.897326,694.911,3560.11,1336.68,2.42096,692.294
113562.354,3318.476155,116880.8302,1.95E+01,4.55E+01,4.65E+02,1.30E+01,18.95,,0.91684,0.0942206,0.315843,27.8242,3.7038,30767.6,21741,902810.4881,612.705,21145.4,995.191,2.99044,419.696,1559.75,13938.8,40000,116878,0.0255805,0.0507448,92807.6,3637.55,140120,2.14E-05,173639,573639,3688.35,1052.38,2.27974,608.131,3778.09,1033.51,3.45452,587.963,173639,3770.87,1025.87,1.22452,578.098,3768.83,1023.22,2.19992,576.264
82915.85928,0,82915.85928,3.34E+01,1.96E+01,4.72E+02,4.19E+01,33.4,,1.69E-06,0.086879,13.5341,26.6889,2.86009,22270.3,14621.8,1089180.789,434.819,25125.5,1585.65,2.69573,0.501882,1275.05,11467.6,40000,82945,0.0390987,13.2861,91727.4,2266.62,129329,1.00E-06,139706,539706,3354.89,1614.36,1.2419,1040.5,3494.57,1578.21,3.43221,1000.65,139706,3454.46,1573.01,0.331295,993.077,3475.16,1563.95,2.18099,984.667
113562.354,70448.89465,184011.2487,3.19E+01,2.35E+01,6.62E+02,3.19E+01,19.69,,1.00E-06,0.131147,0.609661,52.3572,4.26352,53641.6,59868.8,1290021.401,964.664,29631.8,2004.78,3.08918,2106.77,2618.74,22861.7,40000,184017,0.0421189,0.0971475,76515.1,3428.83,136856,1.00E-06,240778,640778,5094.35,1730.04,2.16341,1092.15,5259.87,1694.52,4.20354,1052.35,240778,5234.16,1691.4,0.535562,1045.72,5245.87,1684.76,2.26547,1039.83
113562.354,12945.68885,126508.0429,1.28E+01,1.52E+01,5.77E+02,0.00E+00,11.49,,0.416583,0.0695631,0.379846,36.6114,3.44284,25611.6,15535.1,656667.8586,663.118,15250.1,854.071,2.79999,1402.73,1314.86,11815,40000,126495,0.0227357,0.0336943,75291.7,2565.97,107985,1.03E-05,183256,583256,2733.9,930.571,2.65951,509.455,2788.97,916.766,3.71814,494.219,183256,2784.15,911.989,1.08961,486.652,2782.53,909.427,2.15341,484.928
84394.04579,0,84394.04579,2.97E+01,2.57E+01,5.71E+02,2.57E+01,29.7,,0.018376,0.123673,0.440719,31.5659,2.97121,29603.1,23869.4,936990.7392,442.464,21660.1,1318.73,2.78756,2844.46,1635.7,14592.8,40000,84403.4,0.0349718,0.130763,69076.8,3919.45,150891,1.00E-06,141164,541164,4819.22,1441.33,1.40789,871.205,4962.81,1410.81,3.63535,838.387,141164,4931.13,1406.21,0.331394,831.03,4946.9,1398.87,2.13039,824.649
78912.63462,0,78912.63462,2.71E+01,2.57E+01,6.34E+02,1.35E+01,27.1,,0.139883,0.107218,0.432005,34.5174,3.05607,25970.5,18526.5,724914.6767,413.675,16811.1,966.761,2.73602,3001.51,1437.87,12884.7,40000,78911.8,0.027959,0.093562,64152.7,3752.03,146335,3.61E-06,135673,535673,4188.44,1150.34,1.63183,665.92,4297.82,1127.93,3.56525,642.245,135673,4282.59,1123.6,0.40156,635.092,4288.71,1118.36,1.99316,630.925
111105.7265,0,111105.7265,1.76E+01,3.56E+01,5.34E+02,0.00E+00,17.6,,0.750854,0.0836207,0.40444,29.3134,3.41702,26696.2,17632.7,658884.9862,582.371,15375,783.544,2.82278,2076.7,1402.19,12575.1,40000,111092,0.0210524,0.121418,72218.4,3491.07,136351,2.42E-05,167853,567853,3285.12,862.55,2.62129,461.164,3349.15,849.711,3.39927,447.161,167853,3345.4,844.056,1.21961,439.257,3344.83,842.096,1.85023,437.805
91246.96243,0,91246.96243,1.40E+01,2.61E+01,6.14E+02,0.00E+00,14,,0.428321,0.0655042,0.36893,33.3929,3.14501,20515.6,11145.7,529041.224,478.281,12315.5,658.746,2.66539,1745.57,1111.17,10030.6,40000,91235.9,0.0199231,0.0510345,70062.1,2605.87,111848,1.31E-05,147997,547997,2577.47,815.843,2.34899,441.46,2626.11,803.813,3.57586,428.77,147997,2621.44,799.335,0.900164,421.6,2620.17,796.922,1.90856,420.052
112985.8016,0,112985.8016,1.90E+01,3.57E+01,6.02E+02,0.00E+00,19,,0.551121,0.0967199,0.380871,32.8427,3.35637,30274.1,21850,740453.1636,592.218,17253.3,905.628,2.86464,2151.35,1563.72,13973.1,40000,112970,0.0258842,0.0620771,73173.8,3491.96,134479,1.63E-05,169731,569731,3798.51,1060.35,2.44267,565.879,3875.38,1044.23,3.47934,548.285,169731,3869.83,1038.21,0.942029,539.712,3868.8,1035.37,1.93752,537.64
113562.354,22681.52631,136243.8803,3.32E+01,3.20E+01,5.75E+02,4.56E+01,27.67,,1.76E-06,0.114374,9.04013,39.4522,3.50256,38443.7,33755,1412216.842,714.362,32428.2,2205.11,2.98714,86.0745,1951.99,17292.6,40000,136270,0.049399,8.66121,94543.8,2202.62,131245,1.00E-06,193031,593031,4424.39,2031.82,1.6283,1286.18,4587.14,1989.96,3.64342,1238.91,193031,4550.13,1985.04,0.372624,1231.24,4574.94,1975.96,2.10766,1222.6
113115.0382,0,113115.0382,3.49E+01,3.96E+01,5.59E+02,5.26E+01,34.9,,0.107925,0.133274,8.661,31.0444,3.27783,39073.4,35120.1,1605915.901,593.149,37008,2375.6,3.02198,124.366,1991.95,17631,40000,113148,0.0562371,8.36385,95750.2,2171.47,148955,1.35E-06,169909,569909,5168,2315.89,1.38378,1441.98,5348.78,2267.6,3.4044,1387.78,169909,5303.65,2260.21,0.326742,1378.19,5330.94,2249.49,2.16664,1367.85
113562.354,32039.10017,145601.4542,3.56E+01,4.49E+01,6.41E+02,4.62E+01,27.77,,0.164363,0.122077,9.20134,44.5139,4.09097,43225.7,40208.9,1593459.161,763.41,36671.5,2406.61,3.04841,0.655349,2134.75,18835.4,40000,145626,0.0520178,8.77153,95197.1,2130.33,128085,2.04E-06,202387,602387,4733.79,2139.9,1.77921,1335.44,4895,2096.43,3.54635,1286.56,202387,4860.52,2089.51,0.454173,1277.11,4883.08,2080.71,2.11279,1268.78
113562.354,70722.77903,184285.133,2.76E+01,2.60E+01,4.95E+02,3.60E+01,17.01,,1.12E-06,0.111548,0.527277,47.3504,4.08265,45542.6,45978.3,1183981.515,966.138,27233.1,1802.95,3.01955,2014.91,2286.59,20107.8,40000,184298,0.0355436,0.0682873,75194.4,3565.71,135799,1.00E-06,241059,641059,4319.14,1462.37,2.10619,953.485,4473.97,1430.3,4.27374,918.066,241059,4455.34,1427.57,0.648149,911.823,4461.94,1421.75,2.34491,906.856
113562.354,42137.03489,155699.3889,1.44E+01,2.48E+01,4.70E+02,0.00E+00,10.5,,0.503592,0.0607499,0.459297,40.5937,4.08509,26012.9,15767.6,569076.7014,816.146,13160.9,795.179,2.83617,2280.45,1324.81,11901.8,40000,155686,0.0156524,0.0745141,61454.8,3016.13,121488,1.48E-05,212447,612447,2384.36,640.865,3.20092,358.324,2432.64,631.176,3.78425,347.453,212447,2430.58,627.415,1.81922,341.456,2429.99,626.095,2.24557,340.424
90656.06587,0,90656.06587,3.22E+01,3.81E+01,7.15E+02,2.17E+01,32.2,,0.138043,0.148985,0.556057,38.66,3.45079,37272.4,33533,1081936.071,475.254,24990.5,1542.98,2.92251,2385.21,1945.42,17236.9,40000,90658.3,0.042014,0.170152,75407.7,3937.65,147437,3.05E-06,147419,547419,5825,1728.12,1.5053,994.296,5979.4,1694.45,3.53066,957.692,147419,5940.57,1688.47,0.324951,949.164,5959.4,1680.56,2.0463,942.086
86558.70333,0,86558.70333,3.71E+01,3.84E+01,5.75E+02,4.44E+01,37.1,,0.0518779,0.10852,13.5016,31.8277,3.22025,27856.9,20294.3,1286837.183,453.916,29694.6,1863.89,2.83565,0.410534,1506.05,13475.2,40000,86588,0.0474279,13.1998,92738.2,2140.28,135560,1.00E-06,143349,543349,4207.86,1955.33,1.24326,1214.99,4362.83,1913.91,3.36313,1169.05,143349,4317.49,1907.22,0.301336,1160.22,4340.8,1897.12,2.16567,1150.65
113562.354,93802.69616,207365.0502,2.99E+01,1.62E+01,6.51E+02,2.66E+01,16.37,,1.00E-06,0.117851,0.614273,55.05,4.54032,53536.2,58420.7,1179726.512,1087.06,27089.3,1842.4,3.0928,2063.89,2585.95,22591.6,40000,207366,0.0367224,0.077995,73950.1,3446.9,130140,1.00E-06,264127,664127,4576.53,1507.56,2.48387,955.753,4724.25,1476.79,4.40646,921.322,264127,4706.88,1474.32,0.705295,915.161,4714.04,1468.9,2.32864,910.557
113562.354,69405.89612,182968.2501,2.13E+01,4.75E+01,6.05E+02,3.68E+00,13.22,,0.601298,0.0905858,0.521966,50.7025,5.08553,41255.5,32870.6,895566.9525,959.084,20737.9,1225.05,3.13632,859.135,1925.69,17069.5,40000,182953,0.0240372,0.0349709,81562.6,3284.75,124512,1.46E-05,239714,639714,3551.08,986.207,3.10755,558.429,3629.71,969.723,3.82727,540.34,239714,3625.04,963.801,1.62758,532.064,3623.43,961.489,2.4672,530.372
113562.354,88770.80136,202333.1554,1.13E+01,4.16E+01,5.90E+02,0.00E+00,6.34,,0.411972,0.0597573,0.524661,53.4591,5.28344,32966.9,20044,738601.5952,1060.6,16991.7,1121.82,3.07841,0.297377,1496.58,13393.2,40000,202318,0.0197674,0.0234778,80459.3,1928.16,85195.4,8.65E-06,259079,659079,2352.49,809.197,3.56373,456.399,2395.83,797.082,4.16511,442.767,259079,2391.7,792.541,2.07895,435.857,2390.29,790.697,2.84347,434.585
84297.41535,0,84297.41535,2.24E+01,2.88E+01,6.17E+02,4.42E+00,22.4,,0.291809,0.089755,0.409451,33.4547,3.02306,23739.6,15427.6,583647.16,441.863,13579,734.406,2.70226,3071.68,1310.23,11774.7,40000,84288.7,0.0219856,0.082993,60766.2,3565.94,141117,9.44E-06,141050,541050,3518.32,902.481,2.01625,500.446,3595.9,887.028,3.53726,484.323,141050,3589.39,882.685,0.626875,477.174,3590.2,879.425,1.84433,474.889
113562.354,87031.75955,200594.1136,3.67E+01,3.81E+01,4.86E+02,6.66E+01,20.78,,1.00E-06,0.124239,2.13762,49.5113,4.51056,54893.8,61121.5,1676092.251,1051.78,38357,2747.61,3.18131,250.729,2646.8,23092.6,40000,200634,0.0490705,1.65824,91052.9,2413.55,144654,1.00E-06,257395,657395,4779.72,2020.17,1.83449,1372.52,4973.31,1974.9,4.01734,1321.63,257395,4944.14,1971.31,0.549977,1314.96,4969.57,1962.82,2.26218,1306.94
113562.354,92811.21708,206373.5711,3.21E+01,2.02E+01,5.73E+02,4.22E+01,17.66,,1.00E-06,0.122306,0.589881,52.8929,4.47148,54725.9,61777.7,1343099.451,1081.94,30838.3,2099.97,3.11277,1754.26,2661.4,23212.5,40000,206389,0.0408815,0.0759536,78275.5,3281.72,136131,1.00E-06,263150,663150,4733.38,1680.48,2.18568,1107.41,4905.04,1644.19,4.40793,1066.91,263150,4882.95,1641.71,0.627726,1060.77,4892.25,1635.26,2.39904,1055.13
76228.53198,0,76228.53198,3.05E+01,4.16E+01,7.32E+02,1.33E+01,30.5,,0.279458,0.125,0.488961,39.4369,3.49238,29972.9,22273.9,825991.2362,399.596,19175.4,1081.27,2.87467,2009.67,1579.08,14105.6,40000,76226,0.0324597,0.0984048,76220.4,3807.6,144803,7.42E-06,132987,532987,4892.85,1334.83,1.59326,747.801,5011.19,1309.9,3.46427,721.412,132987,4993.42,1304.12,0.388733,713.058,5000.01,1298.39,2.00273,708.389
113562.354,48578.2581,162140.6121,3.89E+01,2.93E+01,6.67E+02,5.41E+01,27.25,,1.00E-06,0.139439,4.8802,48.9315,4.04717,52616.4,56620.3,1620709.528,850.132,37133.5,2612.9,3.14894,518.654,2544.64,22250.8,40000,162169,0.056722,4.40417,91710.3,2208.89,144487,1.00E-06,218930,618930,5395.67,2331.04,1.66199,1501.49,5586.88,2283.32,3.75228,1447.22,218930,5548.45,2278.72,0.360294,1439.71,5577.57,2268.88,2.17373,1430.22
113562.354,44904.57447,158466.9285,2.53E+01,4.18E+01,4.72E+02,3.11E+01,18.13,,0.231941,0.110133,0.424152,42.0048,4.02837,41412.9,37664.1,1172105.837,830.779,27176.7,1568.11,3.05352,1115.43,2064.49,18243.8,40000,158477,0.0336353,0.023258,85691.1,3652.63,138067,3.93E-06,215238,615238,4276.8,1385.64,2.05504,876.871,4416.85,1355.87,3.94814,844.549,215238,4407.78,1350.69,0.737593,836.328,4405.32,1345.41,2.72157,832.405
82359.4851,0,82359.4851,2.70E+01,4.11E+01,4.94E+02,2.48E+01,27,,0.462973,0.0559237,16.4103,27.5694,3.13199,16220.7,8767.3,853569.8516,431.828,19906.5,1026.51,2.436,0.036028,984.091,8909.01,40000,82374.4,0.0270523,16.1564,86441.4,1917.37,88695.7,6.41E-06,139135,539135,2164.47,1116.34,1.73453,702.553,2244.35,1093.57,3.37749,677.896,139135,2229.93,1086.81,0.664974,668.632,2236.95,1082.09,2.0333,664.841
113562.354,63495.15697,177057.511,1.13E+01,3.76E+01,7.29E+02,0.00E+00,7.25,,0.226217,0.0718521,0.528485,54.0408,4.54315,34457.7,22528.5,825575.7261,928.097,19036.1,1210.38,3.02884,0.455526,1588.25,14184.5,40000,177042,0.0278673,0.0187868,86525.5,1690.56,79207.2,4.21E-06,233803,633803,2824.44,1139.87,3.03321,638.269,2881.34,1122.52,4.14911,618.677,233803,2876.27,1118.03,1.15341,610.992,2874.08,1114.69,2.66927,608.8
113562.354,82757.70481,196320.0588,3.53E+01,3.04E+01,5.26E+02,5.77E+01,20.42,,1.00E-06,0.115308,4.11068,49.9698,4.32429,50262,52524.4,1512923.194,1029.33,34592.1,2510.94,3.12006,344.824,2448.29,21453.5,40000,196353,0.0468446,3.62763,90213.4,2378.91,134299,1.00E-06,253114,653114,4438.38,1926.72,1.90225,1296.53,4615.95,1884.94,4.02501,1249.29,253114,4587.44,1881.85,0.533088,1242.96,4612.31,1873.78,2.21063,1235.37
113562.354,76041.84901,189604.203,3.53E+01,3.67E+01,6.56E+02,4.36E+01,21.14,,1.00E-06,0.138404,0.597593,53.1289,4.47427,58400.8,68140.8,1492106.098,994.035,34289.6,2302.92,3.16722,1336.67,2799.3,24342.1,40000,189620,0.0473268,0.0793711,83479.1,3097.83,141949,1.00E-06,246381,646381,5366.88,1945.17,2.06239,1253.25,5551.55,1904.14,4.23397,1207.28,246381,5524.5,1900.59,0.512291,1200.32,5536.17,1893.07,2.39729,1193.56
90947.54899,0,90947.54899,1.93E+01,3.64E+01,4.94E+02,7.37E+00,19.3,,0.546853,0.0773521,0.332432,27.4822,3.0644,22612.3,13553.9,605239.0458,476.744,14151.5,691.427,2.7744,1653.33,1226.94,11046.9,40000,90942.6,0.0191964,0.0698247,75715.2,3481.39,140434,1.62E-05,147704,547704,3030.6,789.277,2.16268,453.846,3100.09,775.289,3.51087,439.312,147704,3095.34,770.24,0.977954,431.736,3094.09,767.855,1.97503,430.22
113562.354,75143.4432,188705.7972,3.16E+01,2.79E+01,6.82E+02,2.88E+01,19.02,,1.00E-06,0.129676,0.624487,53.5843,4.34124,54229.1,60671.4,1259552.157,989.256,28923.7,1965.65,3.09066,2172.35,2636.75,23009.9,40000,188708,0.0410745,0.0997431,75601,3464.53,134530,1.00E-06,245469,645469,5039.89,1686.54,2.25845,1058.79,5200.35,1652.32,4.23264,1020.39,245469,5175.88,1649.32,0.564647,1013.84,5187.05,1642.98,2.25309,1008.26
113562.354,40180.70597,153743.06,2.34E+01,2.68E+01,6.56E+02,4.98E+00,17.28,,0.115706,0.106242,0.515153,46.8065,3.82878,39557.2,34414.4,852553.2995,805.883,19689.8,1218.28,2.96268,2560.02,1971.39,17456.9,40000,153728,0.029429,0.0584992,67649.7,3534.81,132998,2.78E-06,210489,610489,4154.76,1206.08,2.50593,686.401,4256.66,1185.04,3.88153,663.025,210489,4248.29,1181.08,0.750464,655.864,4249.68,1177.16,2.10315,652.808
113562.354,29710.78665,143273.1407,3.04E+01,1.95E+01,6.04E+02,3.33E+01,24.1,,1.08E-06,0.137394,0.522828,42.6448,3.62376,46086.7,47681.2,1277952.444,751.127,29419.9,1920.7,3.01802,2157.54,2329.65,20467.1,40000,143283,0.0440991,0.104586,77014,3504.78,146327,1.00E-06,200044,600044,5342.45,1813.15,1.78651,1123.52,5512.95,1775.77,3.9333,1081.91,200044,5481.26,1771.59,0.408903,1074.58,5495.77,1763.96,2.21999,1067.7
89705.47337,0,89705.47337,2.62E+01,3.83E+01,6.63E+02,1.05E+01,26.2,,0.322066,0.11698,0.423003,36.011,3.31929,30698.6,23232.8,819245.2118,470.229,19046.8,1044.43,2.86895,2201.07,1613.33,14400.5,40000,89699.8,0.0308021,0.068854,74166,3765.28,143278,8.53E-06,146461,546461,4579.39,1265.51,1.81158,707.442,4689,1242.67,3.50601,683.079,146461,4677.14,1236.92,0.490955,674.625,4679.21,1232.08,2.02001,670.862
