WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
112980.2721,0,112980.2721,1.40E+01,2.13E+01,6.33E+02,0.00E+00,14,,0.37196,0.0814185,0.361887,34.6656,3.22371,26880.2,17271.3,713192.8884,592.198,16572.8,917.595,2.79993,1507.62,1387.52,12447.6,40000,112966,0.0271121,0.032977,77563.4,2678.78,111180,9.16E-06,169727,569727,3199.17,1109.7,2.39296,597.809,3264.62,1093.17,3.64086,579.624,169727,3258.52,1087.84,0.802214,571.425,3256.74,1084.48,2.13187,569.091
113562.354,60468.35222,174030.7062,3.82E+01,4.65E+01,4.97E+02,7.03E+01,24.93,,0.00150213,0.139549,1.50564,45.5083,4.34861,55085.1,61914.9,1840006.699,912.542,42231.5,2892.96,3.19686,246.334,2664.44,23237.5,40000,174074,0.0546774,1.06404,92481.4,2359.44,155322,1.00E-06,230835,630835,5384.25,2252.72,1.62669,1499.98,5590.5,2202.21,3.78994,1443.44,230835,5555.72,2196.78,0.461121,1435.34,5581.96,2187.09,2.2711,1426.07
113562.354,55205.77054,168768.1245,1.80E+01,2.26E+01,6.30E+02,0.00E+00,12.11,,0.155292,0.0828443,0.508852,48.8967,4.05642,35253.1,26260.9,722112.0836,884.635,16651.4,1057.73,2.96534,1964.39,1717.24,15292.5,40000,168751,0.0239149,0.0387,68999.5,3003.25,117720,3.81E-06,225512,625512,3247.01,978.776,2.91131,549.216,3318.8,963.06,4.00935,531.639,225512,3314.61,959.422,1.11307,524.887,3313.77,956.597,2.24432,522.855
88075.11368,0,88075.11368,1.85E+01,2.68E+01,5.23E+02,2.69E+00,18.5,,0.488362,0.0704431,0.403814,28.7175,2.98462,20272.6,11828.4,497688.2357,461.666,11612.8,592.543,2.63117,3073.82,1145.13,10329.3,40000,88066.4,0.0164617,0.127845,58171.5,3403.1,139197,1.75E-05,144827,544827,2764.08,675.645,2.33036,378.675,2821.15,664.565,3.49729,367.204,144827,2818.02,660.407,1.0342,360.551,2817.72,658.469,1.8232,359.312
113562.354,12428.55022,125990.9042,3.39E+01,2.18E+01,6.12E+02,4.38E+01,30.56,,1.00E-06,0.119977,10.1163,37.9748,3.39217,38205.3,33416.8,1423387.498,660.604,32702.6,2204.66,2.98328,137.334,1941.97,17207.7,40000,126015,0.052077,9.75147,94873.8,2142.93,133280,1.00E-06,182776,582776,4649.35,2141.25,1.55181,1333.45,4813.74,2098.12,3.57503,1284.71,182776,4773.25,2092.7,0.333005,1276.66,4799.08,2083.08,2.0991,1267.43
113562.354,15290.76019,128853.1142,2.72E+01,2.30E+01,7.09E+02,1.16E+01,23.97,,0.0694364,0.135502,0.541669,43.0039,3.55369,42722.8,41371.1,1039210.298,675.428,23981.7,1503.97,2.95736,2732.16,2166.13,19099.1,40000,128843,0.039015,0.115918,70790,3776.48,140041,1.56E-06,185604,585604,5297.17,1600.5,2.0165,912.257,5432.97,1571.38,3.71473,879.892,185604,5409.93,1566.62,0.453086,872.102,5420.06,1560.6,2.01032,866.879
113562.354,23389.23618,136951.5902,1.34E+01,2.99E+01,5.57E+02,0.00E+00,11.11,,0.405431,0.0681191,0.406253,38.9623,3.62372,26419.4,16237.4,640907.2226,717.864,14864.4,853.256,2.82592,1599.09,1344.7,12075.1,40000,136938,0.0210929,0.0367535,71991.7,2677.31,110969,1.03E-05,193699,593699,2675.94,863.387,2.79956,476.518,2730.38,850.431,3.7642,462.17,193699,2726.16,845.994,1.23679,454.991,2724.76,843.715,2.17028,453.436
94658.50685,0,94658.50685,3.56E+01,2.24E+01,6.03E+02,4.20E+01,35.6,,1.00E-06,0.111127,13.1388,33.1815,3.14465,29947.1,22645.5,1269512.166,496.361,29228,1905.61,2.86809,21.4887,1592.44,14220.6,40000,94684.6,0.0489153,12.8229,93976.7,2122.85,133432,1.00E-06,151446,551446,4309.35,2013.9,1.29979,1246.51,4464.99,1972.59,3.4468,1200.42,151446,4420.23,1966.7,0.28601,1192.18,4445.07,1956.61,2.12986,1182.55
107642.4928,0,107642.4928,3.36E+01,3.46E+01,5.38E+02,4.82E+01,33.6,,0.000517046,0.118881,10.0706,29.9681,3.06958,34018.9,28118.9,1424890.919,564.449,32811.6,2132.53,2.94211,28.194,1778.16,15813.5,40000,107673,0.051311,9.78587,95407.6,2195.03,142211,1.00E-06,164434,564434,4603.86,2113.09,1.36462,1323.39,4772.78,2068.87,3.47297,1273.84,164434,4729.17,2062.64,0.316248,1265.25,4755.24,2052.44,2.15258,1255.47
113562.354,43198.54931,156760.9033,1.55E+01,2.72E+01,6.88E+02,0.00E+00,11.23,,0.152278,0.0827931,0.499413,48.7966,3.967,34126.8,24242.9,766559.8377,821.694,17690.5,1108.67,2.96196,1253.97,1648.68,14704.4,40000,156744,0.0275192,0.0322221,77513.6,2556.03,105016,3.34E-06,213505,613505,3247.36,1125.82,2.74511,625.851,3318.29,1108.17,3.96615,606.026,213505,3312.85,1104.19,0.900441,598.825,3311.72,1100.77,2.2697,596.373
113562.354,6651.812512,120214.1665,2.77E+01,3.96E+01,7.15E+02,1.26E+01,26.17,,0.287243,0.143875,0.48917,40.8762,3.68048,43651.6,42195.7,1128456.074,630.144,26142.9,1531.44,3.00348,2222.16,2188.14,19283.8,40000,120205,0.0410629,0.0837986,77399.1,3838.3,141300,6.59E-06,176966,576966,5631.27,1685.56,1.96571,948.02,5769.68,1655.22,3.56812,914.59,176966,5749.25,1648.55,0.492134,905.19,5755.01,1642.52,2.07552,900.031
92606.53937,0,92606.53937,3.52E+01,1.89E+01,5.78E+02,4.22E+01,35.2,,1.00E-06,0.106687,13.197,31.9399,3.08729,28445.7,20982.1,1237886.915,485.608,28509.4,1848.63,2.83846,3.95463,1531.8,13697.7,40000,92633.4,0.0471475,12.8941,93646.5,2151.08,132909,1.00E-06,149394,549394,4134.32,1942,1.28741,1209.91,4287.37,1901.58,3.44425,1164.9,149394,4243.36,1895.81,0.291785,1156.78,4267.48,1885.9,2.13772,1147.37
113562.354,5130.967647,118693.3216,2.58E+01,1.84E+01,5.91E+02,1.98E+01,24.68,,0.11073,0.128327,0.43599,34.4906,3.15184,37757.6,34805.8,1053713.598,622.22,24364.4,1476.95,2.89224,2712.34,1982.82,17553.7,40000,118693,0.037617,0.0969827,71630.1,3852.42,144369,2.28E-06,175454,575454,5006.3,1546.07,1.83401,911.241,5147.31,1515.91,3.69239,878.038,175454,5124.02,1510.96,0.438073,870.133,5133.07,1504.68,2.09596,864.728
113562.354,63849.80388,177412.1579,3.17E+01,3.29E+01,4.94E+02,4.95E+01,20.29,,1.00E-06,0.0997189,6.77161,45.8702,4.04684,40785.1,36780,1376193.463,930.192,31510.7,2239.17,3.01782,30.8363,2039.55,18033.4,40000,177441,0.0423171,6.33112,93168.2,2355.97,121284,1.00E-06,234202,634202,3838.34,1741.41,1.92191,1153.28,3993.64,1703.65,3.9438,1110.81,234202,3966.89,1700.17,0.558673,1104.21,3988.76,1692.69,2.1618,1097.25
113562.354,51515.93741,165078.2914,3.63E+01,2.11E+01,6.05E+02,5.24E+01,24.97,,1.00E-06,0.125018,5.693,47.2869,3.97937,47892.5,48374.8,1530963.019,865.534,35073,2472.45,3.09998,335.734,2346.98,20611.5,40000,165107,0.0516649,5.235,92077.2,2253.53,137483,1.00E-06,221868,621868,4829.96,2124.11,1.73798,1378.36,5008.93,2079.83,3.79692,1328.12,221868,4974.01,2075.66,0.40652,1320.98,5000.72,2066.6,2.15614,1312.32
113562.354,13878.03538,127440.3894,2.08E+01,3.52E+01,6.96E+02,0.00E+00,18.53,,0.320544,0.107704,0.460477,42.0769,3.65908,35964.3,28723.9,833570.3196,667.981,19331.6,1110.94,2.93923,2123.07,1797.57,15979.3,40000,127422,0.0308398,0.050335,73850.8,3371.08,128872,8.43E-06,184183,584183,4225.84,1262.81,2.40906,680.94,4316.15,1242.96,3.61606,658.954,184183,4308.47,1237.4,0.747715,650.544,4308.17,1233.59,2.04425,647.627
113562.354,63842.02128,177404.3753,2.67E+01,2.42E+01,6.36E+02,1.79E+01,17.09,,1.78E-06,0.113206,0.558221,50.5138,4.11221,45843.3,44945.3,1035263.972,929.974,23834.3,1554.59,3.02348,2265.13,2260.1,19886.4,40000,177400,0.0337562,0.0658775,71599.8,3534.85,132433,1.00E-06,234161,634161,4406.98,1385.46,2.39663,844.307,4537.29,1358.33,4.17656,814.133,234161,4523.8,1355.22,0.66534,807.518,4528.25,1350.25,2.23729,803.424
113562.354,47084.8521,160647.2061,3.65E+01,2.69E+01,6.93E+02,4.35E+01,25.8,,1.00E-06,0.152211,0.578583,49.8337,4.05416,56232.2,64813.5,1509886.586,842.238,34709.8,2318.77,3.14505,1590.34,2727.98,23758.8,40000,160663,0.0530059,0.0907273,82552.5,2963.97,150365,1.00E-06,217424,617424,5912.08,2177.87,1.75021,1376.93,6106.56,2133.29,4.04295,1326.78,217424,6071.87,2129.08,0.372919,1319.33,6088.44,2120.24,2.35813,1311.16
113562.354,32105.13612,145667.4901,1.64E+01,4.50E+01,5.60E+02,0.00E+00,12.79,,1.08969,0.0783114,0.479435,41.2668,4.83932,31801.8,20784.1,776859.717,763.546,18066.8,984.965,3.04252,329.389,1524.43,13634,40000,145652,0.0214097,0.0829822,87297.5,3049.03,120014,2.94E-05,202413,602413,3080.78,877.109,3.0835,471.658,3138.54,864.189,3.46624,457.271,202413,3133.55,857.985,1.65471,449.133,3132.46,856.386,2.06108,447.819
102236.2532,0,102236.2532,1.35E+01,4.79E+01,4.68E+02,0.00E+00,13.5,,3.119,0.0563658,1.36773,25.7422,6.10576,20364.8,10190.9,634984.2262,535.893,14797.9,774.5,2.80238,0.0762059,1061.92,9596.66,40000,102226,0.01463,1.12351,87705.3,2782.05,116904,0.000109507,158987,558987,2230.45,597.959,3.44177,304.64,2261.24,591.012,2.99346,296.324,158987,2255.97,586.066,1.6171,290.066,2254.63,585.2,1.66301,289.21
113562.354,1668.481676,115230.8357,1.33E+01,2.56E+01,6.58E+02,0.00E+00,13.11,,0.336174,0.0813889,0.375948,36.6261,3.30109,27466.5,17566.4,738200.1937,603.996,17137.9,965.776,2.82098,1183.7,1399.51,12551.8,40000,115217,0.0286358,0.0292753,80915.5,2485.81,105116,7.80E-06,171978,571978,3198.08,1171.86,2.38004,631.633,3263.87,1154.41,3.6801,612.358,171978,3257.47,1149.07,0.755945,604.08,3255.56,1145.43,2.20251,601.543
113562.354,15207.63867,128769.9927,2.92E+01,4.04E+01,6.51E+02,2.44E+01,25.75,,0.211632,0.144549,0.49822,40.638,3.72032,45535.5,45844.5,1264450.609,675.053,29233.8,1775.68,3.03154,1919.77,2283.17,20079.3,40000,128772,0.0432851,0.0966716,80881.1,3808.42,143075,4.15E-06,185533,585533,5642.22,1779.57,1.85278,1052.12,5800.47,1744.62,3.66587,1013.59,185533,5772.78,1738.36,0.457205,1004.55,5781.95,1731.41,2.16193,998.431
98484.94551,0,98484.94551,2.42E+01,4.24E+01,5.39E+02,1.76E+01,24.2,,0.476643,0.111455,0.325671,30.2644,3.26247,31200.7,23552.9,926349.7665,516.29,21617.5,1100.37,2.9302,1266.13,1624.62,14497.5,40000,98486.3,0.0306761,0.0346074,85297.3,3782.76,144606,1.08E-05,155247,555247,4354.25,1262.77,1.81743,737.823,4469.09,1238.43,3.54988,711.885,155247,4460.41,1231.72,0.611802,702.508,4458.2,1227.05,2.34611,699.151
113562.354,16518.51199,130080.866,3.31E+01,1.54E+01,6.74E+02,3.45E+01,28.9,,1.00E-06,0.154887,0.52868,42.1301,3.57012,48660.4,51880.8,1378040.22,681.97,31719.7,2075.46,3.05749,2034.39,2432.83,21325.3,40000,130091,0.0509534,0.113633,79141.1,3295.05,152447,1.00E-06,186852,586852,6031.63,2093.95,1.62124,1273.72,6215.36,2052.09,3.84086,1226.94,186852,6176.25,2047.09,0.331451,1218.98,6195.47,2038.14,2.23545,1210.68
104432.2591,0,104432.2591,1.98E+01,3.24E+01,5.81E+02,1.29E+00,19.8,,0.432699,0.0919072,0.384645,31.6963,3.11687,27176.4,18964.4,654479.8861,547.391,15241.6,808.913,2.77408,2858.11,1455.04,13033.6,40000,104419,0.0232376,0.0763689,64508.5,3595.12,139305,1.36E-05,161180,561180,3606.2,952.431,2.33388,515.721,3681.46,937.395,3.51313,499.543,161180,3676.58,932.29,0.857866,491.768,3676.29,929.504,1.87167,489.782
113562.354,36706.88516,150269.2392,1.32E+01,4.27E+01,6.71E+02,0.00E+00,9.98,,0.617299,0.0769564,0.47154,47.0887,4.47094,32412.6,20928.4,837179.0185,787.669,19430.6,1100.44,3.01648,0.798006,1529.81,13680.4,40000,150254,0.0268477,0.0251614,89771.4,2239.46,95840.9,1.32E-05,207015,607015,3029.17,1099.15,2.88668,599.141,3086.58,1082.95,3.74132,581.103,207015,3080.35,1076.67,1.29886,572.228,3078.26,1073.91,2.41748,570.349
113562.354,61327.68652,174890.0405,3.11E+01,3.25E+01,5.51E+02,4.14E+01,20.19,,1.00E-06,0.126798,0.542014,47.5118,4.0515,49667.2,53114.7,1339232.23,916.906,30799,2044.43,3.0744,1708.51,2462.39,21570.4,40000,174907,0.0422173,0.0796676,79611.6,3345.44,142167,1.00E-06,231668,631668,4912.96,1736.58,1.94422,1123.74,5086.81,1699.04,4.17125,1081.96,231668,5061.28,1695.75,0.517118,1075.28,5071.91,1688.69,2.34375,1069.02
80672.64727,0,80672.64727,2.36E+01,1.51E+01,4.69E+02,1.84E+01,23.6,,0.184136,0.08647,0.301264,26.5666,2.72387,21891.2,14241.4,689802.0764,422.937,16051.8,864.957,2.66952,2796.63,1258.12,11319.6,40000,80678.5,0.0231943,0.0490262,65436.8,3655.62,149331,4.15E-06,137439,537439,3365.18,957.134,1.64155,593.381,3466.89,936.375,3.64707,571.688,137439,3458.13,932.345,0.515144,564.755,3458.8,927.773,2.21313,561.437
78274.56375,0,78274.56375,3.73E+01,3.62E+01,7.03E+02,3.10E+01,37.3,,0.0293351,0.0917771,18.9815,38.0634,3.40436,23451.8,15022.6,1058358.014,410.43,24414.9,1540.35,2.7051,0.157424,1292.67,11621.4,40000,78292.6,0.0422393,18.619,90919.4,1935.64,110278,1.00E-06,135054,535054,3570.19,1738.96,1.34768,1047,3692.55,1704.43,3.37863,1008.96,135054,3651.98,1698.42,0.296904,1000.65,3671.08,1689.57,2.05268,992.449
113562.354,36690.96337,150253.3174,1.49E+01,3.01E+01,5.71E+02,0.00E+00,11.26,,0.31595,0.0720013,0.445879,43.0222,3.81326,29213.4,19092.1,659234.5611,787.589,15253.2,913.917,2.88152,1773.54,1460.01,13076.7,40000,150239,0.02141,0.035781,69994.7,2815.15,113993,7.99E-06,207000,607000,2825.91,876.373,2.87529,487.184,2885.24,862.884,3.85783,472.192,207000,2881.36,858.773,1.24702,465.241,2880.05,856.401,2.21986,463.597
113562.354,62870.98293,176433.3369,1.42E+01,3.87E+01,5.83E+02,0.00E+00,9.14,,0.438431,0.0685998,0.495512,48.9708,4.6384,32716.4,21028,720832.1168,924.828,16644.5,1033.24,3.04583,452.985,1533.5,13712.4,40000,176418,0.0208305,0.0311493,81220.2,2523.6,103708,1.03E-05,233179,633179,2695.79,852.879,3.22563,476.076,2749.47,839.873,3.94482,461.541,233179,2745.39,835.25,1.67006,454.393,2743.99,833.221,2.47363,452.96
113562.354,46834.21327,160396.5673,2.88E+01,2.44E+01,6.52E+02,2.30E+01,20.39,,1.36E-06,0.128159,0.571912,48.048,3.91681,47204.7,48642.9,1150541.72,840.837,26476.9,1739.07,3.01802,2380.61,2353.65,20667,40000,160396,0.0390378,0.10024,73466.9,3643.19,137152,1.00E-06,217157,617157,4989.82,1603.18,2.11344,977.036,5139.66,1571.31,4.02674,941.519,217157,5116.02,1567.69,0.512199,934.55,5126.35,1561.51,2.16105,929.158
113562.354,67478.88267,181041.2367,1.13E+01,2.29E+01,6.22E+02,0.00E+00,7.09,,0.119559,0.0626898,0.50473,51.025,4.26454,31070.9,19076.4,679053.5767,948.988,15615.4,1037.76,2.98339,471.259,1459.4,13071.4,40000,181027,0.0222625,0.0231112,78721.3,1935.82,86473.1,2.45E-06,237788,637788,2461.81,910.44,3.13174,516.825,2512.78,896.403,4.26484,501.077,237788,2509.15,893.138,1.32195,494.591,2507.59,890.5,2.52933,492.854
113562.354,3850.931895,117413.2859,3.67E+01,3.50E+01,5.12E+02,6.38E+01,35.5,,1.00E-06,0.150282,3.7003,30.4423,3.17162,44372.1,44117.5,1716064.811,615.727,39470.9,2614,3.09964,584.236,2238.66,19707.1,40000,117455,0.060567,3.40709,92675.3,2259.95,166926,1.00E-06,174216,574216,5816.88,2495.04,1.23308,1593.15,6027.84,2441.39,3.48803,1532.73,174216,5978.15,2434.72,0.288454,1523.84,6011.26,2422.68,2.25498,1512.02
113562.354,1499.518204,115061.8722,1.43E+01,2.72E+01,5.63E+02,0.00E+00,14.11,,0.484689,0.0752462,0.345752,31.6167,3.19914,25147.1,15825.8,651178.7217,603.114,15157.2,812.355,2.75751,1983.61,1327.29,11923.4,40000,115049,0.0226953,0.0455189,71406.5,2928.98,119576,1.32E-05,171810,571810,2956.8,929.219,2.55386,503.673,3016.27,915.436,3.59204,488.559,171810,3011.27,910.315,1.04037,480.771,3009.85,907.811,2.02248,479.05
113562.354,2547.841655,116110.1957,2.90E+01,3.33E+01,6.91E+02,1.94E+01,28.36,,0.0637299,0.150319,0.539429,38.3463,3.35293,43416.1,43592.7,1171271.147,608.664,27008.8,1715.54,2.95998,2691.58,2224.97,19592.5,40000,116107,0.0444478,0.15764,73669.7,3844.37,145379,1.34E-06,172868,572868,5873.99,1825.52,1.74677,1054.29,6031.8,1790.95,3.65427,1015.98,172868,5995.35,1785.49,0.365648,1007.68,6012.75,1777.91,2.04063,1000.84
101407.6618,0,101407.6618,3.11E+01,4.94E+01,7.18E+02,2.08E+01,31.1,,0.486978,0.156837,0.479209,38.9356,3.83278,42868.4,40509.2,1243528.31,531.601,28873.2,1623.18,3.04481,1550.78,2142.9,18903.9,40000,101407,0.0445443,0.0910112,85437.3,3920.46,144796,1.08E-05,158168,558168,6141.06,1831.63,1.68245,1038.94,6293.77,1797.3,3.46526,1001.7,158168,6267.08,1788.73,0.44253,990.747,6273.48,1781.77,2.13261,984.724
113562.354,67661.62574,181223.9797,3.21E+01,3.03E+01,5.42E+02,4.56E+01,20.12,,1.00E-06,0.0986134,7.54714,48.0258,4.10899,41202.8,37062.9,1340536.255,950.154,30674.1,2201.31,3.01215,90.247,2047.56,18101,40000,181249,0.0422867,7.08541,92920.1,2301.29,114642,1.00E-06,238010,638010,3799.97,1738.76,2.01758,1141.59,3949.64,1702.02,3.97772,1100.07,238010,3923.19,1698.76,0.558357,1093.6,3944.54,1691.47,2.14301,1086.83
113562.354,49244.20917,162806.5632,2.68E+01,3.85E+01,5.52E+02,2.73E+01,18.69,,0.104321,0.117015,0.484981,45.3221,4.04041,44354.1,42769.3,1163813.985,853.501,26892,1649.46,3.04407,1651.49,2203.33,19411.2,40000,162812,0.0355412,0.0454549,80064.3,3646.69,136762,1.85E-06,219573,619573,4549.14,1462.02,2.13442,909.453,4692.39,1431.57,3.98877,876.028,219573,4678.83,1427.15,0.643277,868.44,4680.6,1421.65,2.39301,863.969
113562.354,77230.87711,190793.2311,3.00E+01,3.96E+01,5.66E+02,3.62E+01,17.86,,2.67E-06,0.12177,0.554894,50.6078,4.46617,51761.4,55413,1311265.425,1000.24,30181.1,1976.47,3.112,1454.5,2516.59,22019.1,40000,190804,0.038766,0.0629659,81870.2,3524.9,134262,1.00E-06,247565,647565,4722.73,1594.64,2.20016,1025.32,4884.24,1560.32,4.25656,987.464,247565,4865.26,1556.7,0.65933,980.451,4870.79,1550.64,2.40472,975.285
113562.354,37504.07182,151066.4258,2.41E+01,4.41E+01,4.69E+02,2.75E+01,18.12,,0.369981,0.107069,0.400064,40.2331,4.01743,39488.1,34154.3,1129537.461,791.97,26259.8,1441.06,3.05769,869.585,1963.76,17392.3,40000,151074,0.0319972,0.0186484,88127.4,3646.86,138196,6.58E-06,207835,607835,4163.97,1318.3,2.09404,822.246,4293.66,1290.72,3.86754,792.489,207835,4286.2,1284.7,0.841264,783.553,4282.76,1279.89,2.82704,780.222
113562.354,57494.75427,171057.1083,3.14E+01,4.48E+01,7.05E+02,2.57E+01,20.85,,0.119535,0.138043,0.582536,51.8585,4.5058,54323,59485.3,1343064.383,896.723,30969.5,1967.91,3.13269,1574.42,2610.09,22790.5,40000,171057,0.0422532,0.073442,82512.3,3618.15,135045,2.20E-06,227818,627818,5379.31,1736.39,2.22598,1055.73,5537.29,1701.64,3.94172,1017.23,227818,5515.82,1696.4,0.592326,1008.92,5521.74,1690.13,2.2874,1003.51
113562.354,42362.59756,155924.9516,2.37E+01,4.46E+01,5.39E+02,1.86E+01,17.26,,0.417293,0.105546,0.439537,43.7671,4.22831,40405.1,34614,1054854.518,817.392,24512.8,1356.53,3.0698,1036.88,1977.22,17506.4,40000,155924,0.0304379,0.021162,85005.3,3570.28,134667,8.29E-06,212685,612685,4116.11,1252.09,2.34,753.976,4231.41,1227.75,3.84426,727.638,212685,4224.8,1221.64,0.963553,718.67,4221.83,1217.52,2.66767,715.84
113562.354,32132.3826,145694.7366,1.89E+01,4.39E+01,5.45E+02,2.38E+00,14.73,,0.896618,0.0857642,0.463685,40.7504,4.54394,33483.9,23631.7,796756.1667,763.696,18543.2,996.507,3.03433,899.281,1627.38,14521.3,40000,145681,0.0221335,0.0707686,82813.2,3384.41,129915,2.44E-05,202442,602442,3366.95,907.707,2.9111,498.813,3436.39,893.385,3.51747,483.081,202442,3431.74,887.185,1.54775,474.788,3430.57,885.34,2.10474,473.356
113562.354,57743.98704,171306.341,3.36E+01,3.89E+01,6.03E+02,4.38E+01,22.27,,0.000362331,0.105781,8.51506,48.293,4.20937,42482.4,38712.1,1434372.623,898.151,32884,2292.66,3.02901,0.595343,2093.69,18489.9,40000,171329,0.0454356,8.0499,94269,2201.53,115439,1.00E-06,228090,628090,4088.33,1868.16,2.00909,1196.5,4238.33,1829.63,3.85699,1153.07,228090,4209.95,1825.08,0.531234,1145.53,4231.25,1817.42,2.12751,1138.38
113562.354,46956.43615,160518.7902,1.92E+01,2.42E+01,5.39E+02,4.01E+00,13.58,,0.223884,0.0820174,0.462096,44.1773,3.85127,32913.7,24521.3,707135.3712,841.414,16351.7,990.14,2.91105,2480.71,1658.3,14787,40000,160506,0.0217718,0.0377871,64204.5,3374.93,130001,5.67E-06,217267,617267,3208.7,892.558,2.77703,513.566,3285.32,877.255,3.94615,496.751,217267,3281.81,873.488,1.17876,490.002,3280.7,870.87,2.25033,488.164
113562.354,9307.083053,122869.4371,2.62E+01,2.05E+01,5.27E+02,2.80E+01,24.22,,0.053905,0.126787,0.430731,33.0944,3.10866,37818,35423.9,1121884.165,644.155,25906.1,1607.07,2.89627,2586.12,2000.74,17705.4,40000,122877,0.0383014,0.106816,73288.4,3864.49,146526,1.00E-06,179638,579638,4934.85,1576.26,1.73502,963.7,5088.22,1543.52,3.7701,927.691,179638,5059.95,1538.91,0.428064,920.083,5071.48,1532.06,2.15638,914.08
113562.354,17030.35569,130592.7097,2.54E+01,2.76E+01,4.56E+02,3.31E+01,22.09,,0.0264129,0.117157,0.403561,32.7811,3.13474,36495.4,33461.9,1124021.656,684.672,25956.5,1609.09,2.89115,2400.79,1943.31,17219,40000,130606,0.03625,0.0858451,74436.9,3822.2,146544,1.00E-06,187367,587367,4547.98,1493.33,1.72723,943.41,4701.94,1460.76,3.8716,907.698,187367,4677.14,1456.62,0.474513,900.462,4686.26,1450,2.24136,894.743
109745.0065,0,109745.0065,2.63E+01,4.16E+01,5.54E+02,2.46E+01,26.3,,0.382451,0.132022,0.358037,30.941,3.30159,37731.4,33558.8,1151202.703,575.338,26761.2,1470.98,2.97207,1629.07,1946.18,17243.4,40000,109750,0.0383879,0.0560538,84163.3,3909.18,146259,7.70E-06,166511,566511,5153.14,1580.16,1.73739,935.647,5296.96,1548.75,3.57698,901.543,166511,5278.87,1541.67,0.499403,891.797,5280.86,1535.52,2.28602,886.741
113562.354,51513.37077,165075.7248,3.46E+01,3.49E+01,5.78E+02,4.98E+01,23.8,,1.00E-06,0.115096,6.86434,46.3356,4.00892,44427.5,42350.3,1487600.729,865.515,34095.6,2386.43,3.06489,54.8833,2192.25,19318.2,40000,165104,0.048421,6.41714,93972,2257.37,129466,1.00E-06,221865,621865,4444.52,1991.48,1.82337,1288.82,4611.87,1949.62,3.81115,1241.51,221865,4579.36,1945.34,0.454679,1234.27,4603.83,1936.84,2.14312,1226.23
113562.354,68240.08451,181802.4385,1.91E+01,1.55E+01,7.00E+02,0.00E+00,11.93,,0.0343465,0.0886952,0.558162,53.1995,4.26226,39629,31597.5,782628.5383,952.956,18003.4,1189.84,3.02295,1727.35,1887.22,16742.9,40000,181784,0.0268231,0.0450795,72030.7,2888.95,113354,1.00E-06,238545,638545,3474.26,1097.34,2.94449,620.196,3553.24,1079.45,4.16896,600.044,238545,3547.72,1076.2,0.990602,593.411,3547.81,1072.92,2.25394,590.973
113562.354,78772.63945,192334.9935,3.75E+01,3.06E+01,4.71E+02,7.08E+01,22.14,,1.00E-06,0.132218,0.809887,47.9117,4.21581,55847.4,64256.6,1676845.389,1008.5,38451,2672.08,3.18031,672.411,2715.88,23659.6,40000,192379,0.0518142,0.345694,88281,2437.83,154102,1.00E-06,249140,649140,5089.41,2132.61,1.63427,1460.06,5299.85,2084.87,3.96792,1406.18,249140,5268.29,2081.48,0.462626,1399.67,5288.72,2072.57,2.31431,1391.21
112807.6785,0,112807.6785,1.41E+01,3.41E+01,6.84E+02,0.00E+00,14.1,,0.373882,0.0869416,0.384043,37.3323,3.38832,28794,18834.7,776815.4748,591.29,18042.9,1007.78,2.86152,976.592,1449.97,12989.7,40000,112793,0.030402,0.0296074,84225.7,2539.41,106360,8.70E-06,169554,569554,3417.06,1244.23,2.32859,665.846,3486.67,1225.75,3.63632,645.451,169554,3479.66,1219.93,0.726549,636.758,3477.66,1216.08,2.21181,634.035
113562.354,11463.61546,125025.9695,1.67E+01,3.40E+01,7.42E+02,0.00E+00,15.17,,0.247171,0.0989637,0.459367,43.623,3.65516,33889.2,24885.2,846741.0514,655.33,19605.6,1159.94,2.93106,1317.6,1670.79,14894.3,40000,125009,0.0334639,0.03926,81758.3,2736.6,110914,5.61E-06,181770,581770,3884.46,1369.34,2.34404,738.101,3967.61,1348.29,3.6862,714.624,181770,3959.08,1342.89,0.645159,706.236,3958.55,1338.55,2.14792,702.922
113562.354,34871.88275,148434.2368,2.53E+01,3.78E+01,7.40E+02,2.06E+00,19.36,,0.238725,0.119721,0.539412,48.8897,4.08657,43560.5,39841.2,941761.1538,778.029,21784.3,1311.52,3.02774,2212.97,2124.73,18751.2,40000,148415,0.0330959,0.0595415,73161.8,3579.86,133080,5.99E-06,205176,605176,4690.46,1355.95,2.49874,749.392,4797.22,1333.28,3.72465,724.157,205176,4787.73,1328,0.746153,715.919,4788.86,1323.83,2.08749,712.594
113562.354,38160.22795,151722.582,3.72E+01,3.89E+01,5.14E+02,6.52E+01,27.84,,1.00E-06,0.140275,2.59858,41.2786,3.8493,49905.1,52771,1736527.969,795.581,39866.9,2719.84,3.15058,359.963,2454.19,21502.4,40000,151763,0.055874,2.19851,92522.8,2316.76,157619,1.00E-06,208524,608524,5416.98,2301.19,1.49838,1506.6,5621.12,2250.72,3.67507,1449.77,208524,5581.58,2245.31,0.378826,1441.77,5611,2234.96,2.23031,1431.77
113562.354,94201.37198,207763.726,1.18E+01,4.36E+01,5.40E+02,0.00E+00,6.45,,0.548911,0.0572815,0.525892,52.8111,5.78471,32562.3,19390,718673.4216,1089.07,16518.2,1106.6,3.10365,0.293889,1471.55,13176.6,40000,207749,0.0173775,0.0314307,79076,2113.3,90361.3,1.24E-05,264510,664510,2255.78,711.561,3.74257,399.863,2296.13,701.005,4.10074,387.949,264510,2292.3,696.459,2.4339,381.478,2291.26,695.101,2.88274,380.423
113562.354,79394.27612,192956.6301,2.32E+01,3.06E+01,5.61E+02,1.46E+01,13.65,,2.84E-06,0.0936314,0.523811,50.7987,4.24331,41663.2,36828.6,889301.2725,1011.5,20478.2,1331.09,3.01537,2148.06,2040.93,18045,40000,192951,0.0270218,0.0348078,68695.4,3380.63,128319,1.00E-06,249712,649712,3644.02,1109.01,2.65888,682.003,3751.2,1087.34,4.36141,658.177,249712,3745.49,1084.66,0.939648,651.933,3745.26,1080.87,2.43242,649.127
113562.354,72103.804,185666.158,3.33E+01,1.58E+01,5.14E+02,5.25E+01,20.37,,1.00E-06,0.106277,5.71846,47.9372,4.14662,44643.4,42938.4,1425543.339,973.469,32612.8,2347.33,3.05876,189.514,2207.79,19448.6,40000,185697,0.0443296,5.25662,91579,2365.73,126386,1.00E-06,242458,642458,4091,1823.56,1.91693,1215.28,4255.62,1784.14,3.98255,1170.78,242458,4227.77,1780.93,0.540231,1164.38,4251.09,1773.18,2.17734,1157.13
86408.7067,0,86408.7067,3.53E+01,2.51E+01,5.13E+02,4.50E+01,35.3,,1.00E-06,0.101002,12.5322,28.7606,2.95797,25926.7,18375.3,1198528.446,453.137,27624,1768.8,2.79679,2.10396,1431.89,12832.9,40000,86439.4,0.0444101,12.2619,92703.8,2237.79,137330,1.00E-06,143200,543200,3906.44,1831.89,1.20031,1165.01,4060.6,1791.98,3.42584,1120.78,143200,4016.36,1786.36,0.29721,1112.85,4040.07,1776.4,2.19166,1103.45
113562.354,44222.60519,157784.9592,2.35E+01,3.91E+01,5.01E+02,2.21E+01,16.91,,0.241474,0.102527,0.429955,42.7979,3.97654,39005,33548.9,1029828.496,827.163,23884.8,1370.79,3.0212,1411.46,1945.89,17240.9,40000,157788,0.0301577,0.0215557,80804,3584.94,136008,4.52E-06,214549,614549,3988.81,1240.96,2.24077,765.952,4110.11,1215.67,3.95035,738.5,214549,4103.68,1210.79,0.831865,730.543,4101.06,1206.31,2.65831,727.38
113562.354,14085.54113,127647.8951,3.12E+01,2.71E+01,5.65E+02,4.02E+01,27.76,,7.22E-06,0.103862,11.1277,36.3606,3.30946,33733.1,27271.2,1307898.121,669.282,30060,2014.99,2.90557,4.23425,1750.61,15578.1,40000,127671,0.0463293,10.7807,95403.6,2167.35,121970,1.00E-06,184432,584432,4019.79,1905.49,1.65503,1193.42,4167.49,1866.73,3.61371,1149.75,184432,4132.07,1861.74,0.381118,1142.02,4154.48,1853.17,2.07342,1133.94
113562.354,64905.18506,178467.5391,3.17E+01,1.71E+01,6.47E+02,3.29E+01,20.17,,1.00E-06,0.131666,0.596187,51.074,4.17551,52520,57977.1,1294228.288,935.61,29738.2,2001.55,3.08114,2086.79,2575.82,22508.2,40000,178475,0.042424,0.0962799,76772.7,3426.22,138343,1.00E-06,235236,635236,5114.06,1742.93,2.09853,1100.4,5281.07,1706.99,4.1685,1060.16,235236,5254.7,1703.75,0.515771,1053.46,5266.65,1696.96,2.26346,1047.43
113562.354,45615.84619,159178.2002,2.24E+01,2.71E+01,5.53E+02,1.29E+01,15.98,,0.0937333,0.097254,0.46559,44.4733,3.76654,37099.8,31261,869035.4714,834.422,20086.4,1225.89,2.94033,2395.25,1876.93,16655.4,40000,159172,0.0276812,0.0364957,68519.1,3523.77,133979,1.97E-06,215933,615933,3790.63,1136.48,2.41573,680.882,3897.11,1114.78,4.01491,657.055,215933,3890.6,1111.22,0.792474,650.197,3890.16,1107.25,2.30504,647.248
95377.10258,0,95377.10258,3.43E+01,3.98E+01,6.02E+02,3.88E+01,34.3,,0.206204,0.102944,14.8546,33.069,3.32896,28168.1,20480.9,1281537.085,500.115,29608.2,1820.31,2.81167,0.172162,1513.08,13535.9,40000,95400.8,0.0462177,14.5407,93255.3,2067.87,122611,2.62E-06,152162,552162,3997.9,1903.49,1.44036,1163.47,4137.57,1864.86,3.34551,1120.53,152162,4098.27,1857.63,0.359035,1111.03,4117.75,1848.71,2.08708,1102.71
113562.354,41879.51919,155441.8732,3.35E+01,1.81E+01,7.33E+02,2.94E+01,24.47,,1.00E-06,0.148382,0.609102,50.1177,4.014,53387.3,59623,1340402.509,814.883,30811.5,2060.63,3.09043,2147.47,2613.2,22816.1,40000,155445,0.0479495,0.115247,77759.8,3354.96,143634,1.00E-06,212206,612206,5778.32,1968.76,1.9125,1202.19,5952.29,1929.93,3.97775,1158.57,212206,5918.9,1925.79,0.401926,1151.18,5935.27,1917.98,2.2016,1144.06
113562.354,55552.44034,169114.7943,2.67E+01,3.77E+01,4.78E+02,3.50E+01,17.93,,0.0372007,0.112817,0.474369,44.1224,4.02394,43754.5,42208.6,1203079.484,886.611,27766.9,1737.51,3.04348,1476.96,2188.48,19286.7,40000,169128,0.0353437,0.0481577,81768.9,3633.75,137476,1.00E-06,225889,625889,4373.69,1455.39,2.02999,936.441,4525.29,1423.42,4.10187,901.48,225889,4510,1419.51,0.650613,894.31,4512.67,1413.75,2.43143,889.556
113562.354,42332.04659,155894.4006,2.04E+01,3.06E+01,7.39E+02,0.00E+00,14.86,,0.100139,0.101413,0.545382,50.2555,3.99404,39453.6,32549.5,838441.0438,817.138,19335.7,1226.29,2.98924,1955.22,1916.05,16987.8,40000,155875,0.0308618,0.0569424,73299.3,3075.29,119208,2.34E-06,212636,612636,3973.77,1262.83,2.62358,699.543,4063.47,1242.42,3.89582,676.575,212636,4055.18,1238.39,0.749909,669.307,4056.51,1234.47,2.09735,666.242
113562.354,46069.73118,159632.0852,2.81E+01,2.56E+01,5.07E+02,3.64E+01,19.99,,1.73E-06,0.0814411,10.1795,42.6334,3.73549,31757,24136.4,1160638.737,836.936,26611.2,1852.39,2.85929,1.20382,1644.99,14672.7,40000,159652,0.0369465,9.7732,94089.3,2243.94,98189.3,1.00E-06,216413,616413,3139.03,1519.62,2.03815,980.571,3263.09,1487.96,3.8891,945.028,216413,3240.1,1484.36,0.589014,938.291,3257.64,1477.86,2.08445,932.375
110322.797,0,110322.797,2.54E+01,3.31E+01,6.39E+02,1.29E+01,25.4,,0.196166,0.128671,0.428757,34.8506,3.18367,36587.7,32434.8,975188.716,578.307,22595.2,1320.4,2.88786,2741.41,1912.6,16958.5,40000,110317,0.0361992,0.0850802,70841,3848.89,143824,4.56E-06,167078,567078,5030.56,1486.39,1.88843,844.626,5158.91,1459.12,3.59305,814.731,167078,5140.89,1453.65,0.461358,806.402,5146.83,1447.97,2.04228,801.644
113562.354,11323.19471,124885.5487,1.97E+01,2.49E+01,4.67E+02,1.34E+01,17.91,,0.282425,0.0899798,0.327915,31.2908,3.0859,28974.3,21703.9,794957.2405,654.67,18495,1000.59,2.80219,2656.41,1558.39,13927.1,40000,124883,0.0249673,0.0305242,67338.8,3645.5,141749,6.29E-06,181644,581644,3509.21,1026.62,2.18987,613.2,3606.6,1006.96,3.77225,591.98,181644,3601.09,1002.33,0.809921,584.347,3599.19,998.693,2.31043,581.84
113562.354,55596.33914,169158.6931,1.41E+01,1.65E+01,4.49E+02,0.00E+00,9.47,,0.455086,0.0570826,0.487201,43.0795,4.36015,26341.7,15641.3,549891.879,886.704,12677.3,808.289,2.86984,2250.61,1319.42,11854.7,40000,169145,0.0142626,0.0803711,59430.5,2972.41,119623,1.35E-05,225906,625906,2240,583.899,3.37503,328.769,2285.06,575.053,3.88227,318.784,225906,2283.71,571.631,2.06395,313.255,2283.31,570.503,2.39195,312.321
113562.354,59340.85847,172903.2125,2.83E+01,2.35E+01,6.08E+02,2.61E+01,18.59,,2.19E-06,0.120562,0.560489,48.8687,4.03017,47088.3,48228.3,1146951.778,906.416,26389,1738.93,3.02428,2243.92,2343.33,20581.1,40000,172906,0.0371232,0.0831167,73696.8,3599.94,135533,1.00E-06,229667,629667,4686.14,1525.17,2.18717,950.37,4834.54,1493.97,4.14437,915.67,229667,4814.4,1490.77,0.578488,909.02,4822.5,1484.93,2.23113,904.002
113562.354,40036.77969,153599.1337,3.71E+01,2.11E+01,4.92E+02,6.72E+01,27.43,,1.00E-06,0.14149,1.37571,40.9581,3.68302,50340.2,54318.7,1682102.672,805.427,38602.6,2649.41,3.14469,731.948,2490.92,21806.7,40000,153641,0.0558586,0.978726,89375.4,2360.48,162375,1.00E-06,210402,610402,5459.22,2299.94,1.41477,1526.75,5670.73,2249.42,3.70669,1469.68,210402,5631.26,2244.75,0.353692,1462.25,5659.58,2234.34,2.26059,1452.19
94762.17896,0,94762.17896,2.13E+01,2.61E+01,6.57E+02,0.00E+00,21.3,,0.331316,0.0960919,0.444298,35.3853,3.1639,26857.7,18533.2,623863.3577,496.692,14496.8,802.871,2.76101,2982.62,1438.13,12887,40000,94747.8,0.0243071,0.0973882,62768,3536.13,137273,1.10E-05,151509,551509,3772.72,995.766,2.20343,529.6,3848.88,980.278,3.49972,513.05,151509,3842.33,975.475,0.690908,505.507,3843.68,972.286,1.79059,503.166
88409.84688,0,88409.84688,2.65E+01,2.16E+01,5.44E+02,2.12E+01,26.5,,0.116491,0.111431,0.375245,30.2202,2.9033,27936.6,21425,858783.0964,463.497,19909.5,1151.36,2.76508,2840.45,1548.17,13838.9,40000,88415.6,0.0309952,0.081175,67937.3,3840.67,149097,2.50E-06,145177,545177,4341.71,1276.87,1.56994,767.737,4468.41,1250.31,3.61801,739.292,145177,4450.25,1245.8,0.399659,731.945,4457.24,1239.81,2.13621,727.021
112450.0758,0,112450.0758,3.79E+01,2.13E+01,4.81E+02,7.03E+01,37.9,,1.00E-06,0.161433,1.2907,27.4103,2.9794,45723,47261.2,1764103.73,589.739,40588.5,2674.51,3.11379,985.785,2319.1,20379.1,40000,112497,0.0638621,1.0269,90090,2306.53,177470,1.00E-06,169258,569258,6247.1,2631.52,1.07927,1698.82,6477.14,2574.32,3.47625,1634.33,169258,6423.44,2567.52,0.258793,1625.38,6457.3,2554.49,2.35086,1612.49
76842.13111,0,76842.13111,1.95E+01,2.43E+01,4.67E+02,8.64E+00,19.5,,0.357443,0.0631688,0.314095,26.1547,2.73928,17502.6,9557.9,480984.2001,402.817,11240,555.692,2.56762,2953.47,1028.02,9297.41,40000,76840.5,0.0150083,0.0671005,58747.7,3339.82,143115,1.10E-05,133601,533601,2469.88,618.621,2.02829,378.523,2531.58,606.347,3.61795,366.217,133601,2527.8,602.65,0.896924,359.791,2526.75,600.332,1.9964,358.456
88195.12972,0,88195.12972,1.27E+01,2.13E+01,6.71E+02,0.00E+00,12.7,,0.354108,0.0646086,0.381126,36.3718,3.21522,20424,10716.9,544875.9097,462.284,12666.3,696.277,2.67747,1137.68,1089.32,9838.18,40000,88184.2,0.0219847,0.0360849,75554.1,2235.96,99991.7,9.91E-06,144945,544945,2543.3,900.014,2.24171,484.958,2591.14,886.807,3.6392,471.033,144945,2585.95,882.302,0.751966,463.677,2584.34,879.388,1.99865,461.815
113562.354,40211.87141,153774.2254,1.58E+01,4.36E+01,7.44E+02,0.00E+00,11.67,,0.471485,0.0902701,0.505709,50.5873,4.50378,37346.7,26937.9,914959.7339,806.032,21203.4,1235.14,3.07499,170.649,1739.67,15484.5,40000,153757,0.030895,0.0231706,90748.1,2443.71,101220,1.00E-05,210518,610518,3548.43,1264.83,2.76984,690.635,3619.81,1245.59,3.77884,669.199,210518,3613.21,1239.3,1.06579,660.112,3610.8,1235.8,2.47687,657.686
92711.40874,0,92711.40874,3.19E+01,4.38E+01,4.61E+02,4.38E+01,31.9,,0.376213,0.0910698,13.3282,26.1178,3.16187,24421.8,16948.6,1265525.063,486.174,29364.3,1671.53,2.72522,0.0777356,1374.29,12332.6,40000,92741.5,0.040958,13.0855,92130,2235.58,125242,4.48E-06,149502,549502,3525.94,1690.91,1.39903,1072.5,3661.67,1654.31,3.31837,1032.12,149502,3627.48,1646.3,0.459559,1021.84,3642.79,1638.32,2.16302,1014.62
113562.354,46231.89075,159794.2448,2.35E+01,1.61E+01,4.54E+02,2.72E+01,16.7,,0.00541476,0.0994783,0.433016,41.2492,3.64242,37063.2,32494.8,999353.9508,837.724,23085.6,1422.63,2.93203,2192.05,1914.41,16973.8,40000,159802,0.0302766,0.0372115,72295.1,3612.54,138275,1.00E-06,216563,616563,3857.08,1246.09,2.0941,794.882,3987.97,1219.23,4.13263,765.591,216563,3978.34,1216.02,0.684486,758.996,3979.13,1211.06,2.42193,755.112
113562.354,20660.59552,134222.9495,3.86E+01,3.35E+01,6.38E+02,5.63E+01,32.66,,1.00E-06,0.149477,5.11422,41.6655,3.6558,48965.2,50742.1,1674917.487,703.8,38451.4,2624.4,3.1296,569.093,2405.26,21096.3,40000,134255,0.0607791,4.70922,92448.1,2176.62,154611,1.00E-06,191016,591016,5792.15,2499.56,1.42681,1581.6,5992.95,2448.24,3.58022,1523.45,191016,5947.21,2442.35,0.301534,1515.05,5979.08,2431.16,2.19029,1504.1
113562.354,79044.72801,192607.082,2.39E+01,2.95E+01,7.06E+02,1.19E+00,14.09,,0.000362868,0.0994596,0.598039,54.7146,4.37728,44744.6,40400.5,824075.5675,1009.59,18938.1,1271.59,3.04715,2323.05,2139.95,18879.2,40000,192587,0.0274187,0.0661461,66927.5,3332.68,125276,1.00E-06,249348,649348,3890.9,1122.28,2.96224,642.637,3983.52,1103.15,4.24141,621.121,249348,3976.6,1100.14,0.981032,614.652,3978.38,1096.75,2.20808,612.027
96255.4909,0,96255.4909,2.44E+01,4.24E+01,4.96E+02,2.17E+01,24.4,,0.44641,0.109232,0.301613,28.2459,3.1606,30175.8,22425.1,942537.9416,504.626,21995.4,1119.47,2.92589,1059.67,1584.53,14152.5,40000,96261.3,0.0305332,0.0322861,87750.8,3797.2,146342,9.45E-06,153022,553022,4260.88,1258.33,1.71621,753.143,4380.61,1232.84,3.57144,726.029,153022,4371.55,1226.3,0.582448,716.803,4369.29,1221.33,2.4412,713.224
84102.47268,0,84102.47268,2.08E+01,1.50E+01,4.54E+02,1.36E+01,20.8,,0.277915,0.0757657,0.28396,25.7444,2.70754,20384.5,12481.1,607766.4399,440.896,14178.8,726.109,2.6371,2839.77,1176.72,10606.7,40000,84104.3,0.0195588,0.0412811,63154.6,3543.65,146553,6.93E-06,140865,540865,2954.25,806.505,1.86007,495.749,3037.2,789.804,3.66106,478.507,140865,3032.01,785.749,0.689703,471.553,3030.63,782.351,2.1641,469.363
113562.354,62882.86298,176445.217,2.24E+01,3.63E+01,4.72E+02,2.17E+01,14.42,,0.126487,0.0922924,0.454975,45.7002,4.1389,38591.5,32433.7,960059.5004,924.984,22203.6,1340.97,3.02097,1499.52,1912.57,16958.2,40000,176448,0.0271652,0.0201484,77091.7,3458.22,132269,2.30E-06,233209,633209,3585.26,1117.61,2.39659,703.404,3698.96,1094.42,4.15646,678.29,233209,3694.04,1090.66,0.957014,671.274,3691.7,1086.61,2.68548,668.474
113562.354,58391.65548,171954.0095,1.86E+01,4.56E+01,5.86E+02,0.00E+00,12.28,,0.77985,0.0819353,0.516519,48.0316,5.0791,36704.6,26373.2,805119.9077,901.336,18651.7,1093.12,3.10259,693.716,1720.98,15324.5,40000,171937,0.0215751,0.0550882,82097.8,3140.62,121068,2.05E-05,228698,628698,3218.61,884.203,3.24352,485.039,3282.63,870.539,3.68647,469.842,228698,3278.54,864.767,1.75372,461.964,3277.41,863.006,2.27958,460.567
113562.354,42912.02989,156474.3839,1.84E+01,1.77E+01,5.10E+02,4.55E+00,13.35,,0.268664,0.0783371,0.442169,42.255,3.78642,31095.6,22358.9,686470.289,820.219,15890.8,944.248,2.88609,2498.73,1582.15,14132,40000,156463,0.0206414,0.0376196,63644.7,3369.53,130703,6.85E-06,213224,613224,3064.57,846.501,2.76819,489.212,3137.97,831.941,3.915,473.282,213224,3134.7,828.09,1.24975,466.542,3133.49,825.657,2.25788,464.857
113562.354,5599.247056,119161.6011,2.19E+01,2.37E+01,5.42E+02,1.24E+01,20.87,,0.238603,0.106007,0.357491,32.4348,3.07808,32282.1,26224.9,865637.5857,624.65,20107.4,1121.56,2.83531,2770.74,1716.04,15282.2,40000,119157,0.0295812,0.0439766,68282.5,3745.38,142700,5.47E-06,175918,575918,4139.21,1215.19,2.07639,706.234,4249.11,1192.59,3.68868,681.607,175918,4240.48,1187.65,0.622264,673.674,4240.28,1183.25,2.18069,670.345
113562.354,37505.58944,151067.9434,2.18E+01,3.14E+01,5.16E+02,1.49E+01,16.39,,0.134611,0.0955145,0.428691,41.3398,3.60941,35002.3,28731.3,868449.1088,791.92,20106.5,1191.41,2.91142,2393.38,1797.81,15981.3,40000,151065,0.027244,0.031572,69031.2,3567.71,136327,2.78E-06,207826,607826,3720.56,1119.39,2.31907,676.237,3827.83,1097.58,3.96184,652.417,207826,3821.7,1093.77,0.785668,645.381,3820.58,1089.76,2.35661,642.462
106790.2618,0,106790.2618,3.32E+01,2.48E+01,5.50E+02,4.54E+01,33.2,,1.00E-06,0.114486,10.9002,30.5386,3.02358,32678.6,26398.8,1356109.117,559.969,31209.4,2047.92,2.90882,102.752,1721.83,15331.8,40000,106818,0.0499899,10.6101,94505.7,2185.98,138372,1.00E-06,163579,563579,4433.68,2058.01,1.37752,1287.16,4596.86,2015.35,3.48995,1239.31,163579,4553.89,2009.57,0.309932,1231.09,4579.42,1999.6,2.13256,1221.55
113562.354,16880.36041,130442.7144,1.73E+01,2.11E+01,4.94E+02,2.71E+00,15.06,,0.465828,0.0769359,0.386065,34.1083,3.42025,26930.2,18236.4,642576.1949,683.753,14945.1,813.486,2.78879,2760.58,1426.38,12785.1,40000,130431,0.0197012,0.0595443,62623.9,3454.12,135390,1.33E-05,187192,587192,3015,807.797,2.67667,453.994,3081.79,794.675,3.66019,439.675,187192,3078.41,790.14,1.25327,432.549,3077.43,788.049,2.05715,431.081
78401.75356,0,78401.75356,3.65E+01,4.93E+01,7.27E+02,2.75E+01,36.5,,0.485622,0.0863657,21.2038,39.1886,3.78544,22490.5,13934.1,1096780.26,411.081,25474,1423.52,2.65496,0.0497682,1244.28,11198.5,40000,78416.8,0.0405795,20.8306,90353.8,1839.48,96374.5,6.85E-06,135178,535178,3372.3,1670.48,1.51477,982.009,3476.14,1639.09,3.25573,947.611,135178,3443.1,1630.36,0.427925,936.689,3454.63,1623.18,1.99991,930.312
87735.61878,0,87735.61878,3.35E+01,1.50E+01,6.58E+02,2.90E+01,33.5,,0.00161406,0.0867526,18.0455,35.759,3.20985,23604,15233.5,1030033.193,460.016,23735.4,1525.21,2.69181,0.327731,1301.84,11701.5,40000,87751.6,0.0407521,17.7063,92503.2,1961.24,104213,1.00E-06,144513,544513,3370.92,1676.6,1.46589,1014.12,3488.26,1643.67,3.4515,977.665,144513,3451.61,1638.32,0.319691,969.814,3470.1,1630.08,2.01309,962.218
80544.15436,0,80544.15436,1.36E+01,3.81E+01,4.54E+02,0.00E+00,13.6,,1.87248,0.0370254,2.39543,25.3135,4.57769,14433.2,5902.9,377409.1161,422.191,8770.63,484.979,2.61315,0.163819,805.856,7324.99,40000,80536.1,0.00858473,2.16091,82105,2418.66,112076,9.29E-05,137297,537297,1464.92,350.842,3.49611,191.312,1485.64,346.833,3.16683,186.347,137297,1482.06,343.969,1.83184,182.148,1481.02,343.389,1.86435,181.576
108364.4061,0,108364.4061,3.14E+01,4.00E+01,4.55E+02,5.03E+01,31.4,,0.242877,0.108121,9.9876,25.8424,3.08172,30941,24632.6,1440752.069,568.25,33306,2027.11,2.87652,0.346182,1662.13,14819.9,40000,108398,0.0470519,9.74544,94491.9,2280.65,139867,2.85E-06,165159,565159,4182.28,1940.66,1.40985,1233.86,4341.58,1898.66,3.37867,1187.08,165159,4304,1891.18,0.4108,1177.31,4324.86,1882.08,2.17374,1168.79
113562.354,30701.68339,144264.0374,1.76E+01,3.20E+01,6.15E+02,0.00E+00,13.85,,0.277192,0.0852335,0.456144,43.1798,3.72275,32150.8,23187.9,714891.6682,756.184,16550.4,981.656,2.90037,2127.6,1611.75,14386.8,40000,144248,0.024459,0.0404875,69366.1,3116.9,122306,7.19E-06,201009,601009,3343.06,1001.33,2.70487,551.968,3415.05,985.604,3.79184,534.507,201009,3410.41,981.237,1.01296,527.196,3409.34,978.36,2.13279,525.133
113562.354,90005.31767,203567.6717,1.30E+01,2.09E+01,6.28E+02,0.00E+00,7.25,,0.00697119,0.0653478,0.541112,54.3237,4.53567,34662.3,22889.1,681752.1495,1067.07,15626.9,1092.44,3.04109,735.45,1601.14,14295.5,40000,203552,0.0217173,0.0267259,75229.8,2124.53,91100.2,1.00E-06,260313,660313,2563.62,887.977,3.30289,510.365,2618.31,873.936,4.49988,494.634,260313,2615.11,871.226,1.44333,488.565,2613.91,868.69,2.59022,486.852
113562.354,20109.16743,133671.5214,1.34E+01,1.75E+01,6.58E+02,0.00E+00,11.38,,0.270636,0.0779988,0.430465,42.4315,3.61961,29335,19012.4,734972.5081,700.664,17021.5,1003.02,2.87908,1068.58,1456.91,13049.8,40000,133657,0.0272151,0.0275297,80062.2,2410.34,102057,6.05E-06,190418,590418,3063.16,1113.56,2.57445,609.73,3127.32,1096.69,3.81013,590.95,190418,3121.75,1092,0.86332,583.21,3119.95,1088.6,2.26258,580.862
100876.3449,0,100876.3449,3.57E+01,3.25E+01,4.48E+02,5.99E+01,35.7,,1.00E-06,0.129911,5.76456,25.6372,2.88764,34991.2,30156.5,1505214.85,529.037,34662.8,2251.2,2.98743,414.458,1842.78,16364.7,40000,100918,0.0534526,5.52193,92436.5,2325.57,163982,1.00E-06,157679,557679,5019.74,2204.85,1.11987,1421.34,5214.73,2155.94,3.43876,1366.64,157679,5166.08,2149.65,0.286694,1358.16,5196.42,2138.1,2.27269,1346.96
113562.354,11335.17297,124897.527,2.08E+01,4.39E+01,4.53E+02,1.85E+01,18.91,,0.649327,0.0979722,0.320683,30.8901,3.6166,32652,24501,967707.0879,654.755,22618.6,1113.52,2.99656,640.04,1657.6,14781,40000,124899,0.0276872,0.0283712,90733.2,3660.95,140632,1.35E-05,181660,581660,3824.1,1140.15,2.13754,682.367,3928.77,1118.14,3.62411,658.826,181660,3921.63,1111.02,1.02135,649.127,3918.89,1107.49,2.47412,646.776
113562.354,68289.28023,181851.6342,2.65E+01,2.22E+01,6.03E+02,2.08E+01,16.55,,1.67E-06,0.110501,0.548024,50.2258,4.13577,45565.2,44553.7,1045734.5,953.303,24074.6,1571.07,3.02417,2204.54,2249.98,19801.8,40000,181850,0.0332169,0.059721,71852.5,3524.57,132406,1.00E-06,238611,638611,4296.82,1363.94,2.38478,844.107,4428.95,1336.57,4.23029,813.75,238611,4416.16,1333.63,0.690272,807.27,4420.04,1328.67,2.28574,803.216
89464.39384,0,89464.39384,1.82E+01,4.18E+01,5.77E+02,0.00E+00,18.2,,0.938728,0.0760683,0.58192,31.3067,3.68386,23283.8,13117.1,570602.8753,468.932,13330,663.507,2.8566,750.664,1206.74,10869.9,40000,89452.3,0.0184929,0.278744,83983.6,3248.46,130689,3.46E-05,146213,546213,2994.67,757.782,2.52397,398.471,3047.17,746.868,3.26407,386.9,146213,3043.15,741.372,1.23544,379.43,3042.73,739.717,1.74076,378.23
113562.354,68491.49622,182053.8502,2.38E+01,3.22E+01,7.38E+02,0.00E+00,14.85,,0.0138448,0.103473,0.60276,54.2565,4.28341,44509.5,40178.5,840223.7819,954.261,19321.9,1283.81,3.03904,2293.94,2133.92,18828.5,40000,182033,0.0291007,0.0738733,68417.1,3312.13,124781,1.00E-06,238794,638794,4050.51,1190.85,2.86669,672.499,4144.68,1170.94,4.12481,650.03,238794,4136.43,1167.65,0.880059,643.336,4138.92,1164.03,2.13475,640.479
89358.87983,0,89358.87983,1.43E+01,1.61E+01,5.90E+02,0.00E+00,14.3,,0.475127,0.0629398,0.373088,32.1227,3.12861,19646.5,10497.8,498191.9856,468.385,11604.9,612.797,2.63941,1981.81,1077.99,9738.35,40000,89348.1,0.0181023,0.067089,66993,2697.62,115651,1.56E-05,146109,546109,2476.75,741.418,2.39952,402.805,2522.85,730.49,3.54054,391.345,146109,2518.63,726.181,0.994585,384.459,2517.59,724.093,1.86027,383.129
91237.36244,0,91237.36244,3.23E+01,2.97E+01,5.32E+02,3.80E+01,32.3,,4.38E-05,0.0896127,14.3813,29.5877,2.95784,24205,16380.3,1111451.559,478.418,25620.1,1637.22,2.72501,0.512809,1350.7,12127.3,40000,91261.9,0.0408591,14.1037,92683.7,2162.16,121020,1.00E-06,148023,548023,3467.88,1684.04,1.37792,1059.18,3602.42,1648.35,3.46509,1019.65,148023,3564.22,1643.08,0.334267,1011.91,3584.51,1634.36,2.10563,1003.81
104207.0277,0,104207.0277,1.58E+01,1.97E+01,5.95E+02,0.00E+00,15.8,,0.432706,0.0784712,0.362738,32.4958,3.14411,24538.2,15365.7,620126.5397,546.211,14433.8,774.229,2.73941,2209.75,1307.56,11751.4,40000,104194,0.0226774,0.0515633,69023.8,3033.06,123061,1.27E-05,160955,560955,3083.54,928.633,2.40761,500.361,3145.1,914.717,3.5603,485.322,160955,3140.05,909.764,0.902886,477.666,3138.85,907.098,1.9434,475.84
113562.354,36788.22875,150350.5828,1.56E+01,3.78E+01,6.49E+02,0.00E+00,11.78,,0.411733,0.0817451,0.469727,46.1186,4.14007,33251.4,22794,781081.8948,788.092,18096.5,1058.81,2.99661,786.429,1597.75,14266.3,40000,150335,0.0258703,0.0293163,82748.6,2684.83,108984,9.62E-06,207096,607096,3211.05,1059.11,2.80803,581.605,3276.89,1042.93,3.78981,563.615,207096,3271.63,1037.68,1.14924,555.575,3269.8,1034.81,2.30656,553.575
113562.354,58589.6182,172151.9722,2.75E+01,2.11E+01,7.20E+02,1.14E+01,18.14,,2.77E-06,0.120314,0.598842,52.3055,4.14463,47767.5,47810.9,1021215.327,902.402,23500.5,1543.86,3.03722,2387.33,2332.9,20494.2,40000,172140,0.0351956,0.0860617,70954.1,3546.27,132044,1.00E-06,228901,628901,4694.82,1442.97,2.44744,850.861,4821.85,1416.24,4.08585,820.912,228901,4806.38,1412.84,0.627349,814.06,4812.55,1407.83,2.13752,809.868
113562.354,23390.92882,136953.2828,1.25E+01,1.82E+01,5.67E+02,0.00E+00,10.37,,0.390667,0.0662261,0.405206,39.4343,3.62908,26081,15654.9,645655.985,717.875,14970.3,863.815,2.82809,1302.9,1320,11859.8,40000,136940,0.0215675,0.0323926,74617.3,2490.3,105321,9.52E-06,193701,593701,2602.42,882.696,2.79029,487.494,2654.96,869.531,3.794,472.907,193701,2650.58,865.081,1.20908,465.665,2649.04,862.7,2.21059,464.066
113562.354,71907.247,185469.601,1.90E+01,2.60E+01,7.44E+02,0.00E+00,11.63,,0.00412425,0.0910103,0.579759,55.0433,4.35151,41364.6,33634.4,819807.1086,972.177,18844.7,1260.31,3.04648,1492.32,1948.42,17262.4,40000,185450,0.0287899,0.0486015,74942.4,2749.64,109049,1.00E-06,242211,642211,3564.62,1177.51,2.93945,666.637,3646.26,1158.33,4.22881,644.928,242211,3639.72,1155.14,0.920162,638.251,3640.41,1151.6,2.25368,635.561
113562.354,15328.94839,128891.3024,2.41E+01,2.84E+01,5.59E+02,1.78E+01,21.23,,0.128395,0.114823,0.416147,36.624,3.28147,36337,32001.8,976255.423,675.675,22602.8,1338.96,2.8913,2628.27,1899.52,16847.3,40000,128890,0.0332802,0.0595804,70490.4,3761.25,142019,2.65E-06,185651,585651,4475.92,1367.69,2.00082,813.453,4603.45,1340.98,3.76887,784.128,185651,4589.73,1336.47,0.537987,776.54,4592.92,1331.21,2.17379,772.259
105943.6714,0,105943.6714,3.55E+01,2.75E+01,4.73E+02,5.98E+01,35.5,,1.00E-06,0.135046,5.33141,26.8719,2.9086,37338.4,33548.9,1538214.261,555.595,35399,2324.28,3.00994,589.953,1945.89,17240.9,40000,105984,0.0553715,5.07574,91464.8,2299.45,164338,1.00E-06,162745,562745,5221.01,2282.44,1.15668,1465.95,5419.29,2232.69,3.46297,1410.13,162745,5370.64,2226.49,0.281636,1401.67,5401.83,2214.86,2.25963,1390.35
113562.354,14370.40699,127932.761,1.88E+01,2.90E+01,4.58E+02,1.15E+01,16.69,,0.31507,0.0842571,0.334812,31.9701,3.16096,28021.3,20268.2,751754.671,670.637,17493.3,942.787,2.79493,2637.23,1505.07,13466.6,40000,127929,0.023071,0.0313581,66364.6,3585.86,140176,7.25E-06,184690,584690,3288.04,948.358,2.29721,564.819,3376.93,930.546,3.77945,545.629,184690,3372.15,926.017,0.931402,538.146,3370.29,922.839,2.28359,536.013
113562.354,85861.37966,199423.7337,3.66E+01,3.60E+01,5.62E+02,5.80E+01,20.84,,1.00E-06,0.119362,4.1693,51.4503,4.49902,52914.8,56737.6,1587745.592,1045.6,36313.3,2624.69,3.15085,188.812,2547.35,22273.2,40000,199456,0.0483417,3.67132,91858.8,2338.67,133790,1.00E-06,256217,656217,4598.77,1988.23,1.97589,1327.89,4778.42,1945.32,4.02944,1279.39,256217,4749.4,1941.85,0.546691,1272.75,4774.47,1933.67,2.22135,1265.04
