WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,58132.08652,171694.4405,2.54E+01,1.54E+01,5.93E+02,1.83E+01,16.8,,1.16E-05,0.108418,0.523134,48.2097,3.97866,42925.7,40342.5,996470.6615,900.05,22966.2,1471.32,2.99708,2284.25,2138.38,18865.9,40000,171691,0.0321043,0.0547357,71018,3548.49,133518,1.00E-06,228452,628452,4219.06,1318.18,2.35248,805.945,4345.23,1292.12,4.15465,777.12,228452,4333.85,1288.95,0.682629,770.481,4336.73,1284.17,2.26613,766.63
113562.354,46645.72192,160208.0759,2.25E+01,2.66E+01,4.69E+02,2.23E+01,15.95,,0.0450432,0.0951954,0.431961,41.9109,3.67283,36027.2,30486,934040.5768,839.871,21592.9,1313.58,2.92622,2239.23,1853.03,16452,40000,160212,0.028276,0.0306646,70699.4,3565.2,136671,1.00E-06,216973,616973,3695.97,1163.11,2.2151,731.017,3815.49,1138.77,4.10629,704.505,216973,3808.47,1135.5,0.751818,697.868,3807.82,1131.04,2.44773,694.534
105240.4668,0,105240.4668,1.78E+01,2.67E+01,7.25E+02,0.00E+00,17.8,,0.264522,0.0989549,0.430004,39.0755,3.34704,29996.5,21140.1,756648.76,551.617,17542.2,1013.91,2.83903,1929.2,1537.66,13748.2,40000,105225,0.0311716,0.0515949,75173.1,2979.61,119012,6.82E-06,161986,561986,3885.62,1275.88,2.17739,678.937,3966.87,1256.37,3.58327,657.528,161986,3957.88,1251.06,0.584718,649.338,3958.2,1246.86,1.991,646.12
113562.354,77651.26279,191213.6168,1.36E+01,2.61E+01,6.27E+02,0.00E+00,8.08,,0.0561244,0.0679574,0.526737,52.5948,4.37064,33952.6,22612.3,688690.6379,1002.31,15816.5,1073,3.01339,931.602,1591.25,14210.4,40000,191198,0.0222473,0.0275431,74813.1,2272.28,95871.7,1.20E-06,247959,647959,2665.79,909.878,3.18253,519.039,2723.02,895.511,4.33133,502.927,247959,2719.55,892.51,1.33855,496.652,2718.3,889.893,2.49802,494.871
81317.03941,0,81317.03941,3.40E+01,4.22E+01,5.29E+02,3.81E+01,34,,0.294757,0.0847272,16.1533,29.4709,3.21395,21781.3,13968.7,1128723.567,426.419,26165.3,1515.6,2.65583,0.068806,1245.84,11212.3,40000,81342.7,0.0387926,15.8777,90687.1,2132.48,116557,3.69E-06,138104,538104,3284.67,1601.16,1.3673,1003.29,3409.53,1566.92,3.30637,965.66,138104,3373.91,1559.7,0.403808,956.194,3389.09,1551.7,2.13273,948.975
76762.96129,0,76762.96129,1.53E+01,1.71E+01,4.73E+02,0.00E+00,15.3,,1.16458,0.0381998,2.6676,26.3765,3.7421,13338.8,5848.2,326791.8731,402.369,7593.22,421.048,2.41789,2653.03,802.077,7291.26,40000,76754.9,0.00823278,2.42289,53569.8,2622.27,120931,6.09E-05,133516,533516,1507.1,337.078,3.12535,192.598,1531.26,332.582,3.25583,187.58,133516,1528.86,329.958,1.81592,183.492,1527.99,329.311,1.9458,182.958
113562.354,15149.58144,128711.9354,2.49E+01,4.82E+01,5.14E+02,2.52E+01,21.97,,0.576705,0.120513,0.360273,35.3122,3.83726,39495.8,34409.4,1184149.921,674.769,27618,1422.18,3.05959,787.034,1971.24,17455.7,40000,128717,0.0352952,0.0231932,91577.5,3778.85,141778,1.11E-05,185478,585478,4701.38,1453.68,1.96129,874.75,4833.89,1424.72,3.65127,843.55,185478,4824.12,1416.85,0.760271,833.013,4820.5,1411.81,2.69709,829.432
113562.354,59459.5278,173021.8818,1.96E+01,1.47E+01,6.46E+02,0.00E+00,12.86,,0.120449,0.0874806,0.528191,50.1039,4.11149,37351.9,29257.1,741888.1618,906.929,17095.7,1098.42,2.98304,2136.85,1814.52,16123.9,40000,173004,0.0246172,0.0445715,67778.2,3134.91,121074,2.99E-06,229765,629765,3427.21,1007.56,2.91613,566.505,3504.12,991.147,4.03494,548.128,229765,3499.59,987.623,1.07596,541.433,3499.22,984.689,2.21662,539.277
113562.354,88828.0147,202390.3687,2.29E+01,2.06E+01,7.50E+02,0.00E+00,12.85,,7.27E-05,0.0974356,0.61874,57.1533,4.54863,46176.7,41554.2,839307.1315,1060.87,19265.8,1317.43,3.07626,1987.3,2171.03,19140.3,40000,202369,0.0282499,0.064551,69823.8,3097.93,118136,1.00E-06,259130,659130,3813.28,1155.63,3.08086,661.307,3902.67,1136.29,4.3338,639.377,259130,3895.61,1133.43,1.00399,632.966,3897.42,1130,2.25905,630.312
113562.354,92769.06054,206331.4145,1.58E+01,4.33E+01,6.61E+02,0.00E+00,8.7,,0.289121,0.0751048,0.552986,55.7494,5.18385,39658.7,28487.1,818295.5327,1081.55,18827,1240.94,3.14912,227.481,1790,15914.6,40000,206314,0.0232766,0.0243462,83344.3,2428.67,99309.3,6.24E-06,263075,663075,2949.74,953.079,3.41469,539.001,3010.07,938.07,4.18356,522.221,263075,3005.85,933.495,1.70748,514.939,3004.19,931.066,2.72594,513.263
113562.354,63854.16143,177416.5154,2.44E+01,4.45E+01,5.59E+02,1.87E+01,15.62,,0.300753,0.10339,0.485751,48.7634,4.54212,43657.8,38914.9,1064491.579,930.05,24662.3,1443.37,3.10472,1079.85,2099.3,18537.1,40000,177414,0.0300035,0.0196459,82967.8,3476.28,130929,5.81E-06,234175,634175,4028.72,1233.79,2.51342,751.944,4144.31,1209.53,4.01653,725.603,234175,4138.4,1204.23,1.02981,717.303,4135.58,1200.14,2.752,714.5
113562.354,45763.18163,159325.5356,2.35E+01,2.75E+01,7.30E+02,0.00E+00,16.75,,0.0907552,0.108247,0.569275,50.4528,4.00792,41792.6,36885.8,843453.6694,835.118,19444.4,1240.52,2.99559,2448.97,2042.55,18058.7,40000,159305,0.0303294,0.0756937,68567.8,3413.34,128481,2.27E-06,216066,616066,4239.88,1241.45,2.6445,689.326,4336.52,1220.96,3.8883,666.3,216066,4327.28,1217.03,0.767957,659.155,4329.9,1213.18,2.04141,656.083
113562.354,52792.29954,166354.6535,3.00E+01,2.09E+01,6.94E+02,2.23E+01,20.48,,1.12E-06,0.131937,0.605525,50.5557,4.05969,50040.3,53313.7,1181324.126,872.061,27162.7,1808.18,3.04562,2371.05,2467.13,21609.6,40000,166352,0.040423,0.108508,73929.6,3597.37,136280,1.00E-06,223113,623113,5138.63,1659.39,2.16482,1008.66,5291.05,1626.77,4.05483,972.157,223113,5266.05,1623.22,0.510436,965.215,5277.48,1616.92,2.15867,959.678
113562.354,30693.93504,144256.289,2.44E+01,3.98E+01,7.06E+02,2.81E+00,19.21,,0.345269,0.116386,0.5024,46.8064,4.08328,41818,36910.3,935692.0154,756.136,21692.4,1254.58,3.02771,2004.4,2043.25,18064.5,40000,144239,0.0319052,0.0447005,75275.7,3583.42,133606,8.74E-06,201000,601000,4560.97,1307.7,2.49434,722.143,4663.8,1285.93,3.67987,698.084,201000,4656.21,1280.11,0.822298,689.419,4655.46,1276.21,2.15849,686.43
113562.354,59219.6217,172781.9757,2.55E+01,2.66E+01,5.36E+02,2.48E+01,16.76,,2.67E-06,0.107037,0.502787,46.6097,3.93547,42245,39831.3,1044187.448,905.786,24067.3,1540.43,2.98916,2186.74,2124.46,18748.9,40000,172786,0.0325136,0.0513886,72347.5,3568.34,134887,1.00E-06,229547,629547,4156.27,1336.4,2.2352,839.955,4290.71,1308.64,4.19063,809.368,229547,4278.45,1305.6,0.672497,802.855,4281.49,1300.55,2.32736,798.749
113562.354,2392.222233,115954.5762,3.05E+01,3.39E+01,6.70E+02,2.65E+01,29.87,,0.0249692,0.15427,0.507247,37.3955,3.33582,44593.6,45381.7,1269454.672,607.883,29264.1,1868.1,2.99645,2318.15,2271.32,19980.3,40000,115958,0.0477002,0.136369,77038.4,3640.6,150041,1.00E-06,172719,572719,6020.41,1960.28,1.63483,1155.33,6191.19,1922.02,3.70263,1112.89,172719,6151.99,1916.43,0.337453,1104.49,6170.82,1908.01,2.13225,1096.78
113562.354,28347.9516,141910.3056,2.90E+01,2.49E+01,5.62E+02,3.33E+01,23.21,,4.99E-06,0.131439,0.49851,40.6197,3.52418,43651.8,43912.4,1234565.281,743.987,28436.3,1840.27,2.98668,2222.83,2233.32,19662.4,40000,141921,0.0417303,0.101,76179.2,3607.07,145531,1.00E-06,198682,598682,5108.22,1716.53,1.78747,1069.81,5274.3,1680.59,3.93495,1029.96,198682,5244.44,1676.51,0.430076,1022.72,5257.56,1669.21,2.21979,1016.21
86468.19963,0,86468.19963,3.71E+01,1.92E+01,6.17E+02,4.09E+01,37.1,,1.70E-06,0.107148,14.3929,33.8989,3.18439,27672.3,19924.4,1207597.086,453.424,27815.5,1799.7,2.82847,2.83199,1492.03,13353.9,40000,86494.2,0.0473115,14.0705,93002.1,2109.65,131822,1.00E-06,143255,543255,4156.28,1948.71,1.23735,1206.29,4307.37,1908.48,3.42153,1161.6,143255,4261.76,1902.58,0.275624,1153.41,4285.94,1892.46,2.14497,1143.8
110307.7538,0,110307.7538,3.01E+01,1.76E+01,4.91E+02,4.33E+01,30.1,,0.000161447,0.100528,11.2138,27.5591,2.87654,29456.9,22569.6,1276462.887,578.405,29392.8,1911.27,2.83608,2.22145,1589.72,14197.2,40000,110335,0.0449695,10.955,95005,2238.01,130446,1.00E-06,167096,567096,3886.08,1852.23,1.4732,1171.98,4036.52,1813.13,3.52704,1128.22,167096,3998.64,1807.76,0.357527,1120.28,4021.13,1798.78,2.11546,1111.83
113562.354,78886.51421,192448.8682,2.82E+01,2.00E+01,5.67E+02,3.02E+01,16.64,,1.10E-06,0.113586,0.56255,50.7662,4.25854,48337.5,49965.8,1158997.085,1008.9,26646.4,1776.93,3.0465,2068.47,2386.29,20938.7,40000,192455,0.0355258,0.0691735,74093,3524.61,133078,1.00E-06,249216,649216,4405.68,1460.02,2.28863,934.812,4554.22,1429.21,4.31911,900.616,249216,4537.2,1426.55,0.674969,894.37,4543.45,1421.03,2.32811,889.7
113562.354,21139.78018,134702.1342,2.77E+01,2.91E+01,6.64E+02,1.81E+01,23.35,,0.0133287,0.133836,0.536315,42.7055,3.55636,43215,42611.4,1094922.086,706.122,25243.3,1608.65,2.963,2622.85,2199.16,19376.2,40000,134698,0.0395754,0.114823,72130.8,3773.26,140727,1.00E-06,191459,591459,5222.41,1624.95,1.95891,956.121,5367.69,1593.82,3.81921,921.581,191459,5341.9,1589.41,0.443209,914.045,5353.43,1583.02,2.07199,908.447
113562.354,18035.44604,131597.8,1.74E+01,4.00E+01,5.69E+02,0.00E+00,15.02,,0.782475,0.0843692,0.431854,37.6642,4.05383,30766.2,20864,743835.9214,689.789,17321.9,919.987,2.95777,1159.86,1527.41,13659.7,40000,131583,0.0227753,0.0688693,80745.4,3254.95,126912,2.21E-05,188344,588344,3315.7,933.026,2.79589,502.063,3380.77,919.068,3.48142,486.673,188344,3375.94,913.04,1.35183,478.403,3374.77,911.011,2.00687,476.873
82147.36284,0,82147.36284,2.37E+01,2.00E+01,4.49E+02,2.05E+01,23.7,,0.172128,0.0876125,0.290281,25.6308,2.69482,22183.7,14672.6,721011.8585,430.678,16774.2,907.948,2.6752,2748.58,1277.3,11487.2,40000,82155.1,0.0239416,0.0478431,66567.4,3687.58,150483,3.69E-06,138916,538916,3406.36,988.422,1.60713,618.887,3513,966.546,3.65645,595.936,138916,3503.6,962.481,0.50745,588.972,3504.5,957.663,2.25857,585.421
113562.354,84582.81088,198145.1649,1.22E+01,4.57E+01,5.71E+02,0.00E+00,6.99,,0.722738,0.0611373,0.523505,52.2157,5.76046,33051.1,20250.6,769914.5006,1038.65,17745.9,1135.54,3.08905,0.229846,1504.4,13460.9,40000,198130,0.0190813,0.0324067,81082.9,2132.59,91141.9,1.60E-05,254891,654891,2408.44,781.364,3.6443,435.107,2451.16,769.884,3.96531,422.128,254891,2446.66,764.724,2.24896,415.007,2445.49,763.25,2.73013,413.868
111205.6443,0,111205.6443,3.77E+01,3.74E+01,6.59E+02,5.00E+01,37.7,,0.000312324,0.145947,9.16598,36.037,3.41886,42474.8,39758.5,1622879.233,583.119,37334.3,2465.31,3.06504,311.858,2122.47,18732.2,40000,111234,0.0611989,8.81765,95094.7,2082.09,149467,1.00E-06,167995,567995,5669.5,2517.15,1.3504,1540.7,5857.24,2466.73,3.45004,1483.84,167995,5807.13,2459.52,0.281212,1474.45,5837.88,2447.96,2.15707,1463.12
109537.163,0,109537.163,1.52E+01,4.04E+01,5.51E+02,0.00E+00,15.2,,1.01424,0.0769287,0.394199,30.1971,3.80517,25970.4,15615.5,690124.6574,574.152,16117.4,807.268,2.89382,561.256,1318.31,11845.1,40000,109524,0.0216047,0.105251,87209.2,3047.64,122811,3.00E-05,166285,566285,3028.71,884.922,2.68976,468.455,3083.87,872.296,3.33306,454.63,166285,3078.29,866.001,1.34102,446.306,3077.15,864.189,1.87383,444.93
85839.69231,0,85839.69231,2.71E+01,1.63E+01,6.62E+02,1.24E+01,27.1,,0.143336,0.116052,0.453651,35.8934,3.1359,28991,22122.4,784901.8148,449.976,18187.4,1061.59,2.78241,2996.51,1573.61,14058.4,40000,85836.4,0.0307592,0.0999092,65318.8,3793.57,145325,3.68E-06,142597,542597,4536.88,1264.26,1.68858,719.548,4651.9,1240.46,3.55785,694.113,142597,4634.94,1235.83,0.399506,686.67,4642.07,1230.37,1.97227,682.217
113562.354,92387.83633,205950.1903,3.85E+01,2.02E+01,7.11E+02,4.81E+01,21.23,,1.00E-06,0.120585,6.1374,56.368,4.62234,55358.2,60170.8,1519435.57,1079.76,34714.9,2547.85,3.15147,275.767,2625.53,22917.6,40000,205972,0.0499715,5.59074,92275.7,2221.18,122134,1.00E-06,262733,662733,4659.65,2051.45,2.14295,1342.45,4828.5,2010.01,4.07326,1295.13,262733,4799.01,2006.81,0.517592,1288.55,4823.4,1998.86,2.19189,1281.07
113562.354,90472.01474,204034.3687,3.62E+01,1.75E+01,6.49E+02,4.73E+01,20.15,,1.00E-06,0.111218,6.44546,54.4223,4.53307,50758.5,51991.6,1452422.234,1069.72,33184.9,2434.41,3.11039,196.445,2435.5,21347.4,40000,204057,0.0465564,5.9192,92289.7,2252.48,117490,1.00E-06,260818,660818,4292.39,1912.09,2.16244,1256.32,4453.29,1872.83,4.09159,1211.62,260818,4425.74,1869.8,0.558895,1205.22,4448.72,1862.26,2.18384,1198.17
89695.16402,0,89695.16402,2.92E+01,4.78E+01,4.81E+02,3.38E+01,29.2,,0.60352,0.0712565,16.6918,27.0111,3.33285,19728.3,12150.5,1103456.965,470.321,25749.2,1312.06,2.54565,0.0354483,1160.83,10467.1,40000,89717.4,0.0341635,16.4424,91221.8,2124.54,96420.3,7.47E-06,146478,546478,2764.85,1409.99,1.62046,883.664,2867,1381.02,3.3093,851.976,146478,2842.66,1372.26,0.640607,840.871,2850.26,1366.54,2.09251,836.034
94095.47982,0,94095.47982,1.48E+01,3.68E+01,4.82E+02,0.00E+00,14.8,,1.21888,0.0570591,0.892828,26.6536,3.84932,19331.9,9752.9,489735.1524,493.218,11418.1,592.201,2.74306,866.3,1038.57,9390.66,40000,94085.1,0.0137869,0.640641,79552.4,2999.44,126146,4.71E-05,150846,550846,2247.81,564.589,2.88897,303.034,2286.14,556.8,3.24101,294.484,150846,2283.06,552.519,1.5816,288.517,2282.37,551.478,1.81553,287.673
113562.354,90643.19747,204205.5515,1.72E+01,4.35E+01,5.96E+02,0.00E+00,9.57,,0.397373,0.0741204,0.542471,53.5932,5.27783,38575.4,27601.3,774646.1777,1070.4,17832.4,1165.08,3.14116,559.566,1761.39,15670.2,40000,204188,0.0204736,0.0331493,79640.3,2796.12,110014,9.57E-06,260949,660949,2910.16,838.742,3.48169,472.187,2969.59,825.497,4.06845,457.43,260949,2966.06,820.843,1.94938,450.422,2964.81,818.943,2.65135,449.018
113562.354,92416.21086,205978.5649,1.74E+01,3.26E+01,5.23E+02,0.00E+00,9.59,,0.0870329,0.0680651,0.537185,51.6842,4.64892,34876.8,24497.2,623818.8708,1079.7,14295.4,1003.18,3.02161,1998.21,1657.47,14779.9,40000,205962,0.0171262,0.0457668,62420.1,3048.08,118251,2.33E-06,262723,662723,2666.89,701.156,3.41823,402.013,2724.5,689.731,4.29059,389.343,262723,2723.08,686.768,1.91317,383.696,2722.61,685.049,2.57409,382.409
113562.354,36940.03458,150502.3886,1.80E+01,2.94E+01,5.37E+02,3.25E-01,13.58,,0.349858,0.0781394,0.456578,41.6496,3.793,30417.4,21409.8,647978.6008,788.892,15003,888.075,2.87261,2615.5,1547.61,13834.1,40000,150487,0.0200053,0.0560378,62405.9,3355.77,130144,1.00E-05,207248,607248,3063.23,819.392,2.88709,456.17,3128.95,806.405,3.79003,441.802,207248,3126.26,802.322,1.32065,435.021,3125.58,800.212,2.11542,433.488
113562.354,75005.67791,188568.0319,3.83E+01,1.83E+01,4.69E+02,7.36E+01,23.07,,1.00E-06,0.136203,0.610126,47.377,4.17518,56520.1,65851.9,1720918.001,988.763,39524.3,2679.62,3.18696,674.33,2750.42,23942.5,40000,188614,0.0536898,0.152087,88715.8,2402.73,156847,1.00E-06,245375,645375,5245.45,2209.91,1.56621,1513.6,5463.99,2160.29,3.99819,1457.67,245375,5432,2156.76,0.435907,1450.99,5448.1,2147.59,2.4078,1442.34
113562.354,75790.03535,189352.3894,2.81E+01,3.49E+01,4.86E+02,3.86E+01,16.85,,1.46E-06,0.112575,0.524561,47.9983,4.25433,47262.9,48257.2,1239187.27,992.713,28517.2,1872.72,3.06097,1629.84,2344.05,20587.1,40000,189368,0.0360815,0.0599771,79289.4,3549.61,135112,1.00E-06,246129,646129,4357.28,1485.11,2.114,973.567,4515.46,1452.14,4.29334,937.307,246129,4497.78,1449.11,0.680007,930.813,4503.01,1443.26,2.40858,925.859
102628.0378,0,102628.0378,1.36E+01,4.86E+01,4.58E+02,0.00E+00,13.6,,3.42662,0.0546973,1.71855,25.2197,6.43983,19964.1,9885,636965.1369,537.947,14837.4,783.58,2.7891,0.0647982,1045.67,9453.29,40000,102618,0.014062,1.47958,87320.1,2775.43,116640,0.000122492,159379,559379,2165.51,574.516,3.5752,290.631,2194.64,568.08,2.97515,282.745,159379,2189.26,563.297,1.62169,276.68,2187.89,562.479,1.64748,275.852
113562.354,52110.17588,165672.5299,3.27E+01,1.90E+01,7.30E+02,2.72E+01,22.41,,1.00E-06,0.142276,0.624696,51.728,4.12525,53744.8,60118.8,1297082.626,868.502,29804.5,2005.25,3.08676,2240.05,2624.36,22908,40000,165673,0.0452449,0.115453,76525.2,3437.69,139589,1.00E-06,222434,622434,5539.47,1857.43,2.04954,1137.98,5706.71,1820.74,4.04286,1096.75,222434,5676.38,1816.99,0.450332,1089.64,5691.05,1809.8,2.19166,1083.16
113562.354,39196.26127,152758.6153,3.09E+01,3.62E+01,7.51E+02,1.91E+01,22.97,,0.00346016,0.143475,0.620123,50.1649,4.06334,51252.2,55202,1224051.53,800.768,28169.3,1849.43,3.06465,2281.18,2511.66,21978.3,40000,152753,0.0433435,0.12415,76194.9,3654.25,137657,1.00E-06,209514,609514,5599.2,1778.96,2.08867,1051.86,5754.66,1745,3.90635,1013.91,209514,5725.89,1740.48,0.464039,1006.22,5738.99,1733.74,2.11129,1000.22
113562.354,43175.58297,156737.937,3.76E+01,1.74E+01,5.30E+02,6.47E+01,27.24,,1.00E-06,0.141614,1.91655,43.0486,3.78498,51341.1,55742,1673579.618,821.867,38382.7,2660.29,3.15019,704.2,2524.26,22082.5,40000,156777,0.0561047,1.49865,89656.4,2328.7,158899,1.00E-06,213538,613538,5466.54,2308.99,1.47454,1524.64,5674.17,2259.02,3.72247,1468.1,213538,5635.19,2254.48,0.356442,1460.76,5664.56,2244.19,2.23702,1450.81
113562.354,68367.71467,181930.0687,2.70E+01,3.92E+01,5.26E+02,3.07E+01,16.85,,0.0319657,0.111861,0.503381,48.1345,4.3072,46343.4,45464.3,1182169.01,953.765,27278.3,1713.3,3.0777,1443.67,2273.44,19998,40000,181938,0.0345068,0.0386522,80955.6,3563.43,134029,1.00E-06,238699,638699,4340.79,1419.77,2.22945,904.393,4485.19,1389.41,4.18803,871.159,238699,4473.49,1385.59,0.726377,864.014,4474.43,1380.27,2.50107,859.76
113562.354,38188.85479,151751.2088,2.45E+01,4.51E+01,5.82E+02,1.66E+01,18.33,,0.430102,0.111822,0.449173,44.3203,4.2223,41734.3,36712,1073612.821,795.498,24950.3,1379.06,3.07284,1185.42,2037.62,18017.1,40000,151747,0.0320649,0.023203,84208.3,3601.43,135097,8.86E-06,208508,608508,4365.56,1318.26,2.32695,780.732,4482.96,1293.27,3.78992,753.589,208508,4475.78,1286.88,0.896242,744.363,4472.89,1282.6,2.59873,741.35
113562.354,37267.46623,150829.8202,2.51E+01,1.89E+01,5.15E+02,2.58E+01,18.9,,0.00757125,0.110925,0.457778,41.1275,3.57089,39150.7,36007.5,1049099.357,790.718,24217.9,1510.29,2.93989,2329.6,2017.53,17847.3,40000,150835,0.0336279,0.0589506,72647.4,3682.63,139492,1.00E-06,207596,607596,4309.38,1383.09,2.02771,862.304,4447.85,1354.2,4.01865,830.57,207596,4432.64,1350.63,0.574397,823.688,4436.98,1345.12,2.26838,819.126
89373.3375,0,89373.3375,3.61E+01,4.64E+01,6.00E+02,4.12E+01,36.1,,0.371237,0.104844,15.2164,33.0104,3.49438,27554.2,19876.6,1327659.928,468.656,30757.5,1802.13,2.80325,0.1273,1490.21,13338.1,40000,89399.6,0.0466344,14.9032,92350.3,2079.29,125229,4.72E-06,146161,546161,4075.29,1922.12,1.38186,1174.67,4215.74,1882.87,3.282,1131.25,146161,4176.12,1874.25,0.385017,1120.51,4193.77,1865.37,2.1175,1112.3
100185.684,0,100185.684,3.34E+01,4.48E+01,7.43E+02,2.47E+01,33.4,,0.289148,0.164249,0.529571,40.1754,3.73995,44059.8,43058.7,1291343.368,525.212,29868,1801,3.04018,1718.46,2210.96,19475.1,40000,100188,0.0483625,0.128196,82741.6,3771.48,149007,6.06E-06,156949,556949,6424.72,1988.64,1.56226,1140.25,6592.46,1950.49,3.50303,1098.49,156949,6554.6,1942.86,0.352898,1088.47,6569.95,1934.5,2.12238,1080.9
113562.354,87558.45029,201120.8043,3.30E+01,1.74E+01,5.78E+02,4.46E+01,18.63,,1.00E-06,0.125741,0.584469,52.3792,4.42064,55114.4,62573.2,1386085.784,1054.42,31832.3,2160.17,3.1223,1632.78,2678.99,23357,40000,201139,0.0427986,0.0754919,79642.9,3187.52,138831,1.00E-06,257900,657900,4865.98,1759.4,2.10245,1159.64,5043.15,1721.43,4.36159,1117.19,257900,5019.57,1718.77,0.581634,1110.92,5029.65,1711.95,2.40553,1104.88
113562.354,43232.47516,156794.8292,2.61E+01,2.44E+01,6.83E+02,1.08E+01,18.9,,0.0113356,0.118217,0.552948,48.4009,3.89121,43739.6,41593.8,976332.4901,821.901,22506.2,1437.45,2.99418,2487,2172.09,19149.2,40000,156784,0.0341434,0.0785447,70263.2,3598.75,134332,1.00E-06,213545,613545,4614.94,1400.18,2.33479,816.958,4737.88,1374.4,3.96803,788.253,213545,4723.58,1370.66,0.601703,781.178,4728.67,1365.73,2.10637,777.1
113562.354,22114.87603,135677.23,1.42E+01,1.63E+01,4.86E+02,0.00E+00,11.89,,0.592608,0.0637967,0.41331,35.4977,3.71999,24526.3,14798.1,582162.0886,711.187,13517,759.986,2.77653,2283.46,1282.83,11535.5,40000,135664,0.0171062,0.0765042,64039.8,3027.99,122985,1.75E-05,192425,592425,2505.56,700.449,2.98243,386.968,2555.66,690.016,3.64105,375.35,192425,2552.64,685.759,1.57142,368.797,2551.87,684.249,2.08444,367.668
99503.89425,0,99503.89425,1.78E+01,1.89E+01,7.34E+02,0.00E+00,17.8,,0.259792,0.0955909,0.435457,39.4834,3.34382,28373.2,19184,714810.3603,521.548,16573.5,956.562,2.8166,1912.14,1463.58,13107.6,40000,99489.3,0.0299011,0.0530468,74329.5,2925.24,117921,6.91E-06,156250,556250,3754.63,1223.94,2.13821,649.951,3832.03,1205.28,3.57671,629.628,156250,3823.29,1200.14,0.571197,621.624,3823.64,1196.04,1.96223,618.521
113562.354,50345.83551,163908.1895,3.58E+01,2.18E+01,5.76E+02,5.39E+01,24.8,,1.00E-06,0.123865,5.36138,46.0718,3.92322,47074.3,47247.7,1528807.994,859.409,35028.4,2464.2,3.09341,347.516,2318.76,20376.3,40000,163939,0.0510584,4.91556,91800,2282.4,139496,1.00E-06,220700,620700,4782.35,2099.83,1.71045,1369.18,4962.56,2055.55,3.79373,1319,220700,4927.84,2051.41,0.410511,1311.9,4954.58,2042.33,2.16359,1303.23
84347.15601,0,84347.15601,2.93E+01,2.74E+01,6.98E+02,1.46E+01,29.3,,0.084844,0.1263,0.496845,37.7143,3.22634,30759.5,24587.2,845119.7874,442.159,19550,1175.78,2.80488,2996.81,1660.57,14806.5,40000,84345.2,0.0339791,0.123211,66292.8,3852.71,146181,2.10E-06,141106,541106,4937.12,1396.8,1.58689,796.112,5063.67,1370.18,3.56284,767.54,141106,5040.39,1365.47,0.347503,760.065,5051.98,1359.16,1.98462,754.71
113562.354,27837.81486,141400.1689,1.35E+01,1.97E+01,6.03E+02,0.00E+00,10.84,,0.310409,0.0719316,0.429778,42.1423,3.69346,28375.5,17979.1,682578.6843,741.181,15806.9,932.71,2.86971,1317.47,1416.12,12696,40000,141386,0.0235144,0.0296601,75468.1,2535.89,105939,7.34E-06,198147,598147,2824.89,962.326,2.74694,531.598,2883.53,947.723,3.83925,515.376,198147,2878.9,943.325,1.08251,508.033,2877.26,940.575,2.24129,506.167
113562.354,62325.76578,175888.1198,2.52E+01,3.98E+01,6.38E+02,1.28E+01,16.27,,0.172144,0.108447,0.520382,50.6526,4.3884,44981,41533.8,1013529.002,922.003,23426.7,1429.16,3.07504,1678.79,2170.49,19135.7,40000,175879,0.0311375,0.0306088,76903.5,3486.12,130587,3.57E-06,232640,632640,4231.52,1278.23,2.57167,758.994,4346,1254.2,4.01768,732.523,232640,4339.2,1249.68,0.872593,724.843,4337.88,1245.5,2.46325,721.743
86156.1538,0,86156.1538,3.74E+01,3.71E+01,6.77E+02,3.65E+01,37.4,,0.0236013,0.105429,16.4839,36.8207,3.38713,27473.4,19429.8,1208501.911,451.767,27863.4,1773.99,2.80933,0.267456,1473.08,13189.9,40000,86177.9,0.0472212,16.1324,92581.7,2005.81,122741,1.00E-06,142939,542939,4098.44,1943.84,1.32961,1175.94,4239.07,1904.96,3.3851,1132.79,142939,4195.09,1898.5,0.29201,1124.1,4217.15,1888.85,2.08867,1114.99
101467.77,0,101467.77,1.66E+01,4.50E+01,5.59E+02,0.00E+00,16.6,,1.31327,0.0782644,0.526604,30.4481,4.15942,25636,14984.4,676870.0895,531.852,15818.7,780.912,2.93201,154.714,1291,11606.8,40000,101455,0.020492,0.232824,91380,3163.74,126396,4.25E-05,158216,558216,3083.83,839.456,2.70488,437.807,3136.99,827.675,3.19712,424.984,158216,3131.54,821.256,1.39255,416.803,3130.58,819.68,1.76818,415.544
113562.354,45023.94726,158586.3013,2.40E+01,2.51E+01,5.22E+02,2.14E+01,17.19,,0.0211847,0.103849,0.461885,43.2613,3.70197,38623.9,34411.2,977264.2276,831.358,22569.2,1397.3,2.94656,2311.37,1971.29,17456.2,40000,158588,0.0308559,0.0439047,71109.4,3605.21,136808,1.00E-06,215349,615349,4036.62,1268.39,2.19655,785.29,4162.61,1242.44,4.07212,756.831,215349,4152.53,1239.05,0.666605,750.075,4153.97,1234.24,2.32041,746.274
88500.00956,0,88500.00956,3.56E+01,1.70E+01,5.75E+02,4.16E+01,35.6,,1.00E-06,0.103199,13.7434,31.7991,3.07829,26971.4,19292.2,1199016.537,464.081,27622.9,1781.87,2.80938,1.60719,1467.77,13143.9,40000,88526.9,0.0457511,13.4423,92960.9,2150.73,131575,1.00E-06,145288,545288,3998.66,1885.15,1.26184,1177.29,4148.42,1845.6,3.43505,1133.36,145288,4104.45,1839.88,0.290619,1125.31,4127.96,1830.04,2.14607,1116
113562.354,86881.82887,200444.1829,2.10E+01,4.30E+01,5.18E+02,1.21E+01,11.9,,0.278649,0.0837453,0.506228,51.1028,4.91358,40608.9,32446.7,891705.4407,1050.74,20590.5,1277.75,3.12098,889.438,1912.96,16961.5,40000,200437,0.0231637,0.0209956,79682.2,3238.34,123760,5.77E-06,257198,657198,3268.11,951.867,2.94075,577.36,3355.86,933.872,4.17827,557.932,257198,3351.86,929.345,1.55498,550.609,3349.81,926.546,2.78747,548.753
113562.354,51826.11655,165388.4706,3.47E+01,1.92E+01,6.10E+02,4.67E+01,23.83,,1.00E-06,0.114025,7.57344,47.4687,3.98266,44132.3,41818.6,1439252.726,867.139,32969.7,2326.64,3.05101,152.646,2178.1,19199.6,40000,165413,0.0484115,7.11503,93364.9,2231.74,125937,1.00E-06,222174,622174,4405.89,1989.87,1.84748,1281.43,4569.3,1948.85,3.82139,1234.89,222174,4536.71,1944.86,0.439265,1227.87,4561.02,1936.46,2.12442,1219.92
113562.354,77953.73124,191516.0852,3.08E+01,4.20E+01,4.56E+02,5.07E+01,18.26,,0.00323784,0.0939695,6.48444,47.1922,4.46002,40894.8,36712.4,1417045.567,1004.13,32465.4,2286.33,3.0149,0.302423,2037.63,18017.2,40000,191546,0.0396156,6.03239,92402.2,2387.47,114466,1.00E-06,248307,648307,3613.89,1631.62,2.04,1090.98,3760.93,1595.64,4.01465,1050.99,248307,3739.59,1591.4,0.720302,1043.69,3758.78,1584.62,2.22021,1037.49
113562.354,47282.34568,160844.6997,3.11E+01,4.36E+01,5.55E+02,4.09E+01,21.96,,0.103363,0.133527,0.497356,45.089,4.16292,49889.6,52195.1,1429799.565,843.275,33002.2,2062.31,3.12592,984.019,2440.39,21388,40000,160861,0.0435721,0.0589078,87664.2,3430.27,143515,1.63E-06,217622,617622,5184.4,1793.9,1.89119,1138.24,5358.01,1755.2,3.94842,1095.59,217622,5335.38,1750.01,0.528174,1087.41,5341.08,1742.89,2.43305,1081.22
113562.354,3397.809669,116960.1637,1.82E+01,2.74E+01,5.85E+02,0.00E+00,17.67,,0.412763,0.0906872,0.380541,33.3396,3.21184,28884.2,20623.8,692203.5942,613.055,16099.2,876.452,2.80364,2691.11,1518.44,13582.2,40000,116945,0.0244764,0.0581667,66245.6,3431.19,133362,1.21E-05,173706,573706,3559.21,1002.45,2.47358,541.241,3633.32,987.031,3.56746,524.341,173706,3628.27,981.89,0.914794,516.471,3627.49,979.057,1.9519,514.423
113562.354,72761.91317,186324.2672,1.15E+01,3.53E+01,7.12E+02,0.00E+00,7.01,,0.112599,0.0698387,0.53809,54.6688,4.51945,34907.5,22856.4,784362.3449,976.675,18043.8,1191.96,3.04734,5.32561,1599.97,14285.5,40000,186308,0.0265094,0.0213572,85552.3,1733.85,80197.8,2.11E-06,243069,643069,2742.98,1084.02,3.1048,612.977,2799.84,1067.27,4.28384,594.05,243069,2795.34,1063.58,1.16409,587.019,2793.55,1060.38,2.61081,584.883
113562.354,80231.52681,193793.8808,1.33E+01,1.59E+01,4.83E+02,0.00E+00,7.79,,0.181924,0.0562189,0.499618,48.9157,4.52914,29173.8,17528.8,567592.0378,1015.84,13018.3,901.369,2.96016,1641.57,1397.99,12538.6,40000,193780,0.0153029,0.039359,63197.6,2622.61,107020,4.74E-06,250541,650541,2206.35,626.279,3.4541,358.055,2251.51,616.559,4.2028,347.193,250541,2249.51,613.552,2.09564,341.755,2248.75,612.114,2.64557,340.682
79699.26287,0,79699.26287,1.41E+01,2.54E+01,5.40E+02,0.00E+00,14.1,,0.681477,0.0494501,0.511455,29.5739,3.23865,15926.5,7603.2,390900.0231,417.756,9108.03,478.431,2.52264,2299.75,915.727,8302.95,40000,79690.1,0.0125158,0.231878,59932,2643.75,117960,2.81E-05,136451,536451,1947.84,512.85,2.6005,285.105,1981.52,505.399,3.41361,277.414,136451,1978.55,501.867,1.36724,271.801,1978,500.632,1.83156,271.004
107784.1462,0,107784.1462,3.24E+01,1.68E+01,6.55E+02,3.26E+01,32.4,,1.11E-06,0.156707,0.48585,35.8904,3.23324,43038.2,43071.3,1298667.192,565.087,29922.9,1925.71,2.98957,2236.92,2211.29,19477.9,40000,107795,0.0499414,0.131009,77148.7,3471.86,155582,1.00E-06,164556,564556,6109.27,2053.56,1.45694,1228.69,6290.01,2012.59,3.72215,1183.28,164556,6246.28,2007.03,0.296066,1174.97,6268.26,1997.66,2.20394,1166.27
104746.5072,0,104746.5072,3.35E+01,3.87E+01,5.39E+02,4.65E+01,33.5,,0.153818,0.11337,11.3842,29.9961,3.19094,32059.5,25553.9,1417846.005,549.263,32720.5,2050.86,2.89998,0.580647,1693.52,15089.2,40000,104776,0.0494519,11.0999,94736.5,2175.05,136794,1.88E-06,161537,561537,4393.81,2037.45,1.40517,1269.36,4553.14,1994.79,3.38235,1221.71,161537,4512.02,1987.7,0.352701,1212.36,4534.81,1978.07,2.13875,1203.25
91794.85711,0,91794.85711,3.86E+01,4.94E+01,6.30E+02,4.62E+01,38.6,,0.392061,0.122089,13.6388,34.5541,3.65149,32150.4,25218,1483849.313,481.366,34347.7,2042.33,2.91429,0.569986,1682.14,14991.6,40000,91824.2,0.0526236,13.3082,93821.4,2071.72,136308,5.05E-06,148585,548585,4748.91,2168.46,1.32156,1318.83,4906.65,2124.31,3.26185,1269.85,148585,4862.58,2114.88,0.356838,1258.47,4883.57,2104.94,2.14375,1249.07
113562.354,68344.21185,181906.5659,1.90E+01,1.88E+01,4.58E+02,1.21E+01,11.86,,0.0873997,0.0757735,0.461255,46.0549,4.04294,33474.7,24986.7,744716.4031,953.576,17180.6,1082.88,2.94405,2163.9,1674.26,14924,40000,181902,0.0209787,0.0237305,65513.7,3301.5,128206,1.83E-06,238663,638663,2951.13,861.749,2.71739,531.139,3035.66,844.98,4.25586,513.032,238663,3032.6,842.007,1.25727,506.838,3030.94,839.148,2.54598,504.93
113562.354,83588.76534,197151.1193,1.93E+01,4.54E+01,6.15E+02,0.00E+00,11.12,,0.491499,0.0816416,0.544748,53.0794,5.25914,40403.2,30616.7,819144.9022,1033.42,18895.7,1193.07,3.14472,772.725,1857.08,16486.5,40000,197133,0.0218106,0.0371518,79551.4,3031.51,116778,1.22E-05,253894,653894,3204.44,893.806,3.39502,499.85,3270.64,879.576,3.95183,484.029,253894,3266.94,874.421,1.83011,476.547,3265.67,872.423,2.53395,475.042
110030.8022,0,110030.8022,1.40E+01,4.50E+01,4.80E+02,0.00E+00,14,,2.27435,0.0652427,0.801649,26.4497,5.21104,23338.1,12758.6,676033.2383,576.747,15768.8,810.289,2.88405,0.261931,1189.91,10722.3,40000,110019,0.0172087,0.549843,90907.8,2994.48,122272,7.32E-05,166780,566780,2574.95,704.215,3.15466,365.318,2615.86,695.069,3.09621,354.878,166780,2610.87,689.419,1.61593,347.761,2609.71,688.348,1.73716,346.763
113562.354,26667.71384,140230.0678,1.49E+01,2.65E+01,4.64E+02,0.00E+00,12.07,,0.636285,0.0631355,0.457194,35.9928,3.87231,24678.3,15041.5,566422.8601,735.054,13139.2,751.796,2.77976,2576.71,1293.49,11628.6,40000,140217,0.0157835,0.115175,60510.6,3190.67,127994,1.98E-05,196978,596978,2478.11,646.35,3.09039,357.809,2527.71,636.675,3.63473,346.978,196978,2525.83,632.63,1.70857,340.775,2525.42,631.339,2.09178,339.748
113562.354,43086.19379,156648.5478,3.30E+01,2.13E+01,5.28E+02,5.00E+01,23.92,,1.00E-06,0.110395,6.96828,42.8089,3.74209,40811.2,37313.3,1421048.572,821.346,32579.9,2270,3.01811,151.995,2054.63,18160.6,40000,156678,0.0467621,6.5565,92888.6,2303.62,131466,1.00E-06,213439,613439,4258.48,1924.04,1.73227,1252.9,4424.1,1883.06,3.78047,1206.63,213439,4391.45,1878.99,0.43892,1199.61,4415.79,1870.48,2.13882,1191.58
113562.354,36306.65168,149869.0057,1.34E+01,4.44E+01,4.92E+02,0.00E+00,10.15,,1.59567,0.0624776,0.521099,39.7191,5.63648,27545.3,15775.5,706776.7847,785.582,16391.1,941.946,3.00341,0.523593,1325.15,11904.7,40000,149856,0.0171423,0.143087,86550.7,2753.49,112272,4.41E-05,206617,606617,2462,701.673,3.41453,376.782,2504.08,691.941,3.44347,365.656,206617,2499.92,686.733,1.92653,358.803,2499.1,685.691,2.06688,357.816
113562.354,63440.12056,177002.4746,1.98E+01,1.70E+01,6.49E+02,0.00E+00,12.7,,0.101623,0.0874048,0.536119,50.8493,4.16206,37955.3,29976.6,743647.6574,927.796,17126.3,1110.97,2.99227,2125.63,1837.16,16316.8,40000,176984,0.0245576,0.0453188,67658.6,3131.07,120738,2.51E-06,233745,633745,3423.82,1005.07,2.94883,566.542,3500.97,988.644,4.07376,548.132,233745,3496.47,985.227,1.09211,541.515,3496.19,982.302,2.23026,539.362
113562.354,87443.69263,201006.0466,1.34E+01,1.61E+01,4.82E+02,0.00E+00,7.57,,0.0473689,0.0558616,0.508413,50.0592,4.59461,29846,18045.9,559280.6128,1053.65,12800.2,915.639,2.97926,1619.13,1418.79,12719.2,40000,200992,0.0151034,0.037903,62698.9,2604.38,106115,1.23E-06,257753,657753,2191.76,618.066,3.48435,355.233,2236.96,608.354,4.32234,344.47,257753,2235.16,605.604,2.15427,339.23,2234.46,604.136,2.7193,338.133
113562.354,12714.5148,126276.8688,2.00E+01,1.97E+01,6.23E+02,0.00E+00,17.99,,0.316924,0.0978978,0.431309,38.3633,3.41403,32347.3,24739.8,736080.603,661.888,17079.8,971.895,2.86095,2713.53,1665.81,14851.5,40000,126260,0.0263699,0.0580255,66283.3,3497.85,133821,8.97E-06,183021,583021,3839.77,1079.91,2.47972,585.912,3921.94,1062.9,3.63263,567.162,183021,3916.13,1057.98,0.842574,559.381,3915.91,1054.8,1.97676,557.004
113562.354,79473.11719,193035.4712,2.80E+01,4.20E+01,5.27E+02,3.39E+01,16.47,,0.0237998,0.113236,0.519237,50.0055,4.55362,49213.6,49906.4,1246782.663,1011.99,28753.9,1822.29,3.11607,1215.85,2384.83,20926.6,40000,193046,0.035389,0.0368573,83270.9,3526.02,132508,1.00E-06,249807,649807,4391.36,1456.35,2.2677,937.699,4540.76,1424.82,4.26514,903.244,249807,4528.85,1420.96,0.765681,896.038,4529.44,1415.56,2.56706,891.716
113562.354,69785.39081,183347.7448,1.41E+01,2.28E+01,4.88E+02,0.00E+00,8.73,,0.257933,0.0592828,0.489932,47.1836,4.3808,28965.5,17819.6,578588.4572,961.081,13304.4,884.946,2.93326,1868.35,1409.72,12640.5,40000,183334,0.0158516,0.0441877,62767.9,2782,112329,6.91E-06,240095,640095,2326.11,648.849,3.35836,368.678,2374.11,638.787,4.08337,357.422,240095,2372.06,635.547,1.95294,351.737,2371.31,634.065,2.50922,350.631
106079.3887,0,106079.3887,3.56E+01,1.88E+01,5.90E+02,4.83E+01,35.6,,1.00E-06,0.128393,9.77982,32.5824,3.13475,36249.6,31105.9,1445099.633,556.25,33243.6,2196.13,2.97512,314.11,1872.17,16614.9,40000,106109,0.0546831,9.46788,93515.1,2153.69,146379,1.00E-06,162870,562870,4977.55,2250.52,1.30682,1400.48,5154.18,2204.36,3.47139,1348.6,162870,5107.27,2198.18,0.282522,1340.08,5135.72,2187.32,2.16004,1329.56
113562.354,50615.93874,164178.2927,1.91E+01,4.44E+01,5.95E+02,0.00E+00,13.21,,0.738404,0.0854145,0.505394,46.8303,4.8255,36506.2,26651.9,806206.1872,860.574,18696.8,1074.66,3.07895,911.489,1730.23,15403.7,40000,164161,0.0224987,0.0542762,81025.8,3222.41,123708,1.97E-05,220922,620922,3354.57,922.02,3.11797,504.316,3421.98,907.739,3.65303,488.473,220922,3417.76,901.879,1.61154,480.41,3416.58,899.948,2.21894,478.91
113562.354,61088.35372,174650.7077,3.37E+01,3.54E+01,4.61E+02,5.95E+01,21.91,,1.00E-06,0.114232,4.20038,44.3517,4.04046,45462.5,44756.4,1537696.811,915.757,35232.9,2477.69,3.09058,104.726,2255.22,19845.7,40000,174688,0.0466379,3.77305,92482.3,2406.59,140033,1.00E-06,231449,631449,4395.61,1920.71,1.72774,1285.71,4574.48,1877.9,3.87401,1237.62,231449,4544.23,1873.97,0.503794,1230.73,4569.27,1865.52,2.20423,1222.75
113562.354,27939.85301,141502.207,3.82E+01,4.57E+01,4.66E+02,7.36E+01,30.66,,0.0397843,0.15204,1.02112,36.7994,3.83473,51059.2,55486.2,1902255.329,742.044,43779.4,2871.65,3.17382,401.716,2518.3,22033.2,40000,141551,0.0596158,0.664716,92861.2,2338.14,167709,1.00E-06,198312,598312,5878.1,2457.95,1.33854,1611.14,6098.19,2402.63,3.56063,1549.19,198312,6054.58,2395.81,0.362922,1540.11,6081.58,2384.63,2.30762,1529.26
113562.354,67066.72345,180629.0775,3.87E+01,3.62E+01,7.38E+02,4.58E+01,24.33,,1.00E-06,0.153066,0.617616,54.4725,4.45403,62379.2,75984.3,1602292.115,946.988,36815.8,2478.93,3.2027,1288.71,2961.22,25659.8,40000,180645,0.0539377,0.0847884,85108.3,2867.01,147054,1.00E-06,237406,637406,5942.08,2215.68,1.9275,1413.57,6139.91,2170.17,4.14877,1362.25,237406,6107.57,2166.12,0.422337,1354.86,6122.64,2157.51,2.40664,1346.94
113562.354,35558.34918,149120.7032,1.85E+01,4.26E+01,6.81E+02,0.00E+00,14.09,,0.536497,0.0938779,0.48561,47.0189,4.36036,36986,27617.1,863648.5197,781.636,20041.9,1138.28,3.05114,843.866,1761.9,15674.6,40000,149103,0.0280389,0.0329967,84385.8,2992.25,117161,1.30E-05,205864,605864,3687.67,1148.43,2.77261,625.131,3763.01,1130.74,3.67676,605.543,205864,3757.02,1124.54,1.15042,596.723,3755.12,1121.55,2.26606,594.577
113562.354,78008.09769,191570.4517,1.77E+01,3.51E+01,6.03E+02,0.00E+00,10.49,,0.176174,0.0765103,0.530358,51.8599,4.5296,36742.5,26892.8,715414.5829,1004.17,16460.2,1084.68,3.03946,1495.58,1738.18,15471.8,40000,191553,0.0213856,0.0347233,71131.3,2916.49,114285,4.31E-06,248314,648314,2999.55,875.477,3.21526,496.207,3064.68,861.377,4.14487,480.468,248314,3061.5,857.756,1.49812,473.937,3060.41,855.424,2.4475,472.274
79598.05199,0,79598.05199,2.34E+01,4.93E+01,4.97E+02,1.56E+01,23.4,,0.667812,0.0902362,0.315457,27.9402,3.29494,24541.1,14881.6,749628.8822,417.288,17573.8,810.154,2.92074,0.984438,1286.5,11567.5,40000,79600.8,0.0233355,0.0487803,95599.8,3584.59,142943,1.68E-05,136362,536362,3529.79,962.205,1.78525,568.775,3618.68,943.421,3.46235,549.38,136362,3611.64,936.759,0.796135,540.248,3609.45,933.421,2.1936,538.126
90901.48585,0,90901.48585,3.06E+01,2.66E+01,6.03E+02,2.73E+01,30.6,,0.0010062,0.135886,0.486108,33.1562,3.06067,33511.6,29253,1039760.778,476.577,23993.1,1506.07,2.84137,2760.6,1814.39,16122.8,40000,90910.6,0.0394526,0.158396,70874.7,3913.51,150791,1.00E-06,147672,547672,5298.71,1624.69,1.41559,974.203,5455.06,1591.08,3.65436,937.701,147672,5415.52,1586.17,0.313976,930.053,5435.44,1578.11,2.11871,922.833
113562.354,28708.26696,142270.621,2.01E+01,3.47E+01,6.63E+02,0.00E+00,16.04,,0.297444,0.0979069,0.476851,44.5781,3.83431,35759.2,27957.3,792071.5046,745.726,18347,1077.82,2.95174,2072.29,1772.94,15768.9,40000,142253,0.0276196,0.044466,72209.4,3305.84,126816,7.74E-06,199014,599014,3839.89,1130.93,2.61185,618.76,3922.89,1113,3.72459,598.847,199014,3917.1,1108.07,0.906036,591.007,3916.28,1104.78,2.10818,588.564
113562.354,17679.91114,131242.2651,1.83E+01,4.43E+01,5.40E+02,9.74E-01,15.83,,1.14383,0.0857195,0.477998,36.1968,4.48307,31337,21275,774653.1097,687.929,18061.1,936.55,3.00491,792.063,1542.64,13791.3,40000,131228,0.0217938,0.127768,85081.6,3427.56,131900,3.34E-05,187989,587989,3369.16,893.366,2.88946,478.796,3434.36,879.911,3.35502,463.972,187989,3429.73,873.417,1.52053,455.574,3428.78,871.751,1.9337,454.213
93969.15394,0,93969.15394,3.34E+01,2.12E+01,4.86E+02,4.62E+01,33.4,,1.00E-06,0.101912,11.3866,27.3927,2.89018,27217.6,19941.7,1238740.362,492.774,28542,1836.96,2.8191,3.99893,1492.69,13359.6,40000,94000.4,0.0447718,11.1296,93474.1,2266.92,138352,1.00E-06,150761,550761,3938.56,1846.42,1.26042,1178.56,4095.16,1806.14,3.45391,1133.79,150761,4052.62,1800.63,0.314844,1125.9,4076.46,1790.87,2.1774,1116.68
93040.09726,0,93040.09726,3.56E+01,4.26E+01,7.02E+02,3.25E+01,35.6,,0.28301,0.103153,17.4121,37.985,3.60615,28277.2,20106.2,1255290.63,487.832,29020.3,1764.54,2.80438,0.122101,1498.94,13413.6,40000,93057.6,0.0470727,17.0491,93349.8,1930.1,112031,3.79E-06,149819,549819,4018.82,1936.49,1.51013,1148.28,4146.77,1899.41,3.3128,1107.07,149819,4108.4,1891.48,0.367556,1096.91,4126.11,1882.91,2.02571,1088.95
90038.06739,0,90038.06739,2.17E+01,2.61E+01,6.52E+02,0.00E+00,21.7,,0.340344,0.0928991,0.469684,35.0662,3.13856,25430.9,16987.4,582101.5766,471.93,13529.8,745.702,2.73525,3102,1375.89,12346.5,40000,90024.3,0.0226042,0.12547,60722.5,3555.53,138806,1.21E-05,146785,546785,3647.53,926.17,2.19446,492.61,3719.94,911.755,3.48417,477.363,146785,3714.07,907.15,0.706397,470.051,3715.96,904.168,1.74301,467.893
113562.354,66572.0842,180134.4382,2.86E+01,2.30E+01,6.20E+02,2.58E+01,18.03,,1.18E-06,0.119836,0.57364,50.4464,4.14282,48436.7,50217.7,1150307.256,944.32,26455.3,1754.92,3.04025,2202.36,2392.46,20990,40000,180136,0.0369565,0.0811134,73702.6,3562.86,134133,1.00E-06,236897,636897,4657.36,1518,2.25595,948.115,4804.95,1487.02,4.19677,913.613,236897,4785.7,1483.98,0.604624,907.068,4793.44,1478.26,2.24811,902.172
78649.93616,0,78649.93616,2.46E+01,2.70E+01,6.76E+02,4.65E+00,24.6,,0.232805,0.0965883,0.462743,36.3633,3.12023,24326.3,16094.4,592236.3936,412.257,13754,770.049,2.71132,3115.63,1338.68,12022.6,40000,78641.2,0.0235749,0.105413,60669.3,3607.74,141682,7.60E-06,135402,535402,3786.27,967.709,1.89547,532.321,3869.8,951.021,3.5182,514.924,135402,3860.53,946.762,0.51948,507.852,3863.53,942.995,1.81313,505.08
113562.354,46791.84938,160354.2034,2.32E+01,3.50E+01,5.17E+02,1.94E+01,16.43,,0.141131,0.100341,0.446652,43.7148,3.87533,38418.2,33055,968363.9934,840.618,22415.4,1332.83,2.98441,1875.96,1931.2,17116.3,40000,160354,0.0293124,0.0272808,75049.4,3560.23,135267,2.71E-06,217115,617115,3904.02,1205.19,2.29838,740.329,4021.76,1180.92,4.00918,713.848,217115,4015.19,1176.87,0.790602,706.575,4013.64,1172.5,2.49696,703.384
113562.354,64669.95916,178232.3132,1.98E+01,3.94E+01,6.67E+02,0.00E+00,12.62,,0.298509,0.0895752,0.531858,51.8087,4.55621,39859.2,31352.9,820455.0434,934.24,18942.9,1178,3.07226,1323.72,1879.75,16679.3,40000,178214,0.0254293,0.0334533,76618.2,3058.22,118198,7.23E-06,234975,634975,3512.99,1041.36,3.03133,581.591,3588.88,1024.65,3.94824,562.953,234975,3584.42,1019.98,1.27527,555.417,3583.01,1017.17,2.37091,553.396
87734.14554,0,87734.14554,2.38E+01,2.51E+01,6.27E+02,7.28E+00,23.8,,0.237179,0.100392,0.410734,34.0625,3.04862,26247,18447.3,673290.7086,459.888,15643,868.831,2.74282,3029.04,1434.74,12857.6,40000,87727.1,0.0256229,0.0774071,63067.7,3676.46,142936,6.83E-06,144488,544488,3930.16,1052.29,1.90345,589.971,4023.04,1033.53,3.55404,570.12,144488,4013.66,1028.98,0.528188,562.724,4015.68,1024.92,1.91831,559.685
113562.354,86640.71061,200203.0646,3.20E+01,3.11E+01,5.80E+02,4.11E+01,18.15,,1.00E-06,0.0924199,8.15933,51.9766,4.41193,42209.1,37734,1288469.049,1049.62,29437.4,2161.11,3.01626,68.6575,2066.45,18260.3,40000,200223,0.0400054,7.65977,93009.6,2256.64,101160,1.00E-06,256984,656984,3562.34,1643.59,2.26974,1077.77,3700.32,1609.57,4.13738,1039.25,256984,3677.37,1606.77,0.656564,1033.06,3696.8,1600.21,2.16419,1027.05
113562.354,10823.35537,124385.7094,3.78E+01,1.50E+01,6.28E+02,5.48E+01,34.51,,1.00E-06,0.148668,5.94993,38.3278,3.44396,46105.4,46170.5,1634991.413,652.229,37554.8,2541.85,3.09818,622.121,2291.49,20148.7,40000,124418,0.0609756,5.57832,92319.5,2166.24,155473,1.00E-06,181179,581179,5763.48,2507.77,1.353,1576.23,5962.33,2456.62,3.5367,1518.32,181179,5914.63,2450.49,0.282902,1509.76,5946.74,2439.03,2.1916,1498.53
113562.354,89977.85014,203540.2041,2.57E+01,3.58E+01,5.77E+02,2.10E+01,14.34,,2.45E-06,0.102003,0.542745,52.8266,4.5483,46910.9,45030,1035496.804,1067,23846.9,1547.7,3.08161,1713.02,2262.28,19904.7,40000,203539,0.0304673,0.0338304,74812,3404.36,128235,1.00E-06,260300,660300,3963.74,1251.38,2.60993,784.956,4087.42,1225.98,4.41435,757.03,260300,4080.19,1223.04,0.901213,750.524,4080.14,1218.69,2.53359,747.221
113562.354,46838.59867,160400.9527,2.17E+01,3.34E+01,6.22E+02,3.14E+00,15.36,,0.192723,0.0958835,0.498784,47.015,3.96735,37707.1,30858.1,794275.4614,840.781,18358.1,1120.77,2.97108,2340.03,1864.54,16550,40000,160385,0.0259596,0.0431763,68003,3441.8,130461,4.81E-06,217146,617146,3752.63,1063.79,2.70035,602.999,3841.08,1045.7,3.90361,582.956,217146,3835.94,1041.6,0.970767,575.784,3835.34,1038.39,2.19133,573.411
113562.354,63591.3232,177153.6772,1.41E+01,4.03E+01,5.21E+02,0.00E+00,9.04,,0.677645,0.0635874,0.496527,47.0501,5.03344,31064.9,19020.1,685705.3263,928.608,15836.8,979.488,3.05528,355.257,1457.21,13052.4,40000,177139,0.0177204,0.0509013,80856.4,2672.91,108424,1.73E-05,233900,633900,2500.18,725.689,3.41831,402.607,2547.98,714.837,3.82576,390.396,233900,2544.43,710.191,2.02728,383.711,2543.49,708.816,2.43873,382.606
93707.64044,0,93707.64044,2.74E+01,2.41E+01,6.58E+02,1.47E+01,27.4,,0.122426,0.125485,0.459621,35.7454,3.15159,32345.2,26730.6,887520.1655,491.225,20543.6,1222.01,2.82597,2941.72,1732.83,15426,40000,93705,0.0344071,0.106422,67492.1,3854.61,145677,2.92E-06,150466,550466,4903.86,1414.02,1.68751,809.133,5031.1,1387.21,3.57735,780.128,150466,5010.09,1382.33,0.385326,772.439,5019.41,1376.29,2.00584,767.338
113562.354,93814.77928,207377.1333,2.94E+01,4.24E+01,5.92E+02,3.14E+01,16.1,,4.74E-05,0.116249,0.563149,53.7241,4.80883,53528.4,57110.7,1265441.88,1087.15,29139.2,1894.59,3.14388,1322.32,2555.95,22344.2,40000,207383,0.0362301,0.0431691,81718.4,3471.8,129935,1.00E-06,264144,664144,4511.6,1489.63,2.44575,953.228,4660.9,1458.11,4.38043,918.595,264144,4648.26,1454.52,0.799167,911.551,4649.96,1449.2,2.53662,907.237
113562.354,53613.69064,167176.0446,2.44E+01,4.53E+01,5.11E+02,2.39E+01,16.57,,0.345957,0.105054,0.450124,45.3981,4.37014,42142.9,37215.8,1113027.561,876.397,25831.7,1464.27,3.09352,893.066,2051.88,18137.4,40000,167179,0.0310359,0.0180842,86242.3,3548.99,133966,6.33E-06,223940,623940,4088.56,1277.64,2.31242,790.951,4211.93,1251.59,3.95568,762.796,223940,4205.38,1245.87,0.959598,754.123,4202.14,1241.44,2.83053,751.099
113562.354,20362.74551,133925.0995,1.89E+01,1.53E+01,5.12E+02,5.95E+00,16.03,,0.328473,0.0851101,0.386263,36.1586,3.38701,29547.5,21483.1,715706.6225,702.019,16628.5,923.542,2.82874,2680.4,1550.3,13857.4,40000,133916,0.0226611,0.0394331,64847.2,3520.76,136427,8.41E-06,190677,590677,3329.45,929.854,2.49516,533.728,3410.14,913.73,3.7572,516.194,190677,3405.79,909.266,1.01328,508.842,3404.4,906.442,2.161,506.892
78049.88991,0,78049.88991,3.77E+01,1.67E+01,7.41E+02,2.90E+01,37.7,,0.000121928,0.0926369,19.6071,39.9428,3.42555,23726.8,15169.9,1023347.11,409.241,23576.8,1519.84,2.7131,0.344386,1299.08,11677.4,40000,78065.9,0.0427896,19.2257,91231.7,1903.49,108621,1.00E-06,134827,534827,3605.86,1760.34,1.33312,1053.76,3726.71,1726.16,3.41195,1016.05,134827,3685.59,1720.53,0.277516,1008.06,3705.48,1711.59,2.03715,999.735
113562.354,56048.88071,169611.2347,1.68E+01,4.65E+01,6.83E+02,0.00E+00,11.25,,0.611846,0.0853071,0.516772,51.0985,4.90113,38135.5,27568.9,887337.8956,889.053,20555.5,1205.64,3.11466,198.132,1760.33,15661.2,40000,169594,0.0265451,0.0284584,88313.4,2656.55,106817,1.38E-05,226355,626355,3353.68,1087.3,3.06365,597.493,3420.05,1070.68,3.77724,579.003,226355,3414.2,1064.42,1.44511,570.257,3412.29,1061.81,2.44354,568.398
113562.354,61696.63557,175258.9896,2.89E+01,2.06E+01,6.53E+02,2.32E+01,18.73,,1.21E-06,0.123429,0.584835,50.6912,4.11626,48862.9,50947.8,1145982.118,918.747,26356.9,1747.25,3.04053,2274.08,2410.26,21137.9,40000,175258,0.0377566,0.0886478,73432.2,3580.03,134532,1.00E-06,232019,632019,4802.08,1550.31,2.25205,955.194,4948.97,1519.29,4.14327,920.578,232019,4928.58,1516.08,0.57619,913.888,4937.17,1510.26,2.20905,908.889
87022.54488,0,87022.54488,2.74E+01,4.57E+01,5.25E+02,2.46E+01,27.4,,0.427392,0.117114,0.329915,29.6041,3.24656,30433.1,22672.8,976692.5445,456.24,22765.5,1186.98,2.9466,854.764,1593.42,14229,40000,87031.2,0.032629,0.0443774,90412.7,3844.42,147752,8.96E-06,143792,543792,4568.6,1345.48,1.54993,805.974,4697.62,1317.61,3.52429,776.359,143792,4684.64,1310.88,0.482632,767.052,4684.55,1305.16,2.37446,762.66
113562.354,75538.39879,189100.7528,1.46E+01,4.05E+01,5.06E+02,0.00E+00,8.77,,0.612897,0.0626154,0.515044,48.7275,5.27332,32061.4,19895.3,673824.266,991.236,15525.9,999.016,3.08113,469.948,1490.92,13344.3,40000,189086,0.0166485,0.0541236,78456.1,2749.13,110094,1.61E-05,245847,645847,2460.87,681.844,3.54405,380.39,2508.29,671.535,3.90573,368.785,245847,2505.4,667.186,2.19822,362.483,2504.62,665.938,2.54416,361.443
80092.93368,0,80092.93368,3.12E+01,1.64E+01,6.95E+02,1.84E+01,31.2,,0.0220327,0.130115,0.514262,37.6259,3.22675,30511.8,24562.5,875453.6547,419.877,20232.4,1237.29,2.7993,2989.47,1659.72,14799.2,40000,80094.7,0.0353291,0.141187,66769.4,3896.7,148021,1.00E-06,136856,536856,5082.99,1453.54,1.46079,841.554,5218.32,1424.87,3.59001,810.829,136856,5188.94,1420.2,0.312872,803.427,5204.6,1413.17,2.02884,797.328
113562.354,63283.82183,176846.1758,2.66E+01,4.44E+01,5.43E+02,2.76E+01,17.08,,0.209543,0.112598,0.483902,48.1587,4.46036,46307.9,44390.8,1195157.88,927.099,27666.5,1643.64,3.10805,1121.34,2245.76,19766.5,40000,176851,0.0340416,0.0222548,84500.4,3562.7,133652,3.68E-06,233612,633612,4377.33,1400.95,2.28713,877.137,4514.58,1371.73,4.0461,845.313,233612,4506.42,1366.7,0.817975,837.173,4503.91,1361.66,2.75362,833.476
113562.354,33155.38392,146717.7379,1.71E+01,3.90E+01,7.09E+02,0.00E+00,13.24,,0.372766,0.0922396,0.4858,47.6642,4.15107,36051.6,26451.8,851958.3739,769.041,19738.4,1155.09,3.02011,850.811,1723.59,15346.9,40000,146700,0.0296431,0.0286158,84295.7,2756.23,110612,8.52E-06,203461,603461,3622.07,1213.52,2.67256,662.783,3697.7,1194.8,3.75998,641.941,203461,3691.54,1189.19,0.960394,633.462,3689.59,1185.73,2.31624,630.989
113562.354,46862.52172,160424.8757,1.26E+01,1.96E+01,4.90E+02,0.00E+00,8.92,,0.425051,0.0571268,0.447597,42.5526,4.10969,25857.7,14986.3,577032.8021,840.92,13329.2,821.995,2.85953,1649.1,1291.08,11607.6,40000,160412,0.0163953,0.0463221,66391.6,2623.12,109140,1.13E-05,217173,617173,2244.04,671.062,3.20858,376.976,2288.88,661.009,3.88994,365.708,217173,2285.98,657.298,1.79492,359.613,2285.07,655.812,2.34834,358.523
