WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
80828.68891,0,80828.68891,2.05E+01,3.51E+01,5.00E+02,8.86E+00,20.5,,0.411313,0.0743379,0.326347,27.8083,2.90587,20613.2,11869.1,558597.1211,423.711,13053.1,645.977,2.71443,1901.56,1147.13,10346.8,40000,80826.1,0.018198,0.0609901,72196.6,3451.41,141953,1.22E-05,137587,537587,2909.08,749.196,1.99306,441.792,2979.41,735.047,3.5669,427.347,137587,2974.72,730.603,0.8141,420.199,2973.52,727.919,1.99552,418.546
113562.354,40103.17977,153665.5338,1.31E+01,2.57E+01,6.91E+02,0.00E+00,9.68,,0.16694,0.0766435,0.486831,48.4298,3.94593,32123.5,21285.2,758817.6493,805.473,17516,1093.3,2.9516,726.006,1543.02,13794.5,40000,153650,0.0276672,0.0264187,81998.5,2185,94504.2,3.45E-06,210411,610411,3008.35,1131.65,2.73811,628.341,3072.61,1114.22,3.98989,608.762,210411,3067.32,1110.16,0.899134,601.456,3065.74,1106.69,2.35188,599.04
83998.55815,0,83998.55815,3.23E+01,3.79E+01,6.15E+02,2.83E+01,32.3,,0.23001,0.07615,18.8209,33.6055,3.26876,20690.6,12549.8,1000652.267,440.428,23161.2,1378.87,2.59425,0.0835676,1180,10635.4,40000,84015.1,0.0365066,18.5044,91205,1964.46,95247,3.06E-06,140776,540776,2958.95,1503.78,1.54302,915.376,3063.65,1473.77,3.35749,882.388,140776,3032.42,1467.4,0.405994,873.591,3046,1460.27,2.01493,867.235
113562.354,3022.63938,116584.9934,1.77E+01,2.09E+01,7.41E+02,0.00E+00,17.24,,0.230538,0.1047,0.447926,40.9391,3.45841,33493.5,25211,842822.8606,611.08,19515.5,1153.95,2.894,1757.22,1681.9,14989.6,40000,116568,0.03436,0.0514856,78324,2932.07,116709,5.47E-06,173329,573329,4108.96,1406.07,2.23233,752.654,4197.34,1384.41,3.62646,728.539,173329,4187.12,1378.97,0.576544,720.151,4188,1374.4,2.04454,716.54
113562.354,49073.32051,162635.6745,2.20E+01,4.36E+01,6.07E+02,5.74E+00,15.36,,0.496186,0.097638,0.486552,47.1777,4.48369,39681.8,32213.5,904103.8703,852.508,20977.7,1194.61,3.07247,1257.5,1905.92,16901.8,40000,162622,0.0265032,0.0317789,79975.2,3424.46,129398,1.19E-05,219383,619383,3823.75,1087.53,2.76006,618.421,3912.74,1068.92,3.77874,598.073,219383,3907.45,1063.06,1.24318,589.563,3905.52,1060.13,2.37723,587.483
113562.354,57828.4372,171390.7912,3.02E+01,1.65E+01,7.17E+02,2.05E+01,20.01,,1.09E-06,0.131514,0.619508,52.1294,4.15509,51202.1,55014.3,1172851.227,898.45,26961,1802.09,3.05774,2352.67,2507.27,21941.9,40000,171386,0.0401576,0.107073,73706,3570.87,134894,1.00E-06,228147,628147,5123.56,1647.95,2.24048,998.567,5273.39,1615.89,4.08456,962.612,228147,5249.62,1612.43,0.529669,955.726,5260.55,1606.3,2.16096,950.363
113562.354,1165.834163,114728.1882,2.39E+01,1.54E+01,6.30E+02,9.42E+00,23.66,,0.208106,0.121862,0.417143,34.8185,3.15808,35768.6,31065.5,918168.4178,601.386,21283.7,1233.53,2.87252,2871.27,1870.93,16604.3,40000,114719,0.0339345,0.0749194,68705.5,3802.32,142531,5.04E-06,171480,571480,4766.49,1392.47,2.01737,784.013,4884.81,1367.69,3.60952,756.783,171480,4870.74,1362.43,0.519195,748.601,4874.49,1357.38,2.02662,744.482
113562.354,12728.42957,126290.7836,3.47E+01,4.12E+01,6.12E+02,4.64E+01,31.2,,0.142264,0.124216,10.0346,38.09,3.64951,39678,35340.1,1554616.512,662.187,35809.8,2315.73,3.01197,1.42537,1998.32,17684.9,40000,126317,0.0533672,9.66832,95872.9,2124.21,134416,1.78E-06,183078,583078,4818.85,2195.95,1.59174,1359.23,4983.86,2151.32,3.45887,1309.05,183078,4944.63,2144.22,0.381476,1299.57,4968.63,2134.69,2.1127,1290.48
113562.354,41830.29119,155392.6452,2.48E+01,3.53E+01,6.78E+02,7.15E+00,18.12,,0.149867,0.113066,0.521939,48.0313,3.9945,42309.8,38370.3,937230.5036,814.536,21659.2,1325.51,3.00746,2256.57,2084.21,18410,40000,155379,0.0318036,0.0528836,71924.4,3564.34,133251,3.45E-06,212140,612140,4420.2,1304.03,2.46298,746.469,4530.78,1280.87,3.859,720.754,212140,4521.55,1276.4,0.727224,713.149,4522.64,1272.14,2.16558,709.797
113562.354,26822.79459,140385.1486,1.44E+01,4.29E+01,7.26E+02,0.00E+00,11.65,,0.545022,0.0873664,0.471396,47.1325,4.29805,34277.1,23366.3,892120.5431,735.85,20713.3,1165.13,3.03094,33.0221,1618.05,14441,40000,140369,0.0308935,0.02329,92505.4,2341.12,98849.5,1.16E-05,197130,597130,3437.04,1264.7,2.66168,683.878,3504.12,1245.89,3.70263,662.994,197130,3497.15,1239.21,1.03171,653.588,3494.66,1235.74,2.43069,651.204
113562.354,3011.804451,116574.1585,2.82E+01,2.02E+01,6.71E+02,1.89E+01,27.47,,0.054091,0.145286,0.52597,37.5176,3.28182,42001,41468.5,1131367.091,611.097,26092.4,1653.33,2.93689,2793.53,2168.74,19121,40000,116571,0.0427187,0.153076,72208.5,3866.65,144929,1.14E-06,173332,573332,5675.88,1754.56,1.76522,1016.4,5829.47,1721.23,3.67106,979.488,173332,5795.1,1716.04,0.374604,971.406,5811.42,1708.75,2.03369,964.874
113562.354,86183.43894,199745.7929,2.47E+01,4.35E+01,7.10E+02,3.36E+00,14.04,,0.211208,0.102277,0.573804,56.0752,4.94778,48139.5,44172.6,950443.2351,1047.02,21914.4,1394.34,3.14102,1477.86,2240.09,19719.1,40000,199727,0.0282068,0.0322057,76244.3,3312.55,124077,4.86E-06,256488,656488,4002.84,1156.19,3.06825,664.256,4097.46,1136.19,4.10222,642.044,256488,4092.45,1131.55,1.2282,634.404,4091.07,1128.27,2.50184,632.013
113562.354,9451.695544,123014.0495,1.17E+01,4.46E+01,7.51E+02,0.00E+00,10.8,,0.73179,0.0846987,0.43412,43.9751,4.21068,30780.6,19676.7,932751.2315,644.793,21728,1146.86,2.93484,0.162222,1482.57,13272,40000,122999,0.0336417,0.0204792,92628.1,1901.11,86757.3,1.47E-05,179760,579760,3339.43,1376.98,2.50498,731.587,3399.29,1357.43,3.61473,709.95,179760,3390.89,1349.38,0.986558,699.289,3387.95,1345.67,2.50605,696.818
76531.78834,0,76531.78834,1.74E+01,3.12E+01,4.57E+02,4.74E+00,17.4,,0.597193,0.0524365,0.475695,25.615,2.97568,15747,7869.7,403356.7627,401.175,9426.61,465.341,2.52487,2858.29,931.804,8445.64,40000,76527.2,0.0114607,0.235691,57053.3,3149.71,138690,2.29E-05,133288,533288,2056.53,471.783,2.37128,284.933,2100.85,463.227,3.47115,276.372,133288,2098.06,459.758,1.38615,270.773,2097.46,458.43,1.97098,270.002
113562.354,62741.2881,176303.6421,3.20E+01,2.73E+01,4.82E+02,5.17E+01,20.61,,1.00E-06,0.10239,6.09768,45.2888,3.97527,41393.5,38048.7,1388624.922,924.391,31790.3,2264.44,3.02367,145.528,2075.25,18334.5,40000,176335,0.043104,5.66249,91954.9,2382.37,126295,1.00E-06,233096,633096,3939.53,1773.95,1.85571,1181.45,4100.65,1735.22,3.93311,1137.84,233096,4072.78,1731.88,0.533276,1131.37,4095.6,1724.16,2.16669,1124.16
113562.354,74971.60313,188533.9571,3.26E+01,2.87E+01,6.91E+02,3.11E+01,19.64,,1.00E-06,0.132934,0.626852,53.8573,4.35768,55544.2,63178.6,1303677.779,988.365,29935,2036.49,3.1056,2099.69,2692.31,23466.3,40000,188538,0.04278,0.0993661,76694.6,3392.87,136061,1.00E-06,245299,645299,5165.22,1756.64,2.2115,1106.97,5331.21,1720.91,4.22753,1066.83,245299,5305.36,1717.84,0.540056,1060.22,5317.34,1711.2,2.26916,1054.33
113562.354,31782.07474,145344.4287,2.89E+01,3.87E+01,7.17E+02,1.62E+01,22.58,,0.134547,0.137476,0.555745,47.4374,4.00619,47720.5,48525,1168797.659,761.894,26984.6,1679.08,3.04709,2120.49,2350.72,20642.6,40000,145337,0.0403988,0.0877137,77102.7,3722.3,137572,2.80E-06,202098,602098,5369.43,1658.5,2.12295,966.845,5512.96,1627.24,3.76811,932.151,202098,5491.82,1621.97,0.522551,923.876,5499.03,1615.95,2.12883,918.694
113562.354,26142.24196,139704.596,3.80E+01,1.91E+01,5.34E+02,6.56E+01,30.89,,1.00E-06,0.150252,1.84058,38.9616,3.53727,49949.9,53601.1,1710561.239,732.581,39274.6,2675.33,3.14334,800.542,2473.95,21666.2,40000,139745,0.0595164,1.46241,89927.4,2297.97,165115,1.00E-06,196506,596506,5807.76,2449.99,1.33376,1597.95,6022.95,2397.32,3.61947,1538.39,196506,5978.75,2391.91,0.309831,1530.41,6010.09,2380.65,2.25855,1519.42
113562.354,67775.26985,181337.6239,2.80E+01,3.58E+01,5.03E+02,3.65E+01,17.53,,1.81E-06,0.114989,0.518504,47.1525,4.17055,46727.1,47345.9,1232764.193,950.687,28387,1845.4,3.05638,1641.54,2321.23,20396.9,40000,181351,0.0364991,0.0614181,79706,3584.91,135939,1.00E-06,238112,638112,4455.48,1502.14,2.09272,973.229,4612.43,1469.22,4.22419,937.029,238112,4594.27,1465.88,0.648799,930.285,4599.56,1459.97,2.38339,925.271
101661.3577,0,101661.3577,2.02E+01,4.17E+01,7.36E+02,0.00E+00,20.2,,0.545077,0.107297,0.433188,39.6504,3.70467,32156.6,22959.8,811504.6544,532.851,18895,1006.4,2.94498,1242.8,1603.65,14317.2,40000,101645,0.031228,0.0469829,83390.6,3214.04,125152,1.52E-05,158406,558406,4218.9,1278.99,2.21118,670.217,4301.28,1259.79,3.44866,649.44,158406,4293.34,1252.86,0.727634,639.968,4291.87,1249.12,2.00873,637.209
113562.354,52722.19183,166284.5458,2.98E+01,2.08E+01,4.78E+02,4.50E+01,20.35,,1.00E-06,0.0914339,8.07127,43.1241,3.81289,35907.5,29910.5,1276606.828,871.845,29249.6,2058,2.9423,34.9843,1835.09,16299.2,40000,166311,0.0398866,7.65892,93467.5,2346.8,114255,1.00E-06,223072,623072,3518.91,1641.54,1.91019,1080.7,3662.88,1606.11,3.90173,1040.9,223072,3636.97,1602.65,0.555863,1034.33,3657.35,1595.46,2.13134,1027.69
113562.354,68131.77269,181694.1267,2.39E+01,4.93E+01,6.50E+02,7.25E+00,14.94,,0.507817,0.102725,0.527488,52.0593,4.99317,45303.1,39629.1,1011064.077,952.414,23425.2,1370.21,3.14971,969.755,2118.93,18702.4,40000,181680,0.0283208,0.026369,82827.4,3380.14,126822,1.14E-05,238441,638441,4021.32,1162.58,2.8928,669.128,4116.98,1142.24,3.87108,646.89,238441,4111.24,1135.96,1.33966,637.994,4109,1132.83,2.56731,635.783
113562.354,18201.60538,131763.9594,3.76E+01,2.90E+01,6.02E+02,5.69E+01,32.41,,1.00E-06,0.145961,4.95657,39.4415,3.51435,47022.6,47798.1,1637519.949,690.916,37598.3,2560.36,3.10838,629.972,2332.58,20491.5,40000,131798,0.05939,4.57409,91691.9,2206.15,156102,1.00E-06,188559,588559,5652.27,2443.05,1.38851,1554.54,5852.15,2392.44,3.57767,1497.23,188559,5806.88,2386.72,0.299484,1488.98,5838.45,2375.6,2.19722,1478.13
113562.354,69532.15673,183094.5107,3.17E+01,2.09E+01,5.80E+02,4.02E+01,19.66,,1.00E-06,0.127306,0.567429,49.7832,4.16989,51697.9,56619.1,1336158.924,959.905,30706.5,2061.56,3.08612,1822.33,2544.61,22250.6,40000,183109,0.0423321,0.0824815,78487,3318.98,140297,1.00E-06,239870,639870,4933.57,1740.44,2.02298,1126.46,5106.53,1703.24,4.22572,1084.94,239870,5081.32,1700.21,0.53227,1078.42,5092.23,1693.29,2.33727,1072.28
113562.354,38017.98492,151580.3389,3.49E+01,4.20E+01,4.94E+02,5.99E+01,26.15,,0.0156541,0.125744,4.69995,40.4498,3.87735,45016.2,44140.1,1647687.917,794.819,37859.7,2548.32,3.09531,60.0986,2239.25,19712,40000,151618,0.0513339,4.31003,94094.7,2322.26,146925,1.00E-06,208379,608379,4854.01,2114.86,1.58694,1380.38,5038.76,2068.44,3.66961,1328.38,208379,5003.53,2062.77,0.433045,1320.1,5029.75,2053.36,2.20184,1311.14
113562.354,26308.33929,139870.6933,2.37E+01,3.62E+01,5.42E+02,1.83E+01,19.24,,0.231096,0.109364,0.412644,39.5115,3.62566,37539.1,32421.5,997001.9761,733.233,23130.9,1319.65,2.96125,1951.25,1912.2,16955.1,40000,139870,0.031662,0.0318532,76636.5,3684.4,139180,4.67E-06,196631,596631,4262.34,1301.74,2.13703,780.605,4384.21,1276.22,3.81182,752.749,196631,4375.87,1271.2,0.680559,744.687,4374.57,1266.48,2.40771,741.145
78013.62254,0,78013.62254,1.71E+01,3.60E+01,4.50E+02,4.69E+00,17.1,,0.785932,0.0539639,0.557544,25.2662,3.2099,16987.1,8185.6,430345.5904,408.942,10061.5,492.327,2.6824,1055.81,950.526,8611.69,40000,78008.8,0.0119581,0.320914,77308.4,3128.44,135986,2.98E-05,134770,534770,2118.83,491.974,2.42841,290.279,2162.53,483.423,3.38025,281.595,134770,2159.29,479.56,1.48981,275.822,2158.55,478.322,1.97121,275.043
113562.354,55778.1062,169340.4602,2.33E+01,2.55E+01,6.03E+02,1.04E+01,15.63,,0.0403019,0.100028,0.511135,48.1061,3.96422,40041,35003.1,875766.4086,887.676,20201.8,1275.56,2.97892,2362.14,1988.55,17602.3,40000,169331,0.028409,0.0449635,68476.3,3476.99,131413,1.00E-06,226092,626092,3901.75,1165.34,2.53837,691.116,4007.79,1143.63,4.09316,667.122,226092,4000.53,1140.31,0.803105,660.418,4001.11,1136.36,2.25285,657.41
113562.354,32612.43924,146174.7932,3.32E+01,4.80E+01,7.09E+02,3.11E+01,25.79,,0.242007,0.15399,0.5391,47.5744,4.30397,53884.9,58887.2,1480590.474,766.312,34213.3,2096.81,3.1513,1221.6,2596.55,22679,40000,146180,0.0484812,0.0706791,86894.7,3502.86,143535,4.36E-06,202941,602941,6006.21,1993.46,1.91917,1199.34,6179.17,1953.65,3.7411,1155.32,202941,6152.73,1946.73,0.481916,1145.67,6159.62,1939.25,2.31989,1139.05
113562.354,480.6894029,114043.0434,3.87E+01,1.98E+01,6.40E+02,5.64E+01,38.54,,1.00E-06,0.159042,5.94308,35.3652,3.30563,46365.1,46832.5,1685973.97,598.017,38748.1,2598.85,3.10562,753.396,2308.28,20288.9,40000,114076,0.0649158,5.59997,92265.8,2141.86,161072,1.00E-06,170837,570837,6172.49,2669.97,1.24293,1662.7,6380.04,2615.96,3.47932,1601.6,170837,6327.23,2609.08,0.256281,1592.48,6361.67,2596.63,2.2234,1580.18
113562.354,93300.32194,206862.6759,3.13E+01,2.10E+01,4.82E+02,4.95E+01,17.18,,1.00E-06,0.116601,0.553549,50.5365,4.42227,52098.5,57216.6,1364299.844,1084.55,31338,2120.19,3.10254,1505.09,2558.39,22364.3,40000,206887,0.040084,0.0649741,79729.7,3218.88,138303,1.00E-06,263648,663648,4500.63,1649.29,2.04427,1113.02,4676.77,1612.22,4.43125,1071.87,263648,4655.93,1609.88,0.646797,1065.9,4664.03,1603.36,2.45901,1060.2
113562.354,46978.45354,160540.8075,3.30E+01,3.75E+01,5.64E+02,4.61E+01,23.34,,0.000644216,0.107014,8.21595,44.9198,3.97787,40722.6,36560.5,1433848.648,841.731,32897.6,2266.21,3.01297,0.726173,2033.32,17980.7,40000,160567,0.0458905,7.78392,94265.7,2236.76,121845,1.00E-06,217328,617328,4133.74,1887.8,1.87004,1212.79,4288.61,1848.3,3.78919,1168.34,217328,4258.4,1843.63,0.490274,1160.75,4280.55,1835.62,2.12737,1153.25
113562.354,92891.62767,206453.9817,2.09E+01,2.60E+01,6.42E+02,0.00E+00,11.5,,0.000981975,0.0844919,0.577011,54.7459,4.51716,41382.4,34067.4,729490.14,1082.18,16735.5,1154.57,3.04657,2155.61,1961.2,17370.7,40000,206434,0.0228065,0.0498701,64965.5,3142.13,119941,1.00E-06,263195,663195,3307.41,933.235,3.22055,535.973,3383.23,917.643,4.38778,518.515,263195,3379.55,914.908,1.31999,512.435,3379.67,912.26,2.37181,510.481
113562.354,56232.50611,169794.8601,1.69E+01,1.61E+01,4.71E+02,3.90E+00,11.3,,0.27504,0.0684692,0.457439,43.9407,4.03979,29833.9,20153,632732.1126,890.049,14614.3,902.869,2.89721,2383.67,1500.71,13429,40000,169784,0.0176075,0.0397332,61586.3,3230.65,126718,7.14E-06,226545,626545,2679.14,722.032,3.00142,420.925,2742.19,709.709,4.00193,407.438,226545,2739.79,706.19,1.6073,401.245,2738.77,704.299,2.38414,399.923
113562.354,63752.56542,177314.9194,2.58E+01,3.40E+01,7.35E+02,4.22E+00,16.52,,0.0183632,0.111927,0.596149,53.5414,4.2671,46426.4,44104.3,923522.3407,929.435,21259.9,1388.63,3.04858,2296.08,2238.32,19704.2,40000,177297,0.0316198,0.0727218,70097.1,3457.13,128996,1.00E-06,234058,634058,4376.05,1295.17,2.69387,743.032,4484.23,1272.48,4.07859,717.577,234058,4473.91,1268.93,0.77484,710.637,4477.07,1264.79,2.14445,707.314
91210.68024,0,91210.68024,3.41E+01,3.10E+01,6.39E+02,3.34E+01,34.1,,1.48E-06,0.0955426,16.3189,34.8668,3.1881,25941.3,17823,1120140.164,478.251,25801.3,1669.1,2.75936,0.501062,1409.86,12641.7,40000,91230,0.0438454,15.9878,93154.2,2026.39,115089,1.00E-06,147991,547991,3709.73,1804.21,1.41524,1099.46,3840.68,1768.25,3.45266,1059.49,147991,3800.97,1762.7,0.3077,1051.49,3821.7,1753.82,2.05181,1043.17
98490.02259,0,98490.02259,3.26E+01,1.73E+01,4.84E+02,4.64E+01,32.6,,1.05E-06,0.103249,10.9965,27.2775,2.88166,28227.3,21148.3,1264463.25,516.472,29127.6,1882.19,2.83496,7.93186,1537.96,13750.9,40000,98521,0.0453655,10.7404,93919.6,2269.09,138357,1.00E-06,155282,555282,3990.16,1870.33,1.30188,1192.34,4147.79,1829.79,3.47154,1147.18,155282,4106.02,1824.29,0.322213,1139.27,4129.97,1814.62,2.16546,1130.11
79280.83714,0,79280.83714,1.91E+01,3.84E+01,6.61E+02,0.00E+00,19.1,,0.533405,0.0772825,0.453402,35.5224,3.36526,22004,12264.8,521996.1873,415.549,12172.1,629.373,2.7735,1379.93,1166.34,10515.6,40000,79269.2,0.0196115,0.108333,76150.8,3100.1,126657,1.97E-05,136030,536030,3041.36,803.608,2.23575,425.356,3096.38,791.668,3.41835,413.03,136030,3091.72,786.771,0.863723,405.673,3091.3,784.458,1.7508,404.15
113562.354,58398.58719,171960.9412,1.96E+01,4.55E+01,7.46E+02,0.00E+00,12.94,,0.431758,0.0970473,0.541809,53.5828,4.7921,42375.9,34006.2,941564.6123,901.36,21784,1307,3.12507,648.014,1959.4,17355.4,40000,171941,0.0298661,0.0268791,85713.9,2851.23,111902,9.71E-06,228702,628702,3810.1,1223.23,2.94189,675.508,3890.03,1203.94,3.83901,654.001,228702,3883.98,1197.93,1.18684,645.238,3881.89,1194.64,2.4616,642.889
113562.354,85052.75073,198615.1047,1.96E+01,3.20E+01,7.20E+02,0.00E+00,11.21,,5.06E-05,0.0882827,0.586762,55.9812,4.48715,42284.1,34800.8,796629.0671,1041.09,18291.7,1244.89,3.06103,1623.05,1982.67,17552.5,40000,198595,0.0268245,0.0473057,72187,2823.72,110803,1.00E-06,255356,655356,3456.9,1097.13,3.09212,626.641,3536.39,1079.11,4.34461,606.258,255356,3530.92,1076.21,1.06062,599.849,3531.31,1072.98,2.32198,597.436
113562.354,31184.60025,144746.9543,3.69E+01,3.60E+01,5.72E+02,5.79E+01,28.95,,1.00E-06,0.137179,4.7509,41.7146,3.74945,47447,48137.8,1650191.987,758.981,37879.8,2589.63,3.11679,338.446,2341.07,20562.3,40000,144781,0.0558558,4.3468,93057.1,2246.76,150891,1.00E-06,201542,601542,5304.69,2298.64,1.53012,1478.35,5498.39,2249.9,3.64566,1423.3,201542,5457.79,2244.5,0.355559,1415.28,5487.16,2234.23,2.18586,1405.35
113562.354,6171.876502,119734.2305,2.13E+01,3.35E+01,6.92E+02,0.00E+00,20.2,,0.295393,0.111618,0.450156,39.4746,3.449,35189.9,28430.8,821906.2705,627.583,19061.3,1095.19,2.90207,2487.82,1788.19,15899.2,40000,119716,0.0313504,0.0636521,70816.2,3492.96,132747,8.04E-06,176477,576477,4379.1,1283.72,2.31058,688.493,4472.77,1263.51,3.57595,666.152,176477,4463.8,1258.01,0.674372,657.797,4464.7,1254.02,1.96684,654.67
113562.354,3266.085647,116828.4396,3.76E+01,3.67E+01,6.28E+02,5.41E+01,36.55,,0.000409138,0.149172,7.22764,35.74,3.40876,44531.8,43362.1,1672888.868,612.612,38469.5,2556.55,3.08953,412.366,2218.93,19541.9,40000,116860,0.0617035,6.88182,94407.8,2132.81,154495,1.00E-06,173621,573621,5788.84,2538.55,1.3485,1574.08,5984.79,2486.8,3.4775,1515.66,173621,5935.09,2479.83,0.285804,1506.46,5966.89,2468.14,2.1813,1495
113562.354,31283.53187,144845.8859,2.78E+01,2.88E+01,6.98E+02,1.47E+01,21.8,,0.00336925,0.13102,0.564092,46.5058,3.75961,44994.6,44720.4,1067701.486,759.278,24603.9,1580.49,2.99012,2565.47,2254.29,19837.9,40000,144838,0.0385058,0.105608,71679.4,3701.25,137729,1.00E-06,201599,601599,5114.29,1579.9,2.10924,924.16,5253.12,1550.27,3.88315,891.163,201599,5231.13,1546.15,0.486313,883.812,5240.8,1540.23,2.07212,878.689
76918.97149,0,76918.97149,2.10E+01,3.05E+01,5.73E+02,4.18E+00,21,,0.343442,0.0742269,0.400753,31.2001,2.92826,19797.5,11459,484422.4135,403.192,11293.1,586.911,2.61956,3112.74,1126.88,10168.8,40000,76911.9,0.0171912,0.0988204,57723.6,3421.95,140542,1.23E-05,133673,533673,2910.52,706.302,2.07787,400.65,2973.27,693.998,3.54018,388.176,133673,2969.07,690.127,0.765313,381.573,2969.07,687.647,1.81051,380.009
113562.354,21145.31954,134707.6735,1.22E+01,1.89E+01,5.91E+02,0.00E+00,10.28,,0.360542,0.0678512,0.405088,39.8436,3.59364,26437.3,15913.3,666079.9572,706.102,15441.7,893.294,2.8358,1104.64,1331.01,11955.8,40000,134694,0.0230394,0.0287887,77203.9,2376.2,101809,8.46E-06,191455,591455,2666.48,942.862,2.72168,519.395,2720.46,928.789,3.81108,503.81,191455,2715.76,924.24,1.10147,496.367,2714.05,921.576,2.23944,494.595
113562.354,72693.73001,186256.084,1.55E+01,4.88E+01,5.66E+02,0.00E+00,9.45,,1.00308,0.0705187,0.529816,49.9477,5.86988,35203.9,23163.5,805873.4529,976.317,18623.6,1139.7,3.13434,1.99254,1610.88,14379.4,40000,186240,0.0196482,0.0543873,85437.6,2700.79,107912,2.46E-05,243001,643001,2775.08,804.967,3.54148,441.957,2826.25,792.961,3.739,428.465,243001,2821.78,787.302,2.0977,420.988,2820.75,785.928,2.43104,419.82
113562.354,10760.93934,124323.2933,3.55E+01,4.69E+01,7.46E+02,3.45E+01,32.43,,0.348491,0.121809,14.3141,43.4583,4.04961,39262.5,33726.2,1535435.359,651.813,35449,2206.13,2.98189,0.241233,1951.14,17285.4,40000,124338,0.0542289,13.8948,96465.7,1936.75,115985,4.60E-06,181099,581099,4748.02,2228.27,1.76437,1319.22,4889.34,2186.8,3.38012,1272.58,181099,4853.07,2177.79,0.448678,1261.24,4872.37,2169.16,2.02423,1253.08
113562.354,72224.54529,185786.8993,3.79E+01,4.83E+01,5.16E+02,6.72E+01,23.17,,0.000194316,0.132818,2.3684,48.1396,4.57164,55393.3,61920.4,1804546.44,974.155,41377.6,2877.23,3.19286,137.205,2664.56,23238.5,40000,185827,0.0523741,1.90163,92765.7,2354.78,147749,1.00E-06,242588,642588,5122.49,2157.29,1.772,1438.44,5318.14,2109.26,3.87041,1384.76,242588,5286.78,2104.02,0.521089,1376.74,5312.71,2094.96,2.25855,1368.14
113562.354,38777.66001,152340.014,1.18E+01,3.44E+01,6.93E+02,0.00E+00,8.8,,0.242176,0.0734047,0.479111,48.3987,4.03783,31326.1,19874.5,773961.5443,798.527,17885.2,1095.49,2.96556,205.25,1490.13,13337.4,40000,152325,0.0277548,0.0216597,86833.7,1955.03,87811.1,4.84E-06,209086,609086,2884.18,1135.35,2.76743,628.191,2943.58,1118.16,3.97338,608.909,209086,2938.26,1113.62,0.967416,601.217,2936.19,1110.19,2.46248,598.914
113562.354,50978.6101,164540.9641,1.93E+01,3.67E+01,6.64E+02,0.00E+00,13.32,,0.277895,0.0903045,0.511078,49.3614,4.24426,37599.7,29011.4,797357.3311,862.471,18427.8,1126.65,3.01966,1552.72,1806.73,16057.4,40000,164523,0.0260597,0.035451,75190.9,3075.55,119314,6.80E-06,221284,621284,3541.52,1067,2.87208,592.337,3618.3,1049.98,3.88263,573.357,221284,3613.49,1045.37,1.11396,565.811,3612.18,1042.39,2.27299,563.653
113562.354,39240.56796,152802.922,1.45E+01,4.20E+01,6.32E+02,0.00E+00,10.78,,0.624328,0.0772086,0.469573,46.0262,4.46673,32690.4,21382.1,799285.6404,800.951,18545.5,1056.24,3.03442,168.798,1546.59,13825.3,40000,152787,0.024721,0.0313862,88125.7,2539.62,104633,1.44E-05,209548,609548,3036.95,1012.28,2.94647,553.124,3095.72,997.184,3.71784,536.342,209548,3090.11,991.26,1.39289,527.93,3088.35,988.84,2.32472,526.228
113562.354,56616.26742,170178.6214,3.44E+01,3.28E+01,6.55E+02,4.08E+01,22.96,,1.00E-06,0.108194,9.03868,49.7933,4.11636,43308.6,39800.3,1386744.32,892.222,31756.3,2252.32,3.03529,48.799,2123.61,18741.8,40000,170198,0.0468411,8.55805,94641,2165.04,114271,1.00E-06,226959,626959,4185.18,1924.06,1.99523,1223.83,4335.88,1885.41,3.86096,1179.89,226959,4305.35,1881.5,0.471571,1172.87,4327.75,1873.64,2.09855,1165.5
86749.67698,0,86749.67698,2.69E+01,3.10E+01,5.76E+02,1.91E+01,26.9,,0.117966,0.112896,0.396681,31.763,2.96429,28099.7,21473.3,838206.5803,454.783,19428.5,1127.74,2.76812,2888.77,1549.94,13854.3,40000,86753.3,0.0309503,0.0863469,67095.6,3829.9,148249,2.65E-06,143514,543514,4402.53,1274.37,1.58493,756.716,4526.66,1248.44,3.60211,728.975,143514,4508.54,1243.92,0.392501,721.628,4515.82,1238.01,2.09505,716.774
82595.34115,0,82595.34115,1.19E+01,1.78E+01,5.91E+02,0.00E+00,11.9,,0.512825,0.0502814,0.370853,32.1941,3.1594,16717.5,7886.2,437797.7373,432.937,10198.4,538.184,2.56223,1381.26,932.79,8454.39,40000,82586,0.0157372,0.0671388,69009,2207.99,101700,1.71E-05,139347,539347,1981.77,644.536,2.434,354.976,2016.32,635.213,3.57021,345.383,139347,2012.33,631.272,1.09716,338.932,2011.25,629.486,1.87827,337.862
113562.354,58270.90278,171833.2568,2.50E+01,2.27E+01,5.65E+02,2.00E+01,16.52,,0.000156411,0.10594,0.508326,47.3598,3.94896,41966.6,38935.8,994150.0845,900.788,22919.7,1460.91,2.98908,2253.28,2099.87,18542,40000,171832,0.031507,0.0493017,71128.4,3547.82,133888,1.00E-06,228593,628593,4119.57,1294.17,2.32642,798.761,4245.97,1268.15,4.17315,770.074,228593,4235.35,1265.03,0.69618,763.476,4237.58,1260.28,2.30368,759.682
113562.354,54807.64005,168369.9941,2.49E+01,1.94E+01,6.32E+02,1.24E+01,16.79,,0.00810739,0.10802,0.532878,48.8491,3.9761,42512.9,39196.6,941085.899,882.593,21693.7,1385.56,2.99508,2368.3,2107.06,18602.5,40000,168361,0.0312262,0.0573223,69777.1,3526.99,132486,1.00E-06,225122,625122,4211.78,1280.99,2.44547,762.509,4328.63,1256.84,4.09437,735.729,225122,4318.32,1253.5,0.703831,728.969,4320.82,1249.05,2.20601,725.419
99827.07537,0,99827.07537,1.65E+01,4.13E+01,7.43E+02,0.00E+00,16.5,,0.53693,0.0939444,0.420499,40.1461,3.70759,29228.5,18789.5,780651.5829,523.243,18173,971.757,2.92662,497.847,1448.2,12974.4,40000,99812.6,0.0306638,0.0347781,89480.5,2706.05,110941,1.38E-05,156574,556574,3697.22,1255.48,2.21975,659.198,3767.53,1237.06,3.50618,639.279,156574,3759.88,1230.28,0.734763,629.886,3757.77,1226.55,2.11389,627.247
90731.85782,0,90731.85782,1.79E+01,1.94E+01,6.78E+02,0.00E+00,17.9,,0.32275,0.0838877,0.412599,36.5469,3.20355,24185.1,14976.2,592847.7113,475.572,13776.1,762.941,2.73335,2276.63,1290.64,11603.7,40000,90719,0.0238447,0.058874,68025.9,3036.1,123142,9.97E-06,147480,547480,3296.72,976.471,2.18538,520.629,3362.03,961.641,3.54345,504.855,147480,3355.93,956.961,0.678391,497.387,3355.51,953.787,1.87117,495.162
113562.354,20090.25782,133652.6118,2.45E+01,2.03E+01,6.05E+02,1.41E+01,20.82,,0.117169,0.116574,0.45595,39.9853,3.44157,38068,34037.1,961377.7968,700.612,22238.8,1338.1,2.91674,2636.79,1960.31,17363.1,40000,133647,0.0334487,0.06509,69957.8,3722.54,139838,2.53E-06,190408,590408,4549.11,1373.39,2.09955,803.662,4672.97,1347.46,3.77875,775.079,190408,4659.4,1343.03,0.553392,767.537,4662.95,1337.95,2.12298,763.39
113562.354,89943.04395,203505.398,2.59E+01,3.71E+01,4.52E+02,3.52E+01,14.45,,2.27E-06,0.100667,0.501786,49.5296,4.52352,45758.5,44072.5,1149968.813,1066.89,26504.8,1697.12,3.08456,1308.23,2237.49,19697.3,40000,203518,0.0316457,0.0278145,80045.7,3455.84,131216,1.00E-06,260279,660279,3893.95,1302.73,2.28598,860.065,4035.47,1273.67,4.44005,828.479,260279,4027.26,1270.75,0.868273,822.04,4026.69,1265.83,2.6745,818.258
113562.354,47527.83446,161090.1885,2.47E+01,4.73E+01,6.24E+02,1.27E+01,17.41,,0.472749,0.111069,0.484278,47.7515,4.51924,43750.2,38893.9,1066000.708,844.432,24754.3,1388.38,3.10617,1119.31,2098.72,18532.2,40000,161082,0.0314329,0.0241665,83966,3533.65,132201,1.01E-05,217843,617843,4341.54,1291.41,2.51372,753.693,4452.3,1267.77,3.79907,727.961,217843,4445.49,1261.23,1.02206,718.657,4442.77,1257.32,2.5695,715.907
89825.61014,0,89825.61014,1.64E+01,4.87E+01,5.23E+02,0.00E+00,16.4,,2.27604,0.0628601,1.62844,28.4921,5.15219,20760.7,10520.4,585701.1825,470.832,13676.5,687.279,2.83125,0.122806,1079.16,9748.68,40000,89814.8,0.0153229,1.35501,88882.5,2969.26,122782,8.70E-05,146576,546576,2484.32,627.056,3.04118,321.038,2521.16,619.147,2.98877,312.12,146576,2515.85,613.927,1.53629,305.543,2514.41,612.917,1.66211,304.636
113562.354,56994.30836,170556.6624,2.89E+01,3.91E+01,4.57E+02,4.44E+01,19.24,,0.00192835,0.119071,0.476897,43.7693,4.06416,46249,46493.7,1340871.844,894.213,30916.9,1966.74,3.08469,1062.67,2299.7,20217.3,40000,170578,0.0393062,0.0543257,85995.4,3470.43,141718,1.00E-06,227339,627339,4608.29,1619.37,1.87391,1061.03,4777.67,1582.88,4.13747,1021.03,227339,4757.79,1578.89,0.587457,1013.8,4762.82,1572.25,2.46882,1008.11
113562.354,89240.89324,202803.2472,2.24E+01,1.59E+01,5.05E+02,1.81E+01,12.54,,2.59E-05,0.0874262,0.512185,50.7726,4.34314,40657.2,35110.2,883394.0157,1063.14,20334.9,1329.52,3.0177,2008.54,1991.66,17628.6,40000,202801,0.0255176,0.0266232,68764.9,3328.85,127137,1.00E-06,259562,659562,3396.16,1048.08,2.66789,661.614,3502.55,1026.77,4.48881,638.376,259562,3498.13,1024.37,1.04684,632.371,3497.05,1020.71,2.57818,629.753
113562.354,30055.12001,143617.474,2.51E+01,1.91E+01,7.29E+02,2.60E+00,19.85,,0.110752,0.119489,0.556258,47.3395,3.79942,41855.9,38267.9,898068.9838,752.784,20730.1,1294.21,2.97252,2674.59,2081.36,18386,40000,143599,0.0331979,0.0902665,68440.9,3612.59,134578,2.77E-06,200360,600360,4678.34,1359.82,2.39161,755.211,4787.91,1336.79,3.76567,729.486,200360,4775,1332.41,0.627552,721.975,4779.55,1327.92,1.98691,718.288
113562.354,23369.25835,136931.6124,3.36E+01,4.68E+01,7.27E+02,3.04E+01,27.87,,0.236611,0.16013,0.538554,46.1849,4.17178,53326.1,58162.6,1485871.408,717.854,34328.7,2110.92,3.14222,1307.36,2580.06,22543.1,40000,136936,0.0504686,0.0822525,86383.9,3488.47,146012,4.34E-06,193697,593697,6249.55,2074.78,1.83064,1234.98,6425.85,2033.85,3.68566,1189.66,193697,6395.62,2026.7,0.43465,1179.85,6405.18,2018.74,2.27339,1172.69
113562.354,29736.03036,143298.3844,3.23E+01,3.57E+01,6.35E+02,3.62E+01,25.6,,5.04E-05,0.145502,0.52895,43.9527,3.78097,49289,52367,1383616.781,751.268,31862.8,2069.12,3.07898,1684.45,2444.52,21422.2,40000,143310,0.0476743,0.0976735,81644.8,3357.41,148204,1.00E-06,200071,600071,5659.22,1960.21,1.75592,1211.24,5838.49,1919.91,3.9127,1166.36,200071,5805.29,1915.14,0.393654,1158.55,5820.09,1906.97,2.26942,1151.12
113562.354,20660.84146,134223.1955,3.10E+01,3.64E+01,6.67E+02,2.85E+01,26.23,,0.0197446,0.147581,0.536571,42.8611,3.69836,47635.9,49684.8,1304157.307,703.657,30055.1,1928.15,3.04576,1996.15,2379.39,20881.3,40000,134228,0.046145,0.113551,79436.6,3584.55,145841,1.00E-06,190989,590989,5752.19,1896.56,1.78824,1139.74,5921.82,1858.77,3.80893,1097.78,190989,5888.32,1853.6,0.392421,1089.66,5903.23,1845.8,2.1779,1082.61
76080.50015,0,76080.50015,2.31E+01,4.52E+01,5.74E+02,8.63E+00,23.1,,0.580636,0.0867235,0.376966,31.4597,3.29658,23490,13707.1,627972.1775,398.814,14693.9,706.536,2.87874,504.674,1233.96,11108.2,40000,76076.8,0.0211179,0.0724178,88609.2,3503.04,140059,1.78E-05,132838,532838,3400.63,868.895,1.92427,492.582,3476.24,853.307,3.44819,476.645,132838,3470.23,847.6,0.777607,468.436,3468.94,844.714,1.95769,466.593
113562.354,5844.016329,119406.3703,2.80E+01,3.24E+01,5.98E+02,2.62E+01,26.63,,0.0466047,0.139446,0.474615,35.1231,3.20678,40857.1,39872.1,1177734.592,625.984,27172,1710.85,2.93696,2531.56,2125.57,18758.3,40000,119411,0.0422079,0.128019,74551,3817.25,147158,1.00E-06,176172,576172,5436.21,1735.64,1.70518,1038.49,5596.35,1700.84,3.72431,1000.04,176172,5562.7,1695.79,0.38272,992.081,5577.82,1688.32,2.12097,985.393
99951.51345,0,99951.51345,2.73E+01,3.64E+01,7.09E+02,1.05E+01,27.3,,0.24275,0.133384,0.47351,38.2799,3.3986,36136,31091.1,943052.9457,523.928,21858.7,1268.8,2.90654,2547.21,1871.72,16611,40000,99943.3,0.036458,0.0938365,72425.1,3840.99,143204,6.11E-06,156704,556704,5221.95,1496.65,1.82671,831.323,5347.23,1469.93,3.51949,802.267,156704,5328.87,1464.04,0.439337,793.659,5335.35,1458.32,1.99119,788.872
77544.39554,0,77544.39554,3.41E+01,2.75E+01,5.66E+02,3.38E+01,34.1,,1.71E-06,0.0791979,17.0834,31.2794,3.03021,20342.9,12439.8,976609.3609,406.623,22532.7,1417.74,2.61838,0.301593,1174.75,10589.3,40000,77566.4,0.0368096,16.7902,90554.6,2098.62,112071,1.00E-06,134327,534327,3066.61,1518.26,1.32335,955.516,3187.02,1485.8,3.43141,919.913,134327,3149.77,1480.73,0.325509,912.413,3167.92,1472.38,2.10509,904.783
103648.4697,0,103648.4697,1.43E+01,3.20E+01,5.75E+02,0.00E+00,14.3,,0.498625,0.0712637,0.352289,31.5006,3.17202,22972.1,13553.5,595150.6729,543.287,13862,733.519,2.722,1877.27,1226.93,11046.7,40000,103636,0.0211659,0.052661,71159,2850.53,118233,1.45E-05,160397,560397,2802.16,866.704,2.47523,468.489,2856.66,853.927,3.5549,454.701,160397,2851.83,848.997,1.01236,447.16,2850.55,846.637,1.94855,445.576
88248.46129,0,88248.46129,2.29E+01,1.75E+01,4.69E+02,1.83E+01,22.9,,0.206693,0.0905053,0.297515,26.5936,2.74206,23640.9,16156.7,734048.355,462.646,17082.9,918.956,2.69927,2797.22,1341.31,12045.5,40000,88253.3,0.024585,0.0447111,66231.9,3705.58,148695,4.59E-06,145014,545014,3523.69,1013.68,1.71218,621.775,3628.57,992.254,3.65627,599.188,145014,3620.12,987.962,0.53579,591.979,3620.21,983.398,2.23055,588.657
113562.354,84267.95372,197830.3077,1.10E+01,2.13E+01,4.92E+02,0.00E+00,6.31,,0.151481,0.0512431,0.49734,49.9443,4.5927,28225.1,15828.8,563923.0715,1037.01,12917.1,912.591,2.97818,981.882,1327.42,11924.5,40000,197817,0.0154444,0.0301526,67636.3,2172.54,93396.1,3.63E-06,254578,654578,2013.38,631.824,3.50009,362.809,2053.05,622.184,4.3098,352.042,254578,2050.65,619.274,2.13923,346.625,2049.72,617.775,2.76173,345.56
113562.354,7369.797842,120932.1518,3.09E+01,4.78E+01,5.94E+02,3.60E+01,29.02,,0.527192,0.10005,14.2458,35.3679,3.77922,31676.2,24471.5,1417008.46,634.059,32869,1881.82,2.84356,0.0915792,1656.58,14772.3,40000,120952,0.0457258,13.9096,95279.1,2053.78,108259,6.57E-06,177713,577713,3891.91,1881.67,1.80116,1140.36,4016.79,1845.62,3.37915,1100.22,177713,3988.76,1836.06,0.591585,1088.27,4001.99,1829.03,2.04128,1081.87
84069.80431,0,84069.80431,2.30E+01,3.65E+01,6.02E+02,7.05E+00,23,,0.376639,0.0932971,0.384309,32.8413,3.12891,24894.2,16185,642768.6181,440.682,14983.1,780.205,2.78507,2172.01,1342.5,12055.9,40000,84063.4,0.0232466,0.0647068,71437,3600.28,141630,1.13E-05,140824,540824,3655.54,955.157,1.95289,535.44,3738.83,938.306,3.51702,517.869,140824,3732.23,933.285,0.639697,510.123,3731.89,929.864,1.94157,507.756
113562.354,70008.98911,183571.3431,2.30E+01,1.92E+01,6.24E+02,7.15E+00,14.23,,0.0125063,0.0960402,0.540037,51.1274,4.17612,41408.4,36106.5,837201.4455,962.259,19279.5,1252.09,3.00914,2302.56,2020.36,17871.3,40000,183558,0.0268685,0.0451826,67408.1,3383.29,127919,1.00E-06,240319,640319,3749.47,1101.29,2.75398,648.678,3847.28,1081.33,4.2175,626.541,240319,3841.23,1078.29,0.931296,620.053,3841.61,1074.74,2.28258,617.389
113562.354,44491.47474,158053.8287,1.34E+01,3.48E+01,4.55E+02,0.00E+00,9.63,,0.788069,0.0570409,0.486864,40.6546,4.65169,25883.5,14751.3,585418.0321,828.491,13536.8,820.035,2.91427,1203.75,1280.77,11517.5,40000,158041,0.014815,0.102801,71852.7,2862.09,116582,2.30E-05,214802,614802,2241.87,606.478,3.3802,335.896,2284.6,597.631,3.69673,325.832,214802,2282.19,593.633,2.04217,319.942,2281.64,592.601,2.27533,319.034
113562.354,9243.936979,122806.291,3.42E+01,2.56E+01,6.86E+02,3.68E+01,31.63,,1.00E-06,0.118619,12.6324,40.2943,3.48059,37604.1,31975.9,1379630.902,643.875,31697.3,2136.87,2.96686,36.7658,1898.73,16840.7,40000,122824,0.0527332,12.2447,96353.6,2035.29,123512,1.00E-06,179585,579585,4607.61,2166.09,1.60892,1315.61,4760.84,2124.4,3.55221,1268.38,179585,4720.06,2118.75,0.325353,1260.12,4744.75,2109.33,2.05142,1251.08
82990.63351,0,82990.63351,3.29E+01,3.39E+01,5.46E+02,3.49E+01,32.9,,0.0603647,0.0810873,16.3728,30.2695,3.03763,21327,13427.4,1035063.352,435.177,23902.1,1481.87,2.64103,0.160937,1221.13,10995.9,40000,83013.3,0.0376283,16.0893,91240.6,2114.74,112651,1.00E-06,139774,539774,3139.88,1551.92,1.38466,973.936,3262.02,1518.8,3.40644,937.509,139774,3225.97,1513.31,0.352534,929.603,3243.49,1505.13,2.09648,922.14
113562.354,69963.20629,183525.5603,3.16E+01,4.74E+01,5.43E+02,4.38E+01,19.55,,0.0970951,0.128173,0.517526,49.0431,4.59508,53314.3,57433.8,1472581.609,962.183,33979.5,2134.2,3.16998,736.891,2563.38,22405.5,40000,183544,0.0421362,0.043063,89309.5,3374.27,139064,1.48E-06,240305,640305,4970.1,1735.13,2.04665,1122.05,5142.43,1697,4.1047,1080.21,240305,5124.77,1692.07,0.637267,1072.18,5126.92,1685.45,2.58008,1066.6
113562.354,1063.107028,114625.461,3.87E+01,3.27E+01,5.60E+02,6.51E+01,38.34,,1.00E-06,0.163758,2.9492,31.7069,3.18932,47440.6,49378.8,1768768.534,601.113,40666.8,2710.61,3.12807,857.619,2371.86,20818.6,40000,114667,0.0653676,2.64199,91393.9,2224.64,170837,1.00E-06,171428,571428,6346.13,2691.27,1.16759,1707.91,6568.55,2634.61,3.47543,1643.91,171428,6514.64,2627.64,0.259071,1634.78,6550.32,2614.71,2.28576,1621.97
113562.354,27809.18898,141371.543,2.28E+01,2.66E+01,6.80E+02,4.33E-01,18.32,,0.190371,0.107712,0.509682,44.8906,3.70834,37901.1,32044.1,807505.3188,741.008,18672.3,1131.02,2.93708,2705.67,1900.8,16858.2,40000,141353,0.0291272,0.0700788,66647.3,3559.58,133844,5.09E-06,198114,598114,4220.72,1192.75,2.51024,655.037,4315.03,1173.26,3.7351,633.339,198114,4306.9,1168.78,0.762625,625.824,4308.47,1165.09,1.9934,622.928
113562.354,78831.11341,192393.4674,1.78E+01,2.00E+01,6.04E+02,0.00E+00,10.51,,0.0682092,0.0763746,0.53568,51.9198,4.34887,36396.7,26952.5,687842.4917,1008.48,15803.9,1064.8,3.00476,1902.86,1740.15,15488.6,40000,192376,0.0213965,0.038579,66658.3,2935.93,115000,1.67E-06,249137,649137,2992.28,875.587,3.17181,499.186,3058.84,861.332,4.24578,483.254,249137,3055.71,858.309,1.37797,477.084,3054.98,855.861,2.38772,475.335
113562.354,84856.78072,198419.1347,2.75E+01,4.51E+01,4.67E+02,3.88E+01,15.74,,0.0775813,0.109077,0.496897,49.3635,4.71532,48721,48609.5,1285564.964,1040.24,29681.2,1846.09,3.13855,829.708,2352.82,20660.1,40000,198434,0.0345057,0.0246836,86967.3,3504.49,132288,1.20E-06,255195,655195,4223.62,1421.52,2.21579,933.285,4374.44,1389.69,4.27594,898.782,255195,4364.91,1385.56,0.845577,891.388,4363.09,1380.23,2.78267,887.312
113562.354,46924.1783,160486.5323,1.57E+01,2.55E+01,6.16E+02,0.00E+00,11.11,,0.210151,0.0766029,0.481192,46.9307,3.95841,32237.9,22239.3,700832.9925,841.228,16180.3,1006.98,2.93489,1625.74,1577.84,14094.8,40000,160471,0.0234078,0.0326137,71886,2760.4,111297,5.02E-06,217232,617232,3004.77,957.926,2.88168,535.126,3069.55,942.912,3.96352,518.358,217232,3065.41,939.056,1.13469,511.453,3064.12,936.311,2.27343,509.537
112707.1055,0,112707.1055,2.96E+01,1.87E+01,5.05E+02,4.12E+01,29.6,,0.00278518,0.0989698,11.8061,28.2309,2.90121,29497.8,22523.9,1265020.253,590.972,29128.1,1895.35,2.82844,1.45364,1588.08,14183.1,40000,112732,0.0446762,11.5408,95300.7,2208.72,126115,1.00E-06,169493,569493,3827.78,1839.42,1.53372,1156.68,3973.71,1801.14,3.53798,1113.79,169493,3937.03,1795.77,0.367488,1105.81,3958.79,1787.05,2.09522,1097.62
113562.354,8220.015364,121782.3694,1.67E+01,3.64E+01,5.48E+02,0.00E+00,15.57,,0.710026,0.0818683,0.39587,33.373,3.6461,28139.4,18609.9,692282.0477,638.338,16133.6,843.976,2.8734,1651.32,1441.15,12913.2,40000,121768,0.0219411,0.0750157,75854.6,3291.69,129383,2.09E-05,178529,578529,3216.91,898.781,2.69852,483.628,3280.33,885.387,3.47577,468.912,178529,3275.79,879.697,1.2632,460.9,3274.73,877.645,1.95447,459.39
113562.354,1184.06974,114746.4237,1.48E+01,2.55E+01,4.75E+02,0.00E+00,14.65,,0.766198,0.0674826,0.405028,26.9612,3.33714,22586.5,13754.3,573720.8727,601.465,13372.2,697.773,2.68897,2728.57,1236.11,11127.1,40000,114734,0.017224,0.149321,62431.2,3279.38,132461,2.49E-05,171495,571495,2650.98,705.46,2.8198,383.898,2702.78,695.131,3.4474,372.478,171495,2699.83,690.441,1.44637,365.634,2699.31,688.959,1.90398,364.513
113562.354,40264.55398,153826.908,2.78E+01,1.75E+01,5.65E+02,2.91E+01,20.52,,1.59E-06,0.12354,0.51978,43.6102,3.70145,43734.4,43639.3,1162141.75,806.435,26762.7,1737.75,2.98172,2333.66,2226.19,19602.7,40000,153834,0.0382036,0.0933742,74215.9,3694.61,140040,1.00E-06,210595,610595,4801.46,1570.85,1.96706,979.112,4955.97,1538.16,4.01433,942.911,210595,4931.54,1534.54,0.50417,935.989,4941.59,1528.14,2.20292,930.414
113562.354,50452.9345,164015.2885,3.21E+01,4.50E+01,5.09E+02,4.91E+01,22.23,,0.181812,0.103068,7.81309,43.7604,4.20129,39753.8,35348.2,1499451.126,859.962,34499.7,2272.95,2.99787,0.23199,1998.55,17686.9,40000,164044,0.0438875,7.39342,93417.8,2288.38,120922,2.11E-06,220805,620805,3979.12,1807.68,1.89985,1172.32,4129.19,1769.02,3.69223,1129.19,220805,4103.68,1762.91,0.616949,1120.35,4122.7,1755.5,2.16085,1113.5
113562.354,33210.94695,146773.301,1.29E+01,3.18E+01,6.80E+02,0.00E+00,9.98,,0.202892,0.076155,0.468016,46.5807,3.84199,30928.4,20147.4,750241.9941,769.344,17336.6,1062.39,2.92651,762.99,1500.5,13427.1,40000,146758,0.0275093,0.0257716,81964.3,2208.29,95484.6,4.26E-06,203519,603519,2989.95,1125.31,2.68404,622.03,3053.28,1108.1,3.93187,602.757,203519,3047.92,1103.83,0.888682,595.297,3046.2,1100.37,2.33785,592.911
113562.354,62305.90072,175868.2547,3.39E+01,4.15E+01,5.23E+02,5.35E+01,21.89,,0.000647232,0.111165,5.99303,46.562,4.25436,44924.4,43207.5,1538388.784,922.11,35275.2,2452.36,3.07239,0.842562,2214.87,19507.9,40000,175900,0.0462017,5.54449,93424.9,2317,128813,1.00E-06,232661,632661,4286.66,1901.94,1.88455,1249.05,4452.18,1860.77,3.86934,1202.92,232661,4423.74,1856.09,0.546996,1195.31,4446.59,1848.07,2.18585,1187.81
113562.354,46466.7911,160029.1451,1.75E+01,2.65E+01,4.72E+02,5.74E+00,12.42,,0.282506,0.072525,0.433644,41.8109,3.8358,29702,20539.5,664917.9154,838.864,15390.6,915.896,2.87677,2433.02,1515.28,13554.9,40000,160020,0.019042,0.035622,63014.2,3318.31,129888,7.05E-06,216781,616781,2835.59,781.326,2.81492,458.607,2905.25,767.611,3.95493,443.679,216781,2902.27,763.883,1.40155,437.148,2901,761.68,2.33603,435.649
113562.354,18044.92443,131607.2784,1.40E+01,3.61E+01,6.98E+02,0.00E+00,12.08,,0.357778,0.0846261,0.440859,43.6892,3.80725,31469.2,20955.4,807878.8294,689.838,18733.1,1079.38,2.94531,571.132,1530.81,13689.1,40000,131592,0.0299195,0.0256029,86950.5,2401.8,101382,7.84E-06,188353,588353,3325.5,1224.42,2.52748,664.047,3393.6,1206.01,3.74246,643.588,188353,3387.2,1200.44,0.848937,635.079,3385.04,1196.78,2.32622,632.528
113562.354,87038.39798,200600.752,2.30E+01,2.52E+01,5.49E+02,1.53E+01,13.02,,2.54E-06,0.0910017,0.527465,51.5979,4.34568,41905.1,36916,884609.556,1051.57,20358.8,1335.43,3.02488,2079.48,2043.41,18065.9,40000,200596,0.0263321,0.0319419,68595.8,3339.54,126978,1.00E-06,257357,657357,3539.91,1080.81,2.71941,670.364,3645.7,1059.49,4.44314,646.959,257357,3640.6,1056.97,1.00559,640.845,3640.07,1053.28,2.49486,638.152
113562.354,77266.86871,190829.2227,3.78E+01,2.65E+01,4.82E+02,7.06E+01,22.49,,1.00E-06,0.133767,0.804817,48.0002,4.20595,56182.1,64867.3,1684898.292,1000.6,38640.7,2679.87,3.18287,679.725,2729.15,23768.3,40000,190873,0.0524398,0.339573,88398.9,2425.43,154283,1.00E-06,247634,647634,5150.79,2158.19,1.62928,1473.79,5362.23,2110.07,3.95605,1419.47,247634,5330.15,2106.6,0.452483,1412.89,5350.67,2097.59,2.31434,1404.33
113562.354,4434.5667,117996.9207,2.33E+01,4.48E+01,6.41E+02,6.28E+00,22.42,,0.66644,0.119974,0.400444,36.7227,3.80518,37706.4,31216.6,974314.0652,618.504,22730.4,1163.75,3.01102,1485.13,1875.57,16643.8,40000,117984,0.0325324,0.0417595,83039.9,3717.09,138853,1.72E-05,174745,574745,4705.39,1335.05,2.24724,730.943,4809.21,1312.88,3.4711,706.925,174745,4801.12,1305.08,0.847686,696.633,4798.97,1301.3,2.15807,693.845
113562.354,92476.53098,206038.885,3.09E+01,3.20E+01,7.51E+02,1.91E+01,17.03,,1.00E-06,0.123838,0.655468,57.577,4.61627,56298.5,62943.3,1163782.995,1080.07,26712.8,1827.9,3.11175,2161.25,2687.14,23423.9,40000,206031,0.0379535,0.0923248,73413.1,3432.83,129138,1.00E-06,262792,662792,4820.49,1556.42,2.59965,958.649,4963.51,1526.21,4.35684,924.576,262792,4945.27,1523.54,0.680817,918.209,4953.51,1518.14,2.26915,913.604
113562.354,45043.7545,158606.1085,1.77E+01,1.94E+01,5.76E+02,0.00E+00,12.67,,0.261781,0.0793021,0.475975,45.0018,3.9074,32250.8,23073.1,675359.6553,831.369,15607.1,955.47,2.91316,2288.66,1607.68,14351.8,40000,158590,0.0215421,0.0435628,65486.4,3174.16,123753,6.99E-06,215351,615351,3109.14,881.988,2.90577,492.128,3176.4,867.992,3.88762,476.57,215351,3172.99,864.086,1.2402,469.784,3172.09,861.684,2.18512,468.061
113562.354,79417.76768,192980.1217,2.57E+01,3.98E+01,4.51E+02,3.46E+01,15.12,,0.0186983,0.102261,0.481992,47.9996,4.4503,44758,42325.9,1162551.552,1011.72,26837.3,1673.2,3.08845,1116.48,2191.6,19312.8,40000,192993,0.0319649,0.0237389,82932,3497.51,132647,1.00E-06,249754,649754,3958.75,1316.4,2.2301,861.79,4099.8,1287.13,4.32438,830.063,249754,4091.99,1283.61,0.846743,823.159,4090.43,1278.6,2.7417,819.392
113562.354,51569.88243,165132.2364,1.31E+01,3.13E+01,4.89E+02,0.00E+00,9.01,,0.407204,0.0581111,0.458706,43.5739,4.19541,26689,15740.6,580754.696,865.596,13405,837.471,2.88232,1680.27,1323.66,11891.7,40000,165119,0.0162696,0.0473399,65997.7,2691.31,110847,1.09E-05,221880,621880,2282.11,665.963,3.24541,374.657,2328.03,655.91,3.91318,363.386,221880,2325.3,652.25,1.83726,357.357,2324.44,650.785,2.37476,356.27
84090.31774,0,84090.31774,2.12E+01,1.58E+01,6.27E+02,7.21E-01,21.2,,0.360944,0.0841783,0.472193,33.7869,3.07528,22778,14197.5,523836.8685,440.761,12188,658.614,2.68526,3137.22,1256.15,11302.4,40000,84078.5,0.0198312,0.141794,58865.7,3490.24,138897,1.35E-05,140839,540839,3305,812.974,2.19047,437.629,3370.25,800.146,3.48582,424.295,140839,3365.69,795.867,0.754774,417.338,3367.13,793.246,1.72531,415.533
86878.4357,0,86878.4357,2.92E+01,4.24E+01,5.85E+02,2.41E+01,29.2,,0.307431,0.127032,0.396858,32.358,3.27294,32079.2,25438.9,1002461.917,455.477,23284.9,1299.55,2.91923,1552.7,1689.63,15055.9,40000,86885.6,0.0354484,0.0795209,83386.2,3896.94,148095,6.55E-06,143647,543647,4958.12,1460.6,1.51632,863.859,5096.16,1430.74,3.51825,831.885,143647,5074.95,1424.42,0.405906,823.002,5081.29,1417.94,2.19533,817.611
87562.96117,0,87562.96117,1.18E+01,2.05E+01,7.17E+02,0.00E+00,11.8,,0.306066,0.0653692,0.396859,38.8024,3.29495,20820.2,10807.3,571634.6777,458.97,13272.4,746.411,2.69707,690.903,1093.96,9879.09,40000,87552,0.0241973,0.0297104,80126,1973.86,91381.2,7.92E-06,144313,544313,2573.56,990.351,2.17089,531.003,2622.27,975.862,3.68071,515.653,144313,2616.57,971.27,0.655124,508.12,2614.77,967.891,2.08985,505.925
106893.2173,0,106893.2173,3.53E+01,1.62E+01,5.91E+02,4.77E+01,35.3,,1.00E-06,0.127458,9.95504,32.6225,3.13324,36194.3,30995.9,1440508.227,560.513,33137.3,2189.83,2.97261,291.348,1868.79,16586.1,40000,106922,0.054453,9.6428,93716.1,2148.93,145156,1.00E-06,163683,563683,4941.52,2240.85,1.32252,1392.99,5116.62,2195.02,3.4753,1341.45,163683,5070.16,2188.88,0.285153,1332.95,5098.33,2178.12,2.153,1322.54
113562.354,40279.76112,153842.1151,3.88E+01,4.62E+01,4.85E+02,7.35E+01,28.64,,0.0021049,0.150195,0.919135,40.832,4.05147,53727,60100,1904026.242,806.727,43786.2,2908.28,3.19205,367.168,2623.94,22904.5,40000,153889,0.0587727,0.522978,92687.4,2343.46,164137,1.00E-06,210650,610650,5804.03,2422.27,1.43401,1597.38,6023.45,2367.88,3.65932,1536.45,210650,5982.6,2361.62,0.387704,1527.76,6007.8,2350.91,2.31112,1517.42
97829.83606,0,97829.83606,3.18E+01,3.42E+01,7.33E+02,2.06E+01,31.8,,0.0250892,0.153826,0.582091,39.5444,3.39714,39872.1,37910.2,1111664.003,512.848,25625.5,1637.03,2.92735,2685.41,2071.38,18301.9,40000,97829.7,0.0443844,0.186888,72614.6,3881.33,147300,1.00E-06,154591,554591,6014.23,1823.95,1.5423,1047.52,6173.64,1789.12,3.61318,1009.33,154591,6131.22,1783.61,0.310665,1001.13,6153.04,1775.38,2.03182,993.647
113562.354,21976.88003,135539.234,3.58E+01,3.44E+01,7.39E+02,3.63E+01,30,,1.00E-06,0.122147,11.9328,46.0506,3.82093,41568.2,37157.3,1432048.784,710.614,32872.4,2247.27,3.02093,10.7364,2050.23,18123.5,40000,135555,0.0537737,11.4875,96670.9,2015.01,120649,1.00E-06,192316,592316,4745.99,2207.83,1.72617,1341.84,4900.51,2165.67,3.60616,1293.93,192316,4861.15,2160.17,0.347992,1285.71,4885.86,2150.95,2.05072,1276.88
113562.354,66002.88437,179565.2384,1.45E+01,4.59E+01,6.11E+02,0.00E+00,9.17,,0.724502,0.0719345,0.5122,50.3999,5.2213,34819.9,22906.1,813288.208,941.243,18813.5,1131.64,3.10158,1.6335,1601.75,14300.7,40000,179549,0.0220911,0.033708,86364.7,2469.08,101458,1.65E-05,236310,636310,2830.54,904.832,3.33747,499.378,2883.92,891.278,3.81727,484.197,236310,2878.81,885.526,1.83311,476.251,2877.38,883.643,2.49301,474.854
113562.354,83211.61129,196773.9653,2.06E+01,4.48E+01,6.41E+02,0.00E+00,11.89,,0.42033,0.0865537,0.550833,53.7496,5.13623,42062.8,33386.2,840456.6143,1031.44,19386.7,1224.72,3.14,1005.74,1941.06,17200,40000,196755,0.0231555,0.0352969,78195.3,3117.14,119040,1.04E-05,253516,653516,3395.52,948.871,3.32014,531.727,3467.28,933.575,3.97543,514.728,253516,3463.5,928.481,1.68022,507.141,3462.15,926.221,2.51009,505.468
80692.24929,0,80692.24929,1.64E+01,3.82E+01,5.15E+02,0.00E+00,16.4,,1.10654,0.0544803,1.41524,28.2608,3.72489,17837.5,8429.5,426578.0271,422.959,9947.17,514.261,2.72805,575.058,964.739,8737.64,40000,80682.6,0.0124084,1.1467,81298.7,2927.99,125614,4.90E-05,137444,537444,2147.4,508.329,2.76377,273.824,2182.76,501.267,3.21232,266.294,137444,2179.93,497.357,1.51663,260.706,2179.21,496.337,1.78644,259.939
113562.354,60229.31095,173791.665,1.30E+01,2.80E+01,4.82E+02,0.00E+00,8.49,,0.343941,0.0566516,0.471243,45.1996,4.30039,27094.8,15924.6,570920.2369,910.99,13151.7,849.59,2.89999,1712.23,1331.49,11960,40000,173778,0.0156874,0.0452101,64340.2,2663.65,109514,9.16E-06,230539,630539,2224.38,642.095,3.32757,363.328,2269.3,632.336,3.99805,352.375,230539,2266.87,628.911,1.94181,346.586,2266.06,627.496,2.46311,345.528
113562.354,1322.584978,114884.939,1.84E+01,2.17E+01,4.62E+02,9.74E+00,18.19,,0.395231,0.0851267,0.292091,26.7651,2.90275,26281.7,18605,726858.9703,602.231,16951.6,873.943,2.74618,2804.13,1440.96,12911.5,40000,114880,0.0228533,0.0385207,65671.8,3635.86,142683,9.77E-06,171641,571641,3326.53,939.234,2.24859,549.26,3411.9,922.149,3.66886,530.909,171641,3406.81,917.173,0.911275,523.098,3405.07,914.132,2.17565,521.06
