WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,35100.98034,148663.3343,2.36E+01,1.62E+01,5.90E+02,1.28E+01,18.03,,0.0976119,0.10686,0.470809,43.3496,3.65338,38239.7,33448.7,914148.2863,779.296,21133.2,1285.44,2.93777,2508.91,1942.92,17215.7,40000,148657,0.0305214,0.0495337,69230.1,3611.21,136333,2.09E-06,205418,605418,4167.97,1252.86,2.28813,740.102,4282.57,1229.22,3.90491,714.038,205418,4273.13,1225.31,0.667044,706.893,4274.39,1220.86,2.19615,703.412
113562.354,68252.24247,181814.5965,2.20E+01,1.69E+01,6.66E+02,0.00E+00,13.74,,0.0642069,0.0934937,0.562313,52.0452,4.21995,40680.8,34248,767114.8026,953.015,17652.9,1159.88,3.0103,2368.33,1966.51,17415.6,40000,181795,0.0253241,0.0575273,65831.9,3312.84,125463,1.62E-06,238556,638556,3660.6,1036.54,2.95214,585.816,3744.32,1019.3,4.10529,566.486,238556,3739.1,1016.01,1.0547,559.932,3739.75,1012.96,2.18814,557.626
113562.354,22579.42737,136141.7814,1.31E+01,2.19E+01,6.38E+02,0.00E+00,10.93,,0.286481,0.074779,0.42794,42.249,3.63986,28701.5,18272.9,714241.2868,713.615,16541.7,974.406,2.87242,1078.7,1427.83,12797.7,40000,136127,0.0258306,0.0272433,79092,2405.02,101949,6.47E-06,192888,592888,2937.03,1056.95,2.63653,580.622,2998.15,1040.97,3.82668,562.846,192888,2992.97,1036.39,0.938448,555.239,2991.16,1033.22,2.26611,553.085
113562.354,55768.56837,169330.9224,2.95E+01,4.28E+01,5.68E+02,3.43E+01,19.78,,0.103288,0.126971,0.516401,47.1394,4.27427,49362.3,51160.7,1325963.228,887.729,30601,1917.02,3.10371,1330.94,2415.43,21180.8,40000,169341,0.0397453,0.0575027,84406.3,3615.04,137529,1.72E-06,226102,626102,4933.24,1635.67,2.07022,1030.82,5093.92,1600.86,4.00727,992.552,226102,5074.81,1596.06,0.608074,984.637,5078.83,1589.81,2.39477,979.344
84094.94502,0,84094.94502,2.90E+01,1.91E+01,6.14E+02,2.05E+01,29,,0.0639578,0.121527,0.443371,33.642,3.05063,29370.2,23209.6,877673.1065,440.87,20310.2,1213.92,2.78437,2915.86,1612.52,14393.4,40000,84099.3,0.0334725,0.112387,67480,3879.18,148835,1.42E-06,140860,540860,4740.96,1378.18,1.49991,814.735,4873.84,1350.11,3.60037,784.639,140860,4849.17,1345.53,0.346465,777.281,4861.09,1338.9,2.07799,771.638
113562.354,29456.35326,143018.7073,1.15E+01,2.31E+01,4.50E+02,0.00E+00,9.13,,0.715948,0.0513967,0.426068,36.4435,4.09927,22129.8,11886.3,539445.6537,749.68,12495.1,734.305,2.76165,1768.12,1147.97,10354.2,40000,143007,0.0145263,0.0845643,65153.3,2619.59,111197,2.06E-05,199768,599768,2021.17,594.474,3.24728,331.289,2059.48,585.957,3.6878,321.621,199768,2056.54,582.145,1.92232,315.794,2055.87,581.053,2.2284,314.901
113562.354,93144.78277,206707.1368,1.48E+01,4.81E+01,7.12E+02,0.00E+00,8.13,,0.428385,0.0765819,0.562802,57.3584,5.47802,40630.9,29390.7,905351.216,1083.52,20862.6,1340.3,3.15307,0.626554,1818.74,16159.9,40000,206689,0.0254587,0.020515,85733.6,2162.42,91503.5,8.59E-06,263450,663450,3011.58,1042.56,3.45187,585.98,3070.48,1026.46,4.12406,567.931,263450,3065.25,1020.95,1.73693,559.815,3063.27,1018.35,2.8426,558.061
103578.1134,0,103578.1134,3.63E+01,3.73E+01,5.87E+02,4.96E+01,36.3,,0.00307264,0.129365,9.98211,32.4424,3.23888,36142.7,30738.8,1492747.101,543.145,34378.6,2229.64,2.98629,108.448,1860.86,16518.6,40000,103609,0.0549432,9.67156,95072.7,2143.99,146291,1.00E-06,160370,560370,5017.29,2262.31,1.30525,1402.21,5194,2215.49,3.43429,1349.77,160370,5146.73,2208.64,0.293814,1340.71,5174.61,2197.73,2.1674,1330.16
106694.8619,0,106694.8619,3.80E+01,3.87E+01,4.62E+02,6.90E+01,38,,2.96E-06,0.15352,2.70513,26.4065,3.0863,42421.5,41265.6,1758076.999,559.57,40488.9,2626.31,3.0959,566.021,2163.3,19075.3,40000,106742,0.0611733,2.45203,92861.1,2300.93,173867,1.00E-06,163503,563503,5941.38,2522.88,1.09437,1618.61,6160.26,2467.07,3.42433,1556.03,163503,6106.92,2459.68,0.278976,1546.66,6140.8,2446.93,2.31515,1534.12
113562.354,71412.76071,184975.1147,2.53E+01,2.03E+01,6.43E+02,1.26E+01,15.53,,2.26E-06,0.105676,0.559641,51.8977,4.21256,44900.1,42350.7,949098.434,969.638,21847.6,1428.16,3.02904,2259.32,2192.26,19318.3,40000,184966,0.0306909,0.0553274,69805.3,3454.5,129726,1.00E-06,241727,641727,4118.44,1258.73,2.59616,756.973,4234.25,1234.88,4.23859,730.452,241727,4224.77,1231.91,0.781854,723.944,4227.05,1227.64,2.26621,720.558
113562.354,37635.98814,151198.3421,2.42E+01,3.15E+01,6.14E+02,1.21E+01,18.18,,0.077946,0.109388,0.492215,44.7944,3.72288,39571.6,35332.8,927017.2739,792.579,21414,1320.24,2.95211,2502.75,1998.11,17683.1,40000,151190,0.0313042,0.0558056,69420.5,3607.38,135666,1.68E-06,207951,607951,4267.69,1284.62,2.31055,755.881,4383.86,1260.56,3.91836,729.284,207951,4373.43,1256.71,0.653576,722.172,4375.53,1252.17,2.16703,718.566
113562.354,33740.83919,147303.1932,1.20E+01,1.77E+01,6.65E+02,0.00E+00,9.25,,0.272695,0.0567043,4.21499,45.4406,3.88646,25224.5,13735.7,723787.1723,772.136,16662.3,1087.91,2.80337,0.142039,1235.26,11119.7,40000,147291,0.0257682,3.78257,83662.5,1131.47,62950,4.91E-06,204052,604052,2225.76,1053.57,2.8574,583.236,2270.42,1038.42,3.70135,565.805,204052,2262.92,1033.72,1.05376,558.25,2268.17,1030.73,1.85512,555.694
113562.354,4361.247431,117923.6014,1.86E+01,1.65E+01,6.11E+02,0.00E+00,17.91,,0.367727,0.0945002,0.392933,34.9863,3.25404,30122.8,22014.3,718749.2655,618.103,16702.4,924.26,2.82497,2607.33,1569.69,14024.6,40000,117908,0.0260804,0.0540319,67582.9,3404.79,131963,1.05E-05,174669,574669,3708.52,1068.03,2.42712,576.097,3786.46,1051.51,3.58412,557.957,174669,3780.71,1046.35,0.838868,549.991,3780.01,1043.21,1.97293,547.701
113562.354,32560.90778,146123.2618,1.71E+01,3.83E+01,6.36E+02,0.00E+00,13.29,,0.464746,0.0860604,0.462551,44.5645,4.09505,33669.1,23821.1,782342.6968,765.93,18147.1,1039.13,2.99021,1108.73,1634.01,14578.3,40000,146107,0.0255949,0.0348672,80407.1,2954.54,116921,1.15E-05,202868,602868,3379.8,1048.11,2.77415,572.998,3449.32,1032.02,3.71348,555.173,202868,3444.09,1026.56,1.15848,547.017,3442.42,1023.8,2.22143,545.057
113562.354,16175.40471,129737.7587,2.42E+01,1.71E+01,5.95E+02,1.42E+01,21.18,,0.136274,0.116125,0.437964,38.4056,3.36055,37118.1,32781,954131.4477,680.092,22085.8,1313.39,2.90288,2662.98,1923,17046.8,40000,129733,0.033247,0.0628588,69862,3736.44,140606,2.96E-06,186494,586494,4531.94,1365.27,2.06887,797.865,4655.06,1339.51,3.75081,769.518,186494,4641.83,1334.95,0.548887,761.879,4645.01,1329.88,2.12696,757.761
86506.63971,0,86506.63971,2.00E+01,2.72E+01,7.14E+02,0.00E+00,20,,0.283195,0.0902593,0.449958,38.2686,3.24915,24868,15851.9,593533.6088,453.42,13779.1,776.762,2.74064,2513.71,1328.4,11933.1,40000,86493.4,0.0246319,0.076637,66132.6,3187.7,127406,9.12E-06,143254,543254,3546.35,1008.82,2.10098,534.679,3616.85,993.315,3.51896,518.25,143254,3609.48,988.704,0.602552,510.853,3610.37,985.274,1.81411,508.364
113562.354,17200.55288,130762.9069,3.52E+01,2.74E+01,7.39E+02,3.43E+01,30.57,,1.00E-06,0.164752,0.562258,45.1618,3.72369,52209.7,57794,1440572.245,685.537,33141.5,2187.2,3.09686,1979.38,2571.64,22473.6,40000,130771,0.0548775,0.116211,80212.8,3169.58,153317,1.00E-06,187532,587532,6420.52,2254,1.60044,1361.33,6610.81,2209.86,3.8359,1311.83,187532,6568.93,2204.59,0.311552,1303.63,6590.09,2195.1,2.24673,1294.74
113562.354,61986.46525,175548.8193,3.69E+01,3.71E+01,6.81E+02,4.61E+01,23.87,,1.00E-06,0.148,0.589063,51.9263,4.34291,58880.2,69133.6,1567665.73,920.365,36040,2405.55,3.18105,1221.09,2820.26,24513.2,40000,175567,0.0516578,0.081828,85288.6,2959.58,147178,1.00E-06,232328,632328,5742.94,2123.2,1.90087,1356.28,5937.24,2078.84,4.12622,1306.47,232328,5906.02,2074.71,0.435494,1299.08,5920.01,2066.31,2.40238,1291.4
113562.354,89658.04975,203220.4038,2.60E+01,4.15E+01,6.11E+02,1.83E+01,14.53,,0.0591381,0.104581,0.54421,53.9119,4.77512,48633,46786.5,1067122.871,1065.31,24609.3,1560.9,3.12619,1390.18,2307.12,20279.2,40000,203216,0.0307387,0.0258739,78472.7,3392.86,127340,1.12E-06,259977,659977,4070.84,1262.6,2.69717,778.368,4190.84,1237.57,4.30709,750.932,259977,4184.76,1233.77,0.979196,743.783,4183.23,1229.55,2.65888,740.712
97843.33333,0,97843.33333,3.59E+01,4.50E+01,5.46E+02,4.95E+01,35.9,,0.301127,0.118721,11.427,30.3902,3.37584,32160.5,25652.8,1484161.659,513.09,34324.5,2073.19,2.91452,0.673923,1696.86,15117.8,40000,97875.9,0.0510155,11.1383,94260.7,2169,141046,3.72E-06,154637,554637,4606.42,2103.27,1.32525,1306.57,4769.49,2059,3.30647,1257.35,154637,4726.87,2050.5,0.362918,1246.78,4748.85,2040.62,2.17005,1237.44
99756.97536,0,99756.97536,3.87E+01,1.75E+01,4.67E+02,6.60E+01,38.7,,1.00E-06,0.148203,3.20783,26.6964,2.93868,39196.6,36483.6,1612833.593,523.191,37125.7,2427.55,3.05099,835.721,2031.13,17962.2,40000,99802.7,0.059193,2.9528,89993.8,2316.45,174394,1.00E-06,156564,556564,5731.55,2441.01,1.00773,1575.5,5947.55,2387.27,3.42867,1515.25,156564,5893.95,2380.54,0.254255,1506.45,5928.14,2367.72,2.34637,1493.86
113562.354,60096.70982,173659.0638,1.39E+01,1.53E+01,6.06E+02,0.00E+00,9.09,,0.166168,0.0690498,0.495366,49.1501,4.14228,31827.4,20871.7,679386.7187,910.285,15649.4,1011.93,2.96161,1197.61,1527.7,13662.2,40000,173644,0.0220296,0.0283738,73554.6,2451.54,101901,3.76E-06,230405,630405,2709.37,901.306,3.04956,508.648,2767.05,887.23,4.1157,492.893,230405,2763.37,883.744,1.28976,486.318,2761.99,881.185,2.39971,484.573
113562.354,53833.48918,167395.8432,1.83E+01,4.46E+01,5.23E+02,2.81E+00,12.41,,0.850974,0.0782749,0.493813,45.0885,5.01992,34469.8,23975.3,783412.6658,877.46,18171,1041.47,3.07972,675.352,1639.39,14624.5,40000,167382,0.0200564,0.0619846,82234.9,3251.25,125241,2.23E-05,224143,624143,3071.65,822.672,3.15773,459.956,3136.01,809.463,3.66287,445.391,224143,3132.06,803.848,1.8291,437.77,3130.99,802.257,2.29308,436.503
113562.354,17314.20718,130876.5612,3.00E+01,2.55E+01,6.71E+02,2.48E+01,26.03,,8.22E-05,0.145104,0.548614,42.0447,3.53448,45600.3,46974,1218231.534,686.097,28052.4,1823.6,2.99441,2507.11,2311.86,20318.7,40000,130878,0.0446425,0.132853,74757,3669.17,144971,1.00E-06,187639,587639,5658.36,1833.91,1.78847,1093.7,5822.17,1797.99,3.81743,1053.74,187639,5787.49,1793.32,0.379286,1046.01,5804.18,1785.7,2.11507,1039.12
113562.354,65884.62006,179446.9741,3.25E+01,2.18E+01,6.12E+02,3.93E+01,20.57,,1.00E-06,0.0973866,9.21467,49.8962,4.16154,40842.6,35929,1305021.764,940.807,29862,2142.45,3.00004,42.6965,2015.28,17828.3,40000,179466,0.0425954,8.73453,94172.2,2200.29,105375,1.00E-06,236227,636227,3761.34,1749.87,2.11752,1125.31,3901.55,1714.32,3.9633,1084.97,236227,3875.11,1710.93,0.547852,1078.35,3895.47,1703.82,2.1078,1071.76
111798.7837,0,111798.7837,1.94E+01,1.73E+01,6.53E+02,0.00E+00,19.4,,0.32771,0.102029,0.403175,35.4166,3.2192,31105,23335.5,751022.0032,585.993,17441.6,976.519,2.83371,2586.37,1616.96,14431.7,40000,111783,0.028715,0.0584873,68967.7,3415.79,131838,9.20E-06,168544,568544,4004.32,1175.84,2.29795,629.391,4088.63,1157.61,3.55649,609.373,168544,4081.17,1152.24,0.704746,601.177,4081.18,1148.6,1.95148,598.432
106597.5488,0,106597.5488,2.69E+01,2.29E+01,6.73E+02,1.36E+01,26.9,,0.128228,0.134931,0.479486,36.4901,3.21383,37248.9,33698.6,987833.0264,558.78,22841.4,1384.29,2.88431,2896.59,1950.32,17278.5,40000,106592,0.0380102,0.117615,69484.4,3875.21,144378,2.98E-06,163353,563353,5275.95,1560.69,1.8003,885.18,5410.74,1531.9,3.5931,853.586,163353,5386.61,1526.68,0.403207,845.523,5397.24,1520.41,1.99732,840.11
102735.8847,0,102735.8847,2.78E+01,3.22E+01,5.85E+02,2.44E+01,27.8,,0.0828534,0.133255,0.452093,32.2191,3.04138,35480.5,31884.9,1061609.921,538.596,24526.9,1508.1,2.86598,2719.56,1895.97,16817.2,40000,102741,0.0387537,0.134135,71949.2,3927.53,148146,1.67E-06,159502,559502,5197.5,1594.74,1.59776,948.85,5347.93,1562.46,3.63804,913.591,159502,5315.46,1557.38,0.367099,905.706,5330.19,1550.15,2.0912,899.334
113562.354,41833.14806,155395.5021,2.28E+01,4.52E+01,7.43E+02,0.00E+00,16.66,,0.487889,0.110257,0.52632,50.556,4.54886,43168.9,36892.1,958607.8655,814.516,22227.3,1281.67,3.09485,1291.6,2042.73,18060.2,40000,155375,0.0313077,0.035084,81506.4,3305.69,124985,1.21E-05,212136,612136,4327.34,1282.65,2.73554,699.535,4418.64,1262.26,3.67902,676.943,212136,4412.08,1255.75,1.04385,667.767,4410.26,1252.31,2.27132,665.196
113562.354,63897.52691,177459.8809,2.22E+01,4.27E+01,6.92E+02,0.00E+00,14.21,,0.374175,0.0981984,0.54297,52.4623,4.70191,42834.2,35916.2,881054.6817,930.184,20365.5,1241.55,3.09997,1407.9,2014.91,17825.2,40000,177440,0.0269112,0.0357652,77236.7,3266.14,123603,9.31E-06,234201,634201,3851.02,1102.5,3.00918,612.697,3934.2,1084.65,3.8688,592.846,234201,3929.39,1079.35,1.26662,584.794,3927.94,1076.45,2.34717,582.657
76474.98441,0,76474.98441,1.97E+01,2.77E+01,4.64E+02,9.26E+00,19.7,,0.341917,0.0637419,0.308032,26.0308,2.72311,17537,9623.3,487634.3595,400.896,11394.7,564.081,2.56847,2947.31,1031.57,9328.79,40000,76473.9,0.0152354,0.0624029,59054.8,3358.24,143839,1.03E-05,133235,533235,2491.2,628.173,1.9958,386.219,2554.66,615.529,3.62788,373.536,133235,2550.79,611.839,0.866701,367.086,2549.68,609.416,2.01506,365.684
104467.9465,0,104467.9465,2.17E+01,1.85E+01,7.20E+02,0.00E+00,21.7,,0.259301,0.111344,0.461719,38.669,3.31792,32243.3,24824.1,764496.1512,547.56,17722.7,1025.86,2.84812,2662.86,1668.7,14876.3,40000,104451,0.0310511,0.0817961,68621.1,3469.06,132847,7.42E-06,161212,561212,4370.04,1271.45,2.14845,674.789,4461.9,1251.55,3.52849,653.011,161212,4451.22,1246.26,0.573713,644.897,4453.77,1242.05,1.8789,641.565
113562.354,43183.38964,156745.7436,1.61E+01,4.54E+01,7.47E+02,0.00E+00,11.66,,0.524421,0.0908245,0.512227,51.2475,4.63665,38088.2,27748.1,933981.4513,821.608,21649.9,1255.13,3.09046,112.244,1766.16,15711,40000,156728,0.0308272,0.02321,91296.1,2466.02,101607,1.11E-05,213489,613489,3570.94,1262.22,2.8202,689.083,3642.12,1243.05,3.76642,667.726,213489,3635.4,1236.48,1.13217,658.445,3632.98,1233.09,2.49288,656.089
113562.354,52078.58841,165640.9424,3.80E+01,3.05E+01,6.86E+02,4.91E+01,26.05,,1.00E-06,0.130692,6.49905,50.155,4.1043,50445.4,52224.9,1553246.022,868.461,35576.4,2515.52,3.12177,345.037,2441.11,21393.9,40000,165666,0.0542311,6.01199,92793.5,2183.95,134902,1.00E-06,222427,622427,5058.38,2227.89,1.77455,1425.93,5236.87,2182.86,3.78493,1374.66,222427,5200.5,2178.49,0.385819,1367.3,5227.68,2169.24,2.14373,1358.44
113562.354,6914.825755,120477.1798,3.16E+01,4.31E+01,5.08E+02,4.76E+01,29.79,,0.31458,0.110173,10.3863,31.2857,3.43265,33923,28068.8,1496037.745,631.728,34588.9,2100.04,2.91378,0.255837,1776.54,15799.7,40000,120507,0.0481209,10.0896,94819.1,2216.38,131933,3.76E-06,177268,577268,4268.29,1982.8,1.57451,1245.29,4421.71,1941.47,3.41098,1199.17,177268,4387.6,1933.38,0.467322,1188.71,4406.9,1924.84,2.13441,1180.74
113562.354,50616.45688,164178.8109,1.49E+01,2.24E+01,7.48E+02,0.00E+00,10.31,,0.0715112,0.084632,0.535966,52.2174,4.12869,36334.1,26296.3,815419.5831,860.577,18782.4,1215.01,3.00446,826.113,1718.42,15302.6,40000,164162,0.0302015,0.0357007,82159.6,2284.63,96679.4,1.44E-06,220923,620923,3318.73,1235.05,2.75284,689.269,3392.21,1215.62,4.06773,667.296,220923,3385.68,1211.88,0.811883,660.168,3385.28,1208.06,2.27874,657.333
113562.354,56307.55189,169869.9059,3.27E+01,1.90E+01,4.97E+02,5.24E+01,21.86,,1.00E-06,0.107272,6.01277,44.543,3.89892,42055,39183.6,1420393.705,890.665,32533.7,2300.14,3.03405,172.162,2106.7,18599.5,40000,169901,0.0449873,5.58426,92028.4,2360.26,130541,1.00E-06,226662,626662,4130.94,1851.36,1.79267,1225.58,4296.96,1811.19,3.87452,1180.29,226662,4267.03,1807.6,0.490548,1173.64,4290.87,1799.49,2.16103,1166.01
113562.354,12649.35649,126211.7105,3.88E+01,4.68E+01,4.69E+02,7.52E+01,34.91,,0.143775,0.161318,1.09154,31.9299,3.69146,49806,53614,1967366.453,661.898,45324,2923.84,3.16636,502.87,2474.26,21668.7,40000,126262,0.0632987,0.782463,93199.9,2311.12,173068,1.77E-06,183023,583023,6247.21,2610.62,1.22491,1689.14,6473.71,2552.2,3.42691,1623.73,183023,6423.49,2544.09,0.330076,1613.64,6452.71,2531.95,2.31932,1601.75
100998.9315,0,100998.9315,3.58E+01,3.23E+01,6.22E+02,4.35E+01,35.8,,7.44E-05,0.12052,12.094,34.1342,3.20139,33448,27005.1,1359915.58,529.599,31293.9,2056.77,2.92888,117.324,1741.88,15503.4,40000,101025,0.052408,11.7675,94380.3,2108.52,137604,1.00E-06,157786,557786,4676.2,2156.49,1.32962,1327.93,4840.21,2112.89,3.45739,1279.05,157786,4794.32,2106.75,0.28378,1270.57,4820.8,2096.32,2.12788,1260.53
113562.354,52065.75156,165628.1056,2.56E+01,2.23E+01,5.32E+02,2.55E+01,17.55,,2.32E-06,0.104541,0.484141,45.1411,3.86453,39823.9,36537.6,1028240.669,868.292,23716.4,1500.25,2.95697,2238.65,2032.67,17975.2,40000,165633,0.0316103,0.0477999,71829.4,3620.63,137145,1.00E-06,222394,622394,4056.41,1300.17,2.27827,824.794,4190.84,1272.61,4.17641,794.436,222394,4179.07,1269.5,0.6861,787.896,4181.65,1264.41,2.35498,783.774
76533.02426,0,76533.02426,2.24E+01,2.56E+01,4.93E+02,1.31E+01,22.4,,0.234398,0.0773968,0.312221,27.609,2.74456,19918.5,11993.8,583034.7005,401.214,13588.8,709.586,2.62663,2899.6,1153.22,10400.3,40000,76534.6,0.0196009,0.0495803,62108.5,3530.8,146529,6.15E-06,133296,533296,3018.98,808.316,1.77255,494.174,3102.47,791.502,3.63715,476.928,133296,3096.41,787.66,0.59939,470.179,3095.87,784.036,2.10319,467.77
113562.354,87200.038,200762.392,1.40E+01,3.71E+01,5.09E+02,0.00E+00,7.92,,0.320562,0.0601398,0.516711,50.7809,5.03797,32245.2,19977.5,639468.8808,1052.37,14685.1,997.282,3.07004,732.38,1494.05,13371.4,40000,200747,0.0164043,0.0384268,73795.2,2607.5,105584,8.10E-06,257508,657508,2362.14,671.684,3.55544,380.464,2409.04,661.314,4.13044,368.856,257508,2406.47,657.597,2.21093,362.934,2405.59,656.17,2.7128,361.839
97537.80234,0,97537.80234,2.23E+01,2.76E+01,5.04E+02,1.53E+01,22.3,,0.23659,0.0968984,0.31611,28.2774,2.83275,26430.1,19209,771512.4406,511.321,17950,970.628,2.7436,2841.17,1464.55,13116,40000,97538.5,0.0263455,0.044941,66448.9,3738.26,146382,5.47E-06,154299,554299,3779.2,1084.32,1.84858,645.396,3884.39,1062.87,3.64731,622.522,154299,3876.1,1058.24,0.562373,614.962,3875.94,1053.82,2.18032,611.721
113562.354,15948.32388,129510.6779,2.77E+01,3.63E+01,6.31E+02,2.17E+01,24.29,,0.143739,0.13591,0.491714,39.9227,3.56419,42847.8,41804.4,1162538.095,678.927,26863,1647.17,2.98362,2241.28,2177.72,19196.4,40000,129511,0.0402542,0.09813,76840.7,3822.78,142189,2.87E-06,186272,586272,5303.06,1654.47,1.89703,978.64,5452.47,1622.08,3.70824,942.895,186272,5427.26,1616.68,0.462693,934.576,5436.38,1610.17,2.12686,928.912
113562.354,48601.41224,162163.7662,2.74E+01,2.30E+01,6.55E+02,1.81E+01,19.19,,1.86E-06,0.121576,0.557641,48.478,3.933,45570.6,45255.2,1068080.298,850.08,24600,1593.68,3.00753,2391.96,2268.08,19953.1,40000,162159,0.036234,0.0827594,72004.4,3624.48,135406,1.00E-06,218920,618920,4736.76,1487.3,2.23321,895.299,4873.89,1458.41,4.0404,863.136,218920,4856.06,1454.86,0.565392,856.209,4863.05,1449.36,2.16154,851.542
113562.354,87298.25823,200860.6122,1.60E+01,2.35E+01,6.46E+02,0.00E+00,9.05,,0.00770886,0.0740508,0.55142,54.3396,4.4818,37283.2,27045.9,711757.768,1052.87,16331.4,1123.8,3.04032,1293.16,1743.22,15514.9,40000,200843,0.0229085,0.0330035,72110.9,2540.12,103090,1.00E-06,257604,657604,2902.16,936.933,3.2178,536.866,2966.45,921.823,4.41231,519.912,257604,2962.89,919.03,1.31543,513.742,2962.03,916.34,2.47052,511.857
113562.354,21736.00825,135298.3623,2.21E+01,1.50E+01,5.93E+02,7.58E+00,18.55,,0.200969,0.103569,0.434629,39.952,3.46731,35006.4,28830.1,834051.4794,709.214,19328.5,1125.84,2.89326,2674.2,1800.96,16008.2,40000,135288,0.0285763,0.0465444,67441.8,3621.26,137275,4.83E-06,192049,592049,4048.74,1172.27,2.3198,670.339,4150.27,1151.47,3.76607,647.473,192049,4142.81,1146.99,0.718497,639.924,4142.77,1143.05,2.13253,636.951
113562.354,52379.03128,165941.3853,3.77E+01,1.71E+01,4.56E+02,7.31E+01,25.8,,0.00142753,0.132872,0.568054,42.7281,3.80684,49698,53789.6,1694725.779,870.16,38956.7,2604.88,3.12916,655.952,2478.42,21703.2,40000,165990,0.0526859,0.156711,88487.6,2429.02,160918,1.00E-06,222751,622751,5112.83,2171.47,1.57982,1491.17,5332.4,2121.22,3.9046,1434.46,222751,5297.49,2117.18,0.434675,1427.48,5314.86,2107.44,2.42987,1418.19
110608.4612,0,110608.4612,2.44E+01,1.53E+01,7.48E+02,0.00E+00,24.4,,0.222219,0.128105,0.512179,40.0519,3.38999,37298.1,32298.7,859440.8175,579.738,19893.4,1183.59,2.89877,2912.42,1908.5,16923.6,40000,110589,0.0349539,0.114771,67965.2,3710.63,138387,6.29E-06,167350,567350,5025.96,1431.37,2.12431,760.112,5133.58,1408.53,3.51949,734.864,167350,5118.2,1402.99,0.527594,726.505,5124.21,1398.16,1.86228,722.485
113562.354,15321.90999,128884.264,2.21E+01,2.24E+01,5.63E+02,1.08E+01,19.47,,0.208101,0.104616,0.400386,36.7922,3.30203,33855.8,27829.4,858215.4909,675.608,19908.1,1138.84,2.86828,2698.94,1768.8,15733.5,40000,128877,0.0291684,0.0439045,68069.2,3684.96,139928,4.80E-06,185638,585638,4085.67,1197.55,2.19228,694.233,4192.83,1175.57,3.74523,670.177,185638,4184.77,1170.95,0.666354,662.502,4184.62,1166.74,2.17279,659.318
113562.354,4578.056394,118140.4104,2.72E+01,4.13E+01,7.16E+02,1.08E+01,26.15,,0.367197,0.142695,0.465759,40.3166,3.71502,43090,40877.6,1112151.279,619.266,25809.1,1465.38,3.01016,2105.28,2152.86,18987.6,40000,118130,0.0402663,0.0665475,78538.8,3834,141131,8.70E-06,174891,574891,5588.52,1652.63,1.99884,919.934,5721.53,1623.48,3.53671,887.927,174891,5704.93,1616.32,0.531445,878.093,5707.79,1610.65,2.10693,873.36
113562.354,81381.43667,194943.7907,2.20E+01,4.04E+01,7.51E+02,0.00E+00,12.82,,0.156333,0.0979174,0.582614,56.5912,4.79328,45954,39999.1,901211.2024,1021.83,20756.2,1345.17,3.12265,1329.87,2129.04,18787.4,40000,194922,0.0286789,0.0363243,77327.9,3024.8,116122,3.55E-06,251683,651683,3836.9,1174.1,3.08436,662.884,3922.98,1154.76,4.1055,641.145,251683,3917.6,1150.47,1.13859,633.738,3916.7,1147.15,2.41099,631.283
113562.354,17920.17122,131482.5252,3.18E+01,4.28E+01,5.25E+02,4.64E+01,27.47,,0.256789,0.107685,9.9398,35.9142,3.65005,35345.1,29667.7,1479354.954,689.412,34148.3,2131.51,2.93309,0.231142,1827.47,16234.3,40000,131511,0.0469519,9.59726,94547.7,2216.49,126920,3.06E-06,188272,588272,4169.08,1933.9,1.67901,1220.05,4319.86,1893.62,3.48249,1175.04,188272,4288.08,1886.28,0.493082,1165.2,4307.4,1878.07,2.12241,1157.56
113562.354,53289.32737,166851.6814,2.68E+01,3.90E+01,6.22E+02,1.97E+01,18.24,,0.256789,0.107685,9.9398,35.9142,3.65005,35345.1,29667.7,1479354.954,689.412,34148.3,2131.51,2.93309,0.231142,1827.47,16234.3,40000,131511,0.0469519,9.59726,94547.7,2216.49,126920,3.06E-06,188272,588272,4169.08,1933.9,1.67901,1220.05,4319.86,1893.62,3.48249,1175.04,188272,4288.08,1886.28,0.493082,1165.2,4307.4,1878.07,2.12241,1157.56
113562.354,7920.236796,121482.5908,2.38E+01,2.80E+01,5.22E+02,2.08E+01,22.25,,0.147715,0.114747,0.373539,32.4078,3.07502,34582.9,30069.2,991065.3605,636.855,22967,1337.96,2.86067,2661.11,1840.05,16341.5,40000,121485,0.0334698,0.0591088,70949.5,3821.38,144891,2.95E-06,178246,578246,4469.94,1376.61,1.88938,827.382,4601.28,1349.02,3.73267,797.196,178246,4586.5,1344.3,0.512384,789.464,4589.88,1338.79,2.20361,784.967
113562.354,64634.6162,178196.9702,3.19E+01,3.81E+01,6.07E+02,3.79E+01,20.33,,0.000441256,0.0942652,9.70135,49.5496,4.29238,39541.8,33889.9,1325594.203,934.25,30373.1,2135.87,2.97896,0.384631,1955.97,17326.4,40000,178215,0.0415072,9.22537,94302.9,2170,100220,1.00E-06,234976,634976,3643.22,1705.88,2.18344,1088.18,3776.31,1671.3,3.93646,1049.21,234976,3752,1667.09,0.610845,1041.87,3770.61,1660.29,2.11577,1035.62
113562.354,62552.97762,176115.3316,1.96E+01,4.15E+01,6.53E+02,0.00E+00,12.64,,0.403908,0.0885849,0.524697,51.0412,4.66007,39348.2,30414.9,826637.1321,923.144,19107.8,1164.71,3.08371,1137.11,1850.82,16433.2,40000,176097,0.0248212,0.0340196,78528,3076.02,118750,9.94E-06,232858,632858,3475.83,1016.74,3.06751,565.069,3549.39,1000.58,3.87807,547.082,232858,3544.91,995.445,1.38414,539.276,3543.4,992.849,2.37368,537.394
113562.354,60755.39026,174317.7443,2.71E+01,1.72E+01,4.66E+02,3.76E+01,17.65,,1.47E-06,0.0771725,8.70273,44.3317,3.91689,32331.9,24538.5,1132804.047,913.928,25937.6,1843.37,2.8849,1.74614,1658.89,14792.1,40000,174339,0.0342908,8.28046,92328.5,2279.9,98098.8,1.00E-06,231100,631100,2967.52,1410.84,2.13533,927.73,3088.63,1380.75,4.01782,894.07,231100,3069.99,1377.63,0.694816,887.713,3086.9,1371.63,2.12897,882.309
113562.354,27149.79019,140712.1442,3.34E+01,2.21E+01,6.61E+02,3.69E+01,26.96,,1.00E-06,0.150169,0.540224,44.3703,3.70907,49975.8,53993.3,1394698.545,737.712,32091.4,2112.29,3.07446,1917.21,2483.24,21743.1,40000,140724,0.0500462,0.104418,79775.6,3238.49,150906,1.00E-06,197485,597485,5841.44,2056.86,1.68647,1270.45,6025.6,2015.11,3.91332,1223.73,197485,5989.24,2010.51,0.356046,1216.06,6006.76,2001.85,2.26598,1208.07
113562.354,9303.62625,122865.9803,2.97E+01,1.50E+01,5.83E+02,3.33E+01,27.45,,0.000221031,0.142213,0.464886,35.7646,3.24098,42538.1,42418,1267439.917,644.154,29212.8,1869.99,2.97653,2226.31,2194.04,19333.3,40000,122877,0.0453613,0.113722,76929.6,3558.01,151582,1.00E-06,179638,579638,5534.91,1865.88,1.61266,1140.64,5707.76,1827.58,3.80728,1098.18,179638,5671.75,1822.7,0.355968,1090.35,5688.54,1814.45,2.20992,1082.84
113562.354,38273.23015,151835.5842,1.92E+01,2.62E+01,5.06E+02,7.58E+00,14.36,,0.236545,0.082766,0.425443,41.0542,3.66019,31572.2,23435.7,732672.4824,795.915,16975.2,992.914,2.88042,2494.32,1620.49,14462.1,40000,151827,0.0223704,0.0324344,65202.4,3443.59,133137,5.64E-06,208588,608588,3233.42,918.121,2.59458,538.873,3316.06,901.608,3.9205,520.885,208588,3312.12,897.692,1.07907,513.948,3310.64,894.818,2.28979,511.975
79645.63015,0,79645.63015,1.77E+01,3.47E+01,5.70E+02,0.00E+00,17.7,,0.635265,0.0637662,0.622241,30.9431,3.24435,18921.1,9875.1,440585.9363,417.468,10274.9,530.062,2.66589,1989.1,1045.14,9448.61,40000,79635.2,0.0148214,0.324412,67490.3,3100.9,129970,2.66E-05,136396,536396,2508.58,607.498,2.4527,328.907,2553.13,598.49,3.38006,319.641,136396,2550.54,594.408,1.15809,313.35,2550.65,592.856,1.73516,312.338
113562.354,66600.28875,180162.6428,3.80E+01,2.99E+01,5.58E+02,6.30E+01,23.95,,1.00E-06,0.134831,2.29606,48.482,4.13552,54581.7,61059.5,1645585.493,944.65,37679.2,2677.26,3.16893,624.271,2645.42,23081.2,40000,180199,0.0534578,1.8251,89468.4,2340.04,150195,1.00E-06,236960,636960,5200.1,2198.84,1.68051,1466.85,5399.6,2151.51,3.87399,1413.22,236960,5365.42,2147.66,0.420238,1406.32,5393.25,2138.31,2.22651,1397.37
110704.8342,0,110704.8342,1.45E+01,3.44E+01,5.98E+02,0.00E+00,14.5,,0.533475,0.0788134,0.354092,32.7774,3.31638,26049.2,16259,686264.1242,580.272,15984.3,845.692,2.8158,1323.67,1345.61,12083,40000,110691,0.0244807,0.0422835,79086.7,2838.41,116341,1.42E-05,167452,567452,3099.01,1002.35,2.47744,538.191,3159.89,987.607,3.55313,522.093,167452,3154.19,981.95,0.981352,513.808,3152.54,979.226,2.03573,511.933
113562.354,40941.79648,154504.1505,2.42E+01,2.37E+01,6.96E+02,3.25E+00,17.79,,0.0980951,0.110642,0.545144,48.3653,3.8927,41258.7,36850.8,866968.115,809.86,20005.6,1255.99,2.97911,2573.84,2041.56,18050.3,40000,154487,0.0306853,0.0716332,67938.1,3537.55,132501,2.40E-06,211248,611248,4329.35,1257.01,2.52257,707.932,4432.91,1235.46,3.86871,683.876,211248,4423.07,1231.47,0.720564,676.678,4425.69,1227.41,2.05494,673.44
113562.354,32517.23911,146079.5931,2.37E+01,4.28E+01,5.21E+02,2.06E+01,18.42,,0.391487,0.107947,0.410402,40.6879,3.96327,39011.5,33322.9,1060667.989,765.793,24663.3,1348.6,3.03835,1171.95,1939.18,17184,40000,146081,0.0313438,0.0217798,84635.4,3637.91,137442,7.66E-06,202842,602842,4207.46,1289.78,2.19328,779.948,4328,1264.29,3.80714,752.359,202842,4320.89,1258.21,0.844893,743.391,4317.87,1253.75,2.65199,740.285
113562.354,68735.04815,182297.4022,1.16E+01,2.32E+01,5.65E+02,0.00E+00,7.23,,0.168634,0.0590251,0.491778,49.4476,4.28496,29612.3,17710,630903.909,955.576,14505.6,966.734,2.96349,810.727,1405.31,12602.2,40000,182283,0.0194032,0.0257392,73788.7,2136.64,92623.4,3.75E-06,239044,639044,2318.2,793.716,3.22874,451.554,2365.52,781.528,4.22064,437.927,239044,2362.35,778.275,1.57483,431.722,2361,776.126,2.53843,430.289
86555.13915,0,86555.13915,1.18E+01,3.64E+01,6.28E+02,0.00E+00,11.8,,0.585831,0.0576324,0.373006,34.1255,3.37003,19295.6,9334,523203.0015,453.691,12197.9,633.169,2.72048,100.129,1015.76,9189.16,40000,86545,0.0192852,0.0504043,85161.9,2141.86,97616.3,1.74E-05,143306,543306,2272.9,789.645,2.38366,425.099,2311.78,778.453,3.54725,413.387,143306,2306.73,773.564,1.0228,405.979,2305.3,771.407,1.93264,404.639
100430.1848,0,100430.1848,2.01E+01,3.27E+01,4.62E+02,1.35E+01,20.1,,0.357574,0.0865982,0.284448,26.2312,2.84245,24897.5,16937.4,725194.198,526.479,16921.3,863.416,2.75198,2386.7,1373.83,12328.6,40000,100430,0.0232022,0.036229,70278.2,3650.09,144850,8.53E-06,157191,557191,3379.8,955.124,1.9933,570.259,3471.48,936.558,3.64954,550.624,157191,3465.79,931.619,0.748489,542.826,3463.93,928.089,2.22178,540.473
113562.354,47512.73293,161075.0869,1.31E+01,2.54E+01,7.47E+02,0.00E+00,9.24,,0.0938602,0.0800084,0.52358,51.7695,4.10444,34587,23751.6,808530.434,844.311,18630.7,1197.76,2.99261,473.459,1631.58,14557.4,40000,161059,0.0302111,0.0300775,85122,2021.79,89281.6,1.82E-06,217820,617820,3139.17,1235.32,2.74559,688.228,3207.48,1216.14,4.07099,666.534,217820,3201.3,1212.28,0.814803,659.289,3200.34,1208.44,2.34221,656.506
113562.354,75784.35099,189346.705,3.57E+01,4.28E+01,7.27E+02,3.72E+01,21.41,,1.48E-06,0.143644,0.620463,55.1974,4.6907,61056.3,72467.3,1508194.779,992.647,34678.3,2308.78,3.19223,1277.06,2889.63,25078.4,40000,189355,0.0476071,0.0802029,84611,3214.45,139001,1.00E-06,246116,646116,5582.01,1956.13,2.19005,1232.08,5761.55,1915.82,4.18516,1187.01,246116,5735.27,1911.59,0.536092,1179.47,5745.75,1904.28,2.37705,1172.96
113562.354,9323.690094,122886.0441,2.09E+01,2.12E+01,4.70E+02,1.70E+01,19.31,,0.233989,0.0968141,0.323819,30.7249,3.02903,30246.5,23704.4,861943.6643,644.203,20038.3,1100.07,2.81326,2631.44,1629.93,14543.2,40000,122887,0.0275474,0.0313864,69007.8,3713.68,143497,4.89E-06,179648,579648,3771.28,1133.26,2.05278,683.923,3881.04,1110.83,3.77024,659.631,179648,3874.13,1106.19,0.683409,651.943,3872.56,1101.9,2.35104,648.853
113562.354,20787.623,134349.977,1.18E+01,1.69E+01,6.41E+02,0.00E+00,9.97,,0.294964,0.0712421,0.42046,41.9656,3.62435,27693.2,16920.1,711323.5008,704.225,16476.4,968.15,2.86478,740.997,1373.12,12322.4,40000,134336,0.0259788,0.024456,81901.6,2167.15,95159.6,6.42E-06,191097,591097,2799.52,1062.89,2.63053,583.591,2856.88,1046.99,3.84408,565.906,191097,2851.66,1042.36,0.93541,558.23,2849.68,1039.15,2.31562,556.086
87834.81147,0,87834.81147,2.28E+01,1.70E+01,5.01E+02,1.53E+01,22.8,,0.222339,0.0908491,0.316857,28.0871,2.79811,23809.2,16176.9,705406.9471,460.462,16417.3,882.152,2.70104,2861.44,1342.16,12052.9,40000,87836.7,0.0241718,0.0480311,65033,3684.15,147023,5.29E-06,144598,544598,3542.29,995.72,1.7719,598.991,3641.91,975.49,3.63692,577.699,144598,3633.89,971.168,0.545518,570.466,3633.97,966.871,2.15419,567.369
113562.354,21974.63622,135536.9902,1.55E+01,3.31E+01,4.86E+02,0.00E+00,12.99,,0.698962,0.0682953,0.443778,35.3855,3.87127,25901.6,16137.4,606024.2334,710.449,14080.9,781.283,2.82637,2108.94,1340.49,12038.4,40000,135524,0.0173631,0.106176,67202.8,3227.79,128465,2.14E-05,192285,592285,2681.75,711.126,2.99468,389.702,2734.99,700.511,3.56804,377.878,192285,2732.39,695.967,1.59529,371.16,2731.81,694.522,2.0352,370.033
113562.354,20532.71827,134095.0723,1.13E+01,3.67E+01,7.05E+02,0.00E+00,9.57,,0.387377,0.0762235,0.442193,44.8361,3.91081,29839.9,18485,807909.4116,702.885,18734.2,1079.03,2.93645,2.00305,1436.23,12870.5,40000,134081,0.0297872,0.0202798,90874.6,1913.12,87215.8,7.82E-06,190842,590842,2998.62,1218.83,2.59119,662.535,3057.79,1200.85,3.81149,642.511,190842,3051.43,1195.13,0.907038,633.82,3048.94,1191.49,2.47587,631.401
90655.389,0,90655.389,2.23E+01,2.03E+01,6.91E+02,0.00E+00,22.3,,0.296449,0.0991492,0.472986,37.0569,3.20935,26976.3,18633.5,621225.1337,475.163,14423.6,811.371,2.76418,2988.48,1442.08,12921.3,40000,90641,0.0250284,0.108515,62681.8,3532.7,137064,1.00E-05,147402,547402,3893.08,1025.32,2.12966,543.003,3971.48,1009.31,3.49061,525.947,147402,3963.65,1004.57,0.624704,518.451,3965.97,1001.13,1.7694,515.89
113562.354,51983.68368,165546.0377,1.14E+01,4.89E+01,6.16E+02,0.00E+00,7.82,,1.17469,0.0664223,0.493827,48.0678,5.56101,30917.3,18844.3,849900.396,867.758,19718.4,1124.62,3.0084,0.124986,1450.35,12992.9,40000,165532,0.0224304,0.0390145,85297.8,2104.57,91890.6,2.51E-05,222293,622293,2620.31,918.535,3.4468,495.945,2664.47,905.483,3.68586,481.121,222293,2658.28,898.876,1.92213,472.563,2656.89,897.214,2.40441,471.247
113562.354,83834.55002,197396.904,2.26E+01,3.21E+01,6.83E+02,0.00E+00,13,,0.00232356,0.0930528,0.589833,54.686,4.42121,43220.2,37485.1,777439.7593,1034.7,17855.7,1210.29,3.04532,2273.65,2059.46,18201.4,40000,197376,0.0253318,0.0600809,65936.3,3257.41,123178,1.00E-06,254137,654137,3642.03,1036.62,3.08026,591.835,3726.43,1019.23,4.28713,572.285,254137,3721.13,1016.31,1.11517,565.955,3722.11,1013.27,2.25679,563.653
113562.354,5488.479476,119050.8335,2.02E+01,3.83E+01,5.44E+02,6.71E+00,19.27,,0.573911,0.0983629,0.356515,32.4049,3.45028,31589.9,23514.4,821652.1528,624.045,19170.2,980.058,2.9141,1755.41,1623.26,14485.9,40000,119041,0.0262998,0.0440324,77940.6,3630.64,138854,1.49E-05,175802,575802,3853.69,1079.62,2.33577,604.596,3942.4,1061.36,3.54943,584.855,175802,3936.33,1055.05,0.966324,575.948,3934.52,1051.99,2.12386,573.796
113562.354,7257.311032,120819.665,1.14E+01,2.47E+01,6.83E+02,0.00E+00,10.72,,0.296772,0.0760992,0.398918,39.9076,3.45808,27394.4,16763.2,752413.3299,633.296,17444.4,1007.84,2.84511,532.957,1366.64,12266,40000,120806,0.0295145,0.0236467,86249.4,2044.32,91815.8,6.26E-06,177567,577567,2991.25,1207.47,2.42387,654.045,3052.47,1189.58,3.77346,634.189,177567,3046.15,1184.41,0.749451,625.963,3043.97,1180.58,2.33584,623.344
98338.17285,0,98338.17285,2.73E+01,2.79E+01,5.25E+02,2.76E+01,27.3,,0.127201,0.0692609,16.1937,29.0816,2.92541,20538.8,12571,958846.4066,515.596,22147.4,1367.42,2.5769,0.249419,1181.01,10644.3,40000,98354,0.0337395,15.9229,92819.9,2047.3,92664.4,1.62E-06,155115,555115,2680.68,1389.44,1.704,863.612,2782.28,1361.23,3.48233,832.432,155115,2756.62,1356.11,0.457632,824.634,2770.43,1349.58,1.99868,818.85
111831.4573,0,111831.4573,2.69E+01,4.00E+01,6.43E+02,1.75E+01,26.9,,0.337818,0.139609,0.419634,35.1971,3.43064,40260.3,37291.4,1127156.535,586.233,26159.9,1482.57,2.97502,2065.49,2054.01,18155.4,40000,111828,0.039926,0.072101,79408.6,3891.32,144136,7.44E-06,168589,568589,5459.32,1640.79,1.83938,939.116,5599.68,1610.1,3.55114,905.568,168589,5579.99,1603.16,0.48164,895.947,5584.34,1597.04,2.14421,890.794
100173.0724,0,100173.0724,2.07E+01,3.28E+01,5.05E+02,1.11E+01,20.7,,0.349057,0.0911559,0.311592,28.2722,2.91699,25998.8,18093.8,724315.9996,525.116,16886.7,876.479,2.76476,2522.89,1420.7,12735.8,40000,100170,0.0241689,0.041125,68923.9,3659.13,143637,8.77E-06,156931,556931,3562.2,993.847,2.0201,579.575,3653.76,975.31,3.62034,559.896,156931,3647.71,970.321,0.70921,552.055,3646.24,966.755,2.14224,549.613
113562.354,64396.28769,177958.6417,3.68E+01,3.00E+01,5.20E+02,6.32E+01,23.48,,1.00E-06,0.130148,2.42481,46.8962,4.06142,52112.6,56676,1616138.917,933.102,37009.3,2625.01,3.14902,577.238,2545.93,22261.4,40000,177996,0.0517654,1.97012,89455.2,2369.18,150014,1.00E-06,234757,634757,5015.38,2130.04,1.66464,1426.16,5211.96,2083.6,3.87018,1373.63,234757,5178.48,2079.82,0.433698,1366.82,5205.92,2070.62,2.22412,1358.02
113562.354,49541.66106,163104.0151,2.82E+01,4.21E+01,7.21E+02,1.35E+01,19.63,,0.192384,0.127703,0.548843,51.13,4.36882,49196.1,49342.5,1140929.532,854.979,26372,1608.24,3.09327,1793.16,2370.96,20811.2,40000,163094,0.0371595,0.0484952,78632,3603.49,133411,4.03E-06,219855,619855,4987.88,1525.19,2.38515,891.094,5119.09,1496.79,3.86014,859.626,219855,5106.93,1491.46,0.682387,851.251,5108.11,1486.38,2.29132,847.136
113562.354,22267.58998,135829.944,2.89E+01,2.05E+01,6.04E+02,2.85E+01,24.16,,0.000357706,0.135772,0.514695,40.6124,3.48745,43692.3,44012.3,1204024.678,712.087,27735.9,1791.69,2.97637,2420.63,2235.92,19684.2,40000,135836,0.0420841,0.115318,74897.5,3691.43,144650,1.00E-06,192597,592597,5285.59,1730.12,1.802,1055.27,5447.99,1694.98,3.87325,1016.29,192597,5416.65,1690.64,0.411982,1008.84,5430.89,1683.36,2.15912,1002.33
106812.2831,0,106812.2831,3.39E+01,4.04E+01,5.05E+02,5.21E+01,33.9,,0.180248,0.120702,9.415,28.354,3.18272,34215.4,28546.9,1513877.358,560.116,34944.7,2181.74,2.95116,2.16033,1791.91,15931,40000,106846,0.0515214,9.14623,95366.7,2226.21,145904,2.18E-06,163607,563607,4674.99,2123.8,1.3501,1336.08,4846.18,2078.42,3.36904,1285.4,163607,4803.79,2070.94,0.353687,1275.73,4828.09,2060.86,2.17838,1266.14
113562.354,47898.86167,161461.2157,3.48E+01,4.12E+01,5.06E+02,5.82E+01,24.48,,0.000766941,0.12145,4.96226,43.1653,4.02182,45695.2,44959.4,1612666.818,846.607,37015.4,2533.76,3.09683,22.011,2260.46,19889.5,40000,161497,0.0497622,4.54591,93985.9,2326.72,141562,1.00E-06,218258,618258,4685.59,2049.39,1.68615,1343.12,4865.56,2004.58,3.75481,1292.88,218258,4832.56,1999.45,0.46381,1285,4858.02,1990.49,2.19424,1276.51
113562.354,5280.44985,118842.8039,3.34E+01,1.79E+01,7.21E+02,3.04E+01,31.92,,0.000179459,0.164615,0.535805,40.9081,3.48511,48555.6,51796.5,1369347.945,623.036,31523.6,2058.39,3.04963,2203.12,2430.8,21308.4,40000,118849,0.0532006,0.130361,78335.2,3351.55,153699,1.00E-06,175610,575610,6421.83,2185.41,1.56147,1296.91,6606.01,2143.05,3.76023,1249.6,175610,6562.46,2137.43,0.303119,1241.16,6584.61,2128.02,2.1907,1232.36
113562.354,15920.81735,129483.1714,3.08E+01,3.37E+01,5.01E+02,4.58E+01,27.01,,0.000998608,0.104312,9.43382,34.2059,3.28853,33886.8,27849.2,1359624.846,678.931,31270.8,2072.74,2.91753,0.877738,1769.44,15739,40000,129511,0.0456908,9.10844,94768,2257.08,129478,1.00E-06,186272,586272,4029.65,1881.28,1.60465,1200.65,4184.6,1841.46,3.61604,1155.97,186272,4149.85,1836.28,0.405476,1148.1,4172.5,1827.63,2.11932,1139.96
113562.354,44833.2934,158395.6474,3.60E+01,2.86E+01,7.17E+02,3.93E+01,25.81,,1.00E-06,0.117795,9.77002,49.8991,4.04323,44648.1,41859.4,1426575.794,830.442,32687.8,2297.65,3.05181,94.5668,2179.19,19208.7,40000,158413,0.0510272,9.28707,95081.2,2098.73,118805,1.00E-06,215174,615174,4566.27,2095.03,1.8783,1309.33,4722.5,2054.07,3.75951,1262.64,215174,4687.68,2049.64,0.400351,1255.23,4711.79,2041.09,2.08029,1247.1
113562.354,67220.17502,180782.529,2.76E+01,2.04E+01,6.72E+02,1.69E+01,17.34,,1.55E-06,0.116852,0.584043,52.1334,4.20135,47996.5,48409.6,1056266.6,947.673,24301.9,1602.06,3.04236,2274.08,2347.85,20618.7,40000,180776,0.0348466,0.0747852,71754,3527.04,131812,1.00E-06,237537,637537,4551.14,1429.7,2.4347,866.8,4683.44,1402.04,4.18385,835.899,237537,4668.53,1398.94,0.655027,829.277,4674.08,1393.86,2.21589,825.048
113562.354,67797.38543,181359.7394,3.26E+01,3.77E+01,7.41E+02,2.57E+01,20.41,,1.26E-06,0.138223,0.637254,54.4133,4.45474,56476.9,64191,1314512.439,950.726,30212,2025.2,3.1235,1960.26,2714.45,23647.9,40000,181358,0.0432302,0.102517,78525.4,3498.07,134825,1.00E-06,238119,638119,5381.49,1774.89,2.26553,1089.38,5543.51,1739.62,4.12653,1049.87,238119,5517.67,1735.77,0.544438,1042.64,5528.93,1729.21,2.23507,1036.84
95059.56203,0,95059.56203,3.40E+01,2.09E+01,5.12E+02,4.60E+01,34,,1.00E-06,0.105987,11.4921,28.6839,2.94847,28444.1,21265.1,1264349.892,498.487,29123.8,1883.21,2.84472,20.3966,1542.28,13788.1,40000,95090.1,0.0463821,11.2218,93635.8,2235.07,138850,1.00E-06,151851,551851,4099.58,1911.93,1.2658,1211.65,4258.41,1870.86,3.45361,1165.93,151851,4214.98,1865.22,0.305144,1157.93,4239.48,1855.28,2.16961,1148.49
113562.354,87048.04556,200610.3996,2.81E+01,3.68E+01,7.18E+02,1.35E+01,15.91,,1.92E-05,0.114692,0.606365,56.1612,4.63515,52001,53507.1,1068168.782,1051.59,24569.5,1626.35,3.10925,1913.84,2471.72,21647.7,40000,200599,0.0338332,0.0594195,74215,3422.73,127583,1.00E-06,257360,657360,4470.69,1387.5,2.71701,836.214,4595.86,1361.19,4.30405,806.826,257360,4584.7,1357.91,0.802212,800.011,4587.68,1353.33,2.32762,796.308
113562.354,40914.39346,154476.7475,2.34E+01,3.16E+01,4.62E+02,2.60E+01,17.2,,0.0489087,0.100759,0.422195,40.2645,3.59722,36688.3,31907,998979.6247,809.843,23099.6,1399.45,2.93089,2152.25,1896.64,16822.9,40000,154484,0.0304113,0.0358612,73155.3,3635.2,138969,1.00E-06,211245,611245,3909.78,1251.62,2.08137,791.286,4039.35,1224.91,4.04705,762.156,211245,4029.99,1221.4,0.673854,755.337,4030.35,1216.45,2.42207,751.495
113562.354,19136.83598,132699.19,3.71E+01,2.40E+01,6.36E+02,5.16E+01,31.75,,1.00E-06,0.139477,6.7688,41.1128,3.57911,45473.5,44774.7,1579211.121,695.795,36254.1,2474.59,3.08461,473.659,2255.7,19849.6,40000,132728,0.0578585,6.37045,92828.5,2167.32,147882,1.00E-06,189489,589489,5404.59,2378.94,1.46825,1498.63,5592.96,2330.56,3.58749,1443.81,189489,5549.16,2324.97,0.308766,1435.63,5579.09,2314.34,2.1578,1425.29
102069.7055,0,102069.7055,2.97E+01,3.47E+01,5.88E+02,2.95E+01,29.7,,0.0873811,0.141017,0.451831,32.4642,3.12831,37520.7,34546.3,1165535.558,535.126,26919.4,1664.28,2.92266,2235.32,1975.25,17489.6,40000,102079,0.0423333,0.131476,76870.8,3815.89,151122,1.66E-06,158840,558840,5497.57,1742.79,1.50793,1045.28,5660.85,1706.96,3.63166,1006.05,158840,5623.83,1701.4,0.343421,997.804,5640.67,1693.33,2.15671,990.563
112730.4222,0,112730.4222,3.02E+01,1.63E+01,5.51E+02,3.81E+01,30.2,,0.00379306,0.100357,12.8221,30.493,2.99688,30096.6,22977.3,1258930.727,591.077,28980.8,1893.31,2.83469,1.13992,1604.28,14322.5,40000,112752,0.0456633,12.5341,95609.5,2138.37,121446,1.00E-06,169513,569513,3887.58,1878.71,1.5679,1164.33,4029.69,1840.71,3.53172,1121.67,169513,3992.7,1835.23,0.357691,1113.58,4014.27,1826.53,2.06689,1105.4
113562.354,23154.78448,136717.1385,3.67E+01,2.13E+01,7.39E+02,3.92E+01,30.48,,1.00E-06,0.128252,10.7768,46.3594,3.80771,43599,40499.5,1465874.322,716.799,33634.7,2314.51,3.04753,153.603,2142.64,18901.7,40000,136735,0.0555846,10.3277,95525.9,2042.76,126988,1.00E-06,193496,593496,4981.06,2282.23,1.66183,1398.6,5144.56,2238.36,3.61438,1348.69,193496,5103.73,2232.99,0.32933,1340.59,5130.09,2223.38,2.07389,1331.33
113562.354,30548.45387,144110.8079,2.95E+01,3.12E+01,6.01E+02,3.07E+01,23.25,,1.22E-06,0.134384,0.526393,42.6914,3.62063,45232.6,46314.1,1232537.069,755.506,28378.1,1848.73,3.00049,2298.11,2295.14,20179.2,40000,144119,0.0422821,0.107399,75694.3,3612.02,144076,1.00E-06,200880,600880,5227.15,1738.31,1.83881,1072.73,5391.97,1702.62,3.9346,1033.06,200880,5361.72,1698.53,0.428727,1025.79,5375.36,1691.28,2.19156,1019.31
113562.354,24776.09727,138338.4513,2.73E+01,3.34E+01,7.18E+02,1.09E+01,22.41,,0.0669801,0.132012,0.554968,45.7979,3.73707,44090.5,42953.9,1038550.13,725.147,23961.7,1507.78,2.98468,2577.22,2208.2,19452,40000,138327,0.0380735,0.102669,71658,3721.06,137924,1.49E-06,195088,595088,5159.65,1561.63,2.12701,893.71,5292.31,1533.23,3.76897,862.102,195088,5272.2,1528.63,0.49711,854.402,5280.48,1522.94,2.03599,849.522
113562.354,63099.43505,176661.7891,3.55E+01,1.51E+01,5.77E+02,5.28E+01,22.82,,1.00E-06,0.11819,5.5629,48.4148,4.09608,47687.7,47947.8,1499540.833,926.26,34327.3,2447.55,3.0943,279.808,2336.33,20522.7,40000,176691,0.0488909,5.09466,91783.3,2297.68,133198,1.00E-06,233452,633452,4559.82,2010.27,1.83345,1319.99,4734.02,1967.83,3.88686,1271.89,233452,4702.23,1964.13,0.459159,1265.09,4727.62,1955.64,2.16551,1257.05
113562.354,12988.13119,126550.4852,3.85E+01,3.04E+01,6.95E+02,4.98E+01,34.55,,1.00E-06,0.148419,7.50921,41.9691,3.60921,46955.6,46932.6,1613490.906,663.55,37047.1,2522.27,3.10199,534.793,2310.81,20310,40000,126577,0.0616098,7.10144,93263.1,2102.61,148679,1.00E-06,183338,583338,5761.05,2531.93,1.41992,1570.76,5952.67,2481.74,3.54548,1513.83,183338,5905.37,2475.62,0.283375,1505.22,5936.74,2464.39,2.15776,1494.22
90279.8133,0,90279.8133,2.86E+01,4.90E+01,4.81E+02,3.24E+01,28.6,,0.671427,0.0692153,16.7347,26.9931,3.38916,19409.5,11795.5,1090432.62,473.38,25480.8,1261.05,2.53281,0.0319029,1143.52,10315.1,40000,90300.8,0.0332712,16.4857,90663,2087.06,93774.9,8.42E-06,147062,547062,2686.92,1372.99,1.66888,857.741,2784.05,1345.18,3.30092,827.363,147062,2762.23,1336.13,0.697157,815.987,2768.61,1330.85,2.08021,811.596
113562.354,5721.009964,119283.364,1.81E+01,3.65E+01,5.41E+02,2.17E-01,17.23,,0.729699,0.0863585,0.406493,32.0391,3.58452,28673.4,19633.9,696255.9389,625.237,16235.5,839.532,2.86839,1968.93,1480.93,13257.8,40000,119269,0.0219217,0.0967255,73433.5,3510.6,135876,2.25E-05,176030,576030,3391.54,898.251,2.66413,482.62,3459.04,884.689,3.43883,467.768,176030,3455.1,878.914,1.24012,459.703,3454.34,876.867,1.90376,458.177
113562.354,65581.03772,179143.3917,1.71E+01,2.48E+01,6.30E+02,0.00E+00,10.84,,0.112034,0.0786757,0.521377,50.7025,4.19543,35553.8,25996.2,713503.3996,939.025,16425.7,1072.31,2.98816,1718.79,1708.4,15216.7,40000,179126,0.0232789,0.0355339,70050.7,2831.78,112405,2.65E-06,235887,635887,3083.67,952.544,3.01989,538.442,3151.83,937.241,4.12572,521.298,235887,3147.96,933.892,1.19427,514.772,3147.03,931.155,2.32427,512.829
113562.354,67719.86101,181282.215,1.16E+01,2.28E+01,6.40E+02,0.00E+00,7.27,,0.101087,0.0649795,0.511363,51.6068,4.26935,31967,20065.9,696310.0897,950.249,16012.1,1064.26,2.99363,472.239,1497.41,13400.4,40000,181267,0.0231997,0.0235144,79421.6,1945.97,86755.3,2.05E-06,238028,638028,2551.15,948.715,3.1021,538.195,2604.52,934.024,4.27082,521.691,238028,2600.73,930.77,1.25003,515.15,2599.18,927.987,2.51489,513.302
113562.354,60826.50028,174388.8543,3.63E+01,2.47E+01,5.89E+02,5.41E+01,23.64,,1.00E-06,0.123251,5.10303,48.4284,4.08403,49149.2,50527.1,1534654.902,914.348,35137.1,2498.89,3.11161,350.669,2400.02,21052.8,40000,174419,0.0505891,4.634,91504.5,2286.69,137084,1.00E-06,231180,631180,4757.21,2080.03,1.78868,1363.85,4936.82,2036.23,3.85996,1314.16,231180,4903.68,2032.37,0.436045,1307.25,4930.02,2023.57,2.17088,1298.87
77823.10789,0,77823.10789,1.45E+01,3.86E+01,6.61E+02,0.00E+00,14.5,,0.571829,0.0622618,0.410476,35.637,3.40699,19423,9485.7,494056.702,407.915,11522.2,594.083,2.74336,255.265,1024.08,9262.62,40000,77812.9,0.01859,0.0696298,84432.4,2441.07,107230,1.93E-05,134574,534574,2454.68,761.463,2.28383,406.953,2496.59,750.521,3.47897,395.709,134574,2491.67,745.744,0.944878,388.462,2490.47,743.6,1.83414,387.13
113562.354,10917.94332,124480.2973,2.86E+01,2.80E+01,4.78E+02,4.11E+01,26.09,,0.000157356,0.092094,10.924,31.3532,3.0776,29455.2,22360.3,1232630.447,652.69,28359.1,1870.02,2.82432,1.2274,1582.2,14132.4,40000,124506,0.0416599,10.6283,94976.4,2260.97,120103,1.00E-06,181267,581267,3554.97,1715.43,1.64589,1095.01,3695.43,1679.17,3.62548,1054.4,181267,3663.37,1674.4,0.424908,1046.85,3683.76,1666.4,2.09176,1039.42
87060.66259,0,87060.66259,2.79E+01,2.19E+01,6.58E+02,1.49E+01,27.9,,0.11422,0.121044,0.458476,35.7407,3.1381,30120.3,23770.2,837316.8423,456.387,19387.4,1147.02,2.79638,2964.68,1632.23,14563,40000,87059.2,0.0326972,0.105838,66452.9,3834.39,146175,2.78E-06,143820,543820,4729.42,1344.36,1.63196,772.247,4852.78,1318.54,3.57033,744.525,143820,4832.67,1313.85,0.374529,737.04,4841.78,1307.89,2.00471,732.062
113562.354,72012.47056,185574.8246,2.98E+01,2.92E+01,5.24E+02,4.01E+01,18.24,,1.00E-06,0.119347,0.547535,48.4606,4.13679,48857.1,51765.9,1278035.628,972.913,29377.6,1965.04,3.05557,1895.13,2430.06,21302.3,40000,185591,0.0391157,0.0767291,77220.1,3445.58,138163,1.00E-06,242352,642352,4620.5,1609.06,2.045,1051.66,4787.33,1573.89,4.26482,1012.61,242352,4764.78,1571.08,0.588352,1006.3,4773.86,1564.63,2.3473,1000.66
77221.77284,0,77221.77284,1.41E+01,4.18E+01,5.75E+02,0.00E+00,14.1,,2.03961,0.0236786,9.9912,31.1778,4.98333,11167.2,4222.5,445782.2182,404.78,10389.1,543.296,2.20712,0.0150487,680.598,6204.09,40000,77215,0.0116487,9.70181,67306.7,686.55,46643,6.72E-05,133976,533976,940.775,475.911,3.30841,257.128,952.962,470.838,3.04063,250.884,133976,947.984,466.771,1.63611,245.428,947.143,465.947,1.72783,244.665
102035.23,0,102035.23,3.27E+01,2.02E+01,6.74E+02,2.99E+01,32.7,,0.00166724,0.0989798,16.4748,36.5536,3.25635,28641.8,20575.5,1165763.09,534.972,26833.4,1755.86,2.80278,0.529351,1516.63,13566.6,40000,102050,0.0459618,16.1263,95041.8,1961.34,109221,1.00E-06,158811,558811,3848.75,1888.74,1.55872,1130.22,3976.75,1852.74,3.48164,1089.89,158811,3938.67,1847.08,0.32462,1081.68,3959.19,1838.47,2.00267,1073.6
