WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,58960.30814,172522.6621,2.56E+01,4.59E+01,5.98E+02,1.84E+01,16.85,,0.326297,0.110968,0.492759,49.1506,4.54536,45528.6,42098.1,1115738.367,904.389,25861.1,1501.35,3.11344,1148.76,2185.55,19262,40000,172519,0.0322742,0.0210117,83458.7,3523.38,131940,6.39E-06,229280,629280,4327.11,1326.84,2.46487,800.162,4448.3,1301.07,3.95025,772.084,229280,4441.57,1295.34,0.945854,763.393,4438.71,1290.97,2.71931,760.315
89392.93167,0,89392.93167,3.68E+01,3.00E+01,5.58E+02,4.65E+01,36.8,,1.00E-06,0.112706,11.8633,31.0185,3.06957,29187.6,21981.4,1280551.115,468.782,29495.6,1908.73,2.86979,102.86,1568.5,14014.3,40000,89423.7,0.0487218,11.569,92876.2,2191.58,142037,1.00E-06,146185,546185,4365.17,2008.06,1.18658,1262.58,4529.16,1965.42,3.42392,1215.15,146185,4482.29,1959.45,0.276771,1206.92,4508.26,1948.87,2.19339,1196.81
113562.354,47221.28046,160783.6345,3.70E+01,2.09E+01,5.33E+02,6.25E+01,26.13,,1.00E-06,0.136098,2.61909,44.0087,3.83629,50422.8,53841,1634782.23,843.066,37475.9,2615.62,3.13848,617.773,2479.63,21713.3,40000,160821,0.0543081,2.19225,89972.1,2329.65,154430,1.00E-06,217582,617582,5251.77,2234.89,1.54154,1476.1,5452.28,2186.61,3.75417,1421.48,217582,5414.96,2182.22,0.376811,1414.22,5443.94,2172.32,2.21701,1404.69
113562.354,15859.21833,129421.5723,2.78E+01,2.92E+01,5.06E+02,3.55E+01,24.39,,0.0133474,0.0841192,12.2497,34.3022,3.21846,28120,20451.4,1159784.882,678.568,26678.3,1764.35,2.77995,0.648956,1511.97,13526.3,40000,129442,0.0390896,11.9256,95223.9,2202.57,105030,1.00E-06,186203,586203,3249.15,1608.56,1.80001,1017.45,3374.96,1575.39,3.66212,980.292,186203,3346.75,1570.81,0.470873,972.838,3364.77,1563.59,2.05137,966.218
98864.22336,0,98864.22336,3.09E+01,1.87E+01,7.08E+02,2.06E+01,30.9,,0.00338177,0.149502,0.56776,38.2878,3.29531,38819.3,36640.4,1083032.952,518.273,24962.1,1598.28,2.90179,2853.6,2035.59,17999.9,40000,98864.5,0.0431144,0.185682,70874.3,3905.18,147270,1.00E-06,155625,555625,5843.03,1771.85,1.55244,1023.17,6000.05,1737.82,3.64085,985.868,155625,5958.73,1732.61,0.314333,977.893,5980.09,1724.58,2.02825,970.617
97022.68351,0,97022.68351,2.89E+01,2.53E+01,4.64E+02,3.73E+01,28.9,,0.0308474,0.0794113,13.8078,26.175,2.80796,22374.8,14727,1070090.159,508.746,24686.6,1556.37,2.66082,0.402013,1279.7,11508.2,40000,97047.2,0.0369667,13.5654,93242,2234.81,114850,1.00E-06,153808,553808,3065.46,1524.65,1.4898,975.338,3191.39,1491.48,3.49554,938.662,153808,3158.61,1486.5,0.400216,931.094,3176.45,1478.67,2.09931,923.952
113562.354,27328.27118,140890.6252,2.92E+01,3.37E+01,5.83E+02,3.17E+01,23.54,,0.000347246,0.134195,0.504912,41.1839,3.591,44562.3,45025.6,1245970.4,738.632,28711.3,1844.97,3.00546,2085.12,2262.17,19903.7,40000,140900,0.0421754,0.101119,77769.5,3636.08,144582,1.00E-06,197661,597661,5219.51,1734.6,1.81142,1070.85,5384.82,1698.69,3.90701,1031.07,197661,5355.14,1694.28,0.432899,1023.55,5367.79,1687.02,2.21159,1017.08
113562.354,18090.06401,131652.418,2.11E+01,4.55E+01,5.13E+02,1.30E+01,18.2,,0.718483,0.0996347,0.37653,35.7383,3.96484,34688.8,26470.1,950397.5656,690.133,22192.7,1114.92,3.02787,755.651,1724.2,15352.1,40000,131648,0.0274897,0.034059,88481.9,3601,137124,1.62E-05,188409,588409,3897.52,1130.4,2.33894,655.837,3994.68,1109.94,3.58797,633.851,188409,3987.75,1102.71,1.1289,624.157,3985.39,1099.59,2.34322,622.011
77876.91913,0,77876.91913,2.88E+01,2.35E+01,7.27E+02,1.02E+01,28.8,,0.12002,0.11724,0.510828,39.0552,3.25949,27990.6,20716.5,731640.2722,408.224,16939.9,1002.9,2.76834,3078.14,1521.91,13612.2,40000,77871.9,0.0301671,0.124181,63664.6,3773.1,144800,3.34E-06,134633,534633,4587.92,1239.52,1.64011,693.725,4699.09,1216.66,3.53064,669.491,134633,4680.58,1212.18,0.369636,662.241,4689.61,1206.68,1.90963,657.739
109458.3433,0,109458.3433,1.11E+01,4.65E+01,5.72E+02,0.00E+00,11.1,,1.78397,0.0652829,0.406274,31.2162,4.78555,23383.8,12716.6,762833.173,573.746,17828.3,879.477,2.81895,0.0854756,1187.92,10704.9,40000,109446,0.0222259,0.111045,88801.6,2252.16,98625.4,4.51E-05,166207,566207,2581.28,909.675,2.89743,474.275,2619.75,897.774,3.22918,460.966,166207,2612.65,890.582,1.53689,452.077,2611.31,889.038,1.85092,450.777
113562.354,1550.462218,115112.8162,2.66E+01,1.93E+01,5.41E+02,2.78E+01,26.24,,0.0711382,0.132266,0.421856,30.7353,2.9844,37585.9,35331.5,1139625.915,603.492,26319.7,1628.57,2.88785,2629.76,1998.07,17682.8,40000,115121,0.0399346,0.12012,73496,3881.59,148337,1.33E-06,171882,571882,5152.12,1643.38,1.66465,994.574,5308.84,1609.63,3.70553,957.431,171882,5276.99,1604.65,0.393768,949.546,5290.64,1597.39,2.14023,943.12
113562.354,89743.15061,203305.5046,2.90E+01,4.31E+01,5.12E+02,3.88E+01,16.2,,0.0534195,0.0818401,7.87033,50.5531,4.75323,38489,31842.9,1276283.472,1065.88,29224.3,2075.37,2.97905,0.180648,1894.69,16806.4,40000,203325,0.0350391,7.38717,90824.7,2215.82,94514.5,1.00E-06,260086,660086,3153.68,1441.6,2.4015,944.864,3272.67,1411.4,4.09614,911.317,260086,3258.39,1407.08,0.915376,903.887,3273.6,1401.56,2.22453,898.945
113562.354,10762.09982,124324.4538,2.42E+01,2.04E+01,4.74E+02,2.73E+01,22.11,,0.103014,0.114108,0.36956,31.3123,3.04554,34629.5,30533.8,1049203.744,651.786,24286.1,1444.65,2.8632,2540.17,1854.51,16464.6,40000,124333,0.0342658,0.0667461,72622.2,3836.36,146281,1.87E-06,181094,581094,4435.96,1410.93,1.79473,873.525,4577.43,1381.09,3.78464,840.882,181094,4558.89,1376.62,0.496834,833.383,4564.31,1370.63,2.24088,828.376
113562.354,13829.92904,127392.283,1.69E+01,2.89E+01,7.16E+02,0.00E+00,15.07,,0.220759,0.0960981,0.456348,43.0549,3.58794,33149.1,24299.4,810017.5442,667.736,18749.3,1115.63,2.90585,1612.17,1650.64,14721.2,40000,127376,0.0316235,0.0414342,77963.6,2821.43,113437,5.13E-06,184137,584137,3770.74,1294.04,2.38735,700.987,3852.25,1274.02,3.71177,678.656,184137,3844.3,1269.03,0.671124,670.634,3843.92,1264.94,2.11509,667.525
113562.354,76865.37081,190427.7248,3.69E+01,3.39E+01,5.36E+02,6.18E+01,22.01,,1.00E-06,0.125598,3.01977,49.4211,4.3053,53311.6,58201.7,1618843.606,998.459,37045.2,2655.44,3.15888,374.105,2580.95,22550.5,40000,190464,0.0502126,2.54083,90674.3,2362.99,143143,1.00E-06,247225,647225,4838.39,2065.8,1.81842,1384.97,5028.58,2020.8,3.95595,1334.09,247225,4997.42,2017.22,0.491916,1327.41,5023.91,2008.5,2.22563,1319.13
113562.354,33523.66926,147086.0233,1.63E+01,2.25E+01,4.67E+02,2.38E+00,12.58,,0.460273,0.068557,0.425606,38.1937,3.78135,26924.3,17506.4,608983.2035,771.001,14123.9,810.849,2.82267,2607.82,1397.08,12530.7,40000,147074,0.0172761,0.0619134,61041.1,3310.13,130855,1.31E-05,203835,603835,2686.34,708.233,2.92668,402.53,2745.56,696.751,3.75982,389.909,203835,2743.08,692.715,1.56237,383.429,2742.28,691.044,2.1836,382.22
87982.26203,0,87982.26203,3.39E+01,3.77E+01,6.07E+02,3.44E+01,33.9,,0.164469,0.090731,16.6682,33.2812,3.26367,24298.1,16175.5,1135622.094,461.335,26239.2,1610.88,2.71739,0.126368,1342.1,12052.4,40000,88003.2,0.0417167,16.3536,92054.5,2033.7,112912,2.12E-06,144764,544764,3523.08,1718.5,1.44089,1051.42,3648.69,1683.53,3.35598,1012.74,144764,3611.6,1677.02,0.356365,1003.9,3629.24,1668.67,2.06465,996.216
113562.354,92125.20263,205687.5566,1.51E+01,4.67E+01,5.96E+02,0.00E+00,8.34,,0.549024,0.0692942,0.540895,53.8916,5.64155,37333,25214.6,797092.6932,1078.18,18357.2,1190.76,3.15784,14.6324,1682.03,14990.6,40000,205671,0.0202199,0.0312935,83744.5,2494.24,101173,1.26E-05,262432,662432,2724.88,828.347,3.5942,463.934,2777.26,815.629,4.0268,449.713,262432,2773.04,810.518,2.13008,442.48,2771.77,808.796,2.73572,441.188
113562.354,92667.00593,206229.3599,1.52E+01,3.31E+01,4.60E+02,0.00E+00,8.37,,0.188453,0.0583969,0.531388,50.2116,4.9248,31343.6,19703.3,570502.9734,1081.03,13059.3,931.757,3.018,1759.95,1483.59,13280.8,40000,206215,0.0140925,0.0585261,61824.8,2923.71,115345,5.34E-06,262976,662976,2290.01,577.057,3.60206,329.9,2336.8,567.942,4.20531,319.734,262976,2336.19,564.883,2.38282,314.556,2335.88,563.698,2.7418,313.567
113562.354,79260.20939,192822.5634,2.56E+01,3.31E+01,6.03E+02,1.79E+01,15.08,,2.14E-06,0.104144,0.547933,51.9467,4.32614,45641.6,43530.3,999395.1348,1010.8,23009.4,1499.84,3.04724,2026.14,2223.34,19578.8,40000,192818,0.0308738,0.0451001,72063.5,3436.2,129364,1.00E-06,249579,649579,4051.23,1267.33,2.56492,782.072,4173.18,1242.25,4.32311,754.324,249579,4164.32,1239.36,0.81406,747.871,4165.75,1234.95,2.379,744.417
113562.354,82305.02468,195867.3787,1.79E+01,1.67E+01,5.33E+02,4.33E-01,10.38,,0.106869,0.0711603,0.526199,50.4102,4.40329,34507.7,24752.3,633594.7344,1026.7,14546.7,991.624,2.98549,2266.13,1666.24,14855.2,40000,195851,0.0181316,0.04503,61158.9,3127.68,121086,2.84E-06,252612,652612,2787.06,742.377,3.27264,425.732,2848.74,730.177,4.22494,412.195,252612,2846.95,727.197,1.68481,406.371,2846.41,725.265,2.4486,404.956
105769.2279,0,105769.2279,1.50E+01,1.78E+01,7.33E+02,0.00E+00,15,,0.264373,0.090358,0.417733,39.6265,3.37809,28497.1,18742.2,755237.4937,554.393,17506.7,1014.8,2.8355,1286.01,1446.35,12958.3,40000,105755,0.0315045,0.0382526,80812.5,2550.73,106702,6.26E-06,162516,562516,3549.76,1289.15,2.19477,687.207,3623.31,1269.77,3.63497,665.881,162516,3615.08,1264.44,0.58824,657.614,3614.32,1260.18,2.09888,654.439
113562.354,30394.77522,143957.1292,1.90E+01,3.33E+01,6.50E+02,0.00E+00,14.99,,0.266931,0.0927657,0.472247,44.4754,3.79152,34473.6,26145.5,763490.6086,754.57,17674.4,1049.5,2.93378,2067.83,1713.39,15259.5,40000,143940,0.0266463,0.0422471,71342.1,3195.68,123955,6.83E-06,200701,600701,3638.07,1090.9,2.64156,599.302,3716.95,1073.66,3.76585,580.125,200701,3711.52,1069.04,0.923662,572.545,3710.63,1065.85,2.12269,570.203
113562.354,10069.5072,123631.8612,1.56E+01,3.12E+01,7.18E+02,0.00E+00,14.33,,0.234773,0.0931544,0.441342,42.1356,3.53896,31923.3,22572.1,806867.9859,648.026,18683.2,1104.49,2.89415,1366.2,1589.81,14198,40000,123616,0.0319607,0.0371427,80393.5,2650.88,108804,5.32E-06,180377,580377,3656.55,1307.73,2.35672,706.476,3734.8,1287.72,3.70738,684.175,180377,3726.95,1282.59,0.657274,676.019,3726.18,1278.43,2.15178,672.891
113562.354,57446.3448,171008.6988,2.49E+01,4.47E+01,5.73E+02,1.88E+01,16.54,,0.317809,0.107541,0.480893,48.0552,4.4616,43908.8,39642,1086574.778,896.458,25189.2,1458.04,3.099,1142.29,2119.28,18705.4,40000,171006,0.0312721,0.0205559,83235.7,3519.91,132224,6.19E-06,227767,627767,4191.84,1285.87,2.44647,779.014,4310.92,1260.71,3.95934,751.652,227767,4304.49,1255.17,0.956197,743.125,4301.64,1250.88,2.71872,740.142
113562.354,1775.579733,115337.9337,2.17E+01,4.42E+01,6.09E+02,4.55E+00,21.37,,0.76706,0.11104,0.384462,34.0401,3.75327,34920.7,27184.8,904888.4055,604.563,21136.6,1054.95,2.98902,1358.32,1747.78,15553.9,40000,115325,0.0295811,0.0524876,83643,3675.8,138421,2.08E-05,172086,572086,4358.09,1213.65,2.33579,658.414,4450.73,1194.08,3.42092,637.256,172086,4443.47,1186.39,0.974635,627.2,4441.59,1183.24,2.05025,624.895
76246.05397,0,76246.05397,1.93E+01,3.77E+01,4.91E+02,6.40E+00,19.3,,0.566775,0.0647962,0.379474,27.2461,3.0324,18893.1,9778.6,487088.7732,399.68,11397.6,547.801,2.73738,1038.31,1039.96,9402.89,40000,76242.1,0.0150263,0.120334,79564.9,3282.38,138455,1.93E-05,133003,533003,2540.87,618.489,2.14635,362.447,2596.71,607.282,3.47598,351.177,133003,2592.73,602.947,1.07776,344.46,2591.85,601.051,1.91806,343.348
88646.90305,0,88646.90305,3.36E+01,4.23E+01,5.54E+02,3.84E+01,33.6,,0.307236,0.0917415,15.5694,30.69,3.28554,24374.7,16508.5,1204641.215,464.84,27906.3,1636.41,2.7205,0.0868971,1356.06,12173.9,40000,88671.7,0.0417338,15.2807,91854,2106.4,117918,3.85E-06,145433,545433,3560.15,1720.86,1.42425,1065.22,3689.54,1685.09,3.31782,1025.72,145433,3653.6,1677.51,0.40473,1015.89,3669.66,1669.35,2.10701,1008.45
113562.354,28032.89484,141595.2488,2.07E+01,3.95E+01,6.38E+02,0.00E+00,16.6,,0.512619,0.0984449,0.468955,43.4008,4.06439,36175.8,28044.1,812199.0741,742.185,18863.5,1054.93,2.99559,1729.81,1775.74,15792.9,40000,141577,0.0263581,0.047539,75920.5,3428.84,130318,1.40E-05,198338,598338,3863.75,1079.86,2.70119,586.326,3944.17,1062.96,3.61585,567.692,198338,3939.09,1057.12,1.1101,559.252,3937.79,1054.32,2.09847,557.183
97900.56423,0,97900.56423,3.18E+01,3.89E+01,6.24E+02,3.08E+01,31.8,,0.258839,0.0899839,17.0333,34.0613,3.34897,25666.9,17447.7,1165747.595,513.308,26959,1629.88,2.72976,0.110932,1394.7,12510,40000,97917.4,0.0421527,16.7108,93665.6,1979.37,103842,3.36E-06,154678,554678,3499.21,1734.54,1.61243,1044,3616.71,1700.87,3.36574,1006.59,154678,3583.81,1693.74,0.415642,997.041,3599.35,1686.11,2.01239,990.081
106945.9927,0,106945.9927,3.60E+01,2.75E+01,7.43E+02,3.44E+01,36,,1.00E-06,0.123372,14.7796,40.0765,3.457,35971.4,29526.9,1353728.191,560.723,31122.3,2076.63,2.95138,38.789,1823.04,16196.5,40000,106962,0.0550544,14.3936,96344.7,1956.03,124405,1.00E-06,163723,563723,4802.15,2260.99,1.4718,1345.8,4954.49,2218.52,3.47188,1297.85,163723,4909.29,2212.25,0.284783,1289.17,4934.9,2202.18,2.04634,1279.45
113562.354,44582.22006,158144.5741,3.64E+01,3.52E+01,5.09E+02,6.31E+01,26.14,,1.00E-06,0.133546,2.92886,42.5748,3.85126,49007.6,51159.8,1659751.981,829.238,38071,2632.88,3.13464,384.05,2415.41,21180.6,40000,158184,0.053488,2.51664,91771.8,2336.87,153693,1.00E-06,214945,614945,5152.1,2202.32,1.55312,1451.52,5350.39,2154.09,3.73295,1397.12,214945,5313.23,2149.37,0.39564,1389.64,5341.84,2139.52,2.21614,1380.17
113562.354,71080.97757,184643.3316,3.87E+01,4.10E+01,4.56E+02,7.63E+01,23.8,,1.00E-06,0.13905,0.606029,46.3305,4.35304,57022.6,66371.3,1847196.777,968.202,42458.7,2842.09,3.20706,336.846,2761.58,24033.8,40000,184692,0.0545983,0.158153,91576.7,2396.19,157815,1.00E-06,241453,641453,5358.4,2249.27,1.58766,1528.38,5579.06,2197.76,3.93779,1470.62,241453,5545.97,2193.34,0.461935,1463.33,5561.99,2183.93,2.41667,1454.43
113562.354,58448.49122,172010.8452,1.60E+01,1.46E+01,6.07E+02,0.00E+00,10.56,,0.169131,0.0749385,0.499487,48.7978,4.10523,33265.3,23188.5,690541.8801,901.64,15915.3,1019.6,2.96017,1660.64,1611.77,14387,40000,171995,0.0223547,0.0332174,70269.8,2773,111247,4.05E-06,228756,628756,2938.61,914.812,3.00267,515.111,3002.42,900.322,4.05976,498.911,228756,2998.71,896.773,1.24296,492.296,2997.54,894.186,2.3239,490.487
101107.6128,0,101107.6128,1.85E+01,3.78E+01,5.02E+02,5.11E+00,18.5,,0.710583,0.081226,0.353722,27.837,3.29855,24939.9,15668,656258.7096,529.989,15344.8,749.337,2.83066,1496.24,1320.56,11864.7,40000,101100,0.0203799,0.0867282,78288.2,3511.72,138867,2.12E-05,157861,557861,3186.49,836.829,2.36062,467.165,3255.08,823,3.441,452.499,157861,3250.2,817.335,1.14192,444.514,3249.04,815.196,1.94072,443.059
113562.354,61121.20687,174683.5609,1.57E+01,3.75E+01,7.13E+02,0.00E+00,10.21,,0.211435,0.0827472,0.530705,52.892,4.44713,37555.5,27227.2,825395.9028,915.644,19039,1203.07,3.06177,597.206,1749.17,15565.8,40000,174666,0.0276495,0.0259135,83469.5,2429.09,100428,4.45E-06,231427,631427,3247.43,1131.45,2.95711,632.311,3316.75,1113.69,4.03917,612.353,231427,3311.62,1109.25,1.09592,604.797,3309.89,1105.98,2.45963,602.517
113562.354,15965.2789,129527.6329,2.86E+01,3.08E+01,6.53E+02,2.22E+01,25.07,,0.00576471,0.139847,0.537555,40.8358,3.46411,43587.5,43757.6,1156478.335,679.016,26646.5,1715.06,2.96408,2629.53,2229.28,19628.6,40000,129528,0.0420333,0.133798,73243.4,3783.84,143208,1.00E-06,186289,586289,5455.05,1726.77,1.83414,1024.51,5611,1693.06,3.80024,987.12,186289,5578.92,1688.45,0.401275,979.446,5593.89,1681.33,2.08479,973.086
113562.354,39539.01817,153101.3722,2.29E+01,4.89E+01,6.60E+02,2.92E+00,16.99,,0.735101,0.106408,0.497129,47.0116,4.69907,41424.1,34336.9,962529.3184,802.508,22383.1,1222.04,3.10594,1051.94,1969.12,17437.7,40000,153085,0.0285836,0.0405011,83704.6,3475.32,130312,1.86E-05,209846,609846,4175.28,1172.42,2.76706,645.427,4264.47,1153.37,3.58633,624.572,209846,4258.21,1146.17,1.26944,615.01,4256.33,1143.35,2.23798,612.912
113562.354,45270.29956,158832.6536,2.11E+01,2.79E+01,5.46E+02,9.42E+00,15.09,,0.143208,0.0912372,0.458121,44.149,3.77071,35303.8,28337.9,803981.0267,832.597,18593.5,1123.39,2.9271,2430.02,1785.21,15873.7,40000,158824,0.0253232,0.0332872,66927.1,3471.2,132698,3.21E-06,215585,615585,3560.82,1039.22,2.53732,614.052,3655.6,1020.05,3.99211,593.035,215585,3650.62,1016.38,0.915233,586.156,3649.49,1012.93,2.30651,583.688
113562.354,8539.588286,122101.9423,3.23E+01,3.59E+01,5.42E+02,4.62E+01,30.04,,0.0357662,0.113721,9.9594,33.471,3.28491,35406.4,29828.1,1434475.379,640.235,33022.3,2156.88,2.94655,1.09378,1832.51,16277.2,40000,122130,0.049514,9.64027,95418.6,2196.26,134225,1.00E-06,178891,578891,4402.36,2038.27,1.5403,1279.48,4563.45,1995.89,3.52151,1231.89,178891,4524.96,1989.87,0.368665,1223.36,4548.82,1980.56,2.12029,1214.52
113562.354,73344.55419,186906.9082,2.19E+01,2.36E+01,6.91E+02,0.00E+00,13.31,,0.0177211,0.0940595,0.576617,53.5472,4.30059,41938.3,35709.1,785559.5359,979.708,18062.2,1202.92,3.0293,2194.4,2008.96,17774.9,40000,186887,0.026292,0.0575563,67610.1,3210.9,122191,1.00E-06,243648,643648,3682.4,1075.9,2.97268,610.14,3767.25,1058.01,4.18576,590.024,243648,3761.48,1054.87,1.0224,583.514,3762.38,1051.68,2.21061,581.09
113562.354,45220.1657,158782.5197,3.24E+01,1.65E+01,7.48E+02,2.42E+01,23.17,,1.00E-06,0.144898,0.630422,51.1727,4.06222,52971.2,58813.2,1273548.2,832.369,29268.8,1963.79,3.07436,2362.24,2594.87,22665.2,40000,158781,0.0454166,0.125418,75767.6,3501.87,139809,1.00E-06,215542,615542,5647.02,1864.08,2.02799,1126.38,5811.93,1827.84,3.98507,1085.68,215542,5780.42,1823.89,0.433676,1078.43,5795.9,1816.67,2.15233,1071.91
88050.35227,0,88050.35227,2.76E+01,3.65E+01,7.25E+02,8.65E+00,27.6,,0.244329,0.123801,0.484905,38.9938,3.38761,31711.4,24793.1,816514.4257,461.54,18938.2,1086.06,2.85714,2573.39,1667.64,14867.2,40000,88042.3,0.0324888,0.0985546,70383,3788.96,143078,6.70E-06,144803,544803,4849.1,1333.86,1.7819,734.1,4962.11,1310.27,3.49401,708.819,144803,4946.3,1304.79,0.433904,700.647,4952.05,1299.55,1.93377,696.385
113562.354,46866.86561,160429.2196,3.51E+01,2.13E+01,6.13E+02,4.76E+01,24.85,,1.00E-06,0.117704,7.43188,46.6335,3.92008,44441.5,42437.3,1461576.097,841.145,33492.9,2350.9,3.05783,187.443,2194.55,19337.6,40000,160455,0.0497514,6.98126,93242.8,2224.38,129622,1.00E-06,217216,617216,4549.73,2045.1,1.78472,1313.88,4717.16,2002.97,3.78238,1266.1,217216,4683.02,1998.77,0.414668,1258.93,4708.15,1990.06,2.12547,1250.65
113562.354,45049.6458,158611.9998,1.47E+01,3.74E+01,4.86E+02,0.00E+00,10.52,,0.796193,0.0639012,0.486627,41.834,4.67897,28321.7,17148.5,638173.7453,831.412,14775.4,875.22,2.96736,996.408,1382.5,12404,40000,158598,0.0166107,0.0889909,75971.5,2976.61,118983,2.27E-05,215359,615359,2511.06,680.23,3.29847,374.451,2559.55,670.145,3.66691,363.08,215359,2556.73,665.646,1.92,356.613,2556.05,664.428,2.22852,355.584
113562.354,38703.23795,152265.592,3.71E+01,4.88E+01,4.49E+02,7.19E+01,27.67,,0.142678,0.141801,1.56313,39.0477,4.06775,50389.6,53951.2,1874180.059,798.462,43133.6,2828.93,3.16428,242.455,2482.24,21734.9,40000,152313,0.0557548,1.18538,93090.7,2368.2,161548,1.71E-06,209074,609074,5476.32,2299.42,1.44628,1518.96,5683.46,2247.29,3.56493,1460.78,209074,5645.92,2240.38,0.434995,1451.53,5672.04,2230.19,2.27505,1441.77
113562.354,72766.90873,186329.2627,2.51E+01,1.77E+01,5.42E+02,2.28E+01,15.3,,1.91E-06,0.102092,0.518428,49.1824,4.13655,43154.5,40450,1009801.644,976.792,23260.3,1504.15,3.01131,2111.07,2141.29,18890.5,40000,186331,0.0307745,0.043414,71537.5,3483.91,131816,1.00E-06,243092,643092,3964.13,1264.4,2.39915,796.393,4091.5,1238.34,4.30703,767.697,243092,4082.08,1235.6,0.77058,761.394,4083.66,1230.98,2.39083,757.742
113562.354,75771.76687,189334.1209,1.24E+01,3.36E+01,5.09E+02,0.00E+00,7.44,,0.279545,0.0566586,0.494188,48.9795,4.62332,29466.8,17332.8,607350.2366,992.465,13958.6,936.102,2.99887,867.345,1390.03,12469.4,40000,189320,0.0165918,0.0336646,71939.1,2400.36,100310,6.84E-06,246081,646081,2225.95,679.056,3.4314,385.464,2270.12,668.702,4.1381,373.862,246081,2267.34,665.228,2.02159,367.962,2266.34,663.671,2.63403,366.835
113562.354,13766.93559,127329.2896,3.49E+01,2.30E+01,5.94E+02,4.90E+01,31.13,,2.74E-06,0.128106,8.15442,37.6476,3.39467,40708.7,37399,1496001.046,667.641,34365.5,2322.54,3.02525,308.443,2057.04,18181,40000,127358,0.0542366,7.79186,93625.9,2181.55,142889,1.00E-06,184119,584119,4961.23,2230.83,1.48191,1403.65,5138.55,2185.12,3.57302,1351.98,184119,5096.35,2179.62,0.321529,1343.89,5124.24,2169.46,2.13694,1334.09
113562.354,21452.22122,135014.5752,1.14E+01,4.26E+01,7.29E+02,0.00E+00,9.59,,0.620542,0.0791869,0.453977,46.1629,4.27341,30937,19596.4,890244.0196,707.703,20696,1136.41,2.94795,0.1906,1479.49,13245.4,40000,135000,0.0311417,0.0196439,90799.7,1860.58,85306.3,1.23E-05,191761,591761,3120.08,1274.58,2.64938,686.896,3177.53,1256.2,3.71474,666.452,191761,3170.17,1249.13,1.0601,656.665,3167.48,1245.67,2.53763,654.393
113562.354,56387.84534,169950.1993,3.52E+01,2.71E+01,6.15E+02,4.77E+01,23.52,,1.00E-06,0.11553,7.155,48.4689,4.05018,45576.9,44105.1,1457034.845,891.055,33366.3,2366.13,3.06717,180.763,2238.34,19704.4,40000,169976,0.0487466,6.68653,93051.6,2239.29,126839,1.00E-06,226737,626737,4463.24,2003.52,1.86574,1295.02,4628.97,1962.16,3.84777,1248.07,226737,4596.64,1958.27,0.445606,1241.11,4621.2,1949.86,2.13348,1233.16
113562.354,44125.21229,157687.5663,3.77E+01,4.07E+01,4.58E+02,7.29E+01,27.15,,1.00E-06,0.143813,0.837177,40.7726,3.93171,52301.7,57609.6,1822680.866,826.886,41894.6,2804.96,3.17827,388.254,2567.41,22438.8,40000,157735,0.0564287,0.442375,92086.9,2379.55,163378,1.00E-06,214496,614496,5549.42,2325.5,1.43605,1548.92,5767.49,2272.87,3.71017,1489.84,214496,5728.49,2267.5,0.392151,1481.9,5752.5,2257.15,2.31274,1471.92
113562.354,77743.90656,191306.2606,1.86E+01,4.39E+01,6.69E+02,0.00E+00,11.04,,0.38598,0.0846842,0.544528,53.9095,4.99149,40796.5,31244.8,849529.3321,1002.78,19601.6,1232.32,3.13079,680.81,1876.44,16651.1,40000,191287,0.0246603,0.0289748,81801.2,2843.49,111429,8.94E-06,248048,648048,3323.93,1010.1,3.23511,565.334,3393.55,994.063,3.99088,547.45,248048,3389.01,988.959,1.53367,539.693,3387.37,986.414,2.53513,537.878
113562.354,2914.765996,116477.12,1.15E+01,4.46E+01,5.71E+02,0.00E+00,11.21,,1.46811,0.0680986,0.388628,32.4455,4.5179,24931.5,14086.4,775601.6471,610.537,18117,903.912,2.86137,0.138537,1251.16,11258.7,40000,116465,0.0230238,0.0818069,89958.5,2344.28,101076,3.61E-05,173226,573226,2689.05,942.523,2.87768,496.074,2732.32,929.819,3.31076,481.887,173226,2725.33,922.643,1.51965,472.868,2723.94,920.954,1.93386,471.504
113562.354,49546.98573,163109.3397,2.55E+01,2.91E+01,6.78E+02,9.42E+00,17.75,,0.0219536,0.113467,0.553606,49.4029,3.96584,43543.6,40812.6,945238.961,854.997,21787.1,1394.01,3.00013,2453.01,2151.1,18972.9,40000,163097,0.0325171,0.0704917,69629.1,3552.33,132841,1.00E-06,219858,619858,4429.96,1333.22,2.43901,777.833,4546.92,1308.84,4.00995,750.678,219858,4534.91,1305.26,0.662763,743.729,4538.66,1300.68,2.12983,740.015
113562.354,66087.79276,179650.1468,2.11E+01,1.96E+01,6.01E+02,3.46E+00,13.34,,0.0857986,0.0883787,0.522299,49.7987,4.13152,38195.4,30999.8,756650.7988,941.692,17433.5,1122.66,2.98509,2359.59,1868.91,16587.1,40000,179635,0.023902,0.041784,65345.1,3332.3,126896,2.08E-06,236396,636396,3456.06,979.222,2.87644,565.714,3539.77,962.266,4.12437,546.908,236396,3535.59,959.039,1.09916,540.443,3535.15,956.078,2.27772,538.29
113562.354,40770.33838,154332.6924,2.87E+01,2.39E+01,5.48E+02,3.39E+01,21.12,,1.19E-06,0.12583,0.514362,43.1522,3.69658,44538.1,45117.4,1222846.999,809.11,28152.2,1836.99,2.99746,2193.84,2264.53,19923.5,40000,154344,0.0399315,0.0929808,75845.8,3613.05,142249,1.00E-06,211105,611105,4885.45,1642.58,1.88883,1036.89,5048.61,1607.74,4.02588,998.271,211105,5021.94,1604.1,0.482781,991.344,5033.2,1597.26,2.2409,985.305
113562.354,73926.94139,187489.2954,2.02E+01,4.00E+01,6.25E+02,0.00E+00,12.24,,0.328193,0.0856829,0.536246,51.8939,4.73164,39764,31069.3,788516.2225,982.768,18189.5,1148.13,3.08361,1421.49,1871.05,16605.3,40000,187471,0.0228486,0.037622,74140.7,3171.91,121284,8.33E-06,244232,644232,3359.77,935.985,3.18806,524.992,3432.01,920.864,3.98062,508.164,244232,3428.51,916.305,1.51205,500.92,3427.32,913.943,2.40748,499.189
113562.354,44475.27048,158037.6245,3.28E+01,1.61E+01,5.97E+02,4.19E+01,23.57,,1.00E-06,0.104724,9.17285,45.5319,3.85029,39586.6,34728.7,1349543.731,828.589,30933.1,2163.21,2.9914,51.424,1980.57,17534.7,40000,158060,0.045613,8.73475,94375.2,2200.51,117224,1.00E-06,214821,614821,4047.66,1874.87,1.8784,1196.17,4197.72,1836.53,3.7992,1152.77,214821,4166.66,1832.48,0.452705,1145.7,4188.96,1824.52,2.09177,1138.22
113562.354,83935.81463,197498.1686,2.21E+01,1.61E+01,4.80E+02,1.98E+01,12.71,,2.73E-06,0.0866628,0.495731,49.3289,4.24679,39392.4,33555.3,886710.3489,1035.34,20425.3,1320.45,3.00221,2009.83,1946.08,17242.5,40000,197499,0.025435,0.0247858,69056,3356.29,128557,1.00E-06,254260,654260,3364.06,1045.22,2.58174,664.521,3472.19,1023.6,4.4573,641.026,254260,3467.8,1021.14,1.02306,634.988,3466.51,1017.4,2.5953,632.328
113562.354,58392.10484,171954.4588,1.46E+01,2.36E+01,5.79E+02,0.00E+00,9.64,,0.20276,0.0689238,0.487433,47.9204,4.11468,31279.9,20606.4,659569.7011,901.349,15201.1,974.236,2.94417,1512.66,1517.79,13576.6,40000,171939,0.0207899,0.031606,70335.8,2646.77,107867,4.86E-06,228700,628700,2704.07,850.772,3.06785,479.736,2761.6,837.468,4.06386,464.878,228700,2758.2,833.927,1.377,458.378,2756.95,831.597,2.36636,456.771
113562.354,67360.52762,180922.8816,3.06E+01,4.45E+01,6.93E+02,2.44E+01,19.21,,0.0998062,0.131167,0.578768,53.0012,4.60875,54161,58611,1297476.933,948.436,29916.7,1902.72,3.13718,1536.32,2590.28,22627.3,40000,180921,0.0399012,0.0604218,81804.8,3582.73,132907,1.84E-06,237682,637682,5109.23,1639.54,2.34798,1002.06,5260.19,1606.67,4.03202,965.676,237682,5242.88,1601.83,0.661142,957.672,5246.67,1596.05,2.34718,952.807
113562.354,44205.20499,157767.559,2.85E+01,4.32E+01,6.78E+02,1.92E+01,20.51,,0.218059,0.130211,0.523912,48.7231,4.28071,48594.7,48939.1,1204232.636,827.034,27855.6,1677.09,3.0898,1662.09,2360.99,20728.2,40000,157763,0.0384957,0.0474864,80948.5,3659.46,135529,4.33E-06,214524,614524,5080.83,1581.5,2.23729,939.558,5221.11,1550.96,3.83485,905.874,214524,5207.13,1545.31,0.640184,897.235,5208.43,1539.83,2.33273,892.75
113562.354,57996.67852,171559.0325,1.13E+01,4.34E+01,4.74E+02,0.00E+00,7.48,,1.42573,0.0529958,0.509273,44.3315,6.17307,26898.3,14493.8,676563.6967,899.289,15614.5,977.598,3.00517,0.183415,1269.38,11418,40000,171546,0.0152486,0.0914684,80847,2331.55,98927.6,3.70E-05,228307,628307,2090.34,623.785,3.69695,340.676,2124.2,615.298,3.66297,330.82,228307,2120.53,610.818,2.23736,324.739,2119.83,609.944,2.34131,323.877
113562.354,56717.85487,170280.2089,1.44E+01,3.87E+01,6.54E+02,0.00E+00,9.6,,0.351383,0.0754863,0.502672,50.281,4.46933,34446.8,23181.2,782236.6785,892.568,18072,1111.63,3.04669,370.885,1611.51,14384.8,40000,170264,0.0247827,0.0249608,84387.9,2398.3,99899.6,7.67E-06,227025,627025,2965.63,1014.41,3.03138,564.541,3026.07,998.845,3.96071,547.137,227025,3021.28,994.04,1.32217,539.485,3019.45,991.309,2.47571,537.624
113562.354,66350.06176,179912.4158,3.01E+01,1.73E+01,4.77E+02,4.61E+01,19,,1.00E-06,0.0908846,7.46703,45.7678,4.02482,37866.6,32404.5,1285642.847,943.288,29421.7,2107.5,2.9708,63.1223,1911.69,16950.7,40000,179939,0.0392482,7.02874,92745.6,2366.49,112252,1.00E-06,236700,636700,3495.05,1614.99,1.99627,1073.08,3639.4,1579.97,3.99825,1033.73,236700,3615.17,1576.87,0.607192,1027.41,3635.38,1569.93,2.15489,1021.02
113562.354,28290.41679,141852.7708,1.19E+01,3.71E+01,6.03E+02,0.00E+00,9.53,,0.536137,0.0679659,0.428378,42.3529,4.03951,28165.1,16726,721782.4891,743.557,16750.4,950.647,2.9401,147.25,1365.1,12252.6,40000,141839,0.0234477,0.0285334,86942,2239.21,96960,1.21E-05,198600,598600,2674.51,959.752,2.85616,525.589,2725.68,945.69,3.75968,509.968,198600,2720.42,940.345,1.30303,501.982,2718.64,937.909,2.30996,500.343
113562.354,87947.79758,201510.1516,1.13E+01,2.26E+01,5.68E+02,0.00E+00,6.37,,0.0414794,0.0573907,0.51889,52.5052,4.52713,31281,18820,624704.1234,1056.29,14310,1010.29,3.01675,640.507,1449.4,12984.7,40000,201496,0.0188892,0.0249301,73397.6,2006.9,87937,1.00E-06,258257,658257,2253.59,772.469,3.38715,444.244,2299.65,760.445,4.46451,430.839,258257,2296.86,757.682,1.71457,425.002,2295.63,755.567,2.6798,423.59
113562.354,9673.58642,123235.9404,2.91E+01,3.12E+01,7.40E+02,1.44E+01,26.82,,0.0253032,0.148692,0.585529,42.8397,3.53544,44994.4,45696.5,1125797.462,645.99,25939.6,1669.54,2.97308,2783.96,2279.39,20047.7,40000,123228,0.0435511,0.158996,72090.3,3810.83,142297,1.00E-06,179989,579989,5814,1786.96,1.86783,1019.77,5964.47,1754.17,3.70491,983.287,179989,5931.27,1749.13,0.384564,975.289,5947.68,1742.04,2.0034,968.924
113562.354,18205.21797,131767.572,1.29E+01,2.96E+01,6.64E+02,0.00E+00,11.12,,0.272576,0.0771931,0.42627,42.2023,3.60172,28947.3,18494.8,738657.051,690.684,17108.5,1006.38,2.87478,921.23,1436.61,12873.9,40000,131753,0.0276554,0.0263384,81595.4,2312.28,99246.6,5.98E-06,188514,588514,3032.08,1131.51,2.55142,618.659,3095.3,1114.45,3.80996,599.673,188514,3089.6,1109.69,0.841904,591.855,3087.72,1106.22,2.28295,589.463
91350.84782,0,91350.84782,3.67E+01,2.18E+01,6.26E+02,4.14E+01,36.7,,1.00E-06,0.111925,13.7288,34.3372,3.20189,29622.7,22176.8,1256630.538,479.019,28932.8,1884.9,2.86478,22.4215,1575.58,14075.3,40000,91376.5,0.0492323,13.4014,93742.6,2104.12,133173,1.00E-06,148137,548137,4342.67,2026.86,1.26971,1249.72,4497.8,1985.51,3.43407,1203.62,148137,4452.01,1979.53,0.276342,1195.33,4477.01,1969.29,2.13416,1185.56
113562.354,7032.435354,120594.7894,3.04E+01,2.01E+01,6.57E+02,2.76E+01,28.63,,8.98E-05,0.150201,0.51194,38.3601,3.34572,44471.9,45360.8,1254659.006,632.214,28904.8,1864.55,2.98868,2414.16,2270.79,19975.8,40000,120600,0.046908,0.132491,75849.6,3603.63,149611,1.00E-06,177361,577361,5857.13,1927.65,1.64942,1148.64,6027.61,1889.72,3.76556,1106.49,177361,5989.37,1884.61,0.341325,1098.46,6008.03,1876.32,2.14252,1090.88
83727.11837,0,83727.11837,3.48E+01,2.80E+01,7.42E+02,2.41E+01,34.8,,1.16E-06,0.151841,0.597801,40.0582,3.39615,35751.3,32084.8,1050534.273,438.945,24207.9,1555.48,2.87421,2809.91,1902.03,16868.7,40000,83732.2,0.0433359,0.197883,69989.5,3879.11,150673,1.00E-06,140493,540493,5933.84,1782.71,1.34557,1037.25,6095.32,1747.6,3.61393,999.101,140493,6048.13,1742.31,0.270696,991.196,6073.66,1733.44,2.08102,983.1
113562.354,31696.88621,145259.2402,3.45E+01,2.26E+01,5.00E+02,5.79E+01,26.97,,1.00E-06,0.125895,4.57501,39.0246,3.53767,43411.6,42107.3,1540000.261,761.675,35339.3,2427.78,3.06554,430.018,2185.79,19264.1,40000,145295,0.0515888,4.1989,91374.4,2327.39,150324,1.00E-06,202056,602056,4857.73,2123.96,1.49996,1389.03,5045.62,2077.95,3.68087,1337.12,202056,5007.78,2073.3,0.370866,1329.71,5035.82,2063.55,2.18696,1320.35
113562.354,93860.93885,207423.2929,2.43E+01,3.55E+01,6.96E+02,3.57E+00,13.3,,0.00112038,0.0980222,0.593848,56.3396,4.67405,47063.4,43253.9,868372.4494,1087.27,19955.1,1340.93,3.09506,1969.12,2216.09,19518.1,40000,207405,0.0272296,0.0485659,69891.3,3278.82,123314,1.00E-06,264166,664166,3831.56,1115.18,3.06561,650.391,3926.1,1095.6,4.36193,628.506,264166,3920.4,1092.52,1.10036,621.973,3920.89,1089.18,2.37138,619.454
113562.354,76870.35899,190432.713,2.34E+01,1.71E+01,6.49E+02,5.74E+00,13.95,,0.00248809,0.0967531,0.561638,52.8458,4.28934,42991.3,38156.6,838339.9187,998.218,19286.9,1272.61,3.02881,2280.27,2078.26,18359.9,40000,190418,0.0270145,0.0496765,67322.8,3354.08,126547,1.00E-06,247179,647179,3778.85,1106.8,2.84287,649.208,3875.58,1087.01,4.26857,627.166,247179,3869.36,1084.07,0.961648,620.747,3870.12,1080.58,2.27977,618.104
103230.8061,0,103230.8061,3.23E+01,2.20E+01,5.55E+02,4.07E+01,32.3,,3.32E-05,0.103495,12.7629,30.7378,3.01607,29354.4,22128.2,1253949.091,541.293,28871.6,1880.34,2.83805,1.78034,1573.82,14060.2,40000,103256,0.0463348,12.4721,94559.8,2157.28,128157,1.00E-06,160017,560017,4008.72,1907.55,1.4267,1187.87,4157.2,1868.24,3.48995,1143.92,160017,4116.89,1862.67,0.324806,1135.86,4139.81,1853.39,2.09953,1127.09
113562.354,84804.71196,198367.066,2.67E+01,1.55E+01,5.59E+02,2.62E+01,15.29,,1.34E-06,0.1062,0.55049,51.4377,4.32699,46819,46529.8,1079906.636,1039.91,24840.4,1643.31,3.04379,2043.6,2300.62,20224.9,40000,198370,0.0325948,0.0525326,72605.2,3473.6,130949,1.00E-06,255131,655131,4120.27,1339.15,2.42559,853.955,4256.54,1311.19,4.38851,823.024,255131,4244.73,1308.69,0.766939,816.885,4247.99,1303.79,2.3873,812.901
113562.354,6060.998111,119623.3521,2.29E+01,4.52E+01,5.68E+02,1.29E+01,21.74,,0.656829,0.114866,0.361913,34.0572,3.70595,36432.7,29647.9,1009877.08,627.068,23581,1185.3,3.01144,1159.87,1826.85,16229,40000,119618,0.0318413,0.0330179,86575.2,3731.85,140339,1.52E-05,176379,576379,4495.85,1308.75,2.14676,745.482,4605.46,1285.35,3.53655,720.27,176379,4597.33,1277.61,0.854936,709.967,4594.63,1273.65,2.33041,707.16
113562.354,35518.56352,149080.9175,2.00E+01,2.59E+01,7.12E+02,0.00E+00,15.23,,0.14746,0.0995705,0.517636,47.9506,3.87178,37520.5,30140.4,813843.1729,781.423,18793.2,1165.55,2.96192,2054.16,1842.28,16360.4,40000,149062,0.0298365,0.0520385,72284.5,3125.38,121112,3.56E-06,205823,605823,3902.64,1221.08,2.58898,673.259,3989.78,1201.47,3.83338,651.281,205823,3982.23,1197.23,0.769142,643.888,3982.82,1193.46,2.09153,640.985
113562.354,35973.53647,149535.8905,1.21E+01,1.85E+01,5.57E+02,0.00E+00,9.19,,0.352289,0.0625443,0.431333,42.4281,3.83791,26633.9,15764.7,633358.9661,783.836,14653.8,878.742,2.86184,1160.69,1324.69,11900.7,40000,149523,0.0203516,0.0306768,74003.1,2383.06,101589,8.40E-06,206284,606284,2457.53,832.848,2.94386,464.306,2507.16,820.357,3.89533,450.406,206284,2503.22,816.266,1.35664,443.527,2501.77,814.064,2.29698,442.048
103481.9224,0,103481.9224,1.98E+01,3.52E+01,6.53E+02,0.00E+00,19.8,,0.439473,0.0981709,0.406114,35.3526,3.32643,29232.3,20593.4,708093.3686,542.399,16478.1,887.234,2.84213,2210.2,1517.3,13572.4,40000,103467,0.0266031,0.0617469,72034.9,3410.19,132274,1.32E-05,160228,560228,3856.08,1089.64,2.28771,578.429,3933.77,1073,3.49165,560.426,160228,3927.42,1067.34,0.773531,552.1,3926.83,1064.12,1.90801,549.752
106960.3114,0,106960.3114,1.26E+01,3.11E+01,5.28E+02,0.00E+00,12.6,,0.611089,0.0622845,0.337969,29.1616,3.20622,21131.1,11808.7,565911.6481,560.653,13188,690.459,2.6749,1816.17,1144.17,10320.8,40000,106949,0.0188059,0.063468,70090.7,2703.79,114656,1.78E-05,163710,563710,2450.39,770.006,2.64212,419.58,2497.02,758.872,3.54168,407.472,163710,2492.53,754.11,1.23932,400.284,2491.38,752.234,1.95908,399.012
113562.354,19265.83944,132828.1934,2.41E+01,1.58E+01,6.62E+02,6.60E+00,20.6,,0.157023,0.116509,0.483759,42.0602,3.53524,38352.4,33781.7,896898.2974,696.251,20749.4,1246.2,2.92401,2723.17,1952.78,17299.3,40000,132815,0.0324773,0.071057,68506.3,3679.27,137739,3.81E-06,189576,589576,4557.4,1331.61,2.24257,750.102,4669.16,1308.3,3.71773,724.296,189576,4657.34,1303.66,0.602315,716.594,4660.34,1299.09,2.03229,712.908
113562.354,30849.91094,144412.2649,1.41E+01,2.34E+01,6.21E+02,0.00E+00,11.09,,0.2726,0.0749041,0.444618,43.6184,3.74575,29689.2,19382,701348.4044,756.969,16228.9,971.02,2.89154,1343.27,1471.24,13173.9,40000,144398,0.0244312,0.0295228,75642,2569.03,106542,6.37E-06,201159,601159,2940.63,999.767,2.73732,552.655,3002.47,984.466,3.86228,535.621,201159,2997.77,980.157,1.03266,528.304,2996.16,977.246,2.25252,526.309
85624.1444,0,85624.1444,1.35E+01,3.39E+01,5.37E+02,0.00E+00,13.5,,0.769801,0.0529993,0.452228,29.4366,3.36605,17568.3,8492.7,444415.8465,448.813,10362,536.887,2.63681,1275.62,968.389,8769.97,40000,85614.5,0.0142433,0.173971,72445.1,2626.58,115386,2.86E-05,142375,542375,2088.43,583.443,2.62169,318.82,2124.33,575.136,3.39643,310.082,142375,2120.68,571.063,1.36916,303.948,2119.97,569.733,1.83872,303.048
93821.47317,0,93821.47317,1.57E+01,3.93E+01,6.49E+02,0.00E+00,15.7,,0.620998,0.0779311,0.392756,35.1591,3.5029,24374.6,14009.3,633204.1386,491.771,14768.6,760.145,2.84489,624.677,1247.68,11228.3,40000,93809,0.0232759,0.0553403,85195.1,2783.5,115243,1.84E-05,150570,550570,3068.62,953.245,2.34276,504.39,3124.61,939.429,3.46102,489.683,150570,3118.73,933.601,0.939962,481.388,3117.25,931.038,1.91636,479.658
113562.354,64021.78434,177584.1383,3.76E+01,3.15E+01,4.51E+02,7.33E+01,24.04,,1.00E-06,0.136673,0.611812,44.8502,4.01593,54094.4,61334.6,1721465.219,931.186,39550.1,2667.24,3.17349,637.849,2651.55,23131.6,40000,177631,0.0538655,0.178414,89194.1,2412.92,159444,1.00E-06,234392,634392,5264.51,2218.07,1.50165,1510.92,5483.29,2167.96,3.90911,1454.46,234392,5449.43,2164.09,0.417139,1447.58,5466.91,2154.62,2.38532,1438.59
113562.354,79646.46868,193208.8227,2.01E+01,3.81E+01,5.00E+02,1.12E+01,11.81,,0.202944,0.0805329,0.491717,49.3765,4.56979,37849.3,29300.6,823160.956,1012.81,18998.7,1188.56,3.06279,1300.33,1815.9,16135.6,40000,193202,0.0221581,0.0224789,74976.6,3252.05,124967,4.29E-06,249963,649963,3141.68,910.205,2.87787,552.44,3226.72,892.997,4.19745,533.827,249963,3223.19,889.094,1.44776,526.976,3221.32,886.326,2.67691,525.134
113562.354,21278.28659,134840.6406,2.18E+01,3.15E+01,5.25E+02,1.40E+01,18.36,,0.191412,0.100236,0.393326,37.1668,3.35569,33593.9,27368.9,870573.5519,706.85,20193.4,1156.61,2.87653,2543.75,1753.81,15605.4,40000,134837,0.0283373,0.0355462,69054.4,3651.7,139507,4.13E-06,191598,591598,3908.67,1164.33,2.19311,691.64,4017.46,1142.06,3.8188,667.353,191598,4010.33,1137.69,0.702957,659.869,4009.42,1133.49,2.28278,656.771
113562.354,18100.37723,131662.7312,2.30E+01,1.83E+01,4.56E+02,2.53E+01,19.84,,0.118034,0.104818,0.36189,33.2885,3.16539,33583.2,28530.4,988922.1603,690.248,22916.1,1336.3,2.86229,2466.68,1791.38,15926.5,40000,131670,0.0312598,0.0426476,71810,3760.65,144237,2.15E-06,188431,588431,4072.12,1287.08,1.91341,801.873,4203.05,1259.84,3.85099,772.179,188431,4191.52,1255.66,0.580947,764.878,4192.73,1250.39,2.34477,760.715
113562.354,12121.24615,125683.6002,3.89E+01,2.50E+01,5.39E+02,6.80E+01,35.15,,1.00E-06,0.161832,1.41514,34.881,3.33195,49741.7,53637.3,1772082.013,659.092,40729.1,2729.57,3.14652,938.987,2474.81,21673.3,40000,125727,0.0638933,1.07658,90028.7,2274.53,171753,1.00E-06,182488,582488,6263.87,2630.59,1.19794,1698.59,6490.39,2574.39,3.54006,1635.07,182488,6440.26,2568.12,0.2725,1626.45,6473.28,2555.73,2.30671,1614.24
113562.354,54302.74603,167865.1,3.74E+01,4.15E+01,6.72E+02,4.87E+01,25.3,,1.24E-06,0.124548,7.25299,50.0513,4.33046,48888.3,49064.1,1603044.437,880.123,36753.3,2559.88,3.10989,8.63369,2364.09,20753.9,40000,167890,0.0520539,6.76801,94875.2,2177.35,128385,1.00E-06,224651,624651,4820.1,2140.16,1.92333,1365.11,4990.87,2096.09,3.78807,1315.24,224651,4956.81,2090.98,0.456602,1307.28,4981.94,2082.16,2.14599,1298.89
113562.354,38752.67539,152315.0294,3.42E+01,3.48E+01,4.64E+02,6.08E+01,25.5,,1.00E-06,0.123498,3.94222,39.5137,3.68526,44149.1,43126.7,1579127.937,798.677,36241.1,2485.55,3.08457,229.585,2212.75,19490.1,40000,152354,0.0502559,3.56164,92552.5,2368.96,150193,1.00E-06,209115,609115,4759.86,2070.27,1.53585,1367.2,4948.33,2024.38,3.71513,1315.61,209115,4912.66,2019.7,0.412245,1308.18,4939.9,2010.24,2.20329,1299.14
113562.354,81833.2449,195395.5989,1.44E+01,3.76E+01,6.73E+02,0.00E+00,8.37,,0.162266,0.0733332,0.542608,54.6406,4.71511,37186.9,25842.4,777491.1374,1024.22,17882.9,1184.35,3.08943,370.598,1703.24,15172.5,40000,195379,0.0243222,0.0240982,82195.5,2249.98,94709.9,3.37E-06,252140,652140,2878.66,995.176,3.23171,563.843,2939.08,979.524,4.24035,546.264,252140,2934.97,975.666,1.38991,539.312,2933.33,972.889,2.60629,537.429
113562.354,74536.31239,188098.6664,1.21E+01,4.76E+01,6.87E+02,0.00E+00,7.31,,0.649405,0.070382,0.532671,54.3474,5.36356,35462.6,23349.7,889423.1935,985.976,20560.8,1251.48,3.06801,0.156,1617.46,14436,40000,188082,0.0250625,0.0207347,84468.8,1869.13,83628.2,1.27E-05,244843,644843,2772.95,1026.21,3.36874,569.344,2823.11,1011.04,3.958,552.265,244843,2817.21,1004.88,1.76375,543.681,2815.28,1002.5,2.76069,542.082
108194.0505,0,108194.0505,2.89E+01,2.03E+01,4.52E+02,4.28E+01,28.9,,0.00249419,0.0923524,11.4011,25.6149,2.79012,26880.4,19702.3,1215583.932,567.327,28008.2,1802.87,2.77955,0.969606,1483.55,13280.5,40000,108222,0.0417332,11.1628,94557,2284.83,127651,1.00E-06,164983,564983,3564.81,1720.18,1.47961,1100.86,3708.71,1683.02,3.53312,1059.44,164983,3673.18,1677.86,0.383869,1051.68,3694.1,1669.33,2.1227,1043.73
113562.354,45017.38115,158579.7352,2.55E+01,2.23E+01,6.91E+02,8.01E+00,18.26,,0.0405794,0.115217,0.555214,49.0048,3.92831,43293,40461.7,939020.9892,831.245,21650,1378.62,2.99492,2503.37,2141.61,18893.1,40000,158566,0.032824,0.0752059,69428,3569.09,133311,1.00E-06,215327,615327,4501.04,1345.55,2.42293,777.038,4617.04,1321.31,3.95048,750.002,215327,4604.59,1317.55,0.647586,742.936,4608.67,1312.96,2.09602,739.188
113562.354,15041.30782,128603.6618,3.01E+01,2.93E+01,5.80E+02,3.50E+01,26.58,,0.00180735,0.0955092,12.6185,37.2784,3.34104,31610.1,24317.3,1230369.811,674.27,28282.4,1891.28,2.85547,0.983889,1651.26,14726.5,40000,128622,0.0436873,12.2634,95614.1,2116.22,110225,1.00E-06,185383,585383,3698.86,1796.04,1.75839,1114.45,3832.54,1760.25,3.63118,1074.14,185383,3800.25,1755.39,0.40956,1066.46,3820.37,1747.49,2.03696,1059.1
101236.2848,0,101236.2848,2.88E+01,2.92E+01,7.34E+02,1.25E+01,28.8,,0.0883678,0.142417,0.544425,39.4868,3.34257,38036.4,34789.1,988143.7415,530.668,22817.7,1415.61,2.89324,2945.9,1982.33,17549.6,40000,101229,0.0397506,0.150665,69026.1,3888.89,144245,2.13E-06,157990,557990,5573.11,1631.69,1.72886,914.637,5711.41,1601.99,3.57531,882.078,157990,5682.12,1596.77,0.36229,874.069,5696.69,1590.03,1.95731,868.141
113562.354,88115.54417,201677.8982,2.51E+01,3.72E+01,7.22E+02,3.36E+00,14.13,,0.0311489,0.102923,0.597182,56.3995,4.68303,48157.8,45159.7,908313.6113,1057.15,20892.1,1383.45,3.10404,1914.39,2265.62,19932.6,40000,201659,0.0287332,0.0499713,71615,3318.23,124341,1.00E-06,258420,658420,4024.4,1176.94,3.00904,681.446,4122.81,1156.35,4.25567,658.401,258420,4116.33,1152.86,1.03821,651.541,4116.92,1149.33,2.33729,648.845
95390.19951,0,95390.19951,2.92E+01,2.65E+01,7.19E+02,1.43E+01,29.2,,0.0774317,0.138361,0.53015,38.7565,3.29769,35682.3,31432.1,954168.1464,500.036,22041.1,1358.99,2.86584,2954.79,1882.17,16699.9,40000,95385.7,0.0383454,0.144331,68393.7,3891.43,145179,1.85E-06,152147,552147,5411.66,1574.94,1.65688,890.493,5548.7,1545.64,3.57649,858.583,152147,5519.95,1540.59,0.349255,850.753,5534.43,1533.82,1.97366,844.835
113562.354,83577.43594,197139.7899,3.70E+01,2.88E+01,4.92E+02,6.69E+01,21.31,,1.00E-06,0.127602,1.51416,49.1809,4.29645,55213.2,62494.7,1629213.417,1033.67,37284.3,2670.65,3.17262,615.657,2677.26,23342.8,40000,197180,0.0501898,1.03742,88371.5,2422.95,149017,1.00E-06,253941,653941,4909.93,2065.22,1.73785,1409.08,5109.19,2019.5,3.99874,1357.44,253941,5078.89,2016.28,0.492119,1351.03,5104.07,2007.59,2.26093,1342.79
113562.354,67514.78633,181077.1403,2.65E+01,3.05E+01,6.19E+02,1.91E+01,16.62,,1.75E-06,0.111091,0.553515,50.584,4.14343,45742,44703.3,1035050.304,949.234,23828.1,1555.55,3.02596,2227.87,2253.85,19834.2,40000,181074,0.0332098,0.0613118,71598.2,3520.45,132116,1.00E-06,237835,637835,4322.23,1363.28,2.41072,837.457,4452.44,1336.29,4.21598,807.47,237835,4439.73,1333.29,0.689582,800.946,4443.65,1328.39,2.26847,796.938
93057.32034,0,93057.32034,1.43E+01,3.33E+01,5.95E+02,0.00E+00,14.3,,0.516977,0.0664913,0.369881,32.4158,3.21197,21049.3,11499.5,540367.768,487.771,12591.7,660.319,2.70432,1523.73,1128.9,10186.5,40000,93046,0.0195565,0.0610344,73083.6,2709.4,114999,1.61E-05,149807,549807,2616.79,800.903,2.41135,432.109,2665.5,789.183,3.52686,419.699,149807,2660.84,784.461,0.999465,412.424,2659.65,782.259,1.88952,410.992
113562.354,56799.49885,170361.8529,1.51E+01,4.13E+01,6.27E+02,0.00E+00,10.07,,0.49688,0.0755136,0.498732,49.3401,4.65438,34516.6,23204.8,785697.3596,892.995,18174.6,1093.9,3.0661,323.504,1612.34,14392,40000,170346,0.02345,0.0292861,84836.1,2564.36,104694,1.14E-05,227107,627107,2967.93,960.248,3.11486,531.811,3027.05,945.607,3.86658,515.478,227107,3022.2,940.342,1.51013,507.648,3020.54,937.998,2.4381,506.003
113562.354,17100.18951,130662.5435,2.52E+01,2.58E+01,6.49E+02,1.16E+01,21.9,,0.116888,0.122662,0.482329,40.9408,3.47038,39374.9,35932.8,969946.1123,684.921,22424.9,1362.13,2.92796,2699.9,2015.39,17829.2,40000,130654,0.0349599,0.0799816,69833.7,3738.53,139688,2.63E-06,187415,587415,4792.14,1434.61,2.09369,824.712,4917.06,1408.28,3.73183,795.597,187415,4901.28,1403.65,0.523307,787.903,4906.5,1398.4,2.05882,783.53
113562.354,8921.233006,122483.587,3.13E+01,3.05E+01,6.54E+02,3.09E+01,29.02,,1.13E-06,0.151867,0.507589,38.8939,3.38585,45525.1,46969,1304010.513,642.131,30035.6,1944.05,3.01102,2248.64,2311.73,20317.7,40000,122491,0.0485227,0.123667,77275.1,3481.07,151519,1.00E-06,179252,579252,5918.28,1994.32,1.61774,1199.31,6094.63,1954.67,3.78842,1155.16,179252,6055.64,1949.54,0.333801,1147.12,6074.7,1940.91,2.1851,1139.17
113562.354,16680.77776,130243.1318,1.40E+01,4.49E+01,7.38E+02,0.00E+00,12.21,,0.675896,0.089713,0.452864,45.1903,4.2793,33396.2,22515.8,924821.0645,682.684,21517.9,1162.48,3.0081,0.7036,1587.79,14180.6,40000,130227,0.0324716,0.0237267,93685.9,2290.69,97664.2,1.44E-05,186988,586988,3532.65,1329.36,2.56801,710.468,3599.04,1309.98,3.60902,689.031,186988,3591.19,1302.41,1.01362,678.857,3588.52,1298.86,2.40909,676.42
113562.354,23375.41483,136937.7688,3.44E+01,3.94E+01,5.93E+02,4.75E+01,28.53,,0.0338429,0.120418,8.87122,40.417,3.71932,40639.1,36754.2,1523900.979,718.005,35041.5,2330.76,3.02312,1.52744,2038.82,18027.2,40000,136965,0.0514425,8.48221,95338.5,2173.44,133168,1.00E-06,193726,593726,4663.58,2116.62,1.65054,1330.11,4829.41,2072.94,3.58258,1280.97,193726,4792.27,2066.93,0.39409,1272.38,4816.74,2057.7,2.12249,1263.59
113562.354,64370.3852,177932.7392,2.01E+01,2.01E+01,4.50E+02,1.66E+01,12.83,,0.0552531,0.0808255,0.45093,45.1026,3.9473,34414.1,26841.4,809985.7387,932.764,18700.8,1163.35,2.94186,2133.01,1736.49,15457.3,40000,177932,0.0231395,0.0222474,67626.8,3376.64,130788,1.07E-06,234693,634693,3141.53,951.239,2.53309,596.611,3238.52,931.896,4.26291,575.721,234693,3234.84,928.973,1.06815,569.443,3233.02,925.58,2.56554,567.137
84522.07692,0,84522.07692,3.69E+01,2.06E+01,4.77E+02,5.08E+01,36.9,,1.00E-06,0.109259,10.4927,27.061,2.91806,27305.8,20086.5,1267931.678,443.274,29225.8,1869.05,2.84881,125.655,1498.19,13407.2,40000,84557.9,0.0467425,10.2388,92322.7,2300.11,149598,1.00E-06,141319,541319,4222.64,1929.37,1.08366,1240.46,4391.85,1886.39,3.4012,1192.8,141319,4344.2,1880.49,0.281229,1184.71,4370.37,1869.7,2.26194,1174.42
85392.53508,0,85392.53508,1.13E+01,2.82E+01,5.21E+02,0.00E+00,11.3,,0.76752,0.0439114,0.419367,28.7331,3.33696,15450.4,7060.1,407814.6681,447.603,9498.64,502.637,2.51261,1660.12,882.075,8003.94,40000,85383.7,0.012717,0.151122,64802.9,2278.68,105728,2.81E-05,142145,542145,1731.71,520.825,2.71731,290.651,1760.66,513.495,3.45318,282.93,142145,1757.2,509.852,1.49211,277.263,1756.46,508.68,1.90964,276.473
113562.354,72787.53752,186349.8915,1.18E+01,1.72E+01,6.36E+02,0.00E+00,7.19,,0.07733,0.0646013,0.517995,52.2403,4.32903,32416.6,20488.6,691179.6208,976.814,15881.6,1068.94,3.00348,507.947,1513.37,13538.4,40000,186335,0.0227705,0.0240452,78601.2,1970.45,87236.8,1.57E-06,243096,643096,2535.94,931.133,3.15165,529.884,2589.16,916.654,4.32153,513.624,243096,2585.53,913.538,1.29689,507.207,2584.05,910.822,2.53178,505.4
113562.354,45676.01747,159238.3715,1.17E+01,2.23E+01,7.04E+02,0.00E+00,8.34,,0.183324,0.0610593,3.26134,49.2994,4.06324,28125.3,16216.9,761086.0326,834.697,17471.4,1193.53,2.87381,0.160229,1343.84,12067.6,40000,159225,0.0272635,2.79064,84218.4,1153.31,63545,3.20E-06,215986,615986,2395.48,1114.53,2.90606,620.53,2444.46,1098.18,3.79837,601.641,215986,2435.98,1093.82,1.0124,594.286,2442.37,1090.54,1.89335,591.464
113562.354,49665.72694,163228.0809,2.47E+01,4.19E+01,6.23E+02,1.28E+01,17.18,,0.294277,0.109842,0.49013,48.0289,4.30182,43227.3,38809.8,1022096.91,855.64,23685,1380.98,3.06947,1527.52,2096.39,18512.7,40000,163220,0.0312786,0.0265357,79321.8,3533.09,132432,6.25E-06,219981,619981,4289.29,1284.55,2.4827,755.505,4402.48,1260.67,3.88714,729.349,219981,4395.84,1255.29,0.889121,720.972,4393.67,1251.14,2.50356,717.979
