WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,72602.17827,186164.5323,1.99E+01,4.10E+01,6.43E+02,0.00E+00,12.14,,0.345543,0.0865933,0.536688,52.2784,4.76278,40105.2,31313.4,810917.0685,975.823,18713.8,1173.19,3.09349,1231.58,1878.54,16669,40000,186146,0.0237686,0.0346264,76505.8,3095.03,118969,8.54E-06,242907,642907,3396.38,973.632,3.16698,545.161,3469.05,957.979,3.96648,527.732,242907,3465.1,953.221,1.47275,520.276,3463.73,950.743,2.42371,518.475
94640.30136,0,94640.30136,1.68E+01,3.68E+01,4.96E+02,7.22E-01,16.8,,0.998225,0.0659864,0.775874,27.3353,3.59174,21044.4,11536.4,522614.6816,496.073,12198.8,617.841,2.76195,1406,1130.73,10202.6,40000,94629.7,0.0154245,0.514617,75881,3279.92,133856,3.75E-05,151391,551391,2595.23,632.225,2.70149,341.183,2642.59,622.955,3.28364,331.216,151391,2639.82,618.267,1.44288,324.666,2639.46,616.978,1.80076,323.69
113562.354,10182.84013,123745.1941,2.99E+01,4.61E+01,5.17E+02,4.11E+01,27.44,,0.466212,0.0970202,12.2974,32.869,3.63378,30883.2,23945.3,1412759.574,648.833,32755,1891.62,2.83525,0.0966568,1638.34,14615.6,40000,123770,0.0437981,11.9865,94640.9,2174.83,114627,5.57E-06,180531,580531,3762.72,1804.25,1.7474,1123.6,3894.07,1767.87,3.41801,1083.16,180531,3866.8,1759.01,0.599007,1071.87,3880.81,1751.92,2.09201,1065.43
86220.31878,0,86220.31878,3.48E+01,4.52E+01,4.91E+02,4.55E+01,34.8,,0.348964,0.0975728,13.5909,27.6481,3.23751,25037.8,17515.5,1291219.816,452.154,29937.7,1728.27,2.75638,0.102519,1397.45,12533.9,40000,86251.8,0.0431915,13.3322,91569,2211.35,131169,4.23E-06,143013,543013,3780.98,1783.27,1.29474,1124.55,3924.53,1744.54,3.28169,1081.83,143013,3885.63,1736.43,0.400846,1071.58,3902.91,1727.66,2.18376,1063.52
104338.1096,0,104338.1096,2.37E+01,1.93E+01,6.54E+02,5.67E+00,23.7,,0.23934,0.115307,0.428682,35.4522,3.16184,32441.5,26087.9,804811.2314,546.907,18672,1065.25,2.83443,2967.99,1711.47,15243,40000,104327,0.0308078,0.0797979,66188,3750.59,141814,6.49E-06,161088,561088,4516.08,1263.59,2.02628,695.74,4620.96,1241.97,3.55789,672.233,161088,4609.3,1236.82,0.538509,664.223,4612.28,1232.31,1.94027,660.656
113562.354,785.3888115,114347.7428,1.18E+01,3.29E+01,5.94E+02,0.00E+00,11.72,,0.491563,0.0700727,0.341805,33.0515,3.2872,24529.3,14376.3,678752.0362,599.374,15794.8,850.965,2.78622,872.617,1264.15,11372.3,40000,114335,0.0244616,0.031624,82075.3,2385.89,103042,1.19E-05,171096,571096,2756.68,1001.17,2.52538,541.596,2810.4,986.649,3.64678,525.65,171096,2804.75,981.209,0.996411,517.464,2802.91,978.466,2.15259,515.651
113562.354,30341.86005,143904.2141,3.59E+01,4.61E+01,7.37E+02,3.68E+01,28.33,,0.11733,0.163374,0.560362,48.2088,4.25119,56469.3,63813.2,1582064.643,754.433,36482.4,2316.27,3.17831,1116.1,2706.21,23580.3,40000,143914,0.0538372,0.08531,87732.5,3230.55,148843,2.00E-06,200675,600675,6367.01,2213.33,1.78959,1341.67,6555.77,2168.76,3.779,1292.06,200675,6522.02,2162.23,0.39747,1282.81,6534.95,2153.49,2.32588,1274.81
113562.354,57515.64713,171078.0011,3.13E+01,2.60E+01,5.03E+02,4.72E+01,20.78,,1.00E-06,0.098119,7.38739,44.9465,3.91791,39098.4,34386.6,1336630.297,896.978,30610.9,2168.72,2.98922,82.3884,1970.57,17450.1,40000,171105,0.0421184,6.9561,92951.2,2336.81,119296,1.00E-06,227866,627866,3778.52,1732.89,1.90233,1140.85,3930.46,1695.68,3.91082,1098.93,227866,3903.08,1692.23,0.533009,1092.36,3924.76,1684.73,2.14,1085.39
113562.354,34461.89478,148024.2488,3.15E+01,2.77E+01,5.30E+02,4.49E+01,24.17,,1.00E-06,0.102699,8.70662,40.7867,3.59982,36785.8,31344.1,1340685.496,776.117,30760.6,2118.47,2.95758,46.5832,1879.48,16677,40000,148050,0.0447082,8.31584,94145.7,2265.88,123383,1.00E-06,204811,604811,3964.05,1839.37,1.75231,1184.12,4117.2,1800.7,3.74492,1140.53,204811,4085.39,1796.49,0.440826,1133.39,4107.94,1788.33,2.10703,1125.73
113562.354,41340.33443,154902.6884,1.25E+01,3.26E+01,6.57E+02,0.00E+00,9.16,,0.272676,0.0554945,4.40847,46.7835,4.01905,25665.8,13990.8,720380.3158,811.974,16569.4,1097.26,2.82229,0.128491,1246.84,11221,40000,154890,0.0248631,3.96332,82573.5,1132.22,62563.6,4.90E-06,211651,611651,2178.36,1016.52,2.9599,565.466,2221.6,1001.88,3.75304,548.589,211651,2214.83,997.344,1.14844,541.21,2219.78,994.523,1.89707,538.791
113562.354,20345.49714,133907.8511,1.38E+01,1.98E+01,5.23E+02,0.00E+00,11.7,,0.494099,0.0665103,0.396495,36.5375,3.60167,25301,15424.7,612680.2238,701.91,14225.8,799.615,2.79351,1945.09,1310.11,11773.6,40000,133895,0.0192971,0.0497976,68342.2,2864.17,117306,1.35E-05,190656,590656,2612.72,790.036,2.85167,435.552,2665.38,778.242,3.68987,422.493,190656,2661.54,773.797,1.36769,415.511,2660.41,771.882,2.10468,414.166
111848.5254,0,111848.5254,2.03E+01,3.69E+01,7.33E+02,0.00E+00,20.3,,0.382421,0.113859,0.435814,39.5402,3.54701,34993.4,27371.7,868104.1416,586.246,20158.9,1130.55,2.9314,1832.04,1753.9,15606.2,40000,111831,0.034019,0.0501625,78552.8,3289.39,126712,1.00E-05,168592,568592,4471.13,1392.93,2.22218,737.895,4564.02,1371.49,3.51961,714.286,168592,4554.63,1365.06,0.642089,705.131,4554.36,1360.76,2.03416,701.783
113562.354,55318.16622,168880.5202,3.03E+01,3.52E+01,6.75E+02,2.53E+01,20.37,,1.46E-06,0.132191,0.594369,50.3878,4.14938,50843,54483.9,1230408.549,885.316,28303.9,1870.73,3.06725,2113.93,2494.81,21838.9,40000,168881,0.0407487,0.0996248,76590.4,3601.78,136134,1.00E-06,225642,625642,5145.69,1673.67,2.16036,1026.28,5301.93,1640.13,4.06506,988.884,225642,5277.19,1636.32,0.529802,981.733,5287.66,1629.95,2.2015,976.145
113562.354,39018.10112,152580.4551,3.10E+01,2.03E+01,5.03E+02,4.62E+01,23.07,,1.00E-06,0.100132,8.19179,40.9079,3.63363,36628.9,31184.2,1332495.177,800.009,30563.8,2114.41,2.95679,52.3186,1874.58,16635.3,40000,152608,0.0434253,7.80017,93749.2,2306.84,123333,1.00E-06,209369,609369,3860.51,1787.09,1.77017,1161.87,4013.41,1748.96,3.78236,1118.95,209369,3983.06,1744.97,0.467433,1111.99,4005.27,1737.01,2.11916,1104.54
89877.09711,0,89877.09711,1.83E+01,1.63E+01,6.93E+02,0.00E+00,18.3,,0.304396,0.0858321,0.42176,37.2953,3.22521,24519.6,15307.3,599807.6888,471.09,13931.5,778.228,2.74022,2275.7,1305.04,11729.4,40000,89864,0.0244709,0.0602463,68217.2,3039.66,123092,9.35E-06,146625,546625,3372.96,1002.04,2.15385,533.482,3440,986.832,3.54532,517.298,146625,3433.45,982.162,0.644692,509.825,3433.28,978.835,1.86931,507.461
113562.354,53597.1584,167159.5124,1.85E+01,4.77E+01,5.11E+02,4.76E+00,12.57,,1.01243,0.0792267,0.489566,44.6711,5.2656,34935.8,24359.3,829464.558,876.231,19259,1082.85,3.1057,344.634,1652.71,14739,40000,167148,0.0204923,0.0621349,86074.4,3257.76,125409,2.54E-05,223909,623909,3108.47,841.124,3.12465,474.487,3174.88,827.321,3.62399,459.36,223909,3170.23,821.261,1.88418,451.417,3169.07,819.692,2.31954,450.157
91516.0847,0,91516.0847,2.79E+01,2.42E+01,6.03E+02,2.04E+01,27.9,,0.0876209,0.123769,0.434053,33.0914,3.03706,31209,25646.6,921875.7953,479.769,21332.7,1275.45,2.80882,2882.5,1696.65,15116,40000,91519.5,0.0345979,0.108421,68466.2,3889.56,148102,1.91E-06,148281,548281,4828.82,1423.84,1.57226,839.817,4963.99,1395.2,3.60764,808.9,148281,4939.57,1390.47,0.36553,801.361,4950.77,1383.92,2.07578,795.771
113562.354,23411.49952,136973.8535,3.34E+01,3.76E+01,4.77E+02,5.68E+01,27.69,,0.000344916,0.121363,5.86677,35.7065,3.49626,40391.3,37215.4,1555208.583,718.242,35756.3,2383.75,3.03926,57.9818,2051.87,18137.3,40000,137010,0.0504598,5.52448,94500.6,2318.95,147103,1.00E-06,193771,593771,4685.21,2078.97,1.49835,1347.91,4865.62,2033.56,3.61757,1296.99,193771,4828.19,2027.99,0.393043,1288.84,4854.52,2018.39,2.18752,1279.69
84931.01975,0,84931.01975,2.94E+01,3.86E+01,7.34E+02,1.20E+01,29.4,,0.244131,0.129949,0.494368,39.5108,3.45934,32445.8,25775.1,870215.5364,445.204,20179.3,1161.93,2.87954,2372.55,1700.98,15153.1,40000,84926,0.0344354,0.102263,73139.7,3831.71,144276,6.38E-06,141687,541687,5087.32,1414.85,1.67255,787.401,5209.45,1388.99,3.48441,759.712,141687,5190.53,1383.25,0.395507,751.34,5197.96,1377.42,1.98086,746.498
113562.354,20269.68202,133832.036,1.88E+01,2.72E+01,6.95E+02,0.00E+00,15.95,,0.215157,0.0985838,0.471287,43.7875,3.64096,34560.3,26502.5,797144.8868,701.491,18447.4,1101.84,2.91651,2038.14,1725.28,15361.3,40000,133815,0.0299776,0.0470534,73205.3,3098.8,121181,5.30E-06,190576,590576,3866.46,1226.98,2.46538,668.54,3950.87,1207.66,3.72575,647.006,190576,3943.43,1202.92,0.731351,639.23,3943.35,1199.11,2.07545,636.332
83117.90301,0,83117.90301,2.89E+01,2.48E+01,5.72E+02,2.34E+01,28.9,,0.0515096,0.118549,0.419139,31.6059,2.96507,28434.8,22189.8,887400.691,435.765,20537.7,1224.98,2.77218,2868.5,1576.05,14079.4,40000,83125.5,0.0330214,0.109589,68092.9,3884.13,150309,1.09E-06,139887,539887,4619.8,1360.81,1.44872,819.338,4755.29,1332.15,3.61726,788.645,139887,4729.69,1327.65,0.34713,781.365,4741.96,1320.86,2.12481,775.579
113562.354,11332.65347,124895.0075,2.28E+01,3.19E+01,5.21E+02,1.76E+01,20.73,,0.193859,0.108304,0.367771,33.6907,3.17163,33800.2,28371.8,936938.5456,654.73,21741.5,1236.05,2.86608,2550.85,1786.3,15883,40000,124895,0.0310932,0.0426277,70983.3,3760.14,143026,4.03E-06,181656,581656,4221.16,1278.41,2.00812,763.045,4341.83,1253.35,3.74764,735.705,181656,4331.84,1248.59,0.590931,727.911,4332.14,1243.73,2.26253,724.148
113562.354,80374.94802,193937.302,2.14E+01,4.66E+01,5.60E+02,8.88E+00,12.53,,0.445431,0.0878583,0.513936,51.2664,5.06977,41649.3,33579.9,917446.678,1016.61,21219.4,1280.13,3.14175,772.727,1946.81,17248.7,40000,193927,0.0238899,0.0250044,81816.9,3266.03,124114,9.78E-06,250688,650688,3435.93,981.239,3.01872,578.369,3520.86,963.603,4.00867,559.22,250688,3516.27,958.197,1.62061,551.267,3514.33,955.596,2.69093,549.484
108348.5109,0,108348.5109,1.62E+01,3.98E+01,4.90E+02,0.00E+00,16.2,,1.33271,0.0724035,0.726735,27.0244,4.0619,24401.6,14325.7,629120.8448,567.924,14684.3,744.306,2.86863,867.339,1261.89,11352.6,40000,108336,0.0177416,0.46776,83566.7,3336.35,132887,4.54E-05,165097,565097,2849.1,726.726,2.88493,383.742,2900.23,716.47,3.22287,372.382,165097,2896.75,710.955,1.52361,365.134,2896.14,709.665,1.79014,364.051
113562.354,72730.43368,186292.7877,3.41E+01,4.15E+01,6.99E+02,3.51E+01,20.79,,1.52E-06,0.139456,0.608673,53.9251,4.58295,58385.9,67457.6,1442089.53,976.632,33165.4,2200.51,3.1663,1413.01,2784.79,24223.6,40000,186300,0.0454268,0.0809063,83263,3324.69,137807,1.00E-06,243061,643061,5419.71,1866.73,2.18843,1173.26,5593.65,1828.2,4.17178,1130.28,243061,5568.42,1824.07,0.548879,1122.83,5578.26,1817.07,2.35115,1116.63
113562.354,12149.59618,125711.9502,1.41E+01,3.99E+01,5.28E+02,0.00E+00,12.74,,1.0392,0.0708254,0.414814,33.8828,4.16888,26590.3,15811,693750.2377,658.944,16166.6,846.982,2.92375,411.237,1326.66,11917.9,40000,125699,0.0202951,0.0920428,86751.6,2901.15,117887,2.89E-05,182460,582460,2787.99,831.142,2.91786,445.357,2839.2,819.257,3.41515,432.144,182460,2834.09,813.391,1.5372,424.282,2833.02,811.806,1.97471,423.029
113562.354,94271.11606,207833.4701,1.39E+01,3.31E+01,5.19E+02,0.00E+00,7.6,,0.106435,0.0597509,0.523486,52.0345,4.7608,32489.9,20532.5,609775.4454,1089.44,13963.1,991.078,3.03748,1205.14,1515.02,13552.6,40000,207818,0.0166537,0.0332094,67997.3,2552.31,103791,2.62E-06,264579,664579,2344.68,681.561,3.503,391.166,2393.13,670.8,4.34387,379.195,264579,2390.92,667.811,2.05913,373.605,2390.04,666.149,2.73175,372.402
113562.354,29046.42817,142608.7822,2.85E+01,4.47E+01,5.24E+02,3.58E+01,22.7,,0.271601,0.130916,0.431385,39.624,3.90026,44835.6,43879.4,1342758.561,747.662,31109.1,1820.81,3.07944,1075.94,2232.46,19655.2,40000,142622,0.0408448,0.0469954,88409.3,3687.04,143646,4.58E-06,199383,599383,5092.06,1682.46,1.83626,1048.64,5253.89,1646.69,3.78356,1009.54,199383,5235.05,1640.37,0.557366,1000.39,5236.64,1633.79,2.46017,994.886
113562.354,4406.586781,117968.9408,2.17E+01,2.41E+01,6.96E+02,0.00E+00,20.89,,0.258733,0.113536,0.45745,39.0456,3.37517,35130.6,28729.5,818335.9012,618.329,18965.8,1103.13,2.8851,2686.88,1797.75,15980.8,40000,117951,0.0317697,0.0742201,69028.9,3540.1,134092,7.09E-06,174712,574712,4453.63,1300.84,2.27246,697.323,4549.58,1280.27,3.57487,674.557,174712,4539.44,1274.94,0.633056,666.344,4541.45,1270.79,1.93188,663.045
81687.37469,0,81687.37469,3.62E+01,1.99E+01,5.21E+02,4.40E+01,36.2,,1.00E-06,0.0981973,13.3551,29.1715,2.98539,24619.1,16930.9,1159819.134,428.385,26740.4,1703.09,2.76785,1.15153,1373.56,12326.3,40000,81717.6,0.0433455,13.0812,92062,2229.93,135758,1.00E-06,138479,538479,3798.61,1788.52,1.16979,1138.11,3949.37,1749.37,3.40975,1094.84,138479,3904.72,1743.75,0.292302,1086.95,3927.89,1733.82,2.20115,1077.59
113562.354,25303.41117,138865.7652,1.67E+01,1.81E+01,6.75E+02,0.00E+00,13.66,,0.224694,0.0888669,0.462533,44.3284,3.70075,32842.7,23678.1,765706.3906,727.884,17716.8,1061.44,2.91359,1687.91,1629.01,14535.3,40000,138849,0.0281783,0.0364506,75144,2845.1,114104,5.32E-06,195610,595610,3486.35,1153.18,2.56678,631.97,3561.8,1135.21,3.79095,611.92,195610,3555.73,1130.65,0.81937,604.301,3554.68,1127.13,2.16396,601.734
113562.354,87627.95997,201190.314,3.79E+01,4.84E+01,5.46E+02,6.40E+01,21.39,,1.41E-05,0.126688,3.16307,51.2918,4.81635,56525.6,63405.2,1763356.301,1054.88,40382.3,2862.38,3.19363,62.2391,2697.28,23507.1,40000,201227,0.0503182,2.6661,92892.9,2344.99,139345,1.00E-06,257988,657988,4884.18,2071.6,1.9529,1384.43,5071.03,2025.93,3.98811,1333.36,257988,5042.56,2021.17,0.587392,1325.67,5067.5,2012.73,2.26216,1317.71
113562.354,5444.41273,119006.7667,3.86E+01,2.47E+01,6.45E+02,5.55E+01,36.83,,1.00E-06,0.155751,5.94444,37.3649,3.39937,46824.6,47415.5,1670068.375,624.033,38370.1,2586.78,3.10862,703.969,2322.98,20411.5,40000,119039,0.0636379,5.58171,92275.9,2143.48,158486,1.00E-06,175800,575800,6042.91,2617.05,1.2929,1634.58,6247.15,2564.1,3.50259,1574.63,175800,6196.47,2557.55,0.266056,1565.75,6230.05,2545.52,2.20705,1553.89
85011.19381,0,85011.19381,2.36E+01,2.47E+01,6.52E+02,4.54E+00,23.6,,0.257098,0.0976553,0.436357,35.2041,3.09366,25451.4,17334.5,623106.4688,445.601,14477.9,803.209,2.73172,3080.93,1390.1,12470,40000,85001.8,0.0242579,0.0910187,61659.3,3627.05,141569,8.11E-06,141763,541763,3827.72,995.511,1.963,547.487,3912.63,978.489,3.52775,529.579,141763,3904.13,974.018,0.557741,522.293,3906.21,970.316,1.84141,519.571
113562.354,15484.88746,129047.2415,3.44E+01,3.65E+01,6.49E+02,4.15E+01,30.27,,0.00098522,0.119985,10.9321,40.529,3.60824,39136.1,34279.1,1455646.413,676.613,33461.5,2236.88,2.99531,1.67344,1967.42,17423.4,40000,129069,0.0523754,10.542,96045.2,2089.73,127600,1.00E-06,185830,585830,4655.12,2153.01,1.63948,1325.55,4814.12,2110.29,3.5677,1277.32,185830,4774.83,2104.37,0.356472,1268.81,4799.41,2095.02,2.08308,1259.88
100905.0901,0,100905.0901,3.07E+01,2.61E+01,4.73E+02,4.31E+01,30.7,,0.000140723,0.094676,11.8238,26.6815,2.84083,26485.2,19168.3,1205538.292,529.119,27778.1,1786.61,2.78107,1.00661,1462.97,13102.3,40000,100934,0.0424778,11.5746,93862.1,2264.37,130068,1.00E-06,157695,557695,3657.14,1751.18,1.39384,1117.17,3803.47,1713.31,3.49794,1075.03,157695,3765.33,1708.04,0.353097,1067.26,3787.04,1699.11,2.1347,1058.9
113562.354,3139.662081,116702.0161,3.50E+01,4.87E+01,7.14E+02,3.64E+01,34.06,,0.457081,0.122677,14.6815,39.6669,3.93999,37741.8,31936,1558938.387,611.873,36063.3,2168.22,2.96136,0.228566,1897.52,16830.4,40000,116719,0.0546402,14.2998,96389.4,1953.32,119287,6.01E-06,173480,573480,4783.71,2246.22,1.68984,1328.31,4925.58,2204.32,3.32883,1281.38,173480,4888.84,2194.28,0.458577,1269.12,4907.07,2185.61,2.03431,1260.95
91795.90085,0,91795.90085,1.38E+01,3.57E+01,7.43E+02,0.00E+00,13.8,,0.360472,0.0779192,0.414332,40.1281,3.46173,24243.6,13775.4,656856.9789,481.153,15258.8,850.009,2.80463,556.071,1237.07,11135.5,40000,91783.5,0.0275062,0.0319668,85136.8,2273.62,99398.5,9.18E-06,148545,548545,3066.66,1125.85,2.15596,596.511,3125.3,1109.34,3.60909,578.804,148545,3118.58,1103.95,0.641212,570.593,3116.77,1100.25,2.10454,568.055
98639.63331,0,98639.63331,2.02E+01,4.54E+01,5.56E+02,4.70E+00,20.2,,0.936117,0.0918069,0.401786,30.4661,3.71171,27869.4,18030.2,736772.6984,517.044,17245.2,823.468,2.94602,661.678,1418.16,12713.8,40000,98630.2,0.0230711,0.106052,88387.3,3544.54,137632,2.82E-05,155391,555391,3606.67,947.1,2.33947,514.563,3679.63,931.958,3.32336,498.502,155391,3673.56,925.076,1.14554,489.521,3672.28,922.846,1.88686,487.933
113562.354,38395.1411,151957.4951,1.18E+01,4.16E+01,5.75E+02,0.00E+00,8.82,,0.854136,0.0644961,0.452537,43.6734,4.68462,28498.4,16659.8,743473.5835,796.528,17259.3,973.701,2.97446,0.370934,1362.35,12228.7,40000,151944,0.0213276,0.0397316,86303.8,2240.45,96503.4,1.97E-05,208705,608705,2541.17,873.142,3.13643,476.249,2586.59,860.633,3.67036,462.204,208705,2581.21,854.87,1.69378,454.26,2579.84,853.102,2.29736,452.95
113562.354,13739.11394,127301.4679,3.03E+01,4.61E+01,7.31E+02,1.93E+01,27.03,,0.35935,0.154699,0.520444,43.7611,4.03016,48865.4,50520.7,1311376.744,667.322,30371.4,1788.9,3.07925,1774.35,2399.86,21051.5,40000,127297,0.0453539,0.0858564,82952.4,3832.46,141254,7.59E-06,184058,584058,6052.12,1863.4,1.92563,1070.1,6207.25,1828.55,3.58376,1031.75,184058,6181.78,1820.88,0.497351,1021.46,6187.96,1814.16,2.14923,1015.58
113562.354,43899.98426,157462.3383,2.08E+01,2.53E+01,5.69E+02,5.95E+00,15,,0.172292,0.0907995,0.467562,44.5835,3.79384,35157,27872.2,771830.9848,825.396,17848.9,1079.54,2.92719,2490.73,1770.18,15745.4,40000,157451,0.024722,0.0374975,65974.3,3450.33,131807,4.14E-06,214212,614212,3549.16,1013.78,2.62024,586.626,3637.65,995.886,3.9425,566.94,214212,3632.93,992.081,0.962482,560.001,3631.98,988.881,2.23616,557.703
113562.354,21951.18142,135513.5354,2.02E+01,3.36E+01,6.12E+02,0.00E+00,16.93,,0.360167,0.0952418,0.449774,40.6525,3.64932,33373.8,25524.2,739988.3958,710.308,17167.7,979.83,2.90293,2477.99,1692.52,15080.6,40000,135497,0.0251539,0.0547927,67854.1,3499.15,133384,1.02E-05,192258,592258,3735.4,1030.25,2.61037,561.971,3815.07,1013.98,3.66081,544.014,192258,3810.29,1009.04,0.980274,536.28,3809.67,1006.16,2.02274,534.147
113562.354,87816.78501,201379.139,1.55E+01,2.01E+01,6.62E+02,0.00E+00,8.74,,0.0031778,0.0739566,0.555278,54.8661,4.50143,37487.4,27075.1,723834.065,1055.59,16607.3,1144.06,3.0474,1118.31,1744.18,15523.1,40000,201362,0.0236105,0.0321248,73969,2427.63,99787.5,1.00E-06,258123,658123,2898.76,965.511,3.21356,553.33,2962.88,949.994,4.43563,535.884,258123,2959.14,947.214,1.27405,529.666,2958.26,944.42,2.47914,527.711
113562.354,40047.97198,153610.326,3.12E+01,3.10E+01,6.04E+02,3.59E+01,23.07,,1.00E-06,0.135987,0.538433,45.0862,3.78743,48147.8,50886.5,1312376.17,805.326,30195.6,1989.21,3.04671,2013.45,2408.77,21125.5,40000,153622,0.0443925,0.0971244,77935,3406.43,145430,1.00E-06,210383,610383,5282.74,1825.17,1.83614,1145.52,5456.03,1787.16,4.00643,1103.13,210383,5425.69,1783.27,0.430102,1096,5439.47,1775.7,2.2573,1089.18
113562.354,52355.16643,165917.5204,1.99E+01,2.01E+01,4.89E+02,1.17E+01,13.62,,0.137109,0.082847,0.444913,43.8243,3.82236,33545,25781.2,777088.2679,869.754,17967.4,1089.97,2.91897,2313.78,1701.18,15154.9,40000,165912,0.0230602,0.0265461,66467.6,3409.98,131653,2.94E-06,222673,622673,3228.91,947.119,2.57754,573.956,3319.44,928.998,4.09212,554.263,222673,3315.53,925.595,1.05392,547.65,3313.88,922.408,2.43109,545.472
89157.08002,0,89157.08002,2.52E+01,2.51E+01,7.52E+02,3.40E-01,25.2,,0.233011,0.113052,0.540337,40.0965,3.32736,29640.2,22018.1,674808.8496,467.304,15635.7,913.362,2.79963,3114.17,1569.83,14025.8,40000,89141.7,0.0284057,0.142607,62788.6,3681.38,140032,7.71E-06,145903,545903,4437.65,1163.75,2.00848,613.018,4528.65,1145.24,3.47553,593.197,145903,4516.39,1140.4,0.515039,585.594,4522.08,1136.23,1.75829,582.304
113562.354,5250.054594,118812.4086,2.44E+01,2.06E+01,6.11E+02,1.31E+01,23.32,,0.168605,0.122194,0.422322,35.4543,3.19327,36515.7,32323.6,959748.3775,622.813,22230.6,1306.34,2.88316,2793.6,1909.25,16930,40000,118806,0.0346546,0.074438,69635.2,3808.49,142805,3.81E-06,175567,575567,4773.65,1422.91,1.97749,818.005,4898.8,1396.57,3.65804,789.039,175567,4883.26,1391.53,0.500974,781.036,4887.78,1386.19,2.07225,776.624
113562.354,58314.14789,171876.5019,3.40E+01,2.68E+01,6.51E+02,3.99E+01,22.46,,1.00E-06,0.105625,9.193,49.9356,4.11085,42672.7,38772.9,1360130.879,901.119,31139.8,2216.15,3.02515,63.8616,2095.37,18504.1,40000,171895,0.0459083,8.7113,94439.6,2165.68,111793,1.00E-06,228656,628656,4085.1,1885.6,2.02587,1200.57,4232.8,1847.77,3.88298,1157.55,228656,4203.09,1844.01,0.483659,1150.65,4225,1836.33,2.09644,1143.45
113562.354,62890.19874,176452.5527,1.74E+01,3.96E+01,4.93E+02,3.14E+00,11.2,,0.57329,0.0716965,0.487422,46.0199,4.77741,33011.8,22375.2,713150.2772,924.942,16495.8,993.55,3.04157,1082.7,1582.74,14137,40000,176440,0.0182548,0.0494536,75797,3185.33,123736,1.49E-05,233201,633201,2810.58,748.727,3.19681,426.885,2871.91,736.429,3.84437,413.34,233201,2868.86,731.776,1.8992,406.509,2867.86,730.191,2.43554,405.303
113562.354,7848.70728,121411.0613,1.66E+01,2.95E+01,7.37E+02,0.00E+00,15.53,,0.221657,0.0987853,0.451383,42.2982,3.53445,32986.2,24115.1,831206.5198,636.381,19240.7,1143.87,2.90051,1500.6,1644.25,14666.3,40000,121395,0.033477,0.0437333,80018.8,2757.17,111646,5.07E-06,178156,578156,3876.91,1369.78,2.29934,737.207,3960.42,1348.73,3.67741,713.728,178156,3951.34,1343.48,0.609793,705.479,3951.41,1339.08,2.10059,702.065
113562.354,10931.60184,124493.9558,2.26E+01,4.91E+01,6.75E+02,3.25E-01,20.62,,0.94106,0.115197,0.459234,40.1745,4.33685,38572,31016.1,946359.4926,652.533,22087,1121.59,3.0617,1136.98,1869.41,16591.4,40000,124476,0.0303965,0.0648609,85321.5,3604.29,134749,2.66E-05,181237,581237,4528.2,1245.99,2.55491,658.164,4616.64,1226.98,3.35123,637.454,181237,4609.53,1218.69,1.12504,627.015,4607.89,1215.86,1.97539,624.838
96844.01061,0,96844.01061,3.61E+01,2.25E+01,6.74E+02,3.78E+01,36.1,,1.00E-06,0.114007,14.5123,36.6731,3.29618,31338,23968.5,1272424.814,507.793,29280.5,1924.54,2.88554,7.19022,1639.15,14622.5,40000,96865.4,0.050679,14.1612,94677,2033.31,127393,1.00E-06,153626,553626,4429.53,2084.24,1.36141,1264.67,4580.43,2043.2,3.4508,1218.74,153626,4535.58,2037.17,0.281319,1210.34,4560.3,2027.16,2.08566,1200.78
113562.354,23215.82114,136778.1751,1.37E+01,4.03E+01,5.76E+02,0.00E+00,11.37,,0.788718,0.0721437,0.423836,39.6646,4.21541,28682.7,17492.7,734736.4136,716.953,17091.5,927.23,2.96507,215.626,1396.52,12525.9,40000,136764,0.0224509,0.0466286,87904.5,2637.16,108764,1.97E-05,193525,593525,2839.42,919.338,2.90089,497.443,2892.68,905.968,3.57466,482.604,193525,2887.18,900.031,1.45127,474.395,2885.75,898.038,2.14233,472.939
113562.354,64415.24977,177977.6038,3.18E+01,3.29E+01,5.94E+02,3.90E+01,20.29,,1.00E-06,0.129807,0.566047,49.3925,4.14571,51650.5,56429.7,1344475.242,933.075,30908.2,2063.81,3.08913,1772.81,2540.23,22214.4,40000,177991,0.0429241,0.0842981,79287.3,3341.16,140882,1.00E-06,234752,634752,5034,1764.77,2.0079,1132.52,5207.09,1727.3,4.1785,1090.71,234752,5181.12,1723.99,0.515722,1083.99,5192.3,1716.97,2.32428,1077.74
113562.354,18792.44239,132354.7964,3.55E+01,4.14E+01,5.03E+02,6.08E+01,30.46,,0.0470068,0.135309,4.86693,35.38,3.5707,43785.6,42533,1690874.869,694.041,38908.2,2558.94,3.08847,190.942,2197.09,19358.8,40000,132394,0.0551866,4.52626,94251.2,2278.97,155021,1.00E-06,189155,589155,5232.56,2273.95,1.42731,1461.91,5425.36,2224.46,3.5286,1406.42,189155,5384.1,2217.91,0.36549,1397.51,5412.38,2207.46,2.21063,1387.44
100216.9196,0,100216.9196,2.84E+01,2.92E+01,5.99E+02,2.42E+01,28.4,,0.0511499,0.134535,0.470879,32.9033,3.04997,35199.6,31581.8,1049439.023,525.39,24231.4,1505.12,2.85685,2811.54,1886.74,16738.8,40000,100222,0.0389816,0.145616,70878,3934.05,148449,1.04E-06,156983,556983,5248.28,1604.06,1.56505,952.558,5399.49,1571.64,3.64557,917.172,156983,5365,1566.67,0.350665,909.402,5381.39,1559.27,2.07986,902.841
113562.354,49158.1111,162720.4651,3.75E+01,4.34E+01,5.34E+02,6.40E+01,26.17,,2.44E-06,0.136878,3.09884,44.4597,4.13776,51551.8,55151.5,1757217.436,853.226,40330,2764.13,3.16257,217.927,2510.48,21968.5,40000,162759,0.0546045,2.66772,93112.2,2305.91,151586,1.00E-06,219520,619520,5286.09,2248.68,1.6261,1473.32,5483.52,2199.47,3.73203,1418.05,219520,5447.11,2193.97,0.426985,1409.9,5475.12,2184.18,2.22382,1400.51
113562.354,33146.4269,146708.7809,2.14E+01,4.17E+01,6.14E+02,3.03E+00,16.57,,0.547894,0.0991649,0.465277,43.8126,4.20284,37281.4,29442,857194.8611,769.005,19920,1101.91,3.02541,1515.74,1820.36,16173.7,40000,146694,0.0264487,0.04086,78236.3,3488,131896,1.42E-05,203455,603455,3888.2,1084.57,2.68201,601.312,3973.55,1066.82,3.64948,581.864,203455,3968.24,1060.77,1.16113,573.239,3966.6,1057.95,2.19649,571.184
113562.354,69733.91458,183296.2686,1.88E+01,4.61E+01,7.38E+02,0.00E+00,11.65,,0.411432,0.0919551,0.551845,54.9942,4.97166,42645.9,33705.7,930947.2898,960.783,21509.5,1321.12,3.1448,465.293,1950.53,17280.3,40000,183277,0.0285521,0.0252476,86113.3,2723.01,108007,9.02E-06,240038,640038,3610.54,1169.36,3.08813,650.18,3685.88,1150.9,3.92856,629.575,240038,3680.25,1145.17,1.31534,621.093,3678.2,1142.08,2.54877,618.914
87657.72656,0,87657.72656,1.14E+01,2.78E+01,4.57E+02,0.00E+00,11.4,,1.21416,0.0381195,0.754068,25.6046,3.81973,14214.1,6308.3,376717.1022,459.48,8755.22,483.418,2.45889,2089.73,833.333,7570.02,40000,87649.4,0.00973134,0.518146,59322.8,2397.57,111862,5.16E-05,144410,544410,1504.39,398.228,3.14239,224.795,1528.32,392.993,3.32357,218.897,144410,1525.52,389.977,1.82606,214.325,1524.78,389.254,1.96425,213.712
113562.354,61237.84103,174800.195,1.80E+01,3.57E+01,4.50E+02,9.74E+00,11.69,,0.318448,0.0729583,0.448439,44.5025,4.26182,32369.8,22706.9,740393.3041,916.314,17133.5,1023.96,2.98844,1452.46,1594.64,14239.5,40000,174794,0.0196099,0.0270913,72954.5,3266.64,127347,7.12E-06,231555,631555,2848.53,805.72,2.8314,485.942,2923.35,790.781,4.03431,469.833,231555,2919.94,786.68,1.56816,463.033,2918.33,784.394,2.56847,461.514
113562.354,72796.27229,186358.6263,2.93E+01,4.43E+01,7.14E+02,1.79E+01,17.85,,0.121455,0.124484,0.574072,54.484,4.71049,53227.8,55780.5,1205378.449,976.901,27813.5,1747.29,3.13993,1546.8,2525.16,22089.9,40000,186351,0.0370123,0.0432783,80246.7,3518.71,130485,2.35E-06,243112,643112,4853.81,1519.76,2.52836,914.557,4990,1490.33,4.06255,881.965,243112,4978.49,1485.56,0.757466,874.012,4979.34,1480.49,2.42363,869.944
113562.354,26093.00607,139655.3601,1.56E+01,2.88E+01,4.94E+02,0.00E+00,12.69,,0.53004,0.0684166,0.431029,37.0195,3.73422,26166.8,16626.6,595392.313,732.037,13815.2,786.245,2.80333,2523.63,1360.97,12216.7,40000,139642,0.0175976,0.0777818,62263.7,3208.88,127718,1.59E-05,196403,596403,2685.06,720.667,2.96181,398.327,2739.81,709.733,3.66653,386.185,196403,2737.31,705.515,1.51981,379.592,2736.66,703.906,2.0751,378.391
111331.8032,0,111331.8032,1.28E+01,3.56E+01,5.47E+02,0.00E+00,12.8,,0.75371,0.0683492,0.343774,30.1499,3.46837,23800.9,13633.1,648491.3623,583.565,15125.6,778.05,2.80804,766.654,1230.58,11078.6,40000,111319,0.0212799,0.0592359,83133,2682.67,112651,2.06E-05,168080,568080,2690.7,871.313,2.6587,468.555,2740.71,858.871,3.48564,454.918,168080,2735.33,853.202,1.26319,446.928,2733.97,851.198,1.98375,445.518
94651.83841,0,94651.83841,3.82E+01,4.48E+01,4.77E+02,6.04E+01,38.2,,0.197504,0.132933,7.36843,27.0785,3.23602,34731.3,29394.1,1601247.427,496.41,36985.6,2283.51,2.99341,149.04,1818.85,16160.8,40000,94694,0.0547144,7.11119,94212.8,2266.4,160456,2.40E-06,151455,551455,5148.74,2258.27,1.12578,1432.32,5338.91,2208.25,3.29735,1376.67,151455,5289.74,2200.04,0.313127,1366.58,5317.32,2188.58,2.26644,1355.54
113562.354,49781.67316,163344.0272,1.36E+01,4.26E+01,5.06E+02,0.00E+00,9.46,,1.08243,0.0626675,0.494928,43.6197,5.30734,29274.9,17197.7,696583.046,856.218,16125.2,957.854,3.04154,27.6362,1384.51,12421.5,40000,163330,0.0174284,0.0809262,85226.1,2685.73,109499,2.86E-05,220091,620091,2466.92,713.608,3.4165,389.51,2511.48,703.319,3.6263,377.847,220091,2507.54,698.303,2.0102,371.025,2506.7,697.137,2.25542,369.995
113562.354,43465.95183,157028.3058,1.93E+01,4.38E+01,7.24E+02,0.00E+00,13.96,,0.471814,0.0980533,0.513549,50.2643,4.52052,39855,31177.2,912660.7684,823.084,21150.7,1231.46,3.08457,803.859,1874.36,16633.5,40000,157010,0.0298539,0.0295003,85067.1,2948.7,115282,1.10E-05,213771,613771,3850.41,1222.69,2.79568,668.788,3930.39,1203.62,3.7386,647.605,213771,3924.17,1197.44,1.10175,638.715,3922.13,1194.16,2.35013,636.345
113562.354,52407.89661,165970.2506,3.55E+01,1.62E+01,7.05E+02,3.90E+01,24.29,,1.00E-06,0.148202,0.596217,51.0942,4.12511,56129.1,64532.7,1450127.346,870.12,33326.9,2236.13,3.13355,1748.32,2721.89,23708.8,40000,165982,0.0504289,0.09537,80918.4,3090.87,146505,1.00E-06,222743,622743,5758.85,2071.45,1.86307,1303.12,5945.13,2029.35,4.06887,1255.76,222743,5912.39,2025.41,0.402689,1248.5,5928.07,2017.16,2.31337,1240.94
105239.3706,0,105239.3706,1.85E+01,3.59E+01,5.72E+02,0.00E+00,18.5,,0.640736,0.0870805,0.400244,31.2027,3.3526,26821.1,17754.6,653072.1673,551.618,15233.9,782.09,2.82297,2092.57,1407.11,12617.8,40000,105225,0.0221043,0.0976727,72099.4,3470.21,135494,2.08E-05,161986,561986,3421.43,905.65,2.48539,482.716,3488.12,892.06,3.42298,468.047,161986,3483.84,886.435,1.06213,460.038,3483.22,884.174,1.84142,458.413
113562.354,39626.84649,153189.2005,3.79E+01,3.61E+01,7.31E+02,4.40E+01,28.1,,1.00E-06,0.130672,8.67718,49.5058,4.09065,48048.9,47541.2,1556629.228,803.165,35693.9,2480.99,3.10152,122.122,2326.14,20437.8,40000,153210,0.0553774,8.19662,95264.4,2095,129583,1.00E-06,209971,609971,5068.01,2274.58,1.77943,1418.19,5238.81,2229.66,3.69339,1367.09,209971,5200.3,2224.5,0.372261,1359.12,5226.87,2215.09,2.10673,1350.08
106020.9324,0,106020.9324,1.45E+01,3.43E+01,5.64E+02,0.00E+00,14.5,,0.621313,0.0727244,0.355909,30.9351,3.31338,23865.4,14153.4,621461.1875,555.723,14489.4,751.36,2.77624,1455.95,1254.17,11285.1,40000,106008,0.021248,0.0614242,76329.4,2912.28,119703,1.82E-05,162769,562769,2860.61,870.136,2.53987,467.979,2915.25,857.441,3.49726,454.218,162769,2910.24,852.099,1.11896,446.428,2908.98,849.921,1.9373,444.93
113562.354,43158.55556,156720.9096,3.63E+01,3.87E+01,7.46E+02,3.71E+01,26.3,,3.52E-05,0.157273,0.59875,50.9625,4.21599,57530.8,66423.3,1519853.935,821.62,34961,2312.01,3.16368,1464.79,2762.7,24042.9,40000,156730,0.0528147,0.0974778,84080.7,3123.51,147455,1.00E-06,213491,613491,6120.63,2169.78,1.85175,1336.69,6309.63,2126.13,3.96895,1287.74,213491,6274.78,2121.21,0.390642,1279.74,6290.94,2112.59,2.30218,1271.79
113562.354,63517.46011,177079.8141,2.93E+01,4.55E+01,5.78E+02,3.26E+01,18.79,,0.154019,0.124584,0.518312,48.9602,4.49163,50520.2,52398.5,1324282.43,928.34,30587.6,1889.2,3.12683,1202.76,2445.27,21428.5,40000,177088,0.0385917,0.0431159,85310.6,3606.03,134959,2.61E-06,233849,633849,4842.33,1588.13,2.18336,999.206,4997.47,1554.56,4.02516,962.399,233849,4982.33,1549.49,0.686492,954.242,4983.34,1543.67,2.49063,949.463
113562.354,67077.65625,180640.0103,1.41E+01,3.12E+01,6.02E+02,0.00E+00,8.86,,0.136162,0.068478,0.505735,50.1986,4.23046,32518.3,21502.9,674352.8894,946.879,15515.9,1021.98,2.97807,1222.52,1551.03,13863.6,40000,180624,0.0215355,0.0288008,72615.6,2462.07,101961,3.09E-06,237385,637385,2686.47,881.04,3.11432,499.36,2743.86,867.204,4.17805,483.872,237385,2740.41,863.902,1.35174,477.467,2739.12,861.421,2.43219,475.772
79149.76585,0,79149.76585,1.57E+01,4.00E+01,5.26E+02,0.00E+00,15.7,,1.17669,0.0533644,1.11468,28.805,3.83193,17748.4,8162.9,430825.3638,414.873,10048.3,517.293,2.7532,34.5556,949.189,8599.83,40000,79140.3,0.0125521,0.841094,86526.7,2808.7,121555,5.13E-05,135901,535901,2105.13,514.156,2.76449,275.883,2138.8,507.117,3.1952,268.374,135901,2135.42,503.106,1.51912,262.72,2134.58,502.085,1.7821,261.946
113562.354,17474.39545,131036.7495,3.57E+01,2.67E+01,7.52E+02,3.45E+01,30.94,,1.00E-06,0.166781,0.568599,45.8052,3.75665,52971.5,59127.6,1456340.425,686.972,33500.9,2214.5,3.10491,1959.86,2602,22723.9,40000,131045,0.0557841,0.11607,80537,3140.29,153628,1.00E-06,187806,587806,6500.2,2291.03,1.59358,1382.93,6692.16,2246.31,3.8396,1332.75,187806,6649.72,2240.98,0.307583,1324.49,6671.26,2231.36,2.25377,1315.46
113562.354,79215.13604,192777.49,1.53E+01,4.00E+01,7.46E+02,0.00E+00,9.01,,0.166409,0.0813576,0.560957,56.4721,4.79642,40210.6,29676.6,863988.5938,1010.49,19891.5,1297.02,3.11621,231.985,1827.75,16236.7,40000,192759,0.0280656,0.0235633,85978.7,2212.07,93535.8,3.30E-06,249520,649520,3193.32,1148.32,3.13916,647.654,3261.09,1130.2,4.19188,627.216,249520,3256.11,1125.91,1.19971,619.757,3254.3,1122.63,2.60766,617.492
113562.354,49064.84284,162627.1968,3.41E+01,3.20E+01,6.27E+02,4.29E+01,23.81,,1.00E-06,0.109975,8.71705,47.5099,3.9647,42336.5,38725.5,1395232.307,852.648,31967.2,2249.58,3.02671,82.9383,2094.06,18493,40000,162649,0.0474218,8.25873,94205.2,2190.71,119635,1.00E-06,219410,619410,4252.51,1948.67,1.88972,1242.99,4407.78,1909.08,3.81188,1198.06,219410,4375.81,1905.03,0.443771,1190.98,4399,1896.87,2.10079,1183.28
85082.13506,0,85082.13506,2.69E+01,2.08E+01,4.77E+02,2.68E+01,26.9,,0.0774735,0.107235,0.342313,26.9917,2.7742,26248.3,19678.5,880478.9209,446.085,20408.3,1184.63,2.7421,2728.2,1482.64,13272.6,40000,85094.1,0.0306185,0.082326,69509.3,3851.65,152159,1.51E-06,141855,541855,4168.75,1263.63,1.443,786.572,4301.75,1235.54,3.64437,756.55,141855,4280.88,1231.2,0.391167,749.401,4289.4,1224.74,2.22462,744.031
99735.98956,0,99735.98956,2.35E+01,3.44E+01,5.57E+02,1.41E+01,23.5,,0.288275,0.107721,0.347795,30.9021,3.03961,29737.9,22693.7,838649.8182,522.832,19509.7,1057.41,2.82782,2410.44,1594.16,14235.5,40000,99734.1,0.0293714,0.0483888,72144.8,3769.09,144731,6.82E-06,156495,556495,4207.51,1207.79,1.86587,700.963,4318.27,1184.86,3.59628,676.355,156495,4308.68,1179.52,0.545451,668.179,4308.83,1174.86,2.15877,664.657
113562.354,67467.68654,181030.0405,1.43E+01,1.92E+01,6.62E+02,0.00E+00,8.97,,0.0771937,0.0732666,0.5249,52.1247,4.25666,34571,23720.7,726692.8886,948.92,16715.9,1105.57,3.00378,941.476,1630.5,14548.1,40000,181014,0.0245381,0.0285668,76896.2,2309.31,97140.7,1.63E-06,237775,637775,2873.62,1003.58,3.03628,568.156,2936.06,987.746,4.22284,550.342,237775,2931.9,984.485,1.13955,543.756,2930.66,981.523,2.41689,541.707
113562.354,70878.99861,184441.3526,2.91E+01,3.00E+01,6.22E+02,2.72E+01,17.92,,1.07E-06,0.120612,0.583152,51.1727,4.20679,49603.1,52264.9,1173834.343,966.903,26984.2,1803,3.05146,2173.85,2442.07,21401.9,40000,184444,0.0374648,0.0835536,74110.7,3545.21,133904,1.00E-06,241205,641205,4685.86,1538.92,2.26655,966.731,4836.26,1507.34,4.22851,931.523,241205,4816.25,1504.4,0.609549,925.041,4824.48,1498.59,2.25993,920.052
79206.93901,0,79206.93901,1.17E+01,3.90E+01,5.81E+02,0.00E+00,11.7,,0.970442,0.0478223,0.44938,31.6421,3.69542,16624,7339.6,453444.7298,415.176,10582.2,538.112,2.65369,0.18101,899.547,8159.24,40000,79197.9,0.0145974,0.151039,82994.2,2129.89,99204.4,3.43E-05,135959,535959,1889.78,597.749,2.60867,323.248,1918.31,589.66,3.34889,314.756,135959,1913.83,585.203,1.40489,308.367,1912.89,583.898,1.84225,307.473
78683.03587,0,78683.03587,2.06E+01,4.21E+01,6.39E+02,0.00E+00,20.6,,0.707493,0.0797558,0.600207,34.3438,3.51528,22642.6,12669.6,528175.7479,412.414,12332,621.021,2.83,1035.23,1185.69,10685.4,40000,78671.2,0.0186722,0.26497,80669.4,3298.9,132618,2.82E-05,135432,535432,3138.72,765.342,2.31273,401.822,3193.73,754.07,3.31686,390.191,135432,3189.95,748.868,1.00041,382.783,3190.23,746.886,1.69544,381.443
82481.29019,0,82481.29019,2.65E+01,2.97E+01,6.54E+02,1.11E+01,26.5,,0.16205,0.109114,0.443268,35.4635,3.10208,27050.8,19650.1,726150.442,432.368,16839.6,968.567,2.75369,3018.98,1481.55,13263.2,40000,82477.6,0.0283577,0.0946665,64083.5,3747.02,144958,4.34E-06,139239,539239,4266.58,1165.65,1.71152,663.037,4373.43,1143.79,3.55379,639.861,139239,4359.01,1139.32,0.420796,632.567,4364.58,1134.31,1.95319,628.589
101075.6257,0,101075.6257,2.28E+01,4.18E+01,5.52E+02,1.27E+01,22.8,,0.537668,0.106532,0.33494,30.7396,3.31156,30694.3,22610.3,866553.0127,529.847,20237.6,1013.81,2.92319,1350.34,1591.18,14209.8,40000,101072,0.0286743,0.0384107,83555,3726.92,142635,1.32E-05,157833,557833,4168.25,1179.13,1.96956,674.38,4271,1157.62,3.52624,651.488,157833,4263.49,1150.92,0.719276,642.147,4261.29,1146.97,2.22188,639.39
113562.354,53384.7593,166947.1133,3.62E+01,3.89E+01,6.01E+02,5.25E+01,24.62,,2.83E-05,0.119271,5.96059,47.5257,4.16846,46127.7,45443,1572245.312,875.335,36042.5,2515.36,3.07925,24.0069,2272.9,19993.4,40000,166977,0.0495701,5.50127,93871.2,2273.6,133306,1.00E-06,223738,623738,4604.21,2039.95,1.9412,1328.93,4778.74,1996.27,3.82456,1279.49,223738,4745.41,1991.58,0.488596,1271.93,4770.82,1982.8,2.18004,1263.56
108847.2826,0,108847.2826,1.96E+01,3.50E+01,7.02E+02,0.00E+00,19.6,,0.361553,0.10596,0.420895,37.9307,3.40855,32224.6,24020.5,794783.5336,570.519,18459.9,1031.43,2.8836,2021.08,1640.96,14638.1,40000,108831,0.031089,0.0517672,75355.5,3275.8,127159,9.79E-06,165592,565592,4160.83,1272.96,2.23633,676.092,4247.03,1253.42,3.53175,654.661,165592,4238.73,1247.52,0.663139,645.994,4238.39,1243.56,1.9948,642.987
89165.20136,0,89165.20136,2.12E+01,3.15E+01,6.04E+02,2.72E+00,21.2,,0.342354,0.0878177,0.406887,32.772,3.03447,24033.5,15664.9,579542.3362,467.372,13489.9,722.839,2.70707,3071.92,1320.43,11863.5,40000,89154.7,0.0214689,0.0874192,60737,3554.55,140167,1.14E-05,145916,545916,3444.65,880.631,2.14145,482.555,3517.68,866.145,3.52353,467.352,145916,3512.3,861.677,0.719264,460.133,3512.71,858.758,1.82087,458.109
113562.354,8776.373888,122338.7279,3.02E+01,2.89E+01,5.04E+02,4.35E+01,28.03,,8.32E-05,0.101887,10.4416,31.7652,3.09335,31933.2,25410.3,1305568.574,641.47,30029.8,1988.06,2.88037,5.27355,1688.66,15047.6,40000,122365,0.0452697,10.1407,95128.8,2239.69,128084,1.00E-06,179126,579126,3937.42,1863.64,1.56961,1182.36,4088.72,1824.55,3.59026,1138.47,179126,4052.9,1819.5,0.381169,1130.73,4075.47,1810.79,2.10366,1122.53
113562.354,53475.77009,167038.1241,3.02E+01,3.60E+01,5.68E+02,3.66E+01,20.53,,1.51E-06,0.127596,0.534176,46.6001,4.0442,48456.5,50724.8,1308067.751,875.722,30114.6,1964.55,3.06522,1657.11,2404.84,21092.8,40000,167051,0.0411158,0.079731,80702.5,3516.81,139967,1.00E-06,223812,623812,4951.4,1691.45,1.98696,1076.13,5119.09,1655.3,4.09258,1036.06,223812,5094.45,1651.45,0.527632,1028.93,5103.85,1644.63,2.3146,1022.94
113562.354,12870.22566,126432.5797,1.26E+01,3.15E+01,6.06E+02,0.00E+00,11.32,,0.368698,0.0718068,0.388029,37.962,3.45383,26416.8,16177.9,683224.988,662.721,15856.5,898.96,2.8202,1186.22,1342.2,12053.3,40000,126419,0.0244916,0.029289,78005.9,2446.2,104097,8.72E-06,183180,583180,2821.93,1002.33,2.59876,547.885,2879.24,987.408,3.74636,531.399,183180,2874.09,982.571,0.983607,523.663,2872.27,979.665,2.20374,521.713
113250.3287,0,113250.3287,2.87E+01,4.03E+01,7.18E+02,1.54E+01,28.7,,0.298108,0.152992,0.500837,38.8181,3.59346,44233.1,43660.4,1190003.353,593.651,27551.3,1632.43,3.0043,2234.3,2226.74,19607.3,40000,113243,0.0438985,0.113702,78351.9,3902.71,143370,6.74E-06,170004,570004,5989.29,1802.72,1.83784,1015.21,6137.95,1769.85,3.52821,979.021,170004,6109.96,1762.72,0.440217,969.266,6119.68,1755.94,2.04707,963.307
113562.354,93340.77892,206903.1329,2.66E+01,4.51E+01,7.35E+02,6.82E+00,14.6,,0.152399,0.108583,0.588219,57.6273,5.0694,51979.5,50878.6,1037701.169,1084.55,23918.5,1530.16,3.16518,1433.98,2408.58,21123.9,40000,206886,0.0307021,0.031146,77648.8,3335.53,124428,3.29E-06,263647,663647,4244.15,1259.03,3.01423,736.814,4350.56,1236.37,4.18365,711.677,263647,4344.65,1231.82,1.12091,703.996,4343.32,1228.08,2.56375,701.246
113562.354,67795.83091,181358.1849,3.06E+01,3.08E+01,6.98E+02,2.38E+01,19.16,,1.00E-06,0.129014,0.621336,53.0244,4.25853,52437.8,57192.1,1200601.918,950.716,27585.3,1858.35,3.07219,2263.58,2557.82,22359.7,40000,181356,0.0399452,0.101314,74319.9,3527.55,134096,1.00E-06,238117,638117,5020.42,1639.65,2.28016,1010.78,5173.28,1607.08,4.17078,974.251,238117,5150.05,1603.91,0.560272,967.571,5160.57,1597.81,2.20778,962.243
106452.5656,0,106452.5656,2.64E+01,4.24E+01,7.37E+02,5.58E+00,26.4,,0.461605,0.136302,0.455794,39.7443,3.69908,39171.9,34177,984990.5133,557.978,22904.9,1251.08,2.98532,2055.67,1964.42,17398,40000,106439,0.0368751,0.0620751,77923.6,3796.11,140566,1.24E-05,163200,563200,5346.58,1512.48,2.0241,815.867,5463.54,1487.28,3.45667,788.47,163200,5451.23,1479.92,0.577135,778.539,5452.09,1475.01,2.03546,774.594
113562.354,27553.35418,141115.7082,1.33E+01,2.67E+01,5.79E+02,0.00E+00,10.7,,0.348528,0.0692697,0.421543,41.0735,3.687,27443.7,17066.1,659923.3536,739.692,15288.4,895.609,2.85286,1412.49,1379.12,12374.6,40000,141102,0.0221404,0.0319388,73875.5,2578.63,107491,8.48E-06,197863,597863,2720.76,906.147,2.79046,501.231,2776.66,892.469,3.82023,486.056,197863,2772.32,888.112,1.17393,478.846,2770.79,885.617,2.22094,477.156
97622.93031,0,97622.93031,1.85E+01,2.39E+01,5.07E+02,4.47E+00,18.5,,0.453158,0.0772738,0.342272,28.0561,2.94835,22648.3,14295.8,579777.8191,511.722,13528.4,690.114,2.68138,2992.8,1260.55,11340.9,40000,97614.8,0.0190792,0.0732629,61016.3,3510.78,140665,1.41E-05,154376,554376,3028.58,783.297,2.29396,442.682,3095.86,770.06,3.55176,428.744,154376,3091.82,765.505,0.967762,421.556,3090.95,763.169,1.91997,420.024
113562.354,6947.317297,120509.6713,1.66E+01,3.32E+01,7.28E+02,0.00E+00,15.64,,0.254205,0.0985035,0.441576,41.6326,3.53095,32788.5,23843,828275.93,631.657,19186.7,1126,2.90305,1473.46,1634.77,14584.9,40000,120493,0.0330094,0.0407036,80266.6,2786.12,112607,5.90E-06,177254,577254,3866.62,1350.79,2.30797,726.092,3949.14,1330.09,3.66125,703.06,177254,3940.59,1324.67,0.633141,694.67,3940.14,1320.38,2.11929,691.39
113562.354,17259.01864,130821.3726,3.45E+01,3.62E+01,6.11E+02,4.59E+01,29.95,,5.56E-05,0.122391,9.39423,39.4276,3.56955,40043.1,35866.9,1490813.898,685.934,34264.7,2296.13,3.01677,16.9733,2013.5,17813.2,40000,130847,0.0525943,9.01475,95770.8,2148.4,134075,1.00E-06,187608,587608,4742.54,2163.12,1.59353,1349.87,4909.61,2119.14,3.58093,1300.26,187608,4869.99,2113.34,0.355835,1291.88,4895.66,2103.77,2.11226,1282.71
113562.354,16955.95698,130518.311,3.45E+01,3.39E+01,6.00E+02,4.71E+01,30.02,,1.00E-06,0.123466,8.88461,38.8705,3.49888,40174.5,36265.9,1483596.092,684.351,34085.6,2298.22,3.01851,115.859,2024.92,17909.8,40000,130545,0.0527821,8.51047,94961.4,2168.64,137081,1.00E-06,187306,587306,4781.93,2170.93,1.55849,1361.77,4952.5,2126.54,3.58797,1311.65,187306,4912.22,2121.01,0.344497,1303.51,4938.66,2111.29,2.12011,1294.17
83311.84831,0,83311.84831,1.38E+01,4.22E+01,5.64E+02,0.00E+00,13.8,,1.22574,0.0560775,0.570256,30.7084,3.98004,18698.2,8853.7,503566.2558,436.69,11759.5,589.996,2.75079,0.211459,988.984,8952.32,40000,83302,0.0153974,0.278323,86444.1,2554.01,111477,4.45E-05,140063,540063,2214.52,630.531,2.69484,334.14,2248.78,622.049,3.22339,325.047,140063,2244.04,617.144,1.45057,318.407,2243.1,615.897,1.78135,317.465
113562.354,4030.062844,117592.4168,2.36E+01,3.41E+01,5.79E+02,1.40E+01,22.79,,0.261493,0.117752,0.377419,33.6168,3.20179,35349.5,30243.5,957707.118,616.426,22239.3,1247.58,2.89376,2466.56,1845.49,16387.8,40000,117588,0.0332512,0.0500865,72935.5,3795.91,142973,5.88E-06,174349,574349,4599.62,1366.02,1.99599,789.056,4720.6,1340.59,3.64249,761.267,174349,4709.21,1335.03,0.561373,752.811,4710.06,1330.05,2.18034,748.878
113562.354,76914.31167,190476.6657,2.68E+01,1.86E+01,5.13E+02,3.15E+01,15.98,,1.28E-06,0.107326,0.529351,48.9393,4.18017,45399.3,45000.8,1123249.354,998.574,25845.8,1700.85,3.02475,2018.1,2261.53,19898.4,40000,190486,0.0335943,0.055798,73869.2,3526.34,133466,1.00E-06,247247,647247,4158.3,1381.45,2.24819,893.72,4302.95,1351.67,4.33261,860.866,247247,4288.78,1349.06,0.711369,854.685,4293.03,1343.77,2.37901,850.298
113562.354,53772.04981,167334.4038,2.62E+01,1.54E+01,6.69E+02,1.27E+01,17.78,,0.000447404,0.114985,0.558989,49.866,4.01169,44727.7,42962.4,987669.1058,877.16,22752.3,1469.37,3.00994,2391.6,2208.42,19453.9,40000,167325,0.0335214,0.0715509,70549.5,3558,132979,1.00E-06,224086,624086,4484.51,1374.92,2.40251,815.204,4608.21,1349.1,4.07348,786.455,224086,4594.91,1345.68,0.643776,779.605,4599.41,1340.85,2.16241,775.64
113562.354,64355.42749,177917.7815,1.78E+01,1.86E+01,4.51E+02,8.99E+00,11.36,,0.157849,0.0710842,0.454035,45.0575,4.03341,31475.4,22239.6,690250.6152,932.655,15931.5,996.257,2.92444,2227.11,1577.85,14094.9,40000,177911,0.0191008,0.0267276,63736.5,3257.57,127375,3.56E-06,234672,634672,2773.27,784.297,2.82792,475.754,2847.62,769.635,4.16979,459.911,234672,2844.84,766.437,1.43607,453.722,2843.37,764.03,2.51539,452.122
86659.60037,0,86659.60037,3.79E+01,3.48E+01,6.66E+02,3.89E+01,37.9,,1.22E-06,0.109811,15.3053,36.3103,3.33302,28493.6,20648.3,1230671.556,454.416,28353.4,1827.68,2.84051,0.619979,1519.36,13590.1,40000,86683.3,0.0486368,14.9585,93069.3,2041.17,128224,1.00E-06,143444,543444,4265.86,2002.23,1.27696,1220.06,4414.48,1961.86,3.40626,1175.18,143444,4368.54,1955.57,0.276636,1166.66,4392.43,1945.47,2.11597,1157.05
113562.354,11542.34016,125104.6942,1.88E+01,4.03E+01,5.75E+02,0.00E+00,17.07,,0.801076,0.0912202,0.428974,35.7598,3.92034,31420.2,22163.4,758128.1635,655.748,17674.1,918.291,2.94868,1461.18,1575.09,14071.2,40000,125089,0.0236723,0.0821851,79106.1,3465.73,133084,2.37E-05,181850,581850,3584.03,969.959,2.70204,518.272,3654.56,955.361,3.4287,502.257,181850,3649.84,949.033,1.26455,493.693,3648.81,946.892,1.94003,492.065
113562.354,36799.85916,150362.2132,1.49E+01,3.99E+01,5.30E+02,0.00E+00,11.25,,0.837269,0.0697157,0.462578,41.4152,4.55883,29466.1,18289.3,697709.7756,788.162,16193.8,916.886,2.99056,595.612,1428.48,12803.3,40000,150348,0.0193345,0.0676534,82298,2903.29,116418,2.25E-05,207109,607109,2741.34,791.868,3.13423,431.97,2793.8,780.165,3.60071,418.882,207109,2789.63,774.903,1.71604,411.546,2788.63,773.379,2.16181,410.336
113562.354,50400.88848,163963.2425,3.36E+01,4.29E+01,5.63E+02,4.82E+01,23.27,,0.0799425,0.109479,7.81784,45.6021,4.18041,42233.1,38819.8,1514479.216,859.68,34788.9,2352.3,3.0318,0.395942,2096.67,18515,40000,163990,0.0464685,7.37894,93934.1,2238.76,123059,1.00E-06,220751,620751,4230.64,1912.49,1.89927,1229.53,4386.79,1872.18,3.72659,1184.32,220751,4357.89,1866.67,0.536014,1176.02,4379.16,1858.74,2.14564,1168.62
113562.354,37895.95001,151458.304,3.46E+01,2.23E+01,6.93E+02,3.73E+01,25.94,,1.00E-06,0.112116,10.6863,47.6842,3.90843,41286.8,36788.4,1373818.654,794.071,31496.7,2194.93,3.00987,41.3573,2039.79,18035.4,40000,151475,0.049296,10.226,95583.9,2089.72,115327,1.00E-06,208236,608236,4346.46,2024.24,1.86413,1258.28,4495.8,1984.72,3.72966,1213.32,208236,4461.56,1980.21,0.401841,1205.85,4484.63,1971.84,2.06055,1197.93
113562.354,83554.84949,197117.2035,3.65E+01,4.10E+01,4.79E+02,6.67E+01,21.03,,1.00E-06,0.12413,2.27806,48.8021,4.5247,54141.4,59662.2,1696767.446,1033.55,38848.2,2763.45,3.17856,164.867,2614.08,22823.4,40000,197158,0.0490835,1.80576,91788.7,2411.64,144681,1.00E-06,253919,653919,4776.59,2021.3,1.81735,1369.29,4969,1975.82,3.9865,1318.3,253919,4939.85,1971.87,0.553528,1311.36,4965.18,1963.34,2.26131,1303.3
113562.354,79522.28794,193084.6419,3.63E+01,3.32E+01,4.70E+02,6.70E+01,21.35,,1.00E-06,0.1254,1.76017,47.9141,4.27374,53481,59089.6,1636470.368,1012.41,37459.1,2673.82,3.16612,454.575,2601.14,22716.8,40000,193126,0.0494493,1.29623,89542.3,2429.59,148824,1.00E-06,249887,649887,4823.54,2035.66,1.7279,1386.41,5020.73,1990.08,3.97133,1335.04,249887,4990.38,1986.68,0.503683,1328.54,5016,1977.97,2.25448,1320.28
105553.4473,0,105553.4473,2.87E+01,4.65E+01,6.98E+02,1.64E+01,28.7,,0.483729,0.147213,0.439611,37.9835,3.73193,41477.2,38186.8,1160376.138,553.315,26978.5,1478.65,3.02378,1683.42,2079.1,18367,40000,105549,0.0413618,0.0632126,83498.3,3891.86,143431,1.12E-05,162310,562310,5764.74,1699.74,1.80728,956.299,5904.7,1668.69,3.48199,922.595,162310,5886.21,1660.56,0.496759,911.972,5888.53,1654.47,2.16896,906.911
113562.354,11459.24119,125021.5952,1.22E+01,1.70E+01,7.30E+02,0.00E+00,11.08,,0.231884,0.0824301,0.436791,43.3054,3.60292,29865.2,19247.5,801625.3822,655.318,18554.9,1104.22,2.8908,514.27,1466.04,13128.9,40000,125007,0.0321867,0.0267437,87522.9,2054.44,91622.4,4.72E-06,181768,581768,3238.08,1316.55,2.39211,713.156,3306.07,1296.8,3.79218,691.083,181768,3298.89,1291.71,0.668487,682.88,3297.2,1287.47,2.31332,679.823
