WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,14719.30335,128281.6574,2.14E+01,4.56E+01,7.39E+02,0.00E+00,18.94,,0.63433,0.115062,0.470131,44.3854,4.20158,39418,31943.1,961518.4749,672.385,22372.9,1207.45,3.05252,1125.48,1897.74,16832.2,40000,128263,0.0335354,0.037973,85437.2,3303.28,125879,1.63E-05,185024,585024,4521.39,1373.81,2.46345,731.432,4612.45,1352.74,3.49706,708.282,185024,4604.56,1345.1,0.909017,698.135,4602.49,1341.42,2.16327,695.38
113562.354,56719.63866,170281.9927,2.49E+01,3.38E+01,6.65E+02,8.88E+00,16.61,,0.0492648,0.108597,0.544419,50.2793,4.1056,43539.7,40054,931361.9843,892.596,21476.9,1363.89,3.02086,2251.17,2130.53,18800,40000,170270,0.0309127,0.0546445,70709.8,3494.32,131031,1.08E-06,227031,627031,4240.02,1267.5,2.55148,741.331,4351.32,1244.37,4.04219,715.612,227031,4342.18,1240.72,0.757098,708.623,4343.87,1236.51,2.20639,705.311
113562.354,31926.61298,145488.967,2.32E+01,2.65E+01,5.28E+02,1.82E+01,18.11,,0.0967859,0.103904,0.430952,40.2987,3.5142,36351.5,31302.1,938617.3042,762.687,21718.2,1300.52,2.91169,2449.69,1878.19,16666.1,40000,145488,0.0302819,0.0417035,70208.5,3647.56,138581,1.92E-06,202249,602249,4044.61,1244.58,2.16277,755.614,4164.8,1219.8,3.92269,728.46,202249,4155.53,1215.95,0.651777,721.378,4156.15,1211.28,2.28855,717.755
113562.354,5983.165065,119545.5191,3.58E+01,2.22E+01,6.57E+02,4.51E+01,34.01,,1.00E-06,0.133507,9.89095,37.9876,3.39023,40879.4,37296.4,1499786.306,626.817,34462.7,2318.17,3.02643,306.654,2054.15,18156.6,40000,119570,0.0570816,9.5245,94491.8,2092.52,140690,1.00E-06,176331,576331,5181.84,2346.32,1.4522,1444.66,5357.11,2299.86,3.52279,1392.09,176331,5311.81,2293.83,0.295346,1383.57,5340.3,2283.26,2.11808,1373.31
113562.354,1516.422002,115078.776,3.78E+01,2.77E+01,4.73E+02,7.16E+01,37.3,,1.00E-06,0.161878,0.906846,27.7134,2.9997,46486.7,48670.4,1782027.751,603.524,41009.6,2692.98,3.12046,990.352,2354.33,20672.7,40000,115127,0.0639686,0.640182,90058.3,2317.73,177948,1.00E-06,171888,571888,6263.57,2635.94,1.08551,1707.97,6496.39,2578.39,3.49351,1643.06,171888,6443.29,2571.68,0.262076,1634.18,6475.11,2558.74,2.36977,1621.4
113562.354,32779.55588,146341.9099,3.56E+01,3.00E+01,6.40E+02,4.63E+01,27.63,,1.00E-06,0.123612,8.19528,44.6473,3.7675,43647.9,41247.8,1479000.2,767.291,33923.5,2347.61,3.05182,215.895,2162.82,19071.3,40000,146367,0.0524878,7.76363,93829,2170.7,133025,1.00E-06,203128,603128,4785.84,2157.3,1.67506,1363.79,4955.98,2113.62,3.68417,1314.24,203128,4918.2,2108.83,0.364648,1306.62,4944.48,2099.51,2.11419,1297.7
113562.354,73717.45221,187279.8062,2.80E+01,3.63E+01,5.18E+02,3.49E+01,16.98,,3.71E-06,0.11386,0.527982,48.6283,4.28387,47646.8,48486.6,1220802.885,981.828,28109.2,1829.86,3.06881,1618.8,2349.76,20634.7,40000,187291,0.035926,0.0568129,79416.3,3559.35,134352,1.00E-06,244052,644052,4412.81,1478.15,2.17667,955.64,4566.45,1446,4.26767,920.285,244052,4550.04,1442.74,0.684337,913.579,4554.41,1437.04,2.40559,908.802
113562.354,42706.26249,156268.6165,1.72E+01,3.01E+01,4.70E+02,4.98E+00,12.5,,0.322906,0.0715397,0.427897,40.8092,3.80541,28905.4,19676.7,651396.997,819.148,15087.5,887.408,2.86112,2474.48,1482.57,13272,40000,156259,0.0186286,0.0394381,62624.7,3321.8,130266,8.29E-06,213020,613020,2798.53,764.246,2.82996,445.514,2865.7,751.054,3.90476,431.137,213020,2862.77,747.219,1.43563,424.584,2861.59,745.143,2.29961,423.159
113562.354,48112.71941,161675.0734,2.85E+01,2.24E+01,7.14E+02,1.53E+01,20.02,,7.42E-05,0.128057,0.594857,50.4026,4.01338,47914.2,49043.6,1087095.083,847.498,25021.1,1638.9,3.02669,2437.67,2363.58,20749.7,40000,161667,0.0380513,0.0992,72120.9,3620.99,134908,1.00E-06,218428,618428,4994.96,1560.94,2.25517,925.52,5133.72,1531.42,4.00819,892.502,218428,5113.43,1527.75,0.538336,885.462,5122.3,1522.05,2.11738,880.563
113562.354,10270.7218,123833.0758,3.15E+01,2.24E+01,7.36E+02,2.26E+01,28.89,,3.54E-05,0.157084,0.575779,42.9559,3.56631,47622.8,50219.3,1256049.476,649.157,28912.8,1890.65,3.01785,2528.2,2392.5,20990.3,40000,123832,0.0484505,0.148865,75276.3,3599.56,147063,1.00E-06,180593,580593,6134.02,1989.17,1.72215,1163.26,6302.79,1951.43,3.7591,1121.15,180593,6263.41,1946.27,0.340299,1113.06,6283.36,1938.02,2.09378,1105.47
83740.79966,0,83740.79966,1.98E+01,1.65E+01,5.04E+02,7.18E+00,19.8,,0.362603,0.0726156,0.332917,27.939,2.82851,20027.6,11831.5,530801.9429,438.968,12390.1,627.326,2.62575,3004.99,1145.29,10330.6,40000,83736.5,0.0175576,0.0658635,59730.8,3461.68,142497,1.12E-05,140498,540498,2842.32,722.257,2.0745,423.421,2909.77,708.916,3.59061,409.76,140498,2905.54,704.854,0.827992,402.944,2904.62,702.303,1.94606,401.361
113562.354,92395.08136,205957.4354,1.63E+01,2.54E+01,5.59E+02,0.00E+00,8.99,,0.0206317,0.0679915,0.537318,52.6498,4.53856,35047.8,24482.4,636244.6204,1079.59,14577.7,1025.61,3.0183,1774.58,1656.96,14775.5,40000,205941,0.0186779,0.0367811,64787.5,2802.39,110925,1.00E-06,262702,662702,2664.59,764.275,3.35852,439.479,2722.72,751.881,4.40196,425.709,262702,2720.41,749.156,1.70295,419.97,2719.66,747.117,2.55503,418.515
113562.354,42864.80457,156427.1586,3.25E+01,2.38E+01,4.90E+02,5.25E+01,23.59,,1.00E-06,0.109661,6.26314,41.3999,3.68657,40335.1,36867.8,1426230.827,820.199,32702.3,2274.69,3.01623,175.271,2042.04,18054.4,40000,156459,0.0461505,5.86544,92409.6,2349.28,135055,1.00E-06,213220,613220,4225.65,1899.76,1.68382,1248.69,4394.23,1858.55,3.78215,1202.25,213220,4361.87,1854.55,0.444869,1195.32,4386.42,1846.02,2.15425,1187.26
113562.354,77137.91403,190700.268,2.47E+01,1.84E+01,5.43E+02,2.14E+01,14.71,,1.99E-06,0.0996629,0.521496,49.9186,4.19788,43130.2,40046.8,984980.727,999.7,22684.7,1471.04,3.01691,2101.89,2130.34,18798.3,40000,190700,0.0297905,0.0400026,70894.2,3453.97,130776,1.00E-06,247461,647461,3870.63,1223.75,2.47104,769.698,3993.78,1198.69,4.3477,742.115,247461,3985.56,1196.03,0.819258,735.872,3986.52,1191.62,2.41835,732.448
113562.354,20583.66523,134146.0192,3.39E+01,1.77E+01,5.83E+02,4.70E+01,28.7,,4.22E-06,0.119419,8.61004,39.205,3.47852,39534.4,35475.9,1443125.655,703.369,33137.7,2253.62,3.00361,178.663,2002.24,17718.1,40000,134173,0.0511459,8.23298,94028.5,2200.46,135689,1.00E-06,190934,590934,4621.04,2103.61,1.57854,1330.41,4789.53,2060.33,3.62486,1281.5,190934,4750.78,2055.29,0.353248,1273.74,4776.77,2045.84,2.11836,1264.7
113562.354,39570.91424,153133.2682,1.54E+01,3.73E+01,7.43E+02,0.00E+00,11.42,,0.257083,0.0884331,0.50684,50.313,4.19123,36190.6,26021.9,857981.8429,802.674,19834.8,1206.41,3.02585,559.127,1709.26,15224.1,40000,153116,0.0308543,0.0261884,86402.5,2403.44,100340,5.38E-06,209877,609877,3471.9,1262.51,2.69309,694.504,3545.43,1243,3.87764,672.61,209877,3539.18,1237.95,0.88162,664.485,3537.32,1234.17,2.3906,661.794
113562.354,7023.642975,120585.997,1.34E+01,2.73E+01,5.11E+02,0.00E+00,12.62,,0.603283,0.0658618,0.358747,31.2647,3.37761,23371.1,13908.8,599787.3006,632.077,13961.4,747.828,2.73191,2048.74,1243.13,11188.5,40000,120574,0.0190619,0.0631509,68360.5,2901.75,119707,1.72E-05,177335,577335,2588.69,780.495,2.76991,426.906,2639.68,769.048,3.57581,414.278,177335,2635.55,764.304,1.33815,407.12,2634.47,762.478,2.01101,405.829
113562.354,38670.69374,152233.0477,1.22E+01,3.65E+01,6.98E+02,0.00E+00,9.1,,0.306869,0.0753209,0.480601,48.5993,4.13983,32062.1,20580.1,798310.6801,797.965,18464.5,1113.33,2.98834,98.4366,1516.8,13568.1,40000,152218,0.0280956,0.0211291,88442.9,2010.12,89333.6,6.19E-06,208979,608979,2960.59,1149.51,2.77808,633.887,3020.58,1132.18,3.92785,614.484,208979,3015.05,1127.21,1.01486,606.46,3012.84,1123.82,2.48738,604.196
113562.354,36987.10224,150549.4562,2.89E+01,2.37E+01,5.32E+02,3.63E+01,21.8,,1.14E-06,0.126696,0.497548,41.6992,3.62014,43966.2,44315.7,1246545.753,789.291,28704.4,1865.98,2.99645,2096.18,2243.81,19750.2,40000,150563,0.0407797,0.0909132,76797.5,3563.8,144640,1.00E-06,207324,607324,4916.9,1677.97,1.81806,1063.86,5083.83,1642.06,4.00732,1024.06,207324,5056.13,1638.31,0.463297,1017.07,5067.86,1631.19,2.26231,1010.76
113562.354,10954.63868,124516.9927,1.23E+01,3.39E+01,5.50E+02,0.00E+00,11.22,,0.601834,0.0660419,0.369507,34.6505,3.58629,24726.6,14342.5,650424.157,652.683,15132.8,818.25,2.82101,908.826,1262.64,11359.1,40000,124504,0.0212362,0.0426754,80083.9,2549.36,107866,1.53E-05,181265,581265,2598.16,869.343,2.75273,473.598,2648.07,856.733,3.62558,459.677,181265,2643.12,851.555,1.2868,451.995,2641.67,849.447,2.1069,450.545
113562.354,11265.34839,124827.7024,2.39E+01,3.67E+01,5.93E+02,1.34E+01,21.74,,0.305021,0.116795,0.398784,36.9419,3.46268,36969.6,31758.3,978215.9455,654.349,22724.5,1265.34,2.94209,2118.23,1892.12,16784.5,40000,124822,0.0331206,0.039943,76112,3734.36,140374,6.81E-06,181583,581583,4563.39,1360.48,2.08674,785.049,4682.08,1335.38,3.6652,757.628,181583,4672.51,1329.58,0.625404,748.936,4671.81,1324.82,2.25972,745.285
113562.354,88755.83045,202318.1845,2.57E+01,2.33E+01,5.78E+02,2.09E+01,14.43,,1.60E-06,0.101781,0.553175,52.5318,4.3934,46156.3,44535.2,1009338.018,1060.59,23217.3,1535.78,3.04798,2057.97,2249.5,19797.8,40000,202317,0.0305313,0.0455141,71099,3413.31,128778,1.00E-06,259078,659078,3953.75,1253.56,2.57984,788.312,4078.44,1228.13,4.4273,760.181,259078,4069.51,1225.66,0.845913,754.057,4071.24,1221.25,2.41355,750.584
113562.354,73282.5636,186844.9176,3.06E+01,1.48E+01,5.68E+02,3.79E+01,18.6,,1.00E-06,0.122986,0.568904,49.9729,4.19786,50694.9,54858.4,1287242.092,979.556,29580,1988.42,3.06949,1949.55,2503.61,21911.7,40000,186858,0.0401262,0.0822452,77085.7,3430.44,137654,1.00E-06,243619,643619,4766.11,1649.79,2.09514,1067.92,4932.99,1614.42,4.25902,1028.52,243619,4909.56,1611.56,0.574808,1022.13,4919.43,1605.05,2.32602,1016.42
97937.25524,0,97937.25524,1.68E+01,2.84E+01,7.50E+02,0.00E+00,16.8,,0.25049,0.0926348,0.438347,40.3174,3.37993,27663.1,18139.4,710905.7888,513.337,16477.2,957.106,2.81229,1648.88,1422.52,12751.6,40000,97923,0.0302408,0.0490475,76604.5,2750.44,112806,6.46E-06,154684,554684,3639.33,1237.67,2.11806,656.658,3713.99,1218.94,3.59077,636.259,154684,3705.21,1213.82,0.553811,628.257,3705.39,1209.63,1.98624,625.097
113562.354,78082.80247,191645.1565,3.54E+01,4.91E+01,6.66E+02,4.29E+01,20.98,,0.011732,0.140881,0.581764,53.8512,4.83793,60747.4,71222.3,1579094.5,1004.73,36365.8,2360.03,3.21711,801.491,2863.9,24869,40000,191659,0.0471329,0.0572679,88681.1,3195.99,139488,1.00E-06,248420,648420,5469.89,1938.57,2.15248,1237.5,5651.51,1897.41,4.18645,1191.93,248420,5629.21,1892.53,0.583374,1183.86,5635.25,1885.32,2.50977,1177.56
90658.98925,0,90658.98925,3.30E+01,3.43E+01,4.57E+02,4.61E+01,33,,0.0223223,0.0961651,11.7838,25.9557,2.89168,25297,17889,1220272.794,475.425,28159.5,1766.56,2.77331,0.288772,1412.51,12664.7,40000,90691,0.042483,11.542,92614.9,2285.8,136240,1.00E-06,147452,547452,3714.59,1753.58,1.26356,1125.3,3865.69,1714.5,3.42011,1082.03,147452,3824.72,1708.71,0.340916,1073.92,3846.61,1699.32,2.18908,1065.13
113562.354,22081.28407,135643.6381,2.87E+01,2.85E+01,7.02E+02,1.72E+01,24.03,,0.00301948,0.13939,0.570611,44.5205,3.64145,45250.8,45837.2,1121756.943,711.049,25840.8,1669.25,2.98419,2639.27,2282.99,20077.7,40000,135638,0.0413155,0.130011,72426.5,3754.78,140426,1.00E-06,192399,592399,5442.04,1695.8,1.95995,991.538,5590.73,1663.74,3.82053,955.855,192399,5562.12,1659.27,0.426583,948.262,5575.61,1652.62,2.05543,942.372
113562.354,12155.00638,125717.3604,2.08E+01,2.92E+01,5.84E+02,4.33E+00,18.79,,0.290338,0.0995628,0.403611,36.5402,3.31167,32293.8,25239.5,770493.5235,658.977,17890.5,1005.14,2.8518,2801.25,1682.87,14997.9,40000,125705,0.0266961,0.0489225,65947.5,3621.53,138092,7.68E-06,182466,582466,3898.32,1094.62,2.35709,611.59,3989.29,1076.15,3.67214,591.36,182466,3983.07,1071.31,0.786666,583.59,3982.51,1067.84,2.05905,581.04
113562.354,5345.876714,118908.2307,2.72E+01,2.17E+01,6.02E+02,2.32E+01,25.98,,0.0599725,0.136525,0.476436,35.085,3.17986,39886.5,38396.3,1126523.28,623.359,25998.6,1628.34,2.91532,2706.94,2084.93,18416.1,40000,118911,0.0405937,0.129989,72614,3872.86,145720,1.19E-06,175672,575672,5325.08,1668.8,1.75019,990.695,5478.53,1635.77,3.7089,954.229,175672,5446.97,1630.83,0.395958,946.348,5461.01,1623.75,2.08666,940.068
113562.354,65032.24872,178594.6027,3.24E+01,3.34E+01,6.03E+02,3.99E+01,20.6,,1.00E-06,0.0972988,9.07014,49.4834,4.17862,40665.3,35679.5,1320299.813,936.342,30222.3,2156.83,3.00042,3.41633,2008.11,17767.7,40000,178614,0.0425075,8.59418,94467.9,2204.34,105888,1.00E-06,235375,635375,3757.5,1746.67,2.11509,1123.09,3897.95,1710.99,3.95322,1082.68,235375,3871.74,1707.41,0.558312,1075.91,3891.95,1700.3,2.11334,1069.33
89980.56,0,89980.56,3.07E+01,3.21E+01,5.67E+02,3.04E+01,30.7,,0.0622325,0.0771913,16.9906,31.2274,3.02653,21465.9,13414.2,999587.191,471.796,23067.2,1446.75,2.62344,0.232435,1220.52,10990.6,40000,89998.8,0.0367687,16.6977,92339.2,2049.46,101164,1.00E-06,146760,546760,2991.34,1514.58,1.52753,938.006,3103.82,1483.49,3.44767,903.7,146760,3071.39,1478.28,0.374992,895.941,3087.65,1470.75,2.02988,889.117
113562.354,9812.47831,123374.8323,1.26E+01,4.35E+01,6.22E+02,0.00E+00,11.6,,0.970457,0.0756185,0.39916,37.5751,4.20463,28049.3,16937.8,806826.5572,646.69,18822,964.674,2.9313,0.342714,1373.85,12328.7,40000,123361,0.0258808,0.0427989,91368.3,2379.45,101352,2.28E-05,180122,580122,2981.19,1059.66,2.73585,563.812,3033.6,1044.74,3.4692,547.307,180122,3026.52,1037.52,1.32636,537.874,3024.74,1035.23,2.11028,536.219
113562.354,15216.95497,128779.309,3.01E+01,1.54E+01,5.00E+02,4.36E+01,26.54,,1.46E-06,0.099885,9.99186,33.8969,3.21149,32466.6,25984.3,1298913.073,675.233,29859.9,1994.74,2.88902,5.61912,1708,15213.3,40000,128806,0.0442771,9.66996,94883.3,2257.13,125787,1.00E-06,185567,585567,3857.4,1822.71,1.62339,1163.45,4007.24,1784.28,3.63375,1120.3,185567,3973.24,1779.51,0.404072,1112.76,3995.4,1771.08,2.10214,1104.86
113562.354,12923.92313,126486.2771,1.35E+01,3.73E+01,5.55E+02,0.00E+00,12.12,,0.743611,0.070961,0.389366,35.4933,3.84506,26587.7,15937,690414.5358,663.003,16076.3,855.477,2.89326,621.749,1332.01,11964.6,40000,126473,0.0217336,0.0524064,84269.9,2730.07,112638,1.95E-05,183234,583234,2792.13,889.915,2.79384,481.06,2845.05,877.015,3.54127,466.8,183234,2839.81,871.334,1.3636,458.8,2838.44,869.345,2.06607,457.368
90223.48336,0,90223.48336,1.76E+01,3.76E+01,6.55E+02,0.00E+00,17.6,,0.530142,0.0815817,0.406923,35.3794,3.39133,24283.8,14395.6,603436.8574,472.908,14065.1,733.63,2.81063,1313.71,1265.01,11379.8,40000,90210.8,0.0226599,0.0649911,78250.7,3024.63,122790,1.69E-05,146972,546972,3209.79,928.18,2.27872,491.426,3269.86,914.446,3.46111,476.906,146972,3264.36,909.038,0.856479,468.964,3263.27,906.396,1.8599,467.171
111696.781,0,111696.781,2.33E+01,4.33E+01,5.38E+02,1.71E+01,23.3,,0.567972,0.116855,0.321731,30.3151,3.39499,34945.5,28408.6,1023601.961,585.539,23898.4,1204.49,2.97542,1265.5,1787.48,15893.1,40000,111696,0.032824,0.0306073,86381.6,3803.76,143464,1.25E-05,168457,568457,4567.61,1350.3,1.96102,783.277,4685.78,1325.02,3.55497,756.076,168457,4677.02,1317.51,0.711624,745.933,4674.19,1312.96,2.41539,742.678
113562.354,6906.181869,120468.5359,1.83E+01,3.09E+01,5.06E+02,4.66E+00,17.25,,0.420855,0.0849776,0.347359,31.0487,3.14796,27456.4,19381.7,689134.569,631.474,16049,851.387,2.77833,2834.23,1471.23,13173.8,40000,120458,0.0222046,0.0496555,64166.9,3565.27,138975,1.16E-05,177219,577219,3327.93,910.984,2.44017,514.212,3404.81,895.696,3.63621,497.647,177219,3400.35,890.827,1.00826,490.032,3399.1,888.185,2.05503,488.209
113562.354,70978.26844,184540.6224,2.79E+01,2.34E+01,5.79E+02,2.79E+01,17.17,,1.23E-06,0.114827,0.556148,49.9108,4.15682,47314.4,48265.9,1138621.596,967.432,26191.2,1732.44,3.03435,2138.45,2344.27,20588.9,40000,184545,0.0355517,0.0704589,73650.8,3553.1,133866,1.00E-06,241306,641306,4457.68,1460.9,2.26464,924.704,4603.91,1430.46,4.25357,890.919,241306,4586.77,1427.6,0.646708,884.518,4593.06,1422.07,2.29554,879.839
113562.354,20617.22789,134179.5819,3.05E+01,2.88E+01,7.40E+02,1.89E+01,25.81,,7.71E-05,0.148957,0.604978,45.775,3.70938,47878,50419.7,1193808.186,703.377,27472.8,1804.24,3.01169,2645.11,2397.4,21031,40000,134175,0.0449213,0.150619,73693.3,3701.58,141953,1.00E-06,190936,590936,5816.95,1843.66,1.88744,1077.55,5975.67,1808.89,3.80836,1038.71,190936,5941.1,1804.21,0.388125,1030.96,5958.26,1796.85,2.05981,1024.3
113562.354,82169.34406,195731.6981,3.35E+01,3.13E+01,5.05E+02,5.41E+01,19.44,,1.00E-06,0.105772,5.2007,49.2577,4.2895,46263.4,45470.4,1436459.144,1026.24,32840.9,2386.93,3.07707,205.814,2273.6,19999.3,40000,195763,0.0437766,4.72603,91066.3,2388.51,126040,1.00E-06,252524,652524,4068.53,1800.79,1.96916,1210.46,4234.28,1761.6,4.0538,1166.24,252524,4207.71,1758.63,0.579037,1160.01,4230.86,1751.06,2.20018,1152.95
82756.51278,0,82756.51278,2.04E+01,2.01E+01,5.03E+02,8.60E+00,20.4,,0.326403,0.0746149,0.324387,27.9484,2.80248,20258.6,12117.1,549309.1047,433.815,12817.9,653.397,2.63173,2979.33,1159.21,10452.9,40000,82753.5,0.0183002,0.0574381,60450.4,3488.35,143455,9.64E-06,139515,539515,2918.17,753.208,1.99716,445.613,2990.19,738.888,3.60902,430.933,139515,2985.57,734.841,0.755713,424.066,2984.6,732.01,1.98818,422.283
113562.354,66125.53989,179687.8939,3.89E+01,1.97E+01,6.23E+02,5.89E+01,24.58,,1.00E-06,0.136567,3.29772,50.4315,4.20784,55477.7,62174.6,1638827.643,942.138,37514.1,2676.63,3.17243,579.965,2670.19,23284.7,40000,179720,0.0546436,2.80723,90332.1,2281.8,145922,1.00E-06,236481,636481,5274.23,2246.28,1.74203,1479.91,5469.31,2199.11,3.8657,1426.32,236481,5434.37,2195.12,0.409147,1419.26,5462.68,2185.74,2.20617,1410.27
113562.354,41447.60273,155009.9567,3.12E+01,3.00E+01,6.43E+02,3.17E+01,22.86,,1.00E-06,0.137648,0.564304,46.7557,3.85629,49143.7,52473.5,1285691.37,812.639,29573.5,1956.89,3.04819,2167.85,2447.07,21443.4,40000,155017,0.0440832,0.105314,76801.8,3473.06,143081,1.00E-06,211778,611778,5353.08,1811.52,1.90598,1122.8,5522.17,1774.57,3.99969,1081.54,211778,5491.87,1770.68,0.435717,1074.39,5505.91,1763.33,2.21521,1067.78
80149.10959,0,80149.10959,2.23E+01,3.43E+01,5.04E+02,1.26E+01,22.3,,0.307456,0.0820934,0.316283,28.1692,2.85598,21714,13292.2,622784.1732,420.164,14528.1,745.105,2.71707,2141.91,1214.88,10941.2,40000,80149.6,0.0209253,0.0474359,71142.6,3561.23,144905,8.10E-06,136911,536911,3205.71,862.229,1.81429,516.407,3290.78,844.99,3.60296,498.619,136911,3284.77,840.584,0.629251,491.375,3283.73,837.012,2.10877,489.008
113562.354,55531.84353,169094.1975,1.79E+01,4.76E+01,4.97E+02,4.33E+00,12.02,,1.09136,0.0758961,0.497451,44.587,5.44624,34140.9,23187.2,808490.4733,886.373,18757.7,1069.78,3.10684,259.799,1611.72,14386.6,40000,169082,0.0194271,0.0714728,86105.8,3219.71,124401,2.78E-05,225843,625843,2978.72,797.266,3.20451,448.955,3041.2,784.324,3.61845,434.726,225843,3036.88,778.488,1.97266,427.099,3035.84,777.086,2.32182,425.932
113562.354,8236.722209,121799.0762,3.14E+01,1.90E+01,5.09E+02,4.69E+01,29.28,,4.03E-06,0.110111,9.39712,31.8291,3.10359,34097.3,28354.5,1373357.067,638.654,31582.6,2097.71,2.9246,81.1935,1785.74,15878.3,40000,121828,0.0480079,9.09465,94634.8,2250.69,136134,1.00E-06,178589,578589,4256.09,1976.48,1.50084,1255.94,4418.38,1934.85,3.57242,1209.14,178589,4379.86,1929.62,0.356483,1201.29,4404.45,1920.32,2.12686,1192.44
113562.354,78613.64663,192176.0006,2.57E+01,2.70E+01,4.87E+02,3.07E+01,15.19,,1.47E-06,0.101954,0.511859,48.5146,4.17983,43709.3,41908.1,1080464.048,1007.48,24875.6,1621.78,3.01645,1981.77,2180.49,19219.6,40000,192185,0.0317325,0.0442851,73257.1,3497.97,132833,1.00E-06,248946,648946,3948.31,1305.11,2.27849,847.94,4086.91,1276.79,4.36857,816.825,248946,4075.88,1274.27,0.766028,810.721,4078.17,1269.3,2.44058,806.71
113562.354,67360.4873,180922.8413,2.03E+01,4.45E+01,5.14E+02,1.03E+01,12.74,,0.491399,0.0843832,0.480789,47.7544,4.79203,38093.9,29151.7,882149.9321,948.402,20442.1,1191.81,3.10226,748.346,1811.18,16095.4,40000,180915,0.0229689,0.0262577,82413.7,3301.42,126284,1.07E-05,237676,637676,3298.51,943.869,2.8836,559.888,3381.89,926.682,3.93785,541.304,237676,3377.23,921.261,1.59048,533.369,3375.33,918.755,2.6287,531.667
113562.354,74345.30952,187907.6635,2.69E+01,3.07E+01,5.19E+02,3.12E+01,16.26,,1.28E-06,0.108604,0.529859,48.695,4.1461,45425.3,45105.3,1126512.678,985.104,25922.2,1704.48,3.02357,2042.13,2264.22,19920.9,40000,187916,0.033938,0.0582503,73857.3,3535.67,133825,1.00E-06,244677,644677,4209.03,1395.53,2.23221,900.031,4354.35,1365.55,4.3079,866.934,244677,4339.52,1362.88,0.693815,860.707,4344.15,1357.52,2.36189,856.242
113562.354,94052.90343,207615.2574,2.76E+01,3.93E+01,6.55E+02,1.87E+01,15.1,,5.83E-05,0.110243,0.57619,55.4211,4.76449,51538.4,52392.1,1100012.187,1088.34,25325.2,1651.58,3.12567,1621.09,2445.12,21427.2,40000,207610,0.0328476,0.0397911,76729.7,3405.86,127352,1.00E-06,264371,664371,4290.29,1348.41,2.69887,832.274,4417.75,1321.77,4.38494,802.822,264371,4409.05,1318.43,0.880555,795.962,4409.71,1313.91,2.49897,792.444
85744.05767,0,85744.05767,1.70E+01,2.25E+01,5.75E+02,0.00E+00,17,,0.498703,0.0669553,0.433018,31.2416,3.0991,19730.1,10946.8,470636.3271,449.434,10967.5,574.42,2.62665,2711.6,1101.08,9941.83,40000,85733,0.0165798,0.132485,60384,3104.98,129071,1.89E-05,142494,542494,2632.52,679.379,2.40482,368.854,2681.71,669.17,3.47143,358.246,142494,2678.48,665.059,1.03037,351.675,2678.21,663.19,1.76798,350.465
113562.354,71801.61939,185363.9734,3.10E+01,3.41E+01,5.84E+02,3.75E+01,18.99,,1.00E-06,0.125609,0.570163,50.2498,4.26116,51695.5,56240.8,1316058.674,971.789,30254.6,2020.52,3.08948,1768.08,2535.85,22178.3,40000,185376,0.0408605,0.0804624,79014.9,3429.28,137597,1.00E-06,242137,642137,4870.44,1680.05,2.10711,1080.71,5038.35,1644.18,4.23237,1040.8,242137,5014.83,1641,0.572819,1034.15,5024.36,1634.42,2.33458,1028.38
113562.354,79246.9023,192809.2563,3.01E+01,4.05E+01,5.39E+02,3.94E+01,17.73,,2.02E-06,0.120729,0.54385,50.1688,4.50167,51781.6,55367.6,1339388.404,1010.83,30835.3,2011.96,3.122,1284.01,2515.53,22010.3,40000,192823,0.0388942,0.0572522,83386.9,3488.93,134980,1.00E-06,249584,649584,4678.27,1600.54,2.16105,1039.48,4842.72,1565.53,4.27776,1000.96,249584,4824.35,1561.9,0.670112,993.939,4829.18,1555.77,2.45204,988.731
113562.354,81656.49483,195218.8488,2.35E+01,4.04E+01,5.69E+02,1.47E+01,13.67,,0.147739,0.0954585,0.516737,51.7,4.6418,43747.5,38495.8,965119.4264,1023.35,22281.4,1387.26,3.09818,1353.79,2087.69,18439.4,40000,195213,0.0272867,0.0220602,77472.4,3358.81,127031,2.94E-06,251974,651974,3719.81,1120.87,2.74329,683.216,3825.13,1099.15,4.21507,659.534,251974,3820.46,1095.12,1.12618,652.309,3818.34,1091.47,2.68199,649.794
107137.3921,0,107137.3921,2.21E+01,1.48E+01,6.21E+02,4.29E+00,22.1,,0.291004,0.107555,0.397512,33.8167,3.11105,31086.5,24179.4,765815.8748,561.578,17791.8,989.125,2.81778,2961.35,1646.48,14685.5,40000,107125,0.0284752,0.0665503,65581.2,3708.44,141083,8.11E-06,163886,563886,4213.97,1167.68,2.13899,641.392,4309.85,1148.1,3.56416,620.133,163886,4301.29,1142.94,0.630036,612.114,4302.21,1139.01,1.95292,609.124
113562.354,43729.36842,157291.7224,1.32E+01,2.27E+01,7.17E+02,0.00E+00,9.53,,0.130109,0.0783524,0.504379,50.0566,4.02144,33315.7,22488,782535.1607,824.48,18047.7,1143.25,2.97132,614.668,1586.79,14172,40000,157276,0.0288585,0.0278334,83416.7,2117.7,92264,2.61E-06,214037,614037,3074.73,1180.2,2.74142,656.281,3141.09,1161.94,4.02474,635.697,214037,3135.43,1157.98,0.856694,628.43,3134.09,1154.34,2.34986,625.844
113562.354,89025.64142,202587.9954,1.72E+01,4.32E+01,6.84E+02,0.00E+00,9.64,,0.277806,0.0804774,0.557226,55.8723,5.08736,41134.7,30929.6,843361.515,1061.92,19417.3,1265.36,3.14696,434.249,1866.75,16568.7,40000,202569,0.0246429,0.0253005,82827.9,2576.55,103550,6.06E-06,259330,659330,3159.04,1009.04,3.32744,569.765,3225.18,992.995,4.14784,551.822,259330,3220.8,988.355,1.55939,544.383,3219.1,985.717,2.65626,542.548
101487.7838,0,101487.7838,3.76E+01,4.43E+01,6.07E+02,5.04E+01,37.6,,0.222359,0.132499,10.7116,33.4346,3.49061,36643,31247.3,1574223.368,532.191,36336.6,2269.77,2.99685,34.1933,1876.51,16651.8,40000,101519,0.0561006,10.3908,95555.6,2114.08,145306,2.83E-06,158280,558280,5146.45,2310.84,1.32324,1419.24,5320.83,2263.18,3.31965,1366.01,158280,5274.29,2254.79,0.323874,1355.61,5299.94,2244.03,2.16126,1345.26
113562.354,94169.1219,207731.4759,3.51E+01,2.70E+01,7.48E+02,3.30E+01,19.19,,1.00E-06,0.135933,0.661782,57.7601,4.66523,61672,74561.6,1371070.742,1089,31453.8,2170.44,3.15793,1949.92,2932.45,25426.4,40000,207735,0.0447673,0.0966778,78066.1,3231.82,134595,1.00E-06,264496,664496,5279.58,1837.24,2.33796,1170.85,5450.64,1800.17,4.35962,1129,264496,5425.23,1797.39,0.57043,1122.52,5437.31,1790.69,2.33392,1116.58
113562.354,34613.49341,148175.8474,2.52E+01,3.43E+01,6.76E+02,8.66E+00,19.31,,0.130912,0.117177,0.516961,46.4294,3.85166,41922.4,38442.8,957023.3001,776.711,22115.8,1354.31,2.98789,2386.74,2086.22,18427,40000,148164,0.0332017,0.0623134,71497.3,3621.59,135184,2.98E-06,204925,604925,4579.5,1361.65,2.33834,781.04,4696.01,1337.17,3.82097,753.873,204925,4684.58,1332.69,0.644318,746.256,4687.07,1328.07,2.11962,742.532
113562.354,58793.26051,172355.6145,3.08E+01,3.84E+01,6.86E+02,2.58E+01,20.29,,0.000557227,0.13376,0.596107,51.3542,4.295,52515,56977.5,1269858.357,903.533,29222.1,1920,3.0951,1897.42,2552.88,22318.9,40000,172356,0.0412607,0.0920321,78819.3,3593.77,135285,1.00E-06,229117,629117,5207.5,1694.92,2.19879,1039.06,5365.01,1660.9,4.06977,1001.21,229117,5341.12,1656.78,0.552255,993.788,5350.42,1650.43,2.23318,988.242
113562.354,4387.152854,117949.5069,2.86E+01,4.93E+01,5.30E+02,3.55E+01,27.54,,0.681327,0.088778,14.7278,31.2158,3.70991,27796.6,20188.7,1358010.514,618.429,31616.9,1687.05,2.75097,0.0592486,1502.06,13440.7,40000,117970,0.0415128,14.4343,94939.8,2099.65,100917,8.29E-06,174731,574731,3451.62,1709.59,1.83967,1045.6,3565.45,1676.66,3.35579,1009.14,174731,3541.82,1666.51,0.714539,996.633,3551.12,1660.51,2.04848,991.328
113562.354,76147.00391,189709.3579,3.24E+01,3.91E+01,7.20E+02,2.73E+01,19.4,,1.41E-06,0.134365,0.629614,54.8944,4.5735,56978.7,64847.2,1323099.511,994.505,30412.1,2035.69,3.13408,1815.11,2728.71,23764.8,40000,189709,0.0420943,0.0914513,79358.4,3495.77,133324,1.00E-06,246470,646470,5227.58,1728.69,2.33422,1071.7,5388.58,1693.85,4.19335,1032.77,246470,5365.08,1690.09,0.59428,1025.6,5374.58,1683.77,2.28223,1020.07
113562.354,53422.64582,166984.9998,3.14E+01,1.86E+01,5.73E+02,3.99E+01,21.35,,1.00E-06,0.0954624,9.38307,46.4548,3.94019,37883.5,32075.1,1284598.974,875.487,29425.3,2078.3,2.96278,21.0317,1901.74,16866.2,40000,167006,0.0420578,8.9371,94395.8,2222.67,108027,1.00E-06,223767,623767,3685.33,1728.75,2.00937,1110.92,3825.32,1693.2,3.88707,1070.73,223767,3798.14,1689.56,0.522829,1063.96,3818.49,1682.31,2.09544,1057.23
89422.79834,0,89422.79834,3.02E+01,3.94E+01,4.83E+02,3.61E+01,30.2,,0.29837,0.076606,15.5634,27.1341,3.07188,20905.5,13228.2,1088100.218,468.903,25234,1450.65,2.60938,0.069325,1211.91,10915.2,40000,89446.8,0.0359592,15.312,91817.8,2170.4,108014,3.64E-06,146208,546208,2964.88,1484.06,1.5038,938.932,3081.09,1452.31,3.36302,904.018,146208,3050.89,1445.49,0.472969,894.789,3064.24,1438.37,2.10757,888.47
113562.354,80295.58591,193857.9399,2.20E+01,4.57E+01,7.01E+02,0.00E+00,12.89,,0.377979,0.0950731,0.562524,55.1165,5.06895,44939.3,37929.8,905563.2526,1016.14,20899.9,1308.2,3.14845,1081.46,2071.93,18306.5,40000,193837,0.0262769,0.0319471,79284.4,3140.87,119417,9.08E-06,250598,650598,3728.89,1076.66,3.20841,602.739,3809.12,1059.15,3.96982,583.254,250598,3804.52,1053.82,1.45306,575.249,3802.92,1051.08,2.49397,573.24
89131.70392,0,89131.70392,2.57E+01,2.04E+01,4.85E+02,2.43E+01,25.7,,0.118903,0.105938,0.333919,27.375,2.78846,26707.9,20110.9,866381.7524,467.3,20099,1148.21,2.7476,2759.02,1499.11,13415.2,40000,89141,0.0299757,0.0702835,68920.8,3839.35,150823,2.39E-06,145902,545902,4120.9,1236.22,1.53723,761.648,4248.67,1209.41,3.64223,732.984,145902,4231.75,1205,0.420255,725.719,4237.53,1199.03,2.21261,720.864
113562.354,82401.28026,195963.6343,2.04E+01,4.55E+01,4.48E+02,1.78E+01,11.82,,0.375665,0.0811847,0.476566,48.6314,4.95556,38897.9,30130.4,934666.0847,1027.29,21630.4,1291.42,3.13015,429.009,1841.96,16357.8,40000,195963,0.0228773,0.0181843,84854.9,3266.44,125497,7.17E-06,252724,652724,3162.45,941.776,2.77149,587.489,3254.19,922.983,4.12358,567.449,252724,3249.66,917.91,1.65463,559.755,3247.39,915.092,2.92712,557.944
113562.354,27130.89919,140693.2532,3.56E+01,1.76E+01,5.59E+02,5.51E+01,28.73,,1.00E-06,0.131141,5.41361,40.1198,3.56048,44368.7,43334.7,1554640.977,737.722,35680.1,2446.03,3.07401,441.741,2218.21,19535.9,40000,140726,0.0540294,5.02602,91976.6,2256.04,148734,1.00E-06,197487,597487,5069.11,2223.11,1.50196,1431.02,5256.96,2176.25,3.64545,1378.03,197487,5216.89,2171.24,0.344311,1370.33,5245.65,2161.18,2.17191,1360.61
88516.58288,0,88516.58288,3.62E+01,1.77E+01,6.73E+02,3.48E+01,36.2,,0.000393685,0.102483,16.3488,36.5988,3.28215,27189.6,19113.5,1156658.159,464.132,26635.6,1730.37,2.7983,0.712232,1460.84,13083.9,40000,88536.8,0.046351,15.9997,93086.1,2014.29,120221,1.00E-06,145298,545298,3982.08,1907.13,1.34491,1157.57,4119.94,1869.31,3.43425,1115.51,145298,4077.02,1863.51,0.284713,1107.35,4099.33,1854.04,2.0731,1098.4
113562.354,19170.57417,132732.9282,1.68E+01,3.68E+01,6.54E+02,0.00E+00,14.37,,0.432476,0.089509,0.436189,41.8929,3.80895,32469.8,22864.5,786798.7264,695.736,18267.4,1028.11,2.94754,1233.24,1600.26,14288,40000,132717,0.0275209,0.0341115,80604.6,2932.42,116813,1.07E-05,189478,589478,3515.63,1126.8,2.58804,610.716,3588.03,1109.63,3.66239,591.73,189478,3582.13,1103.99,0.967846,583.316,3580.36,1100.84,2.18008,581.074
82439.09884,0,82439.09884,1.21E+01,2.81E+01,5.47E+02,0.00E+00,12.1,,0.927376,0.0235146,7.85078,29.9674,3.64132,11328.4,4301.2,384760.9126,432.131,8949.47,486.435,2.23524,0.101159,686.961,6261.19,40000,82432.2,0.0116398,7.57523,69104.8,754.991,50633.6,2.90E-05,139193,539193,929.026,476.237,2.92839,271.474,945.087,470.145,3.30298,264.689,139193,941.07,466.578,1.59211,259.347,940.582,465.591,1.86379,258.596
113562.354,89654.22961,203216.5836,1.87E+01,4.59E+01,5.41E+02,2.17E+00,10.45,,0.557908,0.0752678,0.536174,51.9149,5.53999,38647.3,28078.2,788461.9901,1065.23,18178,1158.3,3.1523,640.19,1776.84,15802.3,40000,203201,0.0191294,0.0422796,79233.6,3097.52,118945,1.40E-05,259962,659962,2952.26,784.591,3.4689,445.913,3014.85,771.739,3.96888,431.743,259962,3011.76,766.776,2.12587,424.73,3010.71,765.174,2.63951,423.478
113562.354,73269.84844,186832.2024,2.70E+01,2.87E+01,6.31E+02,1.94E+01,16.41,,1.54E-06,0.111885,0.56819,51.8121,4.23322,47193.7,46988,1051003.2,979.402,24181.7,1593.18,3.04049,2201.17,2312.21,20321.7,40000,186828,0.0335549,0.0638746,71755.5,3503.79,131353,1.00E-06,243589,643589,4352.57,1377.29,2.45423,848.593,4484.19,1349.99,4.25726,818.214,243589,4471.1,1347.11,0.702706,811.767,4475.4,1342.2,2.27702,807.728
113562.354,82831.55008,196393.9041,1.81E+01,4.66E+01,7.21E+02,0.00E+00,10.47,,0.38274,0.0865766,0.560678,56.2074,5.17573,42822.4,33324.9,912043.008,1029.44,21038.4,1328.61,3.16303,330.85,1939.24,17184.5,40000,196375,0.0268055,0.0243784,85684,2623.71,104848,8.27E-06,253136,653136,3399.6,1097.86,3.25831,615.167,3470.16,1080.48,4.03351,595.753,253136,3465.01,1075.06,1.48876,587.617,3463.06,1072.22,2.64431,585.633
95785.57733,0,95785.57733,1.23E+01,4.16E+01,5.24E+02,0.00E+00,12.3,,1.50315,0.056041,0.513123,28.7471,4.28983,19753.9,9680,567389.5837,502.078,13243.9,670.804,2.76915,0.178585,1034.64,9355.92,40000,95775.2,0.0163056,0.241667,87092.9,2504.75,109085,4.86E-05,152536,552536,2213.56,667.398,2.88173,352.757,2247.67,658.618,3.21737,343.04,152536,2242.64,653.402,1.56326,336.166,2241.64,652.223,1.80805,335.19
113562.354,12770.49749,126332.8515,3.36E+01,3.38E+01,6.03E+02,4.38E+01,30.2,,7.75E-05,0.118077,10.2557,37.6774,3.42297,37763.3,32704.9,1430022.611,662.398,32868.9,2201.08,2.98006,23.2838,1920.72,17027.4,40000,126357,0.0514006,9.89408,95758,2146.24,131793,1.00E-06,183118,583118,4575.38,2113.84,1.57597,1315.68,4737.6,2071.08,3.5718,1267.44,183118,4697.94,2065.49,0.346945,1259.24,4723.08,2056.02,2.09888,1250.2
113562.354,88307.47601,201869.83,2.42E+01,4.13E+01,5.65E+02,1.74E+01,13.61,,0.110949,0.0969238,0.523548,52.5707,4.74928,45413.3,41079.6,1006412.321,1058.23,23223.6,1457.73,3.11604,1263.29,2158.3,19033.3,40000,201866,0.0280935,0.020985,78546.7,3354.11,126713,2.12E-06,258627,658627,3773.07,1154.37,2.72876,712.941,3883.94,1131.48,4.28883,688.01,258627,3879.15,1127.58,1.10958,680.861,3876.95,1123.74,2.74683,678.209
113562.354,69792.99819,183355.3522,1.41E+01,3.75E+01,4.62E+02,0.00E+00,8.73,,0.645081,0.0581012,0.517399,46.3693,5.18556,29370.1,17349.5,613357.1505,961.122,14124.7,917.316,3.02998,838.418,1390.71,12475.3,40000,183341,0.0146903,0.0796724,73665.5,2831.46,113563,1.82E-05,240102,640102,2282.85,601.494,3.57399,335.529,2326.52,592.514,3.86876,325.344,240102,2324.57,588.622,2.28128,319.615,2324.05,587.61,2.50307,318.705
113562.354,80460.05989,194022.4139,1.85E+01,3.07E+01,5.45E+02,1.08E+00,10.83,,0.0970792,0.0740799,0.524939,50.4545,4.35392,35315.3,26004.6,655643.926,1017.03,15063.6,1015.46,2.98706,2279.56,1708.68,15219.1,40000,194006,0.0191071,0.0424021,61955.3,3165.69,122172,2.52E-06,250767,650767,2900.24,782.444,3.19967,450.388,2965.97,769.393,4.22526,435.929,250767,2963.81,766.4,1.56411,429.982,2963.19,764.285,2.41873,428.454
113562.354,77328.78191,190891.1359,3.39E+01,3.31E+01,6.93E+02,3.51E+01,20.17,,1.00E-06,0.135738,0.624384,54.279,4.41876,57378,66508.8,1370040.733,1000.74,31460.5,2138.48,3.13144,1875.6,2764.53,24057.9,40000,190899,0.0447376,0.0933288,78762.3,3269.63,137919,1.00E-06,247660,647660,5270.81,1837.3,2.17047,1167.48,5443.82,1799.62,4.2434,1125.13,247660,5417.25,1796.47,0.526263,1118.45,5429.51,1789.5,2.31178,1112.22
113562.354,93188.46132,206750.8153,3.81E+01,1.54E+01,4.57E+02,7.43E+01,20.93,,1.00E-06,0.1306,0.627566,49.7861,4.42213,58344.5,69203.5,1698926.141,1084.08,38992.7,2671.89,3.19583,643.134,2821.73,24525.2,40000,206797,0.0513898,0.146463,88162.9,2435.51,152139,1.00E-06,263558,663558,5023.52,2114.85,1.67655,1467.18,5238.18,2067.1,4.1221,1413.42,263558,5209.47,2064.11,0.500057,1407.13,5224.01,2055.59,2.41591,1399.17
113562.354,6147.740964,119710.095,2.21E+01,2.29E+01,7.46E+02,0.00E+00,20.97,,0.205473,0.119318,0.494967,41.9924,3.5027,37303.3,31416,869671.5811,627.452,20122.8,1205.09,2.91791,2494.57,1881.68,16695.7,40000,119691,0.0348035,0.0821444,71632.6,3440.89,130605,5.35E-06,176452,576452,4680.08,1424.75,2.22347,763.62,4781.89,1402.15,3.59146,738.459,176452,4769,1396.81,0.564029,730.206,4772.71,1392.14,1.9373,726.374
113562.354,82839.7053,196402.0593,1.20E+01,2.38E+01,6.06E+02,0.00E+00,6.94,,0.0450065,0.0621365,0.523792,52.7981,4.44654,32580.2,20509.6,661534.0567,1029.51,15174.5,1049.01,3.01714,653.791,1514.16,13545.2,40000,196387,0.0208983,0.0250906,75461.2,2050.74,89310.8,1.00E-06,253148,653148,2438.91,854.59,3.27704,489.617,2489.93,841.222,4.41629,474.659,253148,2486.78,838.355,1.48468,468.557,2485.46,835.931,2.58962,466.94
113562.354,72626.40248,186188.7565,2.57E+01,2.62E+01,4.61E+02,3.36E+01,15.68,,1.44E-06,0.102784,0.49768,46.7383,4.07098,42710.2,40849.3,1104694.525,976.112,25439.2,1652.41,3.0015,1978.54,2152.09,18981.2,40000,186201,0.0323533,0.0473034,74039.1,3541.21,134750,1.00E-06,242962,642962,3977.5,1331.37,2.16633,871.326,4121,1301.96,4.32241,839.052,242962,4108.37,1299.35,0.727422,832.907,4111.36,1294.13,2.42543,828.634
88536.17434,0,88536.17434,2.05E+01,3.93E+01,6.48E+02,0.00E+00,20.5,,0.590417,0.0890447,0.452057,34.9025,3.43659,25458.4,15860.6,605834.5015,464.059,14131.5,726.03,2.83469,1657.39,1328.77,11936.3,40000,88522.9,0.0221365,0.111038,75849.6,3390.35,133516,2.08E-05,145284,545284,3501.58,907.094,2.28027,477.292,3566.91,893.508,3.39021,462.996,145284,3562.03,887.952,0.884976,455.03,3561.79,885.461,1.76951,453.295
110709.5822,0,110709.5822,1.56E+01,3.18E+01,5.70E+02,0.00E+00,15.6,,0.484286,0.0793028,0.351668,31.2768,3.16426,25461,16390.7,646746.75,580.297,15060.1,800.765,2.7578,2219.06,1351.13,12131.1,40000,110696,0.0227552,0.0527397,69643.1,3112.73,125084,1.39E-05,167457,567457,3115.6,931.838,2.49508,503.045,3178.31,917.903,3.5535,487.851,167457,3173.36,912.747,0.993404,480.05,3172.11,910.21,1.96554,478.289
113562.354,18520.08917,132082.4432,3.81E+01,4.22E+01,6.11E+02,5.76E+01,32.76,,0.00426989,0.147075,5.66019,39.9092,3.76421,47805.4,48524.8,1745142.77,692.588,40123.2,2674.81,3.12725,290.799,2350.71,20642.6,40000,132117,0.0599621,5.27306,94395.8,2173.84,153095,1.00E-06,188878,588878,5701.31,2467.87,1.46466,1553.8,5897.62,2416.35,3.53672,1495.77,188878,5852.67,2409.5,0.332578,1486.6,5882.99,2398.49,2.18783,1475.87
113562.354,31855.19999,145417.554,2.87E+01,3.62E+01,5.72E+02,3.13E+01,22.41,,0.0371336,0.131018,0.500315,41.9332,3.71658,44779.7,44926.5,1246087.428,762.361,28737.8,1821.34,3.02015,1900.65,2259.61,19882.4,40000,145426,0.0407427,0.0897653,79528.6,3689.82,142255,1.00E-06,202187,602187,5095.66,1676.12,1.87798,1037.07,5257.18,1641.15,3.89607,998.466,202187,5230.83,1636.57,0.477192,990.803,5240.71,1629.71,2.23327,984.782
113562.354,85874.90174,199437.2557,2.53E+01,4.41E+01,7.05E+02,5.85E+00,14.41,,0.203693,0.104707,0.569864,55.9591,4.94513,48965.8,45784.3,989976.2266,1045.41,22836.2,1442.05,3.14589,1434.68,2281.64,20066.4,40000,199420,0.0292535,0.0296199,77261.1,3334,124791,4.52E-06,256181,656181,4094.72,1199.6,2.98989,696.957,4195.22,1178.32,4.11469,673.402,256181,4189.87,1173.65,1.16471,665.679,4188.3,1170.14,2.54492,663.136
113562.354,48585.20059,162147.5546,3.30E+01,2.72E+01,7.48E+02,2.62E+01,23.11,,1.00E-06,0.145262,0.630241,51.7677,4.10982,54001.5,60606.1,1302148.261,850.018,29921.7,2012.28,3.08821,2266.33,2635.29,22997.9,40000,162147,0.0461302,0.119922,76556,3434.46,140275,1.00E-06,218908,618908,5658.54,1893.52,2.02496,1152.62,5826.54,1856.45,4.01284,1110.95,218908,5795.03,1852.55,0.43376,1103.73,5810.48,1845.21,2.17845,1097.09
113562.354,73825.70075,187388.0548,2.30E+01,3.80E+01,5.46E+02,1.56E+01,13.94,,0.130857,0.094318,0.49926,49.7955,4.41854,41665.5,35972.3,942212.1393,982.312,21761.9,1344.98,3.06266,1516.53,2016.52,17838.8,40000,187383,0.0270747,0.0228006,76056.7,3391.44,128645,2.58E-06,244144,644144,3673.28,1112.33,2.6427,680.853,3779.48,1090.55,4.18902,657.11,244144,3774.74,1086.71,1.04995,650.034,3772.72,1082.99,2.6279,647.448
78895.92897,0,78895.92897,2.19E+01,2.60E+01,5.77E+02,6.02E+00,21.9,,0.294392,0.08073,0.38135,31.4918,2.91966,21158.3,12880.2,536661.9808,413.561,12502,659.138,2.649,3071.81,1195.64,10772.6,40000,78890,0.0193754,0.0762654,59492.6,3507.41,142021,9.56E-06,135651,535651,3162.22,796.35,1.9782,454.49,3234.55,782.03,3.56287,439.803,135651,3229.13,778.011,0.660354,432.966,3229.2,775.017,1.8743,430.987
103370.6018,0,103370.6018,3.88E+01,1.97E+01,6.60E+02,4.97E+01,38.8,,1.00E-06,0.143346,9.2989,36.1276,3.3187,39729.3,35886.5,1519634.966,542.05,34946.4,2321.24,3.03048,503.193,2014.06,17818,40000,103400,0.0599513,8.95009,92845.3,2104.05,151505,1.00E-06,160161,560161,5565.88,2466.1,1.23145,1519.92,5753.92,2416.58,3.45036,1464.18,160161,5702.56,2409.88,0.254898,1455.26,5733.85,2398.05,2.18839,1443.69
113562.354,93748.86133,207311.2153,2.10E+01,4.16E+01,4.65E+02,1.79E+01,11.5,,0.166749,0.0818644,0.496672,50.7404,4.87346,40426.3,32545.5,913878.3475,1086.77,21083.8,1328.22,3.11742,835.726,1915.93,16986.8,40000,207310,0.0232805,0.0170813,79943.6,3244.36,124372,3.14E-06,264071,664071,3185.06,957.67,2.79466,602.569,3280.59,938.271,4.3274,581.816,264071,3276.88,934.327,1.48184,574.875,3274.58,931.219,2.90867,572.86
113562.354,19701.01496,133263.369,1.49E+01,3.80E+01,5.73E+02,0.00E+00,12.7,,0.673437,0.0760731,0.415068,38.4693,3.95886,28870.4,18326.4,717658.5005,698.525,16693.9,906.01,2.93236,822.594,1429.95,12816.1,40000,133249,0.0225832,0.0478961,82620.3,2871.55,115984,1.76E-05,190010,590010,2991.2,924.818,2.80585,501.296,3049.47,911.138,3.58128,486.174,190010,3044.34,905.464,1.33332,478.106,3042.92,903.327,2.1022,476.567
113562.354,74593.54213,188155.8961,1.50E+01,4.03E+01,7.40E+02,0.00E+00,9.05,,0.212169,0.0810144,0.55272,55.7474,4.76081,39405.6,28681.3,863871.9737,986.267,19904.9,1280.76,3.1084,190.948,1796.21,15967.7,40000,188138,0.0280531,0.0226038,86600.4,2206.97,93519.2,4.23E-06,244899,644899,3180.79,1147.9,3.10486,645.073,3247.58,1129.91,4.13641,624.81,244899,3242.52,1125.39,1.20404,617.18,3240.58,1122.12,2.60901,614.944
113562.354,50368.14448,163930.4985,2.48E+01,2.00E+01,6.85E+02,6.39E+00,17.18,,0.0389115,0.110018,0.554075,49.7701,3.99067,42730.9,39100.8,901298.8714,859.288,20776.1,1327.42,2.99744,2462.8,2104.42,18580.3,40000,163916,0.0311176,0.0677715,68842.8,3513.48,131609,1.00E-06,220677,620677,4299.08,1275.24,2.52891,734.675,4408.13,1252.55,3.99384,709.363,220677,4397.83,1248.94,0.7149,702.413,4400.71,1244.71,2.11735,699.032
113562.354,48941.92397,162504.278,1.98E+01,4.57E+01,7.28E+02,0.00E+00,13.84,,0.512513,0.0986047,0.524319,51.3893,4.68817,41127.5,32671.5,932772.0274,851.788,21614.6,1260.77,3.10841,729.785,1919.72,17018.9,40000,162485,0.0296709,0.0293436,85592.7,2968.91,115554,1.20E-05,219246,619246,3872.3,1215.38,2.8666,665.937,3952.46,1196.37,3.74351,644.831,219246,3946.25,1190.02,1.17968,635.823,3944.19,1186.84,2.37883,633.527
113562.354,71212.91724,184775.2712,2.36E+01,2.08E+01,6.09E+02,1.07E+01,14.5,,0.000271727,0.0979748,0.535992,50.8893,4.17312,42105.4,37535.4,879421.1848,968.587,20254.1,1312.89,3.0121,2257.38,2060.88,18213.3,40000,184765,0.0279289,0.0436425,68425.9,3409.62,128830,1.00E-06,241526,641526,3819.84,1145.39,2.667,686.555,3925.16,1123.92,4.25721,662.798,241526,3918.43,1120.97,0.878317,656.351,3918.99,1117.15,2.31535,653.455
113562.354,36441.73984,150004.0938,1.37E+01,4.56E+01,5.65E+02,0.00E+00,10.37,,1.18969,0.0699832,0.471802,42.6325,5.10568,30041.1,18341.8,780487.3769,786.284,18135.9,1004.83,3.01946,0.507253,1430.56,12821.4,40000,149990,0.0211169,0.0655112,88051.9,2595.08,106729,2.94E-05,206751,606751,2757.26,864.776,3.19376,466.089,2806.06,852.406,3.51146,452.192,206751,2800.51,846.197,1.7631,444.086,2799.33,844.678,2.14539,442.832
110528.8202,0,110528.8202,2.98E+01,2.13E+01,5.43E+02,3.70E+01,29.8,,0.00892047,0.0958549,13.3148,30.082,2.97441,28539.4,21148.2,1217957.11,579.533,28047.5,1821.77,2.80042,0.785263,1537.96,13750.8,40000,110550,0.043974,13.0314,95299.4,2141,118375,1.00E-06,167311,567311,3712.27,1809.56,1.5755,1122.96,3849.41,1772.81,3.52571,1081.79,167311,3813.59,1767.41,0.366544,1073.77,3834.2,1758.96,2.0607,1065.87
113562.354,44016.89252,157579.2465,3.45E+01,2.69E+01,5.45E+02,5.30E+01,24.86,,1.00E-06,0.118978,5.92412,43.6554,3.78588,43938.4,42275.5,1488741.649,826.233,34127.8,2382.21,3.06003,275.784,2190.26,19301.6,40000,157610,0.0495156,5.50285,92172.6,2296.66,138318,1.00E-06,214371,614371,4591.75,2037.1,1.67849,1327.58,4767.56,1993.8,3.76622,1278.62,214371,4733.04,1989.6,0.411825,1271.5,4759.11,1980.62,2.15503,1262.95
111578.1787,0,111578.1787,3.38E+01,4.43E+01,7.40E+02,2.91E+01,33.8,,0.259215,0.172897,0.509854,40.1435,3.77215,49658.1,52388.4,1460942.434,584.945,33760.9,2067.36,3.1016,1517.9,2445.03,21426.5,40000,111583,0.0538569,0.109967,85036.6,3529.19,152025,5.02E-06,168344,568344,6757.71,2213.91,1.59392,1284.48,6939.5,2171.26,3.55357,1237.32,168344,6900.21,2163.34,0.349123,1226.99,6915.88,2154.27,2.20145,1218.64
103446.0654,0,103446.0654,1.76E+01,3.40E+01,6.66E+02,0.00E+00,17.6,,0.387472,0.0916538,0.395766,36.1037,3.30365,27930.8,18739.1,699777.7844,542.215,16269.7,891.702,2.82317,1897.94,1446.23,12957.2,40000,103432,0.0270673,0.0471904,74387.8,3089.87,123136,1.08E-05,160193,560193,3601.04,1108.31,2.27409,590.397,3673.78,1091.55,3.54411,572.205,160193,3667.23,1086.08,0.734161,563.986,3666.15,1082.69,1.97993,561.55
113562.354,48897.01434,162459.3683,2.58E+01,3.42E+01,5.08E+02,2.88E+01,18.03,,0.0161143,0.110998,0.472799,43.661,3.84054,41700.4,39239.8,1108130.332,851.694,25577.1,1598.77,2.99687,1910.18,2108.25,18612.5,40000,162467,0.0340388,0.0502653,76772.1,3642.5,137633,1.00E-06,219228,619228,4308.68,1400.46,2.08109,884.349,4450.92,1370.69,4.08327,851.697,219228,4436.88,1367.04,0.627698,844.727,4439.91,1361.55,2.35713,840.231
113562.354,54290.07164,167852.4256,2.56E+01,4.46E+01,6.10E+02,1.71E+01,17.32,,0.311496,0.112418,0.49085,48.6244,4.44075,45043.6,41599,1098721.21,879.901,25466.8,1478.32,3.09846,1289.69,2172.24,19150.3,40000,167848,0.0325825,0.0229304,82292.5,3543.74,132594,6.23E-06,224609,624609,4385.33,1339.11,2.4382,801.401,4506.34,1313.38,3.91905,773.3,224609,4499.35,1307.73,0.891565,764.669,4496.71,1303.3,2.64264,761.506
76624.65801,0,76624.65801,1.26E+01,4.23E+01,6.62E+02,0.00E+00,12.6,,0.840452,0.0560014,0.427203,35.6923,3.71409,18161.4,8412.4,507417.6959,401.635,11854.9,589.049,2.69675,0.124432,963.745,8728.84,40000,76615,0.0179877,0.0876131,84357.1,2106.76,96939.6,2.74E-05,133376,533376,2212.9,736.641,2.39619,391.567,2246.69,726.572,3.39628,381.124,133376,2241.29,721.303,1.15424,373.68,2240.06,719.51,1.83864,372.532
113562.354,93979.69473,207542.0487,1.77E+01,1.61E+01,4.55E+02,8.23E+00,9.69,,0.00802747,0.0676776,0.500374,50.1983,4.46091,34206.1,24459.5,669942.937,1087.94,15378.9,1050.83,2.99667,2031.94,1656.17,14768.7,40000,207534,0.0180059,0.025458,62555.9,3108.09,121114,1.00E-06,264295,664295,2640.03,738.829,3.06589,452.697,2710.42,724.979,4.48923,437.811,264295,2708.37,722.471,1.68175,432.202,2707.11,720.234,2.69763,430.702
113562.354,92620.95477,206183.3088,3.85E+01,2.37E+01,5.55E+02,6.50E+01,21.21,,1.00E-06,0.130608,1.78262,52.1933,4.47666,58808.7,68956,1645347.359,1081.06,37625.9,2724.72,3.19534,634.922,2816.52,24482.7,40000,206220,0.0513911,1.2758,88552.8,2380.19,145644,1.00E-06,262981,662981,5030.5,2113.14,1.84435,1435.87,5228.65,2067.39,4.05466,1384.05,262981,5198.59,2064.26,0.498494,1377.64,5224.33,2055.65,2.26226,1369.47
98427.60734,0,98427.60734,1.17E+01,1.78E+01,6.19E+02,0.00E+00,11.7,,0.42162,0.0634131,0.353211,33.8441,3.18389,21143.7,11334.9,578419.5211,515.924,13456.6,728.603,2.6954,1062.75,1120.68,10114.3,40000,98416.4,0.0219891,0.0345083,77056.5,2237.1,99763.7,1.12E-05,155177,555177,2496.13,900.102,2.38725,487.392,2543.35,887.02,3.6494,473.378,155177,2538.23,882.256,0.893279,465.819,2536.52,879.563,2.05051,464.1
113562.354,81610.27659,195172.6306,2.61E+01,3.35E+01,5.37E+02,2.66E+01,15.19,,1.84E-06,0.104401,0.52859,50.4517,4.32951,45723.6,44362.3,1077970.987,1023.17,24824.1,1612.14,3.05,1851.74,2245.02,19760.3,40000,195177,0.031925,0.0416399,74530.8,3475.75,131212,1.00E-06,251938,651938,4050.05,1312.2,2.402,837.368,4184.41,1284.6,4.3636,806.999,251938,4174.5,1281.81,0.792313,800.642,4176.04,1277,2.45612,796.825
79798.82611,0,79798.82611,1.70E+01,4.45E+01,5.79E+02,0.00E+00,17,,1.1777,0.0642485,0.819076,31.3833,3.94008,20121.2,9969.8,505316.3321,418.271,11806.5,585.915,2.82222,0.579393,1050.2,9493.27,40000,79788.3,0.0156972,0.517277,88896.3,2932.15,122806,4.69E-05,136549,536549,2534.46,643.085,2.60559,337.442,2575.13,634.212,3.17454,328.059,136549,2570.76,629.198,1.36782,321.319,2569.94,627.887,1.72715,320.349
113562.354,33844.56348,147406.9175,1.75E+01,2.02E+01,6.59E+02,0.00E+00,13.48,,0.209148,0.0879078,0.477684,45.6701,3.7987,33725.6,24783.4,752344.418,772.657,17394.2,1056.35,2.92784,1862.77,1667.31,14864.3,40000,147390,0.0267305,0.0380282,72516.1,2955.9,117011,5.07E-06,204151,604151,3447.46,1094,2.66736,603.965,3522.72,1076.76,3.84228,584.718,204151,3517.26,1072.5,0.900913,577.375,3516.31,1069.22,2.16805,574.995
113562.354,30705.98346,144268.3375,1.46E+01,3.08E+01,5.20E+02,0.00E+00,11.49,,0.441229,0.0673015,0.425132,39.4648,3.7675,26762.3,16773.2,613452.4446,756.22,14218.2,826.153,2.83147,2071.59,1367.05,12269.6,40000,144255,0.0187977,0.0496658,66265.4,2948.53,119187,1.21E-05,201016,601016,2642.25,769.625,2.94451,426.955,2696.42,757.948,3.75693,413.988,201016,2693.08,753.766,1.4448,407.253,2692.06,751.909,2.15561,405.928
113562.354,25468.77275,139031.1268,2.57E+01,4.14E+01,6.80E+02,9.85E+00,20.99,,0.344789,0.124132,0.475745,44.737,4.00143,42796.6,39183.6,1043040.412,728.778,24203.5,1376.1,3.03466,1853.79,2106.7,18599.5,40000,139020,0.0350218,0.0387609,78528,3674.76,136530,7.92E-06,195781,595781,4856.53,1437.34,2.27146,815.758,4975.74,1411.76,3.68055,787.66,195781,4966.31,1405.52,0.700775,778.569,4965.3,1400.87,2.27644,774.971
