WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
109076.7579,0,109076.7579,3.45E+01,2.85E+01,6.61E+02,3.89E+01,34.5,,1.00E-06,0.120127,13.0334,36.0148,3.26734,35133.1,28926.9,1366573.528,571.917,31428.4,2085.55,2.93946,67.824,1804.04,16034.5,40000,109098,0.0531776,12.6881,95741.1,2046.46,129706,1.00E-06,165859,565859,4666.36,2185.78,1.45986,1326.75,4823.46,2143.14,3.48687,1278.7,165859,4779.5,2137.09,0.297217,1270.19,4805.07,2127.1,2.07593,1260.59
113562.354,87106.95222,200669.3062,2.88E+01,3.13E+01,4.50E+02,4.48E+01,16.3,,1.00E-06,0.110505,0.533985,48.7261,4.31101,48144.8,50363.6,1272050.081,1052.07,29234.4,1961.45,3.05878,1706.41,2396.03,21019.6,40000,200690,0.0366147,0.0632185,77841.9,3447.47,135964,1.00E-06,257451,657451,4266.8,1507.25,2.0644,1012.57,4432.4,1473,4.39952,974.791,257451,4413.55,1470.62,0.691076,968.822,4420.2,1464.59,2.43149,963.643
113562.354,73655.00818,187217.3622,2.54E+01,4.39E+01,6.28E+02,1.45E+01,15.41,,0.225697,0.10651,0.526136,52.3035,4.69647,46792,43520.6,1056181.377,981.4,24418.8,1483.07,3.12105,1311.34,2223.08,19576.7,40000,187210,0.0306696,0.0232169,80096.1,3433.62,128683,4.55E-06,243971,643971,4154.7,1259.71,2.67108,755.979,4268.61,1235.72,4.07569,729.693,243971,4262.69,1230.84,1.01385,721.724,4260.4,1226.79,2.65777,718.856
113562.354,70042.97476,183605.3288,3.21E+01,2.18E+01,6.00E+02,3.93E+01,19.85,,1.00E-06,0.12902,0.576817,50.471,4.1993,52557.6,58096.3,1341226.19,962.577,30819.1,2073.23,3.0927,1842.89,2578.55,22530.6,40000,183619,0.0428406,0.0846921,78463.4,3309.05,140072,1.00E-06,240380,640380,5002.02,1760.99,2.0422,1135.34,5175.16,1723.65,4.22334,1093.6,240380,5149.53,1720.58,0.526568,1087.04,5160.79,1713.63,2.32936,1080.85
113562.354,27698.15486,141260.5089,3.08E+01,2.88E+01,4.89E+02,4.71E+01,24.76,,1.00E-06,0.102254,8.33036,37.3782,3.42687,35244.7,29609.2,1341716.32,740.675,30806.6,2097.75,2.93889,49.7375,1825.63,16218.6,40000,141289,0.0444269,7.97353,94009.4,2310.16,128515,1.00E-06,198050,598050,3943.68,1828.98,1.66278,1184.64,4099.97,1789.79,3.70591,1140.58,198050,4067.27,1785.44,0.429916,1133.38,4090.17,1777.08,2.12257,1125.52
113562.354,86651.16248,200213.5165,1.30E+01,2.64E+01,4.68E+02,0.00E+00,7.37,,0.156045,0.0540136,0.505947,49.5924,4.65976,29055.7,17173,552204.5046,1049.5,12643.6,898.704,2.97184,1640.96,1383.5,12412.7,40000,200200,0.0144106,0.0407578,61814.3,2595.12,106083,4.12E-06,256961,656961,2119.91,589.779,3.54983,338.325,2162.94,580.615,4.26032,328.082,256961,2161.2,577.736,2.27193,322.889,2160.54,576.424,2.7517,321.883
80377.30805,0,80377.30805,2.55E+01,3.78E+01,6.30E+02,1.03E+01,25.5,,0.315819,0.102625,0.40261,34.3279,3.17346,26164.2,17722.2,703866.8685,421.339,16385.4,876.283,2.8103,2088.75,1405.8,12606.5,40000,80373.5,0.0261048,0.0671784,73466.4,3680.83,143496,8.81E-06,137135,537135,4016.53,1073.44,1.78048,608.098,4113.39,1053.61,3.52046,587.337,137135,4103.94,1048.47,0.512863,579.459,4105.01,1044.19,2.00165,576.314
113562.354,20454.0779,134016.4319,3.74E+01,2.87E+01,5.88E+02,5.78E+01,31.69,,1.00E-06,0.144603,4.58926,39.5025,3.52366,47084,47992.1,1636721.549,702.729,37576.1,2562.98,3.10895,630.225,2337.43,20532,40000,134051,0.0586997,4.20629,91473.8,2225.48,156501,1.00E-06,190812,590812,5596.9,2414.97,1.39782,1544.13,5797.22,2364.57,3.59144,1487.09,190812,5752.77,2359,0.306282,1478.96,5784.13,2347.99,2.20071,1468.22
113562.354,23251.66808,136814.0221,1.88E+01,4.71E+01,7.27E+02,0.00E+00,15.6,,0.698765,0.102675,0.47728,46.1079,4.43035,38008.5,28795.6,948676.8075,717.119,22068.3,1197.12,3.07478,495.81,1799.86,15998.8,40000,136796,0.0317464,0.0324762,90238.3,2963.72,116236,1.67E-05,193557,593557,4037.22,1300.4,2.62316,696.481,4116.8,1280.74,3.54776,674.826,193557,4109.28,1273.17,1.06654,664.779,4106.98,1269.86,2.25123,662.371
113562.354,50087.72651,163650.0805,3.45E+01,2.60E+01,5.87E+02,4.85E+01,23.94,,1.00E-06,0.114617,7.12167,46.3569,3.92637,43882.3,41642.6,1448541.558,858.036,33188.3,2335.84,3.05109,175.331,2173.4,19160.1,40000,163677,0.0484182,6.67419,93023.3,2254.94,129003,1.00E-06,220438,620438,4426.56,1990.72,1.80281,1287.79,4592.9,1949.25,3.81163,1240.81,220438,4560.03,1945.24,0.434966,1233.78,4584.7,1936.73,2.13242,1225.72
99740.82789,0,99740.82789,2.37E+01,2.12E+01,6.90E+02,2.00E+00,23.7,,0.258193,0.112903,0.464562,37.121,3.22826,31306.6,24267.7,738608.2418,522.791,17133.4,980.283,2.82255,3033.89,1649.54,14711.8,40000,99726.3,0.0292955,0.0980831,64586.5,3706.65,140514,7.76E-06,156487,556487,4427.97,1200.6,2.07879,644.63,4523.56,1181.05,3.51513,623.456,156487,4512.73,1175.96,0.562636,615.563,4516.12,1171.82,1.84705,612.31
108693.7287,0,108693.7287,2.39E+01,4.58E+01,6.67E+02,5.18E+00,23.9,,0.69556,0.122795,0.404663,36.2977,3.76969,36702.5,29780.6,948439.4897,569.731,22138.4,1121.2,3.00234,1478.97,1831.02,16264.5,40000,108681,0.0327694,0.0483397,83229.7,3735.25,139514,1.89E-05,165442,565442,4819.59,1344.5,2.17476,725.404,4922.13,1322.59,3.41687,701.784,165442,4913.73,1314.59,0.797823,691.356,4911.81,1310.78,2.07813,688.524
113562.354,57552.08631,171114.4403,2.72E+01,4.47E+01,6.45E+02,1.85E+01,18.05,,0.24934,0.119154,0.513563,50.2751,4.49584,47969.7,46726,1158196.239,897.001,26811.8,1591.89,3.11102,1401.64,2305.59,20266.4,40000,171110,0.0349901,0.0273047,81848.2,3563.21,132683,4.89E-06,227871,627871,4646.81,1437.79,2.41084,862.85,4776.59,1409.91,3.94029,832.252,227871,4768.09,1404.44,0.799357,823.74,4766.17,1399.6,2.57963,820.115
78694.8482,0,78694.8482,1.43E+01,4.61E+01,5.36E+02,0.00E+00,14.3,,1.98901,0.0500298,1.23033,29.2049,4.79674,17028.2,7635.9,478709.6596,412.49,11171.2,568.711,2.7018,0.071096,917.712,8320.58,40000,78685.7,0.0126402,0.952982,84374.6,2538.38,112135,8.29E-05,135447,535447,1980.22,517.127,3.03418,270.034,2007.34,510.834,3.0351,262.922,135447,2002.48,506.498,1.58249,257.207,2001.19,505.609,1.71023,256.429
113562.354,18020.74134,131583.0953,3.88E+01,2.26E+01,5.13E+02,7.05E+01,33.49,,1.00E-06,0.159415,0.814507,35.7562,3.38977,50465.7,55134.9,1781501.329,690.03,40965.1,2724.57,3.15233,921.77,2510.09,21965.3,40000,131628,0.0627875,0.467932,89777.1,2308.94,172069,1.00E-06,188389,588389,6166.2,2585.52,1.21074,1687.46,6396.12,2529.45,3.58279,1624.12,188389,6348.09,2523.52,0.284253,1615.76,6376.58,2511.5,2.34446,1603.96
113562.354,61298.62704,174860.981,2.95E+01,4.82E+01,4.68E+02,4.51E+01,19.16,,0.302853,0.0878035,8.63381,44.5885,4.47721,36017,29776.8,1412021.116,916.806,32533.9,2094.61,2.93029,0.116538,1830.9,16263.5,40000,174888,0.038176,8.20846,92785.8,2317.73,103904,3.41E-06,231649,631649,3386.13,1573.2,2.08966,1028.21,3515.51,1539.7,3.75362,991.13,231649,3497.76,1533.06,0.85345,981.755,3512.14,1527.04,2.18866,976.313
113562.354,91298.37693,204860.7309,1.37E+01,4.32E+01,5.71E+02,0.00E+00,7.59,,0.447064,0.0641017,0.530595,53.1491,5.42672,35048.9,22414,740220.8205,1073.85,17027.7,1125.53,3.13316,16.3447,1584.13,14149.1,40000,204845,0.0190357,0.029875,82175.8,2356.45,97539.3,1.02E-05,261606,661606,2520.89,779.584,3.59175,438.676,2569.1,767.683,4.09763,425.344,261606,2565.28,763.098,2.15745,418.563,2564.07,761.428,2.77374,417.333
106172.3122,0,106172.3122,2.07E+01,3.64E+01,6.96E+02,0.00E+00,20.7,,0.413483,0.1076,0.424119,37.5727,3.44148,32147.9,23990.9,781927.7983,556.496,18179.2,996.855,2.89016,2076.18,1639.93,14629.2,40000,106156,0.0301019,0.0570356,74740.6,3410.25,131145,1.18E-05,162917,562917,4226,1232.83,2.23578,652.457,4312.26,1213.89,3.49398,631.827,162917,4304.39,1207.83,0.695504,623.073,4304.01,1204.08,1.95432,620.243
113562.354,59241.58925,172803.9433,3.83E+01,4.22E+01,6.50E+02,5.40E+01,25.17,,1.14E-06,0.131323,5.65887,50.1701,4.37577,52426.3,55456.7,1678578.38,906.033,38476.7,2688.88,3.15382,102.092,2517.61,22027.5,40000,172833,0.0537433,5.17187,94166.7,2207.32,136502,1.00E-06,229594,629594,5079.6,2210.07,1.86179,1422.08,5261.06,2163.93,3.80326,1369.93,229594,5226.42,2158.85,0.45021,1362.02,5252.92,2149.73,2.17454,1353.31
113562.354,39235.79058,152798.1446,2.04E+01,2.94E+01,7.47E+02,0.00E+00,15.16,,0.103262,0.102728,0.544423,49.9741,3.96534,39354.5,32463.5,847012.6213,800.906,19536.7,1235.5,2.98607,1932.83,1913.47,16965.8,40000,152779,0.0315442,0.0584667,73927.1,3063.93,118929,2.40E-06,209540,609540,4025.61,1290.74,2.58427,713.106,4116.42,1269.93,3.87066,689.674,209540,4107.56,1265.8,0.720926,682.33,4109.13,1261.77,2.08438,679.154
113562.354,37464.17984,151026.5338,1.94E+01,3.10E+01,7.51E+02,0.00E+00,14.59,,0.10797,0.100639,0.537549,49.8205,3.95467,38554.7,31065.8,846436.8605,791.621,19525.7,1232.38,2.98316,1756.69,1870.94,16604.4,40000,151008,0.0318191,0.054137,75678.5,2944.05,115637,2.46E-06,207769,607769,3944.41,1301.87,2.56911,718.176,4033,1281.03,3.86838,694.707,207769,4024.3,1276.83,0.710782,687.297,4025.56,1272.76,2.10149,684.104
113562.354,45246.60865,158808.9627,2.92E+01,4.48E+01,6.62E+02,2.32E+01,20.88,,0.227612,0.132779,0.523602,48.3673,4.32105,49619,50924.2,1267455.412,832.512,29312.7,1770.47,3.10276,1535.02,2409.69,21133.1,40000,158808,0.0397579,0.0505058,82804.2,3680.11,136246,4.34E-06,215569,615569,5177.84,1634.24,2.17995,982.905,5325.45,1601.93,3.84101,947.33,215569,5309.4,1596.1,0.627005,938.537,5311.18,1590.32,2.34812,933.743
113562.354,90752.26953,204314.6235,3.77E+01,3.87E+01,5.85E+02,5.91E+01,20.95,,1.00E-06,0.122929,3.94,52.7504,4.65281,55601.9,61500.9,1643847.201,1071.24,37595.1,2718.73,3.17508,169.278,2655.25,23162,40000,204347,0.0494925,3.42886,92181.5,2324.4,134590,1.00E-06,261108,661108,4738.31,2035.44,2.02381,1357.87,4921,1991.59,4.04821,1308.32,261108,4891.82,1987.95,0.558389,1301.53,4917.15,1979.7,2.23578,1293.74
113562.354,6169.587102,119731.9411,3.13E+01,2.90E+01,4.48E+02,5.32E+01,29.69,,9.28E-06,0.114139,7.35265,28.2117,2.95589,34497.9,29401.4,1424786.124,627.849,32775,2166.56,2.94389,217.072,1819.08,16162.8,40000,119767,0.048639,7.08581,93506.8,2334.54,147984,1.00E-06,176528,576528,4404.88,2004.38,1.38868,1295.31,4579.35,1960.64,3.55524,1246.22,176528,4539.35,1955.35,0.350357,1238.38,4565.54,1945.56,2.17881,1229.03
113562.354,50287.75791,163850.1119,1.44E+01,2.01E+01,5.13E+02,0.00E+00,9.98,,0.337293,0.0666727,0.460173,43.9983,4.01796,29112,18743.7,621801.6285,858.868,14361,888.109,2.89973,1906.75,1446.41,12958.8,40000,163836,0.0185926,0.0416924,65690.9,2866.76,115593,8.91E-06,220597,620597,2616.95,761.132,2.99131,428.903,2670.92,749.373,3.88617,415.856,220597,2667.93,745.582,1.52908,409.425,2666.91,743.706,2.27521,408.093
113562.354,15246.89379,128809.2478,1.69E+01,2.44E+01,5.79E+02,0.00E+00,14.9,,0.383416,0.0828408,0.405363,37.2861,3.44628,28887.2,19929.1,678736.4189,675.172,15760.2,885.182,2.82922,2352.98,1492.21,13355.4,40000,128794,0.0232171,0.047019,67722.5,3206.47,126347,1.06E-05,185555,585555,3251.12,950.702,2.62176,519.186,3319.29,936.069,3.66455,503.06,185555,3314.76,931.319,1.03272,495.537,3313.63,928.684,2.0428,493.666
100840.9608,0,100840.9608,1.20E+01,2.26E+01,7.33E+02,0.00E+00,12,,0.278788,0.0768738,0.404022,39.7757,3.37531,25050,14576.3,699492.4322,528.567,16221,933.404,2.79328,596.054,1273.04,11450,40000,100828,0.0295995,0.0279191,85068.8,2032.7,92030.7,6.32E-06,157589,557589,3023.3,1211.04,2.19783,646.92,3083.74,1193.21,3.69351,627.454,157589,3076.74,1188.05,0.608612,619.315,3074.95,1183.98,2.20798,616.466
113562.354,9553.240298,123115.5943,3.18E+01,1.94E+01,7.19E+02,2.54E+01,29.33,,8.75E-05,0.157212,0.557071,42.0126,3.52634,47444,49962.5,1283667.237,645.411,29551.7,1929.05,3.0223,2419.35,2386.21,20938,40000,123117,0.0492038,0.140212,76162.4,3536.66,148886,1.00E-06,179878,579878,6135.65,2020.66,1.67888,1191.16,6308.27,1981.85,3.76691,1147.85,179878,6268.38,1976.65,0.332811,1139.74,6288.47,1968.15,2.12574,1131.9
113562.354,51569.97098,165132.325,3.57E+01,2.41E+01,6.57E+02,4.48E+01,24.55,,1.00E-06,0.117519,8.04479,49.0262,4.04463,45561,43799.3,1453909.752,865.783,33303,2352.79,3.0656,156.542,2230.37,19637.7,40000,165155,0.0499936,7.57053,93777.9,2183.75,124632,1.00E-06,221916,621916,4546.36,2053.93,1.86353,1310.54,4709.75,2012.4,3.80851,1263.33,221916,4676.14,2008.28,0.422558,1256.16,4700.75,1999.74,2.1145,1248.07
84050.75653,0,84050.75653,3.32E+01,4.26E+01,7.29E+02,2.14E+01,33.2,,0.232247,0.147544,0.545117,39.3742,3.57382,35864.6,30827.5,1056349.783,440.63,24443.7,1462.3,2.93745,2035.21,1863.6,16541.9,40000,84053.5,0.0407508,0.152204,78771.7,3940.45,147085,5.30E-06,140815,540815,5771.22,1676.85,1.47508,959.137,5920.82,1644.17,3.47903,923.892,140815,5885.68,1637.68,0.33446,914.953,5901.77,1630.03,2.05836,908.21
113562.354,4121.686037,117684.04,3.74E+01,1.65E+01,5.88E+02,5.78E+01,36.09,,1.00E-06,0.151046,5.304,34.174,3.24859,44860.5,44586.5,1654046.567,617.115,38015,2548.96,3.08971,701.285,2250.83,19808.9,40000,117719,0.0616059,4.97354,91924.9,2193.03,161079,1.00E-06,174480,574480,5853.91,2535.04,1.26903,1598.11,6058.57,2482.6,3.50234,1538.85,174480,6008.74,2476.17,0.272456,1530.09,6041.85,2464.24,2.22163,1518.37
113562.354,26007.70298,139570.057,3.07E+01,4.03E+01,6.23E+02,3.23E+01,24.98,,0.213984,0.0936416,13.2041,42.2057,3.86277,33132.9,25674.5,1301224.679,731.742,29992.7,1918.63,2.87064,0.157891,1697.59,15124.1,40000,139585,0.0429736,12.8005,95441.4,2047.85,98487.4,2.64E-06,196346,596346,3634.21,1766.59,1.97574,1081.7,3756.34,1732.4,3.56015,1043.27,196346,3729.62,1725.9,0.54959,1034.06,3745.66,1718.94,2.02765,1027.68
83962.69798,0,83962.69798,3.35E+01,2.85E+01,5.28E+02,3.82E+01,33.5,,5.62E-05,0.0866932,14.9171,29.4205,2.96012,22555.9,14719.7,1069576.786,440.287,24666.7,1563.68,2.69008,0.436758,1279.38,11505.3,40000,83988.1,0.0394963,14.6416,91707.7,2175.46,121839,1.00E-06,140749,540749,3353.78,1629.07,1.30655,1031.62,3486.84,1593.9,3.44074,992.834,140749,3447.7,1588.67,0.325111,985.197,3467.73,1579.85,2.13145,977.029
113562.354,21743.19107,135305.5451,2.38E+01,4.70E+01,6.21E+02,1.01E+01,19.98,,0.630512,0.115558,0.433162,41.4381,4.1534,40115.9,34030.6,1029265.376,709.256,23983,1258.78,3.06277,1181.51,1960.12,17361.5,40000,135296,0.0319858,0.031466,85042.8,3640.5,136210,1.47E-05,192057,592057,4525.23,1313.72,2.34359,743.412,4632.56,1290.73,3.59093,718.492,192057,4624.9,1283.22,0.946716,708.41,4622.33,1279.43,2.3509,705.692
113562.354,10725.53666,124287.8907,1.47E+01,2.00E+01,4.61E+02,0.00E+00,13.43,,0.770881,0.0641528,0.45287,30.3037,3.61004,22929.8,13809.1,562202.5988,651.484,13079.3,708.198,2.71474,2708.47,1238.61,11148.9,40000,124276,0.0160421,0.165375,61007.6,3253.55,131308,2.50E-05,181037,581037,2519.34,656.987,2.96877,360.154,2568.75,647.337,3.49742,349.386,181037,2566.5,642.985,1.59837,342.949,2566.11,641.685,1.9686,341.921
113562.354,63394.49207,176956.8461,3.13E+01,4.88E+01,5.65E+02,4.05E+01,20.09,,0.281155,0.0926186,9.6802,48.0431,4.59929,38587.8,32723.8,1430136.785,927.764,32918.8,2153.98,2.96224,0.135229,1921.29,17032.2,40000,176978,0.0404938,9.21979,93536.8,2195.34,99310.3,3.29E-06,233739,633739,3582.07,1666.6,2.20569,1064.33,3709.32,1632.62,3.75596,1026.47,233739,3689.85,1625.95,0.800505,1017.03,3704.74,1619.75,2.14638,1011.39
113562.354,59375.13577,172937.4898,3.71E+01,1.93E+01,5.05E+02,6.58E+01,24.36,,1.00E-06,0.134434,1.62828,45.5227,3.97435,52486.2,57708.6,1649942.436,906.792,37809.8,2653.51,3.15627,650.402,2569.68,22457.5,40000,172978,0.0531043,1.18674,89125.2,2377.38,154918,1.00E-06,229739,629739,5181.21,2185.66,1.57983,1465.56,5385.04,2137.68,3.83114,1411.32,229739,5350.13,2133.71,0.409835,1404.38,5377.35,2124.17,2.2424,1395.23
99650.34835,0,99650.34835,3.19E+01,1.94E+01,4.67E+02,4.65E+01,31.9,,1.15E-06,0.101042,10.8363,26.4267,2.84269,27821.4,20735.1,1256474.773,522.556,28946.4,1867.48,2.82473,3.98794,1522.6,13618.2,40000,99681.6,0.044503,10.589,93921.3,2287.3,137814,1.00E-06,156443,556443,3902.7,1835.09,1.31688,1174.79,4058.97,1795.03,3.4799,1130.19,156443,4018.18,1789.62,0.332794,1122.34,4041.68,1780.12,2.16547,1113.37
113562.354,77900.61578,191462.9698,2.37E+01,3.51E+01,4.65E+02,2.66E+01,14.06,,0.000384531,0.0943416,0.481478,48.0813,4.28672,41441.7,36921,1011888.165,1003.73,23347.9,1467.72,3.04021,1547.29,2043.55,18067.1,40000,191469,0.0285673,0.0227987,76409.3,3440.6,131219,1.00E-06,248230,648230,3656.79,1175.34,2.37874,757.389,3780.94,1150.1,4.37061,730.02,248230,3775.29,1147.08,0.911187,723.514,3773.67,1142.69,2.68029,720.329
113562.354,30182.11834,143744.4723,3.65E+01,4.20E+01,5.10E+02,6.33E+01,28.84,,0.00130026,0.138156,3.60758,39.0609,3.78227,47366,48304.9,1730251.687,753.754,39766,2666.82,3.12731,242.361,2345.24,20597,40000,143784,0.0555695,3.22992,93547.2,2296.38,155829,1.00E-06,200545,600545,5339.2,2289.25,1.47775,1485.51,5537.3,2239.21,3.619,1429.35,200545,5497.37,2233.13,0.379702,1420.79,5526.25,2222.78,2.22192,1410.81
113562.354,24988.51091,138550.8649,2.43E+01,4.12E+01,6.03E+02,1.36E+01,19.92,,0.377813,0.115325,0.432379,41.6537,3.88832,39893.4,34808.2,1021670.39,726.286,23742.1,1313.42,3.01877,1640.81,1982.89,17554.3,40000,138545,0.0326796,0.0294422,80232.1,3664.22,137358,8.27E-06,195306,595306,4506.26,1342.55,2.23646,779.258,4623.04,1317.78,3.71645,752.246,195306,4615.21,1311.62,0.76041,743.224,4613,1307.18,2.41484,739.968
113562.354,6070.884687,119633.2387,2.09E+01,2.77E+01,7.05E+02,0.00E+00,19.84,,0.246375,0.111222,0.45885,40.0512,3.42408,35045,28257.6,822595.797,627.054,19058.2,1115.2,2.89226,2498.41,1782.62,15851.7,40000,119615,0.0320994,0.0669429,70734.7,3416.47,130501,6.53E-06,176376,576376,4362.95,1314.16,2.28156,705.605,4457.19,1293.45,3.59652,682.644,176376,4447.25,1288.17,0.629364,674.453,4448.87,1283.98,1.96021,671.132
112748.8409,0,112748.8409,3.14E+01,4.55E+01,5.38E+02,4.34E+01,31.4,,0.447965,0.107724,12.6039,29.8971,3.43474,31959.3,25445.3,1472363.048,591.197,34125.4,1982.94,2.8673,0.149638,1689.85,15057.7,40000,112775,0.048013,12.3213,94956.7,2146.87,125525,5.47E-06,169536,569536,4183.04,1977.77,1.59354,1219.27,4325.88,1937.95,3.35206,1174.93,169536,4292.43,1928.67,0.493109,1163.35,4308.97,1920.52,2.10392,1155.81
113562.354,46367.75449,159930.1085,1.57E+01,3.44E+01,6.94E+02,0.00E+00,11.15,,0.19677,0.0834122,0.504441,49.676,4.10844,35056.6,25030,788885.2476,838.306,18213.8,1132.88,2.99447,1008.02,1675.74,14936.7,40000,159913,0.0276472,0.0293012,80133.7,2548.05,104488,4.30E-06,216674,616674,3272.65,1131.24,2.79387,628.34,3343.28,1113.54,3.95465,608.473,216674,3337.96,1109.25,0.963301,601.043,3336.49,1105.89,2.32945,598.659
112828.5582,0,112828.5582,2.56E+01,2.38E+01,6.66E+02,1.10E+01,25.6,,0.162775,0.132487,0.460121,36.1408,3.21001,38056.4,34698.2,983427.5593,591.43,22757,1360.65,2.89448,2883.71,1979.68,17527.2,40000,112820,0.0373481,0.10241,69627.6,3851.88,143280,3.85E-06,169581,569581,5182.3,1532.68,1.91979,862.804,5311.9,1505.09,3.5968,832.393,169581,5291.56,1499.74,0.44915,824.158,5299.48,1493.92,1.99774,819.208
113562.354,53775.11252,167337.4665,1.53E+01,4.45E+01,5.09E+02,0.00E+00,10.38,,1.14633,0.0672115,0.52362,44.5063,5.52118,31261.6,19357.4,721840.3098,877.148,16706.8,995.665,3.07631,172.216,1470.29,13165.7,40000,167323,0.017599,0.0991636,84666.6,2913.58,115731,3.14E-05,224084,624084,2644.07,720.806,3.4467,392.556,2692.75,710.248,3.60164,380.624,224084,2689.23,705.108,2.01492,373.73,2688.46,703.961,2.22675,372.689
113562.354,65306.77846,178869.1325,1.61E+01,2.28E+01,6.18E+02,0.00E+00,10.22,,0.126013,0.0750608,0.513777,50.3238,4.19566,34339.8,24241.1,697976.6155,937.591,16067.8,1049.43,2.98144,1578.07,1648.62,14703.9,40000,178853,0.0225777,0.0329535,70707.2,2724,109442,2.95E-06,235614,635614,2942.85,923.821,3.04969,522.458,3007.21,909.097,4.13327,505.97,235614,3003.54,905.741,1.24976,499.474,3002.43,903.109,2.35702,497.631
113562.354,74834.0537,188396.4077,3.02E+01,1.93E+01,4.64E+02,4.78E+01,18.2,,1.00E-06,0.0906392,6.8538,46.8607,4.13545,39029.5,34048.6,1295186.938,987.77,29619.8,2143.46,2.98748,87.7723,1960.65,17366,40000,188425,0.0388074,6.40487,92131.5,2397.76,112743,1.00E-06,245186,645186,3482.46,1596.96,2.0262,1070.54,3628.6,1561.99,4.05866,1031.28,245186,3605.3,1559.12,0.642487,1025.15,3625.57,1552.3,2.17755,1018.87
113562.354,83375.61533,196937.9693,1.58E+01,3.25E+01,5.14E+02,0.00E+00,9.11,,0.171307,0.0644802,0.517308,50.1727,4.57097,32555.8,21581,613498.4403,1032.32,14081.3,964.181,2.99885,1782.53,1553.89,13888.4,40000,196922,0.0168424,0.0416488,64317.7,2897.22,114449,4.52E-06,253683,653683,2528.35,689.516,3.39896,393.359,2581.81,678.522,4.19675,381.115,253683,2579.94,675.353,1.92666,375.368,2579.21,673.696,2.56315,374.138
113562.354,11040.95433,124603.3083,1.73E+01,3.05E+01,4.77E+02,4.55E+00,15.77,,0.469669,0.0776421,0.352638,31.3061,3.25169,26167.5,17697.4,655381.7346,653.152,15264.2,808.43,2.76652,2783.68,1404.8,12597.8,40000,124594,0.0200708,0.0540128,63228.3,3494.24,137588,1.30E-05,181355,581355,3040.68,823.537,2.55772,468.601,3110.72,809.739,3.64993,453.651,181355,3106.87,805.065,1.18586,446.346,3105.69,802.833,2.07476,444.818
113562.354,55082.26711,168644.6211,2.92E+01,2.21E+01,5.72E+02,3.29E+01,19.66,,1.04E-06,0.124171,0.549067,46.9473,3.93795,47184.5,49088.6,1224095.568,884.126,28155.8,1864.01,3.02571,2177.88,2364.69,20759,40000,168654,0.0393204,0.090601,75503.9,3581.17,138717,1.00E-06,225415,625415,4820.17,1616.7,2.0267,1024.53,4981.1,1582.6,4.12101,986.628,225415,4956.47,1579.31,0.530625,979.942,4966.85,1572.82,2.25187,974.242
113562.354,6313.611561,119875.9656,2.21E+01,2.30E+01,6.21E+02,4.55E+00,20.94,,0.263906,0.109659,0.41409,36.2143,3.25339,33913.2,27727.2,818491.6665,628.351,18994.7,1078.05,2.86239,2861.91,1765.48,15705.2,40000,119863,0.029697,0.0600836,66883,3696.07,139646,6.95E-06,176624,576624,4294.22,1217.56,2.23343,674.254,4394.28,1197,3.62324,651.68,176624,4385.6,1191.89,0.661278,643.651,4386.36,1187.88,2.01094,640.556
113562.354,46725.98181,160288.3358,3.44E+01,1.78E+01,4.70E+02,6.08E+01,24.37,,1.00E-06,0.12273,3.48111,41.6448,3.73399,45395.4,45329.5,1546209.67,840.472,35446.7,2472.66,3.08726,445.525,2269.98,19969.1,40000,160326,0.0497095,3.07933,90430.5,2387.25,149702,1.00E-06,217087,617087,4727.39,2046.89,1.56565,1362.63,4916.42,2001.71,3.77513,1311.68,217087,4881.96,1997.64,0.416903,1304.71,4909.2,1988.38,2.20205,1295.87
113562.354,22261.84462,135824.1986,2.49E+01,4.61E+01,6.62E+02,9.20E+00,20.82,,0.548312,0.121698,0.452877,43.2917,4.14848,41927.6,37021.1,1050718.582,711.966,24452.2,1315.7,3.06219,1423.07,2046.38,18091,40000,135813,0.0338777,0.0316583,83006.5,3661.53,136258,1.29E-05,192574,592574,4766.08,1390.82,2.31852,782.244,4878.48,1366.61,3.60506,755.868,192574,4870.37,1359.27,0.846022,745.875,4867.9,1355.11,2.34777,742.816
109983.5494,0,109983.5494,3.17E+01,1.75E+01,4.91E+02,4.82E+01,31.7,,1.58E-06,0.111475,9.66188,27.6141,2.89931,32214.3,26114.7,1364871.527,576.725,31416.8,2055.41,2.90192,109.258,1712.36,15250.7,40000,110015,0.0484856,9.40136,94388.1,2256.54,141574,1.00E-06,166776,566776,4309.65,1997.33,1.37896,1268.01,4475.15,1954.81,3.50753,1220.35,166776,4433.72,1949.22,0.329211,1212.28,4459.01,1939.42,2.15192,1202.94
109284.8045,0,109284.8045,2.50E+01,3.74E+01,4.77E+02,2.84E+01,25,,0.285051,0.121003,0.318257,27.1329,3.01631,34263.4,29291.3,1101174.31,572.952,25581.4,1423.88,2.91295,1780.31,1815.6,16133.1,40000,109295,0.0357768,0.0565344,82179.3,3904.9,148413,5.34E-06,166056,566056,4711.76,1474.26,1.67227,900.067,4855.31,1443.34,3.63318,866.524,166056,4837.28,1437.25,0.491031,857.665,4840.13,1431.07,2.3191,852.599
113562.354,49371.5134,162933.8674,1.19E+01,2.25E+01,6.81E+02,0.00E+00,8.29,,0.145039,0.0710442,0.496341,49.8898,4.06428,31767.8,20332.6,741599.4659,854.062,17097.2,1089.84,2.96625,448.419,1507.5,13487.6,40000,162919,0.0263919,0.0237921,82827.4,1964.96,87852,2.90E-06,219680,619680,2789.29,1079.31,2.86237,603.917,2848.2,1062.72,4.09796,585.255,219680,2843.46,1058.96,0.995681,578.187,2841.77,1055.67,2.43078,575.964
110016.3117,0,110016.3117,1.29E+01,4.39E+01,7.43E+02,0.00E+00,12.9,,0.715945,0.0883517,0.407016,40.48,3.94965,29736.7,18824.8,888366.2728,576.657,20709.7,1076.66,2.92911,0.321679,1449.59,12986.3,40000,110002,0.0333241,0.0244786,94121.1,2168.36,94918.2,1.56E-05,166763,566763,3482.39,1364.1,2.35528,717.823,3545.37,1344.73,3.54102,696.585,166763,3536.9,1336.72,0.882728,686.019,3534.07,1332.96,2.35032,683.46
81709.92536,0,81709.92536,2.15E+01,4.64E+01,4.57E+02,1.46E+01,21.5,,0.673487,0.0812499,0.300052,25.8954,3.19398,22927.9,13307.8,698540.3473,428.357,16384.5,746.555,2.8874,0.684637,1215.6,10947.5,40000,81712.4,0.0209009,0.0550408,94670.9,3513.12,142405,1.71E-05,138473,538473,3177.64,862.02,1.87533,515.772,3258.28,845.098,3.47611,498.351,138473,3251.97,838.889,0.928485,489.705,3250,836.035,2.1636,487.949
79915.57035,0,79915.57035,2.93E+01,1.92E+01,7.33E+02,1.11E+01,29.3,,0.104597,0.122236,0.518412,39.3798,3.28488,29310.3,22426.4,771954.9446,418.913,17863.6,1067.88,2.78712,3061.05,1584.58,14152.9,40000,79910.8,0.0318899,0.127939,64513.3,3804.31,145046,2.82E-06,136672,536672,4782.79,1310.25,1.62097,734.145,4899.67,1286.01,3.53581,708.312,136672,4879.12,1281.42,0.356581,700.964,4889.44,1275.6,1.92561,696.111
113562.354,82366.62078,195928.9748,2.00E+01,4.44E+01,4.60E+02,1.52E+01,11.59,,0.370504,0.079703,0.481388,48.8955,4.94016,38395.1,29302.5,896785.3472,1027.09,20742.9,1249.93,3.12299,536.964,1815.96,16136.1,40000,195926,0.0221346,0.0198491,83149.1,3242.3,124697,7.36E-06,252687,652687,3107.65,910.69,2.85154,561.832,3194.49,892.94,4.11844,542.85,252687,3190.21,888.023,1.69506,535.337,3188.12,885.384,2.87138,533.623
113562.354,14416.37337,127978.7274,3.73E+01,2.48E+01,4.76E+02,6.96E+01,33.1,,1.00E-06,0.152994,1.07405,32.8747,3.24452,47442.4,49931.1,1735552.601,671.137,39904.1,2658.72,3.12598,876.689,2385.44,20931.6,40000,128024,0.0604594,0.756554,89813.2,2334.85,172470,1.00E-06,184785,584785,5912.94,2490.76,1.19922,1628.59,6136.86,2436.15,3.55949,1566.98,184785,6089.43,2430.26,0.29116,1558.69,6119.75,2418.38,2.3172,1547.04
113562.354,21860.16486,135422.5189,3.81E+01,4.44E+01,7.28E+02,4.49E+01,31.95,,0.108668,0.137295,9.87739,45.6354,4.07289,46293.9,44663.9,1660713.485,710.036,38197.6,2529.86,3.0945,26.1547,2252.83,19825.7,40000,135445,0.0582263,9.43457,96539.2,2041.95,133604,1.41E-06,192206,592206,5335.96,2393.49,1.67236,1462.08,5507.13,2346.27,3.48773,1408.76,192206,5465.8,2339,0.369258,1399.11,5491.81,2329.05,2.10052,1389.52
109838.3184,0,109838.3184,3.13E+01,1.98E+01,4.84E+02,4.76E+01,31.3,,1.94E-05,0.108792,9.88824,27.2588,2.87771,31473.5,25173,1345736.452,575.962,30979.8,2023.14,2.88725,71.8985,1680.61,14978.5,40000,109869,0.0475508,9.63159,94559.4,2263.28,139842,1.00E-06,166630,566630,4204.82,1959.01,1.39173,1245.45,4367.64,1917.19,3.51225,1198.6,166630,4326.95,1911.66,0.336045,1190.58,4351.67,1902.03,2.14895,1181.42
113562.354,73012.4383,186574.7923,3.32E+01,2.85E+01,5.90E+02,4.40E+01,20.21,,1.00E-06,0.130518,0.572589,50.6767,4.23413,53880.8,60450.3,1399360.087,978.165,32153.5,2164.51,3.11457,1639.4,2631.8,22969.2,40000,186592,0.0445104,0.0793499,80161.8,3169.25,142199,1.00E-06,243353,643353,5055.36,1829.91,1.99068,1192.46,5235.38,1790.73,4.24856,1148.63,243353,5209.3,1787.68,0.515371,1142.07,5220.71,1780.41,2.37642,1135.58
113562.354,37656.11809,151218.4721,3.08E+01,1.86E+01,6.21E+02,3.28E+01,23.13,,1.00E-06,0.136625,0.546258,45.1513,3.76943,47792.9,50329.9,1282663.325,792.772,29513.5,1942.63,3.0355,2148.72,2395.2,21012.8,40000,151227,0.043876,0.1034,76965.3,3484.46,144268,1.00E-06,207988,607988,5311.9,1803.5,1.86075,1120.44,5481.54,1766.43,3.98135,1079.1,207988,5451.03,1762.47,0.429089,1071.91,5465.02,1755.04,2.22193,1065.23
113562.354,64880.06678,178442.4208,1.24E+01,3.91E+01,6.99E+02,0.00E+00,7.89,,0.288456,0.072513,0.522944,53.2319,4.61556,34881,23014.1,815721.7352,935.356,18818.3,1186.52,3.05491,1.33843,1605.58,14333.8,40000,178426,0.0263988,0.0199841,86797,1936.85,86217.8,5.66E-06,235187,635187,2850.44,1080.15,3.08526,604.119,2907.57,1063.68,4.09197,585.6,235187,2902.61,1058.98,1.28123,577.877,2900.52,1055.95,2.63778,575.875
113562.354,86198.44012,199760.7941,3.73E+01,4.44E+01,4.68E+02,7.05E+01,21.2,,1.08E-06,0.128375,1.50872,48.9179,4.64278,56476.7,64233.2,1771868.346,1047.42,40591.6,2861.83,3.20153,174.178,2715.37,23655.4,40000,199804,0.0502357,1.03493,91782.7,2423.45,148219,1.00E-06,256565,656565,4940.74,2069.38,1.7887,1407.31,5139.89,2022.34,3.98478,1354.71,256565,5110.64,2018.09,0.559979,1347.53,5135.01,2009.43,2.28878,1339.35
113562.354,12006.49074,125568.8447,3.70E+01,2.16E+01,6.47E+02,5.01E+01,33.46,,1.00E-06,0.140805,7.60669,39.5059,3.48612,44248.7,42760.8,1571428.564,658.411,36091.3,2446.53,3.07162,463.872,2203.11,19409.3,40000,125597,0.0587911,7.22424,93262.5,2135.57,147712,1.00E-06,182358,582358,5460.5,2417.12,1.42809,1508.3,5647.68,2368.46,3.5488,1453.19,182358,5602,2362.53,0.294582,1444.76,5632.2,2351.64,2.15296,1434.14
113562.354,75784.45842,189346.8124,2.19E+01,4.35E+01,4.99E+02,1.71E+01,13.13,,0.300217,0.0890921,0.483013,48.9368,4.69989,40629.9,33352.5,961598.8042,992.592,22252.3,1330.02,3.10825,843.577,1940.06,17191.5,40000,189345,0.0253508,0.0185694,82304.4,3342.81,127445,5.83E-06,246106,646106,3470.83,1042.75,2.69369,642.774,3570.82,1022.18,4.12046,620.623,246106,3566.18,1017.34,1.3377,612.887,3563.69,1014.03,2.81049,610.713
113562.354,72247.12292,185809.4769,1.43E+01,4.33E+01,6.35E+02,0.00E+00,8.74,,0.48247,0.0721515,0.520847,52.2274,4.99769,35725.8,23872.7,803288.2381,973.975,18545.3,1154.6,3.10472,39.9877,1635.81,14593.8,40000,185793,0.0229521,0.0259961,85797,2359.18,98062.1,1.05E-05,242554,642554,2837.02,939.846,3.29723,524.121,2892.48,925.521,3.97557,508.094,242554,2887.71,920.33,1.6914,500.39,2886.06,918.083,2.59914,498.826
113562.354,79347.01752,192909.3715,2.07E+01,3.27E+01,6.31E+02,0.00E+00,12.19,,0.0642304,0.085582,0.555848,52.678,4.38309,39698.9,32057.6,731753.2224,1011.18,16820.8,1124.77,3.02501,2180.19,1901.21,16861.7,40000,192890,0.0229241,0.0479622,65713.2,3211.01,122449,1.62E-06,249651,649651,3351.17,938.327,3.11587,533.961,3427.08,922.765,4.20369,516.559,249651,3423.44,919.614,1.27184,510.223,3423.28,916.963,2.30911,508.267
104020.04,0,104020.04,1.42E+01,1.84E+01,7.22E+02,0.00E+00,14.2,,0.278996,0.0853285,0.407506,39.108,3.3527,27084.6,17112.1,726240.9653,545.227,16842.1,968.287,2.81497,1159.02,1381.01,12391,40000,104006,0.0301887,0.0344653,81164.9,2446.75,103915,6.62E-06,160767,560767,3353.26,1235.33,2.20709,659.379,3421.88,1216.87,3.64639,639.155,160767,3414.39,1211.62,0.610911,630.968,3413.14,1207.55,2.12294,628.013
113562.354,78949.59134,192511.9453,1.79E+01,3.59E+01,6.87E+02,0.00E+00,10.56,,0.102779,0.0831822,0.554173,54.4559,4.5614,39829.9,30633.1,790766.2565,1009.1,18191,1201.81,3.07184,1167.78,1857.59,16490.8,40000,192493,0.0254254,0.0324276,76289.9,2718.3,108096,2.29E-06,249254,649254,3260.62,1040.42,3.12026,589.575,3332.72,1023.59,4.20134,570.67,249254,3328.38,1019.98,1.21439,563.855,3327.29,1017.01,2.43469,561.739
113562.354,73770.62099,187332.975,1.59E+01,2.49E+01,5.26E+02,0.00E+00,9.64,,0.177443,0.0663842,0.505958,48.9223,4.33601,31919.8,21363.1,616074.6436,981.966,14161.6,947.06,2.96086,2001.07,1545.89,13819.3,40000,187318,0.0176981,0.0408189,63246.7,2921.94,115685,4.67E-06,244079,644079,2602.67,724.452,3.27448,412.251,2658.32,712.926,4.14154,399.406,244079,2656.16,709.745,1.72403,393.502,2655.37,707.923,2.44999,392.181
113562.354,13800.50664,127362.8606,2.06E+01,1.98E+01,7.13E+02,0.00E+00,18.37,,0.21467,0.108132,0.478831,42.7488,3.56499,35851.2,28876,826138.4385,667.574,19121.4,1138.88,2.9148,2330.48,1802.42,16020.7,40000,127345,0.0318262,0.0615772,71723.8,3309.6,127113,5.49E-06,184106,584106,4240.76,1302.81,2.35801,704.637,4333.37,1282.18,3.65625,681.669,184106,4323.96,1277.18,0.655086,673.689,4325.29,1273.05,1.99709,670.433
113562.354,3010.909804,116573.2638,3.01E+01,4.23E+01,5.79E+02,3.51E+01,29.32,,0.381285,0.0971301,14.437,33.0427,3.47621,30068.3,22642.6,1340901.611,611.207,31046.2,1838.17,2.81461,0.112099,1592.34,14219.7,40000,116592,0.044795,14.1242,95456,2061.28,109080,4.74E-06,173353,573353,3774.46,1843.23,1.75201,1120.19,3900.21,1807.49,3.39837,1080.28,173353,3870.25,1799.17,0.517005,1069.5,3885.2,1791.8,2.03906,1062.75
76716.53683,0,76716.53683,1.34E+01,3.85E+01,6.51E+02,0.00E+00,13.4,,0.604094,0.0571485,0.40686,35.1439,3.41456,18383.9,8594.3,474264.9249,402.116,11062.3,568.608,2.71901,11.8517,974.224,8821.65,40000,76706.8,0.0175733,0.0720951,85515.8,2272.99,102493,2.04E-05,133468,533468,2254.48,719.787,2.32093,386.651,2291.89,709.55,3.48455,376.17,133468,2287.13,704.91,1.00989,369.104,2285.94,702.933,1.84021,367.897
113562.354,38391.77495,151954.129,2.56E+01,3.15E+01,6.06E+02,1.75E+01,19.13,,0.0292277,0.115575,0.503219,44.6736,3.71705,41393.6,38713.3,1009103.554,796.564,23286.1,1461.23,2.96512,2454.27,2093.72,18490.2,40000,151951,0.0339583,0.0670672,71048.5,3654.56,137130,1.00E-06,208712,608712,4502.88,1394.5,2.18134,837.075,4632.95,1367.28,3.96081,806.977,208712,4618.45,1363.53,0.579394,799.928,4622.98,1358.33,2.17428,795.635
113562.354,74467.42183,188029.7758,3.16E+01,3.89E+01,5.66E+02,4.14E+01,19.09,,1.39E-06,0.126586,0.555157,50.2156,4.41389,53046.4,58012.8,1390074.11,985.782,31983.9,2106.38,3.12816,1292.34,2576.64,22514.9,40000,188045,0.0417295,0.0670026,83407.2,3369.85,138267,1.00E-06,244806,644806,4905.63,1716.72,2.08845,1111.79,5077.88,1679.48,4.2394,1070.55,244806,5055.89,1675.86,0.59519,1063.56,5063.43,1669.18,2.41427,1057.73
96795.87412,0,96795.87412,2.14E+01,1.87E+01,7.40E+02,0.00E+00,21.4,,0.249278,0.106126,0.471569,39.6316,3.33769,29856.6,21637.5,712674.1736,507.347,16519.8,957.874,2.81922,2560.69,1555.96,13906.2,40000,96780.3,0.0297637,0.0827213,68564.9,3352.18,130099,7.32E-06,153541,553541,4166.77,1218.72,2.09094,644.247,4252.92,1199.77,3.52107,623.706,153541,4242.49,1194.69,0.548082,615.816,4245.03,1190.55,1.85351,612.579
113562.354,12987.07485,126549.4289,1.31E+01,3.40E+01,5.10E+02,0.00E+00,11.76,,0.731959,0.0644548,0.384321,33.4616,3.73086,24305.1,14106.1,621788.0092,663.339,14469.3,779.475,2.81517,1233.31,1252.04,11266.5,40000,126537,0.0188537,0.0678512,76289.4,2796.92,115823,2.04E-05,183298,583298,2535.05,771.953,2.88811,420.906,2583.57,760.767,3.5535,408.486,183298,2579.25,755.797,1.48786,401.271,2578.19,754.149,2.04511,400.057
113562.354,7081.736372,120644.0904,3.59E+01,2.87E+01,4.88E+02,6.38E+01,33.79,,1.00E-06,0.145452,3.09469,30.5967,3.10231,43530.6,43117,1655334.281,632.665,38054.4,2541.14,3.08183,743.372,2212.49,19488,40000,120686,0.0585448,2.80046,90829.4,2301.41,167544,1.00E-06,177447,577447,5623.21,2411.74,1.22604,1557.51,5833.16,2359.52,3.52226,1498.64,177447,5785.62,2353.5,0.290697,1490.26,5818.09,2341.79,2.26017,1478.8
86952.56083,0,86952.56083,3.76E+01,4.18E+01,4.59E+02,5.55E+01,37.6,,0.117951,0.117444,9.35159,26.1693,3.08982,29598.8,22753.5,1429592.83,456.035,33024.5,2034.94,2.90517,2.26984,1596.3,14253.9,40000,86992.1,0.0494243,9.10546,93909.9,2286.22,153730,1.41E-06,143753,543753,4543.36,2041.11,1.10287,1302.64,4720.1,1995.22,3.31127,1251.75,143753,4672.2,1987.89,0.310175,1242.46,4697.78,1976.97,2.26525,1232.03
113562.354,15772.06382,129334.4178,3.63E+01,2.28E+01,6.25E+02,5.02E+01,31.87,,1.00E-06,0.135716,7.48562,39.6531,3.49919,43546.8,41657.8,1547213.174,678.153,35530,2413.97,3.06254,411.549,2173.81,19163.5,40000,129363,0.0567761,7.10225,93201.4,2160.78,145852,1.00E-06,186124,586124,5259.07,2334.62,1.46685,1466.17,5443.03,2287.17,3.57417,1412.45,186124,5399.4,2281.55,0.310053,1404.25,5428.65,2271.05,2.14778,1394.06
113562.354,57807.38099,171369.735,2.00E+01,2.12E+01,7.21E+02,0.00E+00,13.25,,0.0594132,0.0947887,0.557233,52.2673,4.15593,39987.7,32671.5,811298.7343,898.263,18682.5,1213.85,3.01128,1851.91,1919.72,17018.9,40000,171351,0.0286568,0.0511299,72443.5,2991.1,116432,1.37E-06,228112,628112,3713.1,1172.49,2.80862,657.441,3797.63,1153.38,4.04829,635.906,228112,3790.87,1149.83,0.873006,629.025,3791.55,1146.27,2.17525,626.307
113562.354,2833.47831,116395.8323,1.50E+01,4.56E+01,5.61E+02,0.00E+00,14.63,,1.40102,0.0797949,0.429228,31.8194,4.42245,28096,17263.7,780372.1432,610.104,18229.2,908.704,2.96865,4.91203,1387.21,12444.9,40000,116382,0.0230426,0.123918,93425.5,2980.58,119568,3.89E-05,173143,573143,3144.61,943.787,2.82376,494.771,3199.57,930.562,3.25029,480.145,173143,3193.05,923.408,1.46248,471.191,3191.79,921.706,1.8574,469.796
113562.354,69019.09917,182581.4532,2.94E+01,2.58E+01,5.80E+02,3.27E+01,18.29,,1.00E-06,0.121054,0.569201,49.622,4.13911,49099.8,51919.9,1220556.189,957.182,28054.9,1878.11,3.04756,2117.48,2433.77,21333.1,40000,182590,0.0383639,0.0853104,75291.2,3539.7,135732,1.00E-06,239351,639351,4696.84,1576.95,2.15243,1006.76,4855.23,1543.65,4.2263,969.713,239351,4832.97,1540.72,0.588335,963.268,4842.18,1534.56,2.28203,957.914
113562.354,38053.86538,151616.2194,2.83E+01,3.48E+01,6.76E+02,1.87E+01,21.2,,0.0157568,0.130422,0.557088,47.1754,3.898,46420.9,46811.8,1127655.636,794.788,25991.3,1663.41,3.02129,2279.23,2307.76,20284.5,40000,151612,0.0388281,0.0931152,74657.4,3687.27,137250,1.00E-06,208373,608373,5085.96,1594.19,2.12252,948.904,5229.81,1563.37,3.91837,914.666,208373,5208.28,1559.11,0.513699,907.199,5216.86,1553.12,2.13689,902.031
113562.354,1603.38456,115165.7386,2.72E+01,2.02E+01,6.09E+02,2.24E+01,26.82,,0.0742443,0.138567,0.472829,34.019,3.12373,39571.9,37999.9,1123413.682,603.737,25932.3,1618.38,2.90839,2754.37,2073.89,18323,40000,115167,0.0409802,0.136321,72391.2,3894.15,146319,1.50E-06,171928,571928,5407.24,1684.59,1.72947,993.149,5560.61,1651.51,3.67521,956.647,171928,5528.03,1646.38,0.386378,948.629,5542.67,1639.21,2.07341,942.255
113562.354,80808.62397,194370.978,1.52E+01,2.49E+01,6.75E+02,0.00E+00,8.88,,0.00963086,0.0750335,0.550192,54.3422,4.4209,37028.1,26565.9,736062.8653,1018.85,16901.7,1149.56,3.03858,1030.56,1727.38,15379.3,40000,194354,0.0245638,0.0317618,75635,2376.42,98535.9,1.00E-06,251115,651115,2941.33,1004.49,3.13468,573.288,3006.32,988.411,4.37272,555.194,251115,3002.24,985.499,1.18057,548.833,3001.34,982.553,2.44104,546.765
113562.354,88272.38506,201834.7391,1.97E+01,2.88E+01,6.38E+02,0.00E+00,11.08,,0.00442171,0.0821034,0.564708,54.1015,4.46471,39899.6,31740.2,721337.3347,1057.97,16555.5,1134.63,3.03747,2004.22,1891.57,16779.8,40000,201816,0.0227436,0.0447416,66318,3032,117072,1.00E-06,258577,658577,3214.84,930.601,3.19616,533.188,3287.95,915.195,4.36005,515.941,258577,3284.34,912.393,1.30816,509.814,3284.13,909.745,2.3778,507.882
113562.354,74210.65916,187773.0132,2.12E+01,4.54E+01,5.22E+02,1.23E+01,12.82,,0.426416,0.087169,0.491042,49.2589,4.86842,40129.9,31947.1,925404.165,984.319,21426.9,1267.78,3.12175,737.97,1897.86,16833.2,40000,187766,0.0240714,0.0225164,82739.1,3304.76,125992,8.94E-06,244527,644527,3404.21,989.469,2.85848,593.976,3493.63,970.991,4.01562,574.03,244527,3488.89,965.645,1.53172,566.051,3486.76,962.857,2.72372,564.188
113562.354,77418.56396,190980.918,2.22E+01,2.16E+01,5.87E+02,8.55E+00,13.2,,0.000915205,0.0904768,0.530276,51.211,4.2419,40524.1,34498,816558.464,1001.11,18796.8,1228.54,3.01102,2223.87,1973.83,17477.7,40000,190970,0.0252831,0.0369567,66930.6,3333.49,126683,1.00E-06,247731,647731,3529.62,1036.63,2.80672,619.629,3624.25,1017.49,4.31861,598.526,247731,3619.46,1014.67,1.03036,592.231,3619.07,1011.33,2.37957,589.796
113562.354,16832.36605,130394.7201,2.29E+01,2.27E+01,4.90E+02,2.13E+01,19.94,,0.140032,0.105642,0.371983,34.277,3.19742,33809.1,28576.7,957704.6714,683.58,22200.2,1286.62,2.86427,2533.61,1792.87,15939.1,40000,130398,0.0309771,0.0422094,70851.8,3742.94,142992,2.71E-06,187159,587159,4110.15,1274.44,1.98134,778.669,4235.42,1248.44,3.82089,750.289,187159,4224.9,1244.11,0.58926,742.855,4225.67,1239.08,2.30563,738.925
113562.354,70485.63224,184047.9862,2.21E+01,3.45E+01,6.34E+02,3.14E+00,13.64,,0.114596,0.0927729,0.538643,51.546,4.32795,40858.4,34329.5,804880.551,964.739,18548.4,1190.55,3.03175,2094.48,1968.9,17435.9,40000,184031,0.0252012,0.0406218,68737.9,3333.5,126217,2.75E-06,240792,640792,3629.11,1032.51,2.91922,593.755,3716.01,1014.71,4.10535,573.967,240792,3711.49,1011.11,1.11274,567.191,3710.92,1008.05,2.31224,564.947
82805.09326,0,82805.09326,1.79E+01,3.53E+01,5.14E+02,1.82E+00,17.9,,0.733364,0.0633881,0.640906,28.2373,3.25996,19075.7,10058,460186.9213,434.04,10745.1,540.558,2.68887,1840.11,1054.89,9534.67,40000,82796.4,0.0142483,0.370735,70068.4,3253.28,135565,2.92E-05,139557,539557,2491.24,584.714,2.47256,324.277,2538.41,575.552,3.36013,314.807,139557,2535.73,571.366,1.2872,308.543,2535.52,569.932,1.80383,307.595
96998.40594,0,96998.40594,3.13E+01,4.79E+01,6.87E+02,2.33E+01,31.3,,0.424985,0.152086,0.470939,37.3944,3.69372,40409.2,36934,1205306.683,508.505,27970.6,1588.43,3.02002,1529.77,2043.92,18070.2,40000,97001.3,0.0432288,0.0988258,85269.3,3920.65,146190,9.20E-06,153762,553762,5949.92,1778.62,1.6035,1021.56,6103.57,1744.33,3.47732,984.42,153762,6075.2,1736.32,0.413048,974.008,6083.44,1729.15,2.14111,967.787
113562.354,18216.39246,131778.7465,1.59E+01,1.77E+01,5.13E+02,0.00E+00,13.7,,0.516698,0.0725341,0.407838,35.32,3.55001,26281.4,17019,613874.0304,690.745,14263.4,791.292,2.79072,2537.92,1377.19,12357.8,40000,131765,0.0190425,0.0700424,63681.4,3244.64,128804,1.54E-05,188526,588526,2847.05,779.88,2.8254,428.511,2905.28,768.043,3.62773,415.437,188526,2902.15,763.553,1.35267,408.473,2901.36,761.702,2.02086,407.13
113562.354,37385.45038,150947.8044,1.42E+01,4.33E+01,5.06E+02,0.00E+00,10.68,,1.27187,0.0658104,0.497396,40.5744,5.20984,28703.6,16999.4,707461.1327,791.234,16414.5,935.329,3.0217,56.3717,1376.38,12350.8,40000,150934,0.0179772,0.110747,87024.4,2842.2,114612,3.49E-05,207695,607695,2590.91,736.122,3.31262,397.497,2637.43,725.601,3.49565,385.597,207695,2633.26,720.27,1.88323,378.504,2632.42,719.088,2.10587,377.447
82272.49753,0,82272.49753,3.65E+01,4.70E+01,6.54E+02,3.46E+01,36.5,,0.399309,0.0945065,18.1113,35.6397,3.59311,24414.2,16192.4,1195407.838,431.404,27720,1596.27,2.72042,0.0703355,1342.81,12058.6,40000,82293.7,0.0431473,17.7729,91091.6,1977.89,112074,5.30E-06,139055,539055,3679.68,1777.77,1.42211,1070.85,3802.5,1742.48,3.27017,1032,139055,3765.34,1734.03,0.393388,1021.39,3780.26,1725.89,2.07054,1013.99
113562.354,41420.41876,154982.7728,2.10E+01,4.49E+01,7.19E+02,0.00E+00,15.39,,0.524194,0.103154,0.513547,49.6235,4.54008,40956.2,33189.1,926326.1163,812.358,21485.2,1232.09,3.08843,1042.65,1935.2,17150.2,40000,154963,0.0298785,0.0333953,83262.5,3166.89,121390,1.28E-05,211724,611724,4050.08,1224.03,2.78001,667.291,4134.34,1204.81,3.68157,646.005,211724,4128.08,1198.35,1.11756,636.919,4126.15,1195.14,2.28759,634.562
113562.354,89208.06204,202770.416,2.51E+01,1.68E+01,6.66E+02,9.42E+00,14.06,,2.04E-06,0.101151,0.586287,54.9316,4.46936,46740.8,44215.3,914044.7146,1062.91,21008.2,1407.9,3.06128,2182.69,2241.2,19728.4,40000,202757,0.0290043,0.0537099,68812.6,3352.22,125990,1.00E-06,259518,659518,3944.72,1188.71,2.84333,712.739,4052.11,1166.68,4.38286,688.126,259518,4044.37,1164.02,0.922241,681.851,4046.04,1160.17,2.32549,678.872
113562.354,67024.81903,180587.173,3.65E+01,4.79E+01,6.33E+02,5.00E+01,22.95,,0.0763282,0.11841,7.03003,50.8289,4.61295,49167.2,49409.6,1636054.45,946.821,37537.5,2585.22,3.10938,0.636646,2372.62,20824.9,40000,180613,0.049278,6.53846,94085.9,2204.96,124107,1.00E-06,237374,637374,4580.09,2027.16,2.03036,1302.6,4742.95,1984.88,3.79899,1255.11,237374,4714.18,1979.17,0.565689,1246.6,4736.38,1971.12,2.17085,1239.05
113562.354,42824.76934,156387.1233,1.18E+01,2.97E+01,5.06E+02,0.00E+00,8.57,,0.416853,0.0565984,0.436473,42.1994,4.01998,25419.2,14464.6,587619.0123,819.754,13582.5,828.312,2.85192,1351.49,1268.08,11406.7,40000,156374,0.0172951,0.0391364,69654.4,2449.18,103877,1.06E-05,213135,613135,2224.28,707.811,3.14191,397.095,2268.33,697.281,3.89471,385.316,213135,2265.01,693.45,1.68656,378.992,2263.93,691.803,2.33934,377.831
100882.8582,0,100882.8582,1.18E+01,4.70E+01,7.14E+02,0.00E+00,11.8,,0.99988,0.0764738,0.403515,38.6785,4.14043,25438.3,14486.2,806019.8805,528.787,18842.4,924.491,2.84595,0.101317,1269.04,11415.1,40000,100870,0.0286363,0.0370274,90287.2,2010.26,90730,2.33E-05,157631,557631,3021.04,1172.28,2.43998,611.982,3069.43,1156.3,3.43133,594.63,157631,3061.15,1148.2,1.10185,584.285,3058.95,1145.45,2.10352,582.4
104684.2574,0,104684.2574,3.08E+01,1.72E+01,5.99E+02,3.24E+01,30.8,,0.0157531,0.093133,15.2696,32.8293,3.08722,27261.5,19355.9,1155713.373,548.874,26617.6,1725.2,2.76943,0.512573,1470.23,13165.2,40000,104702,0.043363,14.9589,94899.1,2047.37,110286,1.00E-06,161463,561463,3613.57,1783.45,1.58295,1088.03,3741.41,1748.24,3.49786,1048.66,161463,3705.73,1742.79,0.35354,1040.61,3725.32,1734.52,2.02358,1032.92
113562.354,71086.33318,184648.6872,1.11E+01,3.67E+01,6.32E+02,0.00E+00,6.83,,0.259771,0.0632254,0.510637,52.048,4.59822,32156.2,19698.6,730037.3574,967.897,16812.4,1091.09,3.0342,1.67261,1483.41,13279.3,40000,184634,0.0225748,0.0207969,83462.2,1853.94,83792.3,5.24E-06,241395,641395,2486.1,923.596,3.23321,520.951,2534.9,909.597,4.18265,505.233,241395,2530.77,905.496,1.51393,498.193,2529.02,902.992,2.65619,496.56
113562.354,2391.132049,115953.486,3.83E+01,4.77E+01,6.38E+02,5.53E+01,37.51,,0.289752,0.151624,8.21582,35.8898,3.76074,45221.8,44150.8,1808331.293,608.03,41713.7,2633.95,3.10038,234.794,2239.53,19714.3,40000,115986,0.0626986,7.86825,95701.1,2103.54,151997,3.76E-06,172747,572747,5895.11,2581.19,1.4068,1583.73,6084.43,2528.6,3.33459,1524.73,172747,6036.96,2519.21,0.344494,1513.37,6064.95,2507.95,2.16616,1502.41
113562.354,71142.34523,184704.6992,1.37E+01,4.00E+01,6.06E+02,0.00E+00,8.42,,0.401557,0.0683238,0.510713,51.1474,4.80438,33960.1,21949.5,746842.8851,968.187,17225.7,1089.93,3.07702,187.468,1567.34,14004.3,40000,184689,0.021553,0.0267506,83288.4,2349.16,98131.8,8.95E-06,241450,641450,2685.64,882.376,3.28746,494.312,2738.71,868.91,4.02474,479.243,241450,2734.48,864.274,1.69318,472.023,2732.95,862.122,2.5789,470.533
104289.3071,0,104289.3071,3.88E+01,4.89E+01,7.50E+02,4.12E+01,38.8,,0.368955,0.13638,14.1833,40.4691,3.9327,38936.5,33527.9,1601742.043,546.825,37001.9,2279.34,3.01084,1.60629,1945.27,17235.6,40000,104311,0.0589961,13.7919,96379,1950.02,132004,4.97E-06,161072,561072,5317.8,2426.24,1.47527,1434.57,5477.11,2379.89,3.28578,1382.72,161072,5432.26,2370.06,0.356522,1370.9,5455.2,2359.84,2.07473,1361.09
113562.354,25484.68997,139047.044,1.14E+01,3.33E+01,7.23E+02,0.00E+00,9.31,,0.221739,0.0767932,0.46382,46.692,3.83864,30529.2,19330.2,794159.6568,728.843,18363.6,1112.43,2.92954,210.274,1469.24,13156.6,40000,139032,0.0304449,0.0227423,88539.3,1871.91,85838.3,4.35E-06,195793,595793,3017.1,1245.21,2.57193,682.416,3079.9,1226.46,3.90351,661.395,195793,3073.75,1221.72,0.784113,653.459,3071.73,1217.8,2.41919,650.746
95846.21404,0,95846.21404,1.79E+01,1.61E+01,7.19E+02,0.00E+00,17.9,,0.277191,0.0917729,0.428665,38.6888,3.30161,26835.8,17592.8,670628.3043,502.377,15559.4,887.138,2.78749,2032.06,1400.58,12561.1,40000,95832.2,0.027846,0.0539359,72219.3,2965.8,119650,7.74E-06,152593,552593,3605.38,1139.98,2.14206,605.531,3678.72,1122.62,3.56275,586.782,152593,3670.88,1117.64,0.596075,578.958,3670.92,1113.84,1.93259,576.147
113562.354,74039.79432,187602.1483,2.12E+01,4.94E+01,6.74E+02,0.00E+00,12.83,,0.611932,0.0927248,0.55009,53.4538,5.28394,43312.8,35082.9,916006.0527,983.354,21185.2,1279,3.16145,744.001,1990.87,17621.9,40000,187582,0.025273,0.0357092,82718.4,3140.03,119584,1.50E-05,244343,644343,3640.28,1035.9,3.24886,573.804,3715.46,1019.42,3.81843,555.52,244343,3710.59,1013.27,1.62813,547.038,3708.99,1010.92,2.44839,545.272
113562.354,25549.85321,139112.2072,3.23E+01,3.93E+01,6.69E+02,3.25E+01,26.37,,0.0357048,0.150078,0.535413,44.2711,3.86378,50004,53221.8,1390900.237,729.303,32060.7,2049.84,3.09113,1610.76,2464.94,21591.5,40000,139120,0.0480296,0.099422,82868.5,3457.68,146938,1.00E-06,195881,595881,5845.94,1974.58,1.78631,1198.24,6022.14,1934.69,3.82295,1153.93,195881,5989.27,1929.23,0.399711,1145.56,6003.1,1921.18,2.24121,1138.27
113562.354,36527.23254,150089.5865,1.20E+01,1.97E+01,6.55E+02,0.00E+00,9.08,,0.219479,0.070838,0.462747,46.3873,3.86992,29777.2,18655.6,721931.8525,786.732,16679.9,1024.81,2.91935,640.676,1442.95,12928.8,40000,150075,0.0257819,0.0238584,81683.7,2102.48,92442.2,4.60E-06,206836,606836,2782.18,1054.64,2.76745,585.388,2840.2,1038.61,3.97182,567.453,206836,2835.36,1034.46,0.989758,560.136,2833.52,1031.27,2.37669,557.998
