WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,66977.05087,180539.4049,2.54E+01,3.49E+01,6.61E+02,1.09E+01,15.98,,0.0210814,0.107935,0.553569,51.8392,4.26901,45296.3,42534.3,962061.207,946.375,22171.1,1422.56,3.04814,2082.71,2197.12,19359.1,40000,180528,0.0310489,0.0496243,72115,3465.19,129838,1.00E-06,237289,637289,4210.7,1273.41,2.60608,755.351,4324.82,1249.69,4.14735,729.013,237289,4316.06,1246.19,0.79578,722.107,4317.4,1241.96,2.28108,718.793
84708.36987,0,84708.36987,1.67E+01,4.20E+01,7.41E+02,0.00E+00,16.7,,0.547748,0.0824563,0.429806,39.8074,3.64034,24560.5,13913.1,639979.3996,443.998,14913.4,781.502,2.86477,315.265,1243.33,11190.2,40000,84695.9,0.0254835,0.0461952,88305.4,2647.85,110702,1.62E-05,141457,541457,3248.2,1043.6,2.16455,546.109,3306.54,1028.47,3.473,530.166,141457,3299.91,1022.45,0.751441,521.6,3298.25,1019.34,1.94856,519.5
113562.354,82239.88903,195802.243,3.64E+01,4.46E+01,4.92E+02,6.50E+01,21.11,,1.33E-06,0.122872,2.88452,48.9754,4.60106,53473,58153.2,1707213.508,1026.65,39100.8,2767.03,3.17207,68.7442,2579.85,22541.3,40000,195841,0.0488502,2.41078,92567.7,2391.37,141586,1.00E-06,252602,652602,4731.09,2011.88,1.85497,1354.6,4918.42,1966.83,3.96981,1304.23,252602,4889.95,1962.43,0.572113,1296.88,4914.88,1954.01,2.25698,1288.95
113562.354,75616.65389,189179.0079,1.36E+01,4.09E+01,6.10E+02,0.00E+00,8.16,,0.40409,0.0678512,0.517441,51.9844,4.9218,34440.7,22302.4,756021.2134,991.641,17428.9,1111.82,3.09023,94.8719,1580.12,14114.4,40000,189163,0.0215151,0.026021,83814.8,2304.39,96533.5,8.90E-06,245924,645924,2667.48,880.849,3.34053,494.082,2719.84,867.406,4.05038,479.032,245924,2715.58,862.731,1.75073,471.803,2714.05,860.602,2.62691,470.33
113562.354,55237.63747,168799.9915,3.58E+01,2.19E+01,6.46E+02,4.63E+01,24.08,,1.00E-06,0.117749,7.44719,49.301,4.07803,46318.1,45104.9,1465142.388,885.016,33552.9,2378.36,3.07424,177.014,2264.21,19920.8,40000,168824,0.0498105,6.9702,93412.1,2205.57,125745,1.00E-06,225585,625585,4552.82,2046.62,1.8716,1313.77,4718.34,2004.93,3.83211,1266.38,225585,4685.22,2000.92,0.432067,1259.31,4709.98,1992.42,2.12567,1251.25
78733.09936,0,78733.09936,2.49E+01,4.40E+01,6.30E+02,8.78E+00,24.9,,0.492604,0.0994457,0.396809,34.3087,3.36001,26058.9,16732.4,692784.4928,412.713,16175.6,814.298,2.88018,1150.71,1365.36,12254.9,40000,78728.2,0.0247762,0.0620359,83100.8,3617.34,141322,1.46E-05,135489,535489,3898.22,1018.67,1.85841,569.024,3986.04,1000.55,3.45953,550.242,135489,3978.71,994.659,0.627447,541.765,3977.83,991.047,1.9889,539.276
88330.80825,0,88330.80825,3.82E+01,3.75E+01,6.20E+02,4.43E+01,38.2,,0.00297048,0.116312,13.3395,34.0744,3.29335,30115.9,22746.4,1323357.625,463.201,30504.7,1949.42,2.88642,1.1447,1596.05,14251.7,40000,88359.1,0.050439,13.0143,93693,2102.01,137464,1.00E-06,145120,545120,4514.06,2077.83,1.23589,1279.2,4674.65,2034.83,3.39141,1231.37,145120,4627.16,2028.13,0.281105,1222.53,4652.47,2017.56,2.16054,1212.42
113562.354,62210.96619,175773.3202,2.83E+01,3.36E+01,5.44E+02,3.30E+01,18.28,,1.45E-06,0.118438,0.535983,47.3787,4.06238,46762.3,47808.5,1206923.87,921.499,27777.2,1821.49,3.03651,1950.8,2332.84,20493.7,40000,175783,0.0372183,0.0748383,76900,3605.9,136536,1.00E-06,232544,632544,4594.84,1530.77,2.10241,977.251,4750.64,1498.04,4.17734,941.067,232544,4730.17,1494.77,0.600356,934.374,4737.54,1488.73,2.3033,929.19
113562.354,71557.39512,185119.7491,3.87E+01,2.01E+01,6.39E+02,5.65E+01,23.74,,1.00E-06,0.132494,3.97778,51.7221,4.28978,55255.6,61381,1609502.173,970.602,36827.5,2644.05,3.16633,501.851,2652.58,23140.1,40000,185150,0.0534241,3.47508,90742.5,2271.32,140742,1.00E-06,241911,641911,5116.98,2195.54,1.82224,1445.12,5305.86,2149.78,3.90775,1393.08,241911,5272.29,2145.99,0.430362,1386.16,5299.77,2136.96,2.19742,1377.53
113562.354,52993.7605,166556.1145,3.70E+01,1.95E+01,6.47E+02,5.01E+01,25.23,,1.00E-06,0.148935,0.562147,49.3721,4.07679,56494.2,65365.4,1559103.124,873.248,35843.5,2392.06,3.15747,1365.73,2739.93,23856.6,40000,166579,0.0533282,0.0808689,84162.1,2839.55,151918,1.00E-06,223340,623340,5775.05,2192.03,1.71518,1412.84,5975.31,2146.11,4.09644,1361.21,223340,5941.93,2142.08,0.382962,1353.91,5957.39,2133.13,2.42664,1345.64
113562.354,60874.04674,174436.4007,1.72E+01,1.68E+01,4.94E+02,2.38E+00,11.2,,0.248567,0.0698018,0.476986,45.5821,4.11934,30982.5,21287.5,631378.3,914.371,14563.8,920.168,2.91697,2384.13,1543.11,13795.2,40000,174423,0.0178471,0.0425713,61384.4,3215.63,125468,6.61E-06,231184,631184,2732.87,731.407,3.07653,421.552,2795.12,719.216,4.02466,408.124,231184,2792.95,715.774,1.60959,401.984,2792.07,713.885,2.36716,400.636
113562.354,66741.13826,180303.4923,3.24E+01,4.11E+01,5.83E+02,4.21E+01,20.41,,1.76E-06,0.13184,0.548435,49.555,4.38184,53620.4,58861.5,1437795.382,945.281,33102.1,2158.5,3.14399,1122.56,2595.97,22674.2,40000,180320,0.0437518,0.0662423,85407.9,3320.31,140633,1.00E-06,237081,637081,5112.83,1800.02,2.02207,1156.93,5289.11,1761.23,4.16665,1113.98,237081,5265.78,1757.12,0.553919,1106.59,5273.6,1750.07,2.42139,1100.41
113562.354,75204.1757,188766.5297,2.66E+01,3.91E+01,7.19E+02,8.55E+00,16,,0.0696584,0.112368,0.57991,54.8055,4.57868,49175.2,47923.6,1012588.701,989.484,23336.7,1496.1,3.10305,1841.57,2335.72,20517.7,40000,188752,0.0321811,0.0466605,74784.4,3431.74,127942,1.49E-06,245513,645513,4388.5,1319.48,2.74312,773.477,4502.41,1295.42,4.12049,746.684,245513,4494,1291.43,0.861565,739.384,4494.73,1287.25,2.33061,736.124
113562.354,8829.750755,122392.1048,2.23E+01,1.79E+01,5.15E+02,1.67E+01,20.69,,0.199162,0.106139,0.355098,32.4833,3.08932,32678.7,26981,909315.8918,641.607,21108.4,1191.73,2.84227,2675.29,1741.09,15496.6,40000,122391,0.0303076,0.0421075,69515.2,3757.4,143391,4.21E-06,179152,579152,4137.47,1246.06,2.01092,741.831,4254.95,1221.77,3.73729,715.359,179152,4245.49,1217.04,0.596437,707.591,4245.58,1212.3,2.24972,703.961
113562.354,93889.71364,207452.0676,2.49E+01,4.12E+01,5.23E+02,2.42E+01,13.63,,0.0391856,0.0978352,0.517877,52.2388,4.77859,46343.8,43132.5,1066253.929,1087.53,24595.4,1553.49,3.12071,1164.4,2212.9,19491.4,40000,207454,0.0291991,0.0196045,80019.9,3378.44,127701,1.00E-06,264215,664215,3798.77,1200.81,2.60058,763.95,3920.76,1175.72,4.40734,736.744,264215,3915.68,1172.18,1.04709,729.823,3913.41,1167.96,2.82563,726.872
113562.354,15684.68853,129247.0425,1.50E+01,2.26E+01,4.83E+02,0.00E+00,13.18,,0.637886,0.0668965,0.414524,33.1479,3.60025,24386.2,15057,583050.4402,677.478,13555,743.772,2.75486,2566.89,1294.17,11634.5,40000,129234,0.0172425,0.099045,62477.4,3207.32,128824,1.97E-05,185995,585995,2626.68,706.155,2.91978,387.991,2679.21,695.62,3.57046,376.292,185995,2676.47,691.21,1.51358,369.624,2675.86,689.701,2.0077,368.485
113562.354,46497.41992,160059.7739,1.42E+01,1.63E+01,7.51E+02,0.00E+00,10.07,,0.087095,0.0836729,0.528056,51.6696,4.08951,35508.1,25165.9,817178.6709,838.986,18830.5,1210.05,2.99637,689.364,1680.37,14976.4,40000,160043,0.0306211,0.0338441,83655.1,2185.64,94019.4,1.73E-06,216804,616804,3281.94,1252.18,2.71613,696.796,3354.08,1232.61,4.04065,674.671,216804,3347.48,1228.73,0.789538,667.431,3346.91,1224.84,2.2891,664.552
83287.62934,0,83287.62934,1.35E+01,1.50E+01,6.57E+02,0.00E+00,13.5,,0.373477,0.0618422,0.383735,35.5448,3.17108,19182.9,9827.2,496813.5441,436.56,11557.1,626.792,2.63781,1435.71,1042.57,9425.91,40000,83277.2,0.0196896,0.0454019,71496.9,2358.41,104628,1.15E-05,140038,540038,2434.74,806.269,2.24887,436.235,2479.75,794.39,3.60649,423.896,140038,2475.03,790.152,0.799946,416.878,2473.69,787.586,1.91017,415.276
91285.40775,0,91285.40775,3.33E+01,3.94E+01,6.62E+02,2.93E+01,33.3,,0.246763,0.0891746,18.2401,35.9478,3.42451,24671.4,16283.8,1124338.08,478.624,25999,1574.35,2.70965,0.102125,1346.65,12092.1,40000,91301.2,0.0418632,17.8988,92843.5,1934.95,102012,3.29E-06,148062,548062,3470.89,1722.52,1.56322,1028.83,3585.53,1689.32,3.34471,992.037,148062,3551.43,1682.27,0.389161,982.616,3566.98,1674.53,2.00359,975.559
98759.00819,0,98759.00819,2.40E+01,4.24E+01,6.51E+02,6.50E+00,24,,0.540671,0.114343,0.399254,35.439,3.51353,32418.1,24493.6,839860.8731,517.667,19588.4,1008.41,2.93439,1681.66,1657.35,14778.8,40000,98748.9,0.0299604,0.0520208,79817.3,3711.29,140476,1.50E-05,155510,555510,4484.4,1229.79,2.04926,671.24,4583.01,1209.13,3.45752,649.171,155510,4575,1202.29,0.689158,639.774,4573.73,1198.42,2.03962,636.938
113562.354,37921.71276,151484.0668,3.61E+01,3.77E+01,6.48E+02,4.71E+01,27.06,,1.85E-06,0.124193,8.16699,46.0891,3.97699,45142.7,43238.9,1543091.102,794.249,35408.5,2434.38,3.07542,33.1234,2215.7,19514.8,40000,151509,0.0525558,7.72112,95258.7,2161.03,131252,1.00E-06,208270,608270,4809.34,2160.63,1.75605,1362.94,4978.75,2116.61,3.69285,1313.14,208270,4942.15,2111.38,0.398925,1305.14,4967.73,2102.23,2.12092,1296.4
113562.354,254.5573842,113816.9114,2.87E+01,2.26E+01,7.00E+02,1.74E+01,28.64,,0.0546392,0.150395,0.546192,37.9611,3.29961,42795.3,42710.2,1140129.094,596.633,26287.1,1673.51,2.94416,2837.89,2201.77,19398.1,40000,113812,0.0440703,0.167707,72160.7,3866.85,145163,1.18E-06,170573,570573,5879.58,1809.5,1.7483,1036.82,6034.51,1775.7,3.64428,999.345,170573,5997.89,1770.32,0.360467,991.116,6015.79,1762.81,2.01401,984.345
113562.354,71859.84433,185422.1983,2.99E+01,4.39E+01,5.21E+02,4.07E+01,18.31,,0.141128,0.0863909,8.88326,48.1,4.51976,37429.2,31065,1340038.377,972.145,30763.6,2099.6,2.95105,0.165349,1870.91,16604.2,40000,185444,0.0377053,8.42323,92799.2,2248.25,97361.2,1.62E-06,242205,642205,3332.66,1551.88,2.23905,1007.96,3458.44,1519.39,3.89625,971.763,242205,3440.06,1514.23,0.804988,963.652,3455.64,1508.21,2.17393,958.207
113562.354,24529.60955,138091.9636,3.72E+01,4.41E+01,5.98E+02,5.61E+01,30.59,,0.0865658,0.138578,6.2699,41.01,3.89202,46618.2,46354.2,1720481.695,724.087,39576.2,2617.02,3.11067,146.914,2296.16,20187.7,40000,138125,0.0569474,5.87282,94865.8,2189.92,147450,1.08E-06,194886,594886,5369.3,2344.33,1.55555,1481.67,5556.32,2295.04,3.52172,1426.28,194886,5515.52,2288.14,0.375823,1417.01,5543.13,2277.9,2.17075,1407.13
113562.354,57597.94631,171160.3003,1.45E+01,3.63E+01,5.38E+02,0.00E+00,9.62,,0.460272,0.0661259,0.481131,46.4544,4.4903,30711.6,19370.5,666771.4003,897.189,15402.1,949.851,2.99588,940.824,1470.79,13170.1,40000,171146,0.0188048,0.0403326,75834.5,2728.52,110438,1.17E-05,227907,627907,2597.43,769.957,3.23104,429.843,2649.58,758.235,3.89337,416.736,227907,2646.14,753.926,1.75072,410.021,2645.03,752.193,2.39387,408.751
113562.354,22404.03242,135966.3864,2.50E+01,4.86E+01,7.10E+02,4.33E+00,20.88,,0.663769,0.123793,0.479149,45.1712,4.36658,43088.5,38064.2,1041251.15,712.684,24240.6,1295.12,3.08592,1366.11,2075.68,18338.2,40000,135950,0.0338665,0.0373607,83395.7,3628.69,134651,1.68E-05,192711,592711,4856.57,1389.22,2.44116,759.727,4961.97,1366.35,3.52558,734.771,192711,4953.97,1358.44,0.940176,724.372,4951.72,1354.66,2.23075,721.544
99719.59777,0,99719.59777,2.87E+01,4.27E+01,4.87E+02,3.56E+01,28.7,,0.447073,0.0790036,15.3014,27.3014,3.21738,22652.5,14955.9,1171081.945,522.874,27216.4,1503.3,2.63876,0.0593967,1289.75,11596,40000,99742.3,0.0373415,15.0481,93186.7,2157.18,103535,5.41E-06,156503,556503,3062.4,1539.82,1.64019,962.294,3175.7,1508.22,3.36508,927.453,156503,3148.92,1500.18,0.566127,916.978,3160.14,1493.66,2.0817,911.247
107168.5632,0,107168.5632,2.95E+01,3.15E+01,6.52E+02,2.38E+01,29.5,,0.014597,0.146881,0.510086,35.557,3.18081,40026.6,38647,1145575.579,561.82,26414,1680.18,2.92047,2708.11,2091.89,18474.7,40000,107171,0.0436889,0.156917,72774,3836.85,148480,1.00E-06,163932,563932,5733.88,1795.94,1.59912,1054.21,5895.01,1760.77,3.6771,1015.47,163932,5856.01,1755.55,0.334124,1007.43,5875.24,1747.56,2.0772,1000.19
88146.69567,0,88146.69567,3.38E+01,2.07E+01,5.90E+02,3.56E+01,33.8,,3.17E-06,0.0915931,15.6729,32.4586,3.08455,24405.6,16399.8,1098220.886,462.203,25309.5,1623.35,2.7278,0.47259,1351.51,12134.4,40000,88168.8,0.0419063,15.3663,92447.8,2089.99,117859,1.00E-06,144930,544930,3550.79,1726.09,1.36932,1069.42,3682.7,1690.5,3.44798,1029.99,144930,3643.31,1685.1,0.314284,1022.16,3663.73,1676.25,2.08415,1013.92
87038.27177,0,87038.27177,2.07E+01,3.08E+01,6.69E+02,0.00E+00,20.7,,0.32728,0.0886781,0.449241,35.948,3.16265,24330.4,15567.9,565702.3844,456.208,13148.4,724.927,2.72192,2863.33,1316.27,11827.3,40000,87025.1,0.0224396,0.0978059,62376.3,3376.14,133804,1.14E-05,143786,543786,3483.42,919.312,2.16813,489,3552.12,905.103,3.49815,474.033,143786,3546.12,900.586,0.684031,466.785,3547.13,897.583,1.76594,464.653
113562.354,45735.65602,159298.01,3.21E+01,2.19E+01,7.44E+02,2.37E+01,22.88,,1.00E-06,0.143677,0.629988,51.1099,4.05918,52649.2,58220.7,1261424.195,835.069,28991,1944.26,3.07012,2385.18,2581.39,22554,40000,159296,0.0448384,0.125662,75450.9,3523.49,139245,1.00E-06,216057,616057,5599.56,1840.36,2.04345,1111.63,5762.95,1804.58,3.98843,1071.46,216057,5731.93,1800.66,0.440656,1064.23,5747.09,1793.54,2.14767,1057.82
113562.354,37116.94676,150679.3008,2.70E+01,4.71E+01,6.14E+02,2.12E+01,20.35,,0.394841,0.124993,0.463205,45.3232,4.27372,45586.6,43407.3,1204308.888,789.894,27966,1568.56,3.09597,1234.17,2220.12,19551.8,40000,150678,0.0366969,0.0253462,85483.2,3677.29,136715,7.76E-06,207439,607439,4877.44,1509.12,2.18873,900.772,5012.15,1479.76,3.77728,868.767,207439,5002.48,1473.02,0.743186,859.186,4999.72,1467.88,2.62437,855.357
107602.7148,0,107602.7148,2.99E+01,3.87E+01,6.62E+02,2.41E+01,29.9,,0.204502,0.151052,0.487497,36.1002,3.40852,41888,40556.5,1220384.928,564.095,28213.6,1715.21,2.98247,2117.6,2144.18,18914.7,40000,107605,0.044588,0.128606,79103.1,3855.33,147576,4.18E-06,164366,564366,5901.49,1833.48,1.64513,1067.25,6062.56,1797.77,3.56714,1028.03,164366,6027.78,1791.24,0.375502,1018.88,6042.07,1783.52,2.10731,1011.97
113562.354,39411.36067,152973.7147,1.16E+01,3.71E+01,6.81E+02,0.00E+00,8.61,,0.357214,0.072147,0.474613,48.1391,4.18489,31189.5,19489.2,786806.0661,801.85,18207,1088.69,2.98243,3.42349,1475.37,13209.7,40000,152959,0.0270322,0.0205158,88498.6,1943.98,87454.3,7.22E-06,209720,609720,2837.35,1106.09,2.83132,610.077,2893.54,1089.56,3.92366,591.59,209720,2888.1,1084.46,1.10661,583.514,2885.88,1081.29,2.50721,581.423
113562.354,15628.62013,129190.9741,1.18E+01,3.11E+01,6.09E+02,0.00E+00,10.37,,0.357536,0.069023,0.394498,39.0181,3.51191,26198.1,15669.3,681907.3032,677.183,15817.4,905.745,2.82796,932.007,1320.61,11865.2,40000,129178,0.024405,0.0267985,79819.5,2275.12,98914.4,8.18E-06,185939,585939,2713.13,998.667,2.63326,547.378,2767.89,983.859,3.78774,530.987,185939,2762.81,979.107,1.00413,523.302,2760.92,976.199,2.25193,521.374
113562.354,18783.29212,132345.6461,2.29E+01,3.56E+01,6.67E+02,2.17E+00,19.65,,0.315115,0.111556,0.466652,42.1661,3.69634,37524.3,31494.7,853338.2425,693.702,19793.5,1133.83,2.95039,2398.69,1884.08,16716.2,40000,132329,0.0301529,0.0540479,71118.8,3622.88,135928,8.37E-06,189090,589090,4372.24,1235.65,2.41036,677.408,4469.89,1215.34,3.64034,655.005,189090,4462.32,1209.91,0.770282,646.704,4462.23,1206.11,2.0496,643.781
84617.43175,0,84617.43175,2.32E+01,3.86E+01,6.24E+02,5.81E+00,23.2,,0.433356,0.0960119,0.399955,33.9047,3.24406,25828.4,16889.1,655206.2744,443.545,15279.6,788.727,2.82246,1918.96,1371.84,12311.3,40000,84609.5,0.0238182,0.0689663,74362.9,3596.8,140600,1.34E-05,141371,541371,3765.17,978.15,1.99188,539.774,3847.49,961.423,3.48196,522.311,141371,3840.92,956.053,0.6685,514.289,3840.48,952.729,1.91435,511.983
83816.35937,0,83816.35937,1.98E+01,1.60E+01,5.63E+02,2.48E+00,19.8,,0.412821,0.0747913,0.41569,30.6662,2.98145,20743.4,12260.1,497625.5625,439.338,11601.5,602.306,2.64237,3108.06,1166.12,10513.6,40000,83807.2,0.0174248,0.118867,58108.2,3427.96,139405,1.51E-05,140568,540568,2934.87,715.092,2.2261,397.276,2995.16,703.331,3.50827,385.175,140568,2991.6,699.224,0.87999,378.447,2991.65,696.993,1.78537,377.009
79192.77987,0,79192.77987,1.31E+01,2.47E+01,7.41E+02,0.00E+00,13.1,,0.283563,0.0647392,0.415716,39.8537,3.30252,19706.1,10006.1,521591.3606,415.093,12108.9,682.645,2.66285,977.659,1052.13,9510.28,40000,79182.3,0.0225649,0.035967,76191.1,2095.05,95701.9,8.09E-06,135943,535943,2548.88,923.761,2.0997,494.891,2596.57,910.131,3.64842,480.695,135943,2591,905.852,0.61713,473.502,2589.57,902.595,1.98505,471.389
113562.354,51707.84065,165270.1947,2.78E+01,2.85E+01,5.56E+02,3.01E+01,19.1,,1.33E-06,0.119538,0.529805,45.7431,3.86171,44817.3,45050.9,1162494.465,866.427,26759.2,1749.9,2.9997,2236.54,2262.82,19909.2,40000,165278,0.0371931,0.0836468,74334.2,3644.46,137997,1.00E-06,222039,622039,4641.77,1529.28,2.05198,964.129,4794.74,1497.13,4.10454,928.523,222039,4772.93,1493.83,0.553372,921.828,4781.53,1487.72,2.24174,916.551
93224.57156,0,93224.57156,3.76E+01,3.47E+01,4.74E+02,5.81E+01,37.6,,1.00E-06,0.128513,7.1827,26.9444,2.98258,33302.8,27564.6,1471497.776,488.919,33906.7,2180.42,2.97061,283.289,1760.19,15660,40000,93265.1,0.053111,6.92741,93039,2290.86,161250,1.00E-06,150026,550026,4969.89,2191.19,1.08148,1401.99,5160.99,2142.74,3.40221,1347.96,150026,5110.6,2136.13,0.277198,1339.27,5140.5,2124.44,2.27927,1327.93
113562.354,72065.66072,185628.0147,2.78E+01,4.67E+01,4.72E+02,3.92E+01,17.01,,0.271138,0.0793205,8.38982,46.6722,4.63108,34792.6,27377.2,1297067.539,973.223,29844.3,1965.08,2.91993,0.105207,1754.08,15607.7,40000,185650,0.0343734,7.94522,90842.2,2235.44,95487.6,3.11E-06,242411,642411,3057.91,1415.77,2.28837,923.558,3172.22,1386.14,3.86248,890.816,242411,3159.91,1380.16,0.989402,882.014,3172.82,1374.94,2.20425,877.345
76648.87042,0,76648.87042,3.47E+01,1.71E+01,6.02E+02,3.21E+01,34.7,,2.34E-06,0.0797312,17.9618,33.051,3.10427,20462.3,12441.1,965503.9466,401.919,22272.9,1405.19,2.61932,0.288784,1174.81,10589.9,40000,76669.2,0.0371923,17.6507,90370,2045.8,109193,1.00E-06,133430,533430,3090.9,1533.27,1.33317,954.905,3208.6,1501.13,3.42726,919.666,133430,3171.26,1496.01,0.316667,912.119,3189.25,1487.69,2.08444,904.513
113562.354,79554.2797,193116.6337,1.86E+01,4.44E+01,7.51E+02,0.00E+00,10.94,,0.287867,0.0903163,0.566655,56.6405,4.99437,43607.7,34861.8,920835.1851,1012.26,21234.3,1348.33,3.14982,499.386,1984.45,17567.5,40000,193097,0.0285166,0.0248856,84990.6,2633,105194,6.13E-06,249858,649858,3544.36,1167.58,3.15074,655.099,3619.86,1148.95,4.05912,634.206,249858,3614.58,1143.86,1.28803,626.193,3612.65,1140.67,2.59448,623.95
113562.354,74285.25382,187847.6078,2.48E+01,2.26E+01,7.44E+02,0.00E+00,14.99,,0.00016993,0.105006,0.618664,55.1851,4.35558,46064.5,42715.1,847907.2525,984.629,19486.1,1308.04,3.05156,2368.96,2201.9,19399.2,40000,187826,0.0290869,0.0802562,67531,3368.24,126097,1.00E-06,244587,644587,4109.7,1190.25,2.91238,674.804,4205.84,1170.22,4.17689,652.179,244587,4197.3,1167.09,0.900791,645.59,4200.23,1163.47,2.14494,642.729
88911.26911,0,88911.26911,2.14E+01,3.85E+01,7.24E+02,0.00E+00,21.4,,0.440386,0.0990425,0.453169,38.8081,3.48319,27650.6,18312.2,664652.992,466.02,15466.5,833.499,2.84946,1817.44,1429.39,12811.2,40000,88897,0.0263987,0.0731095,75232.2,3328.66,130223,1.42E-05,145658,545658,3893.64,1081.41,2.13549,566.637,3968.88,1065.01,3.4444,549.219,145658,3961.73,1059.31,0.67416,540.921,3961.7,1055.95,1.84045,538.48
113562.354,16557.64516,130119.9992,3.48E+01,1.54E+01,7.24E+02,3.46E+01,30.37,,1.00E-06,0.162951,0.553231,44.344,3.68186,51387.8,56427.1,1430608.974,682.17,32916.4,2167.96,3.08847,1985.26,2540.17,22213.9,40000,130129,0.0542073,0.115504,80076.4,3190.95,153497,1.00E-06,186890,586890,6349.23,2226.77,1.59663,1347.08,6538.66,2182.96,3.83667,1297.99,186890,6497.15,2177.72,0.313667,1289.82,6518.04,2168.29,2.24747,1281
113562.354,39597.64393,153159.9979,3.49E+01,1.88E+01,5.86E+02,4.99E+01,25.88,,1.00E-06,0.120247,6.89165,44.1577,3.78049,43668.6,41598.4,1480282.206,803.051,33941.4,2361.15,3.05383,238.955,2172.22,19150.2,40000,153188,0.0505464,6.46525,92935.5,2243.82,135385,1.00E-06,209949,609949,4646.96,2078.63,1.68845,1337.45,4819.57,2035.35,3.735,1288.44,209949,4783.88,2030.93,0.393043,1281.13,4809.9,2021.86,2.13592,1272.48
113562.354,79190.78833,192753.1423,2.87E+01,3.32E+01,5.93E+02,2.90E+01,16.91,,1.23E-06,0.116259,0.571807,51.5753,4.33174,49718.4,52007.5,1177403.896,1010.49,27072.9,1801.84,3.06579,1977.67,2435.88,21350.6,40000,192758,0.036199,0.0699715,75269.3,3520.78,132560,1.00E-06,249519,649519,4512.53,1487.43,2.32244,945.275,4661.36,1456.37,4.30341,910.783,249519,4644.12,1453.51,0.673287,904.363,4650.35,1447.96,2.32702,899.664
113562.354,40509.11902,154071.473,3.75E+01,3.34E+01,6.12E+02,5.55E+01,27.64,,1.00E-06,0.135924,4.97172,45.3743,3.88064,49303.9,51038.7,1615723.814,807.846,37048.6,2575.53,3.1252,415.517,2412.47,21156.2,40000,154103,0.0554582,4.53138,92283.6,2232.44,146497,1.00E-06,210864,610864,5256.47,2280.66,1.61144,1469.17,5446.95,2233.08,3.70793,1415.23,210864,5408.04,2228.25,0.363304,1407.6,5436.97,2218.33,2.17339,1398.03
113562.354,14968.03158,128530.3856,3.51E+01,2.42E+01,7.29E+02,3.51E+01,31.01,,1.00E-06,0.120534,12.679,43.8578,3.65838,39557.1,34372.8,1390923.479,673.87,31936.9,2174.21,2.99247,37.882,1970.17,17446.6,40000,128546,0.0535244,12.2556,96541.8,2004.05,120442,1.00E-06,185307,585307,4684.78,2197.5,1.66762,1329.45,4836.98,2155.81,3.57844,1282.11,185307,4796.68,2150.29,0.330569,1273.9,4821.37,2140.98,2.04168,1264.97
113562.354,60425.80041,173988.1544,2.26E+01,4.46E+01,4.80E+02,2.14E+01,14.75,,0.36411,0.0948419,0.45089,45.6905,4.47085,39986,33273.2,1029969.582,912.101,23896.1,1362.95,3.09364,742.834,1937.7,17171.5,40000,173990,0.0275698,0.0177157,85757.9,3458.96,131623,6.77E-06,230751,630751,3691.46,1135,2.44947,704.902,3802.13,1112.01,4.00495,680.182,230751,3796.59,1106.56,1.16374,671.84,3793.68,1102.79,2.82583,669.355
102713.1635,0,102713.1635,1.29E+01,1.50E+01,6.03E+02,0.00E+00,12.9,,0.436212,0.068513,0.350843,33.01,3.17109,22513.6,12826.2,602394.9832,538.386,14017.8,755.379,2.71714,1452.64,1193.1,10750.3,40000,102701,0.0223875,0.0386991,74719.6,2524.12,108132,1.18E-05,159462,559462,2695.05,916.491,2.42088,495.631,2747.28,903.06,3.61768,481.139,159462,2742.12,898.166,0.919963,473.493,2740.52,895.502,2.02559,471.743
113562.354,60731.24058,174293.5946,3.09E+01,1.53E+01,6.49E+02,3.01E+01,20.13,,1.00E-06,0.130613,0.594659,50.4432,4.11982,51121.4,55539,1255285.737,913.717,28848.5,1936.22,3.06227,2196.77,2519.53,22043.4,40000,174298,0.0414217,0.100414,75821.3,3509.56,137381,1.00E-06,231059,631059,5076.35,1701.62,2.11041,1064.92,5238.83,1666.81,4.13384,1025.99,231059,5212.72,1663.49,0.517129,1019.24,5224.5,1656.87,2.23102,1013.38
79142.26206,0,79142.26206,1.22E+01,3.85E+01,6.08E+02,0.00E+00,12.2,,0.777962,0.0516946,0.412493,32.9984,3.52315,17443.7,7909.3,466188.8197,414.835,10879.9,552.949,2.68308,0.363684,934.172,8466.66,40000,79132.9,0.0160312,0.100157,84173.9,2169.83,99898.6,2.65E-05,135894,535894,2041.15,656.555,2.47684,354.331,2073.48,647.445,3.42399,344.89,135894,2068.83,642.836,1.23333,338.108,2067.78,641.247,1.84517,337.094
113562.354,55654.09391,169216.4479,2.04E+01,2.86E+01,7.29E+02,0.00E+00,13.69,,0.0604206,0.0969773,0.560227,52.1754,4.13773,40342.3,33347.1,821731.7481,886.974,18925.3,1226.91,3.01039,1896.61,1939.9,17190.1,40000,169197,0.0292621,0.0542722,72460.1,3028.33,117464,1.39E-06,225958,625958,3798.75,1197.29,2.77483,670.094,3885.36,1177.76,4.02167,648.072,225958,3878.1,1174.14,0.841744,641.134,3879.09,1170.48,2.15172,638.314
104315.293,0,104315.293,1.86E+01,3.12E+01,4.69E+02,8.85E+00,18.6,,0.411189,0.0811813,0.296315,26.3991,2.86908,24122,16066.8,664385.7444,546.823,15506.4,787.045,2.71462,2785.61,1337.51,12012.5,40000,104311,0.0211336,0.0456799,64837.5,3590.2,142824,1.09E-05,161072,561072,3174.45,868.774,2.19515,506.977,3253.6,852.984,3.62667,490.236,161072,3248.78,848.172,0.902743,482.652,3247.25,845.342,2.09255,480.796
113562.354,22483.75595,136046.11,3.12E+01,4.60E+01,4.53E+02,5.23E+01,26.04,,0.334223,0.106742,8.19456,34.3875,3.72723,35564.2,30346.9,1535912.034,713.365,35500.4,2166.42,2.94373,0.206467,1848.71,16415.2,40000,136080,0.0457135,7.86755,93803.6,2317.1,132635,3.85E-06,192841,592841,4125.08,1885.05,1.63517,1215.27,4280.41,1844.36,3.48786,1170.03,192841,4251.27,1836.5,0.56156,1159.7,4269.67,1828.54,2.17147,1152.34
99322.04414,0,99322.04414,1.20E+01,2.88E+01,5.00E+02,0.00E+00,12,,0.767019,0.0529169,0.376629,27.6985,3.32357,18261.9,9324.6,489095.2098,520.618,11398.1,596.507,2.60098,1892.5,1015.25,9184.57,40000,99311.9,0.0152292,0.117317,66406.2,2599.28,113751,2.51E-05,156073,556073,2083.85,623.581,2.75481,342.392,2121.3,614.745,3.46277,332.818,156073,2117.49,610.518,1.45491,326.473,2116.68,609.168,1.91782,325.516
113562.354,2216.970762,115779.3248,3.14E+01,2.06E+01,7.12E+02,2.49E+01,30.8,,0.00041895,0.159463,0.538303,39.3732,3.387,46029,47792.8,1272811.781,606.953,29313.4,1901.13,3.00461,2476.3,2332.45,20490.4,40000,115781,0.0495664,0.146911,75822.2,3577.68,150332,1.00E-06,172542,572542,6226.3,2035.74,1.62142,1190.92,6399.1,1996.84,3.72243,1147.61,172542,6357.39,1991.36,0.31887,1139.29,6378.52,1982.66,2.11535,1131.25
113562.354,46046.13536,159608.4894,2.40E+01,2.57E+01,6.41E+02,8.55E+00,17.08,,0.0662221,0.106779,0.519079,47.4925,3.87818,40626.5,36184.9,892290.1723,836.647,20592.4,1290.19,2.97439,2473.47,2022.61,17890.2,40000,159597,0.0301803,0.0563551,68639.8,3536.32,132976,1.48E-06,216358,616358,4169.71,1237.55,2.46626,720.105,4278.57,1215.07,3.9689,695.154,216358,4269.43,1211.39,0.722082,688.178,4271.17,1207.21,2.15625,684.897
107120.0321,0,107120.0321,2.16E+01,2.55E+01,5.41E+02,1.09E+01,21.6,,0.275341,0.101942,0.336486,30.0499,2.94036,29285.5,22398,795322.5957,561.524,18499.7,1004.85,2.78848,2873.01,1583.56,14144.1,40000,107115,0.0276648,0.0462798,66644.4,3737.38,143824,6.74E-06,163876,563876,3983.59,1136.62,2.02035,654.907,4086.01,1115.73,3.63189,632.376,163876,4078.12,1110.74,0.617725,624.463,4077.69,1106.59,2.12229,621.403
94175.52307,0,94175.52307,3.04E+01,3.46E+01,5.27E+02,3.46E+01,30.4,,0.145293,0.0817726,15.4467,29.2825,3.02963,22812.9,14929.3,1090950.886,493.806,25207.4,1547.16,2.6653,0.148477,1288.59,11585.8,40000,94197.2,0.0382678,15.1729,92809.2,2125.57,109119,1.80E-06,150958,550958,3166.45,1577.24,1.52242,985.315,3287.28,1544.28,3.41341,948.84,150958,3254.52,1538.4,0.403459,940.484,3270.9,1530.71,2.06782,933.503
92800.76683,0,92800.76683,2.12E+01,2.68E+01,6.27E+02,7.96E-01,21.2,,0.353147,0.0918341,0.434872,33.8712,3.10165,25496.1,17145.1,595853.9003,486.417,13858.6,754.165,2.73456,3084.68,1382.36,12402.8,40000,92787.7,0.0225371,0.103349,61123,3572.39,139376,1.21E-05,149549,549549,3604.45,923.667,2.20916,496.163,3677.83,909.075,3.50008,480.694,149549,3672.3,904.421,0.732474,473.322,3673.36,901.482,1.78268,471.219
93181.34062,0,93181.34062,2.96E+01,2.05E+01,5.95E+02,2.60E+01,29.6,,0.0291783,0.133419,0.475969,32.7323,3.03821,33427.9,29119.5,1027238.388,488.522,23715.2,1476.87,2.83678,2810.82,1810.16,16086.7,40000,93189.2,0.038486,0.152652,70489.9,3936.34,149816,1.00E-06,149950,549950,5202.95,1584.72,1.46881,948.228,5355.47,1552.02,3.64535,912.718,149950,5318.65,1547.15,0.32991,905.077,5336.76,1539.44,2.10201,898.232
113562.354,74121.28453,187683.6385,2.04E+01,3.30E+01,5.37E+02,8.12E+00,12.34,,0.0926463,0.0827926,0.501039,49.3497,4.25767,37361.7,29539.9,773576.6165,983.832,17830.2,1141.05,3.00203,2021.63,1823.45,16200,40000,187674,0.0226584,0.0287401,67789.2,3293.75,126218,2.06E-06,244435,644435,3231.53,929.535,2.85777,555.372,3316.52,912.444,4.22625,536.676,244435,3313.06,909.238,1.22744,530.256,3311.7,906.334,2.4743,528.249
103231.0743,0,103231.0743,2.10E+01,3.65E+01,5.58E+02,7.09E+00,21,,0.473766,0.0976996,0.346626,30.7996,3.18026,28628.4,20412.6,752512.824,541.121,17555.4,899.28,2.84566,2082.59,1510.51,13513.7,40000,103223,0.0255553,0.0487426,74197.3,3656.88,141101,1.29E-05,159984,559984,3827.21,1049.38,2.14694,587.65,3915.65,1031.32,3.53585,568.365,159984,3909.45,1025.52,0.789307,559.883,3907.98,1022.21,2.05204,557.573
83649.18993,0,83649.18993,3.27E+01,4.91E+01,5.87E+02,3.14E+01,32.7,,0.55864,0.0784169,18.7822,32.2557,3.52517,20970.7,12964,1107546.824,438.612,25792.7,1368.86,2.59614,0.0406865,1199.58,10807.1,40000,83668.6,0.0372276,18.4793,90717.2,1995.83,96837.9,7.33E-06,140430,540430,3052.3,1534.71,1.55764,934.217,3156.11,1504.38,3.27847,901.034,140430,3127.35,1495.54,0.524731,889.915,3136.68,1489.1,2.05067,884.345
113562.354,62240.59773,175802.9517,1.51E+01,4.27E+01,6.66E+02,0.00E+00,9.75,,0.45616,0.0780136,0.516037,51.6207,4.77045,36398.6,25155.3,829409.1023,921.516,19172.1,1168.39,3.09255,175.406,1680.01,14973.3,40000,175786,0.0251349,0.0252231,86619.3,2445.51,100838,9.96E-06,232547,632547,3066.28,1029.16,3.11931,571.223,3127.56,1013.4,3.91999,553.616,232547,3122.41,1008.01,1.45061,545.563,3120.55,1005.39,2.52257,543.759
109899.9837,0,109899.9837,2.44E+01,4.34E+01,7.04E+02,2.93E+00,24.4,,0.590119,0.127208,0.428647,38.0899,3.73349,37888.4,31752.2,941938.5306,576.04,21948,1152.17,2.99,1847.9,1891.94,16782.9,40000,109884,0.033987,0.0531471,79508,3745.09,139292,1.65E-05,166645,566645,4993.84,1393.51,2.18343,743.605,5098.41,1371.19,3.42978,719.382,166645,5089.47,1363.55,0.727206,709.243,5088.33,1359.48,2.03478,706.119
113562.354,56968.18001,170530.534,2.96E+01,4.19E+01,7.45E+02,1.55E+01,19.71,,0.11531,0.131453,0.584746,53.051,4.46309,52073.8,54630.9,1191925.546,893.915,27497.2,1733.67,3.10898,1818.73,2498.27,21867.5,40000,170521,0.0388814,0.0642481,78657.7,3593.72,132813,2.33E-06,227282,627282,5131.08,1595.82,2.39313,942.168,5269.96,1565.62,3.93164,908.568,227282,5254.29,1560.69,0.643771,900.512,5258.11,1555.26,2.24746,895.961
113562.354,45190.50137,158752.8554,1.28E+01,4.86E+01,7.18E+02,0.00E+00,9.16,,0.81658,0.0788785,0.502319,50.6045,4.99279,34432.2,22922.6,937195.8438,832.139,21766.8,1217.06,3.03286,0.172612,1602.33,14305.8,40000,158737,0.0286717,0.0231461,88751.5,2016.25,88765.9,1.64E-05,215498,615498,3108.83,1174.01,3.01142,637.886,3164.58,1156.94,3.71246,618.807,215498,3157.36,1149.6,1.44604,609.056,3155.14,1146.87,2.53076,607.184
113562.354,70537.37589,184099.7299,3.25E+01,4.34E+01,5.62E+02,4.47E+01,20.05,,0.0488991,0.0987344,8.16024,49.1434,4.47878,41983.3,37834.7,1437777.033,965.223,32970.7,2289.45,3.01841,0.28237,2069.27,18284.1,40000,184124,0.0422746,7.68802,93441.1,2245.47,109366,1.00E-06,240885,640885,3811.39,1739.28,2.1329,1127.72,3953.94,1702.78,3.90398,1086.86,240885,3930.46,1697.93,0.661389,1079.03,3949.38,1690.99,2.1657,1072.64
86753.89521,0,86753.89521,1.80E+01,4.63E+01,4.59E+02,6.70E+00,18,,1.33282,0.0679492,0.567346,25.6469,3.93295,21113.5,11223.5,604272.6484,454.763,14161.1,658.127,2.85317,0.241673,1115.09,10065.1,40000,86749.4,0.0162341,0.324026,91568.2,3307.33,135827,4.24E-05,143510,543510,2670.98,667.51,2.44527,377.443,2724.45,656.469,3.21032,365.824,143510,2719.15,650.748,1.5213,358.464,2717.97,649.363,1.91702,357.443
88450.22247,0,88450.22247,3.60E+01,4.61E+01,7.38E+02,2.88E+01,36,,0.397125,0.0975843,19.495,39.7379,3.76486,26442.6,17880.9,1202026.641,463.755,27844.3,1634.29,2.75782,0.0791651,1412.18,12661.9,40000,88464.9,0.0451858,19.1151,92593.5,1858.49,103352,5.48E-06,145226,545226,3808.82,1858.52,1.54792,1087.02,3924.32,1823.93,3.28236,1048.77,145226,3888.67,1815.33,0.401473,1037.96,3903.37,1807.43,1.99377,1030.74
113562.354,6225.411451,119787.7655,3.54E+01,4.84E+01,5.34E+02,5.72E+01,33.56,,0.362407,0.135469,7.62084,32.3305,3.64105,41149,38240.6,1738221.407,628.149,40165.7,2462.57,3.05084,52.6753,2080.6,18379.6,40000,119824,0.0563836,7.31072,95820.4,2207.45,149619,4.46E-06,176585,576585,5255.52,2323.67,1.43293,1457.8,5435.38,2274.76,3.35807,1403.19,176585,5394.73,2265.45,0.411779,1391.76,5418.74,2255.34,2.18591,1382.11
113562.354,69721.60794,183283.9619,1.58E+01,3.62E+01,4.77E+02,0.00E+00,9.79,,0.5114,0.0633741,0.519737,46.7501,4.87356,30817.5,19550,621038.3784,960.744,14307.8,922.591,3.00886,1423.79,1477.71,13229.9,40000,183269,0.0155214,0.0761989,69074.2,3055.34,120002,1.47E-05,240030,640030,2486.93,635.717,3.46516,356.025,2536.71,625.936,3.89818,345.027,240030,2535.41,622.048,2.12999,339.107,2534.96,620.856,2.45098,338.096
113562.354,1559.477069,115121.8311,3.58E+01,2.46E+01,6.86E+02,4.20E+01,35.32,,1.00E-06,0.133408,11.3171,37.855,3.37269,40027.9,35814.4,1479257.091,603.613,33998.3,2279.11,3.01312,255.908,2011.99,17800.5,40000,115144,0.0577028,10.9521,95228.7,2044.38,137403,1.00E-06,171905,571905,5183.8,2371.03,1.44922,1441.3,5354.46,2325,3.49808,1389.2,171905,5308.16,2318.73,0.287303,1380.49,5336.34,2308.11,2.09948,1370.17
88205.44146,0,88205.44146,2.30E+01,1.65E+01,6.76E+02,1.18E+00,23,,0.290748,0.0985862,0.47147,36.3046,3.16368,26311.2,18081.1,610396.7941,462.327,14177,792.416,2.74844,3107.64,1420.2,12731.4,40000,88192.4,0.02425,0.114166,61336,3606.79,139868,9.87E-06,144953,544953,3869.1,993.973,2.0859,531.624,3948.73,978.036,3.49439,514.76,144953,3940.93,973.419,0.613396,507.382,3943.45,970.002,1.76899,504.854
113562.354,58995.45863,172557.8126,3.10E+01,4.70E+01,5.77E+02,3.82E+01,20.4,,0.262713,0.0911538,10.2365,47.6421,4.49412,37410.3,31036.7,1391231.34,904.694,32023.9,2094.76,2.9427,0.134948,1870.04,16596.8,40000,172577,0.0402854,9.78006,93819.2,2167.2,96819.5,3.10E-06,229338,629338,3527.15,1657.52,2.2056,1051.29,3651.35,1624.1,3.74179,1013.97,229338,3631.35,1617.6,0.770255,1004.68,3646.15,1611.42,2.12403,999.052
80142.34554,0,80142.34554,1.18E+01,2.03E+01,7.22E+02,0.00E+00,11.8,,0.306182,0.0599351,0.401332,38.9526,3.27517,18927.2,9273.5,511433.7497,420.073,11878.5,663.939,2.64536,722.11,1012.43,9159.69,40000,80132.2,0.0217747,0.0321872,77613.9,1914.41,90327.8,8.56E-06,136893,536893,2360.87,891.384,2.14282,479.982,2404.28,878.339,3.67801,466.428,136893,2399.09,874.084,0.663968,459.245,2397.4,870.989,2.02103,457.308
109575.7905,0,109575.7905,2.50E+01,3.97E+01,5.29E+02,2.31E+01,25,,0.367717,0.123637,0.331014,29.7815,3.19645,35493.2,30330.6,1080272.807,574.448,25135.2,1357.49,2.94207,1696.38,1848.2,16410.9,40000,109580,0.0357208,0.0429834,82715,3877.18,146162,7.46E-06,166341,566341,4823.44,1470.46,1.77409,873.813,4959.1,1441.18,3.59937,842.096,166341,4945.47,1434.53,0.528484,832.718,4945.48,1428.83,2.35339,828.215
113562.354,44659.40733,158221.7613,2.21E+01,3.26E+01,5.29E+02,1.45E+01,15.86,,0.132655,0.0957573,0.4484,43.5266,3.7777,36523.7,30335,881073.4388,829.418,20387,1220.51,2.94694,2209.53,1848.34,16412,40000,158218,0.0273117,0.0301407,70505.1,3527.68,134482,2.74E-06,214979,614979,3730.63,1121.97,2.39207,677.452,3837.4,1100.21,4.00109,653.669,214979,3831.57,1096.41,0.82874,646.629,3830.29,1092.47,2.39091,643.778
113562.354,86277.30889,199839.6629,2.16E+01,2.49E+01,6.35E+02,1.41E+00,12.27,,0.00387124,0.0873939,0.567002,53.7115,4.41795,41288,34513,748813.194,1047.51,17198.6,1165.35,3.03407,2256.28,1974.27,17481.4,40000,199821,0.0235278,0.0488559,64944,3238.78,123014,1.00E-06,256582,656582,3418.93,963.171,3.10281,555.878,3499.69,946.75,4.33209,537.558,256582,3495.62,943.929,1.22082,531.373,3495.76,941.113,2.33227,529.294
106038.0026,0,106038.0026,3.21E+01,3.10E+01,5.34E+02,4.34E+01,32.1,,1.21E-06,0.106847,11.6229,29.7154,2.97745,30556.4,23729.3,1298812.355,556.02,29899.9,1952.27,2.86526,10.0288,1630.8,14550.7,40000,106065,0.0473564,11.3419,94882,2195.64,133022,1.00E-06,162826,562826,4135.81,1949.96,1.41236,1222.19,4290.89,1909.34,3.4975,1176.73,162826,4250.01,1903.75,0.325505,1168.65,4273.9,1894.26,2.11828,1159.64
113562.354,53179.29566,166741.6497,1.96E+01,3.56E+01,5.03E+02,9.20E+00,13.35,,0.289042,0.082462,0.452007,44.506,4.0927,34323,25744.4,786420.3227,874.061,18211.1,1075.13,2.981,1716.24,1699.94,15144.3,40000,166734,0.0224514,0.0273553,72567.6,3366.67,129709,6.53E-06,223495,623495,3220.61,921.953,2.71195,547.301,3304.19,905.092,3.98146,528.989,223495,3300.26,900.827,1.26515,521.821,3298.48,898.054,2.45557,519.948
113562.354,41941.67508,155504.0291,3.31E+01,2.10E+01,7.22E+02,2.93E+01,24.17,,1.00E-06,0.146721,0.604599,49.7221,3.99397,52762.8,58542.3,1327881.751,815.209,30525.9,2039.17,3.08352,2167.69,2588.72,22614.4,40000,155507,0.047232,0.114791,77451.4,3381.91,143294,1.00E-06,212268,612268,5713.05,1939.47,1.91976,1185.72,5885.7,1901.08,3.9801,1142.63,212268,5852.83,1896.99,0.407928,1135.29,5868.85,1889.28,2.19862,1128.28
113562.354,93115.93595,206678.29,2.65E+01,4.23E+01,7.41E+02,5.85E+00,14.56,,0.0821691,0.108045,0.596998,57.6312,4.94961,51516.3,50396.9,1004525.196,1083.36,23130.5,1504.55,3.1487,1604.3,2396.84,21026.4,40000,206660,0.0305629,0.0385883,75722.2,3332.47,124374,1.79E-06,263421,663421,4222.88,1252.77,3.0089,731.899,4328.65,1230.34,4.22823,706.918,263421,4322.24,1226.27,1.06225,699.588,4321.8,1222.52,2.46467,696.76
113562.354,38907.13899,152469.493,1.61E+01,3.11E+01,7.14E+02,0.00E+00,11.99,,0.141995,0.0875163,0.505118,48.8769,3.93828,34999.1,25511.3,795315.6638,799.195,18356.4,1147.98,2.96521,1280.68,1692.08,15076.9,40000,152453,0.0293382,0.0358198,78468.3,2591.7,105998,3.10E-06,209214,609214,3432.2,1200.2,2.65819,664.405,3507.69,1181.35,3.92305,643.212,209214,3501.36,1177.23,0.809517,635.868,3500.65,1173.53,2.22459,633.141
113562.354,33386.02863,146948.3826,1.42E+01,3.22E+01,5.71E+02,0.00E+00,10.97,,0.358656,0.0705789,0.436562,42.2377,3.81027,28530.8,18185,662060.7636,770.266,15331,905.427,2.88079,1519.42,1424.34,12767.3,40000,146934,0.0215088,0.0347882,72673.5,2724.2,111467,8.96E-06,203695,603695,2771.37,880.421,2.86389,487.969,2828.64,867.018,3.82683,473.082,203695,2824.56,862.701,1.25957,465.977,2823.16,860.354,2.22339,464.36
109170.5963,0,109170.5963,1.70E+01,3.00E+01,5.61E+02,0.00E+00,17,,0.484063,0.0822683,0.363522,30.7388,3.12794,25691.9,16993.7,631653.6621,572.228,14711.4,779.321,2.74845,2661.11,1376.15,12348.7,40000,109157,0.0219878,0.0677726,65335.1,3336.84,132060,1.49E-05,165918,565918,3230.73,900.603,2.48789,485.83,3296.02,886.981,3.52562,471.03,165918,3291.58,881.947,0.997466,463.389,3290.73,879.512,1.90327,461.676
113562.354,89373.15768,202935.5117,2.86E+01,3.31E+01,4.87E+02,4.02E+01,16,,1.07E-06,0.11092,0.546679,50.0832,4.40852,49084.9,51401.9,1245682.52,1063.92,28632.4,1916.81,3.07083,1707.97,2421.27,21229.3,40000,202951,0.0359004,0.0621194,77753.5,3490.74,133448,1.00E-06,259712,659712,4289.08,1477.24,2.18552,979.466,4448.55,1444.3,4.40705,943.148,259712,4431.05,1441.76,0.721128,937.035,4436.81,1436.02,2.42442,932.151
113562.354,42262.04615,155824.4002,1.18E+01,1.87E+01,6.41E+02,0.00E+00,8.6,,0.212568,0.0683162,0.468736,47.0853,3.9397,29735.9,18429.6,706675.0072,816.796,16315.8,1014.75,2.92809,621.389,1434.04,12851.5,40000,155810,0.0246373,0.0235672,80735.3,2074.72,91504.7,4.46E-06,212571,612571,2683.22,1007.81,2.8501,562.177,2738.94,992.466,4.01989,545.007,212571,2734.44,988.49,1.07302,537.876,2732.65,985.492,2.40066,535.881
105065.276,0,105065.276,2.76E+01,2.41E+01,7.44E+02,8.41E+00,27.6,,0.129247,0.139972,0.535232,39.9461,3.36776,38536.2,35140.8,959380.9834,550.718,22169.9,1358.03,2.902,2957.86,1992.55,17636.1,40000,105054,0.0387205,0.137134,68626.9,3853.76,142788,3.27E-06,161815,561815,5481.42,1588.18,1.84779,875.804,5611.76,1560.32,3.55581,845.162,161815,5587.29,1554.99,0.400673,837.02,5598.86,1548.82,1.92797,831.673
113562.354,75420.92317,188983.2772,2.70E+01,2.13E+01,6.59E+02,1.63E+01,16.22,,1.60E-06,0.111832,0.581314,52.9323,4.28866,47818.9,47622.3,1028144.437,990.662,23649.9,1564.39,3.04877,2221.34,2328.17,20454.8,40000,188976,0.0331983,0.0657097,71218.5,3480.84,130293,1.00E-06,245737,645737,4354.39,1361.96,2.53477,829.849,4481.65,1335.56,4.26255,800.393,245737,4469.15,1332.68,0.723117,793.929,4473.29,1327.93,2.26125,790.05
113562.354,48279.32379,161841.6778,1.53E+01,2.49E+01,5.83E+02,0.00E+00,10.74,,0.244094,0.0725073,0.473075,46.0456,3.97255,30989.1,20770.7,669294.5129,848.335,15453.3,960.528,2.92099,1711.35,1523.93,13629.7,40000,161826,0.0215363,0.0338411,69882.5,2787.22,112397,6.02E-06,218587,618587,2844.57,881.439,2.956,493.61,2905.22,867.681,3.96137,478.274,218587,2901.55,863.878,1.2735,471.537,2900.29,861.45,2.28322,469.85
113562.354,2254.141979,115816.496,1.96E+01,1.85E+01,5.51E+02,4.01E+00,19.22,,0.376848,0.0948886,0.354179,31.3279,3.08333,29287.3,21768.3,729092.3676,607.079,16969.9,910.415,2.79691,2899.9,1560.74,13947.4,40000,115805,0.0250185,0.0513729,65074.3,3640.49,140069,1.04E-05,172566,572566,3717.35,1026.04,2.33195,570.185,3802.03,1009,3.60279,551.66,172566,3796.51,1003.88,0.837875,543.725,3795.54,1000.74,2.01944,541.478
113562.354,93465.32801,207027.682,3.70E+01,2.06E+01,7.21E+02,4.21E+01,20.3,,1.00E-06,0.139425,0.641123,57.0514,4.64614,63064.4,77538.1,1474721.14,1085.36,33844.6,2321.57,3.18382,1611.64,2992.35,25912.1,40000,207040,0.0481322,0.0843376,81131.4,3004.68,139235,1.00E-06,263801,663801,5406.93,1976.14,2.17543,1282.93,5591.21,1935.51,4.36214,1237.08,263801,5564.65,1932.62,0.524774,1230.52,5577.01,1925.29,2.40495,1223.94
113562.354,5257.141591,118819.4956,1.75E+01,4.33E+01,4.71E+02,5.85E+00,16.73,,1.17174,0.0822195,0.388897,28.6337,4.05148,28219.6,18302.1,773283.3128,622.838,18083.2,880.857,2.95924,501.85,1428.99,12807.7,40000,118811,0.0212269,0.115026,89467.3,3493.1,136181,3.19E-05,175572,575572,3227.44,871.573,2.64166,484.226,3295.7,857.48,3.34524,468.947,175572,3290.02,850.809,1.50056,460.381,3288.78,849.076,1.99014,459.043
99943.24528,0,99943.24528,1.48E+01,4.82E+01,4.69E+02,0.00E+00,14.8,,3.07189,0.0575252,1.97751,25.7756,6.03545,20418.8,10258.5,621396.3532,523.872,14483.5,755.67,2.81194,0.0848526,1065.48,9628.07,40000,99932.6,0.0143296,1.73226,88233.1,2895.55,120372,0.000112815,156694,556694,2275.6,585.754,3.42622,297.645,2307.74,578.904,2.97347,289.462,156694,2302.42,574.04,1.60542,283.302,2301.01,573.186,1.65141,282.46
113562.354,21242.92563,134805.2796,2.11E+01,4.89E+01,5.97E+02,3.90E+00,17.78,,0.989572,0.101523,0.449002,39.8938,4.50351,36583.7,27882.7,918941.9434,706.611,21443,1093.2,3.06887,758.45,1770.52,15748.3,40000,134791,0.0268596,0.0612979,87473.2,3519.52,133040,2.60E-05,191552,591552,3986.32,1102.08,2.66711,601.347,4069.18,1084.45,3.42368,582.182,191552,4062.59,1076.78,1.33052,572.401,4060.94,1074.38,2.07091,570.587
113562.354,28787.07423,142349.4282,2.59E+01,2.78E+01,6.14E+02,1.76E+01,20.66,,0.0429697,0.120541,0.495341,42.6842,3.58541,40922.5,38416.4,1025861.374,746.215,23682.5,1475.8,2.95104,2538.27,2085.49,18420.8,40000,142346,0.0353516,0.0773361,71197.6,3711.42,139030,1.00E-06,199107,599107,4699.02,1451.85,2.08536,864.196,4832.75,1423.67,3.87438,833.035,199107,4815.61,1419.6,0.527309,825.756,4821.63,1414.07,2.13372,821.11
113562.354,2395.051853,115957.4059,2.99E+01,2.86E+01,6.74E+02,2.41E+01,29.28,,0.00283003,0.152088,0.519771,37.5428,3.28965,43781,44355.8,1218545.511,607.887,28079,1804.7,2.97091,2585.25,2244.85,19758.9,40000,115959,0.0464445,0.147036,74566.1,3704.67,148744,1.00E-06,172720,572720,5936.81,1908.09,1.6581,1119.83,6103.29,1871.24,3.72072,1078.93,172720,6064.26,1865.96,0.338277,1070.77,6083.52,1857.78,2.09755,1063.3
113562.354,18451.5853,132013.9393,3.59E+01,2.88E+01,4.69E+02,6.58E+01,30.88,,1.00E-06,0.142386,2.11188,33.8789,3.28517,45312.3,46019.7,1659450.237,692.276,38125.8,2570.68,3.1009,733.942,2287.65,20116.6,40000,132057,0.0568168,1.78521,90151.1,2343.55,166797,1.00E-06,188818,588818,5497.73,2340.69,1.27982,1532.97,5708.43,2289.28,3.58479,1475.01,188818,5664.41,2283.84,0.315339,1467.06,5695.44,2272.67,2.26069,1456.18
113562.354,50818.19068,164380.5447,3.26E+01,3.84E+01,4.67E+02,5.53E+01,22.52,,2.18E-06,0.109369,5.69238,42.4217,3.95152,41818.6,38873.7,1501738.266,861.904,34457.2,2371.54,3.04378,1.19562,2098.16,18527.5,40000,164415,0.0455333,5.28494,93431.6,2368.65,134352,1.00E-06,221176,621176,4212.65,1875.56,1.73847,1239.49,4381.08,1834.16,3.80907,1193.16,221176,4351.32,1829.59,0.510747,1185.71,4374.75,1821.33,2.18562,1177.96
113562.354,88917.15833,202479.5123,1.24E+01,3.90E+01,7.52E+02,0.00E+00,6.95,,0.110915,0.0733621,0.56788,57.8842,4.90296,38605,26924,847345.3556,1061.36,19477.4,1302.96,3.09759,0.661465,1739.21,15480.6,40000,202462,0.027495,0.0206,85486.1,1738.86,79814,2.03E-06,259223,659223,2881.59,1124.48,3.26147,638.676,2941.01,1106.96,4.36586,618.838,259223,2936.37,1103.05,1.27349,611.609,2934.48,1099.8,2.73715,609.444
113562.354,87474.94613,201037.3001,1.83E+01,3.74E+01,5.87E+02,0.00E+00,10.34,,0.209727,0.0758783,0.540111,52.7799,4.80002,37973.1,28066.6,720856.9903,1053.8,16573.2,1105.15,3.07746,1385.88,1776.47,15799.1,40000,201020,0.0202885,0.0363926,71498.8,2992.26,116077,5.26E-06,257781,657781,2974.93,830.826,3.34687,471.758,3038.91,817.399,4.16222,456.805,257781,3036.15,813.626,1.71517,450.322,3035.13,811.538,2.53469,448.803
113562.354,52221.33477,165783.6888,3.42E+01,2.70E+01,4.73E+02,5.99E+01,23.43,,0.000488276,0.116972,3.56112,42.9576,3.84721,44417.6,43679.9,1512802.088,869.277,34661.7,2438.37,3.06659,350.915,2227.25,19611.6,40000,165821,0.0476892,3.14713,90330.9,2416.35,143722,1.00E-06,222582,622582,4500.25,1963.98,1.68653,1315.17,4685.07,1920.24,3.82969,1265.82,222582,4652.47,1916.45,0.461535,1259.08,4678.86,1907.57,2.20453,1250.62
104275.5042,0,104275.5042,3.09E+01,4.41E+01,7.48E+02,1.78E+01,30.9,,0.344685,0.15858,0.528703,40.322,3.74083,43662.2,42411.5,1211078.97,546.617,28045.3,1655.29,3.01784,2013.49,2193.87,19331.8,40000,104271,0.0451177,0.125329,80584.6,3920.92,144322,7.82E-06,161032,561032,6209.9,1853.81,1.71739,1043.2,6363.42,1819.59,3.48641,1005.79,161032,6331.83,1811.94,0.40911,995.657,6343.18,1804.71,2.04971,989.252
113562.354,26105.1616,139667.5156,3.64E+01,2.58E+01,5.89E+02,5.45E+01,29.6,,1.00E-06,0.135259,5.60384,41.0606,3.60057,45565.9,45158.4,1575252.969,732.339,36151.8,2479.82,3.08673,476.078,2265.59,19932.3,40000,139699,0.0556587,5.20643,92090.9,2227.36,149064,1.00E-06,196460,596460,5232.73,2289.49,1.49517,1465.12,5422.31,2241.8,3.63269,1411.14,196460,5381.02,2236.63,0.331728,1403.29,5410.38,2226.35,2.17036,1393.34
113562.354,79253.29685,192815.6509,2.66E+01,4.55E+01,5.35E+02,2.85E+01,15.67,,0.169103,0.108262,0.502705,50.6282,4.72205,47916.1,46330.8,1196499.011,1010.82,27666,1677.03,3.1358,973.91,2295.56,20182.8,40000,192821,0.0328957,0.0191648,84765.8,3481.37,130856,2.89E-06,249582,649582,4205.17,1353.86,2.40678,858.108,4340.23,1325.3,4.18177,827.086,249582,4333.3,1320.65,0.919842,819.258,4330.5,1315.83,2.86974,815.816
86914.23815,0,86914.23815,1.90E+01,4.40E+01,5.20E+02,4.14E+00,19,,0.979214,0.0749233,0.498803,28.5862,3.62511,22725.4,12608.9,589755.0767,455.586,13804.2,658.997,2.8813,259.223,1182.81,10660.1,40000,86906.5,0.017798,0.223768,89820.3,3370.25,135850,3.33E-05,143668,543668,2945.31,730.889,2.38024,401.534,3002.6,719.223,3.28284,389.351,143668,2997.81,713.59,1.28225,381.776,2996.93,711.919,1.83541,380.614
113562.354,16010.91517,129573.2692,3.33E+01,4.74E+01,5.64E+02,4.71E+01,29.19,,0.368198,0.115615,10.2262,37.0033,3.82629,37524,32527.3,1572452.863,679.402,36346.3,2216.65,2.96774,0.273491,1915.39,16982.1,40000,129601,0.0500036,9.87191,94860.5,2169.74,129103,4.48E-06,186362,586362,4484.83,2059.26,1.66977,1283.82,4638.35,2017.22,3.4287,1236.89,186362,4605.57,2008.55,0.503437,1225.85,4624.59,2000.14,2.11989,1217.99
91114.90908,0,91114.90908,3.18E+01,3.66E+01,7.08E+02,2.14E+01,31.8,,0.105334,0.14731,0.556485,38.3005,3.3948,36853.9,33114.7,1064441.424,477.658,24576.9,1527.54,2.90765,2518.85,1932.98,17131.4,40000,91117,0.0415166,0.174341,73925.7,3942.79,147491,2.33E-06,147878,547878,5758.63,1707.57,1.50831,984.351,5912.07,1674.25,3.54969,948.124,147878,5873.12,1668.54,0.322078,939.813,5892.39,1660.66,2.03987,932.769
82040.59967,0,82040.59967,2.62E+01,1.50E+01,5.55E+02,1.81E+01,26.2,,0.136804,0.103626,0.374117,30.7219,2.90465,25488.2,18244,766922.7464,430.098,17797.7,1010.37,2.72882,2894.59,1426.68,12787.7,40000,82044.4,0.0278988,0.0758077,65873.7,3771.71,148467,3.15E-06,138805,538805,4039.63,1149.42,1.58999,688.086,4154.62,1125.68,3.60272,662.938,138805,4140.01,1121.37,0.416893,655.785,4145.05,1115.95,2.10464,651.486
113562.354,92332.70534,205895.0593,2.78E+01,3.86E+01,6.58E+02,1.91E+01,15.33,,0.000243795,0.11134,0.578948,55.2622,4.71835,51563.2,52686.1,1106193.052,1079.33,25463.3,1665.06,3.12002,1668.34,2452.16,21485.6,40000,205890,0.0333173,0.0434515,76480.2,3412.29,127605,1.00E-06,262651,662651,4332.6,1367.65,2.67025,844.458,4461.87,1340.6,4.37237,814.5,262651,4452.37,1337.31,0.850199,807.684,4453.62,1332.69,2.46372,804.043
