WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,10374.90247,123937.2565,1.75E+01,2.07E+01,4.85E+02,4.33E+00,16.04,,0.461717,0.0791078,0.354074,31.4036,3.23924,26453.4,18057.1,660288.9944,649.659,15377.7,815.276,2.76877,2801.95,1419.24,12723.1,40000,123927,0.0204533,0.0540058,63316.1,3512.01,137833,1.28E-05,180688,580688,3098.29,839.162,2.54415,475.759,3169.4,825.146,3.64404,460.565,180688,3165.49,820.43,1.1529,453.201,3164.31,818.133,2.06104,451.622
113562.354,62544.0344,176106.3884,1.22E+01,4.83E+01,7.16E+02,0.00E+00,7.87,,0.708602,0.0743451,0.525219,53.5285,5.21173,35329.7,23513.8,925509.7755,923.109,21438.2,1259.07,3.05021,0.146012,1623.24,14485.7,40000,176090,0.0272478,0.0202531,86339,1860.62,83713.8,1.37E-05,232851,632851,2929.73,1115.65,3.20898,613.869,2982.51,1099.27,3.86615,595.467,232851,2975.96,1092.56,1.59031,586.279,2973.8,1089.91,2.69892,584.514
85557.42836,0,85557.42836,2.46E+01,2.66E+01,6.33E+02,8.56E+00,24.6,,0.213688,0.102284,0.417668,34.3814,3.05653,26264.2,18536.7,684607.0993,448.483,15898.4,890.955,2.74313,3020.02,1438.27,12888.2,40000,85551.6,0.0262431,0.080935,63342.7,3689.76,143526,6.01E-06,142313,542313,4002.48,1078.15,1.8384,608.073,4099.14,1058.55,3.55617,587.352,142313,4088.53,1054.05,0.491242,580.004,4091.36,1049.73,1.93163,576.717
113562.354,70561.67934,184124.0333,2.79E+01,1.91E+01,6.99E+02,1.49E+01,17.21,,1.49E-06,0.117716,0.601198,53.4243,4.27297,49165.7,50116.4,1051320.439,965.178,24178,1604.66,3.05404,2281.07,2389.98,20969.4,40000,184115,0.0349384,0.0788959,71532.2,3510.04,130957,1.00E-06,240876,640876,4587.3,1432.93,2.49933,863.157,4717.79,1405.6,4.1984,832.548,240876,4702.88,1402.54,0.667579,825.936,4708.65,1397.54,2.20557,821.769
113562.354,75922.16921,189484.5232,1.55E+01,4.23E+01,6.79E+02,0.00E+00,9.29,,0.34035,0.0778537,0.537729,54.0795,4.89813,38304.6,27254.1,832182.7034,993.234,19191,1217.51,3.1164,231.999,1750.05,15573.3,40000,189467,0.0250259,0.0238502,85154.4,2412.66,99386.1,7.27E-06,246228,646228,3058.23,1024.56,3.21748,574.412,3120.71,1008.61,4.05913,556.562,246228,3115.98,1003.72,1.47897,548.882,3114.15,1001.04,2.61182,547.043
113562.354,47556.50059,161118.8546,2.44E+01,1.73E+01,5.94E+02,1.49E+01,17.2,,0.0268503,0.106935,0.501075,46.2234,3.82979,40548,36661.2,945694.0241,844.597,21824.1,1368.17,2.96979,2390.54,2036.18,18004.9,40000,161113,0.0310356,0.0519353,69967.1,3570.61,134534,1.00E-06,217874,617874,4166.44,1274.03,2.34013,764.95,4285.53,1249.46,4.0439,737.821,217874,4275.4,1245.99,0.679656,730.984,4277.41,1241.42,2.22888,727.367
79313.21793,0,79313.21793,2.93E+01,1.81E+01,5.04E+02,2.84E+01,29.3,,0.0755864,0.0606046,16.6582,28.1079,2.87228,16728.7,9323.7,840233.9759,415.876,19425.2,1180.76,2.46678,0.203848,1015.2,9184.13,40000,79331.5,0.0294175,16.3984,89349.4,2072.01,95148.2,1.00E-06,136092,536092,2339.2,1214.43,1.5231,778.729,2436.7,1187.85,3.45914,749.828,136092,2410.73,1183.28,0.431995,742.665,2424.19,1176.7,2.05951,736.934
113562.354,69332.59347,182894.9475,1.83E+01,1.78E+01,7.38E+02,0.00E+00,11.36,,0.00698143,0.0893771,0.571287,54.541,4.31688,40423.9,32189.5,812320.5874,958.682,18677.1,1244.31,3.04033,1408.96,1905.2,16895.6,40000,182876,0.0286401,0.0456467,75651,2687.61,107465,1.00E-06,239637,639637,3501.22,1171.33,2.92212,662.21,3580.98,1152.36,4.21478,640.759,239637,3574.66,1149.14,0.91751,634.055,3575.09,1145.6,2.26088,631.392
113562.354,81040.75579,194603.1098,2.13E+01,2.03E+01,6.39E+02,0.00E+00,12.43,,0.0313756,0.0872329,0.565771,53.1002,4.36239,40475.1,33347.1,733722.7158,1020.06,16857.5,1136.37,3.02454,2305.14,1939.9,17190.1,40000,194584,0.0232632,0.0529978,64548.6,3245.04,123340,1.00E-06,251345,651345,3414.98,952.123,3.1061,542.97,3493.05,936.233,4.24512,525.188,251345,3489.07,933.256,1.22826,518.941,3489.32,930.527,2.28448,516.909
90007.49123,0,90007.49123,1.63E+01,2.42E+01,7.52E+02,0.00E+00,16.3,,0.256103,0.0848158,0.436433,40.3764,3.35523,24854.5,15094,639456.1994,471.774,14828.1,853.971,2.76525,1574.52,1295.78,11648.6,40000,89994.5,0.0275623,0.047317,75345.3,2631.16,110156,6.95E-06,146756,546756,3334.05,1128.17,2.08826,598.269,3400.63,1111.21,3.59015,580.058,146756,3392.89,1106.38,0.558187,572.361,3392.63,1102.49,1.95981,569.527
113562.354,70637.32632,184199.6803,2.82E+01,4.68E+01,5.82E+02,2.86E+01,17.39,,0.198448,0.118228,0.512102,50.5357,4.66549,50037.7,50502.5,1265899.39,965.646,29275.9,1769.11,3.13956,1094.91,2399.42,21047.8,40000,184204,0.0360046,0.0255266,85167.6,3551.39,132599,3.46E-06,240965,640965,4597.53,1481.39,2.33405,926.913,4740.8,1450.58,4.07132,893.263,240965,4731.18,1445.42,0.805815,884.999,4729.14,1440.18,2.71455,881.032
113562.354,73159.55862,186721.9126,2.21E+01,3.67E+01,4.96E+02,1.81E+01,13.44,,0.113508,0.0895951,0.480112,48.2406,4.32935,39561.9,33095.8,922061.735,978.837,21298.8,1313.91,3.04269,1491.01,1932.42,17126.6,40000,186721,0.0258903,0.0205529,75760.2,3386.3,129305,2.15E-06,243482,643482,3484.54,1064.4,2.57821,663.107,3590.31,1042.9,4.23023,639.812,243482,3585.99,1039.3,1.07533,632.947,3583.8,1035.61,2.67894,630.435
113562.354,12228.92483,125791.2788,1.35E+01,3.63E+01,7.11E+02,0.00E+00,12.19,,0.371096,0.0855498,0.429714,42.7038,3.74168,30958.8,20372,820799.195,659.351,19041.9,1087.44,2.93565,434.723,1508.98,13500.5,40000,125776,0.0311732,0.0247513,88989.5,2315.75,99061.1,8.01E-06,182537,582537,3362.81,1275.66,2.45268,687.959,3431.11,1256.64,3.71564,666.845,182537,3424.28,1250.8,0.793675,658.08,3421.99,1246.93,2.34456,655.379
113562.354,49952.16653,163514.5205,1.60E+01,2.73E+01,4.63E+02,1.84E+00,11.11,,0.376092,0.0690136,0.462691,42.1636,4.01209,29184.2,19605.5,611141.7356,857.117,14130.4,857.285,2.88327,2585.51,1479.84,13248.4,40000,163502,0.017071,0.0605626,60232.5,3303.3,130438,1.08E-05,220263,620263,2704.14,699.504,2.99636,398.023,2762.93,688.22,3.84144,385.598,220263,2761.18,684.465,1.66063,379.387,2760.54,682.84,2.25697,378.185
113562.354,67404.40168,180966.7557,1.72E+01,1.61E+01,6.17E+02,0.00E+00,10.79,,0.115457,0.077543,0.520646,50.5853,4.21344,35319.9,25737.5,701518.0336,948.584,16146.2,1057.88,2.98547,1792.35,1699.71,15142.3,40000,180950,0.0225281,0.0361126,68903.5,2873.55,113592,2.77E-06,237711,637711,3039.14,921.876,3.05569,521.709,3106.25,907.048,4.13564,505.114,237711,3102.64,903.74,1.25306,498.668,3101.72,901.124,2.33437,496.811
113562.354,62864.54786,176426.9019,2.27E+01,2.32E+01,6.78E+02,3.25E-01,14.61,,0.0711338,0.097571,0.563285,51.5789,4.16008,41157.7,35318.9,788534.9796,924.772,18156.7,1181.39,3.00649,2433.71,1997.71,17679.7,40000,176407,0.026475,0.0617204,66138.7,3373.87,127275,1.79E-06,233168,633168,3819.89,1083.77,2.86798,611.325,3907.87,1065.67,4.05064,591.019,233168,3901.78,1062.24,0.972113,584.332,3902.84,1059,2.14594,581.846
106299.3924,0,106299.3924,2.15E+01,2.61E+01,7.49E+02,0.00E+00,21.5,,0.233784,0.114878,0.475678,40.1543,3.38882,33629.8,26406.9,807164.4293,557.158,18694.5,1100.46,2.87123,2478.82,1722.1,15334.1,40000,106282,0.0334084,0.0812903,71192.3,3379.48,129727,6.36E-06,163043,563043,4508.51,1367.7,2.12146,725.32,4604.11,1346.32,3.54025,701.785,163043,4591.81,1340.92,0.535508,693.54,4595.12,1336.34,1.90156,689.835
113562.354,45930.67701,159493.031,1.90E+01,4.37E+01,6.94E+02,0.00E+00,13.53,,0.506803,0.0941433,0.508462,49.6037,4.55472,38929.1,29832.3,884007.2907,836.007,20488.3,1191.16,3.08218,798.848,1832.64,16278.3,40000,159475,0.0280337,0.0311563,84261.9,2972.48,116077,1.21E-05,216236,616236,3697.16,1148.24,2.86865,629.096,3773.43,1130.38,3.73771,609.264,216236,3767.64,1124.32,1.20786,600.565,3765.73,1121.35,2.33345,598.426
113562.354,50413.02211,163975.3761,3.63E+01,2.36E+01,5.69E+02,5.63E+01,25.14,,1.00E-06,0.127809,4.57615,45.863,3.91945,48434.3,49741,1562415.787,859.771,35800,2516.8,3.11064,431.222,2380.77,20892.8,40000,164008,0.0521298,4.13191,91229.6,2293.27,143894,1.00E-06,220769,620769,4934.08,2144.16,1.66745,1403.27,5120.24,2098.7,3.78653,1351.76,220769,5084.82,2094.5,0.400492,1344.62,5112.37,2085.19,2.17753,1335.71
113562.354,8378.858948,121941.2129,1.52E+01,1.77E+01,4.72E+02,0.00E+00,14.16,,0.727172,0.0672139,0.432563,29.8671,3.49655,23397.9,14402,573430.872,639.18,13348.3,714.561,2.71749,2762.88,1265.3,11382.3,40000,121929,0.0168284,0.148433,61309.5,3310.15,132763,2.36E-05,178690,578690,2639.21,689.26,2.89382,376.895,2691.35,679.063,3.49379,365.579,178690,2688.96,674.562,1.50868,358.917,2688.56,673.134,1.94241,357.818
113562.354,73305.24071,186867.5947,3.06E+01,3.64E+01,4.55E+02,5.01E+01,18.6,,1.42E-06,0.0937308,6.55413,46.3589,4.24108,40033.4,35514.9,1369027.851,979.765,31344.4,2229.74,3.00816,0.723922,2003.37,17727.6,40000,186898,0.0397163,6.11,92756,2394.32,116273,1.00E-06,243659,643659,3602.96,1635.27,1.99396,1094.4,3752.18,1599.17,4.0147,1054.08,243659,3729.06,1595.6,0.658037,1047.37,3749.23,1588.65,2.19643,1040.98
98882.4702,0,98882.4702,3.68E+01,4.67E+01,6.81E+02,3.99E+01,36.8,,0.361383,0.119091,14.9907,37.0141,3.70141,33021.8,26019.4,1451136.559,518.487,33562.2,2025.58,2.90785,0.290818,1709.17,15223.4,40000,98905.3,0.052499,14.6357,94485.1,1998.32,126412,4.74E-06,155666,555666,4637.71,2160.59,1.46484,1292.47,4785,2118.45,3.29358,1245.52,155666,4743.69,2109.33,0.373791,1234.32,4763.63,2099.96,2.07762,1225.47
113562.354,50518.79605,164081.1501,1.53E+01,3.17E+01,5.31E+02,0.00E+00,10.59,,0.387152,0.067959,0.472261,44.6981,4.07425,29319.9,19264.8,630105.1021,860.078,14562.7,890.044,2.89531,2058.27,1466.71,13134.7,40000,164066,0.0185387,0.046345,66557.7,3033,121551,1.04E-05,220827,620827,2665.71,758.957,3.15808,422.691,2722.04,747.265,3.90299,409.606,220827,2719.29,743.362,1.60795,403.131,2718.36,741.548,2.29584,401.809
113562.354,9316.101844,122878.4558,2.27E+01,3.13E+01,6.79E+02,2.17E-01,20.98,,0.253587,0.113685,0.47202,39.7882,3.42268,35914.4,29998.3,808926.7793,644.065,18744.2,1093.98,2.89334,2879,1837.84,16322.6,40000,122860,0.0304874,0.0806541,66563.9,3664.54,137595,7.13E-06,179621,579621,4457.89,1248.59,2.32985,673.625,4554.75,1228.56,3.59628,651.469,179621,4545.22,1223.44,0.675489,643.448,4547.41,1219.5,1.92045,640.322
93832.62363,0,93832.62363,3.32E+01,3.53E+01,7.44E+02,2.25E+01,33.2,,0.0158633,0.15638,0.586,40.1308,3.4498,39607,37344.5,1126636.23,491.905,25970.7,1659.01,2.93653,2536.17,2055.51,18168,40000,93834.6,0.0452765,0.184878,73719.2,3843.17,148944,1.00E-06,150596,550596,6113.42,1861.24,1.47422,1071.9,6276.61,1825.34,3.60659,1032.64,150596,6232.11,1819.67,0.296067,1024.34,6255.21,1811.06,2.05782,1016.48
113562.354,71423.27176,184985.6258,3.26E+01,4.72E+01,5.04E+02,5.13E+01,20.01,,0.136888,0.102035,6.76361,47.5529,4.56008,43123.1,40071.9,1528024.682,969.899,35085,2388.39,3.04114,0.254299,2131.02,18804.1,40000,185016,0.0427321,6.30684,92754.1,2322.69,118508,1.58E-06,241777,641777,3934.11,1760.09,2.02993,1158.47,4085.08,1721.93,3.83768,1116,241777,4062.4,1716.36,0.701163,1107.6,4081.42,1709.28,2.20296,1101.09
113562.354,67173.42963,180735.7836,1.98E+01,4.66E+01,6.96E+02,0.00E+00,12.44,,0.503976,0.0920079,0.541053,53.2153,4.99013,41967,33187.8,905830.7449,947.361,20949.6,1265.06,3.13828,671.664,1935.16,17149.9,40000,180716,0.0267008,0.0300031,83874.5,2956.5,114753,1.18E-05,237477,637477,3612.48,1093.93,3.11842,606.093,3687.44,1076.65,3.85075,586.875,237477,3682.13,1070.74,1.43486,578.408,3680.32,1068.03,2.46121,576.448
111799.5089,0,111799.5089,1.20E+01,4.83E+01,4.98E+02,0.00E+00,12,,2.87529,0.0618377,0.617142,27.3156,5.94892,22655.1,12116.7,738930.1296,586.021,17236.1,885.477,2.83304,0.0809814,1159.19,10452.7,40000,111788,0.0183086,0.358081,88773.1,2608.43,109918,8.31E-05,168549,568549,2446.37,748.774,3.25774,385.074,2480.72,739.554,3.06671,374.408,168549,2474.75,733.438,1.61429,366.879,2473.51,732.343,1.7115,365.832
113562.354,76163.3699,189725.7239,3.27E+01,1.82E+01,4.57E+02,5.67E+01,19.57,,1.00E-06,0.105287,4.62624,46.9105,4.15093,44725.8,43433.3,1437442.26,994.771,32878.5,2373.44,3.06567,233.644,2220.8,19557.5,40000,189760,0.0433685,4.17473,90588.1,2438.05,131190,1.00E-06,246521,646521,4045.62,1785.12,1.8569,1208.67,4214.86,1745.47,4.01101,1164.06,246521,4187.96,1742.46,0.565977,1157.85,4211.48,1734.74,2.20314,1150.63
113562.354,9932.595458,123494.9495,3.71E+01,1.60E+01,5.03E+02,6.60E+01,34.12,,1.00E-06,0.152026,2.21485,32.4131,3.2018,46160.4,47490.4,1705354.519,647.616,39196.6,2625.64,3.11133,837.692,2324.86,20427.2,40000,123538,0.0605593,1.90179,90328.4,2297.55,169999,1.00E-06,180299,580299,5879.17,2494.28,1.21423,1613.42,6096.37,2440.43,3.53184,1552.64,180299,6048.01,2434.35,0.284624,1544.2,6081.05,2422.37,2.27828,1532.44
113562.354,89232.1846,202794.5386,3.45E+01,4.25E+01,7.49E+02,3.10E+01,19.32,,3.63E-06,0.137616,0.644737,57.3247,4.86294,61817.9,73737.3,1424032.987,1063.11,32722.4,2200.69,3.18277,1537.24,2915.67,25290,40000,202796,0.0441112,0.0835993,81944.8,3365.8,133114,1.00E-06,259557,659557,5350.7,1811.64,2.41333,1135.64,5518.82,1774.78,4.27874,1094.43,259557,5495.55,1770.95,0.623999,1087.16,5504.63,1764.45,2.36092,1081.46
106468.5631,0,106468.5631,3.81E+01,1.50E+01,5.67E+02,5.85E+01,38.1,,1.00E-06,0.148911,5.71465,31.5688,3.12842,41418.3,39237.8,1607626.465,558.331,36975.6,2449.95,3.05969,706.276,2108.2,18612,40000,106506,0.0606966,5.41062,91485.9,2206.24,163551,1.00E-06,163267,563267,5770.55,2499.16,1.163,1576.03,5975.13,2446.84,3.45711,1517.14,163267,5923.11,2440.16,0.258417,1508.26,5956.42,2427.86,2.25296,1496.19
86048.54844,0,86048.54844,2.16E+01,4.79E+01,5.88E+02,4.92E+00,21.6,,0.878377,0.0902249,0.434628,32.0051,3.6752,25947.9,15779.3,676918.8171,451.045,15850.1,750.707,2.93861,367.686,1325.31,11906.1,40000,86040.2,0.0219831,0.122891,90589.4,3503.09,137385,2.83E-05,142801,542801,3546.01,902.768,2.20007,489.71,3616.13,888.207,3.31178,474.547,142801,3610.13,881.61,1.0406,465.821,3609,879.326,1.84459,464.261
113562.354,94431.49554,207993.8495,3.65E+01,2.27E+01,6.19E+02,5.15E+01,19.93,,1.00E-06,0.133875,0.600519,54.4615,4.56866,60507.8,72765.8,1515290.664,1090.47,34792.2,2368.9,3.17813,1331.59,2895.77,25128.3,40000,208016,0.0477147,0.07165,82799.2,2897.83,142226,1.00E-06,264777,664777,5178.12,1960.77,2.04567,1304.47,5369.23,1918.83,4.39609,1257.36,264777,5343.91,1916.08,0.536335,1250.96,5355.01,1908.59,2.47518,1244.24
84633.30596,0,84633.30596,2.10E+01,3.73E+01,4.93E+02,1.11E+01,21,,0.437231,0.0807188,0.312411,27.5853,2.96453,22493.3,13541.1,632137.3909,443.663,14775,727.584,2.78288,1444.92,1226.36,11041.7,40000,84632.1,0.0204661,0.049505,78655.8,3526.66,142690,1.19E-05,141393,541393,3156.47,842.788,1.93841,497.545,3235.7,826.66,3.56551,480.897,141393,3230.31,821.693,0.775704,473.223,3228.75,818.644,2.08441,471.288
113562.354,84672.7477,198235.1017,2.20E+01,4.38E+01,5.50E+02,1.19E+01,12.6,,0.283113,0.0889335,0.51342,51.6657,4.89581,42301.8,35117.8,927771.2269,1039.16,21431.5,1321.23,3.12622,976.348,1991.88,17630.5,40000,198227,0.0247266,0.0212467,79892.9,3283.53,124760,5.88E-06,254988,654988,3471.3,1015.86,2.9136,612.173,3563.81,996.774,4.15297,591.485,254988,3559.5,992.076,1.44091,583.927,3557.34,989.064,2.75441,581.912
97726.49361,0,97726.49361,2.58E+01,3.42E+01,6.77E+02,9.04E+00,25.8,,0.231023,0.122061,0.447736,36.6439,3.25666,32888.2,26674.2,849338.0914,512.264,19699.1,1130.13,2.85544,2734.11,1730.97,15410,40000,97718.2,0.0327738,0.0859341,69210.1,3796.81,143102,6.02E-06,154479,554479,4778,1345.34,1.8689,747.909,4892.44,1321.45,3.5359,722.063,154479,4877.78,1316.07,0.467155,713.903,4882.42,1310.95,1.96904,709.748
113562.354,73806.02302,187368.377,3.01E+01,2.54E+01,7.09E+02,2.10E+01,18.24,,1.03E-06,0.125578,0.62447,54.1778,4.3412,52616.9,56985.3,1162675.919,982.209,26714.5,1799.05,3.07668,2240.4,2553.06,22320.4,40000,187364,0.0384546,0.0937454,73539.4,3513.96,132256,1.00E-06,244125,644125,4888.08,1577.9,2.39118,968.642,5034.36,1546.92,4.2163,933.861,244125,5014.17,1543.89,0.604965,927.275,5023.12,1538.18,2.21929,922.357
86192.81637,0,86192.81637,2.04E+01,4.72E+01,6.40E+02,0.00E+00,20.4,,0.974791,0.0871309,0.570826,34.4273,3.87469,25587.6,15108.2,629612.6064,451.777,14720.5,720.166,2.92729,444.894,1296.4,11654,40000,86179.9,0.0212653,0.234198,88623.7,3337.59,131615,3.54E-05,142941,542941,3431.44,871.506,2.40339,451.199,3490.76,858.944,3.22901,437.977,142941,3485.73,852.576,1.11768,429.641,3485.24,850.61,1.71656,428.218
94859.80508,0,94859.80508,2.90E+01,4.70E+01,5.88E+02,2.55E+01,29,,0.443269,0.135326,0.386727,32.5926,3.45452,35908.9,30242.5,1123183.296,497.316,26124.8,1420.23,2.99017,1207.06,1845.46,16387.5,40000,94866.9,0.038379,0.0667372,88179.9,3917.77,147025,9.23E-06,151628,551628,5286.06,1580.87,1.58396,930.245,5430.19,1549.16,3.50614,896.161,151628,5409.64,1541.62,0.452528,886.125,5413.02,1535.16,2.25264,880.784
113562.354,36069.62604,149631.98,2.52E+01,4.91E+01,7.27E+02,3.14E+00,19.13,,0.615769,0.12009,0.512493,48.8996,4.60817,45018.8,40404.5,1038619.042,784.313,24136.5,1334.67,3.11238,1336.49,2140.06,18880.1,40000,149614,0.0328561,0.0353188,82494.5,3553,131943,1.54E-05,206375,606375,4710.75,1347.46,2.60986,740.58,4813.07,1325.29,3.60006,716.265,206375,4805.76,1317.84,1.03153,706.283,4803.6,1314.25,2.28194,703.595
96477.37147,0,96477.37147,1.12E+01,1.96E+01,5.88E+02,0.00E+00,11.2,,0.486837,0.0575367,0.344388,32.2144,3.17048,19556.9,10012.1,536014.3722,505.704,12480.6,664.656,2.65366,1103.86,1052.45,9513.17,40000,96466.8,0.0195621,0.0418146,75004,2202.23,99594.4,1.36E-05,153228,553228,2266.07,800.839,2.46088,436.293,2307.66,789.307,3.62536,424.018,153228,2302.95,784.733,1.02672,416.779,2301.47,782.485,1.99613,415.369
113562.354,43237.67325,156800.0273,1.46E+01,1.97E+01,5.27E+02,0.00E+00,10.57,,0.357905,0.0663406,0.450853,42.937,3.94515,28141,17824.5,618087.8083,821.912,14290.3,867.731,2.87348,1929.85,1409.92,12642.2,40000,156786,0.0186848,0.0426024,66460.6,2871.23,115917,9.50E-06,213547,613547,2603.74,764.915,3.04087,427.812,2657.8,753.171,3.87418,414.735,213547,2654.67,749.284,1.50644,408.214,2653.62,747.392,2.25329,406.872
113562.354,4658.575152,118220.9292,2.74E+01,2.77E+01,6.33E+02,2.05E+01,26.32,,0.0654255,0.139022,0.494792,36.2861,3.2305,40551.1,39261.9,1115322.041,619.741,25737.9,1614.34,2.92138,2751.19,2108.86,18617.6,40000,118220,0.0409784,0.135541,72185.7,3874.4,144958,1.35E-06,174981,574981,5426.88,1683.8,1.77938,986.832,5578.07,1651.19,3.6884,950.79,174981,5546.62,1646.16,0.393645,942.829,5560.88,1639.14,2.05818,936.601
99814.74068,0,99814.74068,3.66E+01,1.72E+01,6.94E+02,3.84E+01,36.6,,1.00E-06,0.120351,14.0854,37.6793,3.34985,33519.4,26653.3,1323397.993,523.365,30443.1,2012.01,2.92391,63.571,1730.27,15404.1,40000,99835.8,0.0530696,13.7236,94897.9,2020.44,130063,1.00E-06,156597,556597,4678.15,2181.78,1.36676,1319.16,4834.2,2139.26,3.45403,1271.44,156597,4788.25,2133.07,0.27635,1262.9,4814.06,2122.78,2.08756,1253
113562.354,73011.93895,186574.293,3.10E+01,3.23E+01,5.45E+02,4.17E+01,18.87,,1.00E-06,0.0911568,8.37219,48.9754,4.20921,39411.6,33958.4,1281155.419,978.186,29305.3,2113.85,2.98583,11.1528,1957.99,17343.5,40000,186596,0.0397102,7.90224,93680,2276.26,103841,1.00E-06,243357,643357,3512.48,1632.49,2.15077,1068.41,3650.43,1598.27,4.0401,1029.8,243357,3626.84,1595.12,0.624935,1023.38,3646.27,1588.41,2.1432,1017.22
83812.27557,0,83812.27557,2.79E+01,1.76E+01,6.45E+02,1.53E+01,27.9,,0.1151,0.116718,0.44685,35.102,3.10193,28608.4,21859.2,806731.3854,439.363,18687.3,1097.04,2.77507,2965.99,1564.05,13976,40000,83811.9,0.0313067,0.10136,65915.6,3816.36,146598,2.81E-06,140573,540573,4558.84,1287.75,1.60786,744.683,4679.25,1262.67,3.57164,717.889,140573,4660.3,1258.11,0.376084,710.53,4668.71,1252.27,2.01461,705.709
85816.09523,0,85816.09523,2.63E+01,2.00E+01,4.98E+02,2.38E+01,26.3,,0.108219,0.105952,0.34489,28.0018,2.81009,26233.3,19493.4,848127.852,449.917,19671.9,1127.65,2.74059,2783.45,1475.53,13211.1,40000,85825.1,0.0297273,0.0746698,68390.6,3832.02,150875,2.21E-06,142586,542586,4122.33,1226.06,1.51209,753.676,4249.15,1199.48,3.63251,725.313,142586,4231.64,1195.11,0.407095,718.118,4238.08,1189.09,2.19646,713.206
113562.354,19784.62752,133346.9815,2.77E+01,2.89E+01,5.15E+02,3.42E+01,23.59,,3.37E-05,0.127912,0.452277,36.2178,3.29358,40446.9,39225.4,1203906.019,699.107,27757.5,1767.18,2.94677,2270.17,2107.85,18609.2,40000,133360,0.0403651,0.0988723,75817.9,3688.87,147578,1.00E-06,190121,590121,4969.28,1661.49,1.70988,1039.68,5133.57,1626.12,3.89174,1000.64,190121,5103.86,1621.89,0.425416,993.313,5116.47,1614.6,2.22802,986.839
85952.99471,0,85952.99471,3.63E+01,4.04E+01,6.94E+02,3.24E+01,36.3,,0.201376,0.0978875,18.088,37.5999,3.5121,25883.2,17547.2,1172496.066,450.684,27089.3,1665.08,2.75772,0.121994,1398.73,12545.1,40000,85971.4,0.0447907,17.7294,92181.6,1942.63,111944,2.70E-06,142732,542732,3810.75,1843.5,1.43355,1101.4,3936.74,1807.45,3.31928,1061.48,142732,3897.37,1800.31,0.337072,1052.1,3915.5,1791.63,2.03954,1044.06
83750.98547,0,83750.98547,2.24E+01,1.92E+01,4.82E+02,1.52E+01,22.4,,0.228517,0.0843403,0.303478,27.1516,2.74935,21979.7,14188.9,659831.974,439.058,15368.8,812.968,2.6686,2849.75,1255.77,11299,40000,83753.6,0.0221766,0.0452284,64239.3,3625.69,147328,5.52E-06,140515,540515,3287.33,914.214,1.76116,557.289,3381.04,895.235,3.64616,537.506,140515,3374.08,891.106,0.573005,530.462,3373.61,887.065,2.16688,527.652
95249.14747,0,95249.14747,1.61E+01,2.77E+01,4.70E+02,1.18E+00,16.1,,0.776996,0.0607157,0.650287,26.1101,3.24612,18993.4,10534.7,473505.6302,499.27,11043.7,568.587,2.60163,3033.84,1079.9,9755.23,40000,95239.5,0.013933,0.402762,57176.9,3286.39,136655,2.96E-05,152001,552001,2384.85,571.304,2.68927,317.573,2430.79,562.6,3.38652,308.272,152001,2428.78,558.577,1.45203,302.237,2428.63,557.319,1.85616,301.334
113562.354,29995.17195,143557.526,1.29E+01,2.72E+01,4.84E+02,0.00E+00,10.2,,0.558191,0.058781,0.41917,37.8921,3.88341,24262.9,14037,574484.4898,752.499,13315.7,773,2.79595,1896.11,1248.93,11239.2,40000,143545,0.0165896,0.061395,65980.1,2774.21,114882,1.56E-05,200306,600306,2309.56,679.125,3.08402,377.701,2355.27,669.086,3.72429,366.467,200306,2352.1,665.033,1.68345,360.12,2351.24,663.584,2.1883,359.041
113562.354,64232.52143,177794.8754,2.15E+01,3.52E+01,7.00E+02,0.00E+00,13.73,,0.132036,0.0958977,0.55486,52.6173,4.33436,41460.2,34698.8,820688.2836,931.942,18913.8,1212.82,3.04169,1885.42,1979.7,17527.3,40000,177775,0.0272444,0.0453044,71798.3,3176.13,121383,3.19E-06,234536,634536,3756.92,1115.24,2.91603,625.917,3841.62,1096.93,4.01999,605.37,234536,3836.13,1093.02,1.02466,598.293,3835.91,1089.77,2.23983,595.859
113562.354,7026.128468,120588.4825,2.71E+01,2.86E+01,4.89E+02,3.51E+01,25.52,,0.0638361,0.0820032,12.9811,30.3051,3.0223,26181.5,18487.3,1142017.035,632.264,26310.2,1696.71,2.73351,0.512279,1436.32,12871.3,40000,120609,0.0385306,12.697,95362.7,2199.43,105797,1.00E-06,177370,577370,3168.06,1586.26,1.74837,1001.09,3291.52,1553.42,3.58057,964.358,177370,3262.9,1548.46,0.464201,956.624,3280.13,1541.22,2.04994,950.023
113562.354,3064.851747,116627.2057,1.25E+01,2.27E+01,5.02E+02,0.00E+00,12.17,,0.666617,0.0623381,0.342591,29.2285,3.333,22060.7,12650.6,586959.7417,611.327,13672,722.644,2.70047,1900.3,1184.79,10677.5,40000,116615,0.0185251,0.0679068,69466.8,2783.32,116770,1.90E-05,173376,573376,2451.58,758.469,2.78003,414.618,2498.87,747.512,3.54661,402.521,173376,2494.59,742.724,1.37848,395.395,2493.52,741.005,1.99925,394.177
113562.354,71132.7357,184695.0897,1.80E+01,2.18E+01,6.25E+02,0.00E+00,11.07,,0.0886556,0.0795646,0.531434,51.3839,4.25758,36527.6,27341.7,710202.5614,968.127,16337.3,1079.76,2.99775,1874.07,1752.92,15597.8,40000,184678,0.0227947,0.0384331,68217.2,2934.42,115108,2.14E-06,241439,641439,3117.51,932.799,3.07162,528.994,3187,917.663,4.1695,512.047,241439,3183.32,914.449,1.24168,505.651,3182.58,911.788,2.32932,503.744
113562.354,37726.8056,151289.1596,3.07E+01,2.84E+01,6.28E+02,3.17E+01,23.04,,1.04E-06,0.136712,0.551289,45.4128,3.77886,47843.1,50409.4,1272819.529,793.137,29285.9,1928.82,3.03342,2194.89,2397.15,21028.9,40000,151297,0.0436478,0.105561,76607.2,3509.34,143674,1.00E-06,208058,608058,5316.61,1793.93,1.87737,1111.11,5484.89,1757.22,3.97664,1070.18,208058,5454.48,1753.27,0.431561,1062.99,5468.47,1745.91,2.21001,1056.38
104488.769,0,104488.769,2.11E+01,4.84E+01,4.53E+02,1.79E+01,21.1,,0.857056,0.0980097,0.287419,25.8938,3.50899,29755.2,20726.2,932361.4105,547.771,21863.5,1001.8,2.991,96.5321,1522.27,13615.3,40000,104491,0.026908,0.0419464,97012.8,3687.92,142710,1.90E-05,161252,561252,3831.96,1108.63,2.00418,654.517,3930.87,1087.53,3.46295,632.21,161252,3922.9,1079.53,1.03393,621.885,3920.39,1076.32,2.29903,619.75
113562.354,30983.4176,144545.7716,3.60E+01,4.02E+01,7.51E+02,3.56E+01,28.28,,0.000640876,0.162674,0.582946,48.8329,4.10409,56073.8,63693.6,1522510.1,757.79,35046.3,2291.85,3.15592,1453.06,2703.59,23558.9,40000,144554,0.0540433,0.101394,84653.1,3177.24,149473,1.00E-06,201315,601315,6337.22,2220.5,1.76783,1348.24,6526.94,2176.26,3.87984,1298.76,201315,6489.85,2170.69,0.365542,1290.28,6506.95,2161.73,2.28277,1281.98
89325.62364,0,89325.62364,3.43E+01,4.67E+01,4.68E+02,4.78E+01,34.3,,0.399816,0.099986,12.6409,26.5191,3.24351,25928.6,18624,1344895.237,468.443,31203.3,1779.01,2.77646,0.112766,1441.71,12918,40000,89359,0.0439856,12.3933,91981,2247.74,134191,4.78E-06,146120,546120,3873.49,1816.36,1.29719,1150.06,4020.66,1776.74,3.28025,1106.35,146120,3982.39,1768.17,0.422762,1095.65,3999.44,1759.42,2.19771,1087.62
110650.1737,0,110650.1737,3.40E+01,3.39E+01,7.41E+02,2.94E+01,34,,2.61E-05,0.169615,0.537769,40.1624,3.47086,47759.1,50315.1,1365977.379,580.085,31455.5,2043.83,3.04617,2169.17,2394.84,21009.8,40000,110656,0.0541556,0.138435,78686.1,3391.93,154583,1.00E-06,167417,567417,6621.93,2224.72,1.49949,1305.29,6807.06,2181.98,3.70864,1257.69,167417,6760.87,2175.96,0.288473,1248.98,6784.59,2166.22,2.17894,1239.85
113562.354,34816.35484,148378.7088,1.48E+01,1.50E+01,5.07E+02,0.00E+00,11.33,,0.449596,0.0661478,0.435842,40.0593,3.85467,26868.5,16836.3,602748.9619,777.767,13961.3,820.56,2.83802,2171.62,1369.66,12292.3,40000,148365,0.0179329,0.0547111,64566.4,2996.64,120624,1.26E-05,205126,605126,2596.47,734.264,3.01333,408.457,2649.76,723.088,3.76523,396.018,205126,2646.8,719.03,1.53953,389.482,2645.91,717.317,2.17339,388.235
113562.354,3460.382478,117022.7365,2.26E+01,3.94E+01,6.14E+02,6.93E+00,21.93,,0.494826,0.114729,0.382906,35.0618,3.49657,35504.7,28946.7,912240.7729,613.405,21252.7,1119.16,2.94822,1941.22,1804.67,16039.9,40000,117012,0.0311811,0.0415016,77764.6,3720.29,139883,1.27E-05,173773,573773,4495.14,1279.6,2.20225,708.82,4598.58,1257.89,3.5387,685.238,173773,4590.85,1251.18,0.758914,675.843,4589.15,1247.24,2.15485,672.939
78847.96078,0,78847.96078,3.36E+01,2.35E+01,5.72E+02,3.28E+01,33.6,,0.00101283,0.0783522,17.2939,31.5561,3.03505,20355.3,12422.6,970565.0959,413.451,22392.2,1410.01,2.61339,0.291952,1173.93,10582.1,40000,78869,0.0366215,16.9979,90700.7,2081.06,109453,1.00E-06,135630,535630,3034.66,1510.1,1.35455,946.913,3152.7,1478.09,3.43781,911.797,135630,3116.33,1473.05,0.330447,904.297,3134.09,1464.86,2.08824,896.831
113562.354,18709.64854,132272.0025,2.31E+01,4.92E+01,4.55E+02,2.58E+01,19.83,,0.666289,0.108517,0.343187,33.99,3.91155,36958.7,30195,1136250.864,693.442,26542.3,1323.2,3.06414,352.832,1843.98,16374.9,40000,132279,0.0317811,0.0219302,94943.7,3709.22,140746,1.25E-05,189040,589040,4230.03,1309.98,2.02185,800.44,4352.65,1283.48,3.66175,772.083,189040,4344.16,1275.56,0.950852,761.571,4340.67,1271.24,2.72933,758.669
96239.63739,0,96239.63739,3.85E+01,2.03E+01,4.74E+02,6.25E+01,38.5,,1.00E-06,0.140376,4.73871,27.0146,2.94371,36546.7,32414.7,1538991.049,504.74,35433.6,2308.73,3.01471,703.527,1912,16953.3,40000,96283,0.0567638,4.48145,90433.3,2308.52,169844,1.00E-06,153044,553044,5428.49,2341.1,1.01998,1506.98,5634.81,2289.59,3.4193,1449.33,153044,5582.18,2283,0.257219,1440.65,5615.02,2270.55,2.32612,1428.49
113562.354,87815.78138,201378.1354,2.37E+01,3.40E+01,5.13E+02,2.14E+01,13.37,,3.75E-05,0.0932574,0.512747,50.8584,4.42615,42855.9,38539,964548.151,1055.68,22222.7,1431.95,3.04923,1736.42,2088.89,18449.5,40000,201379,0.0276682,0.0259134,73188.3,3379.08,128390,1.00E-06,258140,658140,3620.57,1137.01,2.58174,721.268,3736.71,1113.5,4.44678,695.647,258140,3731.47,1110.76,0.979547,689.342,3730.3,1106.73,2.61758,686.418
113562.354,57578.47108,171140.8251,2.77E+01,2.74E+01,5.88E+02,2.63E+01,18.38,,1.39E-06,0.11817,0.544901,47.9169,3.97986,45803.9,46113.6,1129396.783,897.181,25996,1701.41,3.01262,2242.22,2290.04,20136.6,40000,171144,0.0363081,0.0774595,73475.9,3611.03,135864,1.00E-06,227905,627905,4592,1491.96,2.17306,931.708,4738.51,1461.26,4.14081,897.636,227905,4719.55,1458.06,0.587286,890.995,4726.82,1452.32,2.24171,886.099
113562.354,72938.95253,186501.3065,2.36E+01,2.95E+01,5.07E+02,2.18E+01,14.37,,2.44E-06,0.0952693,0.496369,48.2554,4.10508,40693.8,36332.6,953423.1641,977.695,21975.6,1406.22,2.99558,2089.7,2026.82,17925.9,40000,186503,0.0284156,0.0328199,70580.8,3451.35,131385,1.00E-06,243264,643264,3698.18,1167.78,2.43438,738.342,3817.68,1143.58,4.33812,711.862,243264,3810.89,1140.89,0.847877,705.615,3810.77,1136.62,2.47325,702.391
113562.354,72311.98734,185874.3413,3.82E+01,4.86E+01,7.52E+02,4.27E+01,23.34,,0.000344846,0.152731,0.614869,55.6392,4.83644,64385.8,78594.5,1660718.378,974.466,38214.4,2513.18,3.23837,860.953,3013.35,26082.1,40000,185887,0.0521204,0.0705829,88818.2,3038.87,142426,1.00E-06,242648,642648,5936.17,2142.27,2.10386,1350.08,6126.86,2097.91,4.13502,1300.57,242648,6099.18,2092.81,0.503612,1292.34,6109.26,2084.82,2.45315,1285.14
105587.2565,0,105587.2565,3.01E+01,2.32E+01,6.07E+02,2.98E+01,30.1,,0.00151814,0.144858,0.467684,33.4177,3.09092,39057.1,37253.1,1187753.319,553.564,27389.8,1738.75,2.92351,2463.01,2052.93,18146.3,40000,105597,0.0444701,0.137683,74582.2,3719.3,152357,1.00E-06,162358,562358,5646.38,1829.56,1.50315,1097.48,5814.76,1792.47,3.70839,1056.63,162358,5774.8,1787.27,0.322086,1048.64,5794.31,1778.81,2.15688,1040.93
113562.354,25393.25219,138955.6062,1.97E+01,3.65E+01,5.28E+02,6.82E+00,16.1,,0.450676,0.0896534,0.405851,38.429,3.73658,32368.2,23994.3,788614.3709,728.39,18341.5,998.537,2.93301,1839.76,1640.05,14630.2,40000,138946,0.0240303,0.0368203,74311.9,3508.34,134776,1.12E-05,195707,595707,3508.72,986.395,2.53216,564.424,3592.73,969.315,3.71412,545.873,195707,3587.85,964.03,1.1075,537.862,3586.13,961.214,2.23146,535.911
113562.354,9406.776539,122969.1305,3.71E+01,3.25E+01,4.62E+02,7.05E+01,34.26,,1.00E-06,0.154106,1.12077,30.3879,3.15934,46502.1,48320.2,1758595.673,644.882,40451,2676.93,3.12376,797.174,2345.62,20600.2,40000,123016,0.0609518,0.827944,90778.8,2334.1,174119,1.00E-06,179777,579777,5957.05,2511.89,1.16988,1636.96,6182.19,2456.49,3.52608,1574.52,179777,6133.07,2450.25,0.288333,1565.99,6164.23,2438.07,2.32381,1554.03
105523.9832,0,105523.9832,2.57E+01,2.10E+01,5.93E+02,1.79E+01,25.7,,0.142592,0.124771,0.410576,32.5961,3.03718,34224.4,29635.1,968860.2405,553.182,22435.8,1324.6,2.848,2840.43,1826.45,16225.5,40000,105524,0.0354064,0.0902635,69595.5,3874.09,146096,3.11E-06,162285,562285,4870.28,1455.56,1.75935,849.669,5003.52,1427.33,3.62349,818.869,162285,4983.11,1422.3,0.424125,810.962,4990.84,1416.25,2.07693,805.863
113562.354,65850.89297,179413.247,1.83E+01,2.44E+01,4.60E+02,9.63E+00,11.58,,0.132011,0.073182,0.459168,45.6193,4.03991,32359.4,23409.7,708750.5188,940.495,16354.4,1027.05,2.93246,2214.94,1619.58,14454.2,40000,179407,0.0198516,0.0259107,64346.6,3276.55,127586,2.92E-06,236168,636168,2853.98,815.125,2.79656,495.707,2931.68,799.756,4.19562,479.088,236168,2928.81,796.628,1.36181,472.88,2927.28,794.062,2.51323,471.171
113562.354,86759.46179,200321.8158,2.30E+01,4.43E+01,6.85E+02,5.41E-01,13.04,,0.302445,0.0951101,0.567988,55.4258,5.06009,45708.1,39494.3,888645.5902,1050.03,20486.6,1306.61,3.14384,1336.57,2115.24,18671.3,40000,200301,0.0254853,0.0340262,76195,3248.83,122348,7.37E-06,257062,657062,3727.52,1044.35,3.23106,590.124,3809.87,1027.01,4.04583,570.857,257062,3805.78,1022.12,1.46703,563.216,3804.4,1019.41,2.50045,561.231
113562.354,950.0545635,114512.4086,3.16E+01,4.91E+01,6.55E+02,3.17E+01,31.34,,0.452883,0.162274,0.427214,36.4222,3.78388,47707.9,48587.1,1470099.558,600.346,34102,1950.83,3.10987,1078.76,2352.26,20655.5,40000,114521,0.0501859,0.0675974,89711.8,3633.77,150505,8.52E-06,171282,571282,6340.39,2064.95,1.64526,1214.99,6513.79,2024.37,3.54836,1170.51,171282,6485.42,2015.43,0.430385,1159.17,6490.97,2007.44,2.33297,1152.11
113562.354,3605.826838,117168.1808,3.13E+01,3.07E+01,6.00E+02,3.67E+01,30.34,,6.89E-06,0.105239,13.0234,34.3074,3.17986,32404.9,25528.8,1289492.126,614.329,29661.4,1962.2,2.87691,1.62654,1692.67,15082,40000,117188,0.0476985,12.6967,96004.3,2091.12,120029,1.00E-06,173949,573949,4081.46,1960.99,1.60798,1203.36,4224.99,1922.25,3.54498,1159.71,173949,4187.28,1916.75,0.350207,1151.58,4209.56,1907.94,2.05022,1143.25
113562.354,75946.66,189509.014,2.31E+01,4.38E+01,5.10E+02,1.98E+01,13.84,,0.2588,0.0941625,0.486459,49.3376,4.67708,42373.5,36363.9,1017962.197,993.452,23555.2,1409.38,3.11232,903.977,2027.72,17933.4,40000,189509,0.027305,0.0176205,82812.7,3387.87,128613,4.85E-06,246270,646270,3664.91,1123.31,2.60181,697.707,3774.18,1100.7,4.14149,673.317,246270,3769.24,1095.93,1.19305,665.528,3766.5,1092.2,2.84154,663.049
80076.78919,0,80076.78919,3.11E+01,3.13E+01,5.59E+02,2.85E+01,31.1,,0.0418193,0.0674707,18.2074,30.835,2.98359,18292.4,10552.2,887791.3276,419.876,20501.1,1271.16,2.52213,0.222323,1080.81,9763.27,40000,80094.5,0.0326471,17.9195,90394,2036.09,95375.4,1.00E-06,136855,536855,2612.01,1346.21,1.48465,845.027,2714.85,1317.79,3.44991,813.98,136855,2684.17,1313.02,0.379502,806.648,2698.83,1305.88,2.04016,800.303
113562.354,37745.7183,151308.0723,3.52E+01,1.68E+01,7.40E+02,3.42E+01,26.42,,1.00E-06,0.155071,0.597597,49.6922,3.99163,54771.7,62118.2,1423281.072,793.235,32720,2184.65,3.11626,1933.17,2668.94,23274.5,40000,151316,0.0517004,0.108331,79933.1,3173.65,147907,1.00E-06,208077,608077,6036.51,2123.11,1.79104,1304.62,6221.09,2081.03,3.96055,1257.3,208077,6184.96,2076.58,0.364531,1249.68,6202.82,2068.02,2.25414,1241.77
113562.354,85733.19963,199295.5536,1.77E+01,3.45E+01,4.75E+02,6.06E+00,10.09,,0.164324,0.0692884,0.498103,49.5448,4.59486,34340.4,24216.5,689227.2534,1044.7,15858.1,1044.56,3.02665,1624,1647.77,14696.5,40000,199285,0.0181059,0.0289488,67892.3,3127.58,121468,3.86E-06,256046,656046,2708.24,742.891,3.14274,443.286,2775.19,729.6,4.24815,428.86,256046,2772.78,726.265,1.79778,422.799,2771.54,724.237,2.66821,421.407
113562.354,70226.54048,183788.8945,2.02E+01,3.23E+01,4.68E+02,1.49E+01,12.48,,0.0724611,0.0809514,0.467056,46.7565,4.11366,35629.2,27893,810050.9807,963.453,18694,1171.75,2.97629,1936.7,1770.86,15751.1,40000,183786,0.0229051,0.0223019,69219.3,3344.76,129002,1.44E-06,240547,640547,3149.49,941.274,2.63648,585.092,3243.42,922.503,4.27223,564.8,240547,3239.89,919.44,1.14967,558.44,3238.06,916.203,2.58711,556.255
113408.1737,0,113408.1737,1.15E+01,2.62E+01,6.45E+02,0.00E+00,11.5,,0.368091,0.0739391,0.357724,35.4441,3.2612,25535.2,15283.9,715438.8856,594.446,16618.7,926.776,2.79443,780.193,1304.03,11720.5,40000,113395,0.0276519,0.0254745,83762.7,2196.17,96952.5,8.27E-06,170156,570156,2907.49,1131.51,2.4058,610.694,2965.87,1114.93,3.70637,592.416,170156,2959.75,1109.57,0.799858,584.115,2957.57,1106.08,2.25923,581.769
106892.4575,0,106892.4575,3.77E+01,4.44E+01,6.11E+02,5.30E+01,37.7,,0.21178,0.141075,9.33209,33.6502,3.52291,40045.6,36206.7,1664983.575,560.529,38407.8,2424.38,3.04315,153.34,2023.23,17895.5,40000,106925,0.0589916,9.00811,95456.1,2116.59,149854,2.71E-06,163686,563686,5480.21,2429.38,1.3384,1493.96,5663.24,2379.34,3.33289,1437.92,163686,5615.57,2370.81,0.321398,1427.39,5642.99,2359.66,2.16937,1416.6
95304.99536,0,95304.99536,1.74E+01,2.49E+01,5.39E+02,0.00E+00,17.4,,0.56344,0.0718138,0.454474,29.4607,3.11767,21527.2,12822.2,515055.1709,499.55,12005.3,625.951,2.66186,2961.7,1192.91,10748.7,40000,95293.1,0.0172738,0.170725,59592.9,3344.08,135311,2.07E-05,152054,552054,2821.1,707.805,2.51015,383.277,2875.07,697.159,3.44964,371.981,152054,2872.48,692.76,1.12497,365.205,2872.55,690.953,1.78091,363.963
109809.9521,0,109809.9521,2.35E+01,2.81E+01,5.44E+02,1.69E+01,23.5,,0.197075,0.114451,0.353442,30.2462,2.94441,32465.8,27094.8,925844.1409,575.649,21486.3,1219.17,2.82707,2806.84,1744.83,15528.6,40000,109809,0.0324004,0.0595186,69306.1,3835.04,145789,4.29E-06,166570,566570,4465.2,1332.15,1.86525,782.957,4588.72,1306.33,3.64964,754.853,166570,4575.34,1301.29,0.501111,746.882,4578.05,1296.02,2.15137,742.65
113562.354,51865.38369,165427.7377,2.87E+01,3.28E+01,5.48E+02,3.39E+01,19.7,,1.34E-06,0.122866,0.528944,45.5397,3.89739,46065.5,47144.9,1226361.913,867.27,28227.3,1848.09,3.02246,2044.78,2316.17,20354.7,40000,165438,0.0388493,0.0848062,76803,3613.36,139252,1.00E-06,222199,622199,4768.35,1598.01,1.99313,1015.01,4929.12,1563.93,4.09966,977.266,222199,4905.21,1560.45,0.536814,970.437,4914.65,1553.97,2.26955,964.783
113562.354,54487.76106,168050.1151,1.39E+01,4.54E+01,6.39E+02,0.00E+00,9.39,,0.728866,0.074023,0.498739,49.357,4.97225,33978.4,22235,835202.5932,880.879,19355.2,1127.37,3.06788,0.693695,1577.68,14093.5,40000,168034,0.0240675,0.0301017,87648.1,2356.15,98555.1,1.61E-05,224795,624795,2913.83,985.611,3.17306,540.758,2968.32,971.01,3.76348,524.421,224795,2962.6,964.873,1.63593,515.962,2960.92,962.7,2.44578,514.408
113562.354,57095.52771,170657.8817,3.59E+01,3.52E+01,5.71E+02,5.48E+01,23.89,,1.00E-06,0.122324,5.27497,47.1831,4.09234,48088.5,48609.5,1563555.483,894.796,35823.6,2521.15,3.10941,174.969,2352.82,20660.1,40000,170689,0.0503111,4.81847,92933.2,2287.72,137259,1.00E-06,227450,627450,4721.21,2069.59,1.78813,1352.72,4900.18,2025.52,3.83193,1302.89,227450,4866.87,2021.29,0.448948,1295.7,4892.96,2012.44,2.17278,1287.29
113562.354,89697.64716,203260.0012,3.13E+01,3.45E+01,5.27E+02,4.46E+01,17.49,,1.02E-06,0.0909781,7.44159,50.9344,4.49242,41975.5,37501.6,1317509.494,1065.67,30108.9,2201.8,3.02321,2.34126,2059.93,18205.3,40000,203284,0.0389539,6.95282,93007.1,2312.67,103898,1.00E-06,260045,660045,3501.5,1601.72,2.24219,1062.79,3641.5,1567.61,4.15776,1024.44,260045,3619.95,1564.63,0.711251,1018.13,3639.12,1558.15,2.19875,1012.21
113562.354,74312.76896,187875.123,2.97E+01,1.66E+01,6.48E+02,2.63E+01,17.95,,1.00E-06,0.122429,0.599924,52.4482,4.28131,51134.3,54825.5,1184362.365,984.896,27216.1,1829.29,3.0646,2180.36,2502.84,21905.3,40000,187876,0.0380305,0.0873927,74161,3526.18,133349,1.00E-06,244637,644637,4758.04,1561.72,2.30999,977.997,4908.92,1529.96,4.24458,942.506,244637,4888.47,1527.04,0.611265,936.028,4897.16,1521.22,2.25609,931.009
113562.354,62271.39308,175833.7471,1.75E+01,2.66E+01,5.34E+02,0.00E+00,11.3,,0.231979,0.0724119,0.49874,47.0461,4.16125,32285.4,22606.9,633120.3026,921.682,14588.9,937.789,2.93627,2359.74,1591.06,14208.7,40000,175818,0.0185978,0.0486057,61894.5,3175.13,123536,6.39E-06,232579,632579,2837.94,761.491,3.14376,430.032,2899.19,749.302,4.01153,416.467,232579,2897.12,745.848,1.55798,410.275,2896.47,743.911,2.30282,408.855
111759.9745,0,111759.9745,2.51E+01,3.16E+01,5.35E+02,2.32E+01,25.1,,0.142369,0.12422,0.379579,29.7882,2.9425,34989.4,31150.4,1044884.315,585.898,24192.2,1432.62,2.85781,2698.02,1873.54,16626.5,40000,111764,0.036362,0.0884151,71994.1,3901.88,147393,2.83E-06,168525,568525,4841.53,1496.11,1.73915,895.643,4983.37,1465.91,3.66338,862.586,168525,4960.69,1460.81,0.437182,854.593,4968.81,1454.48,2.14241,849.198
113562.354,10619.27831,124181.6323,2.57E+01,2.17E+01,5.11E+02,2.81E+01,23.5,,0.0621768,0.123184,0.417525,32.8598,3.10501,37079.9,34264.7,1105193.218,651.036,25531.9,1571.94,2.88918,2567.11,1967,17419.8,40000,124190,0.037196,0.0968071,73161,3860.1,146286,1.13E-06,180951,580951,4792.62,1531.01,1.75319,940.751,4943.23,1498.99,3.78201,905.571,180951,4917.34,1494.47,0.446383,898.029,4927.37,1487.84,2.1732,892.286
113562.354,62929.13072,176491.4847,2.78E+01,3.03E+01,4.91E+02,3.71E+01,17.89,,1.11E-06,0.114287,0.518628,45.8257,3.95937,44943.9,45355.6,1202341.026,925.289,27662,1824.3,3.01041,2048.94,2270.65,19974.7,40000,176506,0.0365332,0.0739403,75601.8,3591.55,137872,1.00E-06,233267,633267,4425.9,1503.44,2.02352,978.261,4584.6,1470.37,4.21269,941.729,233267,4563.72,1467.45,0.603659,935.353,4571.47,1461.33,2.3236,930.077
113562.354,66475.20885,180037.5629,3.74E+01,4.23E+01,5.50E+02,6.19E+01,23.59,,1.07E-06,0.129753,3.5076,48.1995,4.37088,52964,57220.2,1710219.126,943.993,39194.6,2746.94,3.16659,151.826,2558.47,22365,40000,180074,0.0519841,3.04037,92950.2,2318.75,143909,1.00E-06,236835,636835,5005.98,2139.82,1.79343,1413.31,5196.15,2093.13,3.8586,1360.79,236835,5163.48,2088.41,0.484683,1353.21,5190.11,2079.37,2.22099,1344.6
113562.354,8143.922637,121706.2766,3.37E+01,2.02E+01,5.19E+02,5.33E+01,31.44,,1.00E-06,0.126454,6.99228,32.3311,3.14706,38636.4,34937.2,1499577.94,638.19,34472.9,2302.86,3.00514,365.745,1986.64,17586.1,40000,121740,0.0531265,6.68288,92997.2,2255.45,150237,1.00E-06,178501,578501,4890.03,2187.33,1.388,1394.44,5072.65,2141.02,3.54783,1342.26,178501,5029.82,2135.44,0.320522,1334.17,5058.16,2125.06,2.17324,1324.15
113562.354,7427.66466,120990.0187,2.57E+01,3.43E+01,6.47E+02,1.34E+01,24.12,,0.192517,0.129703,0.45227,37.919,3.38627,39323.2,36100.4,1023540.389,634.225,23701.5,1399.88,2.93318,2548.58,2020.19,17869.8,40000,120983,0.0369927,0.0787306,72828.1,3816.24,142033,4.33E-06,177744,577744,5069.41,1518.79,1.97576,868.789,5200.35,1490.82,3.6391,837.98,177744,5182.85,1485.34,0.493357,829.599,5188.12,1479.71,2.07738,824.873
113562.354,90660.79338,204223.1474,3.01E+01,4.67E+01,6.78E+02,2.44E+01,16.74,,0.0677188,0.121753,0.578485,55.7747,4.97645,55922.4,60471.6,1275569.887,1070.58,29406.2,1875.97,3.17186,1293.04,2632.28,22973.1,40000,204221,0.0370335,0.0376235,82365.6,3469.33,128961,1.22E-06,260982,660982,4737.91,1521.71,2.58102,944.262,4880.96,1490.92,4.24315,910.332,260982,4869.82,1486.5,0.823659,902.626,4870.11,1481.34,2.5658,898.534
113562.354,31046.81781,144609.1718,2.03E+01,4.33E+01,5.46E+02,6.82E+00,15.94,,0.671654,0.0925987,0.431988,40.7251,4.23,34968.9,26200.7,861714.094,758.024,20065.3,1067.44,3.028,1047.52,1715.23,15275.3,40000,144599,0.024838,0.0402002,82861.6,3473.45,132474,1.65E-05,201360,601360,3627.77,1019.77,2.64339,578.258,3711.31,1002.42,3.63104,559.421,201360,3705.74,996.079,1.30082,550.655,3703.95,993.519,2.25669,548.841
89784.25945,0,89784.25945,3.03E+01,4.77E+01,4.72E+02,3.74E+01,30.3,,0.55622,0.0775268,15.8453,26.6052,3.29681,21045.2,13464.2,1163106.924,470.804,27103.6,1420.52,2.6016,0.0412055,1222.82,11010.8,40000,89809.4,0.0363706,15.5994,91542.8,2173.99,106165,6.76E-06,146570,546570,3006.22,1501.49,1.53263,945.538,3118.99,1470.01,3.30343,911.033,146570,3091.46,1461.24,0.580471,899.946,3101.07,1454.82,2.12232,894.397
113562.354,45306.73771,158869.0917,1.51E+01,3.98E+01,6.20E+02,0.00E+00,10.79,,0.508691,0.0766627,0.47775,46.8522,4.40645,33091.8,22031.9,769766.4827,832.75,17831.4,1046.41,3.02837,496.372,1570.33,14030.1,40000,158853,0.0237464,0.0313137,84105,2639.8,107462,1.20E-05,215614,615614,3012.97,972.333,2.98615,535.497,3073.13,957.592,3.79506,519.09,215614,3068.16,952.262,1.39505,511.169,3066.51,949.856,2.34257,509.481
113562.354,78286.13351,191848.4875,3.15E+01,3.12E+01,7.26E+02,2.37E+01,18.65,,1.00E-06,0.129614,0.644025,55.2618,4.42355,55194.9,61923.1,1221424.315,1005.7,28044.3,1910,3.0975,2220.67,2664.62,23239,40000,191846,0.040364,0.102298,74613.2,3472.71,132676,1.00E-06,248607,648607,5043.19,1656.34,2.37267,1025.31,5196.84,1623.58,4.24336,988.449,248607,5173.95,1620.6,0.586954,981.885,5184.55,1614.56,2.23281,976.611
113562.354,49981.56667,163543.9207,2.55E+01,3.01E+01,7.39E+02,2.81E+00,17.71,,0.0316621,0.114827,0.591918,51.4904,4.05655,44553.6,41720.5,901036.68,857.239,20754,1343.09,3.01416,2517.9,2175.48,19177.6,40000,163525,0.0321859,0.0868204,68632,3516.78,131124,1.00E-06,220286,620286,4492.55,1318.09,2.57506,744.606,4600.61,1295.44,3.95777,719.19,220286,4588.79,1291.71,0.699656,712.144,4593.1,1287.44,2.05239,708.66
113562.354,20242.49844,133804.8524,1.34E+01,4.04E+01,5.20E+02,0.00E+00,11.37,,1.08605,0.0665225,0.433065,36.2819,4.45661,26594.1,15418.3,689141.3379,701.37,16035.7,864.853,2.94544,172.026,1309.83,11771.2,40000,133792,0.0193569,0.088282,87534.7,2760.18,113329,2.94E-05,190553,590553,2619.4,792.606,3.05239,426.817,2666.82,781.331,3.45877,414.19,190553,2661.93,775.713,1.66426,406.634,2660.9,774.275,2.03542,405.463
113562.354,62148.34812,175710.7021,1.19E+01,1.61E+01,5.70E+02,0.00E+00,7.69,,0.199677,0.0606384,0.483378,48.4421,4.19472,29355.9,17693.4,638233.931,921.046,14693.1,958.996,2.94758,889.399,1404.64,12596.4,40000,175697,0.0199165,0.026238,74060.3,2200.79,94772.1,4.48E-06,232458,632458,2381.47,814.789,3.161,461.543,2430.29,802.303,4.15242,447.583,232458,2426.93,798.88,1.49695,441.21,2425.54,796.662,2.48379,439.729
77543.1712,0,77543.1712,2.29E+01,2.95E+01,5.04E+02,1.35E+01,22.9,,0.223526,0.081087,0.320087,28.1587,2.77014,20705.4,12794.2,606385.715,406.509,14124.9,746.148,2.64283,2903.87,1191.59,10737.1,40000,77544.8,0.0207138,0.0512944,62618.9,3570.32,146699,5.77E-06,134306,534306,3162.92,853.962,1.75114,518.755,3250.42,836.315,3.62882,500.552,134306,3243.64,832.391,0.567044,493.724,3243.48,828.552,2.10184,491.098
102943.0055,0,102943.0055,2.59E+01,3.35E+01,5.57E+02,2.16E+01,25.9,,0.178861,0.122747,0.381846,30.8904,3.02103,33293.6,28242.1,993151.4739,539.673,23022.3,1333.82,2.85605,2525.8,1782.13,15847.4,40000,102947,0.0351115,0.0797387,73106.8,3886.37,147267,3.72E-06,159708,559708,4786.98,1444.89,1.69219,857.496,4923.17,1415.9,3.61659,825.998,159708,4903.2,1410.62,0.429856,817.899,4909.88,1404.46,2.14553,812.743
88785.19911,0,88785.19911,3.44E+01,3.62E+01,6.82E+02,2.96E+01,34.4,,0.110787,0.0917956,18.1979,36.9583,3.37291,24961,16541.9,1102351.928,465.519,25435.6,1598.56,2.72666,0.157899,1357.45,12186,40000,88801.2,0.0427503,17.8462,92633.9,1932.7,105873,1.49E-06,145562,545562,3571.47,1758.74,1.48922,1052.28,3691.06,1724.57,3.37562,1014.39,145562,3653.85,1718.33,0.334945,1005.78,3671.82,1710.01,2.01068,998.094
81591.29511,0,81591.29511,2.48E+01,3.57E+01,7.20E+02,1.87E+00,24.8,,0.319843,0.102999,0.499935,38.505,3.32172,26579.4,18017.1,621613.0383,427.658,14443.7,800.784,2.7876,2660.49,1417.64,12709.2,40000,81579,0.0250999,0.119712,66289.9,3615.8,139853,1.10E-05,138340,538340,4043.55,1029.18,1.99017,547.547,4125.99,1012.56,3.45726,530.104,138340,4117.06,1007.63,0.567356,522.485,4119.97,1004,1.76862,519.78
113562.354,10536.09116,124098.4452,1.37E+01,1.59E+01,5.96E+02,0.00E+00,12.54,,0.389231,0.0747548,0.381456,36.6601,3.39685,26644.1,16770.3,679104.1392,650.484,15771.4,883,2.81109,1535.6,1366.93,12268.6,40000,124085,0.0241589,0.0336587,75176.9,2671.19,110933,9.69E-06,180846,580846,2937.03,988.86,2.58011,539.198,2997,974.08,3.69877,522.896,180846,2991.87,969.175,0.987923,515.15,2990.19,966.356,2.14021,513.23
83760.75246,0,83760.75246,3.18E+01,3.01E+01,5.16E+02,3.50E+01,31.8,,0.000374342,0.0776766,15.7786,28.7788,2.91347,20603.7,12826.9,997375.0789,439.216,23012.8,1446.9,2.61929,0.319091,1193.13,10750.6,40000,83783.8,0.0362377,15.5104,91511.7,2161.3,112396,1.00E-06,140545,540545,3003.05,1494.91,1.38148,949.56,3124.45,1462.53,3.45959,913.983,140545,3089.23,1457.58,0.354811,906.531,3107.06,1449.51,2.10421,899.17
113562.354,46775.06689,160337.4209,3.85E+01,2.44E+01,7.19E+02,4.72E+01,27.27,,1.00E-06,0.133766,7.10985,50.3889,4.0888,50509.6,52153.4,1558714.526,840.649,35711.3,2514.73,3.12278,343.296,2439.39,21379.7,40000,160360,0.0557686,6.62011,93316.1,2144.31,134560,1.00E-06,217121,617121,5182.81,2290.45,1.7467,1451.08,5360.98,2244.85,3.74547,1399.11,217121,5323.03,2240.22,0.365144,1391.54,5350.62,2230.75,2.13347,1382.43
113562.354,39426.67363,152989.0276,2.79E+01,1.63E+01,6.08E+02,2.48E+01,20.71,,9.03E-06,0.125738,0.5369,44.9685,3.74556,44524.4,44603.5,1136651.695,802.019,26177.8,1697.53,2.98845,2402.45,2251.27,19812.6,40000,152991,0.0382869,0.0960841,73393.9,3694.27,138999,1.00E-06,209752,609752,4893.24,1573.23,2.02695,963.739,5043.21,1541.44,3.99029,928.461,209752,5019.59,1537.71,0.501229,921.429,5029.52,1531.47,2.16727,916.008
