WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,84034.96006,197597.3141,1.88E+01,3.42E+01,5.84E+02,0.00E+00,10.8,,0.134044,0.0768871,0.539455,52.12,4.55698,37395.1,28059.8,694865.7946,1035.76,15968,1072.94,3.03629,1853.87,1776.25,15797.2,40000,197580,0.0203019,0.0406074,66934.2,3085.6,119061,3.43E-06,254341,654341,3012.59,831.197,3.26721,473.277,3078.8,817.616,4.19705,458.146,254341,3076.24,814.267,1.57635,451.901,3075.49,812.077,2.44521,450.308
80833.69634,0,80833.69634,2.16E+01,3.49E+01,7.13E+02,0.00E+00,21.6,,0.346934,0.0902797,0.475507,38.1295,3.29772,24197.7,15060.6,561862.5248,423.683,13061.6,717.558,2.75224,2403.56,1294.32,11635.9,40000,80820.8,0.0228472,0.101871,67065.1,3321.94,132017,1.23E-05,137582,537582,3548.32,936.077,2.09655,493.739,3616.64,921.704,3.46695,478.728,137582,3610.02,917.003,0.642801,471.346,3611.19,913.889,1.75223,469.136
113562.354,89507.92059,203070.2746,2.93E+01,2.52E+01,7.20E+02,1.72E+01,16.39,,1.11E-06,0.118207,0.6324,56.4064,4.54117,53320.1,57137.5,1102344.589,1064.5,25316.5,1717.48,3.09245,2165.59,2556.57,22349.3,40000,203062,0.0356794,0.0816617,72341.2,3445.58,128752,1.00E-06,259823,659823,4602.13,1463.17,2.6245,896.861,4737.29,1434.88,4.3488,865.049,259823,4721.89,1432.21,0.717989,858.702,4728.28,1427.17,2.26979,854.484
85385.95263,0,85385.95263,1.22E+01,4.05E+01,6.78E+02,0.00E+00,12.2,,0.683524,0.0630033,0.394938,36.6628,3.612,20474,10195.2,580831.5592,447.559,13556.2,688.156,2.75249,0.23208,1062.15,9598.69,40000,85375.3,0.0216936,0.0469897,86888.1,2093.38,95176.2,1.94E-05,142136,542136,2486.74,888.197,2.33443,471.038,2527.73,875.827,3.50493,458.028,142136,2521.79,870.112,0.98965,449.857,2520.13,867.744,1.95667,448.356
83240.76232,0,83240.76232,3.63E+01,4.93E+01,4.96E+02,4.71E+01,36.3,,0.435593,0.100749,13.7058,27.9262,3.34358,25253.3,17776.7,1331607.478,436.542,30911.9,1744.54,2.76509,0.107219,1408,12625.5,40000,83273.8,0.0442912,13.4442,91325.1,2211.57,133429,5.30E-06,140035,540035,3907.25,1829.13,1.25169,1150.36,4053.2,1789.46,3.24833,1106.67,140035,4013.21,1780.55,0.405808,1095.71,4029.95,1771.65,2.20351,1087.54
113562.354,52914.13357,166476.4876,1.17E+01,1.88E+01,6.87E+02,0.00E+00,7.98,,0.126318,0.0704724,0.504013,50.7288,4.11615,32112,20555.2,744680.9278,872.632,17158.5,1104.11,2.97588,366.653,1515.87,13560,40000,166461,0.0264572,0.0236433,83309,1903.22,85867.9,2.48E-06,223222,623222,2766.77,1081.9,2.89395,606.769,2825.26,1065.26,4.13958,588.017,223222,2820.56,1061.58,1.00425,581.003,2818.89,1058.29,2.45007,578.771
113562.354,26863.9771,140426.3311,2.83E+01,4.28E+01,7.51E+02,1.06E+01,22.89,,0.294506,0.138366,0.529422,47.8071,4.1513,47524.6,47119.8,1145560.084,736.085,26529.6,1564.2,3.06794,1936.64,2315.54,20349.4,40000,140414,0.0396296,0.0581483,78924.2,3713.89,136723,6.65E-06,197175,597175,5414.7,1626.12,2.20882,920.368,5547.29,1597.03,3.66342,888.215,197175,5532.6,1590.58,0.603152,878.936,5534.64,1585.19,2.1759,874.46
113562.354,14718.36088,128280.7149,3.57E+01,2.43E+01,6.67E+02,4.37E+01,31.6,,1.00E-06,0.128784,9.85767,41.1314,3.54919,41524.9,38012.5,1477551.827,672.6,33930.6,2304.99,3.02955,229.439,2074.24,18326,40000,128304,0.0552912,9.46043,94677,2099.03,135342,1.00E-06,185065,585065,4996.3,2272.18,1.54758,1405.1,5166.45,2227.24,3.57277,1354.17,185065,5124.1,2221.65,0.317229,1345.97,5151.37,2211.65,2.10162,1336.31
113562.354,33084.85868,146647.2127,1.70E+01,4.35E+01,4.63E+02,5.09E+00,13.16,,1.10515,0.0740386,0.452014,37.9185,4.78227,30059.3,19364.9,754428.0849,768.711,17558.9,942.75,3.0231,424.126,1470.58,13168.2,40000,146638,0.0189526,0.090318,86167.2,3310.6,129261,2.90E-05,203399,603399,2905.04,777.936,2.97927,438.482,2967.02,765.276,3.51252,424.61,203399,2962.58,759.524,1.81018,417.015,2961.54,758.103,2.18148,415.861
113562.354,77241.25139,190803.6054,1.78E+01,3.93E+01,5.68E+02,0.00E+00,10.59,,0.378126,0.0748839,0.524779,50.7557,4.84972,36356.2,25941.4,724521.145,1000.15,16698.2,1070.01,3.07488,1172.65,1706.56,15201,40000,190787,0.0197702,0.040443,74200,3022.39,117424,9.75E-06,247548,647548,2937.99,809.86,3.33613,454.995,2999.29,797.016,3.9948,440.686,247548,2996.4,792.675,1.80085,433.901,2995.35,790.808,2.48097,432.507
113562.354,60411.64778,173974.0018,1.60E+01,4.24E+01,7.06E+02,0.00E+00,10.44,,0.386586,0.0836742,0.525793,52.6435,4.69173,38112.3,27554.6,863947.4097,911.924,19966.8,1220.71,3.09619,294.012,1759.87,15657.2,40000,173956,0.0273731,0.0240206,86865.1,2482.46,101797,8.29E-06,230717,630717,3287.03,1120.67,3.01666,621.968,3354.42,1103.32,3.93114,602.575,230717,3349.01,1097.95,1.27015,594.375,3346.97,1094.93,2.52041,592.292
106314.3721,0,106314.3721,1.56E+01,2.27E+01,7.10E+02,0.00E+00,15.6,,0.283352,0.0906617,0.408001,38.4425,3.32839,28425.9,18912.7,741376.6644,557.251,17196,985.576,2.82712,1530.51,1453.02,13016.1,40000,106300,0.0303233,0.0393184,78292.3,2704.52,111356,6.96E-06,163061,563061,3561.36,1240.99,2.22181,662.471,3635.09,1222.27,3.62018,641.918,163061,3627.36,1216.97,0.621405,633.704,3626.47,1212.93,2.07585,630.724
113562.354,37111.6209,150673.9749,2.01E+01,3.40E+01,7.41E+02,0.00E+00,15.15,,0.156049,0.102226,0.529488,49.4045,3.98867,38974.6,31729,852581.8429,789.772,19686.8,1221.98,2.9927,1795.14,1891.23,16776.9,40000,150655,0.0313605,0.049806,75438.4,3053.49,118725,3.66E-06,207416,607416,4007.28,1283.42,2.58752,706.605,4096.52,1262.85,3.83057,683.504,207416,4088.5,1258.37,0.753468,675.89,4089.04,1254.42,2.12117,672.824
113562.354,62748.76132,176311.1153,1.90E+01,1.92E+01,6.67E+02,0.00E+00,12.24,,0.0881513,0.0869696,0.537521,51.3421,4.17199,37930.6,29622.2,756064.4362,924.172,17410.1,1131.68,2.99852,1905.52,1826.04,16222.1,40000,176293,0.0254602,0.0425811,70029.8,2991.57,116702,2.09E-06,233054,633054,3407.29,1041.83,2.92693,586.933,3483.98,1024.9,4.0867,567.924,233054,3479.13,1021.47,1.04242,561.248,3478.79,1018.41,2.24371,558.994
96739.38454,0,96739.38454,3.61E+01,1.47E+01,5.15E+02,5.24E+01,36.1,,1.00E-06,0.122454,8.83432,28.916,2.98477,32590.1,26559.6,1394303.831,507.317,32103.2,2090.81,2.93469,320.83,1727.17,15377.5,40000,96774.5,0.0516528,8.55987,92330.6,2247.81,152641,1.00E-06,153536,553536,4738.07,2129.07,1.17198,1352.23,4917.54,2083.25,3.43991,1301.05,153536,4869.8,2077.17,0.279359,1292.71,4898.14,2066.11,2.22393,1282.05
85249.60922,0,85249.60922,2.74E+01,1.55E+01,6.92E+02,1.06E+01,27.4,,0.143907,0.118005,0.477916,37.3428,3.19777,29398.4,22517.8,773952.9813,446.872,17927.5,1052.98,2.78853,3031.46,1587.86,14181.2,40000,85244.3,0.0309912,0.108852,64875.5,3791.05,144692,3.83E-06,142005,542005,4616.51,1273.15,1.70833,715.331,4729.9,1249.72,3.54338,690.293,142005,4712.57,1245.06,0.3968,682.834,4720.22,1239.65,1.93533,678.406
113562.354,80796.97943,194359.3334,1.61E+01,4.79E+01,6.39E+02,0.00E+00,9.41,,0.610734,0.0762035,0.538353,53.5335,5.42985,38564.9,27176.2,851971.0145,1018.79,19671,1222.8,3.153,52.4761,1747.5,15551.5,40000,194342,0.0228244,0.0296745,86014.9,2562.06,103351,1.38E-05,251103,651103,2996.28,935.088,3.42337,520.249,3054.65,920.716,3.92585,504.201,251103,3049.68,915.024,1.8679,496.248,3048.14,912.978,2.6182,494.755
113562.354,20926.87784,134489.2318,2.40E+01,3.30E+01,6.09E+02,1.20E+01,20.27,,0.16897,0.11411,0.44826,40.429,3.51107,37806.5,33162,939050.7559,704.988,21746.1,1283.25,2.92793,2511.62,1934.39,17143.4,40000,134482,0.0323466,0.053843,70824.7,3695.35,138883,3.77E-06,191243,591243,4456,1327.83,2.17116,769.979,4573.72,1303.28,3.7589,742.946,191243,4562.83,1298.58,0.607195,735.186,4564.4,1293.86,2.15117,731.438
112443.3904,0,112443.3904,2.72E+01,4.27E+01,6.70E+02,1.56E+01,27.2,,0.419051,0.143094,0.423127,36.5856,3.58638,41705.5,38976.7,1149383.674,589.428,26705.1,1482.47,3.00561,1908.56,2101,18551.5,40000,112438,0.0406481,0.0616212,81177.6,3880.37,143191,9.50E-06,169199,569199,5600.54,1669.92,1.88301,944.183,5739.01,1639.45,3.52287,910.899,169199,5721.44,1631.86,0.513189,900.7,5723.76,1625.93,2.17064,895.769
94443.6512,0,94443.6512,3.16E+01,2.88E+01,6.57E+02,2.62E+01,31.6,,0.000142343,0.145442,0.52274,35.8371,3.19205,36655.3,33596.7,1095972.89,495.133,25269.2,1608.52,2.88515,2695.88,1947.31,17252.9,40000,94450.4,0.0427207,0.166831,71752.5,3850.92,150704,1.00E-06,151211,551211,5676.34,1757.68,1.44076,1038.96,5838.36,1722.42,3.65496,1000.43,151211,5795.93,1717.26,0.301943,992.554,5817.69,1708.83,2.10132,984.902
113562.354,49631.81491,163194.1689,2.44E+01,3.39E+01,7.31E+02,1.08E-01,16.98,,0.112214,0.110051,0.57478,51.1666,4.10806,43184.4,38914.4,860281.624,855.396,19836.1,1261.51,3.01688,2427.72,2099.28,18537,40000,163173,0.0302136,0.0738525,68757.7,3477.79,130060,2.84E-06,219934,619934,4310.38,1236.95,2.68734,688.055,4408.6,1216.4,3.88833,664.984,219934,4399.75,1212.33,0.808753,657.737,4402.06,1208.54,2.06197,654.724
113562.354,61449.06079,175011.4148,3.55E+01,2.49E+01,5.44E+02,5.64E+01,23.04,,1.00E-06,0.120878,4.57916,47.0882,4.03784,48165.9,49164.8,1529441.249,917.626,35019,2489.13,3.10433,360.462,2366.57,20774.7,40000,175044,0.0493991,4.12369,91021.6,2333.23,139308,1.00E-06,231805,631805,4660.27,2032.02,1.75782,1344.54,4841.24,1988.43,3.87067,1295.21,231805,4808.91,1984.7,0.450249,1288.41,4835.11,1975.97,2.18257,1280.12
87900.52493,0,87900.52493,3.59E+01,4.28E+01,5.71E+02,4.24E+01,35.9,,0.258609,0.102926,14.4727,31.5872,3.33456,26782,19116.2,1290775.762,460.943,29862.2,1792.88,2.79413,0.153827,1460.95,13084.8,40000,87928.3,0.04565,14.1738,92183.3,2120.59,128383,3.25E-06,144689,544689,3994.69,1882.29,1.33256,1163.54,4138.87,1842.86,3.3029,1119.9,144689,4097.7,1835.18,0.356533,1110.08,4117.05,1826,2.13789,1101.53
113562.354,49384.78745,162947.1415,3.56E+01,2.87E+01,5.05E+02,6.09E+01,24.81,,1.00E-06,0.127691,3.28626,43.4642,3.82245,47852.8,49291.6,1579273.1,854.405,36196.3,2533.91,3.11163,504.215,2369.71,20800.7,40000,162984,0.0514303,2.86582,90260.5,2355.95,150220,1.00E-06,219745,619745,4922.58,2116.91,1.58646,1403.96,5115.01,2070.77,3.78191,1351.83,219745,5079.81,2066.64,0.405781,1344.78,5107.64,2057.21,2.20364,1335.76
79000.54602,0,79000.54602,2.74E+01,4.33E+01,5.09E+02,2.36E+01,27.4,,0.342854,0.107271,0.325561,28.7348,3.09731,26944.8,18556.3,871762.9954,414.189,20309.7,1069.48,2.89449,874.151,1439.04,12894.9,40000,79009.8,0.0294533,0.0495627,89000.7,3782.43,148490,7.32E-06,135771,535771,4180.8,1215.46,1.49078,736.862,4302.36,1189.55,3.53399,709.539,135771,4289.9,1183.72,0.459647,701.074,4290.85,1178.13,2.32849,696.811
113562.354,51093.56309,164655.9171,2.63E+01,4.08E+01,6.27E+02,1.75E+01,18.14,,0.197319,0.11644,0.501435,48.3659,4.25006,45347.6,43002.4,1096017.744,863.144,25361.9,1516.92,3.06996,1646.34,2209.48,19462.7,40000,164651,0.034033,0.0326956,79155.8,3583.1,133823,3.93E-06,221412,621412,4540.19,1398.15,2.35632,837.158,4667.45,1371.09,3.92849,807.412,221412,4658.57,1366.11,0.744998,799.327,4657.58,1361.32,2.4546,795.661
113562.354,86806.56986,200368.9239,2.17E+01,4.59E+01,6.73E+02,0.00E+00,12.3,,0.3847,0.0910632,0.563028,55.1337,5.19214,44453.2,36903,879038.2957,1050.28,20271.4,1286.2,3.15565,1055.19,2043.04,18062.8,40000,200348,0.0245419,0.0333356,78372.9,3146.53,119509,9.39E-06,257109,657109,3571.57,1005.7,3.30976,564.777,3648.04,989.327,4.00562,546.58,257109,3643.99,984.154,1.60692,538.827,3642.53,981.678,2.53193,537.006
113562.354,51463.87057,165026.2246,3.57E+01,4.70E+01,5.22E+02,5.94E+01,24.57,,0.106945,0.124412,4.9231,44.483,4.26263,47637.5,47978.8,1698453.952,865.298,39029.4,2623.61,3.11682,4.63952,2337.1,20529.2,40000,165062,0.0506371,4.49346,94046.6,2307.28,140941,1.27E-06,221823,621823,4804.37,2085.99,1.73422,1362.79,4983.8,2040.4,3.68152,1311.82,221823,4952.2,2034.32,0.505932,1303.12,4976.49,2025.48,2.20219,1294.77
113562.354,52019.85133,165582.2053,2.97E+01,3.41E+01,5.88E+02,3.28E+01,20.37,,1.34E-06,0.127958,0.548048,46.9294,3.98048,48133.7,50419.1,1258369.238,868.07,28959.5,1900.84,3.04671,1985.61,2397.38,21030.9,40000,165591,0.0404601,0.0892249,77778.2,3582.58,139408,1.00E-06,222352,622352,4970.15,1663.64,2.01244,1046.86,5133.24,1628.74,4.0795,1008.12,222352,5108.08,1625.05,0.519253,1001.11,5118.33,1618.4,2.25878,995.268
113562.354,58999.81298,172562.167,3.50E+01,3.40E+01,5.06E+02,5.89E+01,23.03,,1.00E-06,0.120414,4.15956,45.4145,4.02666,47448.7,48026.8,1560945.395,904.801,35760.8,2519.94,3.10778,236.908,2338.3,20539.2,40000,172598,0.0489828,3.72081,91890.2,2360.11,142066,1.00E-06,229359,629359,4639.41,2016.19,1.72288,1339.01,4822.67,1972.09,3.85065,1289.26,229359,4790.39,1968.11,0.463643,1282.32,4816.57,1959.31,2.19537,1273.96
83954.84078,0,83954.84078,2.58E+01,1.52E+01,7.07E+02,5.36E+00,25.8,,0.200416,0.109182,0.485686,37.9597,3.21154,27634.7,19950.5,678833.181,440.062,15740.9,906.855,2.76547,3088.28,1493.02,13362.5,40000,83945.3,0.027614,0.110789,62792.4,3701.07,142291,6.08E-06,140706,540706,4278.57,1133.16,1.8542,619.694,4374.98,1113.6,3.51513,598.947,140706,4362.26,1109.02,0.463911,591.56,4367.29,1104.56,1.84201,588.076
113562.354,10956.62583,124518.9798,3.86E+01,2.03E+01,5.76E+02,6.30E+01,35.2,,1.00E-06,0.158047,3.02726,36.0931,3.36757,48553,51055.1,1724313.848,652.964,39614.1,2673.1,3.13178,841.955,2412.87,21159.5,40000,124558,0.0631384,2.67686,90757.1,2229.95,166452,1.00E-06,181319,581319,6120.99,2598.47,1.25039,1659.69,6337.37,2543.97,3.53267,1598.05,181319,6287.75,2537.7,0.273967,1589.41,6321.86,2525.54,2.25757,1577.44
113562.354,83668.62845,197230.9825,2.28E+01,3.91E+01,7.29E+02,0.00E+00,13.13,,0.125525,0.0973172,0.583755,56.1621,4.74782,45778.4,40179.5,873033.1759,1033.82,20095.4,1314.93,3.1107,1583.01,2133.95,18828.7,40000,197210,0.0275116,0.0408751,74298.3,3142.82,119453,2.95E-06,253971,653971,3812.12,1126.37,3.11168,637.65,3898.37,1107.65,4.1384,616.638,253971,3893.25,1103.64,1.16961,609.486,3892.69,1100.46,2.37733,607.114
113562.354,10112.71473,123675.0687,1.30E+01,4.36E+01,4.49E+02,0.00E+00,11.94,,2.39175,0.0586261,0.768155,29.3167,5.72341,23143.7,12324,660681.3435,648.275,15363.5,839.098,2.89198,0.228163,1169.19,10540.6,40000,123663,0.0154845,0.490374,88535.7,2874.69,118503,7.53E-05,180424,580424,2313.67,633.274,3.41619,332.205,2350.11,625.208,3.19282,322.754,180424,2346,620.274,1.75902,316.348,2345.05,619.379,1.8252,315.461
93010.20839,0,93010.20839,3.43E+01,1.82E+01,6.29E+02,3.55E+01,34.3,,0.000260277,0.0996496,15.4652,34.3927,3.17449,27126,19171.9,1162770.52,487.692,26778.7,1737.17,2.79157,0.67678,1463.11,13103.5,40000,93031.1,0.0452346,15.1383,93418.1,2049.49,119700,1.00E-06,149792,549792,3867.95,1861.54,1.39472,1138.83,4005.2,1824.19,3.45378,1097.25,149792,3964.24,1818.55,0.303441,1089.18,3985.98,1809.38,2.0691,1080.55
113562.354,38512.96005,152075.3141,2.65E+01,3.69E+01,5.61E+02,2.53E+01,19.79,,0.111871,0.11931,0.474008,43.2087,3.8388,42781.6,40742.2,1136147.292,797.237,26261.2,1601.76,3.01285,1874.15,2149.2,18956.9,40000,152079,0.0358857,0.0536719,78341.5,3697.01,138594,2.05E-06,208840,608840,4642.26,1475.87,2.06889,906.664,4784.57,1445.61,3.90653,873.393,208840,4769.36,1441.05,0.591219,865.713,4772.39,1435.43,2.3089,861.079
111305.5913,0,111305.5913,2.39E+01,3.77E+01,6.07E+02,1.17E+01,23.9,,0.380347,0.121137,0.371283,33.4507,3.29923,35525,29871.9,959257.4313,583.457,22319.3,1205.6,2.92322,2150.48,1833.88,16288.9,40000,111299,0.0336011,0.0449989,76610.8,3801.11,142674,9.07E-06,168060,568060,4739.09,1380.05,1.99789,780.266,4856.25,1355.26,3.5637,753.325,168060,4846.05,1348.83,0.592887,744.136,4845.49,1344.04,2.18825,740.447
91898.94914,0,91898.94914,2.87E+01,2.47E+01,7.10E+02,1.32E+01,28.7,,0.0994996,0.131999,0.508091,38.2937,3.2669,33558,28294.4,895621.5927,481.733,20709.1,1255.19,2.84134,2982.26,1783.81,15861.8,40000,91894.3,0.0359803,0.127754,67289.7,3868,145204,2.45E-06,148655,548655,5162.7,1477.93,1.66614,833.856,5292.33,1450.48,3.56087,804.127,148655,5268.08,1445.55,0.36107,796.413,5279.96,1439.21,1.9669,790.98
113562.354,49408.55447,162970.9085,1.90E+01,2.56E+01,6.49E+02,0.00E+00,13.24,,0.158993,0.0880524,0.509881,48.4403,3.9897,36016,27649.7,745370.8621,854.242,17199.6,1079.93,2.96175,2083.09,1762.96,15683.7,40000,162953,0.0253089,0.0424198,69116.3,3100.71,120508,3.93E-06,219714,619714,3450.79,1035.89,2.82113,578.418,3527.51,1019.2,3.9495,559.755,219714,3522.67,1015.4,1.00958,552.822,3522.09,1012.35,2.18739,550.593
113562.354,62487.21617,176049.5702,1.71E+01,4.04E+01,5.87E+02,0.00E+00,11.03,,0.491448,0.0768714,0.506099,48.9128,4.71089,35268.3,24660,751774.3659,922.809,17376.4,1060.17,3.06301,897.905,1663.07,14828,40000,176033,0.0213105,0.0387391,78630,2940.04,115527,1.24E-05,232794,632794,3018.28,872.914,3.1992,485.192,3080,859.341,3.86154,470.071,232794,3076.13,854.431,1.64911,462.724,3074.86,852.422,2.38514,461.245
89168.89352,0,89168.89352,2.36E+01,2.48E+01,5.38E+02,1.45E+01,23.6,,0.207899,0.0975299,0.34509,29.8672,2.87471,25448.9,17980.3,733990.4935,467.448,17064.1,936.337,2.72863,2892.88,1416.17,12696.4,40000,89169.2,0.0260056,0.0566386,65284.3,3718.11,146305,5.03E-06,145930,545930,3805.66,1070.41,1.77109,633.185,3909.57,1049.22,3.61787,610.743,145930,3899.92,1044.78,0.507351,603.4,3901.2,1040.23,2.10201,599.991
88769.16451,0,88769.16451,1.20E+01,3.06E+01,6.11E+02,0.00E+00,12,,0.449141,0.057326,0.360798,33.2789,3.15683,18771.5,9432.7,500102.5572,465.297,11642.8,621.752,2.62897,1269.59,1021.18,9237.03,40000,88759,0.0187604,0.0464015,72565.2,2254.31,101668,1.34E-05,145520,545520,2257.83,768.15,2.37628,418.312,2298.91,756.998,3.60922,406.629,145520,2294.42,752.667,0.953808,399.614,2293.04,750.415,1.93568,398.225
98096.84794,0,98096.84794,1.18E+01,2.74E+01,6.62E+02,0.00E+00,11.8,,0.359998,0.0674945,0.369749,36.0921,3.23642,22227.9,12165.5,612582.0754,514.188,14235.7,787.308,2.72576,862.574,1161.55,10473.5,40000,98085.2,0.0244374,0.0294994,80007.1,2144.1,96281.6,9.03E-06,154846,554846,2656.17,1000.16,2.30161,538.454,2707.29,985.555,3.67403,522.747,154846,2701.69,980.677,0.765331,514.97,2699.78,977.496,2.11804,512.899
113562.354,37196.12174,150758.4757,2.76E+01,4.15E+01,7.48E+02,8.66E+00,20.79,,0.24741,0.130388,0.542234,49.797,4.23983,47473,46480.6,1091496.88,790.239,25255.3,1512.65,3.07177,1950.44,2299.37,20214.5,40000,150744,0.0371768,0.0531135,77427,3637.92,134430,5.61E-06,207505,607505,5101.25,1524.93,2.35619,865.707,5226.36,1497.82,3.74172,835.644,207505,5214.24,1492.01,0.666698,826.899,5215.51,1487.07,2.1977,822.882
113562.354,84337.90857,197900.2626,1.61E+01,1.84E+01,6.83E+02,0.00E+00,9.24,,0.00325786,0.0773514,0.559784,54.9868,4.46589,38312.9,28363.2,746681.0033,1037.35,17140.5,1171.16,3.04795,1158.41,1786.02,15880.7,40000,197882,0.0248345,0.0342289,74671.9,2471.93,101092,1.00E-06,254643,654643,3031.3,1015.57,3.15272,580.658,3098.96,999.209,4.39364,562.221,254643,3094.75,996.348,1.17753,555.89,3094.06,993.38,2.43013,553.782
113562.354,81751.64305,195313.9971,3.72E+01,2.73E+01,5.42E+02,6.21E+01,21.63,,1.00E-06,0.126273,2.67366,50.3219,4.3163,54545.9,60668.9,1599819.442,1024.07,36592.5,2641.59,3.16304,533.052,2636.69,23009.5,40000,195350,0.0502669,2.18569,89295.4,2371.46,143586,1.00E-06,252111,652111,4863.67,2067.4,1.81471,1393.7,5055.1,2022.61,3.99064,1342.99,252111,5024.5,2019.31,0.486915,1336.48,5050.9,2010.67,2.23075,1328.29
110285.5049,0,110285.5049,2.08E+01,4.46E+01,7.35E+02,0.00E+00,20.8,,0.663836,0.11595,0.430194,39.6963,3.88443,36010,27734.5,919067.5343,578.052,21417.4,1121.88,3.00409,1128.97,1765.72,15707.2,40000,110268,0.0338868,0.0430862,86207.2,3313.62,126999,1.78E-05,167029,567029,4559.09,1388.08,2.28346,727.856,4648.45,1367.21,3.42215,705.112,167029,4639.97,1359.29,0.802695,694.746,4638,1355.47,2.07458,691.888
101136.1696,0,101136.1696,2.88E+01,4.46E+01,5.74E+02,2.80E+01,28.8,,0.38317,0.138956,0.392116,31.8742,3.38748,37790.1,33471.3,1189587.843,530.226,27624.8,1548.74,2.99164,1401.68,1943.59,17221.4,40000,101145,0.040422,0.07873,86644.7,3915.84,147748,7.60E-06,157906,557906,5424.4,1664.92,1.59,988.339,5577.22,1631.16,3.53681,951.789,157906,5552.46,1623.79,0.438323,941.888,5558.24,1616.88,2.23721,936.004
90799.95326,0,90799.95326,1.40E+01,2.45E+01,5.82E+02,0.00E+00,14,,0.493301,0.0621171,0.368955,31.7354,3.13512,19606.5,10457.5,501292.123,475.94,11678.4,615.325,2.63806,1939.89,1075.89,9719.84,40000,90789.2,0.0180172,0.0671596,67384.7,2679.03,114992,1.60E-05,147550,547550,2444.5,737.905,2.42692,401.307,2489.97,727.066,3.53965,389.907,147550,2485.74,722.725,1.02806,383.012,2484.68,720.686,1.86945,381.711
113562.354,86669.48305,200231.8371,1.17E+01,3.30E+01,7.53E+02,0.00E+00,6.64,,0.000486864,0.071646,0.572467,57.4095,4.60328,37440.4,25678.4,794651.0107,1049.58,18232.4,1255.68,3.07003,69.5877,1697.72,15125.2,40000,200215,0.0277289,0.0276936,84671.5,1644.62,77279.6,1.00E-06,256976,656976,2811.11,1133.19,3.17462,648.014,2871.59,1115.44,4.51701,627.819,256976,2866.83,1112.54,1.07913,621.241,2865.84,1109.15,2.54498,618.873
113562.354,15795.78825,129358.1423,1.26E+01,4.09E+01,6.69E+02,0.00E+00,11.06,,0.636231,0.0785586,0.421474,41.8036,4.03989,29818.8,18613.9,820247.9,678.053,19082.4,1033.42,2.95523,1.02192,1441.31,12914.6,40000,129344,0.0282552,0.0261585,91708.9,2237.25,96760.7,1.40E-05,186105,586105,3093.41,1156.64,2.64034,622.304,3151.39,1139.89,3.64285,603.772,186105,3144.61,1133.23,1.10075,594.498,3142.34,1130.21,2.32016,592.452
113562.354,83307.84113,196870.1951,3.58E+01,4.36E+01,7.31E+02,3.71E+01,20.65,,1.30E-06,0.141869,0.627482,56.228,4.80902,62292.1,74684.8,1510596.908,1032.08,34726.9,2319.09,3.20162,1256.09,2934.95,25446.7,40000,196878,0.0469109,0.0776096,84587.1,3217.19,137281,1.00E-06,253639,653639,5511.92,1927.45,2.26689,1218.49,5690.04,1887.64,4.23925,1174,253639,5665.07,1883.53,0.570617,1166.54,5674.75,1876.44,2.39869,1160.25
113562.354,87606.39047,201168.7445,2.75E+01,3.22E+01,6.62E+02,1.76E+01,15.52,,1.38E-06,0.1107,0.595651,54.6167,4.45708,49784.2,50663.8,1047566.169,1054.54,24077.6,1612.99,3.07098,2134.66,2403.35,21080.5,40000,201162,0.0331075,0.0644053,71561.3,3437.4,128707,1.00E-06,257923,657923,4307.55,1358.2,2.62176,836.763,4436.07,1331.62,4.36616,807.061,257923,4423.94,1328.98,0.772472,800.773,4427.99,1324.3,2.31108,796.952
113562.354,25161.60892,138723.9629,3.76E+01,3.28E+01,5.70E+02,6.04E+01,30.78,,1.00E-06,0.145128,3.69667,40.091,3.59741,48383.5,50223.3,1670099.365,727.417,38338.5,2619.14,3.12675,601.489,2392.6,20991.1,40000,138760,0.0584173,3.30776,91479.9,2249.85,158119,1.00E-06,195521,595521,5613.61,2404,1.41515,1548.24,5817.34,2353.11,3.61158,1490.69,195521,5773.8,2347.63,0.319106,1482.62,5805.12,2336.69,2.2114,1471.97
113562.354,78806.66819,192369.0222,3.51E+01,4.03E+01,7.40E+02,3.39E+01,20.72,,1.08E-06,0.141377,0.635448,55.8916,4.67261,60732.4,72003.7,1450844.193,1008.47,33339.6,2241.01,3.17688,1519.27,2880.08,25000.6,40000,192374,0.0462564,0.0879146,82365.4,3272.25,136995,1.00E-06,249135,649135,5495.48,1899.9,2.25361,1192.6,5670.16,1861.16,4.21023,1149.17,249135,5644.01,1857.29,0.548682,1141.91,5655.09,1850.26,2.3393,1135.65
113562.354,19551.14581,133113.4998,1.22E+01,2.51E+01,5.44E+02,0.00E+00,10.41,,0.456806,0.0636112,0.388906,37.2777,3.58147,24783.6,14497.9,623619.1487,697.748,14474.5,819.182,2.79808,1390.72,1269.56,11419.6,40000,133101,0.0203609,0.0371723,73350.2,2517.62,106786,1.15E-05,189862,589862,2500.46,833.39,2.8147,459.77,2550.15,821.079,3.74368,446.142,189862,2545.85,816.572,1.29246,438.973,2544.45,814.437,2.16915,437.528
113562.354,41468.81966,155031.1737,2.59E+01,3.87E+01,6.55E+02,1.32E+01,18.97,,0.196245,0.118283,0.502553,47.3095,4.07768,43944.6,41087.6,1043197.808,812.669,24139.8,1443.66,3.03871,1927.29,2158.52,19035.1,40000,155023,0.0340192,0.0416522,76542.6,3614.53,134777,4.17E-06,211784,611784,4618.22,1396.54,2.33886,817.363,4740.97,1370.49,3.8483,788.623,211784,4731.21,1365.49,0.698481,780.54,4731.3,1360.77,2.30114,776.842
113562.354,88158.67805,201721.0321,2.65E+01,4.30E+01,6.79E+02,1.26E+01,14.92,,0.109185,0.108224,0.565367,55.5371,4.86462,50274.7,48998.2,1059164.976,1057.41,24426.1,1548.94,3.14061,1453.52,2362.45,20740.4,40000,201710,0.0312634,0.0292529,78031.4,3381.7,126397,2.21E-06,258471,658471,4221.75,1283.05,2.81501,769.334,4336.6,1258.82,4.21404,742.588,258471,4330.28,1254.61,1.00137,735.126,4328.95,1250.54,2.58253,732.133
113562.354,47433.14608,160995.5001,2.31E+01,3.32E+01,4.93E+02,2.17E+01,16.29,,0.089041,0.098978,0.441542,42.9745,3.79165,37738.9,32517.5,967476.2942,843.993,22378.2,1348.26,2.96377,2009.92,1915.09,16979.6,40000,160998,0.0292422,0.0294224,73591.2,3572.88,136134,1.65E-06,217759,617759,3846.24,1202.68,2.24055,748.955,3967.19,1177.86,4.05645,721.88,217759,3960.12,1174.19,0.757576,714.923,3959.12,1169.69,2.47413,711.572
106003.3163,0,106003.3163,1.40E+01,4.27E+01,5.09E+02,0.00E+00,14,,1.58278,0.0664906,0.543372,27.9793,4.40981,23257.6,12676.9,646030.148,555.634,15081.3,761.991,2.87839,0.891741,1186.04,10688.4,40000,105991,0.018157,0.277075,91018.1,2921.25,120193,4.99E-05,162752,562752,2622.1,743.408,2.9222,390.126,2665.77,733.335,3.19313,378.913,162752,2660.63,727.546,1.5549,371.475,2659.62,726.281,1.79317,370.393
113562.354,36338.50321,149900.8572,1.39E+01,2.40E+01,4.67E+02,0.00E+00,10.53,,0.561505,0.0595733,0.447907,38.9785,4.02847,25012.8,14843.9,564695.4962,785.751,13073.3,775.334,2.8122,2231.36,1284.84,11553.1,40000,149888,0.0155888,0.0789771,62188.1,2971.67,120706,1.65E-05,206649,606649,2339.07,638.237,3.17688,355.864,2385.89,628.695,3.73572,345.146,206649,2383.55,624.842,1.80373,339.101,2382.93,623.554,2.21079,338.091
94751.45784,0,94751.45784,1.39E+01,1.76E+01,6.63E+02,0.00E+00,13.9,,0.352244,0.0720648,0.379672,35.9955,3.21301,22580.2,12821.8,596072.7872,496.649,13854.4,763.733,2.72096,1406.27,1192.89,10748.5,40000,94739.5,0.0237645,0.0371329,75192.6,2482.9,106653,9.60E-06,151501,551501,2834.58,972.841,2.26352,522.493,2889.73,958.448,3.61982,507.099,151501,2884.15,953.677,0.744054,499.483,2882.59,950.578,2.01363,497.421
113562.354,36771.79625,150334.1503,1.89E+01,3.97E+01,6.77E+02,0.00E+00,14.28,,0.423412,0.0940354,0.48764,47.0957,4.2139,36853.8,27926.1,836970.2441,787.997,19400.4,1125.52,3.02525,1206.59,1771.93,15760.3,40000,150316,0.0277442,0.0337533,80460,3056.57,119098,1.04E-05,207077,607077,3691.39,1136.19,2.74802,621.498,3768.76,1118.47,3.72948,601.837,207077,3763.14,1112.86,1.07616,593.463,3761.41,1109.77,2.24931,591.233
113562.354,61302.7417,174865.0957,1.18E+01,3.86E+01,5.53E+02,0.00E+00,7.66,,0.53053,0.0600802,0.481854,47.802,4.74553,29778.6,17392.8,687903.2891,916.614,15885.8,984.391,3.02658,22.3521,1392.47,12490.6,40000,174851,0.0191637,0.0316896,83178.5,2209.51,94833.9,1.22E-05,231612,631612,2364.18,784.483,3.32691,437.507,2408.6,772.87,3.93465,424.462,231612,2404.48,768.268,1.86532,417.524,2403.21,766.546,2.52569,416.292
113562.354,20830.79374,134393.1477,3.66E+01,1.70E+01,5.22E+02,6.24E+01,30.93,,1.00E-06,0.143277,3.08079,36.8633,3.41593,46437.5,47432.6,1650227.054,704.728,37896,2574.29,3.10794,691.587,2323.41,20415.1,40000,134432,0.0575109,2.72424,90593.3,2291.54,162035,1.00E-06,191193,591193,5537.55,2367.79,1.34384,1536.18,5743.58,2316.92,3.59654,1478.72,191193,5699.76,2311.48,0.313778,1470.73,5731.09,2300.43,2.2315,1459.97
113562.354,10686.26547,124248.6195,3.61E+01,3.10E+01,5.84E+02,5.40E+01,33,,1.00E-06,0.13896,6.42131,36.2521,3.33711,43077.4,41394.2,1576748.642,651.512,36225.6,2442.7,3.06321,513.301,2166.75,19104.3,40000,124281,0.057513,6.07143,92518.1,2197.18,152930,1.00E-06,181042,581042,5381.8,2366.28,1.37892,1495.48,5573.35,2317.32,3.54613,1440.14,181042,5527.97,2311.47,0.299061,1431.81,5558.4,2300.52,2.17956,1421.15
113562.354,21533.39167,135095.7457,1.26E+01,1.65E+01,6.29E+02,0.00E+00,10.59,,0.303972,0.072645,0.420386,41.599,3.61875,27993.7,17451.8,703703.845,708.133,16302.6,955.085,2.86348,1008.17,1394.87,12511.4,40000,135082,0.0253156,0.0266597,79360,2344.79,100414,6.87E-06,191843,591843,2853.91,1035.88,2.64663,569.163,2912.75,1020.3,3.82504,551.856,191843,2907.65,1015.7,0.965467,544.248,2905.8,1012.62,2.2714,542.174
113562.354,17610.24778,131172.6018,1.28E+01,4.39E+01,7.33E+02,0.00E+00,11.08,,0.661294,0.08495,0.450059,45.2749,4.26117,32117.4,21000.8,908663.4716,687.56,21138.7,1145.43,2.97885,0.327227,1532.5,13703.6,40000,131157,0.0319155,0.0219821,92496.9,2100.03,92299.3,1.37E-05,187918,587918,3346.23,1306.44,2.59391,699.994,3408.38,1287.53,3.6467,679.033,187918,3400.69,1280.12,1.03187,668.983,3398,1276.62,2.45683,666.616
113562.354,53348.86673,166911.2207,3.69E+01,4.47E+01,5.31E+02,6.24E+01,25.11,,0.000113268,0.128108,3.4231,45.2035,4.23712,49143.1,51020,1712029.185,875.192,39284.8,2701.13,3.12965,88.42,2412.01,21152.5,40000,166949,0.0516231,2.98578,93394.3,2337.73,145786,1.00E-06,223710,623710,4941,2126.71,1.76353,1405.35,5131.46,2079.57,3.7796,1352.43,223710,5097.68,2074.22,0.482704,1344.37,5124.3,2064.92,2.22635,1335.49
113562.354,31259.81775,144822.1718,3.84E+01,3.50E+01,5.14E+02,6.91E+01,30.11,,1.00E-06,0.151134,1.22113,39.5935,3.67561,51613.8,56466.4,1779800.144,759.424,40882.2,2765.75,3.16712,641.261,2541.08,22221.4,40000,144866,0.0595081,0.836738,91082.1,2318.71,165953,1.00E-06,201627,601627,5839.84,2450.64,1.36763,1606.35,6059.54,2397,3.63706,1545.79,201627,6015.99,2391.48,0.331436,1537.75,6045.37,2380.33,2.27952,1526.86
91946.60027,0,91946.60027,2.67E+01,3.82E+01,6.95E+02,9.29E+00,26.7,,0.310294,0.122698,0.448494,37.5693,3.39208,32375.3,25429,846803.4391,481.968,19670,1097.07,2.88341,2313.12,1689.3,15053,40000,91939,0.032481,0.0774577,73482.3,3785.88,142848,8.29E-06,148700,548700,4805.47,1333.74,1.83012,737.512,4918.1,1310.14,3.49289,712.19,148700,4904.72,1304.26,0.477432,703.628,4907.93,1299.24,1.98787,699.629
113562.354,41481.97817,155044.3322,2.64E+01,1.60E+01,4.73E+02,3.45E+01,19.34,,0.000724856,0.0753175,10.0645,40.3364,3.6119,29118.3,20964.5,1095685.825,812.882,25140.9,1729.78,2.81522,0.745492,1531.15,13692,40000,155064,0.0343331,9.6817,93011.8,2228.53,96931.2,1.00E-06,211825,611825,2900.11,1412.67,2.04866,914.061,3016.04,1383.05,3.88458,880.957,211825,2996.37,1379.43,0.629979,874.208,3012.7,1373.33,2.08199,868.722
86048.73196,0,86048.73196,3.30E+01,2.00E+01,6.69E+02,2.63E+01,33,,0.0116455,0.0812823,19.0413,36.2694,3.22263,22259.1,13829.7,976947.3961,451.162,22519.2,1439.53,2.64716,0.26899,1239.54,11157.1,40000,86062.6,0.0388235,18.6974,92144.4,1917.74,96779.2,1.00E-06,142824,542824,3159.85,1597.04,1.50665,961.103,3268.79,1565.98,3.44874,926.805,142824,3234.24,1560.74,0.330389,919.037,3251.29,1552.94,1.98627,911.912
113562.354,68359.92844,181922.2824,1.51E+01,4.85E+01,7.38E+02,0.00E+00,9.43,,0.565249,0.0828222,0.543136,54.9907,5.1682,39415.9,28530.1,945109.2925,953.589,21861.2,1316.73,3.12164,0.648256,1791.37,15926.4,40000,181904,0.0282895,0.0211654,88841.3,2234.58,94241.8,1.14E-05,238665,638665,3258.19,1158.49,3.16946,640.921,3321.37,1140.88,3.90474,621.22,238665,3315.13,1134.49,1.47106,612.225,3312.89,1131.58,2.67438,610.246
83178.3475,0,83178.3475,3.47E+01,3.20E+01,6.66E+02,2.97E+01,34.7,,6.64E-06,0.0869089,18.3679,36.1822,3.23665,23026.3,14663.5,1016519.533,436.131,23427.4,1501.8,2.68424,0.323106,1276.9,11483.7,40000,83195.3,0.0405864,18.0245,91757.6,1962.71,106387,1.00E-06,139956,539956,3376.98,1670.36,1.40575,1012.91,3495.47,1637.25,3.43684,976.35,139956,3457.58,1631.88,0.306995,968.531,3476.36,1623.46,2.03071,960.749
113562.354,36218.9307,149781.2847,1.10E+01,2.11E+01,6.03E+02,0.00E+00,8.34,,0.285831,0.0634776,0.441595,44.3455,3.84398,27374.6,16095.7,669815.8374,785.121,15485.7,940.913,2.88679,628.951,1338.73,12023.1,40000,149768,0.0227881,0.0238842,79725.4,2053.08,91407.1,6.20E-06,206529,606529,2494.83,932.292,2.86687,519.2,2545.22,918.321,3.96549,503.628,206529,2540.88,914.197,1.18028,496.492,2539.1,911.523,2.37665,494.745
113562.354,68631.65279,182194.0068,2.64E+01,4.35E+01,5.40E+02,2.73E+01,16.46,,0.17119,0.11013,0.491346,48.9647,4.5012,46420.1,44417.5,1175292.094,955.133,27186.9,1636.05,3.10883,1150.93,2246.45,19772.3,40000,182199,0.033307,0.0221907,83544.8,3529.36,132624,2.99E-06,238960,638960,4279.74,1370.55,2.33522,861.445,4415.22,1341.88,4.10476,830.209,238960,4407.56,1337.2,0.840959,822.366,4405.2,1332.28,2.75264,818.761
113562.354,56164.64729,169727.0013,2.95E+01,3.99E+01,5.91E+02,3.18E+01,19.74,,0.0289508,0.12723,0.538412,47.8735,4.20286,49346.2,51477.1,1283883.759,889.792,29590.1,1895.96,3.08499,1600.99,2423.09,21244.4,40000,169735,0.0396389,0.0710468,81557.1,3623.62,136902,1.00E-06,226496,626496,4944.73,1630.37,2.09625,1021.69,5103.9,1596.14,4.05339,983.925,226496,5082.78,1591.83,0.581573,976.396,5089.19,1585.56,2.31681,971.005
113562.354,21762.87344,135325.2274,3.11E+01,4.53E+01,5.62E+02,4.02E+01,26.1,,0.35456,0.100047,11.6733,38.6034,3.86569,33988.3,27401.1,1426169.255,709.528,32966.3,2009.18,2.89473,0.128878,1754.86,15614.4,40000,135348,0.0446659,11.305,94687.4,2145.28,112467,4.27E-06,192109,592109,3879.39,1838.7,1.83893,1144.02,4013.32,1801.83,3.49031,1102.87,192109,3986.02,1793.89,0.582301,1092.39,4001.86,1786.64,2.08179,1085.73
113562.354,82634.97654,196197.3305,1.93E+01,3.06E+01,5.14E+02,7.04E+00,11.17,,0.029841,0.0763933,0.506566,49.9989,4.29678,36081.7,27521.1,714765.4249,1028.46,16439.9,1089.06,2.98943,2166.46,1758.77,15647.9,40000,196187,0.020599,0.0294974,64139.2,3217.35,124019,1.00E-06,252948,652948,2981.97,844.749,2.97367,507.032,3059.65,829.3,4.35903,490.192,252948,3056.89,826.554,1.37598,484.202,3055.73,823.96,2.51264,482.422
97350.27685,0,97350.27685,2.37E+01,4.58E+01,6.51E+02,5.57E+00,23.7,,0.679134,0.112275,0.404355,35.3759,3.66081,32108.3,23552.5,833944.9311,510.279,19480.7,971.027,2.96337,1272.82,1624.6,14497.4,40000,97339.6,0.0290398,0.0575135,83878.2,3682.53,139542,1.95E-05,154101,554101,4407.27,1191.93,2.10413,644.558,4500.18,1172.38,3.40436,623.777,154101,4492.61,1165.05,0.788306,614.03,4491.01,1161.59,1.99517,611.546
79877.70528,0,79877.70528,1.95E+01,2.78E+01,4.85E+02,7.61E+00,19.5,,0.370396,0.0668929,0.327036,27.0023,2.78778,18519.4,10431.3,496688.4425,418.723,11601.9,578.924,2.59171,2996.14,1074.52,9707.83,40000,79874.6,0.0159058,0.0704208,58823.5,3390.79,142643,1.17E-05,136636,536636,2617.53,654.884,2.06822,391.617,2680.55,642.425,3.59845,379.017,136636,2676.67,638.579,0.883343,372.449,2675.72,636.233,1.95759,371.057
113562.354,55175.66913,168738.0231,1.49E+01,3.91E+01,5.29E+02,0.00E+00,10.03,,0.646692,0.0671232,0.485885,45.6193,4.73986,30966.7,19486.5,686270.363,884.49,15873.5,956.645,3.02392,683.127,1475.27,13208.8,40000,168723,0.0184964,0.0522502,79129.9,2821.32,113138,1.69E-05,225484,625484,2637.87,757.515,3.28476,419.161,2689.48,746.1,3.77751,406.368,225484,2685.91,741.368,1.85889,399.481,2684.93,739.854,2.34111,398.299
90347.64688,0,90347.64688,2.20E+01,2.28E+01,5.55E+02,9.04E+00,22,,0.275548,0.0913023,0.351754,30.5815,2.91304,24573.2,16650.4,657550.9093,473.601,15307.2,818.627,2.71498,2973.99,1361.96,12225.3,40000,90343.1,0.0234064,0.0560241,63103.7,3641.68,143709,7.59E-06,147104,547104,3570.74,962.138,1.94832,553.54,3659.02,944.399,3.59612,534.865,147104,3652.23,939.92,0.610776,527.511,3652.09,936.255,2.00628,524.928
107520.7594,0,107520.7594,2.07E+01,2.48E+01,6.31E+02,0.00E+00,20.7,,0.353914,0.101252,0.412596,34.1943,3.16331,29923.9,22260.2,702227.2551,563.568,16320.4,901.073,2.80752,2951.39,1578.59,14101.3,40000,107505,0.0263477,0.0779976,64621.9,3607.32,138137,1.09E-05,164266,564266,3973.49,1079.22,2.301,576.928,4056.02,1062.39,3.52269,558.619,164266,4049.44,1057.2,0.743871,550.668,4050.07,1053.91,1.86649,548.199
113562.354,61587.35829,175149.7123,3.81E+01,2.34E+01,7.33E+02,4.44E+01,24.7,,1.00E-06,0.125209,7.66209,53.1716,4.28032,50785.4,52126.4,1510993.661,918.284,34584.5,2471.22,3.11624,227.503,2438.74,21374.3,40000,175170,0.0527501,7.14597,93742.7,2149.28,125033,1.00E-06,231931,631931,4848.83,2165.69,1.92833,1378.74,5017.08,2122.77,3.85039,1329.73,231931,4982.84,2118.68,0.417945,1322.54,5008.35,2110,2.1286,1314.28
113562.354,90732.32836,204294.6824,3.75E+01,3.78E+01,7.39E+02,4.18E+01,20.85,,1.00E-06,0.14278,0.642842,57.2785,4.76735,64274,79353.6,1537391.804,1071.02,35301,2402.11,3.2061,1359.04,3028.36,26203.5,40000,204306,0.04896,0.0833515,83525.8,3020.34,139397,1.00E-06,261067,661067,5540.16,2010.79,2.22533,1292.48,5726.11,1969.26,4.31812,1245.71,261067,5699.05,1965.85,0.537818,1238.79,5711.21,1958.4,2.41312,1232.09
113562.354,66184.36147,179746.7155,1.75E+01,2.29E+01,6.45E+02,0.00E+00,11.06,,0.0950946,0.0806478,0.528418,51.2537,4.20728,36365.3,27059.3,727826.4686,942.186,16753,1096.27,2.99565,1709.57,1743.66,15518.7,40000,179729,0.0240212,0.0366711,70584.9,2837.89,112404,2.22E-06,236490,636490,3160.53,982.87,3.00457,555.514,3230.85,967.03,4.13588,537.745,236490,3226.72,963.702,1.14631,531.191,3225.91,960.849,2.31256,529.149
113562.354,10910.40966,124472.7637,1.44E+01,2.87E+01,6.55E+02,0.00E+00,13.14,,0.302525,0.0828583,0.407816,39.5465,3.45764,29089.7,19303.6,739133.44,652.441,17140.5,986.063,2.85376,1393.88,1468.21,13147.7,40000,124458,0.0278465,0.031154,78250.9,2629.41,108830,7.11E-06,181219,581219,3253.91,1139.59,2.46988,618.795,3322.03,1122.35,3.72003,599.684,181219,3316.01,1117.35,0.805398,591.708,3314.33,1113.86,2.18669,589.254
113562.354,17215.28122,130777.6352,3.61E+01,4.05E+01,7.37E+02,3.75E+01,31.35,,0.0753137,0.125199,12.2872,44.8087,3.90795,41544.4,37139.7,1510977.759,685.659,34750.7,2304.63,3.0226,0.791443,2049.73,18119.3,40000,130795,0.0548794,11.854,96553.9,1991.11,122394,1.00E-06,187556,587556,4869.1,2254.51,1.71853,1358.97,5023.79,2211.25,3.49963,1310.04,187556,4984.17,2204.5,0.368164,1300.81,5007.97,2195.18,2.05393,1291.89
113562.354,57972.94887,171535.3029,3.46E+01,4.26E+01,5.06E+02,5.76E+01,22.91,,0.000737561,0.117488,5.01967,45.2248,4.2024,46359,45822.1,1603620.197,899.414,36788.3,2539,3.09843,2.26668,2282.6,20074.5,40000,171570,0.0481584,4.58353,93608.2,2336.2,136807,1.00E-06,228331,628331,4530.35,1983.24,1.78152,1306.46,4705.59,1939.8,3.8222,1257.84,228331,4675.27,1934.84,0.514438,1250.04,4699.54,1926.34,2.20043,1242.03
90586.79809,0,90586.79809,1.42E+01,2.81E+01,4.97E+02,0.00E+00,14.2,,0.808572,0.0536358,0.56456,27.4526,3.33496,17425.6,8904.6,437692.8607,474.827,10199.6,534.412,2.56533,2555.75,991.857,8977.74,40000,90576.9,0.0132358,0.305524,59597.1,2901.86,124907,3.16E-05,147338,547338,2110.95,542.2,2.74438,298.469,2148.64,534.408,3.37698,290.135,147338,2145.89,530.596,1.48071,284.361,2145.43,529.431,1.85134,283.526
113562.354,89342.02605,202904.3801,1.52E+01,2.03E+01,6.80E+02,0.00E+00,8.51,,0.00041754,0.0742934,0.561616,55.5585,4.53498,37968.8,27494.3,738261.929,1063.58,16935.6,1169.59,3.05601,971.469,1757.9,15640.4,40000,202887,0.0243583,0.0319472,75595,2335.16,96985.4,1.00E-06,259648,659648,2912.03,995.969,3.21654,571.276,2976.51,979.983,4.4625,553.259,259648,2972.58,977.231,1.23685,547.008,2971.74,974.33,2.48628,544.974
113562.354,11948.8851,125511.2391,3.67E+01,3.39E+01,6.31E+02,5.09E+01,33.21,,1.00E-06,0.139339,7.5932,38.7634,3.49306,43810.9,42033.9,1586774.301,658.114,36456.2,2457.97,3.07115,361.986,2183.84,19247.7,40000,125540,0.0582027,7.2183,93995.1,2146.04,147724,1.00E-06,182301,582301,5402.44,2393.62,1.44275,1494.58,5589.06,2344.99,3.54184,1439.58,182301,5543.73,2338.93,0.304266,1431.05,5573.58,2328.11,2.1529,1420.52
113562.354,53263.60339,166825.9574,3.00E+01,3.36E+01,6.35E+02,2.87E+01,20.42,,1.34E-06,0.122422,0.565193,48.7408,4.04936,46220.1,47346.8,1196599.321,874.573,27533.3,1812.19,3.01119,2066.81,2321.25,20397.1,40000,166831,0.0383733,0.0887431,76413.7,3638.02,136371,1.00E-06,223592,623592,4754.81,1577.57,2.2235,990.371,4910.54,1544.68,4.12188,953.724,223592,4887.46,1541.2,0.565925,946.869,4896.88,1534.93,2.24503,941.402
78407.51787,0,78407.51787,3.83E+01,2.24E+01,5.68E+02,4.34E+01,38.3,,1.00E-06,0.10233,14.1891,31.5338,3.10006,25152.2,17325.1,1164198.097,411.187,26838.4,1712.48,2.78714,1.86842,1389.71,12466.7,40000,78437,0.044934,13.8912,91941.1,2178.59,136073,1.00E-06,135198,535198,3963.79,1853.37,1.13125,1168.08,4116.09,1813.51,3.39471,1124.03,135198,4069.31,1807.66,0.272338,1115.96,4093.21,1797.36,2.20944,1106.22
79884.98209,0,79884.98209,3.46E+01,1.70E+01,6.58E+02,2.89E+01,34.6,,0.000290174,0.0819276,18.9106,35.7803,3.21318,21521.6,13232.1,970305.3511,418.865,22371.4,1424.44,2.64049,0.281259,1212.09,10916.8,40000,79901.8,0.038564,18.5717,91031.8,1960.22,103321,1.00E-06,136663,536663,3182.35,1587.74,1.40057,967.407,3295.99,1555.95,3.4347,932.447,136663,3259.3,1550.74,0.312269,924.767,3277.11,1542.56,2.03157,917.279
113562.354,6472.51104,120034.865,2.69E+01,4.53E+01,5.10E+02,3.22E+01,25.45,,0.427409,0.133508,0.351836,31.6354,3.50024,40539.8,37451.7,1287342.809,629.314,29929.6,1641.29,3.03518,1091.57,2058.52,18193.5,40000,120046,0.0403532,0.0454362,90089.9,3855.86,146605,7.74E-06,176807,576807,5203.45,1662.61,1.71883,1012.08,5358.67,1628.18,3.62814,974.672,176807,5340.29,1620.59,0.536113,964.441,5340.33,1614.13,2.44651,959.14
113562.354,84700.61817,198262.9722,2.60E+01,1.62E+01,7.13E+02,7.25E+00,14.89,,2.00E-06,0.106564,0.60879,55.6426,4.45473,48217.3,46754.9,931184.6076,1039.26,21398.3,1438.14,3.06763,2240.43,2306.32,20272.5,40000,198247,0.0305476,0.0671623,69175.3,3378.13,126448,1.00E-06,255008,655008,4159.67,1251.42,2.82968,739.305,4269.1,1228.74,4.31169,713.827,255008,4259.6,1225.92,0.857331,707.409,4262.57,1221.9,2.24875,704.219
113562.354,70004.94958,183567.3036,3.01E+01,4.81E+01,6.95E+02,2.25E+01,18.62,,0.198691,0.128789,0.559349,53.6585,4.78837,54295.5,57905.1,1295728.039,962.289,29935.8,1840.73,3.15806,1340.85,2574.18,22494.6,40000,183564,0.0386855,0.0372123,83344.6,3563.16,131884,3.72E-06,240325,640325,5019.86,1589.77,2.43481,965.875,5164.06,1558.28,4.00461,931.174,240325,5151.82,1552.78,0.754173,922.619,5151.56,1547.42,2.51343,918.332
81942.39429,0,81942.39429,3.34E+01,4.11E+01,7.48E+02,1.98E+01,33.4,,0.192333,0.146244,0.560559,40.2921,3.56677,35021.2,29740.9,1014268.683,429.571,23459.6,1414.4,2.91648,2210.9,1829.77,16253.9,40000,81943.9,0.039967,0.158283,76525.7,3938.93,146985,4.51E-06,138705,538705,5721.23,1644.24,1.47083,935.707,5867.73,1612.43,3.48297,901.44,138705,5832.87,1606.26,0.324428,892.8,5849.74,1598.68,2.036,886.122
113562.354,41365.89244,154928.2464,2.11E+01,3.45E+01,7.40E+02,0.00E+00,15.47,,0.154603,0.103865,0.539569,50.154,4.05743,40181.3,33526.3,858883.8138,812.071,19827.9,1235.43,3.00616,1890.7,1945.22,17235.2,40000,154909,0.0310357,0.0518353,74361.2,3147.9,121165,3.68E-06,211670,611670,4070.82,1270.26,2.62996,701.322,4161.86,1249.74,3.84535,678.277,211670,4153.95,1245.3,0.782541,670.706,4154.59,1241.43,2.12201,667.694
113562.354,76265.26919,189827.6232,1.41E+01,2.07E+01,5.85E+02,0.00E+00,8.44,,0.10137,0.0661165,0.514615,51.1408,4.34755,32790.6,21581.9,655818.0406,995.043,15065,1018.33,2.99267,1255.55,1553.93,13888.6,40000,189812,0.020297,0.0294274,70882.2,2466.29,101797,2.32E-06,246573,646573,2593.55,830.353,3.22246,473.58,2648.91,817.242,4.2661,458.922,246573,2645.84,814.173,1.49243,452.782,2644.66,811.878,2.4942,451.209
113562.354,84990.56603,198552.92,2.26E+01,4.71E+01,5.54E+02,1.34E+01,12.93,,0.357026,0.091588,0.514365,51.9079,5.04995,43576.9,36829.1,982081.5349,1040.83,22708.1,1376.54,3.15026,762.142,2040.95,18045.1,40000,198546,0.0256335,0.0202019,82784.7,3301.91,125064,7.27E-06,255307,655307,3574.82,1053.61,2.89456,636.265,3670.67,1033.68,4.1072,614.719,255307,3665.86,1028.43,1.47658,606.716,3663.52,1025.34,2.8141,604.655
110079.8498,0,110079.8498,2.26E+01,1.65E+01,7.39E+02,0.00E+00,22.6,,0.234682,0.120487,0.481858,39.6424,3.37353,35501.1,29308.3,836656.2669,576.971,19376.4,1141.82,2.88655,2683.82,1816.14,16137.7,40000,110062,0.0340382,0.0909528,69765.3,3540.22,133955,6.46E-06,166823,566823,4727.54,1393.65,2.14541,740.647,4828.57,1371.66,3.53464,716.351,166823,4815.44,1366.17,0.544971,708.021,4819.49,1361.53,1.89232,704.229
76696.93904,0,76696.93904,3.33E+01,2.31E+01,4.87E+02,3.74E+01,33.3,,1.59E-06,0.0766739,15.5262,27.4075,2.8804,19501.4,11881.4,981508.6285,402.201,22657.9,1412.69,2.60484,0.314378,1147.73,10352.1,40000,76722.9,0.0353229,15.2722,90642.4,2218.75,119139,1.00E-06,133484,533484,2960.75,1459.11,1.2731,942.149,3085.87,1426.25,3.42972,906.179,133484,3048.67,1421.32,0.346322,898.833,3066.96,1412.92,2.1625,891.163
113562.354,46939.90695,160502.261,1.50E+01,3.23E+01,4.73E+02,0.00E+00,10.61,,0.525468,0.0623737,0.475526,41.8547,4.25344,27264.6,16800.8,585554.3064,841.322,13535.9,824.277,2.88258,2046.54,1368.19,12279.6,40000,160489,0.0157732,0.0781608,64033.9,3064.8,122305,1.54E-05,217250,617250,2447.87,645.891,3.24648,360.603,2497.36,636.078,3.78808,349.585,217250,2495.49,632.223,1.86802,343.544,2494.95,630.927,2.26752,342.508
113562.354,88417.4683,201979.8223,3.53E+01,3.92E+01,6.52E+02,4.41E+01,19.85,,1.06E-06,0.106073,7.63849,54.2606,4.68439,48503,47512.3,1464127.467,1058.94,33482.4,2423.97,3.09241,1.48262,2325.41,20431.8,40000,202001,0.0449309,7.11481,94026.3,2202.76,109983,1.00E-06,258762,658762,4097.23,1846.02,2.27503,1196.91,4247.56,1808.15,4.07441,1154.03,258762,4221.87,1804.43,0.623851,1147.08,4242.93,1797.24,2.18135,1140.41
89290.8558,0,89290.8558,2.00E+01,2.85E+01,6.83E+02,0.00E+00,20,,0.312283,0.0897822,0.436417,36.7127,3.19889,25013.3,16138.4,593290.0522,468.015,13783.5,766.389,2.73936,2649.82,1340.53,12038.8,40000,89277.5,0.0238857,0.0783472,64922.5,3278,130219,1.02E-05,146038,546038,3527.04,978.344,2.15485,520.052,3597.27,963.294,3.51415,504.082,146038,3590.67,958.646,0.655077,496.67,3591.29,955.427,1.81077,494.359
113562.354,62416.11635,175978.4704,1.21E+01,1.82E+01,4.51E+02,0.00E+00,7.81,,0.398153,0.0516051,0.473703,44.7279,4.47796,25617.1,14243.2,541784.8246,922.458,12467.2,819.571,2.8909,1672.63,1258.2,11320.3,40000,175966,0.0140414,0.0543298,62781.9,2587.29,107595,1.09E-05,232727,632727,2027.25,574.645,3.4577,325.441,2067.01,566.069,3.98938,315.739,232727,2064.85,562.785,2.18845,310.348,2064.21,561.657,2.54751,309.441
95571.33045,0,95571.33045,1.84E+01,1.91E+01,7.51E+02,0.00E+00,18.4,,0.24779,0.0961517,0.450188,40.2816,3.36831,27881.8,18682.9,697761.0722,500.933,16173.2,938.744,2.80685,1972.09,1444.02,12938.1,40000,95556.9,0.0296834,0.0589996,73471.9,2950.1,118714,6.76E-06,152318,552318,3776.96,1215.06,2.09329,643.341,3854.39,1196.52,3.56085,623.241,152318,3845.16,1191.48,0.545849,615.344,3846.07,1187.34,1.92529,612.19
113562.354,37875.0047,151437.3587,2.89E+01,2.62E+01,6.01E+02,2.88E+01,21.67,,1.31E-06,0.130013,0.540399,44.3902,3.72336,45458.2,46512.8,1197866.647,793.903,27572.6,1803.97,2.99871,2362.97,2300.19,20221.3,40000,151443,0.04036,0.104974,74669.4,3666.81,140999,1.00E-06,208204,608204,5056.68,1659.03,1.94015,1025.56,5215.95,1624.98,3.98257,987.734,208204,5188.38,1621.16,0.468766,980.656,5200.52,1614.4,2.18257,974.673
113562.354,14404.69344,127967.0474,3.08E+01,2.39E+01,5.79E+02,3.73E+01,27.33,,1.56E-05,0.143025,0.470161,37.348,3.33994,44116.1,44760.2,1325358.108,670.913,30534.8,1968.38,3.00756,2012.47,2255.32,19846.5,40000,127982,0.0469316,0.104459,78685.3,3407.62,153059,1.00E-06,184743,584743,5561.09,1930.66,1.59597,1194.91,5740.28,1890.56,3.84959,1150.34,184743,5704.19,1885.79,0.354565,1142.59,5721,1877.26,2.26042,1134.79
106893.9306,0,106893.9306,1.51E+01,3.00E+01,5.48E+02,0.00E+00,15.1,,0.532731,0.072809,0.352519,30.1084,3.14957,23353.6,14268.2,594345.3418,560.299,13848,727.769,2.71214,2327.52,1259.32,11330.1,40000,106881,0.0203617,0.0654629,67047.5,3074,125081,1.62E-05,163642,563642,2861.43,833.917,2.54269,451.771,2917.83,821.523,3.52967,438.337,163642,2913.43,816.637,1.09141,430.916,2912.36,814.469,1.91918,429.429
113562.354,48725.17513,162287.5291,3.58E+01,3.03E+01,5.81E+02,5.34E+01,25.05,,1.00E-06,0.124115,5.55124,45.9223,3.90823,46845.9,46842.4,1526873.976,850.911,34987.7,2457.47,3.09099,341.124,2308.53,20291,40000,162318,0.0512503,5.10686,91938.7,2273.88,139308,1.00E-06,219079,619079,4793.12,2107.64,1.70371,1371.09,4972.88,2063.33,3.78286,1320.87,219079,4937.84,2059.13,0.405128,1313.72,4964.61,2050.01,2.15991,1305.02
109227.0511,0,109227.0511,2.57E+01,1.65E+01,7.08E+02,6.56E+00,25.7,,0.179149,0.131894,0.488103,38.1523,3.29317,37474.5,33345.6,922347.1688,572.529,21345.5,1274.21,2.89251,2945.26,1939.86,17189.7,40000,109214,0.0362896,0.109531,68269.1,3818.16,142040,4.61E-06,165975,565975,5165.54,1488.09,1.96537,817.966,5286.9,1462.43,3.55859,789.726,165975,5268.27,1457.05,0.461694,781.5,5275.77,1451.58,1.93452,776.885
