WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,14092.03073,127654.3847,2.67E+01,1.82E+01,5.86E+02,2.33E+01,23.75,,0.0431421,0.129507,0.475496,37.3458,3.30312,39932.5,38136.2,1103259.608,669.21,25462.4,1594.02,2.92267,2621.62,2077.69,18355.1,40000,127657,0.0386191,0.108347,72518.6,3833.51,143851,1.00E-06,184418,584418,5046.93,1587.65,1.83869,953.004,5195.71,1555.89,3.7836,917.949,184418,5169.08,1551.35,0.436057,910.361,5180.29,1544.77,2.11357,904.611
113562.354,81410.82089,194973.1749,1.12E+01,4.34E+01,6.53E+02,0.00E+00,6.52,,0.463383,0.0645934,0.529741,54.3045,5.20042,34038.4,21499.1,813366.0906,1022.02,18754.3,1192.75,3.05871,0.177587,1550.89,13862.4,40000,194958,0.0230193,0.0198694,82382.9,1775.23,80845.5,9.08E-06,251719,651719,2543.72,942.219,3.42846,528.473,2590.48,928.22,4.11311,512.695,251719,2585.53,923.058,1.81446,504.965,2583.74,920.774,2.8217,503.462
113562.354,85179.53041,198741.8844,1.30E+01,2.59E+01,4.83E+02,0.00E+00,7.43,,0.144177,0.0552098,0.504618,49.7421,4.59386,29416.7,17554.3,564280.8016,1041.78,12927.1,911.364,2.97428,1543.97,1399.02,12547.6,40000,198728,0.0151422,0.0372871,63382.6,2551.73,104671,3.72E-06,255489,655489,2166.88,619.682,3.49544,355.337,2211.12,610.03,4.26502,344.567,255489,2209.15,607.127,2.1506,339.222,2208.39,605.688,2.70636,338.152
113562.354,60966.33501,174528.689,3.40E+01,4.18E+01,7.35E+02,3.09E+01,22.12,,1.20E-05,0.144718,0.614376,53.3669,4.48218,57614.1,66053.6,1422580.536,914.941,32728.6,2158.87,3.15553,1545.47,2754.76,23978,40000,174532,0.0464238,0.0901449,82713.5,3386.94,138587,1.00E-06,231293,631293,5632.79,1907.12,2.1375,1175.2,5804.96,1868.68,4.06575,1132.29,231293,5777.68,1864.12,0.506809,1124.51,5788.73,1856.95,2.28939,1118.11
103407.3239,0,103407.3239,3.53E+01,3.97E+01,5.78E+02,4.74E+01,35.3,,0.129723,0.121748,11.2126,31.9561,3.29368,34144.7,28030.1,1468593.283,542.243,33872.1,2143.79,2.9461,1.82326,1775.29,15789,40000,103437,0.0524789,10.9078,95303.8,2139.01,140277,1.62E-06,160198,560198,4723.09,2161.46,1.3668,1335.99,4889.31,2116.67,3.37322,1285.93,160198,4845.22,2109.37,0.326312,1276.45,4869.92,2099.16,2.14345,1266.69
81924.16709,0,81924.16709,3.50E+01,3.32E+01,4.54E+02,4.65E+01,35,,8.63E-05,0.0946379,12.1874,25.8567,2.88012,23705.4,16168.2,1172471.6,429.641,27056.7,1697.08,2.74967,0.335598,1341.79,12049.7,40000,81957.2,0.0416567,11.947,91888.8,2302.84,138874,1.00E-06,138718,538718,3654.24,1720.7,1.16017,1111.54,3806.56,1681.69,3.39964,1068.47,138718,3762.96,1676.02,0.318687,1060.55,3785.52,1666.27,2.22753,1051.4
113562.354,79807.34639,193369.7004,3.33E+01,2.27E+01,7.45E+02,2.75E+01,19.56,,1.00E-06,0.135422,0.656706,56.0327,4.4768,57914.2,67368.5,1299027.246,1013.69,29813.7,2043.74,3.12088,2167.91,2782.89,24208.1,40000,193369,0.0432242,0.107041,76284.7,3392.72,134290,1.00E-06,250130,650130,5266.89,1773.83,2.30425,1107.33,5430.47,1738.55,4.24593,1067.55,250130,5404.48,1735.51,0.548765,1060.93,5416.9,1728.97,2.25396,1055.12
113562.354,76912.84503,190475.199,2.32E+01,3.24E+01,4.81E+02,2.33E+01,13.83,,8.04E-06,0.0924509,0.487762,48.2638,4.1938,40424.2,35557.2,957505.2755,998.536,22077.8,1404.13,3.01094,1866.79,2004.59,17737.9,40000,190478,0.0276672,0.0262079,72393.8,3423.98,130740,1.00E-06,247239,647239,3586.19,1137.57,2.44181,726.472,3704.74,1113.61,4.37988,700.4,247239,3699.12,1110.87,0.910425,694.12,3698.04,1106.69,2.58377,691.057
113562.354,85124.71058,198687.0646,1.13E+01,4.50E+01,7.02E+02,0.00E+00,6.46,,0.438154,0.0680435,0.546017,56.2757,5.28275,35947.4,23628,867903.1147,1041.48,20010.7,1273.82,3.06995,0.148438,1627.25,14520.2,40000,198671,0.025096,0.0176268,83109,1671.25,77689.8,8.22E-06,255432,655432,2679.54,1027.27,3.41799,576.388,2729.12,1011.88,4.15084,559.031,255432,2723.8,1006.45,1.71462,550.913,2721.74,1003.84,2.89811,549.229
113562.354,47701.50025,161263.8543,1.11E+01,4.63E+01,7.13E+02,0.00E+00,7.82,,0.73219,0.072863,0.500148,51.0069,4.9119,32680.8,20838.2,906537.3974,845.306,21037.7,1194.29,2.99306,0.115298,1526.45,13651.4,40000,161249,0.0280052,0.0199393,86852,1733.05,80511.6,1.41E-05,218010,618010,2872.93,1146.45,3.04497,626.236,2923.67,1129.89,3.80494,607.662,218010,2916.8,1122.98,1.45419,598.221,2914.52,1120.21,2.63393,596.396
113562.354,23936.21726,137498.5713,2.19E+01,1.74E+01,6.62E+02,0.00E+00,18.09,,0.22845,0.104242,0.487987,43.2105,3.63404,36147.5,29607.3,780450.6783,720.707,18063.8,1076.03,2.91555,2718.23,1825.57,16218.1,40000,137480,0.0280465,0.0655729,66310.3,3544.41,133857,6.25E-06,194241,594241,4086.1,1148.46,2.51849,627.634,4175.86,1129.95,3.70477,607.079,194241,4168.77,1125.35,0.798574,599.501,4169.66,1121.86,1.98798,596.804
100453.7004,0,100453.7004,3.87E+01,3.57E+01,5.89E+02,5.48E+01,38.7,,1.72E-05,0.141492,8.04031,32.6216,3.23954,38420.9,34194.3,1558221.949,526.788,35868.3,2345.65,3.03032,382.1,1964.93,17402.3,40000,100489,0.0585257,7.72665,93425.7,2165.68,156813,1.00E-06,157250,557250,5486.95,2410.31,1.18814,1502.85,5680.03,2359.97,3.42267,1446.38,157250,5628.35,2352.98,0.26632,1437.29,5659.68,2341.03,2.22183,1425.61
81547.53123,0,81547.53123,3.57E+01,2.12E+01,7.15E+02,2.77E+01,35.7,,0.000659719,0.0883264,19.38,38.6059,3.34704,23268.5,14748.1,1006381.739,427.571,23188.1,1492.48,2.6898,0.308686,1280.63,11516.3,40000,81562.4,0.0413584,19.0122,91687.5,1906.01,103860,1.00E-06,138323,538323,3436.71,1701.22,1.40586,1018.69,3552.7,1668.27,3.42798,982.313,138323,3514.25,1662.82,0.296321,974.421,3533.06,1654.34,2.01111,966.578
90021.44988,0,90021.44988,2.73E+01,2.43E+01,5.90E+02,1.97E+01,27.3,,0.106752,0.118771,0.413792,32.4531,3.00378,29876.6,23816,885487.4689,471.933,20508.3,1207.46,2.79164,2882.79,1633.83,14576.8,40000,90024.8,0.0329489,0.095508,67922.1,3864.64,148071,2.36E-06,146786,546786,4632.82,1356.21,1.58803,801.617,4762.76,1328.84,3.60458,772.165,146786,4741.81,1324.18,0.380413,764.688,4750.82,1317.96,2.08579,759.472
113562.354,35716.41491,149278.7689,3.22E+01,1.73E+01,5.57E+02,4.43E+01,24.5,,1.00E-06,0.105367,8.8433,42.1203,3.66234,37977.7,32893.5,1357080.407,782.688,31130.8,2150.34,2.97329,56.7449,1926.37,17075.4,40000,149304,0.0457988,8.43893,94242.1,2240.56,123173,1.00E-06,206065,606065,4069.98,1883.62,1.76666,1206.63,4224.22,1844.46,3.74423,1162.41,206065,4191.77,1840.21,0.430926,1155.22,4214.68,1831.95,2.10156,1147.45
113562.354,84564.62863,198126.9826,1.30E+01,3.65E+01,4.79E+02,0.00E+00,7.45,,0.381212,0.0556844,0.51004,49.5806,5.12569,30249.4,17711.5,608529.8122,1038.56,13970.8,952.83,3.05511,658.288,1405.37,12602.7,40000,198113,0.0150282,0.0447056,73227.1,2545.88,104198,9.90E-06,254874,654874,2188.26,615.264,3.61748,347.898,2230.5,605.938,4.08966,337.402,254874,2228.1,602.318,2.36876,331.777,2227.38,601.128,2.73752,330.808
113562.354,47540.54421,161102.8982,2.31E+01,4.53E+01,5.91E+02,1.10E+01,16.28,,0.480356,0.102842,0.472858,46.5058,4.45096,40985.2,34508.4,987160.6258,844.496,22924.5,1284.7,3.08606,1111.87,1974.14,17480.2,40000,161094,0.0286639,0.0256942,82815.6,3488.45,131436,1.06E-05,217855,617855,4020.99,1177.49,2.58502,685.956,4122.23,1156.18,3.80496,662.799,217855,4116.12,1150,1.1256,653.89,4113.68,1146.55,2.51125,651.495
113562.354,72759.28372,186321.6377,3.39E+01,4.91E+01,5.80E+02,4.73E+01,20.66,,0.167578,0.104813,7.74038,50.0602,4.70295,44804.2,42180.7,1549444.451,976.879,35579.8,2418.89,3.05342,0.247334,2187.74,19280.5,40000,186347,0.0442428,7.25845,93367.5,2236.81,113522,1.98E-06,243108,643108,4050.1,1820.88,2.13894,1177.76,4197.02,1782.73,3.82062,1135.15,243108,4173.9,1776.76,0.701688,1126.35,4192.51,1769.71,2.18077,1119.86
113562.354,25009.52523,138571.8792,3.04E+01,3.41E+01,6.32E+02,3.03E+01,24.91,,0.000124941,0.141414,0.528273,42.5507,3.64656,46493.6,48077.7,1277466.391,726.465,29425.4,1903.28,3.02673,2093.77,2339.57,20549.8,40000,138579,0.0445994,0.109638,78099.9,3574.58,145521,1.00E-06,195340,595340,5505.68,1833.34,1.79786,1117.61,5674.3,1796.22,3.87609,1076.36,195340,5642.04,1791.59,0.404189,1068.65,5656.56,1783.97,2.19267,1061.79
113562.354,1040.683639,114603.0376,1.15E+01,2.83E+01,6.74E+02,0.00E+00,11.4,,0.327966,0.0767522,0.374864,37.3355,3.3287,26584.3,16183.7,745253.6304,600.708,17295.5,981.155,2.81922,639.034,1342.44,12055.4,40000,114590,0.029489,0.0244352,85769.3,2116.82,94272.9,7.10E-06,171351,571351,3017.49,1206.53,2.36864,650.257,3078.79,1188.77,3.72541,630.613,171351,3072.3,1183.38,0.733633,622.229,3070.09,1179.56,2.30478,619.616
113562.354,77284.26148,190846.6155,1.72E+01,1.81E+01,7.46E+02,0.00E+00,10.23,,0.00185807,0.0856163,0.578589,55.8543,4.4302,40536.7,31679.3,811608.2261,1000.37,18644.4,1259.54,3.05646,1131.69,1889.72,16764,40000,190828,0.0284032,0.0419577,77519.4,2494.97,101704,1.00E-06,247589,647589,3354.23,1161.4,3.01328,660.001,3430.4,1142.66,4.31264,638.757,247589,3424.48,1139.6,0.966021,632.149,3424.65,1136.13,2.32542,629.559
113562.354,28893.34398,142455.698,1.37E+01,3.38E+01,7.49E+02,0.00E+00,10.92,,0.186099,0.0855865,0.489933,48.3442,3.91967,33515.9,23029.6,830609.1476,746.705,19191.5,1178.42,2.96597,565.247,1606.14,14338.5,40000,142440,0.0319218,0.0289598,86482.4,2183.14,94543.3,3.76E-06,199201,599201,3359.77,1305.7,2.55129,715.617,3431.72,1285.68,3.87734,693.108,199201,3424.79,1280.96,0.735414,685.209,3423.46,1276.87,2.31477,682.218
113562.354,60426.18424,173988.5382,1.94E+01,2.37E+01,4.85E+02,1.05E+01,12.66,,0.122961,0.0792738,0.458689,45.3366,3.95078,33646.4,25456.2,750281.1393,912.058,17326.6,1073.35,2.93337,2264.22,1690.22,15060.9,40000,173982,0.0218246,0.0264008,65601.4,3347.6,129463,2.67E-06,230743,630743,3090.66,896.109,2.69089,543.029,3175.92,879.127,4.15361,524.585,230743,3172.52,875.913,1.17256,518.183,3170.95,872.986,2.4593,516.202
113562.354,55933.5105,169495.8645,1.70E+01,4.49E+01,6.06E+02,0.00E+00,11.39,,0.71351,0.0796537,0.504412,48.3364,4.93903,35783.9,24918.1,809770.4401,888.453,18761.2,1097.67,3.0945,419.561,1671.92,14903.9,40000,169479,0.0226147,0.0418308,84775,2891.06,113984,1.77E-05,226240,626240,3130.72,926.508,3.18176,508.773,3192.36,912.37,3.72174,493.034,226240,3187.52,906.552,1.6688,484.982,3186.15,904.586,2.33038,483.497
106470.4233,0,106470.4233,2.36E+01,3.90E+01,5.80E+02,1.30E+01,23.6,,0.424554,0.115347,0.351483,32.1614,3.27547,33316.4,26607.2,924377.8266,558.122,21537.7,1131.81,2.91604,1891.24,1728.75,15391,40000,106466,0.0316785,0.039532,78750,3782.05,143130,1.01E-05,163227,563227,4511.23,1301.97,1.95881,742.849,4624.27,1278.17,3.55765,717.209,163227,4615.39,1271.7,0.619921,708.008,4613.9,1267.14,2.23418,704.625
106757.1744,0,106757.1744,2.30E+01,3.49E+01,5.04E+02,1.89E+01,23,,0.303592,0.108762,0.311156,28.4751,2.98566,30975.7,24490.2,922814.057,559.66,21479.1,1152.06,2.85331,2173.87,1657.23,14777.8,40000,106759,0.0306958,0.0381383,75790.1,3810.59,146102,6.47E-06,163520,563520,4241.31,1263.38,1.84512,751.735,4360.84,1238.37,3.63652,724.774,163520,4351.33,1232.77,0.566013,716.323,4350.46,1227.83,2.3177,712.611
113562.354,21709.11475,135271.4688,3.48E+01,4.03E+01,6.88E+02,3.85E+01,29.22,,0.0952288,0.117608,11.7399,43.8574,3.88223,39902.6,34963,1474905.448,709.225,33928.3,2242.39,2.99622,0.465872,1987.39,17592.4,40000,135290,0.0516853,11.317,95911.9,2042.15,120041,1.21E-06,192051,592051,4567.92,2124.18,1.76853,1296.21,4718.41,2082.67,3.52857,1249.34,192051,4682.03,2076.21,0.40361,1240.31,4704.31,2067.41,2.06078,1231.97
113562.354,60495.46777,174057.8218,3.84E+01,4.24E+01,5.48E+02,6.54E+01,25.05,,1.00E-06,0.138044,2.47292,47.1272,4.2958,54698.8,60810,1775077.03,912.66,40701.2,2830.92,3.18708,273.526,2639.85,23035.4,40000,174097,0.0546553,2.01521,92503.4,2316.79,151230,1.00E-06,230858,630858,5328.36,2250.15,1.69537,1485.32,5529.21,2200.84,3.80583,1429.83,230858,5493.85,2195.85,0.444403,1422.07,5521.75,2186.21,2.23485,1412.83
113562.354,18357.01412,131919.3681,1.79E+01,1.69E+01,7.10E+02,0.00E+00,15.41,,0.209478,0.0976852,0.469589,43.968,3.64001,34188.7,25769.4,807588.0947,691.466,18686.5,1118.85,2.9169,1816.57,1700.78,15151.5,40000,131902,0.0309487,0.0445619,75672.7,2957.21,117139,4.99E-06,188663,588663,3831.85,1266.55,2.43412,688.741,3915.35,1246.75,3.72835,666.638,188663,3907.55,1241.92,0.698637,658.768,3907.41,1237.95,2.09593,655.738
95537.22712,0,95537.22712,1.60E+01,1.95E+01,5.55E+02,0.00E+00,16,,0.532521,0.069203,0.38742,30.3287,3.12447,21234.8,12287,523433.5097,500.769,12199.4,637.322,2.66422,2558.19,1167.41,10525,40000,95525.6,0.0180599,0.0968961,63139.4,3104.43,127670,1.82E-05,152287,552287,2720.45,739.842,2.48289,400.999,2772.49,728.81,3.48877,389.285,152287,2768.78,724.34,1.08288,382.354,2768.12,722.397,1.82876,381.053
90686.74744,0,90686.74744,2.90E+01,4.15E+01,6.42E+02,1.97E+01,29,,0.309417,0.131661,0.426458,35.1236,3.37989,33924.4,27850.2,998528.6393,475.413,23185.2,1302.79,2.92495,1854.63,1769.47,15739.3,40000,90688.8,0.0364023,0.0800695,80085.5,3883.1,146141,7.00E-06,147450,547450,5145.53,1497.94,1.61508,864.939,5280.47,1468.77,3.50978,833.579,147450,5260.49,1462.36,0.413663,824.583,5266.43,1456.09,2.13282,819.363
113562.354,35805.87549,149368.2295,3.48E+01,4.05E+01,4.62E+02,6.30E+01,26.46,,4.14E-05,0.128122,3.66253,38.7028,3.76415,45159.5,44716.4,1660433.76,783.238,38149.1,2571.5,3.10301,141.061,2254.19,19837,40000,149409,0.0517982,3.28965,93510.2,2355.68,152619,1.00E-06,206170,606170,4942.37,2134.64,1.50824,1403.55,5133.99,2087.14,3.67149,1350.35,206170,5097.61,2081.64,0.416284,1342.24,5124.87,2071.93,2.22138,1332.96
113562.354,80556.00771,194118.3617,2.77E+01,4.57E+01,5.37E+02,3.18E+01,16.2,,0.131044,0.112318,0.510264,50.7538,4.7287,49559.4,49595.3,1252986.771,1017.66,28949.9,1778.44,3.14088,999.987,2377.19,20863,40000,194126,0.0346182,0.0235795,85214,3506.66,131556,2.18E-06,250887,650887,4359.92,1424.92,2.34955,910.196,4503.51,1394.4,4.19819,876.967,250887,4494.8,1389.87,0.852465,869.23,4492.71,1384.73,2.77988,865.377
113562.354,50700.34185,164262.6959,1.77E+01,3.03E+01,6.93E+02,0.00E+00,12.24,,0.115445,0.0879332,0.523102,50.2478,4.05364,36674.4,27834.6,778644.6978,861.014,17952.4,1143.14,2.98399,1621.08,1768.96,15735,40000,164245,0.0274734,0.0392815,74069.7,2812.09,111930,2.63E-06,221006,621006,3446.66,1124.06,2.79119,627.74,3523.48,1106.08,3.99759,607.53,221006,3517.82,1102.32,0.912648,600.522,3517.33,1098.94,2.22323,598.026
113562.354,70309.19419,183871.5482,3.65E+01,1.76E+01,4.81E+02,6.65E+01,22.54,,1.00E-06,0.128972,1.59472,46.7289,4.09892,52778.4,58176.2,1627371.553,964.115,37268.8,2640.98,3.15654,612.417,2580.37,22545.7,40000,183912,0.0508845,1.14194,88740.5,2415.31,152085,1.00E-06,240673,640673,4964.64,2094.45,1.64529,1419.42,5165.03,2047.97,3.90906,1366.95,240673,5132.82,2044.43,0.454248,1360.33,5158.89,2035.38,2.24794,1351.71
102110.379,0,102110.379,2.94E+01,2.59E+01,5.33E+02,3.40E+01,29.4,,0.0421025,0.0846534,14.7859,29.5554,2.94804,24539.9,16673,1104450.682,535.395,25461.5,1624.13,2.70558,0.422449,1362.9,12233.5,40000,102131,0.0396737,14.5088,94173.4,2126.11,109555,1.00E-06,158892,558892,3277.13,1633.63,1.57161,1017.1,3401.22,1600.04,3.49306,979.727,158892,3368.03,1594.8,0.383783,971.887,3386.14,1586.95,2.04622,964.671
113562.354,21335.36499,134897.719,3.33E+01,2.48E+01,6.54E+02,3.73E+01,28.03,,1.14E-06,0.110644,11.598,42.3158,3.60175,37509.9,31750.5,1345761.733,707.264,30897.1,2106.46,2.96228,13.3174,1891.88,16782.5,40000,134916,0.0491599,11.191,95875.4,2084.07,118374,1.00E-06,191677,591677,4290.64,2019.66,1.72989,1246.6,4438.92,1980.05,3.6359,1201.73,191677,4402.66,1975.07,0.370609,1193.95,4425.77,1966.4,2.05157,1185.72
113562.354,62825.65745,176388.0115,3.49E+01,4.53E+01,7.08E+02,3.67E+01,22.47,,0.00279623,0.145772,0.593066,52.8794,4.57269,58710.8,67783.5,1509230.904,924.717,34746.3,2266.19,3.18488,1156.01,2791.72,24280.2,40000,176397,0.0478531,0.0751338,86089.6,3280.63,140611,1.00E-06,233158,633158,5668.84,1967.01,2.08681,1227.38,5847.75,1926.49,4.07682,1182.3,233158,5821.46,1921.56,0.512192,1174.22,5830.87,1914.13,2.37447,1167.61
113562.354,51316.66799,164879.022,1.66E+01,1.75E+01,6.94E+02,0.00E+00,11.43,,0.113755,0.0848391,0.519975,50.4377,4.06854,35926.7,26512,774070.0092,864.247,17844.1,1139.25,2.98443,1397.49,1725.59,15364,40000,164862,0.0273936,0.0357283,75859.2,2658.22,107544,2.52E-06,221623,621623,3326.08,1120.66,2.80768,626.361,3399.77,1102.86,4.02269,606.331,221623,3394.31,1099.13,0.922859,599.329,3393.56,1095.74,2.26006,596.867
113562.354,94579.12487,208141.4789,1.30E+01,4.35E+01,6.32E+02,0.00E+00,7.09,,0.354268,0.0662692,0.543077,55.3259,5.34162,36414.4,23955.5,789287.7093,1091.04,18153,1203.55,3.12246,0.600042,1638.7,14618.6,40000,208125,0.0215757,0.022334,82576.7,2080.26,89289.8,7.38E-06,264886,664886,2606.58,883.385,3.53889,499.053,2656.69,869.846,4.20011,483.87,264886,2652.37,865.171,1.94445,476.68,2650.77,863.028,2.84751,475.217
113562.354,94120.79019,207683.1442,2.06E+01,3.98E+01,4.84E+02,1.45E+01,11.26,,0.139666,0.0803449,0.504162,51.2049,4.82221,39870.2,31697,864687.9066,1088.7,19930.4,1275.27,3.10221,1052.54,1890.26,16768.6,40000,207679,0.0224679,0.0191427,76990.1,3221.6,123502,2.76E-06,264440,664440,3129.52,923.508,2.89165,573.213,3219.27,905.333,4.34327,553.688,264440,3215.85,901.633,1.50666,546.971,3213.8,898.717,2.83312,545.061
98225.62846,0,98225.62846,2.15E+01,4.68E+01,6.39E+02,5.62E-01,21.5,,0.941084,0.101127,0.467735,34.4861,3.89203,30171.1,20493.6,751580.3933,514.847,17571.4,860.413,2.96756,963.242,1513.56,13540,40000,98211.1,0.0251868,0.129049,85640.1,3563.82,136359,3.09E-05,154972,554972,3978.13,1032.44,2.3931,538.534,4051.73,1017.08,3.2693,522.134,154972,4045.93,1009.84,1.06868,512.832,4045.08,1007.47,1.79035,511.074
113562.354,27970.88956,141533.2436,2.07E+01,1.84E+01,6.36E+02,0.00E+00,16.61,,0.245824,0.0970999,0.476313,43.2123,3.67073,34827.5,27466,748830.7277,741.861,17334.1,1030.28,2.90989,2625.17,1756.98,15632.5,40000,141516,0.0261461,0.0559275,66055.9,3457,131681,6.71E-06,198277,598277,3806.33,1070.62,2.60646,587.871,3889.59,1053.45,3.74154,568.817,198277,3884.01,1049.01,0.894645,561.405,3884,1045.84,2.032,559.027
113562.354,9584.021848,123146.3758,1.35E+01,3.44E+01,7.25E+02,0.00E+00,12.45,,0.29704,0.0871631,0.43087,42.5293,3.63396,30833.7,20489.5,819206.0666,645.485,18986.4,1103.87,2.91273,625.539,1513.4,13538.7,40000,123131,0.0322545,0.0269769,87412.8,2298.15,98642.9,6.34E-06,179892,579892,3424.58,1319.66,2.38281,711.444,3495.67,1299.87,3.72687,689.414,179892,3488.44,1294.33,0.699459,680.874,3486.52,1290.18,2.30384,677.891
108842.6966,0,108842.6966,1.71E+01,2.05E+01,5.79E+02,0.00E+00,17.1,,0.447215,0.0842946,0.364473,31.6696,3.13252,26233.8,17504.8,646727.2182,570.508,15055.7,804.686,2.76046,2566.11,1397.02,12530.1,40000,108829,0.0230523,0.0596187,66582,3293.82,130395,1.34E-05,165590,565590,3310.33,944.129,2.44285,508.75,3377.61,929.815,3.54195,493.194,165590,3372.73,924.738,0.930032,485.443,3371.78,922.092,1.92417,483.583
76216.47388,0,76216.47388,1.58E+01,3.61E+01,5.14E+02,0.00E+00,15.8,,1.04074,0.0481432,1.43345,28.2656,3.6293,16051.7,7233.9,378146.1062,399.499,8809.87,463.813,2.64165,884.199,892.98,8100.88,40000,76207.5,0.0108421,1.16653,75921.8,2774.55,122558,4.93E-05,132969,532969,1898.26,444.192,2.79227,244.067,1929.12,438.014,3.23836,237.53,132969,1926.48,434.603,1.5707,232.46,1925.73,433.684,1.82751,231.785
113562.354,13153.72679,126716.0808,1.84E+01,3.08E+01,5.61E+02,0.00E+00,16.49,,0.416132,0.0863167,0.408933,35.7014,3.39103,29153.5,20767.1,669411.2961,664.198,15554.8,861.892,2.81788,2781.99,1523.8,13628.5,40000,126701,0.0224189,0.0637813,63902.4,3474.63,134483,1.24E-05,183462,583462,3386.22,918.261,2.62023,500.415,3457.16,904.008,3.61535,484.754,183462,3453.3,899.229,1.06089,477.282,3452.67,896.757,1.96658,475.491
113562.354,85941.56247,199503.9165,3.74E+01,4.12E+01,6.02E+02,5.63E+01,21.29,,1.00E-06,0.121195,4.80589,52.5992,4.65754,54021.2,58224.8,1637268.767,1046.01,37462.6,2689.9,3.16189,64.8615,2581.48,22554.8,40000,199534,0.0492698,4.2965,93196.8,2291.3,130895,1.00E-06,256295,656295,4675.27,2026.3,2.04817,1338.45,4852.22,1982.99,4.01243,1289.58,256295,4823.11,1978.98,0.560861,1282.48,4847.79,1970.79,2.22004,1274.77
113562.354,44237.45551,157799.8095,2.54E+01,4.63E+01,5.85E+02,1.92E+01,18.28,,0.401502,0.114346,0.462132,45.8647,4.34159,43718.4,39755.1,1127269.485,827.216,26178.9,1466.34,3.09398,1122.45,2122.38,18731.4,40000,157798,0.0332195,0.0216825,85033.2,3600.63,134736,7.95E-06,214559,614559,4460.81,1366.13,2.3188,818.438,4584.39,1339.67,3.83595,789.682,214559,4576.9,1333.32,0.878536,780.463,4573.85,1328.78,2.68384,777.256
113562.354,1951.573217,115513.9272,2.40E+01,3.50E+01,6.69E+02,5.52E+00,23.59,,0.302943,0.12405,0.431498,37.0131,3.36657,37138.5,32135,916108.4011,605.482,21263,1203.71,2.91731,2590.22,1903.55,16881.6,40000,115500,0.0340022,0.0670097,71585.3,3769.05,140670,7.84E-06,172261,572261,4859.71,1394.29,2.11769,765.31,4971.88,1370.69,3.55701,739.393,172261,4960.13,1364.75,0.584751,730.64,4962,1360.09,2.01472,726.898
113562.354,10368.33576,123930.6898,3.06E+01,4.80E+01,6.79E+02,2.59E+01,28.04,,0.409055,0.155163,0.470957,40.6009,3.94926,48154.4,49267.5,1383352.551,649.688,32073.9,1851.54,3.09486,1402.85,2369.11,20795.8,40000,123933,0.046636,0.0695495,86624,3758.92,144674,8.07E-06,180694,580694,6064.37,1917.81,1.81259,1121.85,6227.06,1880.73,3.58482,1081.17,180694,6201.96,1872.55,0.483224,1070.45,6206.52,1865.44,2.26047,1064.26
113562.354,87466.2534,201028.6074,3.73E+01,2.42E+01,6.60E+02,4.97E+01,21.07,,1.00E-06,0.117826,5.91665,54.3861,4.50921,52940.9,56106.5,1503390.112,1053.97,34358.5,2510.75,3.13408,266.374,2532.74,22152.5,40000,201053,0.0487714,5.3898,91926.6,2253.52,123952,1.00E-06,257814,657814,4549.03,2003.16,2.08459,1316.58,4717.97,1962,4.04933,1269.7,257814,4688.74,1958.8,0.520234,1263.17,4713.04,1950.85,2.18716,1255.71
113562.354,69917.55332,183479.9073,1.15E+01,3.81E+01,7.08E+02,0.00E+00,7.12,,0.233075,0.0700562,0.530841,54.2816,4.64041,34651.4,22579.6,810108.4753,961.765,18668.3,1198.86,3.04435,0.515362,1590.08,14200.3,40000,183464,0.0264191,0.0189871,85561.6,1744.85,80572.4,4.41E-06,240225,640225,2754.01,1080.74,3.12948,607.365,2809.12,1064.25,4.18202,588.773,240225,2804.34,1059.86,1.27596,581.245,2802.25,1056.76,2.68894,579.226
113562.354,63376.33135,176938.6854,1.72E+01,3.00E+01,6.66E+02,0.00E+00,11.04,,0.0894231,0.0818961,0.530215,51.4865,4.1892,36533,27198.1,745882.6042,927.466,17172.5,1119.58,2.99744,1566.52,1748.22,15557.6,40000,176921,0.0252067,0.0361456,72646.2,2756.46,110016,2.03E-06,233682,633682,3209.69,1031.26,2.95674,581.501,3281.21,1014.7,4.12173,562.888,233682,3276.62,1011.31,1.06857,556.221,3275.84,1008.27,2.30227,554.036
113562.354,23520.40396,137082.758,3.19E+01,4.18E+01,7.03E+02,2.75E+01,26.43,,0.14389,0.152487,0.545087,45.1206,3.97205,50461.2,53707.5,1372329.913,718.637,31669.9,1985.22,3.09311,1684.49,2476.47,21687.1,40000,137085,0.0472999,0.0991506,82648.4,3591.17,144216,2.69E-06,193846,593846,5949.11,1944.08,1.85573,1157.86,6118.72,1905.73,3.72463,1115.32,193846,6087.78,1899.62,0.427743,1106.41,6099.5,1892,2.20042,1099.57
113562.354,10241.76856,123804.1226,1.78E+01,1.50E+01,5.51E+02,0.00E+00,16.33,,0.450653,0.0840587,0.395991,34.2385,3.34118,28135,19586.5,657559.0238,648.935,15290,836.026,2.80082,2754.98,1479.11,13242.1,40000,123789,0.0219097,0.0657053,64040,3437.22,133931,1.35E-05,180550,580550,3298.42,897.423,2.62108,488.522,3366.89,883.603,3.59191,473.356,180550,3363.07,878.761,1.0878,465.873,3362.35,876.39,1.95673,464.167
88380.77764,0,88380.77764,3.21E+01,2.70E+01,5.82E+02,3.21E+01,32.1,,0.00145644,0.0826735,16.6452,32.0078,3.04366,22495.4,14411.7,1026409.815,463.416,23665,1506.75,2.66403,0.335246,1265.73,11386.1,40000,88400.2,0.0387441,16.3439,92292.9,2060.55,107819,1.00E-06,145161,545161,3204.45,1595.77,1.45118,987.742,3324.26,1563.02,3.46563,951.566,145161,3288.77,1557.86,0.340595,943.885,3306.94,1549.76,2.05023,936.456
113562.354,37000.92017,150563.2742,2.96E+01,1.82E+01,6.25E+02,2.85E+01,22.33,,7.06E-05,0.133437,0.5521,45.0936,3.7512,46510.8,48183.2,1218148.758,789.317,28034.1,1839.87,3.01087,2343.26,2342.21,20571.7,40000,150568,0.0416678,0.109196,75169.6,3625.57,141195,1.00E-06,207329,607329,5191.91,1712.4,1.92909,1053.2,5353.36,1677.6,3.96967,1014.46,207329,5324.38,1673.68,0.451195,1007.29,5337.47,1666.71,2.17684,1001.09
97824.89162,0,97824.89162,3.04E+01,4.50E+01,7.06E+02,1.92E+01,30.4,,0.377506,0.148693,0.480136,38.2769,3.65017,39691.7,35958.3,1138211.387,512.818,26403.7,1509.88,2.99409,1810.92,2016.12,17835.4,40000,97823.9,0.0417475,0.0991316,81990.9,3919.67,144905,8.55E-06,154585,554585,5819.36,1716.48,1.66669,974.262,5965.61,1684.17,3.48132,939.227,154585,5939.59,1676.69,0.41798,929.275,5947.71,1669.9,2.09329,923.416
113562.354,94195.62516,207757.9792,3.41E+01,2.29E+01,5.40E+02,5.23E+01,18.64,,1.00E-06,0.12523,0.573518,52.2724,4.49203,56313.4,64857.1,1456973.68,1089.25,33460.9,2270.03,3.14505,1342.5,2728.93,23766.5,40000,207783,0.0442419,0.0673076,81822.2,3012.84,141143,1.00E-06,264544,664544,4836.96,1819.32,2.02411,1222.79,5022.78,1779.3,4.41495,1178.08,264544,4999.55,1776.77,0.584251,1171.91,5009.21,1769.68,2.47694,1165.62
113562.354,76634.6626,190197.0166,1.50E+01,2.32E+01,4.63E+02,0.00E+00,8.96,,0.243412,0.0590466,0.509093,47.6338,4.52316,29395,18368.7,560475.9281,996.986,12866.7,878.453,2.94095,2199.1,1431.63,12830.6,40000,190183,0.0145693,0.0590886,58695,2973.73,117909,6.95E-06,246944,646944,2315.31,596.489,3.45172,339.781,2363.21,587.14,4.10092,329.319,246944,2362.27,584.049,2.13646,323.952,2361.87,582.773,2.55938,322.933
113562.354,51008.79766,164571.1517,3.64E+01,3.25E+01,7.47E+02,3.73E+01,25.12,,1.00E-06,0.116748,10.0343,51.9824,4.16212,45714.2,43166.1,1417849.267,862.803,32472.2,2299.24,3.06083,81.5456,2213.78,19498.8,40000,164586,0.0507328,9.53091,95326.8,2073.93,114504,1.00E-06,221347,621347,4527.51,2082.16,1.95821,1298.29,4680.19,2041.9,3.79589,1252.32,221347,4646.41,2037.63,0.416122,1244.98,4669.93,2029.31,2.07656,1237.1
113562.354,66260.08818,179822.4422,2.95E+01,1.68E+01,6.20E+02,2.87E+01,18.63,,1.02E-06,0.123464,0.58284,50.3964,4.14517,49609.2,52618.9,1199441.018,942.697,27571.5,1843.68,3.04891,2199.95,2450.55,21472.3,40000,179827,0.0385775,0.0902488,74593.8,3557.91,135310,1.00E-06,236588,636588,4796.55,1584.92,2.1948,996.207,4951.37,1552.26,4.18972,959.788,236588,4929.07,1549.19,0.575374,953.225,4938.54,1543.1,2.24559,947.935
108686.1346,0,108686.1346,1.94E+01,1.63E+01,7.14E+02,0.00E+00,19.4,,0.266456,0.105819,0.435339,38.4817,3.32759,31928.7,23941.8,784053.6686,569.674,18178.1,1050.09,2.85519,2268.97,1638.22,14614.5,40000,108670,0.0317007,0.0604702,72644,3227.96,125832,7.06E-06,165431,565431,4153.54,1297.72,2.19491,691.23,4241.37,1277.65,3.56506,669.127,165431,4231.74,1272.25,0.593598,660.866,4232.78,1268.03,1.95902,657.575
113562.354,84931.33007,198493.6841,2.84E+01,3.55E+01,7.23E+02,1.40E+01,16.25,,1.77E-06,0.116501,0.614234,56.0141,4.57042,52122.4,54166.1,1075067.31,1040.5,24719.3,1645.73,3.10035,2015.73,2487.32,21776.9,40000,198483,0.0345259,0.0678522,73552,3444.24,128303,1.00E-06,255244,655244,4540.62,1415.82,2.67302,854.224,4668.58,1388.92,4.29124,824.108,255244,4655.9,1385.78,0.761102,817.401,4660.04,1381.04,2.28822,813.513
113562.354,29245.06681,142807.4208,2.99E+01,4.67E+01,6.89E+02,2.25E+01,23.78,,0.319577,0.143662,0.514475,45.9757,4.20335,49479.6,51076.7,1313356.432,748.624,30409.8,1799.05,3.0987,1560.93,2413.39,21163.9,40000,142806,0.0427134,0.0618261,84057.9,3761.16,138848,6.33E-06,199567,599567,5610.91,1755.73,2.04104,1035.75,5763.65,1721.74,3.70002,998.379,199567,5743.52,1714.78,0.565552,988.648,5746.47,1708.54,2.26753,983.337
113562.354,64538.62565,178100.9797,3.87E+01,4.26E+01,7.38E+02,4.58E+01,24.68,,1.14E-06,0.126666,7.72709,53.762,4.55061,52308.5,54242.4,1622560.362,933.76,37174.2,2617.59,3.1403,7.86458,2489.12,21791.8,40000,178122,0.0530741,7.20526,95317.1,2121.66,123958,1.00E-06,234883,634883,4907.69,2180.39,2.0323,1378.68,5075.36,2136.59,3.83613,1328.97,234883,5041.95,2131.58,0.471741,1321.03,5066.65,2122.96,2.14207,1312.84
113562.354,58371.66145,171934.0155,3.64E+01,2.29E+01,5.09E+02,6.31E+01,24.04,,1.00E-06,0.130026,2.44904,45.432,3.95993,50670.7,54214.3,1610402.105,901.522,36892.3,2601.32,3.13784,567.514,2488.46,21786.3,40000,171972,0.0518429,2.00884,89627.3,2369.94,151224,1.00E-06,228733,628733,5010.9,2133.63,1.61809,1425.29,5207.67,2086.99,3.83249,1372.56,228733,5173.39,2083.06,0.419801,1365.66,5201.04,2073.72,2.22026,1356.72
113562.354,85385.11774,198947.4717,3.26E+01,3.67E+01,6.91E+02,3.11E+01,18.61,,1.02E-06,0.130801,0.629015,55.2016,4.60253,57414.6,65930.9,1330800.108,1042.95,30566.8,2069.84,3.13464,1828.09,2752.12,23956.4,40000,198951,0.0417074,0.0891934,78760.6,3425.61,133257,1.00E-06,255712,655712,5081.57,1713,2.34635,1081.97,5245.44,1677.84,4.29141,1042.62,255712,5222.28,1674.61,0.614224,1035.87,5232.05,1668.3,2.31962,1030.34
113562.354,91851.96374,205414.3177,3.13E+01,3.80E+01,6.50E+02,3.13E+01,17.3,,1.28E-06,0.124104,0.610198,54.8613,4.68754,56056,62923.3,1297456.137,1076.86,29813.5,2005.41,3.13207,1699.47,2686.7,23420.3,40000,205419,0.0391567,0.0753933,78971,3469.17,131153,1.00E-06,262180,662180,4818.39,1608.79,2.41538,1023.92,4976.54,1575.28,4.35617,986.638,262180,4957.05,1572.13,0.690657,979.943,4964.16,1566.27,2.36973,974.919
113562.354,39530.14948,153092.5035,1.43E+01,3.82E+01,5.69E+02,0.00E+00,10.61,,0.591553,0.0708216,0.45519,43.6571,4.31172,30211.7,19015.8,711133.6058,802.473,16488.2,951.693,2.98489,609.995,1457.04,13051,40000,153078,0.021242,0.0399173,82023.2,2688,109743,1.47E-05,209839,609839,2784.19,869.794,3.02669,478.068,2838.77,856.794,3.73229,463.592,209839,2834.22,851.662,1.52599,456.044,2832.86,849.68,2.2616,454.616
113562.354,79139.63062,192701.9846,3.14E+01,4.65E+01,7.40E+02,2.19E+01,18.5,,0.0850249,0.131394,0.603548,55.9936,4.86387,57331.1,63726,1309637.637,1010.17,30180.6,1937.05,3.16649,1481.45,2704.3,23564.7,40000,192697,0.0398756,0.0562968,81838.9,3526.16,130533,1.58E-06,249458,649458,5120.31,1637.73,2.50569,996.975,5268.38,1605.38,4.1059,961.103,249458,5252.7,1600.59,0.717469,953.1,5255.74,1595.02,2.38919,948.463
113562.354,45715.86362,159278.2176,2.99E+01,3.62E+01,4.83E+02,4.48E+01,21.32,,0.0056705,0.092966,8.55407,41.7724,3.83154,35363.8,29237.7,1322756.991,835.117,30365.1,2074.29,2.93183,0.374894,1813.91,16118.6,40000,159305,0.0406365,8.15513,93758.1,2312.15,114682,1.00E-06,216066,616066,3582.47,1673.03,1.88798,1090.41,3725.01,1637.11,3.81933,1050.22,216066,3699.03,1632.71,0.562099,1042.86,3718.64,1625.46,2.13426,1036.18
99231.14,0,99231.14,1.98E+01,4.23E+01,5.58E+02,3.41E+00,19.8,,0.831045,0.0895787,0.400724,30.5428,3.57402,27182.3,17536.2,698833.9771,520.139,16343.2,795.056,2.90618,1073.74,1398.29,12541.2,40000,99220.6,0.0223683,0.104381,83550.5,3529.93,137516,2.59E-05,155982,555982,3519.01,917.819,2.36877,496.778,3589.65,903.339,3.35499,481.387,155982,3584.24,896.951,1.11464,472.807,3583.15,894.734,1.87067,471.238
113562.354,58138.32543,171700.6794,1.88E+01,3.19E+01,5.65E+02,0.00E+00,12.43,,0.227151,0.0791412,0.502475,47.2306,4.10373,34016.1,25031.4,670968.256,900.011,15475.8,979.075,2.94924,2385.76,1675.79,14937.1,40000,171684,0.0204667,0.0483363,63425.2,3269.35,125956,6.19E-06,228445,628445,3101.23,838.05,3.03728,471.143,3168.9,824.542,3.97188,456.115,228445,3166.27,820.893,1.37804,449.615,3165.65,818.669,2.23633,447.989
113562.354,53877.69238,167440.0464,3.36E+01,1.71E+01,4.55E+02,5.99E+01,22.79,,1.00E-06,0.116521,3.79276,42.6862,3.82121,44633.7,43927.1,1509166.885,877.96,34579.2,2431.72,3.07579,362.338,2233.7,19665.6,40000,167478,0.0474455,3.38145,90495.2,2413.41,144924,1.00E-06,224239,624239,4483.76,1953.77,1.63275,1309.28,4666.84,1910.34,3.83275,1260.37,224239,4634.79,1906.6,0.455938,1253.65,4660.86,1897.82,2.19821,1245.32
113562.354,34340.85089,147903.2049,3.65E+01,4.36E+01,5.42E+02,5.99E+01,28.03,,0.0330437,0.134406,4.72537,41.3547,3.93354,47303.1,47755.8,1713145.639,775.538,39374,2639.31,3.1206,140.194,2331.52,20482.7,40000,147940,0.0545927,4.32538,94124.3,2266.03,149286,1.00E-06,204701,604701,5196.9,2248.37,1.57301,1450.39,5386.76,2199.79,3.61875,1395.89,204701,5348.79,2193.62,0.404036,1387.21,5376.23,2183.71,2.19808,1377.7
113562.354,16737.65607,130300.0101,2.94E+01,2.32E+01,4.76E+02,4.40E+01,25.62,,1.48E-06,0.0963642,9.70904,33.3719,3.19739,31587.6,24956.9,1279544.757,683.209,29415.5,1964.15,2.87257,3.56841,1673.24,14915.3,40000,130327,0.0428232,9.39281,94755.4,2291.87,124748,1.00E-06,187088,587088,3717.75,1763.4,1.63714,1133.89,3865.61,1725.76,3.65249,1091.68,187088,3833,1721.14,0.424353,1084.27,3854.57,1712.93,2.10814,1076.6
113562.354,1704.358094,115266.7121,1.91E+01,2.86E+01,5.99E+02,0.00E+00,18.82,,0.392516,0.0957547,0.386039,33.3515,3.18293,29820.3,21950.1,710288.0285,604.175,16516.6,902.556,2.81144,2799.42,1567.36,14004.5,40000,115251,0.0255764,0.0621613,65906.1,3520.8,135635,1.16E-05,172012,572012,3757.57,1047.54,2.41867,563.83,3836.19,1031.33,3.55381,546.065,172012,3830.64,1026.09,0.850607,538.078,3830.19,1023.06,1.93269,535.849
113562.354,6500.783942,120063.1379,2.50E+01,2.51E+01,6.21E+02,1.40E+01,23.65,,0.14677,0.125157,0.439804,36.3615,3.23699,37553.1,33893.2,985803.5919,629.372,22816.6,1359.32,2.89531,2776.73,1956.07,17327.2,40000,120058,0.0357306,0.0823236,70060.6,3814.81,142724,3.27E-06,176819,576819,4888.71,1467.16,1.95876,845.67,5017.97,1439.81,3.66819,815.541,176819,5000.4,1434.81,0.48211,807.575,5006.27,1429.22,2.06535,802.894
79995.76606,0,79995.76606,1.22E+01,4.20E+01,5.41E+02,0.00E+00,12.2,,1.54384,0.0462199,0.685405,29.5682,4.30288,16345.2,7146.5,458804.2799,419.312,10703.2,548.55,2.65837,0.0880909,887.512,8052.28,40000,79986.9,0.0129286,0.406803,82866.7,2267.55,104096,5.95E-05,136748,536748,1828.77,529.088,2.89182,282.477,1854.22,522.39,3.16854,275.119,136748,1849.79,518.115,1.59305,269.301,1848.8,517.144,1.79114,268.509
104196.0095,0,104196.0095,2.64E+01,1.58E+01,5.90E+02,2.01E+01,26.4,,0.117796,0.12726,0.422625,32.4503,3.03061,34445.4,30154.1,995645.35,546.231,23037.7,1379.58,2.84897,2825.78,1842.7,16364.1,40000,104198,0.0364178,0.103297,70097.8,3896.42,146853,2.50E-06,160959,560959,4965.71,1497.69,1.69812,880.71,5104.5,1468.14,3.62896,848.469,160959,5080.34,1463.15,0.400544,840.614,5090.42,1456.71,2.07935,835.098
113562.354,59070.00237,172632.3564,2.80E+01,2.55E+01,6.83E+02,1.70E+01,18.42,,1.55E-06,0.12139,0.585519,51.2141,4.11155,47900.6,48672.8,1075793.127,904.948,24756.1,1626.73,3.03461,2337.65,2354.39,20673.2,40000,172626,0.0362326,0.0839318,72038.3,3572.69,133367,1.00E-06,229387,629387,4729.81,1486.63,2.34443,895.721,4865.88,1457.98,4.10953,863.71,229387,4848.68,1454.66,0.599952,856.934,4855.61,1449.3,2.17624,852.399
113562.354,70677.50053,184239.8545,2.22E+01,4.41E+01,5.45E+02,1.31E+01,13.68,,0.354923,0.0923147,0.492359,49.3642,4.69911,41221.8,34111.6,952025.7617,965.798,22041,1306.55,3.10802,970.734,1962.5,17381.7,40000,184233,0.0258398,0.0214802,81489.5,3358.76,127502,7.35E-06,240994,640994,3603.26,1062.06,2.76081,637.899,3699.9,1042.04,4.03113,616.217,240994,3694.92,1036.79,1.32343,608.149,3692.59,1033.59,2.69583,606.004
76037.62926,0,76037.62926,2.87E+01,1.76E+01,7.29E+02,9.57E+00,28.7,,0.12572,0.114407,0.511899,39.1348,3.25552,27150.3,19656.1,705064.3449,398.581,16328,963.05,2.75555,3089.58,1481.78,13265.2,40000,76032.4,0.0291503,0.124714,63072.6,3750.46,144527,3.58E-06,132793,532793,4477.74,1197.74,1.64623,669.309,4585.34,1175.73,3.52676,646.063,132793,4567.75,1171.34,0.375017,638.889,4576.28,1166.01,1.89596,634.575
81232.46425,0,81232.46425,1.47E+01,4.64E+01,6.05E+02,0.00E+00,14.7,,1.3468,0.0614276,0.594832,32.7063,4.19864,19693.3,9601.6,546561.3557,425.787,12777.5,626.411,2.77756,0.125381,1030.39,9318.39,40000,81222.2,0.017046,0.281674,86993.6,2575.59,111109,4.77E-05,137983,537983,2427.21,698.072,2.63179,364.315,2463.67,688.772,3.1699,354.367,137983,2458.17,683.21,1.39169,347.119,2457.1,681.84,1.74215,346.077
111972.4376,0,111972.4376,2.68E+01,1.78E+01,6.90E+02,1.22E+01,26.8,,0.128653,0.1393,0.496233,37.3279,3.26309,39631.9,37209.4,1025714.987,586.944,23705.1,1449.61,2.91112,2881.29,2051.7,18135.9,40000,111964,0.0395575,0.125361,70157.2,3868.86,143477,3.00E-06,168725,568725,5449.16,1623.45,1.85891,914.996,5586.17,1594.01,3.59699,882.49,168725,5560.75,1588.65,0.411678,874.265,5572.01,1582.3,1.98643,868.741
113562.354,62321.6064,175883.9604,3.77E+01,4.65E+01,7.24E+02,4.41E+01,24.34,,0.0317902,0.1218,8.46472,52.9906,4.60486,49914.5,50082.6,1614987.395,922.134,37039.8,2566.27,3.1113,0.711668,2389.15,20962.5,40000,175904,0.0514623,7.95123,95056.9,2109.37,119555,1.00E-06,232665,632665,4721.26,2114.87,2.06858,1330.26,4880.56,2072.43,3.78781,1282.32,232665,4849.26,2066.76,0.513157,1273.81,4872,2058.49,2.13397,1266.02
113562.354,42687.97198,156250.326,1.54E+01,2.00E+01,6.82E+02,0.00E+00,11.19,,0.159692,0.0820527,0.495678,48.4873,3.95535,33787,23850,760922.5198,819.018,17563.1,1097.82,2.95717,1257.81,1635.02,14587,40000,156234,0.0272301,0.0316964,77350.6,2557.04,105084,3.52E-06,212995,612995,3218.47,1113.97,2.74833,619.266,3288.59,1096.53,3.96094,599.693,212995,3283.31,1092.58,0.913311,592.531,3282.11,1089.21,2.27349,590.124
113562.354,45020.94598,158583.3,2.85E+01,1.92E+01,4.96E+02,3.89E+01,20.41,,1.37E-06,0.0842104,9.83011,42.0208,3.70962,32433.8,25154.2,1193488.092,831.45,27366.4,1902.79,2.87486,1.80779,1679.97,14973,40000,158605,0.0379145,9.42954,94255.7,2278.83,102934,1.00E-06,215366,615366,3244.44,1559.86,1.9754,1011.66,3374.43,1526.98,3.87019,974.748,215366,3350.02,1523.35,0.567625,968.009,3368.42,1516.58,2.09444,961.82
113562.354,31155.10415,144717.4582,3.03E+01,4.87E+01,6.72E+02,2.57E+01,23.78,,0.349554,0.144173,0.504691,45.8317,4.27216,50181.7,52182.1,1363207.04,758.652,31578.1,1853.29,3.1158,1370.57,2440.08,21385.4,40000,144719,0.0433519,0.0544944,86094.5,3740.94,139312,6.69E-06,201480,601480,5628.08,1782.76,2.01698,1062.53,5784.81,1747.67,3.71143,1024.02,201480,5765.09,1740.44,0.576139,1014.04,5766.92,1734.07,2.33738,1008.66
113562.354,89678.643,203240.997,2.30E+01,2.10E+01,6.85E+02,5.41E-01,12.85,,0.000309092,0.0932333,0.596649,55.4632,4.49523,44239.1,38956.8,787642.795,1065.33,18081.7,1234.51,3.05654,2258.18,2100.45,18546.9,40000,203221,0.0253853,0.0596252,65887.5,3258.17,122983,1.00E-06,259982,659982,3647.88,1038.88,3.11767,597.008,3733.63,1021.26,4.34421,577.207,259982,3728.3,1018.46,1.13576,570.949,3729.33,1015.41,2.28948,568.639
113562.354,88881.48168,202443.8357,2.22E+01,2.76E+01,5.84E+02,8.88E+00,12.45,,9.99E-06,0.0883975,0.542433,52.7583,4.39928,41608.7,35678.2,815989.2274,1061.2,18763.3,1248.08,3.03149,2150.57,2008.07,17767.4,40000,202433,0.0247027,0.0351898,66692.2,3283.75,124851,1.00E-06,259194,659194,3447.39,1012.77,2.90436,610.474,3540.73,993.942,4.42568,589.71,259194,3536.4,991.342,1.11503,583.588,3535.9,988.107,2.44788,581.255
113562.354,29028.69298,142591.047,1.31E+01,2.11E+01,6.59E+02,0.00E+00,10.43,,0.238643,0.0756462,0.451282,44.7698,3.75841,30025.6,19403.6,732613.1937,747.421,16945,1021.66,2.90505,932.391,1472.07,13181.2,40000,142576,0.0266239,0.0263,80315.6,2314.16,98901.6,5.20E-06,199337,599337,2970.36,1089.25,2.66921,600.657,3032.83,1072.65,3.88623,582.132,199337,3027.62,1068.26,0.917488,574.626,3025.85,1064.95,2.30712,572.359
113562.354,60580.03025,174142.3843,1.59E+01,4.19E+01,6.14E+02,0.00E+00,10.37,,0.521923,0.0761845,0.504492,49.5329,4.75831,35183.9,24058.4,782626.0918,912.812,18099,1094.18,3.07783,444.689,1642.28,14649.4,40000,174126,0.0226699,0.0324622,83458.5,2700.14,108452,1.24E-05,230887,630887,2993.58,928.447,3.17217,514.565,3053.5,914.212,3.85737,498.689,230887,3048.89,908.973,1.5971,490.977,3047.38,906.794,2.42825,489.414
113562.354,66754.33336,180316.6874,2.47E+01,4.01E+01,6.46E+02,1.03E+01,15.56,,0.183941,0.105402,0.52818,51.5986,4.4769,44938.6,40898.6,980462.7174,945.207,22654.6,1390.34,3.08394,1650.74,2153.42,18992.4,40000,180305,0.0298778,0.0297312,76306.8,3438.81,129018,3.93E-06,237066,637066,4115.66,1226.1,2.68378,722.392,4223.62,1203.5,4.03752,697.485,237066,4217.58,1199,0.957045,689.843,4216.07,1195.11,2.47172,687.007
113562.354,87100.17907,200662.5331,2.95E+01,4.41E+01,5.41E+02,3.72E+01,16.7,,0.00816157,0.117407,0.5401,51.4782,4.73008,52457.8,55639.7,1323816.358,1051.99,30502.9,1962.47,3.14419,1119.17,2521.88,22062.8,40000,200675,0.0371857,0.0424544,84648.3,3508.62,132078,1.00E-06,257436,657436,4551.53,1530.37,2.27917,992.388,4708.83,1496.99,4.31849,955.875,257436,4694.73,1493.09,0.76263,948.611,4696.28,1487.43,2.55753,943.976
101819.0266,0,101819.0266,3.31E+01,4.84E+01,7.15E+02,2.70E+01,33.1,,0.396463,0.163653,0.486649,38.8683,3.79838,44626.9,43522,1343797.948,533.786,31138.4,1817,3.06922,1379.74,2223.12,19577,40000,101824,0.0485928,0.0995162,86384.3,3746.57,149359,8.09E-06,158585,558585,6400.6,1998.9,1.572,1153.4,6568.73,1960.26,3.49562,1111.21,158585,6535.33,1951.84,0.382862,1100.46,6546.11,1943.71,2.18907,1093.19
113562.354,27342.64007,140904.9941,1.54E+01,4.49E+01,7.14E+02,0.00E+00,12.41,,0.640336,0.0896105,0.471783,46.6678,4.40565,35029.3,24322.6,903004.9501,738.573,20984.6,1160.76,3.05001,77.4865,1651.44,14728.1,40000,140888,0.0302731,0.0264053,92377,2517.31,103796,1.42E-05,197649,597649,3525.7,1239.6,2.70119,668.534,3593.86,1221.17,3.64339,648.116,197649,3586.78,1214.14,1.11597,638.509,3584.42,1210.93,2.36208,636.264
113562.354,69919.74832,183482.1023,2.26E+01,3.64E+01,7.20E+02,0.00E+00,13.99,,0.118334,0.0994303,0.572351,54.0453,4.45921,43796.8,38091.5,850697.1641,961.751,19595.8,1266.76,3.06736,1880.61,2076.44,18344.6,40000,183461,0.0279725,0.0480865,72106.1,3228.28,122438,2.84E-06,240222,640222,3894.63,1145.12,2.95318,644.377,3982.96,1126.16,4.04817,623.071,240222,3977.13,1122.22,1.02925,615.96,3977.21,1118.9,2.2513,613.438
83514.028,0,83514.028,2.98E+01,3.70E+01,7.07E+02,1.49E+01,29.8,,0.188459,0.129199,0.487544,38.2008,3.36178,31701.8,25191.5,879158.5856,437.792,20370.6,1189.95,2.85808,2486.57,1681.24,14983.9,40000,83512.1,0.0345535,0.108899,72017.5,3854.96,145750,4.69E-06,140273,540273,5053.06,1420.68,1.59822,804.818,5180.03,1393.76,3.50921,775.981,140273,5158.56,1388.35,0.368411,767.913,5167.96,1382.14,2.01033,762.695
111030.3502,0,111030.3502,1.73E+01,4.49E+01,6.82E+02,0.00E+00,17.3,,0.807758,0.098968,0.40066,37.0134,3.90549,32215.9,22206.5,864099.5052,581.967,20166.2,1025.04,2.99015,448.9,1576.65,14084.6,40000,111015,0.030425,0.0437606,91637.1,3000.19,118850,2.10E-05,167776,567776,3895.48,1246.15,2.41585,654.336,3968.66,1227.98,3.40976,634.542,167776,3960.81,1220.11,0.986183,624.339,3958.72,1217,2.05482,622.087
113562.354,1049.602909,114611.9569,3.38E+01,3.50E+01,5.24E+02,5.30E+01,33.49,,3.55E-06,0.128729,7.9062,29.7538,3.09025,37935.3,33744.5,1535284.487,601,35337.2,2314.23,3.00481,193.985,1951.68,17290,40000,114645,0.0543266,7.6224,94891.3,2219.14,150419,1.00E-06,171406,571406,4983.76,2237.22,1.3609,1410.07,5165.61,2190.08,3.49117,1357.09,171406,5120.98,2183.7,0.31618,1348.36,5149.15,2173.06,2.17734,1338.09
113562.354,65662.85458,179225.2086,1.30E+01,2.22E+01,4.70E+02,0.00E+00,8.24,,0.323921,0.0553735,0.479664,45.9147,4.40547,27204.2,15891.9,560542.9235,939.474,12896.2,850.596,2.91161,1753.28,1330.1,11947.9,40000,179212,0.014998,0.0475246,63013.8,2676.76,109722,8.74E-06,235973,635973,2174.02,613.865,3.39719,348.142,2217.8,604.522,4.03352,337.644,235973,2215.65,601.231,2.06128,332.068,2214.94,599.919,2.52618,331.062
79992.1773,0,79992.1773,3.41E+01,2.73E+01,5.40E+02,3.68E+01,34.1,,3.00E-05,0.0836384,15.8073,30.0177,2.98592,21455.4,13584.4,1029074.135,419.468,23738.6,1498.49,2.65981,0.369574,1228.35,11059.1,40000,80016.7,0.03832,15.5262,91085.5,2152.15,119060,1.00E-06,136778,536778,3236.41,1580.87,1.29285,1000.54,3365.01,1546.67,3.43101,962.943,136778,3326.18,1541.5,0.322495,955.363,3345.54,1532.8,2.131,947.343
113562.354,86323.29885,199885.6529,3.56E+01,3.23E+01,4.75E+02,6.42E+01,20.23,,1.00E-06,0.127141,0.535442,49.5244,4.36533,55520.5,63244.6,1588562.748,1048.05,36525.6,2432.43,3.17268,776.157,2693.76,23478.2,40000,199923,0.0477389,0.0586218,86622,2674.98,149558,1.00E-06,256684,656684,4893.81,1964.89,1.78982,1340.65,5100.63,1920.37,4.3423,1291,256684,5075.92,1917.48,0.528598,1284.62,5085.64,1909.56,2.56952,1277.51
92015.11781,0,92015.11781,1.30E+01,4.16E+01,6.15E+02,0.00E+00,13,,0.909263,0.0648847,0.395935,33.4024,3.75044,21521.8,11090.6,603501.4062,482.308,14098.1,702.213,2.80249,0.328519,1108.38,10006.1,40000,92004,0.020522,0.0783206,88564.4,2406.51,104713,2.68E-05,148765,548765,2560.42,840.336,2.51369,444.429,2602.61,828.716,3.38183,432.006,148765,2596.72,822.78,1.21736,423.931,2595.39,820.879,1.87884,422.619
113562.354,4817.283706,118379.6377,1.43E+01,1.90E+01,6.45E+02,0.00E+00,13.72,,0.336714,0.0829548,0.384514,37.04,3.34011,28133.7,18461.5,729974.2358,620.501,16944.7,957.242,2.82928,1472.69,1435.3,12862.5,40000,118365,0.0276851,0.0321858,77838.8,2669.56,110470,8.11E-06,175126,575126,3258.51,1133.07,2.42182,612.509,3326.03,1116.06,3.67519,593.716,175126,3319.92,1110.86,0.794635,585.595,3318.19,1107.4,2.15617,583.17
113562.354,39014.12498,152576.479,2.08E+01,2.66E+01,7.38E+02,0.00E+00,15.48,,0.11168,0.103225,0.542038,49.5857,3.94805,39345.9,32650.4,840532.0504,799.744,19391.2,1222.07,2.98222,2046.39,1919.09,17013.5,40000,152557,0.031091,0.0594399,72761.7,3137.73,121060,2.65E-06,209318,609318,4044.95,1272.3,2.58683,702.904,4136.14,1251.73,3.85977,679.779,209318,4127.47,1247.6,0.733164,672.447,4129,1243.64,2.07568,669.333
113562.354,78663.25902,192225.613,3.53E+01,3.71E+01,6.90E+02,3.99E+01,20.85,,1.00E-06,0.106116,8.74875,54.1151,4.53878,46909.9,44696.6,1422050.853,1007.79,32530.5,2343.98,3.07296,1.98132,2253.68,19832.7,40000,192243,0.0456386,8.22621,94729,2143.97,106808,1.00E-06,249004,649004,4104.73,1874.13,2.24524,1196.87,4250.77,1836.61,4.00463,1154.21,249004,4223.64,1832.83,0.571073,1147.21,4244.65,1825.54,2.13832,1140.43
113562.354,28329.68144,141892.0354,3.46E+01,2.36E+01,4.66E+02,6.19E+01,27.69,,1.00E-06,0.130006,3.30922,36.7789,3.43694,43812,43152,1578721.398,744.042,36241.7,2474.98,3.07739,543.035,2213.41,19495.7,40000,141932,0.0525799,2.95499,90638.3,2359.98,157562,1.00E-06,198693,598693,5013.92,2165.82,1.41071,1425.93,5210.41,2118.15,3.65461,1372.19,198693,5171.21,2113.35,0.358193,1364.71,5200.25,2103.2,2.21671,1354.93
113562.354,69772.61007,183334.9641,1.87E+01,3.61E+01,5.99E+02,0.00E+00,11.58,,0.25816,0.0802161,0.521766,50.4408,4.47787,36833.7,27444,729077.4843,960.996,16806.9,1073.05,3.03376,1636.89,1756.26,15626.4,40000,183317,0.0216631,0.0381401,70952.8,3090.88,119628,6.58E-06,240078,640078,3145.01,887.111,3.1495,499.15,3212.93,872.85,4.02068,483.258,240078,3209.71,868.829,1.47232,476.443,3208.64,866.524,2.37484,474.775
76519.21168,0,76519.21168,3.85E+01,2.12E+01,5.38E+02,4.50E+01,38.5,,1.00E-06,0.101156,13.6626,30.0742,3.04648,24512.5,16751.6,1160979.627,401.297,26772,1699.95,2.77827,2.03957,1366.16,12261.8,40000,76550.6,0.0442581,13.3797,91820.7,2223.03,138990,1.00E-06,133312,533312,3914.94,1826.63,1.09215,1161.95,4069.48,1786.56,3.3853,1117.73,133312,4022.18,1780.73,0.273682,1109.71,4046.22,1770.33,2.23928,1099.87
96430.14058,0,96430.14058,1.18E+01,3.44E+01,6.32E+02,0.00E+00,11.8,,0.49062,0.0642519,0.360937,34.4859,3.30318,21499,11338.9,591754.7852,505.452,13778.8,733.438,2.74397,502.372,1120.88,10116.1,40000,96418.9,0.0223526,0.0357272,83239.6,2204.6,98496.1,1.30E-05,153180,553180,2530.84,915.035,2.37655,492.319,2577.25,901.874,3.61151,478.262,153180,2571.84,896.755,0.918781,470.437,2570.08,894.103,2.04421,468.744
113562.354,43394.87852,156957.2325,1.16E+01,1.91E+01,5.11E+02,0.00E+00,8.39,,0.490628,0.0378956,5.17975,42.1818,4.21466,19955.2,9046.8,575209.5732,822.757,13258.2,848.282,2.71113,0.115147,999.831,9048.28,40000,156947,0.0166089,4.78469,74354.5,1006.92,57746.4,9.92E-06,213708,613708,1490.24,679.017,3.36363,382.575,1517.32,669.749,3.76896,371.733,213708,1514.62,665.734,1.79663,365.445,1515.82,664.355,2.10382,364.204
80101.92109,0,80101.92109,2.79E+01,4.76E+01,7.35E+02,7.79E+00,27.9,,0.518251,0.118999,0.460434,39.5413,3.68189,30394.6,21636.6,793449.212,419.874,18497.6,961.007,2.9381,1342.78,1555.93,13905.9,40000,80094.2,0.0300666,0.0698412,82690.1,3716.38,141212,1.54E-05,136855,536855,4669.02,1234.96,1.81815,669.205,4769.81,1213.81,3.40787,646.998,136855,4759.68,1207,0.543972,637.717,4759.97,1202.66,1.97048,634.476
