WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,73664.09597,187226.45,1.82E+01,4.34E+01,5.37E+02,9.74E-01,11.04,,0.636588,0.0751615,0.524392,49.2311,5.21069,36192.4,25537,753053.925,981.405,17393.1,1074.85,3.10458,850.388,1692.95,15084.3,40000,187210,0.0189732,0.0542276,78017.4,3153.39,121372,1.68E-05,243971,643971,2949.51,777.786,3.38123,435.38,3010.24,765.425,3.83974,421.65,243971,3007.37,760.464,1.98182,414.619,3006.46,758.928,2.44298,413.387
113562.354,85506.79613,199069.1501,1.78E+01,1.62E+01,6.61E+02,0.00E+00,10.15,,0.0013464,0.0796491,0.560163,54.4539,4.45501,38953,29833.3,733579.9989,1043.47,16840,1150.37,3.04052,1574.71,1832.67,16278.6,40000,199051,0.023839,0.0382789,70649.9,2752.23,109078,1.00E-06,255812,655812,3120.08,975.115,3.16466,557.861,3190.42,959.217,4.3719,540.008,255812,3186.47,956.378,1.23215,533.764,3185.97,953.561,2.4004,531.743
80637.03721,0,80637.03721,2.08E+01,1.58E+01,5.72E+02,4.00E+00,20.8,,0.351674,0.0770552,0.394589,31.1643,2.94342,20762.8,12364.9,508812.9779,422.679,11859.9,618.267,2.64234,3097.86,1171.16,10557.8,40000,80629.3,0.0181255,0.092753,58530.2,3455.84,140555,1.23E-05,137390,537390,3021.51,744.403,2.10112,418.982,3086.61,731.615,3.53761,405.89,137390,3082.26,727.574,0.767281,399.12,3082.21,725.022,1.81951,397.476
84364.79074,0,84364.79074,1.59E+01,4.73E+01,7.45E+02,0.00E+00,15.9,,0.793802,0.080729,0.438691,39.9685,3.92189,24366.2,13513.5,675259.7535,442.197,15774.9,785.22,2.87412,0.323548,1225.09,11030.6,40000,84352.5,0.0255594,0.0538162,90861.9,2516.4,106507,2.31E-05,141114,541114,3185.13,1046.71,2.24019,542.879,3238.16,1032.05,3.39005,527.413,141114,3230.98,1025.11,0.910005,518.171,3229.16,1022.38,1.92058,516.329
113562.354,81708.46435,195270.8184,1.28E+01,2.43E+01,5.16E+02,0.00E+00,7.44,,0.135305,0.0574992,0.50348,50.0885,4.48439,30093.9,18232.4,591635.27,1023.58,13568.1,941.207,2.9804,1309.26,1426.22,12783.7,40000,195257,0.0167677,0.0317735,66945.8,2431.68,101063,3.29E-06,252018,652018,2256.99,686.075,3.40344,392.885,2303.37,675.394,4.27796,380.97,252018,2300.94,672.424,1.91628,375.311,2299.97,670.709,2.63517,374.102
113562.354,28047.31777,141609.6718,2.88E+01,4.29E+01,6.40E+02,2.42E+01,23.1,,0.247727,0.137115,0.495984,43.7116,3.98632,46686.3,46886.6,1259475.09,742.36,29144.7,1742.76,3.06258,1684.56,2309.65,20300.3,40000,141611,0.040936,0.0666179,82431.6,3771.44,139832,4.78E-06,198372,598372,5349.19,1683.16,1.99904,1005.28,5500.93,1649.87,3.73579,968.656,198372,5480.43,1643.67,0.545189,959.601,5484.6,1637.44,2.25064,954.295
113562.354,63031.21012,176593.5641,3.71E+01,3.37E+01,7.21E+02,4.24E+01,23.86,,1.00E-06,0.149437,0.61092,53.3173,4.31654,59596.7,70817.3,1517885.665,925.821,34874.5,2350.24,3.17037,1531.54,2855.49,24800.4,40000,176607,0.0517876,0.0890555,82766.2,2974,146129,1.00E-06,233368,633368,5802.9,2127.16,1.91656,1351.97,5994.29,2083.67,4.13508,1302.97,233368,5962.41,2079.82,0.420186,1295.75,5977.48,2071.5,2.36446,1288.13
113562.354,26678.542,140240.896,3.67E+01,4.84E+01,6.04E+02,5.38E+01,29.72,,0.239848,0.133217,7.50047,41.7967,4.07138,45533.9,44276.5,1724800.717,735.343,39741.3,2557.84,3.09407,14.5624,2242.79,19741.7,40000,140272,0.0552913,7.09632,95516.1,2174.79,140966,2.98E-06,197033,597033,5165.44,2276.46,1.63779,1431.94,5341.39,2229.11,3.47827,1378.89,197033,5304.42,2221.19,0.439203,1368.62,5328.68,2211.65,2.15449,1359.52
111034.3686,0,111034.3686,3.76E+01,1.57E+01,5.54E+02,6.08E+01,37.6,,1.00E-06,0.152992,4.55994,30.9299,3.10404,43529.4,42776.1,1662181.023,582.274,38222.1,2541.35,3.08215,776.106,2203.51,19412.7,40000,111073,0.0619481,4.26172,91350.9,2221.2,166257,1.00E-06,167834,567834,5927.27,2550.58,1.17921,1614.98,6137.61,2497,3.47158,1554.56,167834,6085.67,2490.32,0.262127,1545.66,6119.7,2477.92,2.25933,1533.45
113562.354,35763.79679,149326.1508,3.16E+01,2.74E+01,6.07E+02,3.69E+01,24.03,,1.00E-06,0.138704,0.531012,44.2622,3.73262,48089.7,50825.6,1333864.444,782.873,30694.2,2017.59,3.04989,1960.08,2407.29,21113.2,40000,149339,0.0456665,0.0977046,78599.3,3359.01,147312,1.00E-06,206100,606100,5388.95,1877.61,1.78032,1176.15,5565.35,1838.59,3.97884,1132.61,206100,5533.56,1834.52,0.408118,1125.35,5548.16,1826.66,2.26485,1118.22
113562.354,65276.14967,178838.5037,3.74E+01,3.69E+01,4.74E+02,7.02E+01,23.75,,1.00E-06,0.135076,1.12931,45.6636,4.16491,54193.9,60676.8,1738791.052,937.747,39876.4,2765.84,3.18326,412.186,2636.87,23010.9,40000,178882,0.0529983,0.686643,90882.5,2403.84,155952,1.00E-06,235643,635643,5203.45,2182.69,1.60894,1471.76,5412.22,2133.6,3.85575,1416.49,235643,5378.11,2129.38,0.449046,1409.4,5403.03,2119.93,2.2768,1400.36
113562.354,46251.9966,159814.3506,1.88E+01,4.57E+01,7.22E+02,0.00E+00,13.36,,0.538925,0.0958978,0.516079,50.7299,4.66532,39881.8,30741.4,924327.264,837.69,21427.4,1240.87,3.10266,558.647,1860.94,16519.3,40000,159796,0.0294818,0.0284839,87159.2,2869.93,112922,1.24E-05,216557,616557,3767.36,1207.53,2.85994,660.274,3844.31,1188.84,3.73177,639.515,216557,3838.03,1182.41,1.19169,630.458,3835.91,1179.27,2.38462,628.21
102655.3601,0,102655.3601,2.65E+01,1.78E+01,7.40E+02,5.38E+00,26.5,,0.171016,0.131921,0.517216,39.6952,3.34783,36215.4,31373.9,878810.7641,538.075,20332.2,1219.82,2.87917,2994.5,1880.39,16684.8,40000,102642,0.0356665,0.122486,67207.7,3810.57,141958,4.61E-06,159403,559403,5169.14,1462.33,1.91996,795.552,5287.5,1437.4,3.53289,768.261,159403,5268.38,1432.12,0.440617,760.172,5276.83,1426.66,1.8941,755.563
113562.354,59544.9948,173107.3488,1.57E+01,1.94E+01,7.26E+02,0.00E+00,10.3,,0.0536783,0.0834508,0.54271,52.8644,4.20417,37072.6,27294.6,794538.876,907.381,18288.1,1197.23,3.01422,1030.1,1751.38,15584.6,40000,173090,0.0284568,0.0359509,79128.7,2418.3,100232,1.11E-06,229851,629851,3271.45,1163.78,2.86393,653.927,3344.3,1145.29,4.13987,633.032,229851,3338.51,1141.81,0.903193,626.147,3338.03,1138.27,2.30023,623.552
113562.354,6527.529395,120089.8834,1.30E+01,4.38E+01,5.23E+02,0.00E+00,12.29,,1.60864,0.0678753,0.446064,31.4529,4.72372,25311.2,14393.4,726957.2003,629.475,16957.9,870.052,2.90963,0.351493,1264.91,11379,40000,120077,0.0201424,0.147028,90498.7,2732.63,113028,4.42E-05,176838,576838,2677.22,824.613,3.01481,434.742,2721.93,813.393,3.26667,422.133,176838,2716.11,807.063,1.61483,414.092,2715.01,805.696,1.87582,412.908
113562.354,93927.36263,207489.7166,1.48E+01,1.71E+01,5.76E+02,0.00E+00,8.1,,0.00829129,0.0656785,0.537613,53.3665,4.56678,34679.8,23486.1,643948.8869,1087.63,14749.4,1042.85,3.02973,1369.08,1622.27,14477.3,40000,207473,0.0193178,0.0316023,68293,2536.14,103050,1.00E-06,264234,664234,2575.13,790.21,3.36791,455.137,2630.68,777.53,4.46671,441.024,264234,2628.09,774.866,1.66076,435.237,2627.14,772.713,2.59726,433.741
104743.5783,0,104743.5783,2.43E+01,4.66E+01,4.97E+02,2.32E+01,24.3,,0.596466,0.116457,0.298935,28.448,3.37159,33670.8,26569,1060338.109,549.123,24777.6,1226.21,2.99435,721.992,1727.48,15380.2,40000,104750,0.0331267,0.0280978,92527.5,3828.74,145415,1.23E-05,161511,561511,4546.03,1364.92,1.78433,812.587,4671.04,1337.81,3.55203,783.623,161511,4661.49,1330.02,0.666954,773.243,4658.26,1325.07,2.54732,769.741
113562.354,7336.530918,120898.8849,2.59E+01,4.46E+01,4.99E+02,3.01E+01,24.33,,0.437812,0.128068,0.341905,31.5128,3.48423,39267.4,35374,1232807.008,633.836,28685.6,1547.85,3.02226,1122.94,1999.3,17693.2,40000,120909,0.0382428,0.0381799,89498.9,3870.57,145435,8.07E-06,177670,577670,4991.44,1575.63,1.76728,958.696,5139.45,1543.14,3.63992,923.468,177670,5124.12,1535.74,0.574554,913.388,5122.74,1529.71,2.49096,908.605
113562.354,90076.80779,203639.1618,1.47E+01,2.30E+01,7.33E+02,0.00E+00,8.2,,7.26E-06,0.0768032,0.578387,57.0993,4.59308,39428.8,29007.3,784643.2933,1067.43,17999.5,1243.15,3.07574,662.974,1806.6,16056.3,40000,203621,0.0267976,0.0335721,79688.8,2135.56,91173.8,1.00E-06,260382,660382,3010.51,1095.4,3.18621,627.71,3077.41,1077.91,4.48302,607.851,260382,3072.68,1075.13,1.1109,601.453,3072.13,1071.9,2.46933,599.144
78086.20747,0,78086.20747,2.64E+01,3.45E+01,4.58E+02,2.49E+01,26.4,,0.163779,0.0974674,0.309154,26.1265,2.79616,23916.9,16198.1,805233.6734,409.408,18714.8,1032.81,2.76314,1952.55,1343.05,12060.7,40000,78097.7,0.0272002,0.0603264,76723,3756.97,151542,3.31E-06,134859,534859,3788.44,1123.64,1.44546,703.48,3909.15,1098.29,3.60532,676.722,134859,3894.9,1093.77,0.434655,669.442,3898.7,1088.01,2.28904,664.915
113562.354,72299.49392,185861.8479,1.91E+01,2.44E+01,6.94E+02,0.00E+00,11.67,,0.0333562,0.0874409,0.560697,53.5954,4.30869,39804.5,31719.6,775926.1445,974.236,17842.3,1186.57,3.02834,1729.22,1890.94,16774.5,40000,185843,0.0262643,0.0442002,71514.3,2885.14,113135,1.00E-06,242604,642604,3424.96,1074.47,2.99292,608.911,3502.85,1056.92,4.2062,589.143,242604,3497.65,1053.75,1.03518,582.591,3497.63,1050.57,2.27861,580.234
113562.354,66141.18278,179703.5368,2.30E+01,1.48E+01,7.25E+02,0.00E+00,14.53,,0.0207241,0.101142,0.589144,53.5424,4.24294,43274,38167.9,825235.2443,941.943,18984.2,1253.93,3.03054,2256.85,2078.58,18362.5,40000,179683,0.0285559,0.0679026,68564,3276.67,124023,1.00E-06,236444,636444,3959.73,1168.56,2.8598,659.059,4051.32,1149.11,4.10675,637.143,236444,4043.71,1145.78,0.893567,630.429,4045.67,1142.24,2.14075,627.663
113562.354,46028.68449,159591.0385,3.38E+01,2.17E+01,6.62E+02,3.81E+01,24.05,,1.00E-06,0.143946,0.570939,48.4428,3.97243,52734.6,58539,1400650.248,836.681,32204.3,2145.35,3.10069,1831.56,2588.64,22613.8,40000,159603,0.048307,0.0963043,79916.2,3199.72,146673,1.00E-06,216364,616364,5592.89,1985.03,1.83437,1246.74,5774.86,1944.3,4.03441,1201.06,216364,5742.63,1940.34,0.406966,1193.84,5757.84,1932.28,2.29082,1186.48
113562.354,78529.19458,192091.5486,3.54E+01,2.76E+01,7.12E+02,3.79E+01,20.93,,1.00E-06,0.139666,0.629582,55.0308,4.4439,59374.9,70388.3,1420108.272,1007.04,32605,2221.84,3.15155,1783.28,2846.55,24727.6,40000,192101,0.0470927,0.0913118,79821.4,3136.71,139981,1.00E-06,248862,648862,5421.97,1933.75,2.11706,1235.16,5601.35,1894.21,4.25058,1190.61,248862,5573.56,1891.04,0.496817,1183.89,5586.62,1883.71,2.33867,1177.29
113562.354,27368.0621,140930.4161,1.45E+01,1.94E+01,4.61E+02,0.00E+00,11.68,,0.649028,0.0615876,0.455159,36.1048,3.91148,24378.8,14640.2,562115.4191,738.726,13036.3,749.06,2.77878,2498.93,1275.87,11474.7,40000,140918,0.0155508,0.112657,60858.9,3131.63,126320,2.01E-05,197679,597679,2417.83,636.761,3.11471,352.732,2465.97,627.287,3.63705,342.101,197679,2463.96,623.284,1.74288,335.967,2463.5,622.033,2.10954,334.967
113562.354,71768.12675,185330.4808,1.90E+01,1.71E+01,7.38E+02,0.00E+00,11.64,,0.00265743,0.0907222,0.57729,54.8437,4.34338,41195,33442,814591.4173,971.448,18725.6,1251.5,3.04425,1522.1,1942.72,17214,40000,185311,0.0285308,0.0480991,74562.1,2768.46,109616,1.00E-06,242072,642072,3553.34,1166.93,2.94033,660.714,3634.68,1147.93,4.22883,639.235,242072,3628.28,1144.75,0.928738,632.56,3628.89,1141.23,2.25516,629.902
113562.354,24795.23249,138357.5865,3.23E+01,4.25E+01,7.30E+02,2.59E+01,26.51,,0.151598,0.154711,0.561927,46.5154,4.05488,51608.4,55602.9,1379319.779,725.309,31827,1999.54,3.10195,1714.07,2521.02,22055.7,40000,138358,0.0478082,0.101573,82548.1,3595.7,143455,2.88E-06,195119,595119,6038.66,1964.47,1.88824,1162.76,6207.7,1926.14,3.71689,1120.21,195119,6176.62,1919.92,0.431799,1111.2,6188.45,1912.33,2.18709,1104.37
97672.76778,0,97672.76778,2.37E+01,2.51E+01,4.49E+02,2.44E+01,23.7,,0.163067,0.102143,0.296447,25.6749,2.73417,27153.9,20677.5,883711.6628,512.074,20526.7,1145.51,2.75427,2693.46,1520.45,13599.6,40000,97682,0.02932,0.0517168,69784.1,3826.46,150243,3.18E-06,154443,554443,3971.03,1209.02,1.64161,749.636,4096.24,1182.87,3.6747,721.579,154443,4083.3,1178.33,0.482353,714.137,4085.73,1172.8,2.28424,709.78
113562.354,25332.96307,138895.3171,3.11E+01,4.70E+01,5.57E+02,4.07E+01,25.43,,0.39198,0.0993436,11.3974,39.4191,3.975,34369,27862.5,1442332.964,728.245,33353.1,2018.78,2.89989,0.118315,1769.87,15742.7,40000,138918,0.0442231,11.0211,94504.3,2156.33,111331,4.70E-06,195679,595679,3851.63,1820.7,1.8722,1136.33,3984.45,1784.14,3.50055,1095.59,195679,3958.59,1775.96,0.623104,1084.87,3973.74,1768.92,2.08844,1078.43
113562.354,44469.61535,158031.9694,1.91E+01,3.47E+01,6.61E+02,0.00E+00,13.73,,0.244687,0.0908276,0.500952,47.983,4.06061,36472.6,27994.8,780332.8349,828.351,18037.4,1099.54,2.98541,1779.21,1774.15,15779.3,40000,158014,0.0263243,0.0380295,73226.1,3097.64,120369,6.04E-06,214775,614775,3561.52,1077.64,2.78494,597.196,3639.19,1060.47,3.86334,578.04,214775,3634.19,1056.07,1.02013,570.629,3633.11,1052.97,2.21364,568.377
113562.354,44184.32308,157746.6771,1.33E+01,3.71E+01,6.24E+02,0.00E+00,9.57,,0.405205,0.0716305,0.470447,46.8471,4.23566,31309.1,19899.9,742151.5764,826.87,17173.7,1026.88,2.99319,382.25,1491.1,13345.8,40000,157732,0.0238303,0.0263244,84201.8,2357.67,99479.2,9.05E-06,214493,614493,2815.51,975.392,2.95074,539.779,2871.82,960.679,3.88221,523.373,214493,2867,955.796,1.30646,515.705,2865.22,953.21,2.39603,513.955
113562.354,90805.64367,204367.9977,2.09E+01,1.55E+01,6.28E+02,0.00E+00,11.61,,0.00314696,0.0837789,0.571667,54.1031,4.48558,40688.7,33221,717575.3169,1071.25,16464.3,1133.57,3.03757,2234.95,1936.15,17158.3,40000,204349,0.0222421,0.0507242,64022.2,3187.43,121397,1.00E-06,261110,661110,3279.49,910.234,3.21315,522.374,3354.47,895.015,4.36296,505.369,261110,3351.05,892.253,1.34677,499.313,3351.15,889.682,2.36314,497.414
113562.354,37045.31046,150607.6645,3.40E+01,3.96E+01,5.90E+02,4.66E+01,25.64,,0.0175696,0.114213,8.51231,43.7135,3.92098,41378.5,37628.2,1493990.369,789.66,34317.2,2321.53,3.02464,0.723447,2063.48,18235.3,40000,150634,0.0488346,8.09135,94698.9,2195.92,126704,1.00E-06,207395,607395,4418.65,2008.99,1.78454,1274.93,4578.66,1967.36,3.68646,1228.08,207395,4545.42,1961.94,0.446398,1219.91,4568.53,1953.39,2.12229,1211.83
113562.354,85668.71783,199231.0718,3.81E+01,1.74E+01,6.03E+02,5.85E+01,21.72,,1.00E-06,0.12704,3.49632,52.5955,4.43066,56028.5,62890.1,1593751.935,1044.59,36438,2647.29,3.16979,489.648,2685.97,23414.3,40000,199263,0.0509834,2.98584,90028.5,2322.26,138574,1.00E-06,256024,656024,4898.85,2095.52,1.90773,1400.17,5085.84,2051.17,4.01417,1349.81,256024,5055.21,2047.87,0.487452,1343.25,5081.59,2039.34,2.22061,1335.17
113562.354,13611.57134,127173.9253,1.41E+01,1.79E+01,5.33E+02,0.00E+00,12.59,,0.500111,0.0694433,0.379938,34.7301,3.46075,25216.5,15572.2,623057.4557,666.609,14482.5,797.407,2.77921,2012.83,1316.45,11828.9,40000,127161,0.0202143,0.0500522,68861.9,2916.17,119116,1.38E-05,183922,583922,2728.08,827.644,2.75515,453.852,2783.07,815.3,3.64726,440.233,183922,2778.93,810.639,1.26152,433,2777.73,808.573,2.0604,431.56
113562.354,79600.54061,193162.8946,1.24E+01,3.34E+01,7.33E+02,0.00E+00,7.29,,0.00674894,0.0727469,0.559007,56.0046,4.50966,36783.6,25216.2,783689.9444,1012.52,17997,1222.27,3.05996,207.205,1682.08,14991.1,40000,193146,0.0272386,0.0271345,83952.1,1820.12,82525.3,1.00E-06,249907,649907,2854.17,1113.44,3.11168,633.76,2915.67,1095.97,4.42179,613.978,249907,2911.01,1092.88,1.07382,607.305,2909.88,1089.54,2.51556,604.984
104368.1542,0,104368.1542,2.09E+01,1.93E+01,7.51E+02,0.00E+00,20.9,,0.234149,0.111513,0.471243,40.2589,3.38914,32560.1,24856.8,788547.2124,547.037,18264.9,1073.49,2.86079,2380.05,1669.82,14885.9,40000,104351,0.032845,0.0766644,71762.6,3299.32,127655,6.35E-06,161112,561112,4377.04,1344.6,2.1142,712.796,4469.43,1323.67,3.54324,689.81,161112,4457.68,1318.32,0.534733,681.621,4460.54,1313.8,1.90553,677.997
113562.354,67941.22237,181503.5764,2.40E+01,2.54E+01,6.38E+02,8.88E+00,15.02,,0.00270462,0.101095,0.547589,51.2203,4.15833,42778.9,38595.1,882002.7298,951.425,20311.8,1318.5,3.01462,2311.43,2090.45,18462.6,40000,181492,0.0286859,0.0505474,68403.8,3428.08,129129,1.00E-06,238253,638253,3944.7,1176,2.66701,696.118,4050.17,1154.38,4.20425,672.108,238253,4042.6,1151.32,0.843284,665.56,4043.81,1147.44,2.25489,662.57
113562.354,64138.3003,177700.6543,3.15E+01,3.08E+01,5.31E+02,4.48E+01,20.13,,1.00E-06,0.0963485,7.8388,47.0686,4.04523,39735.3,34936.5,1318640.627,931.683,30181.3,2157.14,2.99318,70.5435,1986.62,17585.9,40000,177726,0.0415763,7.38679,93152.8,2303.71,113289,1.00E-06,234487,634487,3712.17,1709.77,2.00439,1121.36,3859.16,1673.57,3.96126,1080.51,234487,3832.99,1670.28,0.559329,1074.02,3853.94,1663.05,2.136,1067.32
113562.354,40486.68308,154049.0371,3.32E+01,3.44E+01,5.90E+02,4.40E+01,24.47,,1.02E-06,0.10851,8.85842,44.4529,3.84653,40118.4,35644.1,1404073.823,807.69,32208.3,2225.31,3.00447,2.55192,2007.09,17759.1,40000,154073,0.0469261,8.43064,94827.8,2205.61,121885,1.00E-06,210834,610834,4194.91,1929.55,1.82866,1228.96,4349.8,1889.81,3.75495,1184.08,210834,4317.53,1885.29,0.444471,1176.64,4340.4,1877.04,2.10442,1168.87
113562.354,19010.68046,132573.0345,2.45E+01,3.92E+01,6.46E+02,9.63E+00,20.99,,0.343286,0.119461,0.444857,41.6023,3.77805,39826.3,35036.2,987638.5236,694.928,22933.9,1287.02,2.99432,1982.71,1989.52,17610.4,40000,132563,0.0334384,0.0392093,77015.4,3688.52,137763,8.02E-06,189324,589324,4673.48,1372.43,2.23024,777.963,4788.33,1348.07,3.66222,751.269,189324,4779.48,1342.02,0.694646,742.361,4778.42,1337.54,2.24439,738.933
113562.354,36905.05707,150467.4111,2.52E+01,4.07E+01,6.30E+02,1.36E+01,19.02,,0.288717,0.116108,0.473237,45.577,4.07087,42488.7,38560.1,1041118.627,788.75,24140.9,1391.57,3.04067,1718.74,2089.48,18454.4,40000,150460,0.0332019,0.031341,78820.9,3623.16,135358,6.17E-06,207221,607221,4534.52,1363.58,2.32227,797.005,4654.06,1338.21,3.80236,769.177,207221,4645.95,1332.62,0.754629,760.616,4644.31,1328.08,2.40933,757.211
87492.91351,0,87492.91351,3.77E+01,4.07E+01,6.65E+02,3.89E+01,37.7,,0.149365,0.109309,15.8004,36.237,3.469,28534.9,20682.2,1282139.35,458.784,29598.6,1844.68,2.83462,0.248714,1520.63,13601.1,40000,87516.6,0.04848,15.4543,92743.5,2018.82,126004,1.95E-06,144278,544278,4250,1996.4,1.33786,1208.03,4394.81,1956.16,3.32382,1163.36,144278,4350.8,1948.9,0.310451,1153.97,4372.35,1939.2,2.09929,1144.82
113562.354,21298.995,134861.349,3.19E+01,2.67E+01,5.19E+02,4.74E+01,26.86,,1.00E-06,0.109283,8.54732,36.716,3.36913,36342,31152,1382951.721,707.128,31765.1,2150.51,2.95767,89.4904,1873.59,16626.9,40000,134890,0.0472511,8.19621,94099.1,2267.17,132960,1.00E-06,191651,591651,4220.86,1944.76,1.59749,1246.22,4382.87,1903.69,3.64996,1199.97,191651,4347.03,1898.96,0.38723,1192.47,4371.31,1890.05,2.12191,1184.03
113562.354,37225.68307,150788.0371,2.38E+01,3.52E+01,5.14E+02,2.17E+01,17.92,,0.15587,0.105627,0.428219,41.3421,3.72593,38236.6,33381.1,1011272.036,790.481,23425,1375.51,2.97238,1901.46,1940.91,17198.7,40000,150790,0.03116,0.0308211,76280.9,3634.32,137843,2.94E-06,207551,607551,4109.04,1281.64,2.1572,787.52,4234.31,1255.55,3.92867,759.029,207551,4226.09,1251.18,0.698827,751.503,4225.07,1246.4,2.45846,747.898
113562.354,45374.67331,158937.0273,1.86E+01,2.63E+01,7.04E+02,0.00E+00,13.29,,0.123343,0.0924604,0.523223,49.6357,3.99463,37185.8,28926.5,795498.7492,833.094,18350.6,1158.27,2.97809,1771.71,1804.03,16034.4,40000,158919,0.0285225,0.0437587,73613,2924.7,115209,2.86E-06,215680,615680,3623.87,1167.08,2.7148,648.82,3704.89,1148.38,3.93785,627.799,215680,3698.52,1144.45,0.849283,620.652,3698.42,1140.9,2.17167,617.985
113562.354,15698.94112,129261.2951,2.67E+01,2.39E+01,6.91E+02,1.19E+01,23.46,,0.0802816,0.132098,0.523808,42.3395,3.52538,41800,39877.8,1023500.428,677.571,23630.5,1469.9,2.94901,2718.22,2125.73,18759.6,40000,129252,0.0379906,0.105429,70625.4,3768.28,139971,1.80E-06,186013,586013,5162.85,1558.67,2.02963,891.356,5296.24,1530.18,3.71919,859.738,186013,5275.12,1525.46,0.467574,851.974,5283.93,1519.62,2.02311,846.959
113562.354,33648.07628,147210.4303,2.06E+01,3.05E+01,5.38E+02,8.66E+00,15.89,,0.201443,0.0913942,0.429386,41.0808,3.59363,33430.1,26188.5,786859.483,771.67,18230.5,1066.5,2.89289,2535.94,1714.83,15271.8,40000,147202,0.0251097,0.0341397,66538.9,3517.79,134827,4.69E-06,203963,603963,3569.39,1030.54,2.46521,602.849,3662.07,1011.82,3.8876,582.38,203963,3657.05,1007.78,0.893793,575.234,3655.77,1004.39,2.25853,572.824
108595.4922,0,108595.4922,2.24E+01,3.27E+01,6.70E+02,2.07E-01,22.4,,0.316946,0.111959,0.441829,36.1531,3.24877,32765.1,25954.7,763776.858,569.197,17730.9,1000.02,2.84892,2920.67,1707.01,15204.8,40000,108579,0.0293863,0.0858124,66230.5,3692.25,139416,9.48E-06,165340,565340,4392.85,1203.7,2.22929,641.73,4485.4,1184.7,3.51494,620.953,165340,4476.44,1179.26,0.657239,612.737,4478.34,1175.45,1.86945,609.766
96187.49849,0,96187.49849,3.69E+01,1.91E+01,5.03E+02,5.54E+01,36.9,,1.00E-06,0.127673,7.65038,28.3612,2.97347,33655,28095.7,1435480.922,504.436,33051.3,2152.54,2.95876,436.996,1777.41,15807.1,40000,96225.1,0.0531334,7.38095,91721.5,2268.45,158235,1.00E-06,152986,552986,4939.08,2190.56,1.1219,1397.09,5126.54,2143.06,3.43154,1344,152986,5077.22,2136.82,0.271796,1335.56,5106.93,2125.33,2.25515,1324.44
113562.354,44537.4869,158099.8409,2.63E+01,2.88E+01,6.22E+02,1.81E+01,18.89,,0.000639485,0.117284,0.526907,46.5528,3.8258,43229.5,41472.9,1032751.746,828.781,23808,1519.28,2.98619,2404.83,2168.86,19122,40000,158096,0.0347363,0.0719997,71505.8,3631.03,136050,1.00E-06,214857,614857,4568.54,1426.18,2.21261,859.723,4701.56,1398.33,4.02486,828.847,214857,4685.95,1394.75,0.580025,821.907,4691.37,1389.45,2.17783,817.486
90603.71831,0,90603.71831,1.29E+01,3.91E+01,6.21E+02,0.00E+00,12.9,,0.716425,0.0639102,0.381275,33.7448,3.52925,21164.2,10783.5,574254.9602,474.91,13401.5,681.571,2.7937,4.02673,1092.74,9868.34,40000,90592.8,0.0204122,0.060851,88382.9,2369.57,103949,2.12E-05,147354,547354,2520.31,835.84,2.43416,445.313,2563.32,824.071,3.46354,432.845,147354,2557.81,818.583,1.09705,425.007,2556.41,816.487,1.90933,423.634
113562.354,61398.89146,174961.2455,2.77E+01,3.41E+01,5.85E+02,2.66E+01,17.98,,1.84E-06,0.117496,0.539766,48.5461,4.09765,46637.9,46927.8,1145614.724,917.209,26383.9,1711.24,3.03847,2013.05,2310.69,20309,40000,174965,0.0360079,0.066921,75601.3,3595.74,134961,1.00E-06,231726,631726,4565.68,1479.86,2.21425,925.491,4711.26,1449.3,4.15907,891.675,231726,4694.27,1445.91,0.622943,884.869,4699.86,1440.31,2.28927,880.153
113562.354,21909.36888,135471.7229,2.47E+01,2.61E+01,5.51E+02,2.06E+01,20.71,,0.082057,0.115178,0.436403,38.3278,3.37902,37638.4,33904,1011756.866,710.183,23395.7,1416.7,2.91084,2535.64,1956.39,17329.9,40000,135473,0.0339311,0.0632521,71335.6,3743.86,141320,1.61E-06,192234,592234,4485.19,1394.82,1.9962,842.34,4618.13,1366.92,3.83657,811.665,192234,4602.89,1362.71,0.533809,804.316,4607.14,1357.24,2.19192,799.805
113562.354,264.8643651,113827.2184,2.58E+01,2.57E+01,6.64E+02,1.19E+01,25.74,,0.154083,0.134034,0.463788,36.148,3.21329,38646.4,35646.6,1003035.232,596.668,23203.8,1394.71,2.90138,2871.83,2007.16,17759.7,40000,113819,0.0379582,0.105863,69918,3856.66,143409,3.59E-06,170580,570580,5241.94,1557.89,1.90634,880.405,5374.32,1529.63,3.60182,849.23,170580,5352.76,1524.28,0.44194,840.996,5361.36,1518.33,2.00435,835.893
113562.354,45031.74076,158594.0948,3.14E+01,2.34E+01,5.85E+02,3.86E+01,22.48,,1.00E-06,0.0965896,10.0259,45.1915,3.833,36954.1,30819.1,1279997.374,831.495,29340,2050.75,2.94939,8.74475,1863.34,16539.7,40000,158614,0.0428463,9.59225,94825.7,2188.73,108514,1.00E-06,215375,615375,3732.35,1761.03,1.95383,1121.17,3871.6,1725.19,3.82486,1080.64,215375,3843.1,1721.29,0.488561,1073.67,3863.58,1713.85,2.07642,1066.76
97614.95107,0,97614.95107,3.75E+01,3.79E+01,5.85E+02,5.02E+01,37.5,,0.0010176,0.128455,10.2401,32.3665,3.24696,34669.1,28743.8,1467221.162,511.891,33802.7,2179.54,2.97178,98.3762,1798.21,15984.7,40000,97647.2,0.0543933,9.9305,94670,2151.53,147632,1.00E-06,154408,554408,4981.7,2240.57,1.2426,1390.74,5158.8,2193.78,3.41203,1338.46,154408,5110.22,2186.84,0.284619,1329.39,5138.21,2175.73,2.18605,1318.65
81318.24928,0,81318.24928,3.17E+01,2.95E+01,5.42E+02,3.17E+01,31.7,,0.00945951,0.0727973,17.1697,30.0346,2.95568,19412.3,11631.8,941360.3232,426.398,21727.3,1358.69,2.57131,0.262626,1135.45,10244.2,40000,81338.6,0.034568,16.8894,90965.3,2100.18,104134,1.00E-06,138100,538100,2816.58,1425.72,1.42324,899.659,2928.86,1395.24,3.45684,866.268,138100,2895.51,1390.38,0.361608,858.884,2911.89,1382.72,2.07413,851.975
110102.8796,0,110102.8796,2.83E+01,4.27E+01,5.37E+02,3.27E+01,28.3,,0.472906,0.0844287,15.6143,29.737,3.35892,25586.1,17723.5,1235499.872,577.285,28689.2,1610.29,2.70328,0.0720333,1405.86,12606.9,40000,110122,0.0401042,15.3359,94915.6,2072.71,99118.3,5.84E-06,166883,566883,3279.88,1651.17,1.77803,1007.95,3391.75,1619.12,3.38301,972.369,166883,3365.77,1610.6,0.589813,961.386,3377.15,1604.17,2.03183,955.656
113562.354,58409.33937,171971.6934,2.48E+01,1.61E+01,5.84E+02,1.73E+01,16.38,,0.000176456,0.105572,0.515224,47.9836,3.9705,42026.4,38760.2,969004.1807,901.5,22339.1,1424.83,2.99126,2286.53,2095.02,18501.1,40000,171968,0.0310442,0.0497802,70500.9,3534.17,133203,1.00E-06,228729,628729,4108.78,1274.6,2.38385,778.194,4230.87,1249.5,4.16348,750.477,228729,4220.86,1246.35,0.712185,743.858,4222.89,1241.77,2.28337,740.223
113562.354,75487.65303,189050.007,2.50E+01,1.98E+01,7.04E+02,4.98E+00,15.02,,0.000110401,0.10469,0.593325,54.2146,4.32799,45834.7,42843.5,886614.117,990.959,20388.6,1354.79,3.04644,2312.53,2205.29,19427.6,40000,189033,0.0295407,0.0654524,68342.3,3391.44,127135,1.00E-06,245794,645794,4090.27,1209.93,2.80639,704.237,4193.84,1188.5,4.22737,680.195,245794,4185.22,1185.47,0.861199,673.654,4187.62,1181.63,2.20687,670.633
113562.354,16172.20852,129734.5625,1.48E+01,3.28E+01,7.04E+02,0.00E+00,12.96,,0.244618,0.0876772,0.445365,43.3044,3.63374,31533.4,21714.9,791008.8752,680.02,18314.4,1084.36,2.90499,1147.43,1558.79,13930.6,40000,129719,0.0304739,0.0315996,81445.3,2534.11,105313,5.44E-06,186480,586480,3442.01,1246.87,2.45279,677.75,3515.28,1227.83,3.75884,656.514,186480,3508.48,1222.86,0.730687,648.485,3507.09,1218.96,2.21952,645.648
113562.354,48579.53323,162141.8872,3.37E+01,3.37E+01,5.65E+02,4.83E+01,23.6,,1.00E-06,0.111099,7.39412,45.2906,3.92143,42372.5,39213.4,1442352.537,850.132,33062.4,2309.96,3.03803,47.0649,2107.52,18606.4,40000,162169,0.0471661,6.95772,94013,2263.55,127175,1.00E-06,218930,618930,4289.23,1939.93,1.81789,1254.83,4452.02,1899.16,3.8053,1208.78,218930,4420.12,1894.98,0.456218,1201.62,4443.95,1886.64,2.13276,1193.76
113562.354,65069.2778,178631.6318,1.61E+01,4.56E+01,6.26E+02,0.00E+00,10.24,,0.642957,0.0773291,0.51631,50.6883,5.07777,36544.9,25271.8,825904.3827,936.344,19106.6,1147.94,3.11515,181.228,1683.97,15007.3,40000,178615,0.0230337,0.0332489,86091.6,2666.35,107065,1.50E-05,235376,635376,3040.21,943.564,3.25849,521.274,3099.7,929.166,3.8211,505.212,235376,3094.69,923.43,1.71014,497.168,3093.16,921.35,2.46221,495.643
92248.21352,0,92248.21352,3.44E+01,2.09E+01,5.65E+02,4.11E+01,34.4,,1.00E-06,0.101993,13.5249,31.275,3.05082,27258.3,19653.4,1204264.034,483.726,27741,1792.46,2.80844,1.34078,1481.68,13264.3,40000,92274.5,0.0454253,13.2291,93276.4,2154.99,129975,1.00E-06,149035,549035,3951.08,1871.38,1.31044,1168.68,4099.21,1832.24,3.44902,1125.15,149035,4056.64,1826.61,0.302,1117.14,4079.72,1817.01,2.12851,1108.07
113562.354,75550.72441,189113.0784,2.71E+01,1.67E+01,5.38E+02,2.98E+01,16.27,,1.27E-06,0.109429,0.538725,49.4418,4.18055,46055.6,46019.1,1122716.816,991.415,25831.5,1702.09,3.02865,2052.49,2287.63,20116.5,40000,189120,0.0340785,0.05946,73694.6,3524.92,133180,1.00E-06,245881,645881,4243.05,1400.91,2.27074,898.701,4387.18,1371.13,4.31147,865.779,245881,4372.43,1368.46,0.69479,859.536,4377.15,1363.14,2.35247,855.106
77787.55728,0,77787.55728,2.34E+01,4.93E+01,7.08E+02,0.00E+00,23.4,,0.821134,0.0948057,0.617687,37.7847,3.83559,25953.4,15583.1,615482.3276,407.713,14383.7,710.434,2.9296,641.111,1316.92,11833,40000,77774.4,0.0222608,0.245205,86871,3447.43,134671,3.17E-05,134535,534535,3732.59,912.496,2.22569,469.368,3796.98,899.135,3.25286,455.542,134535,3791.91,892.767,0.924026,447.064,3792.23,890.432,1.68486,445.425
113562.354,56277.77582,169840.1298,2.55E+01,4.51E+01,6.02E+02,1.76E+01,17.05,,0.32074,0.111243,0.490426,48.7573,4.48376,45054.2,41484.3,1102000.437,890.324,25544.2,1481.34,3.10385,1223.54,2169.16,19124.6,40000,169836,0.0322592,0.0218985,82791.5,3534.66,132330,6.36E-06,226597,626597,4338.79,1326.02,2.45383,796.289,4459.28,1300.43,3.93267,768.373,226597,4452.47,1294.74,0.922568,759.716,4449.71,1290.37,2.67749,756.62
113562.354,79361.93065,192924.2847,3.49E+01,3.62E+01,4.54E+02,6.42E+01,20.54,,1.00E-06,0.117606,2.83113,47.3967,4.32691,50411.3,53071.4,1599473.252,1011.57,36608.6,2617,3.1422,189.855,2461.36,21561.8,40000,192964,0.0469875,2.37339,91270.5,2435.31,142371,1.00E-06,249725,649725,4521.31,1934.96,1.78783,1314.56,4707.7,1891.35,3.98382,1265.59,249725,4679.08,1887.82,0.548778,1259,4704.25,1879.5,2.24132,1251.16
91435.29829,0,91435.29829,3.64E+01,3.29E+01,7.09E+02,3.34E+01,36.4,,2.49E-06,0.106536,16.6469,38.3726,3.37288,28763.9,20714,1187421.4,479.422,27335.4,1785.01,2.82856,0.65729,1521.81,13611.4,40000,91453.5,0.0482048,16.2796,93744.1,1970.03,118810,1.00E-06,148214,548214,4143.87,1982.11,1.38197,1189.4,4282.07,1943.71,3.43516,1146.58,148214,4238.76,1937.73,0.28356,1138.24,4261.44,1928.19,2.05194,1129.19
113562.354,76155.51286,189717.8669,1.75E+01,3.14E+01,6.72E+02,0.00E+00,10.48,,0.0240872,0.0811404,0.551359,53.5352,4.34498,38217.7,29018.7,746144.7955,994.454,17147.8,1150.71,3.02705,1518.79,1806.96,16059.4,40000,189700,0.0248428,0.0378174,72184.9,2722.8,108553,1.00E-06,246461,646461,3179.07,1016.2,3.06601,577.872,3250.54,999.73,4.27236,559.353,246461,3246.16,996.688,1.13119,552.931,3245.62,993.71,2.35024,550.785
86908.6152,0,86908.6152,3.26E+01,1.47E+01,5.49E+02,3.55E+01,32.6,,0.000130181,0.0848311,15.6019,30.4161,2.986,22637.7,14698.6,1053092.983,455.716,24282.7,1543.43,2.68032,0.388624,1278.45,11497.2,40000,86931.3,0.0391427,15.3165,92044,2126.21,115537,1.00E-06,143692,543692,3284.21,1613.4,1.38162,1011.62,3411.28,1579.34,3.45709,974.023,143692,3374.09,1574.16,0.334709,966.369,3393.24,1565.71,2.09213,958.577
88941.75583,0,88941.75583,1.35E+01,2.60E+01,5.57E+02,0.00E+00,13.5,,0.569809,0.0568242,0.38018,30.4603,3.16174,18275.8,9355.4,467230.5308,466.202,10889.1,569.296,2.6008,1988.91,1016.94,9199.56,40000,88931.6,0.0160441,0.09156,65531.8,2638.46,114901,1.95E-05,145693,545693,2237.13,657.16,2.51019,359.77,2277.69,647.589,3.50373,349.734,145693,2273.85,643.456,1.17223,343.214,2272.97,641.763,1.85369,342.132
113562.354,58675.90179,172238.2558,2.12E+01,2.64E+01,6.16E+02,2.17E+00,13.98,,0.121232,0.0906074,0.51983,48.9792,4.05334,37836.9,30684.5,754693.9461,902.83,17402.7,1105.47,2.97408,2433.21,1859.18,16504.3,40000,172222,0.0243762,0.046056,65307.3,3364.68,127942,3.04E-06,228983,628983,3545.7,998.455,2.8432,568.983,3629.07,981.526,4.03086,550.156,228983,3624.56,978.031,1.05816,543.488,3624.3,975.049,2.2115,541.292
113562.354,76200.79003,189763.144,3.52E+01,4.90E+01,4.74E+02,6.30E+01,21.07,,0.0613472,0.117926,3.75006,47.4934,4.62593,50137.4,52209.2,1700515.192,994.989,39004.7,2698.86,3.1378,1.45764,2440.73,21390.8,40000,189802,0.0473258,3.29173,92817.7,2391.77,137764,1.00E-06,246563,646563,4542.47,1950.19,1.84966,1306.48,4720.41,1906.45,3.86791,1257.83,246563,4693.96,1901.14,0.615258,1249.72,4717.06,1893.03,2.2489,1242.14
113562.354,33578.4545,147140.8085,2.36E+01,2.37E+01,6.61E+02,5.09E+00,18.21,,0.132059,0.109207,0.507522,45.5616,3.74461,39187.4,34190.2,863060.5261,771.273,19943.9,1221.86,2.95099,2612.06,1964.81,17401.3,40000,147126,0.0302877,0.0621969,67884.6,3576.03,134325,3.20E-06,203887,603887,4271.49,1241.36,2.4327,702.908,4375.74,1219.77,3.82448,678.931,203887,4366.49,1215.6,0.704855,671.599,4368.27,1211.51,2.07409,668.378
106168.9375,0,106168.9375,2.65E+01,4.37E+01,4.77E+02,3.22E+01,26.5,,0.568284,0.0732255,15.3799,26.7591,3.29671,22068.8,14294.5,1149835.475,556.667,26787,1411.65,2.6053,0.0488789,1260.49,11340.4,40000,106189,0.0352597,15.1326,93363,2112.14,94266.1,6.93E-06,162950,562950,2840.24,1453.27,1.80491,902.888,2941.75,1424.44,3.37774,871.104,162950,2920.74,1415.87,0.702118,860.078,2929.02,1410.39,2.05256,855.373
113562.354,183.4644559,113745.8185,2.46E+01,2.39E+01,7.05E+02,3.57E+00,24.56,,0.213513,0.12879,0.478471,38.0476,3.30312,37777.3,33496.3,902236.3176,596.201,20892.1,1234.41,2.89861,2939.63,1944.33,17227.7,40000,113730,0.035296,0.101511,68140.2,3785.22,140805,5.68E-06,170491,570491,5047.15,1446.47,2.08539,785.78,5161.76,1422.34,3.554,759.122,170491,5145.96,1416.85,0.518038,750.769,5151.61,1411.84,1.92129,746.598
113562.354,24702.17562,138264.5296,3.56E+01,1.96E+01,4.83E+02,6.33E+01,29.24,,1.00E-06,0.137218,2.84965,36.4154,3.41045,45312.5,45687.8,1623460.702,725.03,37277.3,2536.57,3.09664,644.62,2279.17,20045.8,40000,138305,0.055069,2.49821,90362.9,2336.54,161537,1.00E-06,195066,595066,5296.7,2268.08,1.36212,1486.31,5500.01,2218.51,3.62436,1430.38,195066,5458.48,2213.4,0.334817,1422.67,5488.72,2202.76,2.23156,1412.35
109913.5489,0,109913.5489,1.25E+01,4.38E+01,6.38E+02,0.00E+00,12.5,,0.991767,0.0767144,0.375126,34.7975,3.98813,26487.3,15605.9,793301.8466,576.126,18534.2,920.793,2.88836,0.254245,1317.9,11841.5,40000,109900,0.0266907,0.0454267,92026.1,2352.14,101023,2.39E-05,166661,566661,3026.22,1092.78,2.57828,575.529,3078.01,1077.62,3.41582,558.906,166661,3070.46,1070.06,1.21038,549.146,3068.58,1067.63,2.04763,547.413
90664.40136,0,90664.40136,1.30E+01,3.81E+01,7.22E+02,0.00E+00,13,,0.470589,0.0731976,0.402453,39.0699,3.52053,23329,12645.2,643281.7873,475.224,14971.3,804.59,2.81635,94.3424,1184.54,10675.2,40000,90652.6,0.0259433,0.0313765,88995.2,2178.64,96825.7,1.22E-05,147414,547414,2883.89,1062,2.21474,562.178,2936.36,1046.72,3.58742,545.893,147414,2929.97,1041.02,0.746772,537.466,2927.9,1037.73,2.10037,535.307
110839.4128,0,110839.4128,2.58E+01,2.42E+01,5.19E+02,2.69E+01,25.8,,0.101773,0.126568,0.392905,28.9917,2.89812,35177.6,31783,1084003.019,581.09,25064.8,1519.37,2.85634,2702.76,1892.87,16790.9,40000,110847,0.037595,0.10926,72395,3922.1,148729,1.93E-06,167608,567608,4929.6,1547.71,1.65791,938.567,5079.69,1515.65,3.6805,903.456,167608,5051.23,1510.68,0.409147,895.603,5062.73,1503.8,2.1442,889.61
113562.354,91559.61199,205121.966,1.66E+01,4.47E+01,7.47E+02,0.00E+00,9.19,,0.245876,0.0831164,0.573785,58.0036,5.17751,42956.8,32967,904701.6502,1075.2,20827.7,1359.27,3.16378,168.957,1928.57,17094,40000,205103,0.0273774,0.02222,86262.8,2339.04,96603.9,4.97E-06,261864,661864,3263.34,1120.73,3.30546,633.272,3331.57,1102.95,4.1955,613.304,261864,3326.62,1098.14,1.42409,605.545,3324.65,1095.09,2.72837,603.46
113562.354,31933.93604,145496.29,2.68E+01,3.30E+01,6.85E+02,1.29E+01,20.92,,0.04446,0.125771,0.542204,46.1526,3.77156,43645.3,42107.5,1029189.124,762.681,23741.9,1498.01,2.98537,2503.64,2185.8,19264.1,40000,145487,0.036535,0.08827,71635.8,3683.59,137044,1.00E-06,202248,602248,4910.54,1498.97,2.17671,872.408,5041.81,1471.09,3.85308,841.418,202248,5024.03,1466.86,0.530659,833.996,5030.83,1461.4,2.08364,829.372
113562.354,18704.18468,132266.5387,1.48E+01,4.76E+01,5.54E+02,0.00E+00,12.71,,1.59361,0.0754331,0.481177,37.1007,5.13119,29235.2,17992.8,796014.6504,693.3,18549.1,972.422,3.00329,0.571076,1416.67,12700.8,40000,132252,0.021613,0.125154,90904.1,2876.55,115719,4.28E-05,189013,589013,2973.17,885.149,3.07296,467.467,3024.45,872.732,3.29799,453.572,189013,3018.47,865.976,1.64451,445.106,3017.32,864.518,1.92022,443.835
107896.625,0,107896.625,1.33E+01,2.52E+01,7.50E+02,0.00E+00,13.3,,0.25264,0.0875391,0.419385,40.5972,3.43073,28506.9,18274.4,781907.2063,565.547,18114.6,1060.95,2.85004,803.108,1427.89,12798.2,40000,107882,0.0330412,0.0330909,85642.6,2237.59,97477.3,5.54E-06,164643,564643,3439.77,1351.72,2.19711,721.328,3511.01,1331.56,3.67697,699.041,164643,3502.61,1326.13,0.572409,690.634,3501.56,1321.65,2.1837,687.29
113562.354,11075.50414,124637.8581,1.67E+01,2.88E+01,6.14E+02,0.00E+00,15.22,,0.346751,0.086532,0.402094,37.5604,3.39629,29482.9,20514.5,711232.9775,653.304,16511.3,931.03,2.83867,2136.75,1514.34,13546.8,40000,124623,0.025577,0.0412867,70927.8,3092.96,122724,9.16E-06,181384,581384,3396.55,1047.14,2.51392,568.959,3467.96,1031.08,3.66063,551.237,181384,3462.56,1026.14,0.894295,543.436,3461.28,1023.08,2.06778,541.257
113562.354,62430.18745,175992.5415,3.25E+01,3.21E+01,6.28E+02,3.76E+01,20.97,,1.00E-06,0.133556,0.579972,50.136,4.13991,52691.1,58337.7,1349879.727,922.659,31023.9,2080.65,3.09392,1871.72,2584.06,22576,40000,176004,0.0442042,0.0900528,78712,3305.64,141439,1.00E-06,232765,632765,5183.09,1816.68,2.00183,1157.5,5357.3,1778.72,4.15655,1115.01,232765,5329.85,1775.37,0.489183,1108.24,5342.22,1768.17,2.30306,1101.79
113562.354,18557.85516,132120.2092,1.82E+01,3.99E+01,6.69E+02,0.00E+00,15.64,,0.522709,0.0960028,0.444727,42.3468,3.95634,34396.5,25165.6,832934.6177,692.52,19359.2,1067.75,2.98769,1138.05,1680.36,14976.3,40000,132103,0.0286506,0.0364527,82683.2,3077.83,120547,1.32E-05,188864,588864,3771.48,1173.35,2.57883,632.19,3848.28,1155.46,3.5971,612.465,188864,3841.96,1149.19,0.993465,603.547,3840.11,1146.02,2.16242,601.262
113562.354,18649.64978,132212.0038,3.00E+01,1.61E+01,7.42E+02,1.71E+01,25.77,,3.10E-05,0.148127,0.60361,45.3545,3.67873,47140.9,49128.3,1166775.157,693.054,26857.7,1756.38,3.00174,2687.24,2365.67,20767.2,40000,132205,0.0442158,0.15312,73104.5,3736.46,141527,1.00E-06,188966,588966,5786.87,1814.44,1.89927,1052.8,5942.1,1780.55,3.78963,1014.99,188966,5908.39,1775.83,0.391703,1007.2,5925.09,1768.63,2.04028,1000.71
97923.56191,0,97923.56191,2.35E+01,2.51E+01,5.43E+02,1.51E+01,23.5,,0.208382,0.104943,0.34845,30.1493,2.91056,28342.4,21519.2,810717.6726,513.338,18835.5,1046.6,2.77262,2863.75,1551.63,13868.8,40000,97923.1,0.028682,0.0564035,66941.5,3775.6,146006,4.84E-06,154684,554684,4095.17,1179.82,1.81709,693.291,4206.88,1156.84,3.62531,668.634,154684,4196.07,1152.1,0.506103,660.996,4197.7,1147.28,2.12187,657.279
113562.354,22622.60843,136184.9624,2.28E+01,3.05E+01,7.51E+02,0.00E+00,19.01,,0.150734,0.115641,0.536791,46.577,3.75169,39652.4,34305.4,871091.0027,713.813,20122.3,1240.4,2.95738,2435.92,1968.19,17429.9,40000,136165,0.0334865,0.0796532,70957.2,3412.15,129091,3.81E-06,192926,592926,4532.98,1370.74,2.38921,746.076,4633.89,1348.6,3.70359,721.287,192926,4622.2,1343.86,0.627546,713.499,4625.63,1339.46,1.97437,709.913
83405.88096,0,83405.88096,2.90E+01,2.76E+01,6.82E+02,1.49E+01,29,,0.0923969,0.122963,0.481495,36.9255,3.18721,29869.3,23436.4,828686.1392,437.228,19178,1144.76,2.79296,2990.12,1620.52,14462.3,40000,83404.6,0.0329939,0.116408,66057.6,3839.6,146369,2.28E-06,140166,540166,4805.35,1356.64,1.58471,777.127,4929.76,1330.56,3.56426,749.201,140166,4907.89,1325.92,0.353731,741.787,4918.52,1319.75,1.99382,736.599
113562.354,44889.63966,158451.9937,3.01E+01,4.69E+01,5.29E+02,4.05E+01,21.57,,0.333144,0.0908377,10.3951,43.2108,4.24457,34785.1,28087,1394693.245,830.765,32184.5,2019.06,2.90387,0.11421,1777.13,15804.7,40000,158475,0.04033,9.98253,93834.3,2211.27,102419,3.88E-06,215236,615236,3513.61,1660.63,2.05038,1056.33,3640.06,1626.67,3.64356,1018.54,215236,3619.22,1619.51,0.744436,1008.69,3633.51,1613.2,2.11901,1002.97
113562.354,29427.08912,142989.4431,3.36E+01,4.30E+01,5.96E+02,4.46E+01,26.69,,0.175608,0.112615,9.77702,42.1011,3.93708,39417.9,34742.8,1508595.61,749.717,34739.8,2257.11,2.99306,0.329748,1980.98,17538.2,40000,143014,0.0486931,9.37232,94770.6,2158.14,123681,2.14E-06,199775,599775,4363.2,2003.69,1.78713,1255.96,4516.01,1962.73,3.55099,1209.97,199775,4483.82,1956.03,0.479423,1200.69,4504.6,1947.72,2.10576,1192.9
113562.354,55686.22995,169248.584,3.60E+01,4.07E+01,5.41E+02,5.84E+01,24.16,,1.58E-06,0.124887,4.62436,45.9512,4.16563,48722.9,49775.4,1639737.769,887.425,37603.3,2609.75,3.12571,81.9253,2381.62,20899.8,40000,169283,0.050838,4.17993,93581.2,2306.69,141113,1.00E-06,226044,626044,4819.53,2092.74,1.75007,1371.6,5002.54,2047.36,3.80208,1320.58,226044,4969.43,2042.51,0.465966,1312.91,4995.5,2033.52,2.19565,1304.36
112716.08,0,112716.08,2.91E+01,1.97E+01,6.11E+02,2.82E+01,29.1,,0.00773984,0.146001,0.465846,33.5998,3.10347,41074.5,40337.1,1213801.194,590.922,27990.4,1776.95,2.94348,2489.62,2138.23,18864.7,40000,112723,0.0450188,0.133913,75008.1,3710.15,150902,1.00E-06,169484,569484,5692.37,1851.19,1.59377,1104.99,5859.96,1814.21,3.72287,1064.09,169484,5821.81,1808.98,0.339612,1056,5840.04,1800.75,2.14267,1048.53
97536.9615,0,97536.9615,2.78E+01,4.24E+01,6.64E+02,1.58E+01,27.8,,0.381655,0.133527,0.420862,36.2363,3.48658,36056.2,30425.2,1012802.369,511.299,23543.9,1294.14,2.95451,1854.96,1851.14,16435.9,40000,97534.3,0.036757,0.0634885,80219.5,3861.43,144296,9.01E-06,154295,554295,5224.32,1511.01,1.75531,856.061,5354.19,1482.92,3.50138,825.766,154295,5338.48,1476.02,0.47018,816.278,5341.09,1470.28,2.14026,811.604
85655.70735,0,85655.70735,3.50E+01,4.50E+01,6.22E+02,3.49E+01,35,,0.370485,0.092431,17.4247,34.0395,3.48475,24362.3,16227.9,1190052.692,449.141,27588.1,1596.84,2.71523,0.0736797,1344.3,12071.6,40000,85677.2,0.0423676,17.1025,91538.6,2009.67,111748,4.83E-06,142438,542438,3595.5,1745.75,1.45266,1058.74,3718.09,1710.82,3.292,1020.23,142438,3682.36,1702.69,0.405341,1009.88,3697.24,1694.7,2.07045,1002.63
108391.6058,0,108391.6058,2.64E+01,3.38E+01,5.42E+02,2.58E+01,26.4,,0.159483,0.129343,0.398451,30.1448,3.01813,35778.4,32124.1,1093680.449,568.252,25313.3,1508.2,2.88576,2436.18,1903.22,16878.8,40000,108398,0.0380172,0.102788,75259.1,3925.39,148041,3.12E-06,165159,565159,5041.75,1564.93,1.66036,939.432,5190.62,1532.95,3.63448,904.477,165159,5163.49,1527.49,0.414601,896.218,5173.73,1520.69,2.14596,890.327
113562.354,23118.27706,136680.6311,2.68E+01,2.30E+01,6.00E+02,2.21E+01,22.27,,0.0177542,0.126666,0.496168,40.6294,3.47606,41261.8,39691.8,1090826.111,716.519,25164.1,1587.4,2.94569,2546.8,2120.65,18716.8,40000,136682,0.037819,0.0973158,72429.6,3771.05,141389,1.00E-06,193443,593443,4935.09,1554.14,1.93688,934.912,5080.51,1523.22,3.8588,900.74,193443,5056.97,1519.01,0.467316,893.372,5066.65,1512.76,2.12663,887.961
113562.354,24980.73589,138543.0899,2.33E+01,2.30E+01,4.90E+02,2.26E+01,19.1,,0.0990317,0.10531,0.398861,36.8723,3.34092,35185.2,30308.4,976232.5883,726.3,22600.9,1340.3,2.88877,2451.88,1847.51,16405,40000,138547,0.0311718,0.0435922,71234.4,3713.66,141612,1.86E-06,195308,595308,4094.31,1282.4,2.01549,790.94,4222.04,1255.92,3.88967,761.99,195308,4211.16,1251.94,0.602904,754.834,4212.41,1246.87,2.3119,750.835
113562.354,11275.32968,124837.6837,1.55E+01,4.59E+01,7.00E+02,0.00E+00,14.1,,0.79206,0.0929263,0.431741,41.7553,4.2169,33324.1,22707,904085.1132,654.347,21068.4,1103.45,3.02302,55.8512,1594.64,14239.6,40000,124822,0.0309342,0.0323221,94216.4,2642.55,107978,1.85E-05,181583,581583,3658.79,1266.78,2.56086,672.435,3727.23,1248.33,3.50372,652.147,181583,3719.38,1240.51,1.07667,641.915,3717.05,1237.37,2.21852,639.681
113562.354,77704.98439,191267.3384,1.94E+01,2.09E+01,6.09E+02,0.00E+00,11.52,,0.0680917,0.0808385,0.542861,51.832,4.32503,37663.8,29126.5,699973.0212,1002.58,16087.9,1078.29,3.005,2168.85,1810.38,16088.6,40000,191249,0.0218136,0.0446013,64886.8,3125.31,120378,1.72E-06,248010,648010,3165.99,892.801,3.13351,508.369,3237.17,878.109,4.21147,491.956,248010,3233.94,875.051,1.3275,485.746,3233.54,872.545,2.32954,483.921
81285.09472,0,81285.09472,2.50E+01,3.90E+01,7.31E+02,1.47E+00,25,,0.401978,0.104623,0.502582,39.055,3.4455,27246.2,18344.9,637982.2192,426.05,14842.6,803.323,2.83201,2227.43,1430.69,12822.4,40000,81272.3,0.0254178,0.116647,71109.2,3604.79,139021,1.40E-05,138033,538033,4109.67,1042.14,2.01541,549.543,4191.04,1025.62,3.42105,532.233,138033,4182.88,1020.21,0.606928,524.233,4184.94,1016.71,1.76816,521.657
113562.354,27738.73723,141301.0912,1.15E+01,4.84E+01,6.08E+02,0.00E+00,9.24,,1.45429,0.0683648,0.45391,42.159,5.27029,28387.3,16794.5,847898.2817,740.664,19745.5,1048.42,2.94205,0.103399,1367.93,12277.3,40000,141287,0.0236558,0.0537883,87144.9,2131.18,93034.1,3.23E-05,198048,598048,2699.6,968.459,3.12143,516.252,2742.95,955.143,3.44704,501.258,198048,2736.01,947.919,1.6959,492.166,2734.59,946.234,2.12713,490.799
113562.354,80858.97122,194421.3252,1.59E+01,3.00E+01,4.88E+02,0.00E+00,9.29,,0.173594,0.0628411,0.515118,49.0114,4.48629,31283.4,20502.5,582961.8334,1019.13,13376.6,919.999,2.96318,2191.02,1513.89,13542.9,40000,194406,0.0157158,0.0505762,59632.7,3006.98,118238,4.82E-06,251167,651167,2463.22,643.407,3.40333,367.378,2515.31,633.154,4.16986,355.956,251167,2514.12,630.128,1.99418,350.438,2513.64,628.63,2.54002,349.292
113562.354,44787.48773,158349.8417,3.69E+01,4.70E+01,6.32E+02,5.14E+01,26.46,,0.124509,0.127119,7.24446,46.9402,4.30325,47645.6,47286.3,1676681.468,830.258,38538.7,2580.36,3.10553,1.94634,2319.73,20384.4,40000,158378,0.052883,6.79003,94969.8,2180.22,133183,1.54E-06,215139,615139,4923.42,2176.01,1.81403,1380.14,5094.59,2130.8,3.62351,1329.34,215139,5060.8,2124.25,0.471672,1320.21,5084.76,2115.32,2.15,1311.73
113562.354,68477.99991,182040.3539,3.05E+01,2.00E+01,5.17E+02,4.31E+01,19.03,,1.00E-06,0.121613,0.538394,47.6896,4.08732,49013.9,52123.2,1319460.23,954.4,30334.7,2023.84,3.06441,1752.03,2438.66,21373.7,40000,182059,0.0406783,0.075432,78636.5,3352.6,140934,1.00E-06,238820,638820,4706.23,1673.62,1.96465,1097.81,4878.62,1636.86,4.23905,1056.97,238820,4854.79,1633.94,0.554789,1050.57,4864.54,1627.13,2.36569,1044.57
113562.354,81600.81199,195163.166,2.16E+01,2.95E+01,5.29E+02,1.29E+01,12.57,,0.00135789,0.0861206,0.510095,50.2768,4.252,39267.9,32810.6,825270.7197,1023.06,19001.9,1237.1,3.0037,2122.71,1923.89,17054.3,40000,195157,0.0244158,0.0285375,67281.1,3320.45,126916,1.00E-06,251918,651918,3352.96,1002.06,2.74336,616.261,3449.96,982.627,4.39851,595.025,251918,3445.89,980,1.07863,588.894,3444.82,976.632,2.50427,586.514
113562.354,74473.77451,188036.1285,1.94E+01,2.02E+01,5.78E+02,4.33E-01,11.72,,0.109247,0.0791224,0.529922,50.4358,4.27613,36352.1,27669.6,681122.1563,985.643,15665,1038.89,2.98529,2322.84,1763.61,15689.2,40000,188019,0.0206605,0.0454212,63024.1,3215.3,123358,2.85E-06,244780,644780,3098.35,845.906,3.12623,482.326,3168.1,831.924,4.15908,466.763,244780,3165.38,828.751,1.4006,460.558,3164.9,826.422,2.32689,458.863
113562.354,67100.95182,180663.3058,2.44E+01,2.59E+01,4.72E+02,2.81E+01,15.34,,2.02E-06,0.0989389,0.481104,46.1552,3.99081,40602.7,37112,1025585.319,947.123,23644.7,1506.83,2.9839,2057.91,2048.95,18112.7,40000,180671,0.0303536,0.0374649,72421.8,3526.51,134352,1.00E-06,237432,637432,3833.72,1248.62,2.24237,804.318,3965.79,1221.69,4.29288,774.847,237432,3956.57,1218.94,0.760581,768.58,3957.55,1214.14,2.45557,764.808
113562.354,47977.10311,161539.4571,3.75E+01,1.58E+01,6.82E+02,4.80E+01,26.36,,1.00E-06,0.129067,6.97433,49.2922,4.04396,48945.4,49636.4,1535073.266,846.958,35169.6,2476.65,3.10704,307.096,2378.2,20871.4,40000,161564,0.0538928,6.496,93126.5,2174.92,133768,1.00E-06,218325,618325,4996.44,2214.07,1.76077,1411.36,5172.42,2169.42,3.76288,1360.54,218325,5135.75,2164.95,0.381164,1353.12,5162.67,2155.71,2.13408,1344.27
113562.354,21007.78942,134570.1434,3.20E+01,2.56E+01,5.49E+02,4.45E+01,27,,9.90E-06,0.108278,9.45417,37.8642,3.41208,36160.3,30650.6,1362980.324,705.587,31304.9,2120.93,2.9507,53.0924,1858.13,16495.4,40000,134596,0.0472725,9.09176,94631.9,2222.12,128264,1.00E-06,191357,591357,4185.99,1944.79,1.63868,1234.66,4343.05,1904.45,3.64804,1189.18,191357,4307.43,1899.67,0.38576,1181.63,4331.14,1890.9,2.10131,1173.32
113562.354,78431.34009,191993.6941,3.38E+01,2.08E+01,6.54E+02,3.90E+01,19.99,,1.00E-06,0.133284,0.607284,53.306,4.37409,56445.8,64973,1382585.55,1006.54,31750.9,2155.73,3.127,1795.58,2731.44,23787.1,40000,192005,0.0446692,0.0869125,79153.9,3213.91,139277,1.00E-06,248766,648766,5169.56,1835.1,2.11235,1181.21,5345.61,1796.83,4.26816,1138.24,248766,5319.48,1793.82,0.52629,1131.68,5331.35,1786.77,2.34302,1125.39
75898.3995,0,75898.3995,2.08E+01,4.65E+01,6.44E+02,0.00E+00,20.8,,0.893415,0.0783287,0.801244,34.5703,3.74239,22463.1,12098.2,531189.3174,397.818,12414.3,612.626,2.87712,307.32,1158.29,10444.9,40000,75886.8,0.018166,0.463805,88162.8,3247.08,130918,3.66E-05,132648,532648,3085.46,744.614,2.36099,387.378,3137.17,733.892,3.23074,376.317,132648,3133.16,728.412,1.102,368.853,3133.15,726.639,1.67916,367.632
