WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
106358.9057,0,106358.9057,3.82E+01,2.72E+01,5.09E+02,6.46E+01,38.2,,1.00E-06,0.153028,3.42385,28.7457,3.01995,42161.9,40920.8,1659925.688,557.786,38187.4,2520.74,3.07654,847.405,2154.02,18997.4,40000,106402,0.0612895,3.14756,90469.5,2271.35,171709,1.00E-06,163163,563163,5923.4,2525.38,1.08892,1616.08,6139.61,2471.04,3.45347,1554.95,163163,6086.57,2464.3,0.256961,1546.07,6121.1,2451.58,2.30759,1533.55
113562.354,88588.07275,202150.4268,2.21E+01,3.91E+01,4.97E+02,1.80E+01,12.42,,0.101075,0.0870852,0.500987,50.7594,4.65777,41396.6,34794.3,929468.3348,1059.71,21442,1352.35,3.09026,1199.88,1982.48,17550.9,40000,202149,0.0250774,0.018687,77442.8,3301.85,126051,1.90E-06,258910,658910,3387.06,1031,2.7225,645.874,3489.57,1010.15,4.34191,623.374,258910,3485.68,1006.57,1.24048,616.569,3483.41,1003.09,2.79477,614.249
113562.354,4904.218358,118466.5724,2.98E+01,3.65E+01,5.51E+02,3.71E+01,28.57,,0.183189,0.0964788,13.155,32.4416,3.26405,30036.6,22773.7,1294561.022,621.143,29874.6,1873.31,2.82293,0.206771,1597.02,14260.1,40000,118488,0.0441646,12.8481,95384.4,2124.87,114411,2.23E-06,175249,575249,3739.86,1817.54,1.69672,1122.62,3873.33,1781.03,3.4648,1081.71,175249,3841.08,1774.47,0.443611,1072.6,3859.15,1766.59,2.05719,1065.3
113562.354,24033.44023,137595.7942,1.66E+01,1.90E+01,4.58E+02,4.33E+00,13.7,,0.46313,0.0711352,0.387194,35.044,3.53979,26247.7,17263,630862.5211,721.262,14664.5,806.819,2.7926,2660.59,1387.18,12444.7,40000,137586,0.0182228,0.0539373,62156.5,3392.21,134186,1.27E-05,194347,594347,2785.26,747.661,2.74256,429.867,2849.65,735.095,3.72746,416.193,194347,2846.48,730.821,1.41158,409.383,2845.41,728.913,2.16294,408.06
78668.28122,0,78668.28122,1.77E+01,4.71E+01,6.30E+02,0.00E+00,17.7,,1.09447,0.0709506,0.624969,33.9219,3.95248,21441.8,11041.9,547206.7215,412.341,12794.6,625.138,2.85066,0.443619,1105.92,9984.39,40000,78657.2,0.0180253,0.296807,89748.8,2935.77,121543,4.13E-05,135418,535418,2799.07,738.532,2.47114,384.147,2844.05,728.276,3.19647,373.399,135418,2838.87,722.604,1.23915,365.894,2838.02,721.012,1.71634,364.755
94042.82225,0,94042.82225,1.34E+01,4.06E+01,5.33E+02,0.00E+00,13.4,,1.22853,0.0593875,0.494454,29.2036,3.96541,20375.4,10188.3,552740.6308,492.941,12903.5,651.952,2.79977,0.692447,1061.78,9595.49,40000,94032.2,0.0165956,0.217551,88405.8,2670.91,114125,4.10E-05,150793,550793,2343.06,679.528,2.76556,360.474,2381.25,670.285,3.25657,350.411,150793,2376.43,665.116,1.48471,343.467,2375.5,663.824,1.81243,342.458
112569.3877,0,112569.3877,2.13E+01,1.96E+01,5.07E+02,1.42E+01,21.3,,0.266665,0.102646,0.312832,28.4998,2.8884,30083.6,23690.7,851889.8697,590.106,19816.4,1075.41,2.79723,2790.31,1629.45,14539.1,40000,112567,0.028665,0.0395696,68318.1,3767.13,144728,6.01E-06,169328,569328,4005.62,1178.46,2.00369,692.364,4114.8,1156.05,3.67214,668.088,169328,4106.72,1150.99,0.620674,660.066,4105.86,1146.6,2.22904,656.82
113562.354,68223.99881,181786.3528,1.82E+01,1.77E+01,6.31E+02,0.00E+00,11.37,,0.0978055,0.0810393,0.52983,51.1095,4.22219,36622.3,27597.7,717990.827,952.878,16523.8,1084.26,2.99464,1899.76,1761.27,15669.2,40000,181769,0.0232596,0.0389641,68441.5,2956.74,115830,2.36E-06,238530,638530,3175.3,951.841,3.03401,538.742,3246.15,936.404,4.13732,521.45,238530,3242.28,933.113,1.19831,514.979,3241.57,930.382,2.30629,513.016
113562.354,10141.26421,123703.6182,2.96E+01,1.82E+01,7.17E+02,1.85E+01,27.17,,0.00384504,0.149651,0.57574,41.9675,3.50067,45228,46366.4,1168085.706,648.462,26902.8,1743.42,2.97793,2732.36,2296.47,20190.3,40000,123699,0.0446143,0.158386,73088.1,3782.69,143742,1.00E-06,180460,580460,5846.64,1831.48,1.80623,1061.21,6004.17,1797.04,3.74028,1022.91,180460,5968.27,1792.05,0.370219,1014.94,5986.03,1784.57,2.03984,1008.18
85978.01874,0,85978.01874,3.50E+01,1.96E+01,7.22E+02,2.69E+01,35,,1.24E-06,0.153317,0.569699,39.1207,3.36443,36641.8,33356.9,1100625.462,450.758,25361.7,1630.12,2.89481,2643.55,1940.19,17192.6,40000,85985.5,0.0449011,0.179971,71541.3,3788.31,152542,1.00E-06,142747,542747,5987.69,1847.39,1.32474,1084.84,6154.92,1810.64,3.63135,1044.78,142747,6107.09,1805.24,0.268287,1036.78,6132.67,1796.04,2.1246,1028.34
113562.354,40021.98272,153584.3367,1.56E+01,2.99E+01,4.70E+02,0.00E+00,11.53,,0.508915,0.0643744,0.474092,39.9877,4.02648,26673.9,16786.5,574600.7429,805.056,13295.7,795.851,2.83412,2571.79,1367.6,12274.4,40000,153571,0.0158412,0.0933839,59580.1,3211.4,127400,1.55E-05,210332,610332,2525.11,648.724,3.15826,361.812,2576.66,638.815,3.74969,350.724,210332,2575.32,634.994,1.76057,344.654,2574.98,633.65,2.18174,343.592
113562.354,10288.31333,123850.6673,2.15E+01,3.85E+01,5.75E+02,7.58E+00,19.71,,0.484496,0.104902,0.383242,35.6929,3.55015,34116.9,26836.4,871135.041,649.205,20292.9,1070.88,2.94051,1857.56,1736.32,15455.9,40000,123841,0.0284657,0.037953,77274.6,3655.31,138556,1.21E-05,180602,580602,4107.53,1168.51,2.29795,657.299,4204.55,1148.38,3.59925,635.46,180602,4198.01,1142.16,0.864971,626.517,4196.09,1138.63,2.19312,623.995
113562.354,21459.68801,135022.042,2.70E+01,1.86E+01,7.13E+02,1.05E+01,22.71,,0.0587781,0.131793,0.550248,44.7735,3.64902,43162.3,41690.6,1020146.989,707.761,23536.4,1481.76,2.96771,2686.37,2174.68,19170.9,40000,135011,0.0378825,0.107813,70576.4,3734.86,138554,1.33E-06,191772,591772,5151.65,1553.71,2.10103,886.663,5283.57,1525.55,3.75841,855.332,191772,5262.96,1521.02,0.483772,847.696,5271.73,1515.3,2.01766,842.786
113562.354,45641.63371,159203.9877,2.15E+01,1.67E+01,6.70E+02,0.00E+00,15.34,,0.148266,0.0977672,0.52687,48.3597,3.94541,38270.7,31515.9,778589.2421,834.489,17969.7,1124.48,2.96685,2437.08,1884.73,16721.7,40000,159185,0.026909,0.0565345,67134.9,3362.14,127740,3.81E-06,215946,615946,3830.23,1101.58,2.72926,612.582,3916.26,1083.58,3.88949,592.454,215946,3910.18,1079.66,0.907312,585.397,3910.69,1076.36,2.09384,582.886
105775.9898,0,105775.9898,3.04E+01,2.47E+01,6.39E+02,2.75E+01,30.4,,0.0012053,0.148152,0.492819,34.9772,3.16363,40047.3,38655.3,1183159.058,554.539,27276.4,1739.48,2.93244,2537.69,2092.12,18476.6,40000,105783,0.0450504,0.14626,74071.9,3734.37,151271,1.00E-06,162544,562544,5779.2,1852.59,1.52784,1099.53,5946.54,1815.72,3.69674,1058.89,162544,5905.94,1810.46,0.319167,1050.83,5926.09,1802.02,2.1269,1043.14
107074.2509,0,107074.2509,3.16E+01,3.54E+01,5.42E+02,4.14E+01,31.6,,0.106244,0.103531,12.6111,30.0851,3.09995,29956,22891.7,1315365.478,561.443,30336.2,1921.92,2.84294,0.337866,1601.23,14296.3,40000,107100,0.0463588,12.3269,94665.6,2153.98,126929,1.30E-06,163861,563861,4011.54,1909.05,1.49645,1186.14,4158.25,1869.63,3.42938,1142.07,163861,4120.1,1863.29,0.365823,1133.31,4141.26,1854.35,2.09724,1124.92
113562.354,21263.96224,134826.3162,1.46E+01,3.01E+01,6.24E+02,0.00E+00,12.3,,0.303222,0.0783457,0.424375,41.2084,3.59565,29217.3,19284.7,708463.1685,706.717,16417,957.403,2.86659,1513.44,1467.48,13141.4,40000,134812,0.0252544,0.0316235,75307.3,2686.69,110381,7.28E-06,191573,591573,3075.99,1033.58,2.62937,566.968,3140.53,1017.82,3.77873,549.476,191573,3135.44,1013.21,0.95486,541.904,3133.83,1010.17,2.19487,539.799
113562.354,992.445886,114554.7999,1.56E+01,4.64E+01,7.24E+02,0.00E+00,15.46,,0.811219,0.0985187,0.411017,39.6829,4.06265,33148.5,22719.8,932571.0004,600.442,21752.7,1117.74,3.01075,39.9459,1595.1,14243.5,40000,114539,0.0334595,0.0315341,95919.3,2644.99,108236,1.90E-05,171300,571300,3880.23,1370.13,2.40855,719.756,3952.03,1350.35,3.45835,698.09,171300,3943.34,1341.9,0.95459,687.243,3940.75,1338.38,2.21879,684.73
91753.83889,0,91753.83889,2.62E+01,3.67E+01,6.18E+02,1.47E+01,26.2,,0.269685,0.117124,0.398408,33.8591,3.19285,30709.4,23738.2,862874.9941,480.988,20048.5,1112.71,2.85555,2279.36,1631.11,14553.4,40000,91752.2,0.0316411,0.0666533,73918.3,3804.37,145072,6.52E-06,148513,548513,4577.62,1301.17,1.7397,746.865,4695.49,1276.45,3.54436,720.397,148513,4682.05,1270.91,0.461024,712.118,4684.97,1265.64,2.09029,707.939
113562.354,42360.86223,155923.2162,2.64E+01,3.72E+01,5.78E+02,2.32E+01,19.23,,0.115091,0.117979,0.48302,44.722,3.92862,43313.5,41195.6,1117702.151,817.397,25836,1574.61,3.02251,1859.15,2161.42,19059.5,40000,155925,0.0352843,0.0482695,77977.6,3661.8,137164,2.15E-06,212686,612686,4592.23,1450.63,2.14431,886.378,4730.45,1421.27,3.92674,854.085,212686,4717.13,1416.76,0.620687,846.433,4719.16,1411.37,2.32997,842.051
113562.354,91354.61964,204916.9736,2.51E+01,2.76E+01,7.45E+02,8.66E-01,13.91,,2.30E-06,0.102167,0.632018,57.2476,4.56442,48157.3,45526.5,857756.3502,1074.11,19687.1,1348.58,3.08005,2261.14,2275.04,20011.3,40000,204895,0.028423,0.0751757,67483.7,3301.97,123749,1.00E-06,261656,661656,3996.2,1163.12,3.06617,669.693,4091.92,1143.22,4.33872,647.173,261656,4084.08,1140.41,0.995842,640.81,4086.67,1136.92,2.24,638.072
113562.354,10346.94825,123909.3023,3.84E+01,1.97E+01,6.77E+02,5.14E+01,35.19,,1.00E-06,0.149951,7.11633,40.3931,3.53471,46628,46615.6,1625819.609,649.713,37338.6,2533.12,3.10081,577.761,2302.79,20243.1,40000,123938,0.0620022,6.72408,92991.4,2116.33,151536,1.00E-06,180699,580699,5819.51,2548.65,1.38107,1584.31,6014.35,2497.78,3.5317,1526.65,180699,5966.13,2491.54,0.278335,1517.96,5998.05,2480.09,2.17091,1506.73
113562.354,79907.53206,193469.8861,2.49E+01,3.97E+01,6.09E+02,1.49E+01,14.62,,0.0983615,0.102046,0.531834,52.4939,4.59248,45841.8,42313.4,1004161.064,1014.18,23171.5,1454.62,3.09679,1529.71,2191.27,19310,40000,193463,0.0295274,0.0267915,76810,3399.34,127872,1.95E-06,250224,650224,3976.35,1212.42,2.69156,736.072,4089.11,1188.99,4.20984,710.338,250224,4083.39,1185.09,0.979614,703.159,4081.85,1181.09,2.58258,700.269
113562.354,86741.30082,200303.6548,2.51E+01,2.65E+01,4.90E+02,2.85E+01,14.23,,1.55E-06,0.0981286,0.51733,49.8913,4.30027,43833.3,41493.2,1042626.533,1050.08,23999.7,1569.75,3.02676,1950.15,2169.4,19126.6,40000,200310,0.030238,0.0376083,72360.9,3443.14,130845,1.00E-06,257071,657071,3800.77,1243.26,2.39081,807.3,3932.74,1216.49,4.44581,777.944,257071,3924.09,1214.14,0.842434,771.952,3925.14,1209.52,2.49709,768.326
103742.7195,0,103742.7195,1.77E+01,2.48E+01,6.10E+02,0.00E+00,17.7,,0.400465,0.0862098,0.379793,33.1951,3.14275,26093.1,17305.1,638913.7936,543.773,14865.1,803.669,2.75887,2535.8,1388.9,12459.6,40000,103729,0.023702,0.0591709,66833.5,3267.58,129487,1.21E-05,160490,560490,3385.9,970.709,2.35288,520.967,3454.47,955.939,3.54118,505.009,160490,3449.17,950.945,0.832143,497.29,3448.39,948.079,1.90588,495.27
113562.354,40266.96877,153829.3228,3.58E+01,1.75E+01,5.44E+02,5.74E+01,26.43,,1.00E-06,0.129353,4.42665,42.8216,3.74027,46626.7,46999,1566608.81,806.592,35923.3,2496.33,3.0975,461.744,2312.49,20324,40000,153864,0.0527179,4.01239,91186.5,2298.16,148130,1.00E-06,210625,610625,4994.02,2169.21,1.57123,1416.58,5183.15,2122.88,3.72401,1364.18,210625,5145.9,2118.38,0.376753,1356.84,5174.13,2108.71,2.18257,1347.56
113562.354,33370.62003,146932.974,2.00E+01,2.89E+01,5.29E+02,7.69E+00,15.46,,0.226917,0.0882055,0.424563,40.6522,3.59193,32464,24821.1,760501.7088,770.213,17625.4,1025.2,2.88273,2543.61,1668.6,14875.4,40000,146924,0.0240121,0.0340233,65925.7,3494.59,134393,5.41E-06,203685,603685,3446.28,985.394,2.5127,574.498,3534.18,967.708,3.87876,555.186,203685,3529.61,963.646,0.958926,548.063,3528.22,960.483,2.25181,545.849
113562.354,81306.12465,194868.4787,3.34E+01,2.54E+01,6.96E+02,3.31E+01,19.46,,1.00E-06,0.133324,0.632428,54.8385,4.44641,57233.8,66275.4,1333724.173,1021.58,30617.3,2091.05,3.12282,2008.15,2759.52,24017,40000,194874,0.043458,0.0958524,77427,3324.28,136075,1.00E-06,251635,651635,5177.73,1784.42,2.23185,1133.12,5346.68,1747.98,4.27518,1092.13,251635,5321.05,1745.02,0.549426,1085.59,5332.94,1738.32,2.29997,1079.64
113562.354,94302.88901,207865.243,1.21E+01,3.96E+01,6.81E+02,0.00E+00,6.61,,0.163996,0.0672012,0.553101,56.5851,5.02221,36740.7,24408.8,789562.9491,1089.6,18136.7,1226.6,3.10071,0.661757,1654.42,14753.7,40000,207849,0.0238215,0.0200064,83076.1,1827.2,82111.4,3.17E-06,264610,664610,2641.21,974.573,3.40971,554.923,2693.93,959.479,4.36739,537.939,264610,2689.84,955.53,1.58917,530.948,2688.05,952.859,2.81069,529.196
113562.354,73664.76254,187227.1165,1.53E+01,3.63E+01,6.72E+02,0.00E+00,9.28,,0.162363,0.0765103,0.535145,53.4181,4.53724,36945.8,26210.5,773196.5817,981.402,17799.4,1162.53,3.06341,689.47,1715.56,15278.1,40000,187210,0.0247944,0.0264304,80181.6,2425.46,100047,3.47E-06,243971,643971,3002.04,1014.53,3.12212,572.833,3066.18,998.505,4.16242,554.83,243971,3061.95,994.648,1.2736,547.856,3060.41,991.778,2.50273,545.878
89400.68058,0,89400.68058,3.49E+01,3.97E+01,4.81E+02,4.82E+01,34.9,,0.157793,0.103685,11.8242,27.1715,3.08191,26877.8,19580.4,1313454.702,468.836,30356.5,1854.76,2.81372,0.266197,1478.88,13240,40000,89434.1,0.0452024,11.5695,92617.9,2249.72,139387,1.89E-06,146195,546195,4011.9,1865.84,1.24406,1184.46,4168.24,1824.69,3.33251,1138.89,146195,4125.78,1817.75,0.345059,1129.8,4147.41,1808.09,2.19837,1120.74
113562.354,74554.43076,188116.7848,2.18E+01,4.12E+01,6.29E+02,2.71E+00,13.16,,0.307924,0.0913488,0.534534,52.1688,4.73498,41781.4,34393.1,846944.525,986.067,19553.2,1217.33,3.09542,1452.88,1970.76,17451.7,40000,188100,0.0244875,0.032658,75099.8,3288.19,124460,7.46E-06,244861,644861,3577.62,1003.85,3.0639,572.312,3659.45,986.889,4.00269,553.572,244861,3655.43,982.194,1.39392,546.087,3653.95,979.499,2.45339,544.152
113562.354,87992.34467,201554.6987,3.82E+01,4.76E+01,7.27E+02,4.54E+01,21.52,,1.34E-06,0.146423,0.620667,56.7726,4.9813,65744.5,81398.6,1657090.922,1056.68,38106.1,2532.52,3.24459,838.813,3068.46,26527.5,40000,201569,0.0503383,0.0669241,88292.3,3006.05,140315,1.00E-06,258330,658330,5683.06,2069.13,2.21119,1326.71,5873.13,2025.61,4.2689,1278.12,258330,5847.76,2021.17,0.560521,1270.39,5856.91,2013.53,2.4982,1263.58
113562.354,50732.2615,164294.6155,1.87E+01,4.46E+01,6.83E+02,0.00E+00,12.93,,0.541246,0.0914056,0.512696,50.0953,4.68153,38933.4,29493.6,879217.7112,861.178,20372.3,1189.7,3.09595,674.206,1821.99,16187.6,40000,164276,0.0270704,0.0313539,84780.5,2935.49,114915,1.29E-05,221037,621037,3590.24,1108.89,2.95478,608.733,3663.71,1091.66,3.75413,589.606,221037,3658.08,1085.6,1.31122,580.965,3656.22,1082.82,2.35826,578.964
97581.80855,0,97581.80855,1.90E+01,1.57E+01,7.01E+02,0.00E+00,19,,0.29042,0.0950103,0.427454,37.7469,3.26622,27581.4,18710.6,674865.3655,511.473,15663.8,886.648,2.79141,2321.46,1445.11,12947.5,40000,97567.4,0.0274698,0.0604878,69777.5,3160.53,125324,8.40E-06,154328,554328,3731.59,1124.74,2.16593,597.726,3807.87,1107.5,3.54597,579.083,154328,3800.11,1102.49,0.619508,571.25,3800.41,1098.79,1.90295,568.505
90126.4603,0,90126.4603,3.70E+01,1.54E+01,6.96E+02,3.56E+01,37,,6.88E-06,0.108809,16.0104,37.761,3.34075,28986.5,21070.6,1202677.838,472.572,27685.5,1809.06,2.84037,1.26376,1535.09,13726,40000,90146.7,0.0487789,15.6491,93666.2,2002.65,123192,1.00E-06,146908,546908,4229.94,2006.37,1.33011,1212.48,4373.41,1966.97,3.43382,1168.58,146908,4328.77,1960.99,0.275191,1160.26,4352.34,1951.15,2.07952,1150.91
113562.354,22377.04451,135939.3985,2.10E+01,2.30E+01,5.12E+02,1.28E+01,17.54,,0.207146,0.0954466,0.387695,36.968,3.35198,32420.5,25687.3,832631.6501,712.607,19320.1,1099.42,2.86176,2583.88,1698.02,15127.8,40000,135935,0.0267332,0.032874,67845.8,3620.98,138940,4.55E-06,192696,592696,3722.69,1098.35,2.25221,652.264,3825.29,1077.51,3.83308,629.576,192696,3819.22,1073.22,0.765603,622.184,3817.87,1069.33,2.29315,619.39
113562.354,38778.23025,152340.5843,2.40E+01,3.91E+01,6.72E+02,5.20E+00,17.89,,0.300845,0.110832,0.49868,47.319,4.11943,41523.7,36364.3,930510.576,798.529,21558.5,1261.41,3.03001,1935.29,2027.73,17933.5,40000,152326,0.0306158,0.0382133,75089.3,3543.87,132663,7.25E-06,209087,609087,4338.53,1255.41,2.53524,707.889,4441.26,1233.81,3.77329,684.051,209087,4434.43,1228.46,0.86149,675.762,4433.28,1224.63,2.24751,672.894
113562.354,1399.032273,114961.3863,3.33E+01,1.78E+01,5.18E+02,5.21E+01,32.89,,1.00E-06,0.125802,7.83252,29.5968,3.00319,37026,32679.6,1482775.266,602.829,34106.5,2257.19,2.9824,342.959,1919.96,17021,40000,114994,0.0532779,7.55053,93460.6,2238.53,150198,1.00E-06,171755,571755,4867.45,2193.73,1.35335,1389.27,5048.05,2147.51,3.51253,1337.23,171755,5003.84,2141.65,0.309455,1328.94,5032.08,2131.12,2.17273,1318.77
109856.1015,0,109856.1015,1.64E+01,3.62E+01,6.56E+02,0.00E+00,16.4,,0.48305,0.0911792,0.38185,35.7316,3.42262,29186.4,19623,754720.6953,575.816,17564.6,944.226,2.87551,1327.24,1480.51,13254.2,40000,109841,0.0281784,0.0390363,80967.3,2962.83,118921,1.27E-05,166602,566602,3583.96,1153.77,2.35644,614.546,3655.54,1136.56,3.54136,595.739,166602,3648.92,1130.47,0.824887,586.962,3647.17,1127.14,2.07039,584.597
77687.4043,0,77687.4043,2.93E+01,2.87E+01,6.32E+02,1.83E+01,29.3,,0.0704897,0.115896,0.447195,34.509,3.07269,27218.7,20350.5,802903.7179,407.274,18591.9,1098.57,2.75351,2964.78,1508.17,13493.5,40000,77690.6,0.0310998,0.108046,65838.6,3835.39,148575,1.67E-06,134452,534452,4522.61,1280.63,1.48898,753.699,4646.96,1254.65,3.58329,726.08,134452,4625.45,1250.25,0.346803,718.909,4635.84,1243.99,2.05695,713.686
84677.5957,0,84677.5957,2.62E+01,3.57E+01,4.97E+02,2.33E+01,26.2,,0.211737,0.10557,0.328982,28.0279,2.91376,26650.9,19188.2,856555.0816,443.947,19909.4,1096.82,2.80807,1974.14,1463.74,13109,40000,84686.3,0.0293518,0.0593643,77091.2,3804.73,149626,4.41E-06,141447,541447,4110.23,1210.72,1.53283,739.514,4233.7,1184.74,3.5909,711.907,141447,4219.53,1179.77,0.440477,704.179,4222.8,1174.07,2.2514,699.68
79805.27207,0,79805.27207,2.45E+01,1.55E+01,4.51E+02,2.16E+01,24.5,,0.148708,0.0889656,0.29678,25.7274,2.70047,22123.8,14643.8,729669.0255,418.406,16965,929.457,2.67583,2732.5,1276.03,11476.1,40000,79814.1,0.0244399,0.053048,66931.8,3693.97,151092,3.13E-06,136575,536575,3457.64,1009.29,1.54994,634.226,3567.4,986.674,3.64803,610.486,136575,3556.62,982.666,0.479123,603.6,3558.62,977.595,2.256,599.779
113562.354,35338.49634,148900.8503,3.55E+01,3.16E+01,5.98E+02,5.06E+01,27.07,,1.00E-06,0.125086,6.74402,43.6547,3.74131,44430,42875.7,1508376.641,780.726,34594.7,2396.84,3.06547,299.47,2206.14,19434.7,40000,148929,0.0523189,6.32202,92839.7,2226.53,138857,1.00E-06,205690,605690,4836.89,2151.42,1.63572,1378.37,5013.93,2106.85,3.69959,1327.87,205690,4976.44,2102.19,0.370404,1320.38,5003.44,2092.76,2.14044,1311.34
113562.354,32532.56512,146094.9191,1.17E+01,2.29E+01,6.85E+02,0.00E+00,9.09,,0.204426,0.0731146,0.465013,46.6994,3.84748,30119.5,18967.7,750088.2676,765.79,17332.2,1063.02,2.92236,463.171,1455.17,13034.7,40000,146080,0.0277299,0.0233581,84451.3,1989.76,89159.3,4.14E-06,202841,602841,2871.73,1134.21,2.68428,627.012,2931.83,1117.01,3.95727,607.733,202841,2926.48,1112.71,0.884819,600.222,2924.58,1109.2,2.38897,597.833
113562.354,79318.40382,192880.7578,2.28E+01,2.94E+01,4.52E+02,2.51E+01,13.42,,2.37E-06,0.0895075,0.481885,47.807,4.16043,39387.8,34296.9,946828.8274,1011.16,21823.2,1396.9,2.99208,1970.09,1967.94,17427.8,40000,192886,0.0270147,0.0255574,70806.3,3419.09,131013,1.00E-06,249647,649647,3467.83,1111.09,2.41155,718.844,3586.76,1087.22,4.42495,692.903,249647,3581.35,1084.74,0.927868,686.852,3580.3,1080.59,2.59771,683.807
113562.354,75769.49558,189331.8496,3.33E+01,4.48E+01,6.75E+02,3.51E+01,19.97,,0.00411144,0.13624,0.592796,53.6616,4.68876,57945.2,66217.5,1439481.888,992.565,33133.4,2168.56,3.1725,1259.97,2758.28,24006.8,40000,189339,0.043852,0.0685851,84584.5,3399.27,136102,1.00E-06,246100,646100,5294.45,1802.72,2.23303,1135.83,5464.78,1765.16,4.18136,1094.18,246100,5442.62,1760.74,0.600436,1086.48,5449.61,1754.08,2.39891,1080.69
113562.354,62652.24274,176214.5967,2.17E+01,2.56E+01,4.79E+02,1.86E+01,13.98,,0.0170044,0.0885721,0.462256,45.6323,3.92974,36708,30427.4,873217.8924,923.762,20156.6,1258.26,2.955,2156.19,1851.21,16436.5,40000,176215,0.0258389,0.0261789,69129.1,3444.26,132154,1.00E-06,232976,632976,3441.14,1062.06,2.44091,665.488,3549.14,1040.34,4.26003,641.878,232976,3544.2,1037.43,0.909995,635.521,3542.88,1033.56,2.50701,632.751
109558.4118,0,109558.4118,1.20E+01,2.06E+01,6.77E+02,0.00E+00,12,,0.329853,0.0767062,0.374912,37.025,3.29666,25836.3,15561,718845.4566,574.264,16687.1,941.919,2.8007,785.175,1315.97,11824.7,40000,109545,0.0287176,0.0263422,83939.2,2195.81,96784.6,7.44E-06,166306,566306,3015.95,1175.08,2.32691,631.835,3076.78,1157.76,3.6986,612.799,166306,3070.34,1152.45,0.717429,604.521,3068.25,1148.7,2.24436,601.955
113562.354,81791.11713,195353.4711,2.52E+01,4.30E+01,5.57E+02,2.15E+01,14.65,,0.149315,0.102269,0.512388,51.528,4.70384,46247.4,42970.4,1083250.29,1024.09,25028.8,1536.91,3.1207,1159.57,2208.64,19455.6,40000,195353,0.0301939,0.0198553,81187.2,3421.12,128875,2.74E-06,252114,652114,3977.93,1241.52,2.57867,773.29,4098.86,1216.3,4.21549,745.854,252114,4093.26,1212.01,1.01122,738.353,4090.76,1207.76,2.79344,735.382
113562.354,42970.31257,156532.6666,3.36E+01,1.91E+01,7.46E+02,2.84E+01,24.38,,1.00E-06,0.148873,0.618046,50.7746,4.04632,53871.9,60468.4,1337115.535,820.595,30732.2,2059.32,3.09284,2172.91,2632.21,22972.5,40000,156535,0.0479759,0.117462,77605.5,3363.75,143008,1.00E-06,213296,613296,5798.71,1969.57,1.93321,1199.87,5971.85,1930.92,3.98074,1156.44,213296,5938.49,1926.8,0.404115,1149.05,5954.93,1919.04,2.19429,1141.98
113562.354,8682.33678,122244.6908,1.19E+01,2.99E+01,6.32E+02,0.00E+00,11.05,,0.350776,0.0727671,0.38281,37.8635,3.40774,26350.2,15975.5,704883.9508,640.768,16359.1,927.526,2.8203,902.137,1333.65,11978.8,40000,122231,0.0262747,0.026217,81520.8,2271.59,98896.4,7.95E-06,178992,578992,2860.4,1075.17,2.51683,584.967,2918.31,1059.26,3.74925,567.377,178992,2912.71,1054.23,0.88425,559.392,2910.68,1050.99,2.25145,557.222
113562.354,7986.163076,121548.5171,2.40E+01,3.03E+01,4.69E+02,2.72E+01,22.42,,0.117007,0.113877,0.355554,30.0142,2.98024,33996.5,29745,1043741.356,637.235,24171,1425.79,2.85229,2563.99,1829.9,16255,40000,121557,0.0341364,0.0656769,72576.3,3851.07,147000,2.13E-06,178318,578318,4427.4,1405.75,1.77596,869.341,4568.25,1376.02,3.76426,836.848,178318,4549.91,1371.45,0.493283,829.263,4555.1,1365.46,2.24497,824.27
103402.2605,0,103402.2605,3.57E+01,3.70E+01,5.31E+02,5.32E+01,35.7,,0.000691835,0.128174,8.65443,29.6858,3.12066,35535.6,30264.5,1502740.139,542.243,34617.5,2235.81,2.98309,139.717,1846.14,16393.4,40000,103437,0.0539606,8.37151,94693.8,2212,151578,1.00E-06,160198,560198,4964.4,2223.41,1.26023,1397.39,5145.81,2176.14,3.43663,1344.51,160198,5098.78,2169.41,0.299055,1335.57,5126.98,2158.42,2.19947,1324.97
113562.354,29214.40652,142776.7605,1.33E+01,4.05E+01,6.78E+02,0.00E+00,10.58,,0.524184,0.0790192,0.457466,45.6905,4.20677,31929.2,20632.1,822914.6674,748.392,19098.4,1082.82,3.00066,39.5597,1518.75,13584.9,40000,142762,0.0278237,0.0243021,90599.4,2277.32,97281.8,1.13E-05,199523,599523,3108.83,1138.95,2.74894,619.646,3169.19,1122.08,3.74265,600.9,199523,3162.99,1116.01,1.13034,592.103,3160.77,1112.95,2.39291,590.031
113562.354,32672.35845,146234.7125,2.67E+01,2.56E+01,7.48E+02,5.74E+00,20.73,,0.0465436,0.126574,0.583866,48.6541,3.85818,44457,42782,970313.9142,766.514,22369.2,1426.85,2.99264,2626.54,2203.67,19414,40000,146218,0.0359849,0.103944,69851.9,3642.67,135081,1.09E-06,202979,602979,4951.26,1474.54,2.30422,831.792,5072.84,1448.72,3.82047,802.915,202979,5055.89,1444.49,0.555419,795.49,5062.97,1439.39,2.00705,791.188
113562.354,89252.57739,202814.9314,2.69E+01,4.49E+01,6.28E+02,1.94E+01,15.06,,0.123065,0.108542,0.546412,54.4526,4.90701,50425.2,49572.9,1129709.944,1063.18,26075.6,1629.49,3.1508,1213.91,2376.64,20858.4,40000,202811,0.0321049,0.0232386,81045.7,3399.6,127318,2.30E-06,259572,659572,4226.18,1319.12,2.6885,812.01,4350.1,1292.93,4.24303,783.325,259572,4343.74,1288.58,0.985064,775.732,4341.68,1284.19,2.73964,772.571
90409.42558,0,90409.42558,2.65E+01,4.32E+01,6.85E+02,9.48E+00,26.5,,0.45165,0.120849,0.424209,37.1554,3.52106,32223,24507.5,856182.7944,473.912,19941.7,1055.39,2.92778,1722.88,1657.83,14782.9,40000,90402.3,0.0316771,0.0585112,79634.8,3760.57,142141,1.22E-05,147163,547163,4735.88,1301.18,1.85736,717.448,4844.24,1278.35,3.46274,693.151,147163,4833.82,1271.7,0.544002,683.916,4833.96,1267.08,2.0506,680.402
113562.354,81006.44349,194568.7975,2.23E+01,4.65E+01,7.37E+02,0.00E+00,13.02,,0.354032,0.0983349,0.571975,56.2896,5.09778,46492.6,40174.7,943505.5622,1019.87,21774.1,1364.5,3.15961,1006.44,2133.82,18827.6,40000,194547,0.0279895,0.0298816,80744.6,3083.59,117602,8.24E-06,251308,651308,3856.77,1146.69,3.17546,642.286,3940.21,1128.02,3.98346,621.461,251308,3935.12,1122.59,1.3642,613.274,3933.39,1119.58,2.51859,611.085
113562.354,89524.46062,203086.8146,1.71E+01,4.75E+01,4.97E+02,1.73E+00,9.56,,0.813542,0.0684127,0.545511,50.6272,6.13231,36206.3,24345.8,756844.0783,1064.56,17434.1,1126.8,3.16699,272.288,1652.24,14735,40000,203072,0.0168368,0.0651911,81204,3018.31,116938,2.13E-05,259833,659833,2686.33,690.411,3.63259,388.709,2739.77,679.467,3.87578,376.566,259833,2737.23,674.616,2.37146,370.036,2736.51,673.472,2.61297,369.018
113562.354,48966.60907,162528.9631,2.41E+01,2.52E+01,5.50E+02,1.87E+01,16.84,,0.0131125,0.104068,0.481393,45.0566,3.79388,39618.3,35500.5,959837.2698,852.011,22155.2,1383.92,2.96138,2320.32,2002.95,17724.1,40000,162528,0.0306297,0.0452981,70554.6,3572.32,135218,1.00E-06,219289,619289,4048.61,1258.32,2.28218,771.082,4170.92,1233.17,4.09665,743.435,219289,4161.28,1229.83,0.68798,736.699,4162.72,1225.19,2.29695,733.046
113562.354,7705.864779,121268.2188,2.74E+01,3.01E+01,6.86E+02,1.47E+01,25.66,,0.0771614,0.139659,0.523629,39.7556,3.39055,41826.7,40632.2,1072853.159,635.683,24761.8,1548.93,2.93905,2790.63,2146.23,18931.9,40000,121261,0.0403978,0.129246,71147,3844.78,142703,1.70E-06,178022,578022,5458.38,1658.23,1.89016,950.494,5601.27,1627.46,3.67457,916.398,178022,5573.89,1622.44,0.414842,908.422,5586.36,1615.91,2.01579,902.686
113562.354,62961.15672,176523.5107,3.63E+01,4.70E+01,7.27E+02,3.92E+01,23.35,,0.00224529,0.150292,0.597851,53.5539,4.64568,60707.1,71473.5,1578556.662,925.436,36341.9,2370.74,3.20772,1004.44,2869.11,24911.4,40000,176534,0.0501621,0.0733366,87596.3,3177.07,142268,1.00E-06,233295,633295,5844.49,2061.96,2.05827,1288.39,6029.24,2019.45,4.07137,1241.06,233295,6001.8,2014.27,0.494601,1232.78,6011.67,2006.48,2.40398,1225.8
83939.3305,0,83939.3305,1.76E+01,3.28E+01,6.63E+02,0.00E+00,17.6,,0.366227,0.0757763,0.412442,35.7202,3.18154,21720.8,12467.2,526891.8258,439.97,12257.8,663.734,2.69275,2177.79,1176.06,10600.8,40000,83927.6,0.0207843,0.0672839,67192.5,2964.7,122478,1.23E-05,140689,540689,2979.72,851.373,2.20464,455.657,3036.73,838.511,3.52598,442.229,140689,3031.65,834.084,0.746193,435.084,3031.05,831.372,1.81957,433.277
94388.98542,0,94388.98542,3.18E+01,2.93E+01,6.48E+02,2.75E+01,31.8,,0.0269553,0.085384,17.7887,35.2228,3.18408,24194.8,15808.2,1042960.491,494.886,24033.4,1544.24,2.69412,0.319131,1326.54,11916.9,40000,94403.2,0.040603,17.4549,93590,1951.93,99548.5,1.00E-06,151164,551164,3318.07,1669.69,1.56695,1005.08,3432.1,1637.35,3.46147,969.145,151164,3397.7,1631.99,0.344748,961.214,3415.36,1624.12,1.98619,953.984
92132.17661,0,92132.17661,3.51E+01,2.37E+01,4.60E+02,5.21E+01,35.1,,1.00E-06,0.111558,9.23716,26.1832,2.86641,29034,22237.4,1316671.949,483.171,30336.4,1953.76,2.87626,174.648,1577.77,14094.2,40000,92168.5,0.0475584,8.99138,92564.4,2313.22,151027,1.00E-06,148929,548929,4309.37,1962.38,1.14221,1263.6,4481.87,1918.78,3.4294,1215.09,148929,4435.75,1912.97,0.294288,1207.03,4462.32,1902.34,2.2402,1196.86
96023.18403,0,96023.18403,3.10E+01,3.67E+01,7.11E+02,2.00E+01,31,,0.132033,0.148479,0.550856,38.4347,3.41341,38347.7,35236,1085513.78,503.378,25068.7,1552.52,2.92418,2513.34,1995.31,17659.4,40000,96023.2,0.0420507,0.167243,74293.5,3934.23,146421,2.94E-06,152784,552784,5805.96,1728.76,1.57704,991.035,5958.54,1695.55,3.5472,954.794,152784,5921.33,1689.69,0.338826,946.31,5939.15,1682.03,2.02721,939.466
113562.354,58413.58982,171975.9438,1.72E+01,3.09E+01,6.80E+02,0.00E+00,11.36,,0.0995537,0.0839193,0.527675,51.1436,4.13884,36544.2,27321.7,761016.7129,901.45,17531.4,1131.83,2.99303,1532.51,1752.27,15592.2,40000,171958,0.0262366,0.036465,73777.7,2743.79,109750,2.24E-06,228719,628719,3289.25,1073.41,2.89092,603.084,3362.57,1056.22,4.07661,583.746,228719,3357.51,1052.66,0.998159,576.915,3356.77,1049.46,2.2776,574.599
113562.354,88146.04481,201708.3988,1.48E+01,1.79E+01,4.60E+02,0.00E+00,8.33,,0.151507,0.0574261,0.519601,49.5052,4.67286,30188.6,18800.9,552622.502,1057.33,12651.6,900.955,2.97171,2085.02,1448.65,12978.2,40000,201694,0.0141565,0.0533244,58334,2889.2,114811,4.26E-06,258455,658455,2251.66,579.531,3.53552,332.338,2298.28,570.375,4.22808,322.126,258455,2297.43,567.518,2.27275,316.994,2297.04,566.26,2.69541,315.985
97583.61286,0,97583.61286,2.24E+01,3.65E+01,6.73E+02,0.00E+00,22.4,,0.444449,0.104588,0.44821,36.2252,3.36858,29675.3,21351.7,694952.1587,511.477,16172.4,870.658,2.84911,2438.88,1545.47,13815.7,40000,97568.2,0.0263601,0.0917467,69911.4,3624.74,138491,1.45E-05,154329,554329,4107.72,1080.02,2.221,569.565,4189.43,1063.34,3.44501,551.689,154329,4182.79,1057.66,0.732964,543.398,4183.52,1054.4,1.81687,540.979
113562.354,57197.49042,170759.8444,2.58E+01,2.96E+01,5.98E+02,1.91E+01,17.16,,2.38E-06,0.110492,0.527352,48.1956,3.97318,43424.7,41303.7,1016342.156,895.153,23420.8,1504.05,2.99912,2285.74,2164.32,19083.9,40000,170757,0.0328847,0.0585663,71397.9,3562.31,133886,1.00E-06,227518,627518,4299.43,1350.31,2.32304,826.494,4428.62,1323.52,4.1431,796.841,227518,4416.14,1320.32,0.659904,790.177,4419.68,1315.39,2.2538,786.156
113562.354,71713.1918,185275.5458,1.30E+01,3.43E+01,5.68E+02,0.00E+00,7.97,,0.240871,0.0628416,0.500324,50.0299,4.48258,31469.7,19602.9,662166.0887,971.184,15237.7,1001.31,3.0114,719.619,1479.74,13247.5,40000,185261,0.0195736,0.0277233,75936.4,2345.64,98461.1,5.53E-06,242022,642022,2468.06,801.025,3.27829,453.592,2518.34,788.668,4.14866,439.773,242022,2514.99,785.012,1.67038,433.347,2513.66,782.944,2.55417,431.93
99598.5344,0,99598.5344,1.31E+01,2.71E+01,7.25E+02,0.00E+00,13.1,,0.282471,0.0789819,0.404436,39.2825,3.34836,25178.8,14934.6,686730.0745,522.053,15928.5,912.919,2.78828,905.305,1288.82,11587.8,40000,99585.6,0.0288637,0.0312891,82169.4,2237.18,98166,6.71E-06,156347,556347,3105.53,1181.09,2.19222,630.562,3167.8,1163.59,3.66444,611.521,156347,3160.83,1158.5,0.613705,603.478,3159.27,1154.55,2.14203,600.694
113562.354,37299.07362,150861.4276,2.55E+01,2.20E+01,6.78E+02,9.42E+00,19.2,,0.053211,0.117317,0.536983,47.0197,3.80888,42259.5,39308.1,952701.0166,790.793,21980.9,1383.21,2.9773,2542.85,2110.13,18628.3,40000,150850,0.033555,0.0760345,69758.6,3614.17,135013,1.18E-06,207611,607611,4582.34,1375.96,2.31889,795.293,4701.66,1350.96,3.8908,767.474,207611,4688.23,1347,0.604032,760.267,4692.67,1342.2,2.08564,756.321
113562.354,70605.27138,184167.6254,1.37E+01,2.36E+01,5.74E+02,0.00E+00,8.45,,0.145493,0.0648529,0.502573,49.9344,4.28334,31616.8,20344.5,646808.526,965.374,14872.1,990.28,2.9742,1258.33,1507.95,13491.5,40000,184153,0.0199396,0.0292819,70862,2458.35,101918,3.38E-06,240914,640914,2544.7,815.805,3.19889,463.81,2598.45,803.03,4.20181,449.531,240914,2595.35,799.81,1.50788,443.32,2594.12,797.585,2.47586,441.799
113562.354,86652.76091,200215.1149,2.16E+01,2.19E+01,7.41E+02,0.00E+00,12.25,,8.16E-06,0.0942103,0.606097,56.6939,4.51796,44657.5,38882.5,825260.9334,1049.47,18947,1291.76,3.06955,1847.61,2098.4,18529.6,40000,200194,0.0278653,0.0575429,70888.8,2995.71,115406,1.00E-06,256955,656955,3687.74,1139.82,3.07811,651.34,3773.62,1120.88,4.33169,629.884,256955,3767.15,1117.99,1.01523,623.455,3768.41,1114.61,2.27706,620.872
113562.354,6824.966411,120387.3204,3.24E+01,3.70E+01,7.17E+02,2.76E+01,30.56,,0.0397041,0.161794,0.5368,41.1525,3.59911,48432.3,51075.6,1357407.433,631.119,31286.8,2002.36,3.05769,2000.65,2413.36,21163.7,40000,120391,0.0508011,0.128311,80161.1,3515.15,150259,1.00E-06,177152,577152,6315.57,2087.3,1.65586,1227.59,6492.78,2046.8,3.70229,1182.55,177152,6452.9,2040.8,0.33741,1173.81,6471.77,2032.04,2.16076,1165.74
93984.39544,0,93984.39544,2.42E+01,4.44E+01,5.41E+02,1.66E+01,24.2,,0.530111,0.1083,0.327697,30.3079,3.30685,30034.3,21696.8,888140.3724,492.695,20747.3,1033.52,2.94002,972.146,1558.13,13924.9,40000,93985.4,0.0292718,0.036104,87820.6,3748.92,144150,1.24E-05,150746,550746,4233.39,1205.14,1.81389,701.299,4342.55,1182.07,3.52325,676.886,150746,4334.36,1175.24,0.643473,667.441,4332.02,1170.87,2.30713,664.377
113562.354,54921.82931,168484.1833,2.19E+01,3.32E+01,6.66E+02,0.00E+00,14.76,,0.147416,0.0963231,0.538582,49.9285,4.10771,39483.3,32840.2,781695.5775,883.136,18029.5,1140.86,2.99485,2337.93,1924.78,17061.8,40000,168465,0.0261148,0.0536139,67421.7,3366,127427,3.79E-06,225226,625226,3773.14,1069.15,2.83719,597.729,3858.07,1051.58,3.94793,578.066,225226,3852.71,1047.72,1.00086,571.088,3852.92,1044.59,2.14714,568.722
113562.354,33871.8167,147434.1707,2.00E+01,4.71E+01,5.19E+02,8.77E+00,15.41,,0.861147,0.0904803,0.432684,40.4466,4.53714,35120.6,25849,898185.6039,772.844,20936.5,1090.67,3.06855,541.235,1703.46,15174.4,40000,147426,0.0242749,0.0445566,87889,3450.94,131852,2.04E-05,204187,604187,3544.68,997.373,2.6877,570.679,3626.96,980.141,3.58215,552.045,204187,3620.96,973.281,1.48284,542.996,3619.21,970.997,2.28899,541.349
113562.354,10370.83983,123933.1938,1.96E+01,1.73E+01,4.97E+02,9.85E+00,17.96,,0.309845,0.0907508,0.342867,32.1691,3.12959,29230.7,21804.5,767572.3938,649.659,17857.3,966.702,2.80565,2725.13,1562.06,13958.8,40000,123927,0.0247105,0.0352462,66386.2,3627.9,140500,7.43E-06,180688,580688,3545.18,1015.06,2.26618,592.128,3637.05,996.547,3.72915,572.095,180688,3631.68,991.821,0.83704,564.412,3630.03,988.421,2.21312,562.056
113562.354,38984.87926,152547.2333,3.26E+01,1.85E+01,6.27E+02,3.80E+01,24.27,,1.00E-06,0.103122,10.4359,45.4438,3.81163,38253.8,32601.3,1317258.312,799.79,30204.6,2099.94,2.96889,14.7359,1917.61,17001,40000,152566,0.0456461,9.99884,95244.7,2142.06,112135,1.00E-06,209327,609327,3991.08,1875.44,1.89259,1179.51,4134.62,1837.96,3.76385,1137.04,209327,4103.28,1833.73,0.439791,1129.8,4124.89,1825.84,2.06455,1122.41
100593.0249,0,100593.0249,1.59E+01,4.00E+01,6.52E+02,0.00E+00,15.9,,0.6467,0.083684,0.388219,35.3922,3.5741,26594.8,16218.1,699788.3863,527.264,16320.6,841.062,2.88487,626.089,1343.89,12068,40000,100580,0.0254565,0.0485696,86722,2845.15,116104,1.81E-05,157341,557341,3294.13,1042.51,2.37063,550.936,3355.43,1027.35,3.46266,534.624,157341,3349.05,1021.02,0.943951,525.831,3347.36,1018.26,1.97352,523.919
79283.6101,0,79283.6101,2.11E+01,4.74E+01,7.00E+02,0.00E+00,21.1,,0.785843,0.0885067,0.508829,37.4504,3.77844,24980.8,14479.9,606576.711,415.558,14173.6,702.132,2.91027,458.962,1268.76,11412.6,40000,79270.9,0.0221138,0.142226,87927.5,3234.17,128659,2.88E-05,136032,536032,3486.25,906.243,2.24209,468.863,3546.49,893.084,3.29178,455.202,136032,3540.87,886.875,0.933892,446.821,3540.27,884.551,1.73214,445.222
104992.8903,0,104992.8903,1.39E+01,2.39E+01,7.29E+02,0.00E+00,13.9,,0.272023,0.085707,0.40995,39.4877,3.37182,27424.3,17350.1,739887.76,550.326,17154.1,990.962,2.82514,1050.31,1390.73,12475.5,40000,104979,0.030897,0.0336682,82403.6,2378.43,101888,6.31E-06,161740,561740,3368.13,1264.22,2.20508,674.811,3437.21,1245.35,3.65611,654.082,161740,3429.52,1240.06,0.600763,645.838,3428.28,1235.88,2.14344,642.788
113562.354,75066.00044,188628.3544,3.38E+01,2.32E+01,7.33E+02,3.04E+01,20.35,,1.00E-06,0.137684,0.644256,55.1316,4.41212,57671.7,67083,1333416.313,988.851,30611.5,2089.3,3.124,2080.01,2776.81,24158.3,40000,188631,0.0446023,0.103525,77311.7,3334.62,136681,1.00E-06,245392,645392,5352.81,1830.86,2.20941,1147.61,5521.59,1794.13,4.2138,1106.24,245392,5494.36,1790.96,0.516613,1099.52,5507.34,1784.09,2.26557,1093.39
113562.354,78656.16077,192218.5148,1.22E+01,2.63E+01,6.58E+02,0.00E+00,7.21,,0.0267629,0.0666543,0.533783,53.6998,4.40674,33973.5,22126.9,708598.0156,1007.58,16268.4,1109.31,3.02585,482.77,1573.77,14059.8,40000,192203,0.0236004,0.0252025,79132.9,1960.76,86690.4,1.00E-06,248964,648964,2615.61,964.916,3.17161,550.824,2671.24,949.798,4.40505,533.827,248964,2667.52,946.854,1.25504,527.461,2666.17,944.014,2.53504,525.548
113562.354,25447.27329,139009.6273,3.62E+01,1.51E+01,6.93E+02,4.25E+01,29.57,,1.00E-06,0.126686,9.653,45.0251,3.75627,43332.1,40464.9,1473788.994,728.834,33815.8,2327.51,3.046,187.539,2141.7,18893.8,40000,139031,0.0544342,9.21728,94806.4,2100.14,130525,1.00E-06,195792,595792,4913.81,2236.12,1.65237,1387.97,5080.9,2192.12,3.63288,1337.98,195792,5040.94,2186.93,0.339348,1330.05,5067.43,2177.37,2.09238,1320.85
113562.354,42648.91013,156211.2641,3.18E+01,4.86E+01,7.01E+02,2.74E+01,23.12,,0.260407,0.145546,0.545516,49.27,4.44819,53580.9,58084,1411039.632,818.908,32618.8,1985.64,3.14232,1352.16,2578.27,22528.3,40000,156213,0.0446179,0.0613636,85658.4,3637.13,138460,4.82E-06,212974,612974,5677.26,1834.43,2.08128,1104.35,5839.57,1797.94,3.79197,1064.11,212974,5818.05,1791.31,0.567422,1054.65,5821.85,1784.71,2.3319,1048.97
79648.85142,0,79648.85142,1.57E+01,2.22E+01,5.35E+02,0.00E+00,15.7,,0.676082,0.0533371,0.665105,29.2791,3.21379,16489.7,8187.9,393289.145,417.49,9164.74,480.312,2.53489,2695.52,950.662,8612.89,40000,79639.3,0.0124879,0.386789,57258.4,2898.68,126017,2.93E-05,136400,536400,2099.1,511.823,2.59136,283.532,2136.06,504.285,3.38752,275.752,136400,2133.72,500.753,1.34527,270.15,2133.48,499.516,1.79951,269.341
113562.354,11396.47106,124958.8251,1.35E+01,2.05E+01,4.89E+02,0.00E+00,12.27,,0.657671,0.0632528,0.381659,31.9055,3.52868,23126.4,13631.8,580888.1567,655.001,13513.4,732.344,2.73239,2195.57,1230.52,11078.1,40000,124947,0.0175353,0.0799621,65859.1,2962.54,121806,1.94E-05,181708,581708,2485.61,718.023,2.89047,394.103,2534.55,707.489,3.56789,382.411,181708,2530.98,702.973,1.49055,375.621,2530.11,701.412,2.02044,374.47
113562.354,53544.11741,167106.4714,3.24E+01,4.52E+01,6.92E+02,3.03E+01,22.02,,0.110247,0.141953,0.57273,50.8318,4.45068,54783.6,60537.8,1408493.97,876.035,32477.6,2064.41,3.14431,1405.2,2633.76,22985.3,40000,167110,0.04451,0.0738766,84283.6,3530.83,138235,1.94E-06,223871,623871,5528.02,1829.78,2.11228,1121.87,5694.79,1792.58,3.92789,1080.65,223871,5671.01,1787.2,0.544667,1072.25,5678.1,1780.4,2.31391,1066.3
113562.354,91744.1975,205306.5515,2.13E+01,2.92E+01,6.11E+02,3.03E+00,11.78,,0.00120679,0.0849175,0.559874,53.8058,4.47268,41090,34102.9,748333.6651,1076.18,17183,1169.19,3.03825,2201.26,1962.25,17379.5,40000,205290,0.0229104,0.0422982,64792.9,3214.62,122399,1.00E-06,262051,662051,3319.75,938.203,3.11598,548.856,3400.58,921.863,4.40577,530.714,262051,3396.94,919.186,1.27598,524.645,3396.7,916.415,2.40758,522.636
113562.354,65543.63346,179105.9875,2.60E+01,4.70E+01,5.27E+02,2.74E+01,16.49,,0.28626,0.109346,0.477419,48.2557,4.59364,45863.5,43012,1193579.839,938.947,27659.4,1612.04,3.12632,863.992,2209.73,19464.8,40000,179111,0.0329004,0.0175943,86699.4,3532.5,132744,5.02E-06,235872,635872,4251.72,1354.49,2.33178,849.072,4384.21,1326.3,4.04285,818.532,235872,4377.16,1320.8,0.928991,810.007,4373.84,1316.01,2.91008,806.677
85835.04736,0,85835.04736,3.61E+01,3.97E+01,6.72E+02,3.36E+01,36.1,,0.179575,0.0973032,17.603,36.5193,3.44593,25638.5,17389.4,1170568.572,450.072,27041.2,1665.91,2.75413,0.128684,1392.33,12489.4,40000,85854.7,0.0443914,17.2553,92055.9,1973.66,114138,2.38E-06,142616,542616,3785.25,1827.62,1.41602,1099.69,3913.28,1791.37,3.32851,1059.56,142616,3873.66,1784.41,0.334356,1050.35,3892.13,1775.66,2.054,1042.23
113562.354,27731.71489,141294.0689,2.09E+01,2.63E+01,5.62E+02,7.04E+00,16.8,,0.220398,0.0950379,0.429079,40.3933,3.53292,33601.1,26565.6,788035.4704,740.646,18265.4,1060.44,2.88677,2620.73,1727.37,15379.2,40000,141284,0.0259408,0.0389317,66459.2,3555.1,135721,5.34E-06,198045,598045,3715.02,1064.21,2.43764,612.581,3808.03,1045.36,3.81916,591.919,198045,3802.49,1041.09,0.845783,584.585,3801.52,1037.63,2.1868,582.083
113562.354,56512.75826,170075.1123,3.44E+01,1.65E+01,4.51E+02,6.29E+01,22.97,,1.00E-06,0.121318,2.80103,43.1277,3.85959,46844.1,47763.9,1553927.393,891.784,35602.6,2506.03,3.10231,467.409,2331.72,20484.4,40000,170115,0.0487446,2.38475,89765.1,2423.44,149612,1.00E-06,226876,626876,4668.15,2007.34,1.59937,1351.29,4858.62,1962.52,3.83747,1300.8,226876,4826.02,1958.78,0.447584,1294.08,4852.73,1949.78,2.21591,1285.51
95835.75026,0,95835.75026,3.61E+01,3.21E+01,5.77E+02,4.62E+01,36.1,,1.00E-06,0.117391,11.4793,31.934,3.11098,31525.9,24764.6,1335017.596,502.55,30736.9,2003.17,2.90667,116.315,1666.66,14858.8,40000,95865.3,0.0506949,11.1752,93639.8,2163.8,141594,1.00E-06,152626,552626,4549.33,2087.93,1.25235,1302.56,4715.54,2044.42,3.4415,1253.96,152626,4669.15,2038.35,0.281863,1245.6,4695.62,2027.79,2.16596,1235.47
79858.54392,0,79858.54392,1.76E+01,4.75E+01,6.02E+02,0.00E+00,17.6,,1.29821,0.0686855,0.834945,32.5018,4.13151,21089.2,10746.7,543605.3215,418.582,12709.8,621.617,2.84613,0.296663,1090.85,9851.7,40000,79847.6,0.0169641,0.520983,89445,2964.07,122827,5.04E-05,136609,536609,2710.55,694.986,2.58789,360.485,2753.34,685.48,3.13056,350.403,136609,2748.36,679.949,1.34592,343.205,2747.42,678.563,1.7031,342.159
113562.354,876.9805148,114439.3345,3.66E+01,4.19E+01,7.12E+02,4.18E+01,36.32,,0.165236,0.136111,12.4825,38.8827,3.67419,40988.8,36720,1592183.272,600.032,36683.1,2363.72,3.03368,16.5492,2037.85,18019,40000,114461,0.058943,12.107,97299.8,1993.82,134267,2.18E-06,171222,571222,5297.95,2423.03,1.5237,1450.48,5463.82,2376.18,3.37281,1397.69,171222,5418.78,2368.11,0.330806,1387.44,5444.43,2357.72,2.08189,1377.4
113562.354,34360.79233,147923.1463,1.96E+01,1.88E+01,6.11E+02,0.00E+00,15.05,,0.255192,0.0899295,0.473986,43.8205,3.7508,33790.3,25707.8,718537.4736,775.362,16626.1,995.366,2.9095,2519.31,1698.71,15133.7,40000,147906,0.0242163,0.0497158,65685.5,3363.33,129144,6.93E-06,204667,604667,3525.25,991.57,2.72001,547.907,3602.17,975.723,3.79517,530.316,204667,3597.72,971.491,1.0181,523.138,3597.18,968.651,2.08474,521.052
105056.3904,0,105056.3904,1.98E+01,4.52E+01,7.40E+02,0.00E+00,19.8,,0.680221,0.10946,0.431029,39.9177,3.89257,33701.3,24348.4,872426.4252,550.646,20338,1057.45,2.99354,828.07,1652.33,14735.8,40000,105040,0.0325531,0.0429066,88357.8,3159.1,123082,1.84E-05,161801,561801,4306.29,1333.34,2.26189,696.684,4388.67,1313.56,3.41705,675.242,161801,4380.42,1305.78,0.807551,665.039,4378.39,1302.13,2.05554,662.351
113562.354,87954.63716,201516.9912,2.65E+01,1.70E+01,6.34E+02,1.74E+01,14.93,,1.53E-06,0.106291,0.579018,53.9101,4.42925,48047.2,47523.8,1013420.129,1056.37,23299.9,1553.29,3.06047,2127.46,2325.7,20434.2,40000,201511,0.0315995,0.0559335,70881.4,3421.23,128430,1.00E-06,258272,658272,4134.99,1296.51,2.63772,801.128,4259.07,1271.02,4.38856,772.744,258272,4248.76,1268.44,0.813686,766.517,4251.64,1263.98,2.3424,762.945
113562.354,22862.71369,136425.0677,2.32E+01,3.89E+01,4.82E+02,2.32E+01,19.31,,0.3168,0.106744,0.369266,36.3182,3.58858,36252.1,30430.5,1038222.289,715.199,24140.7,1320.74,2.97749,1452.65,1851.31,16437.3,40000,136430,0.0313331,0.0235156,82423.4,3702.12,140788,6.01E-06,193191,593191,4155.22,1290.03,2.03934,789.973,4280.1,1263.73,3.79804,761.49,193191,4272.48,1258.12,0.727506,752.926,4269.76,1253.32,2.614,749.499
113562.354,23507.94328,137070.2973,2.82E+01,2.37E+01,6.90E+02,1.69E+01,23.36,,0.00468879,0.136035,0.558565,44.3791,3.63871,44568.1,44601.4,1101512.345,718.528,25383,1630.57,2.97873,2619.92,2251.22,19812.1,40000,137065,0.0402032,0.120036,72157.9,3751.68,139919,1.00E-06,193826,593826,5310.06,1650.19,1.98852,966.44,5455.62,1618.93,3.83297,931.683,193826,5429.31,1614.55,0.442451,924.154,5441.39,1608.13,2.06233,918.514
113562.354,69790.08207,183352.4361,2.45E+01,3.83E+01,6.79E+02,6.06E+00,15.17,,0.139888,0.104187,0.550535,52.9067,4.47834,45127.4,40967.3,928889.3119,961.099,21431.3,1348.85,3.07729,1843.1,2155.28,19007.9,40000,183337,0.0291554,0.0377782,73623.1,3400.59,127543,3.15E-06,240098,640098,4072.64,1195.27,2.79649,692.637,4174.24,1174.03,4.05799,669.049,240098,4168.16,1169.88,0.97446,661.721,4167.48,1166.22,2.35758,658.983
113562.354,80038.78149,193601.1355,2.23E+01,1.95E+01,5.20E+02,1.61E+01,13.08,,0.000233742,0.0889187,0.505806,49.7949,4.22001,39863,34134.1,869258.5176,1014.89,20022.8,1294.96,3.00238,2099.81,1963.16,17387.3,40000,193598,0.0257014,0.0286324,68461.3,3363.48,128332,1.00E-06,250359,650359,3457.64,1055.38,2.64084,656.941,3562.4,1034.33,4.39753,633.954,250359,3557.7,1031.72,0.997962,627.792,3556.75,1028.06,2.51062,625.157
86101.2342,0,86101.2342,1.53E+01,2.61E+01,7.20E+02,0.00E+00,15.3,,0.291235,0.0755561,0.415055,38.7566,3.2789,22373.8,12652.3,575269.2696,451.302,13356,751.946,2.71613,1535.13,1184.87,10678.2,40000,86089.4,0.024272,0.0432345,73656.8,2529.84,108207,8.33E-06,142850,542850,2971.75,993.675,2.1294,529.86,3029.44,978.832,3.5974,514.146,142850,3023.25,974.261,0.623094,506.712,3022.24,970.879,1.94937,504.397
98837.88795,0,98837.88795,3.31E+01,4.67E+01,5.80E+02,3.89E+01,33.1,,0.458755,0.10038,15.0915,31.9623,3.5003,28011,20400.9,1341067.162,518.258,31110.7,1777.73,2.79295,0.0909559,1510.07,13509.9,40000,98861.7,0.0453961,14.7891,93322.2,2073.68,117812,5.78E-06,155623,555623,3902.81,1870.19,1.53131,1140.37,4034.45,1832.89,3.30928,1099.05,155623,4000.23,1823.78,0.463012,1087.71,4015.19,1815.84,2.08256,1080.46
109897.6989,0,109897.6989,2.33E+01,4.28E+01,6.17E+02,8.59E+00,23.3,,0.590212,0.118148,0.371735,33.9274,3.54135,35289.8,28420.5,941558.0881,576.063,21969.3,1121.54,2.96942,1594.56,1787.86,15896.4,40000,109888,0.0320143,0.041082,82009.8,3750.61,140854,1.51E-05,166649,566649,4630.16,1314.49,2.10955,727.787,4736.21,1292.01,3.48744,703.546,166649,4727.97,1284.6,0.748298,693.569,4725.9,1280.57,2.17264,690.624
113562.354,87601.69818,201164.0522,3.50E+01,4.74E+01,6.55E+02,4.28E+01,19.76,,8.77E-05,0.136359,0.590279,54.7132,4.90463,61019.7,71815.6,1546256.155,1054.63,35585.3,2335.2,3.21234,884.278,2876.19,24969,40000,201178,0.0455475,0.0579772,87490.5,3210.84,137272,1.00E-06,257939,657939,5290.47,1873.14,2.23035,1205.39,5469.6,1833.17,4.28214,1161.12,257939,5448.37,1828.82,0.623934,1153.46,5454.37,1821.9,2.51361,1147.45
96360.92322,0,96360.92322,3.10E+01,4.18E+01,6.56E+02,2.52E+01,31,,0.260556,0.147313,0.479706,35.8176,3.44924,38512.2,34930.4,1163400.513,505.176,26933.3,1598.02,2.96921,1879.3,1986.44,17584.4,40000,96366.3,0.0424358,0.123874,81141.9,3903.78,148026,5.43E-06,153127,553127,5755.75,1746.47,1.54544,1018.42,5912.64,1711.83,3.52245,980.769,153127,5879.21,1705.06,0.368498,971.483,5892.51,1697.43,2.1231,964.743
113562.354,81040.38379,194602.7378,2.96E+01,4.42E+01,6.59E+02,2.48E+01,17.27,,0.0572435,0.122003,0.568207,53.9648,4.74819,53670.2,57007,1251486.613,1020.15,28852.5,1839.05,3.14508,1412.45,2553.56,22324.5,40000,194602,0.0371281,0.0438368,81537,3510.19,130590,1.03E-06,251363,651363,4747.06,1525.69,2.47264,945.565,4891.31,1494.73,4.18863,911.421,251363,4878.74,1490.42,0.758658,903.818,4880.11,1485.12,2.47573,899.536
113562.354,76052.23299,189614.587,3.19E+01,2.89E+01,4.94E+02,5.01E+01,19.11,,1.00E-06,0.0984914,6.30398,47.9644,4.18218,42323.9,39043.8,1362844.947,994.16,31167.1,2255.41,3.03024,136.638,2102.85,18567.1,40000,189644,0.0415554,5.84301,91782.6,2377.64,119221,1.00E-06,246405,646405,3788.13,1709.55,1.99277,1142.91,3943.33,1672.44,4.03737,1101.09,246405,3917.93,1669.46,0.595098,1094.87,3939.66,1662.21,2.17846,1088.15
92353.55999,0,92353.55999,2.21E+01,4.29E+01,7.14E+02,0.00E+00,22.1,,0.604579,0.104379,0.452079,38.3169,3.66461,29710,20301.8,720795.3366,484.062,16806.7,870.138,2.91749,1437.93,1506.34,13477.6,40000,92338.5,0.0272191,0.0758591,80288.1,3439.82,132689,1.95E-05,149099,549099,4104.98,1115.23,2.20022,581.025,4182.63,1098.48,3.38198,563.21,149099,4175.83,1091.92,0.77899,554.222,4175.14,1088.77,1.84585,551.933
113562.354,45855.90337,159418.2574,1.23E+01,1.61E+01,5.30E+02,0.00E+00,8.76,,0.346633,0.0599561,0.447166,43.7549,4.00679,26873.7,15852.6,609740.2555,835.641,14085,868.315,2.87876,1324.91,1328.43,11933.3,40000,159405,0.0185223,0.0340743,70694.2,2461.99,103746,8.54E-06,216166,616166,2355.31,758.015,3.09397,425.437,2402.87,746.591,3.94412,412.688,216166,2399.46,742.783,1.56314,406.216,2398.25,740.892,2.34834,404.915
