WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
87886.93316,0,87886.93316,1.81E+01,3.51E+01,5.68E+02,0.00E+00,18.1,,0.637805,0.0721986,0.508882,30.8649,3.26978,21420.5,12159.4,507885.1957,460.665,11847.6,607.814,2.724,2066.92,1161.26,10470.9,40000,87875.3,0.0172147,0.210602,68875.2,3271.75,133025,2.44E-05,144636,544636,2838.76,705.47,2.45078,378.227,2890.89,694.981,3.38938,367.234,144636,2887.9,690.369,1.11006,360.348,2887.94,688.589,1.74808,359.139
113562.354,44389.15921,157951.5132,2.75E+01,4.66E+01,5.00E+02,3.52E+01,19.77,,0.42079,0.0793766,10.556,42.0456,4.25934,30996.7,23009.4,1276155.027,828.122,29508.4,1788.12,2.83919,0.0795653,1605.42,14332.3,40000,157971,0.0356779,10.1565,92210.4,2154.51,93487,4.95E-06,214732,614732,3069.56,1469.17,2.17555,932.19,3178.22,1439.67,3.65158,899.493,214732,3163.9,1432.36,0.90209,889.504,3175.06,1427.12,2.11402,884.848
92632.07085,0,92632.07085,1.44E+01,1.48E+01,5.50E+02,0.00E+00,14.4,,0.569693,0.0615167,0.381505,30.1031,3.15321,19459.9,10486.8,492040.9276,485.544,11468.6,598.248,2.62781,2235.64,1077.41,9733.3,40000,92621.3,0.0167849,0.0952709,64542.8,2841.34,120539,1.94E-05,149382,549382,2420.33,687.534,2.5193,374.848,2465.3,677.443,3.49211,364.18,149382,2461.49,673.153,1.15957,357.497,2460.67,671.396,1.84772,356.346
113562.354,90502.56579,204064.9198,3.44E+01,2.47E+01,6.55E+02,4.08E+01,19.14,,1.00E-06,0.131534,0.617847,54.8676,4.52903,58555.4,68830.4,1400230.253,1069.83,32142.8,2196.55,3.14522,1725.63,2813.87,24461.1,40000,204078,0.0444445,0.0830304,79438.8,3163.71,137741,1.00E-06,260839,660839,5098.02,1825.67,2.18825,1187.45,5274.97,1787.42,4.36047,1144.48,260839,5250.22,1784.67,0.565128,1138.09,5261.37,1777.78,2.38194,1131.97
113562.354,30894.82185,144457.1759,2.50E+01,2.35E+01,7.39E+02,1.19E+00,19.65,,0.115615,0.118934,0.564821,47.8907,3.82851,41957.6,38238.5,885038.9301,757.178,20425.9,1278.86,2.97554,2678.7,2080.54,18379.1,40000,144438,0.0328902,0.0932933,68208.1,3597.62,133999,2.95E-06,201199,601199,4658.48,1346.83,2.43249,743.001,4765.38,1324.37,3.76004,717.859,201199,4752.87,1319.98,0.64599,710.351,4757.35,1315.61,1.97329,706.763
113562.354,25380.25397,138942.608,3.47E+01,2.69E+01,6.46E+02,4.28E+01,28.36,,1.00E-06,0.11949,9.66751,43.0816,3.6621,40880.5,36897.7,1430754.545,728.49,32835.2,2252.73,3.01512,122.764,2042.89,18061.5,40000,138965,0.0516633,9.25192,94752.6,2134.59,128430,1.00E-06,195726,595726,4629.86,2123.16,1.66934,1327.18,4792.34,2080.72,3.6472,1279.07,195726,4754.27,2075.74,0.357845,1271.31,4779.58,2066.53,2.09014,1262.51
113562.354,47223.74337,160786.0974,3.75E+01,4.45E+01,6.88E+02,4.73E+01,26.49,,1.20E-05,0.157026,0.563106,49.7896,4.34846,58827.9,68399.9,1661839.725,842.982,38264.1,2490.98,3.20619,840.182,2804.78,24386.9,40000,160805,0.0546018,0.0760911,89389.8,2965.32,150324,1.00E-06,217566,617566,6101.4,2245.48,1.79669,1412.48,6300.68,2198.52,3.99571,1360.08,217566,6267.7,2193.07,0.407739,1351.67,6281.05,2184.07,2.43451,1343.4
113562.354,70530.64982,184093.0038,1.58E+01,4.69E+01,5.46E+02,0.00E+00,9.75,,0.946697,0.0698464,0.527518,48.9586,5.70857,34537.8,22563.1,771825.6839,964.979,17833.6,1094.71,3.12714,99.1664,1589.49,14195.2,40000,184077,0.0188225,0.0612874,84628.8,2813.11,111445,2.42E-05,240838,640838,2747.23,771.137,3.52149,423.916,2798.72,759.574,3.73927,410.924,240838,2794.78,754.213,2.09428,403.734,2793.85,752.898,2.40496,402.603
113562.354,177.3474562,113739.7015,2.21E+01,2.83E+01,7.23E+02,0.00E+00,22.07,,0.245646,0.119496,0.467046,38.9333,3.35415,35904.4,29900.3,848950.7169,596.156,19666.6,1153.13,2.89054,2664.21,1834.77,16296.5,40000,113721,0.0339692,0.0837714,70159.7,3541.75,133897,6.66E-06,170482,570482,4688.07,1390.81,2.18882,741.367,4788.87,1368.86,3.54499,717.051,170482,4776.48,1363.32,0.570352,708.65,4779.83,1358.77,1.91419,704.95
113562.354,37257.70778,150820.0618,1.12E+01,4.55E+01,4.98E+02,0.00E+00,8.43,,1.89704,0.0562864,0.493739,40.2245,6.09564,25678.2,13899.4,722565.5156,790.572,16748.8,971.45,2.94137,0.114396,1242.7,11184.8,40000,150808,0.0170893,0.113044,83544.5,2324.2,99387.2,4.85E-05,207569,607569,2222.75,699.05,3.51824,374.726,2257.01,689.807,3.45495,364.015,207569,2252.32,684.564,1.97902,357.171,2251.46,683.571,2.09469,356.21
113562.354,28893.70243,142456.0564,1.32E+01,4.67E+01,6.30E+02,0.00E+00,10.52,,1.05558,0.0752774,0.455501,43.4249,4.80827,30721.1,19257.3,847273.1816,746.714,19724.5,1054.09,2.99552,0.261942,1466.42,13132.2,40000,142441,0.0250864,0.0422036,89532.3,2372.67,99995.3,2.40E-05,199202,599202,2967.37,1027.29,2.98132,551.254,3019.54,1012.64,3.52089,534.916,199202,3012.73,1005.51,1.53708,525.684,3011.1,1003.46,2.19604,524.139
106373.7154,0,106373.7154,3.05E+01,3.40E+01,6.04E+02,3.15E+01,30.5,,0.0277435,0.147126,0.457267,33.3081,3.15085,40102,38457.8,1236414.076,557.694,28527.4,1794.51,2.95681,2146.27,2086.64,18430.5,40000,106384,0.0455568,0.128593,77710.3,3671.59,153099,1.00E-06,163145,563145,5734.26,1874.67,1.49892,1125.87,5905.96,1836.44,3.6845,1083.78,163145,5866.39,1830.88,0.326387,1075.5,5885.05,1822.27,2.18492,1067.66
113562.354,21774.24895,135336.603,1.16E+01,1.67E+01,6.01E+02,0.00E+00,9.73,,0.420823,0.048755,4.96242,39.8848,3.71077,21390.5,10690.9,660569.902,709.412,15269.7,930.165,2.69573,0.121498,1087.98,9826.4,40000,135326,0.022595,4.58583,81703.3,1082.9,61486.4,8.03E-06,192087,592087,1915.52,923.995,2.88352,510.357,1952.81,911.108,3.60819,495.582,192087,1947.08,906.178,1.19872,488.025,1950.2,903.8,1.84099,486.034
95060.76856,0,95060.76856,2.03E+01,2.53E+01,6.24E+02,0.00E+00,20.3,,0.376933,0.0898063,0.428442,33.7252,3.11959,25474.8,16977.9,594430.238,498.261,13827.2,750.651,2.73757,2992.06,1375.5,12343.1,40000,95047,0.0223999,0.0990671,61907.6,3503.9,137178,1.29E-05,151808,551808,3526.25,917.71,2.27121,490.159,3596.67,903.531,3.49667,475.064,151808,3591.57,898.807,0.777622,467.649,3592.25,895.996,1.78554,465.643
113562.354,20937.08373,134499.4377,3.49E+01,4.86E+01,5.64E+02,5.23E+01,29.47,,0.324774,0.125035,8.35466,38.5499,3.93536,41433,38217.6,1668266.064,705.245,38511.2,2401.48,3.03638,0.908005,2079.96,18374.2,40000,134531,0.0526934,7.98385,95149.6,2196.62,137602,3.97E-06,191292,591292,4847.5,2170.4,1.62524,1365.11,5014.47,2125.26,3.44571,1314.68,191292,4979.73,2116.76,0.475764,1303.84,5001.39,2107.73,2.14984,1295.32
113562.354,87312.43256,200874.7866,1.14E+01,3.50E+01,5.60E+02,0.00E+00,6.44,,0.172948,0.0573898,0.515545,52.295,4.76315,31545.4,18766.7,650103.2478,1052.96,14914.5,1028.68,3.05383,255.145,1447.31,12966.6,40000,200860,0.0185467,0.0245909,77624.9,2035.62,88652.8,3.77E-06,257621,657621,2255.6,758.831,3.45607,433.179,2300,747.188,4.31964,420.163,257621,2296.88,743.798,1.90338,414.047,2295.59,741.868,2.75114,412.74
113562.354,93138.89131,206701.2453,3.75E+01,1.49E+01,5.20E+02,6.55E+01,20.6,,1.00E-06,0.126446,1.8238,51.2947,4.4542,56975,65487.6,1621150.319,1083.78,37069.3,2687.91,3.18207,597.971,2742.57,23878.2,40000,206739,0.0498114,1.32638,88383.4,2408.44,145056,1.00E-06,263500,663500,4865.9,2048.79,1.8373,1398.87,5061.61,2003.91,4.06655,1348.11,263500,5032.48,2000.9,0.519595,1341.82,5057.86,1992.46,2.26218,1333.84
113562.354,43606.79378,157169.1478,1.41E+01,4.88E+01,5.70E+02,0.00E+00,10.19,,1.40461,0.0708277,0.497063,44.4341,5.61792,31318.5,19522.3,818722.4601,823.843,19009.2,1069.21,3.04523,0.303283,1476.65,13220.7,40000,157154,0.0210555,0.072817,87369.6,2603.15,106351,3.44E-05,213915,613915,2791.49,862.284,3.31509,463.715,2839.86,849.998,3.49484,449.869,213915,2834.23,843.628,1.85364,441.729,2833.11,842.22,2.15085,440.509
113562.354,86638.13162,200200.4856,3.10E+01,4.41E+01,6.98E+02,2.51E+01,17.58,,0.0107958,0.126406,0.600583,55.6711,4.8338,56658.7,62748.9,1290619.997,1049.49,29712,1939.26,3.15794,1487.02,2682.86,23388.8,40000,200199,0.038809,0.0578002,81134.9,3498.25,130044,1.00E-06,256960,656960,4918.71,1594.18,2.50662,988.614,5068.22,1562,4.25507,952.965,256960,5052.56,1557.9,0.731226,945.493,5056.24,1552.36,2.4123,940.881
113562.354,68461.48898,182023.843,3.51E+01,3.99E+01,6.14E+02,4.75E+01,21.9,,1.88E-06,0.111488,7.30669,50.4308,4.39609,46677.5,45256.1,1506993.103,954.345,34519.6,2438.01,3.08223,1.1778,2268.1,19953.3,40000,182049,0.0469544,6.81977,94081.5,2225.32,120278,1.00E-06,238810,638810,4306.83,1930.58,2.03998,1248.01,4465.74,1890.38,3.91537,1202.64,238810,4437,1886.02,0.541281,1195.25,4459.51,1878.18,2.15797,1187.91
113562.354,72277.69473,185840.0487,2.83E+01,1.92E+01,5.97E+02,2.73E+01,17.29,,1.16E-06,0.116488,0.567677,50.6449,4.19769,48269.4,49839.9,1147206.222,974.239,26381.4,1752.77,3.04222,2146.19,2383.2,20913,40000,185844,0.0360677,0.0743144,73719.9,3545.67,133548,1.00E-06,242605,642605,4523.57,1481.8,2.28532,935.037,4670.5,1451.14,4.25365,900.949,242605,4652.71,1448.28,0.640871,894.543,4659.53,1442.71,2.28479,889.807
113562.354,71740.59586,185302.9499,1.29E+01,4.87E+01,7.25E+02,0.00E+00,7.91,,0.630952,0.0756349,0.540146,55.1454,5.31277,37135.9,25481.1,933849.3362,971.316,21600,1301.79,3.08183,0.184492,1691.06,15068.1,40000,185286,0.0271723,0.0196305,86295.3,1923.61,85232.3,1.22E-05,242047,642047,2978.88,1112.62,3.27606,616.016,3033.85,1096.05,3.93543,597.403,242047,3027.56,1089.58,1.61888,588.412,3025.4,1086.89,2.76105,586.619
113562.354,46104.70478,159667.0588,2.79E+01,4.05E+01,5.57E+02,3.03E+01,19.84,,0.129409,0.123288,0.491256,44.8022,4.0593,45845,45443.9,1239569.343,837.055,28637.2,1762.09,3.06149,1534.36,2272.92,19993.6,40000,159675,0.037838,0.0553017,82395,3683.42,137957,2.25E-06,216436,616436,4793.61,1556.99,2.05327,970.253,4945.69,1524.31,3.93459,934.366,216436,4928.28,1519.47,0.60428,926.44,4931.53,1513.52,2.35706,921.466
113562.354,90729.92317,204292.2772,2.27E+01,4.20E+01,5.03E+02,1.93E+01,12.62,,0.146974,0.0894763,0.504719,51.3248,4.80855,42888.1,36760.5,977947.6377,1070.95,22573.5,1409.76,3.1179,981.641,2039,18028.7,40000,204291,0.0258924,0.0174711,80256.2,3311.52,126006,2.73E-06,261052,661052,3480.12,1064.87,2.72217,668.049,3585.73,1043.25,4.31229,644.746,261052,3581.54,1039.26,1.27096,637.62,3579.05,1035.7,2.86813,635.26
113562.354,44697.82215,158260.1762,1.45E+01,4.26E+01,5.14E+02,0.00E+00,10.4,,1.06262,0.0663741,0.492601,42.709,5.12114,29729.5,17999.9,706986.3747,829.566,16386.7,951.486,3.03406,189.303,1416.95,12703.3,40000,158246,0.0181188,0.085873,85083.1,2833.77,113965,2.86E-05,215007,615007,2611.65,742.023,3.32725,403.876,2659.82,731.218,3.58303,391.688,215007,2655.83,726.004,1.91328,384.627,2654.96,724.754,2.19174,383.543
113562.354,64435.44319,177997.7972,3.68E+01,2.19E+01,7.12E+02,4.24E+01,23.48,,1.00E-06,0.117494,8.25082,52.8826,4.27937,48432.4,47929.7,1456238.484,933.209,33324.9,2388,3.09003,148.742,2335.87,20519,40000,178017,0.0500533,7.73854,94043.5,2153.2,118938,1.00E-06,234778,634778,4548.01,2055,2.00308,1309.25,4707.92,2014.19,3.88672,1262.68,234778,4675.78,2010.34,0.450525,1255.67,4699.77,2002.13,2.11878,1247.9
113123.7575,0,113123.7575,3.46E+01,4.25E+01,7.36E+02,3.26E+01,34.6,,0.172612,0.175353,0.509653,39.9922,3.71734,50749.4,54430,1511294.182,593.064,34882.4,2180.69,3.11416,1483.99,2493.54,21828.4,40000,113131,0.056239,0.112075,85394.3,3375.87,154645,3.19E-06,169892,569892,6848.17,2311.85,1.54618,1354.07,7038.04,2266.82,3.59506,1304.09,169892,6995.51,2259.27,0.322738,1294.11,7014.11,2249.56,2.23449,1285.05
96230.7888,0,96230.7888,1.51E+01,3.27E+01,6.52E+02,0.00E+00,15.1,,0.380661,0.0765798,0.381155,35.3892,3.22073,23634.8,13979,608845.1758,504.401,14159,772.364,2.7451,1637.4,1246.31,11216.3,40000,96218.3,0.0237764,0.0427154,73926,2723.8,113777,1.08E-05,152979,552979,3011.31,973.47,2.28131,521.624,3070.18,958.987,3.58188,506.111,152979,3064.58,954.069,0.77147,498.409,3063.19,951.054,1.97329,496.371
113562.354,89541.68541,203104.0394,3.27E+01,4.09E+01,5.31E+02,4.87E+01,18.28,,1.64E-06,0.0981011,6.71278,51.057,4.65719,44848.3,42199.1,1437155.603,1064.86,32877.3,2367.61,3.05837,0.5468,2188.23,19284.6,40000,203131,0.0412451,6.22205,92788.8,2318.88,111536,1.00E-06,259892,659892,3778.09,1696.88,2.19226,1125.3,3926.46,1660.42,4.10282,1084.5,259892,3904.16,1656.63,0.709817,1077.52,3924.04,1649.8,2.21967,1071.25
97200.28408,0,97200.28408,2.33E+01,2.54E+01,5.30E+02,1.57E+01,23.3,,0.210827,0.102804,0.338543,29.5279,2.88329,27706.1,20774.9,802747.5449,509.551,18656.6,1030.04,2.7628,2851.68,1524.09,13631,40000,97200.7,0.0281189,0.0533386,66915.1,3769.25,146333,4.85E-06,153962,553962,4010.32,1157.02,1.80797,684.012,4121.23,1134.23,3.63195,659.611,153962,4110.92,1129.53,0.512972,651.994,4112.15,1124.75,2.14315,648.352
113562.354,16972.12353,130534.4775,3.44E+01,1.50E+01,6.12E+02,4.55E+01,29.93,,1.00E-06,0.122311,9.20312,39.3827,3.47336,39822,35745.2,1450048.24,684.428,33301.9,2259.19,3.00751,185.406,2010,17783.7,40000,130560,0.0525436,8.82398,94361.1,2157.34,135227,1.00E-06,187321,587321,4737.86,2160.47,1.56285,1353.27,4906.29,2116.69,3.59767,1303.76,187321,4866.06,2111.4,0.337402,1295.81,4892.43,2101.75,2.10965,1286.53
113562.354,60812.56833,174374.9223,2.67E+01,3.19E+01,7.08E+02,1.01E+01,17.39,,0.000376722,0.115918,0.5891,52.2606,4.15356,46741.7,45725.1,984397.6265,914.051,22657,1484.44,3.03376,2370.48,2280.12,20053.8,40000,174362,0.0336513,0.0777501,70373.8,3514.12,131124,1.00E-06,231123,631123,4523.96,1379.42,2.51038,811.435,4645.14,1354.07,4.1088,783.059,231123,4631.87,1350.75,0.671222,776.279,4636.71,1346.05,2.15174,772.408
113562.354,34213.37445,147775.7285,2.32E+01,3.18E+01,6.66E+02,3.25E+00,17.83,,0.147038,0.107258,0.510588,45.8711,3.76655,38827.6,33417,837182.6884,774.593,19346.5,1184.63,2.9506,2623.12,1941.98,17207.7,40000,147760,0.0294606,0.0623405,67335.1,3551.44,133555,3.68E-06,204521,604521,4197.88,1207.03,2.49353,677.277,4297.28,1186.49,3.81431,654.432,204521,4288.87,1182.29,0.74543,647.102,4290.32,1178.42,2.05905,644.081
113562.354,62405.34728,175967.7013,2.44E+01,4.91E+01,7.15E+02,1.84E+00,15.75,,0.537247,0.107555,0.547131,53.0627,4.97953,46242.4,41014.8,992545.5387,922.364,22991.9,1349.36,3.14624,1181.52,2156.55,19018.7,40000,175948,0.0292524,0.0328862,81175.6,3389.71,126675,1.31E-05,232709,632709,4217.86,1199.43,2.95554,667.833,4309.9,1179.65,3.77345,646.006,232709,4304.13,1173.16,1.29083,636.951,4302.21,1170.09,2.40055,634.686
103633.0762,0,103633.0762,3.01E+01,3.72E+01,6.24E+02,2.76E+01,30.1,,0.151032,0.146328,0.468168,34.2445,3.27719,39527.6,37137.9,1198815.103,543.308,27703.3,1696.53,2.9577,2088.52,2049.68,18118.9,40000,103640,0.0436482,0.129017,78767.1,3819.71,149754,2.96E-06,160401,560401,5710.39,1796.09,1.55548,1062.61,5873.59,1760,3.59168,1023.06,160401,5837.37,1753.91,0.353993,1014.35,5853.1,1745.93,2.14087,1007.19
79891.55009,0,79891.55009,1.89E+01,4.55E+01,5.67E+02,0.00E+00,18.9,,1.26858,0.0670466,1.55503,30.7508,4.02173,20686.2,10460.6,507442.4471,418.755,11856.4,588.156,2.8504,1.20534,1076.05,9721.28,40000,79880.8,0.0153416,1.25817,89948.4,3131.42,128696,5.32E-05,136642,536642,2643.69,628.618,2.64481,328.135,2686.49,619.906,3.12751,318.897,136642,2682.7,614.912,1.38862,312.26,2681.86,613.664,1.70425,311.313
98989.2482,0,98989.2482,3.74E+01,2.81E+01,5.28E+02,5.61E+01,37.4,,1.00E-06,0.134343,7.17112,29.6099,3.03099,35923.5,31151.8,1485769.467,519.123,34197.3,2239.82,2.9912,525.578,1873.58,16626.9,40000,99026.6,0.055541,6.8884,91610.6,2241.98,159706,1.00E-06,155788,555788,5200.7,2288.74,1.13304,1452.34,5393.14,2239.79,3.4371,1397.51,155788,5342.87,2233.39,0.26561,1388.92,5373.72,2221.64,2.25189,1377.49
113562.354,73129.67694,186692.0309,2.45E+01,3.40E+01,6.62E+02,7.90E+00,14.9,,0.00541016,0.102632,0.560422,52.7463,4.31932,44606.4,40883.7,902754.9916,978.615,20787.8,1351.43,3.04703,2131.56,2153.02,18989,40000,186678,0.0290826,0.0485482,70259.1,3403.07,127884,1.00E-06,243439,643439,4006.57,1192.1,2.74119,702.189,4111.68,1170.4,4.21424,678.065,243439,4104.38,1167.14,0.883249,671.362,4105.27,1163.3,2.28762,668.413
113562.354,52963.052,166525.406,2.51E+01,2.91E+01,5.14E+02,2.59E+01,17.12,,3.68E-05,0.106503,0.482218,44.6749,3.81587,40773.7,37848.3,1041107.21,872.996,24011.6,1520.59,2.97075,2210.84,2069.65,18287.3,40000,166531,0.0323906,0.0500644,72452.7,3600.75,136441,1.00E-06,223292,623292,4134.29,1331.89,2.16287,839.457,4269.64,1303.92,4.15406,808.725,223292,4257.22,1300.78,0.653288,802.14,4260.12,1295.62,2.3317,797.955
113562.354,72967.4541,186529.8081,2.75E+01,4.75E+01,5.53E+02,2.94E+01,16.74,,0.222219,0.114132,0.500972,50.1943,4.71209,49006.6,48433.1,1252231.187,977.868,28976.8,1733.01,3.14302,950.776,2348.43,20623.6,40000,186536,0.0347423,0.0203898,86166.1,3533.28,132252,3.82E-06,243297,643297,4436.1,1430.01,2.34615,901.034,4576.36,1399.99,4.09711,868.376,243297,4568.18,1394.77,0.869805,860.068,4565.29,1389.69,2.85071,856.375
113562.354,49582.94011,163145.2941,3.42E+01,3.79E+01,6.60E+02,3.96E+01,23.81,,1.07E-06,0.144865,0.567396,49.0795,4.15859,54404.9,60794.5,1464211.874,855.318,33690.7,2217.74,3.13809,1405.84,2639.5,23032.6,40000,163158,0.0484996,0.0868785,83741.5,3210,145684,1.00E-06,219919,619919,5628.46,1993.8,1.89104,1251.76,5811.96,1952.4,4.03546,1205.53,219919,5781.44,1947.97,0.438165,1197.93,5794.62,1939.98,2.33156,1190.69
77188.81835,0,77188.81835,1.61E+01,4.86E+01,6.42E+02,0.00E+00,16.1,,1.26149,0.065979,0.614378,34.5277,4.16446,20272.7,10052.8,551190.1543,404.588,12892.6,624.828,2.80118,0.134894,1054.61,9532.2,40000,77178.3,0.0178497,0.281748,87726.9,2670.72,113680,4.59E-05,133939,533939,2606.53,731.13,2.52261,379.227,2645.94,721.294,3.16236,368.841,133939,2640.22,715.49,1.30357,361.307,2639.16,713.988,1.72072,360.204
113562.354,1559.946317,115122.3003,3.81E+01,4.53E+01,6.47E+02,5.37E+01,37.58,,0.216381,0.150426,8.48425,36.02,3.68037,44715.3,43260.3,1768638.458,603.666,40769,2605.22,3.09385,239.228,2216.26,19519.5,40000,115154,0.0624834,8.13553,95757.5,2091.11,150907,2.81E-06,171915,571915,5847.68,2571.69,1.40326,1574.53,6036.57,2519.5,3.3499,1515.88,171915,5988.31,2510.7,0.326546,1505.07,6017.05,2499.34,2.15976,1494
94665.75341,0,94665.75341,3.03E+01,2.46E+01,5.10E+02,3.60E+01,30.3,,0.0102866,0.0829728,14.5771,28.454,2.89702,23089.7,15271.6,1074426.715,496.382,24775.5,1573.82,2.68232,0.407757,1303.49,11715.9,40000,94688.7,0.0385293,14.3114,93028.1,2167.57,114064,1.00E-06,151450,551450,3208.51,1588.04,1.46667,1001.94,3334.96,1554.34,3.48727,964.645,151450,3300.37,1549.26,0.368418,957.003,3318.91,1541.17,2.08308,949.581
86809.25471,0,86809.25471,2.30E+01,1.78E+01,5.13E+02,1.46E+01,23,,0.22099,0.0913426,0.325679,28.6489,2.81786,23816.3,16142.6,696885.2389,455.082,16216.5,873.965,2.70124,2885.61,1340.71,12040.3,40000,86810.4,0.0241322,0.050745,64652.1,3680.33,146748,5.37E-06,143571,543571,3562.88,993.888,1.77429,594.663,3661.57,973.871,3.62815,573.614,143571,3653.4,969.565,0.538963,566.401,3653.71,965.29,2.12683,563.311
113562.354,61982.84175,175545.1958,3.53E+01,3.94E+01,7.29E+02,3.57E+01,22.84,,1.04E-06,0.146748,0.614303,53.3576,4.43415,58556.3,68136.9,1472957.566,920.293,33867.1,2255.82,3.1653,1483.41,2799.22,24341.4,40000,175553,0.0485832,0.0908504,83166.7,3221.65,141710,1.00E-06,232314,632314,5706.08,1995.9,2.06117,1244.85,5886.45,1955.27,4.09525,1199.31,232314,5857.04,1950.98,0.472587,1191.77,5869.93,1943.33,2.31716,1184.86
82567.72403,0,82567.72403,1.18E+01,3.70E+01,7.48E+02,0.00E+00,11.8,,0.412232,0.0650288,0.411514,40.3691,3.48831,20693.4,10330.4,578662.7108,432.785,13459.3,731.867,2.7415,1.02697,1069.25,9661.32,40000,82557,0.0242654,0.0291603,86869,1869.11,88136,1.09E-05,139318,539318,2563.65,993.291,2.14785,527.831,2609.17,979.042,3.63564,512.874,139318,2603.2,973.887,0.692919,504.901,2601.15,970.616,2.10171,502.834
113562.354,90610.9769,204173.3309,1.14E+01,2.97E+01,4.53E+02,0.00E+00,6.34,,0.170061,0.0487854,0.503085,49.9453,4.80783,27721.8,15321.4,532976.0923,1070.26,12185.1,885.645,2.97835,1298.09,1305.65,11734.7,40000,204160,0.0135021,0.0376387,62775.8,2331.71,98111,4.40E-06,260921,660921,1916.52,552.472,3.65146,317.828,1953.97,544.057,4.30757,308.386,260921,1952.09,541.256,2.48011,303.426,1951.42,540.084,2.89789,302.512
113413.1206,0,113413.1206,3.42E+01,4.18E+01,4.59E+02,6.13E+01,34.2,,0.190131,0.134596,5.88703,26.1351,3.16768,39015.1,35757.7,1685121.339,594.756,38883.4,2442.64,3.03411,178.832,2010.36,17786.7,40000,113454,0.0555462,5.63873,95142.2,2290.45,159758,2.28E-06,170215,570215,5209.52,2290.73,1.28754,1461.19,5400.91,2240.58,3.37337,1405.1,170215,5356.48,2232.71,0.35103,1395.13,5383.85,2221.85,2.23233,1384.67
113562.354,11422.58769,124984.9417,3.65E+01,2.03E+01,6.42E+02,4.90E+01,33.16,,1.00E-06,0.137623,8.1135,39.0851,3.4582,43180.9,41026.9,1547833.381,655.347,35553.1,2406.08,3.05807,413.288,2156.88,19021.4,40000,125012,0.057806,7.73561,93534.4,2134.59,145746,1.00E-06,181773,581773,5336.9,2376.65,1.44225,1481.33,5520.44,2328.83,3.54905,1427.19,181773,5475.39,2322.96,0.298593,1418.8,5504.94,2312.24,2.14408,1408.38
105618.7125,0,105618.7125,2.41E+01,3.60E+01,6.24E+02,9.97E+00,24.1,,0.326889,0.118199,0.38971,34.1572,3.24329,33633.9,27369.1,888923.6843,553.64,20666.5,1133.53,2.88709,2391.58,1753.81,15605.5,40000,105611,0.0321922,0.0553004,73213.8,3782.12,142651,8.19E-06,162372,562372,4625.51,1321.84,1.9718,741.871,4737.93,1298.3,3.55406,716.37,162372,4727.3,1292.39,0.558964,707.677,4727.97,1287.69,2.08669,704.018
113562.354,64349.34169,177911.6957,2.20E+01,1.53E+01,5.72E+02,9.53E+00,14.04,,0.0447984,0.0918518,0.505053,48.686,4.05311,38741.7,32504.2,823874.1328,932.608,18997.7,1207.05,2.98077,2298.01,1914.69,16976.2,40000,177902,0.0257301,0.0358495,67244,3399.17,129296,1.00E-06,234663,634663,3582.82,1055.44,2.67123,629.649,3679.75,1035.81,4.17882,608.036,234663,3674.64,1032.69,0.951609,601.539,3674.07,1029.2,2.34182,599.001
113562.354,68532.73217,182095.0862,1.58E+01,3.91E+01,5.54E+02,0.00E+00,9.85,,0.46957,0.0698842,0.505695,48.9605,4.79131,33604,22317.1,706234.6236,954.506,16298.2,1021.55,3.05623,818.047,1580.64,14119,40000,182079,0.0192937,0.0401382,77348,2825.27,112321,1.19E-05,238840,638840,2744.42,790.195,3.31856,441.585,2799.86,777.989,3.92337,427.948,238840,2796.47,773.491,1.83258,421.107,2795.37,771.748,2.45841,419.805
113562.354,60422.57615,173984.9302,3.65E+01,3.68E+01,6.58E+02,4.73E+01,23.82,,1.00E-06,0.119532,7.34418,50.5676,4.26916,48252.1,47932.8,1529086.088,912.199,35024.9,2474.52,3.1014,46.9488,2335.95,20519.6,40000,174009,0.0502559,6.85462,94484.9,2192.38,125435,1.00E-06,230770,630770,4622.76,2065.33,1.94463,1323.54,4789.3,2023.03,3.84828,1275.55,230770,4756.76,2018.69,0.462819,1268.2,4781.28,2010.24,2.13882,1260.19
88908.1525,0,88908.1525,2.61E+01,3.74E+01,5.52E+02,1.96E+01,26.1,,0.271031,0.111678,0.354841,30.7129,3.07477,28930.3,21594.5,874920.709,466.1,20345.4,1111.22,2.84802,1949.32,1554.39,13892.6,40000,88912.2,0.0306727,0.0568575,77527.2,3807.62,147054,6.03E-06,145673,545673,4356.81,1263.32,1.63956,748.729,4477.98,1237.8,3.56597,721.523,145673,4464.99,1232.35,0.459251,713.331,4467.12,1226.91,2.20264,709.07
113562.354,85967.54123,199529.8952,2.73E+01,3.97E+01,7.13E+02,1.15E+01,15.54,,0.0132517,0.11222,0.589103,55.9969,4.71741,51193.3,51271.4,1049484.284,1045.92,24166.6,1571.03,3.1231,1735.78,2418.11,21203.1,40000,199517,0.0326267,0.0451867,75631,3403.22,126940,1.00E-06,256278,656278,4377.79,1338.11,2.77465,798.805,4496.54,1313.06,4.26215,770.971,256278,4487.92,1309.37,0.877389,763.854,4488.79,1305.07,2.39873,760.495
113562.354,74658.70836,188221.0624,2.43E+01,2.62E+01,5.92E+02,1.48E+01,14.66,,2.11E-05,0.0996339,0.535422,50.9336,4.20646,43097.9,39399.9,928431.3946,986.669,21380.3,1388.62,3.01938,2191.73,2112.65,18649.5,40000,188215,0.028991,0.0429612,69528.1,3424.84,129389,1.00E-06,244976,644976,3878.72,1189.66,2.59836,726.886,3992.03,1166.55,4.30108,701.342,244976,3984.5,1163.73,0.845091,694.971,3985.36,1159.64,2.35499,691.828
113562.354,43509.58791,157071.9419,1.43E+01,4.42E+01,5.19E+02,0.00E+00,10.34,,1.20726,0.0666809,0.496937,42.5825,5.30693,29855.9,17978.3,726592.4974,823.337,16847.5,971.508,3.04594,17.9368,1416.09,12695.7,40000,157058,0.0184312,0.0911728,86927.1,2786.22,112495,3.22E-05,213819,613819,2625.12,754.778,3.34254,408.863,2672.44,743.901,3.54209,396.578,213819,2668.13,738.478,1.91353,389.367,2667.24,737.248,2.16297,388.281
103607.1884,0,103607.1884,3.78E+01,1.87E+01,6.34E+02,4.94E+01,37.8,,1.00E-06,0.138013,9.44055,34.8151,3.25074,38325.2,33926.1,1491480.59,543.292,34303.9,2273.28,3.01018,443.157,1957.04,17335.4,40000,103637,0.0580419,9.10538,92992.1,2123.3,150116,1.00E-06,160398,560398,5355.84,2388.08,1.24865,1477.23,5540.16,2339.72,3.45464,1422.83,160398,5490.18,2333.19,0.26261,1414.04,5520.53,2321.68,2.18098,1402.82
113562.354,81733.37693,195295.7309,2.72E+01,1.47E+01,6.13E+02,2.20E+01,15.82,,1.37E-06,0.10995,0.570181,52.5022,4.33281,48000.1,48267.3,1069823.891,1023.78,24604,1632.44,3.05162,2115.61,2344.3,20589.2,40000,195294,0.0333489,0.0601878,72208.7,3471.5,130412,1.00E-06,252055,652055,4272.85,1369.17,2.48115,855.965,4406.63,1341.52,4.33817,825.222,252055,4393.96,1338.86,0.737789,818.94,4397.99,1333.96,2.32705,814.924
102133.4208,0,102133.4208,3.13E+01,4.47E+01,5.87E+02,3.43E+01,31.3,,0.451458,0.0929513,16.0243,32.2523,3.4717,26785.6,18893.6,1272371.397,535.513,29520.6,1683.13,2.7502,0.0781264,1452.28,13009.6,40000,102153,0.0431176,15.7198,93931.5,2035.71,107383,5.72E-06,158914,558914,3615.29,1775.27,1.6437,1074.71,3735.46,1740.72,3.33594,1036.4,158914,3704.71,1731.97,0.500202,1025.31,3718.05,1724.7,2.0408,1018.75
113562.354,42028.95204,155591.306,3.11E+01,4.08E+01,4.67E+02,5.04E+01,22.7,,0.110257,0.101525,7.53219,40.3714,3.89594,37521.4,32542.3,1451105.161,815.813,33376.6,2210.41,2.97341,0.290221,1915.84,16985.9,40000,155623,0.043336,7.14619,93434.6,2334.11,125889,1.26E-06,212384,612384,3914.46,1785.58,1.78126,1166.34,4068.26,1746.62,3.68557,1122.86,212384,4040.78,1741.15,0.556536,1114.64,4061.02,1733.44,2.16231,1107.5
113562.354,80769.72943,194332.0834,1.36E+01,1.49E+01,6.33E+02,0.00E+00,7.95,,0.036689,0.0680021,0.532569,53.2067,4.41326,34414.6,23036.5,692400.8697,1018.65,15894.1,1086.39,3.02252,881.366,1606.38,14340.6,40000,194316,0.0224012,0.0275914,75160.1,2239.89,94780.6,1.00E-06,251077,651077,2667.37,916.1,3.20251,523.608,2724.77,901.606,4.37568,507.351,251077,2721.31,898.688,1.3393,501.113,2720.08,896.047,2.51263,499.314
103626.5589,0,103626.5589,3.06E+01,4.71E+01,7.47E+02,1.69E+01,30.6,,0.44417,0.157133,0.499786,40.3143,3.83337,43462.6,41532,1208864.004,543.212,28049.4,1596.87,3.03449,1803.64,2170.44,19135.3,40000,103622,0.0443064,0.0971544,82695.1,3917.04,143671,1.03E-05,160383,560383,6155.81,1820.52,1.74804,1019.14,6304.42,1787.28,3.46525,982.961,160383,6278.21,1779.03,0.446053,972.286,6285.33,1772.26,2.08068,966.405
84471.48333,0,84471.48333,1.27E+01,1.89E+01,7.13E+02,0.00E+00,12.7,,0.308363,0.0654793,0.39969,38.5021,3.27008,20378.6,10568.1,545665.4605,442.764,12673,708.94,2.68078,961.642,1081.63,9770.49,40000,84460.7,0.0230031,0.0339119,77106,2119.07,96214.6,8.49E-06,141222,541222,2577.72,941.632,2.15907,505.199,2626.29,927.786,3.65345,490.643,141222,2620.78,923.336,0.661773,483.286,2619.17,920.126,2.01928,481.207
105449.1958,0,105449.1958,3.09E+01,1.64E+01,7.47E+02,1.81E+01,30.9,,0.0143049,0.156521,0.591657,40.2184,3.39593,42415.9,42020.4,1134610.027,552.772,26138.1,1687.16,2.94425,2843.39,2183.48,19244.7,40000,105445,0.0456531,0.189421,71842.1,3848.36,146377,1.00E-06,162206,562206,6121.47,1874.62,1.62947,1069.14,6280.9,1839.65,3.64152,1030.52,162206,6239.13,1834.23,0.320609,1022.32,6260.82,1826.12,2.01073,1014.92
113562.354,88568.25828,202130.6123,1.26E+01,2.95E+01,6.14E+02,0.00E+00,7.08,,0.0088861,0.0636252,0.534659,53.7703,4.5142,33802.8,21856.7,668061.5203,1059.54,15312.9,1070.69,3.03365,719.535,1563.96,13975.2,40000,202115,0.021109,0.026143,74882.5,2102.94,90581.7,1.00E-06,258876,658876,2496.53,863.14,3.3055,495.937,2549.33,849.54,4.48651,480.729,258876,2546.24,846.811,1.4869,474.695,2545.01,844.359,2.60009,473.047
113562.354,36750.19863,150312.5526,2.80E+01,4.32E+01,6.52E+02,2.04E+01,21.15,,0.255167,0.130221,0.497082,46.2964,4.15024,46816.9,46226.9,1201987.496,787.963,27833.5,1644.13,3.07486,1631.71,2292.92,20160.7,40000,150310,0.0384617,0.0448122,81704.6,3697.26,137076,5.05E-06,207071,607071,5081.09,1580.66,2.15557,939.396,5221.98,1549.97,3.78866,905.647,207071,5208.04,1544.02,0.624635,896.769,5208.82,1538.47,2.34925,892.252
113562.354,57524.78973,171087.1437,1.62E+01,2.86E+01,6.21E+02,0.00E+00,10.75,,0.158547,0.0768009,0.502801,49.0886,4.09615,33818.2,23879.8,704299.7901,896.796,16233.4,1038.9,2.96535,1635.7,1636.06,14595.9,40000,171071,0.0231474,0.0332731,71027.3,2766.87,110997,3.75E-06,227832,627832,3011.43,947.203,2.96986,532.814,3077.1,932.176,4.0555,515.998,227832,3073.19,928.61,1.18284,509.321,3072.04,925.895,2.31246,507.415
113562.354,62195.60173,175757.9557,1.56E+01,1.86E+01,5.81E+02,0.00E+00,10.08,,0.178883,0.071229,0.497325,48.6357,4.15535,32421.1,22077.1,664974.5128,921.285,15317.2,990.684,2.95489,1694.59,1571.97,14044.2,40000,175742,0.0208225,0.0336425,68708.2,2772.78,111286,4.37E-06,232503,632503,2793.32,852.168,3.08579,481.704,2853.57,838.683,4.0889,466.647,232503,2850.3,835.242,1.37857,460.224,2849.16,832.899,2.36099,458.59
112260.486,0,112260.486,2.79E+01,2.24E+01,6.33E+02,2.18E+01,27.9,,0.0631672,0.142881,0.492488,34.5799,3.14339,40097.1,38822.4,1131489.828,588.502,26107.7,1641.04,2.91373,2784.35,2096.74,18515.6,40000,112261,0.0421479,0.149393,72318.4,3894.8,146795,1.30E-06,169022,569022,5578.38,1732.27,1.69745,1014.16,5733.96,1698.58,3.65918,976.964,169022,5698.8,1693.35,0.367275,968.879,5715.26,1685.91,2.05866,962.221
113562.354,41602.53897,155164.893,1.39E+01,2.68E+01,6.72E+02,0.00E+00,10.17,,0.177466,0.0770423,0.484715,47.9839,3.94037,32225.5,21653.6,744849.3337,813.332,17195.3,1071.44,2.94695,980.25,1556.55,13911.3,40000,155149,0.0265952,0.0277238,79278.8,2355.77,99441.1,3.81E-06,211910,611910,3023.38,1087.96,2.76983,604.875,3088.24,1071.11,3.97732,585.978,211910,3083.21,1067.1,0.94936,578.768,3081.69,1063.81,2.3248,576.478
113562.354,89291.69497,202854.049,1.33E+01,4.02E+01,7.02E+02,0.00E+00,7.45,,0.180264,0.0721962,0.555326,56.5261,4.95898,38168.7,26353.1,817672.4714,1063.32,18801.5,1251.16,3.11697,6.54673,1720.31,15318.8,40000,202837,0.0251886,0.0209121,85090.2,1985.75,86833.7,3.53E-06,259598,659598,2836.18,1030.61,3.32244,584.638,2894.06,1014.53,4.29513,566.543,259598,2889.7,1010.4,1.46008,559.344,2887.85,1007.54,2.74163,557.444
104818.9533,0,104818.9533,1.81E+01,2.83E+01,4.79E+02,6.40E+00,18.1,,0.450988,0.078975,0.311188,26.7944,2.91656,23736.5,15566.8,632462.6223,549.452,14761,749.56,2.70142,2914.54,1316.22,11826.9,40000,104812,0.0201747,0.0559937,62818,3554.51,141547,1.27E-05,161573,561573,3091.81,828.684,2.29682,475.737,3164.68,814.256,3.59413,460.41,161573,3160.26,809.492,0.983772,452.961,3159,806.987,2.01811,451.311
113562.354,73698.59135,187260.9454,3.27E+01,3.69E+01,6.81E+02,3.25E+01,19.83,,1.06E-06,0.133969,0.612748,53.4357,4.45247,55961.2,63453.6,1351454.507,981.698,31059.4,2083.77,3.12672,1769.29,2698.34,23515.8,40000,187266,0.0430599,0.0897099,79767.5,3411.88,136159,1.00E-06,244027,644027,5205.43,1769.01,2.21625,1113.13,5373.17,1732.62,4.20298,1072.44,244027,5348.21,1729.07,0.558851,1065.47,5358.76,1722.39,2.30307,1059.57
113562.354,84484.23367,198046.5877,2.67E+01,3.94E+01,5.98E+02,2.20E+01,15.31,,0.00723137,0.108063,0.541631,52.7456,4.60089,48599,47761.5,1100829.343,1038.2,25377,1619.82,3.1062,1523,2331.66,20483.9,40000,198045,0.0324057,0.0327695,78099.7,3443.13,129199,1.00E-06,254806,654806,4201.47,1331.36,2.54945,830.039,4330.85,1304.37,4.32297,800.401,254806,4322.81,1300.85,0.854429,793.43,4322.52,1296.23,2.55409,789.893
113562.354,59988.1438,173550.4978,3.79E+01,2.52E+01,5.23E+02,6.65E+01,24.8,,1.00E-06,0.138313,1.41007,46.2423,4.00786,54140.7,60784.2,1677160.182,910.006,38439.4,2691.4,3.17023,698.083,2639.27,23030.7,40000,173591,0.0544509,0.960981,89052.2,2365.04,156147,1.00E-06,230352,630352,5333.45,2240.68,1.57247,1500.24,5541.1,2191.77,3.82904,1444.9,230352,5505.49,2187.72,0.398661,1437.89,5532.52,2178.03,2.25215,1428.58
113562.354,40360.41573,153922.7697,3.78E+01,4.19E+01,6.94E+02,4.76E+01,27.89,,0.00149897,0.131326,8.01315,48.3048,4.17472,48373.6,48199.9,1627353.204,807.029,37350,2559.33,3.11227,35.342,2342.62,20575.2,40000,153947,0.0551039,7.54456,95578.3,2122.36,132437,1.00E-06,210708,610708,5091.23,2265.1,1.7849,1418.97,5264.45,2219.34,3.67874,1367.22,210708,5226.89,2213.55,0.401031,1358.75,5253.04,2204.16,2.12769,1349.74
98579.0555,0,98579.0555,3.66E+01,4.61E+01,6.26E+02,4.44E+01,36.6,,0.334028,0.120253,13.3269,34.32,3.57139,33016.6,26317,1476327.316,516.919,34140.9,2064.66,2.91816,0.464165,1719.11,15308.5,40000,98606.3,0.0523121,12.9988,94430.9,2069.08,133389,4.27E-06,155367,555367,4675.81,2154.48,1.40172,1309.65,4831.28,2111.04,3.298,1261.3,155367,4789,2102.16,0.365204,1250.35,4810.11,2092.48,2.11828,1241.19
90258.85947,0,90258.85947,2.01E+01,3.43E+01,4.56E+02,1.26E+01,20.1,,0.393618,0.0788941,0.286017,25.838,2.8441,22321,13809.1,648342.2843,473.161,15147.9,752.094,2.73966,1948.56,1238.61,11148.9,40000,90259.1,0.0204565,0.0419862,73505,3553.84,144275,9.99E-06,147020,547020,3080.72,842.742,1.96029,506.84,3162.68,826.149,3.61963,489.598,147020,3157.5,821.388,0.794865,482.055,3155.76,818.261,2.15805,480.069
113562.354,50415.88375,163978.2378,2.43E+01,3.92E+01,5.86E+02,1.55E+01,16.83,,0.219577,0.106618,0.478571,46.888,4.15844,41843.2,37239.6,1006194.984,859.589,23300.7,1375.3,3.04271,1648.86,2052.55,18143.1,40000,163973,0.0306909,0.0268365,77819.1,3543.05,133276,4.47E-06,220734,620734,4157.48,1260.9,2.42072,754.746,4273.26,1236.69,3.94896,728.237,220734,4266.64,1231.9,0.841997,720.352,4264.74,1227.64,2.5053,717.254
85557.20182,0,85557.20182,2.06E+01,3.06E+01,5.09E+02,8.89E+00,20.6,,0.316985,0.078246,0.324515,28.2747,2.81924,21258.7,13137.7,578746.9545,448.496,13498.6,694.633,2.65157,2965.36,1207.7,10878.3,40000,85554,0.0195034,0.0539779,61330.5,3534.01,143588,9.09E-06,142315,542315,3059.74,802.48,1.99249,471.997,3135.77,787.327,3.61179,456.338,142315,3130.81,783.155,0.725209,449.325,3129.84,780.136,2.00569,447.373
79022.90275,0,79022.90275,2.74E+01,3.61E+01,6.12E+02,1.58E+01,27.4,,0.21551,0.109002,0.405445,33.5255,3.11537,26732.9,18965.8,772923.7885,414.265,17953.4,1001.84,2.79696,2303.39,1455.09,13034.1,40000,79024.2,0.0287289,0.077678,72322.6,3767.56,146587,5.32E-06,135785,535785,4256.93,1182.79,1.60617,689.487,4369.9,1159.37,3.541,664.752,135785,4355.68,1154.47,0.419295,657.107,4360.07,1149.16,2.07035,652.922
95233.82161,0,95233.82161,1.88E+01,4.47E+01,6.65E+02,0.00E+00,18.8,,0.804523,0.0915939,0.427016,35.871,3.77832,27789.7,17454.3,708943.5536,499.167,16559.2,826.984,2.93308,609.962,1394.97,12512.3,40000,95219.9,0.0251159,0.0783344,87866.9,3171.67,125404,2.50E-05,151981,551981,3606.19,1028.96,2.35072,536.991,3671.53,1013.99,3.34328,521.037,151981,3665.09,1007.17,0.993205,511.982,3663.75,1004.64,1.85115,510.181
113562.354,2849.736193,116412.0902,1.63E+01,3.68E+01,5.29E+02,0.00E+00,15.9,,0.840518,0.0795461,0.394943,30.3186,3.62256,26772.5,17193.5,676553.3395,610.189,15784.6,807.244,2.85395,1543.26,1384.34,12420,40000,116398,0.0210089,0.10393,77224.6,3314.1,130705,2.56E-05,173159,573159,3126.88,860.623,2.71803,460.585,3187.21,847.989,3.40146,446.7,173159,3182.76,842.194,1.32667,438.737,3181.84,840.355,1.89817,437.351
111200.5619,0,111200.5619,2.37E+01,2.41E+01,5.66E+02,1.54E+01,23.7,,0.198132,0.117177,0.369135,31.3044,2.99187,33485.9,28399.7,933514.1553,582.929,21656.5,1237.07,2.83987,2819.98,1787.19,15890.7,40000,111198,0.0331419,0.0638306,69362.1,3834.35,145025,4.41E-06,167959,567959,4574.37,1361.97,1.89542,792.294,4697.91,1336.09,3.64058,764.039,167959,4683.93,1330.96,0.49901,755.989,4687.09,1325.67,2.12034,751.71
106700.0747,0,106700.0747,2.52E+01,3.24E+01,6.63E+02,9.46E+00,25.2,,0.192868,0.125566,0.445297,35.9669,3.19761,35193.7,30242,904909.2014,559.302,20965.4,1226.66,2.86669,2890.83,1845.44,16387.4,40000,106691,0.03457,0.0901172,68458.9,3821.37,143118,4.80E-06,163452,563452,4913.13,1418.69,1.92141,793.352,5033.38,1393.42,3.57397,765.713,163452,5016.94,1388.14,0.468431,757.571,5022.64,1382.8,1.98342,753.148
113562.354,24921.27569,138483.6297,3.59E+01,3.23E+01,6.10E+02,5.06E+01,29.44,,1.00E-06,0.130536,7.06843,41.5661,3.62165,43998.7,42253.4,1535010.878,726.117,35232.2,2412.52,3.06603,327.244,2189.67,19296.7,40000,138512,0.0545724,6.66658,93231.9,2191.81,142632,1.00E-06,195273,595273,5053.14,2244.21,1.54956,1423.03,5233.93,2198.07,3.62919,1370.79,195273,5193.35,2192.87,0.338895,1362.91,5221.46,2182.9,2.143,1353.28
113562.354,12485.5854,126047.9394,3.06E+01,1.67E+01,7.50E+02,1.82E+01,27.57,,0.000789276,0.153917,0.601195,44.1301,3.61245,47264.6,49550.5,1197782.648,660.746,27571,1803.51,3.00328,2699.5,2376.09,20853.8,40000,126042,0.0462491,0.161969,73657.5,3719.31,143631,1.00E-06,182803,582803,6014.55,1898.07,1.81253,1097.71,6175.14,1862.66,3.75255,1058.21,182803,6137.84,1857.65,0.362662,1050.22,6156.68,1849.96,2.04353,1043.22
83030.05417,0,83030.05417,2.73E+01,1.59E+01,6.10E+02,1.65E+01,27.3,,0.122502,0.112038,0.419115,33.3933,3.02416,27426.1,20488.6,792403.0155,435.272,18367.7,1065.25,2.75741,2956.19,1513.37,13538.4,40000,83031.4,0.0300189,0.0918449,65757.3,3812.55,147608,2.93E-06,139792,539792,4372.92,1235.54,1.59772,723.782,4491.67,1210.91,3.582,697.563,139792,4474.3,1206.45,0.388894,690.281,4481.5,1200.76,2.04578,685.643
113562.354,18627.80962,132190.1636,3.62E+01,4.71E+01,5.78E+02,5.50E+01,31.1,,0.244687,0.134253,7.36562,38.4851,3.87216,43866.4,41947.5,1717802.287,693.148,39603.4,2524.11,3.07918,40.2959,2181.54,19228.4,40000,132223,0.0557606,6.99427,95567.3,2187.42,144748,3.03E-06,188984,588984,5205.32,2296.43,1.54992,1443.8,5384.16,2248.37,3.43974,1389.97,188984,5345.26,2240.28,0.413713,1379.6,5370.1,2230.43,2.16447,1370.18
113562.354,52468.47069,166030.8247,1.34E+01,4.75E+01,5.26E+02,0.00E+00,9.17,,1.51144,0.0638388,0.515329,44.7976,6.04836,30066.9,17913.7,765489.0531,870.302,17724,1048.91,3.04496,0.259327,1413.5,12673.3,40000,166017,0.0182628,0.0891659,84851.1,2572.04,105468,3.83E-05,222778,622778,2516.4,747.66,3.51869,404.131,2559.06,737.152,3.54996,392.152,222778,2554.45,731.63,2.0328,384.969,2553.55,730.513,2.20774,383.929
113562.354,4056.496126,117618.8501,2.59E+01,3.17E+01,7.08E+02,7.47E+00,25.01,,0.153447,0.134072,0.502301,39.5575,3.37512,39847.8,36894.6,973314.2313,616.52,22505.4,1364.23,2.92073,2870.79,2042.8,18060.8,40000,117606,0.0375967,0.110044,69421.7,3808.99,141216,3.77E-06,174367,574367,5248.49,1541.66,2.01171,855.341,5374.67,1514.78,3.60211,825.576,174367,5354.8,1509.49,0.467938,817.382,5362.86,1503.87,1.96154,812.583
113562.354,67781.98455,181344.3386,1.47E+01,4.09E+01,5.39E+02,0.00E+00,9.21,,0.611587,0.0662184,0.503591,48.3863,5.03381,32534.8,20603.7,706301.4967,950.573,16306.8,1014.59,3.07296,398.326,1517.69,13575.7,40000,181329,0.0185048,0.0447638,80792.9,2696.44,108707,1.54E-05,238090,638090,2602.87,757.884,3.40562,421.452,2653.39,746.416,3.86679,408.588,238090,2649.76,741.7,1.98481,401.748,2648.73,740.191,2.47193,400.571
113562.354,66928.15057,180490.5046,3.43E+01,3.37E+01,6.52E+02,4.08E+01,21.58,,1.00E-06,0.138071,0.590576,51.6552,4.27373,55805.5,63683.3,1429862.769,946.249,32858.6,2207.46,3.13412,1613.18,2703.37,23557,40000,180504,0.0467123,0.0860249,81166.9,3160.97,142703,1.00E-06,237265,637265,5356.97,1919.63,1.99832,1228.14,5538.34,1879.52,4.17762,1183.16,237265,5510.11,1876.03,0.480025,1176.25,5522.82,1868.49,2.34621,1169.46
113562.354,60256.29017,173818.6442,1.87E+01,2.19E+01,6.10E+02,0.00E+00,12.22,,0.153519,0.0819939,0.514223,49.1009,4.10954,35507.2,26714.7,705098.1892,911.111,16250,1041.88,2.9671,2159.84,1732.3,15421.5,40000,173801,0.022634,0.0418342,66378.8,3121.79,121032,3.90E-06,230562,630562,3212.86,926.482,2.9824,521.722,3284.11,911.489,4.03598,504.979,230562,3280.46,907.978,1.20899,498.403,3279.75,905.359,2.25077,496.512
113562.354,43033.68967,156596.0437,3.83E+01,2.60E+01,5.01E+02,7.02E+01,27.77,,1.00E-06,0.146886,0.761719,42.0869,3.75515,52893.1,59169.5,1735438.835,821.148,39867.7,2692.33,3.16585,785.041,2602.95,22731.7,40000,156640,0.0577795,0.353589,89288,2359.78,164192,1.00E-06,213401,613401,5670.33,2378.71,1.39492,1584.56,5891.7,2326.39,3.73426,1525.44,213401,5851.72,2321.69,0.34582,1517.97,5875.43,2311.18,2.32321,1507.81
87724.03773,0,87724.03773,2.86E+01,4.47E+01,5.18E+02,2.84E+01,28.6,,0.535035,0.0661842,17.348,28.7815,3.30246,18724,10975.4,999017.5466,459.963,23292,1207.98,2.51492,0.0373871,1102.54,9954.63,40000,87741.4,0.0319999,17.081,89723,1998.63,90381.3,7.01E-06,144502,544502,2568.97,1319.65,1.69262,817.255,2660.19,1293.29,3.33431,788.482,144502,2639.59,1285.35,0.628918,778.127,2647.37,1280,2.03719,773.654
103555.3469,0,103555.3469,3.59E+01,4.88E+01,7.10E+02,3.62E+01,35.9,,0.461312,0.117776,15.984,38.4115,3.84477,33754.4,26727.1,1467197.92,542.962,33971.5,2010.17,2.90571,0.17609,1732.71,15425,40000,103574,0.0526218,15.6153,94990.8,1945.54,119213,6.13E-06,160335,560335,4593.26,2164.3,1.57494,1278.01,4731.71,2123.54,3.2908,1232.57,160335,4693.4,2113.62,0.423295,1220.53,4711.04,2104.87,2.03865,1212.33
80520.30688,0,80520.30688,3.13E+01,2.09E+01,6.55E+02,2.18E+01,31.3,,0.00470378,0.129828,0.49962,35.6855,3.14773,30363.6,24595,907712.5692,422.135,20971.4,1289.41,2.79756,2942.49,1660.84,14808.8,40000,80525.5,0.0358168,0.146529,67661.7,3915.84,149357,1.00E-06,137286,537286,5067.51,1474.67,1.41117,868.662,5208.56,1444.73,3.61173,836.518,137286,5175.79,1440.05,0.309096,829.117,5193.13,1432.67,2.07175,822.664
113562.354,83742.32517,197304.6792,3.59E+01,2.34E+01,6.15E+02,5.00E+01,20.66,,1.00E-06,0.13511,0.589272,53.0035,4.42219,58476.1,68909.5,1500438.727,1034.44,34462.8,2334.07,3.16289,1380.35,2815.54,24474.7,40000,197327,0.0478452,0.0740896,82609.1,2938.04,143779,1.00E-06,254088,654088,5228.81,1966.45,1.98103,1297.58,5419.22,1924.44,4.31732,1250.42,254088,5392.68,1921.46,0.505245,1243.87,5404.41,1913.81,2.44637,1236.98
113562.354,16174.33288,129736.6869,2.28E+01,1.54E+01,4.65E+02,2.37E+01,19.96,,0.134813,0.104614,0.357656,33.0064,3.14406,33247.6,28018.7,971917.6445,680.144,22532.4,1302.98,2.85612,2502.37,1774.92,15785.9,40000,129743,0.0309675,0.0411423,71395.3,3759.28,144103,2.52E-06,186504,586504,4066.5,1274.76,1.93137,788.284,4194.61,1248.14,3.82964,759.272,186504,4183.78,1243.85,0.584861,751.883,4184.55,1238.7,2.33939,747.847
113562.354,11162.37979,124724.7338,2.03E+01,3.80E+01,6.66E+02,0.00E+00,18.48,,0.474093,0.104623,0.434653,39.9463,3.71812,34863.4,26920.6,826769.2472,653.747,19221.3,1054.45,2.95179,1831.66,1739.1,15479.6,40000,124707,0.0292651,0.0461709,76788,3400.2,130021,1.29E-05,181468,581468,4107.69,1198.68,2.46092,642.804,4192.74,1180.14,3.54983,622.418,181468,4186.21,1173.96,0.878009,613.564,4184.9,1170.6,2.0568,611.072
95942.57324,0,95942.57324,2.10E+01,3.61E+01,5.68E+02,5.67E+00,21,,0.464671,0.0923566,0.361399,31.1718,3.15388,26395.6,17755.8,678416.2845,502.911,15828,809.531,2.81008,2146.6,1407.16,12618.2,40000,95934.2,0.0234459,0.0593049,72251.1,3601.69,140514,1.37E-05,152695,552695,3620.29,962.629,2.13838,535.556,3701.02,946.283,3.51474,518.276,152695,3695.35,940.873,0.791754,510.207,3694.26,937.835,1.96256,508.124
113562.354,20046.38524,133608.7392,2.67E+01,3.51E+01,4.54E+02,3.76E+01,22.69,,0.16238,0.0789961,11.5644,33.5072,3.36296,27041.2,19338.5,1183461.21,700.531,27296,1727.29,2.75534,0.170922,1469.56,13159.4,40000,133632,0.0366398,11.2492,94528.7,2266.82,102675,1.85E-06,190393,590393,3047.03,1509.47,1.85769,968.588,3168.42,1477.57,3.61388,933.034,190393,3144.61,1472.15,0.591936,924.837,3159.85,1465.59,2.08868,918.93
113562.354,40153.54946,153715.9035,2.45E+01,2.16E+01,5.76E+02,1.72E+01,18.1,,0.0388309,0.109119,0.481499,44.0143,3.70015,39668.8,35858.8,969459.6515,805.802,22386.9,1388.2,2.95262,2422.2,2013.26,17811.3,40000,153713,0.0319041,0.0537122,70512.8,3623.55,136635,1.00E-06,210474,610474,4249.61,1310.35,2.22484,790.692,4373.64,1284.65,3.98625,762.367,210474,4362.25,1281,0.630454,755.41,4364.75,1276.16,2.22374,751.528
113562.354,89137.96619,202700.3202,3.01E+01,2.12E+01,6.28E+02,2.98E+01,16.86,,1.00E-06,0.119219,0.606072,53.8604,4.46812,52918.7,57819.4,1210176.184,1062.63,27789.8,1888.65,3.0853,2060.01,2572.22,22478.4,40000,202704,0.0375787,0.0812456,74704.8,3464.12,131647,1.00E-06,259465,659465,4626.82,1543.4,2.38156,985.34,4780.02,1511.41,4.37195,949.593,259465,4760.74,1508.85,0.670684,943.384,4768.76,1503.15,2.32093,938.49
113562.354,6541.103057,120103.4571,2.49E+01,3.28E+01,4.85E+02,2.84E+01,23.54,,0.144146,0.120094,0.368808,30.1705,3.03823,35572.3,31836.5,1098405.602,629.662,25431.8,1505.58,2.88646,2336.8,1894.5,16804.7,40000,120113,0.0361225,0.076043,75777.3,3875.83,147102,2.63E-06,176874,576874,4672.08,1487.54,1.73932,915.192,4818.9,1456.24,3.72576,880.947,176874,4797.13,1451.24,0.473239,873.008,4803.77,1444.9,2.22823,867.633
113562.354,44619.4172,158181.7712,1.18E+01,3.71E+01,6.97E+02,0.00E+00,8.47,,0.311425,0.0732405,0.489953,49.7591,4.25606,32291.9,20578.4,800034.2925,829.149,18495,1125.1,2.9997,4.0417,1516.74,13567.5,40000,158167,0.0275669,0.0201632,88418.9,1918.41,86452.6,6.17E-06,214928,614928,2879.47,1127.87,2.85851,624.18,2937.22,1110.88,3.97199,605.135,214928,2931.85,1105.96,1.08685,597.162,2929.62,1102.68,2.53872,594.992
113562.354,5891.275221,119453.6292,3.46E+01,2.02E+01,6.10E+02,4.63E+01,32.89,,2.31E-06,0.127586,9.54179,35.7274,3.28248,38961.7,34735.4,1471618.474,626.345,33824.4,2265.68,3.00063,258.802,1980.76,17536.4,40000,119480,0.0547222,9.1985,94394.9,2138.99,140746,1.00E-06,176241,576241,4946.38,2250.45,1.45347,1398.13,5119.57,2205.03,3.53073,1346.83,176241,5075.78,2199.19,0.307181,1338.48,5103.42,2188.89,2.12371,1328.53
80378.5838,0,80378.5838,1.20E+01,4.47E+01,4.91E+02,0.00E+00,12,,2.50477,0.0396679,1.3395,26.9826,5.33022,14997.8,6248.9,451172.9621,421.321,10507,557.599,2.60794,0.0426323,829.358,7534.59,40000,80370.3,0.0103306,1.0867,80873,2220.62,103591,0.000109332,137131,537131,1573.44,421.966,3.51285,220.625,1592.48,417.496,3.05552,215.012,137131,1587.89,413.899,1.70493,210.107,1586.72,413.223,1.73263,209.433
113562.354,37214.00991,150776.3639,2.55E+01,3.27E+01,6.06E+02,1.72E+01,19.21,,0.0513761,0.115592,0.495814,44.4338,3.73278,41284.9,38381.2,1012409.694,790.389,23377.3,1451.11,2.97068,2368.07,2084.51,18412.6,40000,150773,0.0338827,0.0622419,72027.3,3655.03,137101,1.03E-06,207534,607534,4504.5,1391.46,2.18512,832.992,4633.64,1364.4,3.93081,803.089,207534,4619.93,1360.45,0.58888,795.896,4623.69,1355.31,2.18947,791.677
113562.354,46283.09972,159845.4537,3.56E+01,3.78E+01,5.05E+02,6.09E+01,25.29,,1.02E-06,0.127498,3.80071,42.7947,3.92085,47378.4,48050.4,1635479.505,838.147,37521.6,2587.02,3.1181,194.163,2338.89,20544.1,40000,159883,0.0515969,3.38715,92921.6,2334.32,148195,1.00E-06,216644,616644,4918.01,2124.76,1.61678,1397.63,5107.9,2078.14,3.75331,1345.18,216644,5072.62,2073.31,0.426087,1337.59,5099.92,2063.88,2.20584,1328.58
87770.17414,0,87770.17414,2.84E+01,1.59E+01,4.61E+02,3.27E+01,28.4,,0.070369,0.0662412,15.6245,26.0008,2.79968,18483.5,10989.4,933510.4855,460.227,21568.2,1325.28,2.53102,0.253814,1103.25,9960.92,40000,87791.8,0.0318326,15.3853,91746.7,2190.47,101676,1.00E-06,144553,544553,2555.01,1314.09,1.52235,847.926,2663.91,1285.01,3.47476,816.063,144553,2635.02,1280.29,0.43897,808.745,2649.65,1273.3,2.08735,802.553
84791.74721,0,84791.74721,3.62E+01,2.49E+01,5.83E+02,4.07E+01,36.2,,1.29E-06,0.100763,14.4837,32.2012,3.10357,25873.4,18041.7,1165621.188,444.639,26860.1,1725.68,2.78606,1.04803,1418.62,12717.8,40000,84818.3,0.0448156,14.179,92402.9,2139.25,129991,1.00E-06,141579,541579,3905.06,1846.95,1.23995,1153.01,4051.63,1808.12,3.42217,1109.98,141579,4007.54,1802.41,0.287006,1101.97,4030.52,1792.62,2.14897,1092.73
113562.354,56758.7571,170321.1111,2.37E+01,3.99E+01,6.95E+02,1.73E+00,15.8,,0.27926,0.104754,0.538363,51.3798,4.43481,43282.4,37859.4,895578.3699,892.767,20703.2,1260.03,3.06788,1822.83,2069.96,18289.9,40000,170302,0.0285708,0.0393299,74285.8,3424.85,128375,6.90E-06,227063,627063,4103.64,1170.71,2.81815,656.19,4196.8,1151.14,3.87127,634.443,227063,4191.23,1146.17,1.0452,626.536,4190.17,1142.83,2.27483,624.043
