WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,57728.78197,171291.136,2.36E+01,3.09E+01,6.10E+02,1.06E+01,15.65,,0.0269816,0.101122,0.518987,48.6772,3.99235,40780.6,36071,885297.8593,897.901,20414.9,1296.21,2.9873,2355.06,2019.35,17862.7,40000,171282,0.0287736,0.0469497,68600.6,3476.52,131249,1.00E-06,228043,628043,3944.08,1180.22,2.54414,700.789,4051.62,1158.2,4.11412,676.429,228043,4043.99,1154.94,0.796481,669.764,4044.88,1150.94,2.25004,666.694
113562.354,42452.42625,156014.7803,1.55E+01,3.33E+01,4.64E+02,1.08E-01,11.28,,0.640285,0.0637271,0.496742,40.3906,4.31552,27159.4,16816.2,590878.2587,817.798,13674,816.742,2.88541,2030.42,1368.83,12285.1,40000,156001,0.0155604,0.112476,65100.5,3188.49,126336,1.95E-05,212762,612762,2500.74,637.294,3.2435,354.173,2550.81,627.643,3.70402,343.323,212762,2549.43,623.621,1.87878,337.231,2549.08,622.417,2.20213,336.227
90746.61356,0,90746.61356,1.38E+01,3.56E+01,4.88E+02,0.00E+00,13.8,,1.12733,0.0524828,0.70727,26.9873,3.739,18025,8715.4,458891.1741,475.665,10695.4,558.481,2.69248,897.097,981.145,8882.93,40000,90736.8,0.0131067,0.453148,77551.9,2807.89,121117,4.38E-05,147498,547498,2068.51,536.719,2.86476,290.866,2103.3,529.328,3.27482,282.81,147498,2100.02,525.293,1.58888,277.055,2099.31,524.269,1.8405,276.25
113562.354,22476.35013,136038.7041,2.31E+01,3.24E+01,5.52E+02,1.53E+01,19.28,,0.167665,0.107268,0.415634,38.6175,3.43657,35879.7,30562.3,928716.0128,713.132,21522.3,1253.6,2.90766,2447.99,1855.4,16472.1,40000,136035,0.0307093,0.0418484,70957.7,3681.22,139515,3.54E-06,192796,592796,4182.53,1261.71,2.14617,748.892,4299.64,1237.46,3.8103,722.326,192796,4290.54,1232.98,0.639783,714.743,4290.71,1228.37,2.25336,711.194
100146.6826,0,100146.6826,1.92E+01,3.54E+01,5.46E+02,2.86E+00,19.2,,0.574975,0.0851586,0.373242,29.9602,3.20819,25419.1,16529.4,636038.6595,524.938,14847.2,751.059,2.79289,2184.5,1356.93,12181.5,40000,100136,0.0212018,0.0835471,70923.2,3538.63,138859,1.82E-05,156897,556897,3342.02,869.725,2.34727,476.435,3411.7,855.788,3.46743,461.616,156897,3407.19,850.441,0.99775,453.788,3406.35,848.073,1.88432,452.162
113562.354,39333.59539,152895.9494,3.21E+01,2.98E+01,6.71E+02,3.16E+01,23.84,,1.00E-06,0.142306,0.574022,47.3626,3.8769,50371.6,54523.4,1313781.32,801.554,30215.5,2003.77,3.06288,2134.02,2495.74,21846.6,40000,152903,0.045907,0.108446,77429,3411.55,144248,1.00E-06,209664,609664,5536.78,1886.03,1.87808,1162.79,5709.04,1847.97,3.9784,1120.21,209664,5677.05,1843.92,0.413397,1112.92,5692.23,1836.28,2.21409,1106
113562.354,50842.34973,164404.7037,1.11E+01,4.77E+01,6.41E+02,0.00E+00,7.67,,1.0221,0.0669865,0.490729,48.8029,5.30748,31019,18929.5,861993.4114,861.775,20006.4,1133.19,2.99238,0.105297,1453.68,13021.8,40000,164390,0.0240075,0.0300494,84808.2,1888.1,84968.5,2.09E-05,221151,621151,2643.13,982.937,3.26191,535.045,2687.54,968.991,3.70185,519.317,221151,2681.08,962.243,1.78255,510.448,2679.46,960.302,2.46155,509.032
94431.89849,0,94431.89849,3.48E+01,4.01E+01,7.05E+02,3.05E+01,34.8,,0.225721,0.10025,17.7928,38.1086,3.54366,27862.8,19579.4,1214203.655,495.118,28045.3,1731.92,2.7912,0.133906,1478.84,13239.7,40000,94447.6,0.0461914,17.4288,93660.3,1915.08,108684,3.03E-06,151209,551209,3905.42,1899.55,1.54097,1123.93,4029.78,1863.45,3.33613,1083.74,151209,3992.19,1856.08,0.36103,1074.08,4010.01,1847.66,2.00708,1066.25
113562.354,36513.19238,150075.5464,2.25E+01,2.64E+01,6.46E+02,3.14E+00,17.03,,0.161049,0.102698,0.499995,45.6438,3.77592,37828.1,31811.4,812156.259,786.651,18772.9,1144.48,2.94424,2602.58,1893.74,16798.2,40000,150060,0.0280388,0.05522,66812,3522.73,132928,4.05E-06,206821,606821,4019.36,1148.82,2.54626,646.391,4114.36,1129.29,3.83679,624.715,206821,4107.31,1125.17,0.80541,617.469,4107.93,1121.55,2.08809,614.698
79439.21709,0,79439.21709,3.43E+01,4.86E+01,4.96E+02,4.04E+01,34.3,,0.469128,0.0844523,15.9714,27.869,3.30496,21327.9,13680.2,1175197.085,416.588,27333.3,1487.32,2.64075,0.0466591,1232.73,11097.5,40000,79467.3,0.0385104,15.7122,90228.2,2170.88,118055,5.79E-06,136228,536228,3275.31,1590.8,1.3456,1002.46,3399.66,1556.51,3.26141,964.896,136228,3365.42,1548.03,0.46109,954.233,3378.09,1540.42,2.16781,947.472
113562.354,56848.56282,170410.9168,2.09E+01,1.63E+01,5.39E+02,9.53E+00,13.93,,0.103078,0.0877092,0.476052,46.3109,3.93102,36038.5,28877.2,792800.5841,893.293,18307.4,1135.3,2.94917,2333.48,1802.46,16021,40000,170402,0.0243512,0.0313097,66619,3405.86,130350,2.27E-06,227163,627163,3421.7,999.251,2.63996,596.08,3513.93,980.668,4.10331,575.718,227163,3509.55,977.337,1.00059,569.12,3508.37,974.047,2.36349,566.795
113562.354,32836.9825,146399.3365,1.86E+01,4.39E+01,5.80E+02,0.00E+00,14.43,,0.881023,0.0863278,0.479936,42.2383,4.58497,33966.6,23973.1,791390.1333,767.376,18403.6,1004.51,3.0385,901.611,1639.31,14623.9,40000,146383,0.0226653,0.0719614,82595.7,3289.45,126635,2.45E-05,203144,603144,3392.26,928.785,2.97967,501.418,3458.82,914.704,3.50818,485.834,203144,3454.23,908.486,1.52063,477.506,3453.11,906.612,2.06871,476.03
87966.33694,0,87966.33694,3.39E+01,1.65E+01,4.98E+02,4.35E+01,33.9,,1.02E-06,0.0958348,12.8082,27.9813,2.91547,24973.6,17377.8,1167051.62,461.297,26902.8,1718.06,2.76584,0.938943,1391.86,12485.3,40000,87995.9,0.0425807,12.5462,92508.4,2242.64,133442,1.00E-06,144757,544757,3704.76,1756.57,1.24967,1120.11,3852.93,1718.16,3.4391,1077.57,144757,3810.95,1712.72,0.314622,1069.78,3833.39,1703.23,2.1719,1060.86
113562.354,91950.00902,205512.363,3.89E+01,1.80E+01,7.26E+02,4.77E+01,21.5,,1.00E-06,0.144434,0.635785,57.102,4.64754,65015.9,81607.9,1556884.487,1077.44,35737.7,2443.45,3.20785,1406.81,3072.54,26560.4,40000,205529,0.0514366,0.0790614,83329.1,2830.94,142665,1.00E-06,262290,662290,5598.09,2111.97,2.06234,1381.91,5792.36,2068.41,4.35003,1332.73,262290,5764.41,2065.35,0.482791,1326.01,5777.36,2057.46,2.45268,1318.87
94441.53521,0,94441.53521,3.22E+01,1.76E+01,6.95E+02,2.44E+01,32.2,,0.000454024,0.149865,0.552377,37.7078,3.28013,37828,35178.4,1100809.77,495.11,25371,1625.34,2.8996,2728.96,1993.64,17645.3,40000,94446,0.0438042,0.176806,71555.1,3842.91,149861,1.00E-06,151207,551207,5853.13,1801.35,1.45409,1053.13,6015.48,1765.93,3.64559,1014.38,151207,5971.84,1760.68,0.296166,1006.42,5994.58,1752.17,2.07894,998.663
97371.11264,0,97371.11264,2.51E+01,1.76E+01,7.35E+02,1.67E+00,25.1,,0.223596,0.119725,0.509412,39.3416,3.31753,32518.5,25843.4,758233.3255,510.364,17566.1,1028.87,2.83838,3052.17,1703.27,15172.8,40000,97355.8,0.0311327,0.119229,64834.8,3731.09,140583,6.75E-06,154117,554117,4696.42,1275.69,2.01528,680.05,4797.06,1254.95,3.50088,657.561,154117,4783.42,1249.84,0.506169,649.662,4789,1245.31,1.82383,645.999
113562.354,70297.08322,183859.4372,2.99E+01,2.95E+01,6.66E+02,2.50E+01,18.47,,1.01E-06,0.124868,0.605382,52.4096,4.24926,51285.8,55119.4,1185478.004,963.837,27243.1,1829.65,3.06417,2220.92,2509.73,21962.3,40000,183859,0.0386719,0.0924594,74136.5,3534.27,133753,1.00E-06,240620,640620,4855.71,1587.79,2.29219,986.766,5006.82,1555.84,4.20477,951.02,240620,4985.37,1552.8,0.587865,944.449,4994.72,1546.88,2.23222,939.32
113562.354,48667.26061,162229.6146,1.67E+01,1.79E+01,6.59E+02,0.00E+00,11.69,,0.156312,0.082738,0.502331,48.7495,4.00254,34596,25116.9,743741.035,850.361,17159.2,1080.36,2.96269,1602.81,1678.7,14962.1,40000,162213,0.0256917,0.0346092,73320.4,2775.89,111284,3.62E-06,218974,618974,3244.13,1051.26,2.82554,587.005,3315.39,1034.6,3.9827,568.329,218974,3310.56,1030.78,0.999282,561.343,3309.52,1027.67,2.2549,559.112
95863.79011,0,95863.79011,3.38E+01,3.63E+01,5.90E+02,3.87E+01,33.8,,0.0953874,0.101325,14.4684,32.4711,3.20456,27794,20125.6,1244024.965,502.667,28699.3,1809.26,2.80451,0.242091,1499.67,13420,40000,95887.5,0.0456,14.1607,93435.5,2092.24,123376,1.20E-06,152648,552648,3931.16,1877.92,1.42297,1154.87,4072.23,1839.47,3.39348,1112.07,152648,4032.24,1833.07,0.336611,1103.34,4053.01,1824,2.08904,1094.84
113562.354,54415.3587,167977.7127,2.54E+01,3.87E+01,6.61E+02,1.09E+01,17.17,,0.171641,0.111905,0.522496,49.9611,4.26604,44618.9,41333.4,1002410.131,880.525,23171.4,1411.78,3.05762,1861.02,2165.12,19090.6,40000,167967,0.0319482,0.0372663,75653.2,3523.39,131708,3.69E-06,224728,624728,4369.77,1310.99,2.5228,767.779,4484.6,1286.81,3.946,741.061,224728,4476.77,1282.21,0.804859,733.311,4476.22,1277.93,2.34836,730.048
93228.96978,0,93228.96978,1.38E+01,4.21E+01,4.92E+02,0.00E+00,13.8,,1.78555,0.0551082,0.910112,27.0818,4.55812,19307.5,9336.1,530395.6891,488.677,12369.7,637.763,2.78455,0.224006,1015.88,9190.17,40000,93218.8,0.0141324,0.653866,87601,2762.6,118056,6.62E-05,149980,549980,2176.28,578.32,3.03071,304.314,2209.72,570.874,3.12726,295.934,149980,2205.39,566.26,1.61624,289.824,2204.33,565.298,1.76368,288.978
113562.354,17000.56222,130562.9162,1.19E+01,4.85E+01,5.56E+02,0.00E+00,10.35,,1.98492,0.0663638,0.459952,36.6557,5.57424,26323.9,15039.9,806706.7566,684.376,18797.7,986.036,2.91426,0.104228,1293.42,11628,40000,130550,0.0213512,0.111083,87861.8,2381.35,101295,4.89E-05,187311,587311,2621.86,873.871,3.16515,459.634,2662.25,862.238,3.28038,446.449,187311,2655.75,855.405,1.69935,437.98,2654.55,854.048,1.91904,436.761
113562.354,74135.93444,187698.2884,3.58E+01,2.63E+01,7.51E+02,3.50E+01,21.66,,1.00E-06,0.143634,0.643071,55.6269,4.43872,60045.8,71632.2,1417674.744,983.995,32547.7,2219.46,3.15371,1858.98,2872.4,24938.1,40000,187705,0.0480913,0.0977826,79607.7,3152.4,140013,1.00E-06,244466,644466,5581.75,1974.15,2.11197,1246.68,5760.5,1934.46,4.20544,1201.88,244466,5731.35,1931.11,0.474172,1195.01,5745.37,1923.65,2.30953,1188.28
113562.354,44221.60927,157783.9633,1.17E+01,4.12E+01,5.36E+02,0.00E+00,8.42,,0.942953,0.0601757,0.461806,43.5538,4.9389,27765.1,15773.3,706397.3616,827.074,16374.2,949.541,2.98114,0.411493,1325.05,11903.9,40000,157771,0.0189611,0.0505665,84689.4,2302.31,98331.7,2.26E-05,214532,614532,2371.02,776.211,3.29699,424.778,2412.87,765.151,3.67454,412.271,214532,2408.12,759.859,1.89383,404.981,2407.03,758.443,2.30541,403.852
113562.354,64016.20102,177578.555,3.65E+01,4.64E+01,5.75E+02,5.63E+01,23.34,,0.0209617,0.122959,5.35816,48.5493,4.46075,50009.9,51469.2,1672820.364,931.08,38371.6,2652.77,3.13115,2.78039,2422.9,21242.8,40000,177611,0.0502647,4.88849,93970.8,2274.31,134327,1.00E-06,234372,634372,4749.14,2068.93,1.88385,1348.84,4924.59,2024.53,3.8195,1299.06,234372,4894.06,2019.14,0.52458,1290.87,4918.34,2010.59,2.19717,1282.8
113562.354,45630.96244,159193.3164,2.59E+01,2.84E+01,6.59E+02,1.28E+01,18.48,,0.00476443,0.116074,0.542132,48.0375,3.88771,43402,41124.2,982030.1569,834.486,22638.6,1444.78,2.99268,2447.9,2159.5,19043.4,40000,159185,0.0337081,0.0722131,70418.9,3593,134402,1.00E-06,215946,615946,4527.89,1382.8,2.32572,816.284,4652.07,1356.86,4.00836,787.453,215946,4638.34,1353.24,0.61264,780.472,4642.94,1348.32,2.14085,776.42
113562.354,83378.89254,196941.2465,2.55E+01,1.54E+01,7.37E+02,3.03E+00,14.7,,3.17E-06,0.105449,0.620429,56.13,4.46014,47799.7,45584.6,887863.5016,1032.31,20396.4,1377.63,3.06799,2288.82,2276.53,20023.7,40000,196922,0.0296773,0.0736082,68248.1,3356.37,125604,1.00E-06,253683,653683,4122.03,1214.95,2.92009,703.387,4223.91,1193.78,4.27688,679.505,253683,4215.03,1190.86,0.899694,673.035,4217.94,1187.09,2.21059,670.054
113562.354,31055.98328,144618.3373,3.56E+01,4.41E+01,4.57E+02,6.61E+01,27.96,,0.0767547,0.134537,3.09475,37.2374,3.79535,46177.2,46599.7,1749270.958,758.352,40242.5,2656.75,3.11897,183.141,2302.39,20239.7,40000,144661,0.053906,2.73571,93606.6,2350.64,157591,1.00E-06,201422,601422,5194.51,2222.48,1.44918,1456.82,5391.96,2172.71,3.57141,1401.17,201422,5354.07,2166.33,0.410569,1392.38,5381.48,2156.24,2.23881,1382.71
113562.354,10840.50827,124402.8623,2.10E+01,2.91E+01,7.46E+02,0.00E+00,19.17,,0.19323,0.113726,0.495009,43.395,3.57921,36947.7,30397.7,861928.5771,652.054,19937.1,1200.9,2.92576,2270.16,1850.29,16428.6,40000,124384,0.0341985,0.0703461,73258.4,3288.35,126235,4.85E-06,181145,581145,4460.28,1399.78,2.28164,753.907,4557.89,1377.62,3.63648,729.19,181145,4546.34,1372.48,0.588518,721.071,4549.02,1367.94,1.97632,717.394
113562.354,13569.49617,127131.8502,2.04E+01,4.15E+01,6.30E+02,0.00E+00,18.22,,0.683243,0.101331,0.437145,38.9815,3.95154,34626.9,26187.1,824058.4415,666.367,19195.5,1013.77,2.98347,1529.88,1714.78,15271.4,40000,127115,0.0269858,0.0576391,79465,3490.07,132627,1.94E-05,183876,583876,3980.34,1105.73,2.59643,591.162,4060.28,1088.81,3.47352,572.631,183876,4054.59,1082.14,1.09894,563.551,4053.23,1079.43,2.00503,561.533
103744.0535,0,103744.0535,1.17E+01,1.48E+01,5.25E+02,0.00E+00,11.7,,0.641919,0.0571065,0.338275,29.0102,3.23138,19754.8,10448.9,537262.3296,543.796,12520.2,655.661,2.64713,1594.64,1075.44,9715.9,40000,103733,0.0177316,0.0663908,70745.3,2510.94,109510,1.88E-05,160494,560494,2248.23,725.975,2.6625,396.881,2289.75,715.596,3.54091,385.637,160494,2285.38,710.997,1.29267,378.67,2284.26,709.264,1.95929,377.504
113562.354,462.1065574,114024.4606,1.58E+01,3.83E+01,7.46E+02,0.00E+00,15.74,,0.428612,0.100339,0.418506,40.6631,3.66627,32913.6,23216,884232.3756,597.661,20539.8,1145.18,2.95096,709.931,1612.74,14395.4,40000,114008,0.0348484,0.0296693,89214.4,2642.25,108426,9.78E-06,170769,570769,3944.14,1426.35,2.27045,756.84,4024.05,1405.08,3.58487,733.323,170769,4015.67,1398.31,0.681215,723.78,4013.54,1393.94,2.26276,720.568
113562.354,75530.11711,189092.4711,1.65E+01,4.31E+01,4.61E+02,3.68E+00,9.91,,0.737723,0.0661831,0.506974,47.4332,5.48505,33124.1,21470.8,718156.7864,991.209,16580.4,1031.73,3.10505,468.046,1549.85,13853.5,40000,189081,0.0165428,0.0581874,79965.5,3070.2,119869,1.90E-05,245842,645842,2595.92,678.715,3.40478,388.922,2651.07,667.596,3.85354,376.664,245842,2648.15,662.933,2.26114,370.199,2647.32,661.713,2.58672,369.182
113562.354,43427.67113,156990.0251,1.40E+01,2.15E+01,6.34E+02,0.00E+00,10.13,,0.209045,0.0738486,0.474889,46.9517,3.93343,31246.9,20655.6,710066.3687,822.902,16396,1017.72,2.9328,1174.64,1519.63,13592.5,40000,156975,0.0244075,0.028072,76270.7,2463.37,102767,4.69E-06,213736,613736,2898.28,998.626,2.84256,556.841,2959.94,983.18,3.97609,539.568,213736,2955.49,979.231,1.07348,532.511,2953.94,976.301,2.31999,530.502
113562.354,34709.56539,148271.9194,2.80E+01,2.28E+01,5.29E+02,3.37E+01,21.45,,1.40E-06,0.124636,0.493111,40.9835,3.57,42727.6,42416.2,1202806.691,777.341,27706.2,1791.52,2.97459,2242.58,2193.99,19332.9,40000,148284,0.0393292,0.0931658,75535.6,3666.7,143291,1.00E-06,205045,605045,4839.37,1618.25,1.84362,1020.24,5001.12,1583.78,3.98903,982.115,205045,4974.32,1580.01,0.474751,975.107,4985.45,1573.17,2.23469,969.078
82983.99808,0,82983.99808,2.71E+01,4.19E+01,4.65E+02,2.75E+01,27.1,,0.473895,0.0571797,16.0761,26.1734,3.10195,16358.5,9014.6,890699.4904,435.115,20779.4,1064.18,2.44134,0.0343658,998.032,9032.36,40000,83001.5,0.0275933,15.8363,87313.7,2001.87,92004,6.31E-06,139763,539763,2210.68,1139.5,1.69291,725.254,2295.71,1115.62,3.37006,699.354,139763,2279.8,1108.64,0.671572,689.897,2287.19,1103.73,2.07167,685.924
113562.354,16412.52974,129974.8837,3.83E+01,1.91E+01,4.84E+02,7.20E+01,33.46,,1.00E-06,0.157611,0.648952,34.0143,3.31284,49331.9,53352.6,1780454.603,681.609,40965.1,2698.9,3.14328,909.86,2468.05,21617.3,40000,130022,0.0621954,0.320389,89810.3,2326.67,173533,1.00E-06,186783,586783,6094.29,2561.94,1.18241,1679.13,6325.93,2505.76,3.59235,1615.73,186783,6278.11,2499.83,0.285607,1607.38,6304.44,2487.82,2.38218,1595.63
113562.354,87321.49524,200883.8492,3.23E+01,2.27E+01,4.90E+02,5.19E+01,18.26,,1.00E-06,0.0989755,5.74511,49.5773,4.34329,44404.7,42220.8,1379577.893,1053.24,31524.9,2307.97,3.05379,172.108,2188.81,19289.4,40000,200914,0.041347,5.26832,91068.4,2399.02,119412,1.00E-06,257675,657675,3804.31,1700.83,2.04446,1147.11,3961.64,1663.72,4.11545,1105.31,257675,3937.25,1660.99,0.633167,1099.26,3959.02,1653.88,2.20465,1092.68
113562.354,80801.96344,194364.3174,2.89E+01,4.61E+01,6.45E+02,2.40E+01,16.89,,0.131935,0.119189,0.550063,53.7259,4.82055,52723.8,54758.3,1240838.3,1018.9,28648.4,1782.01,3.15229,1268.05,2501.26,21892.3,40000,194363,0.0359781,0.0305237,82681.6,3499.3,130251,2.39E-06,251124,651124,4638.86,1478.8,2.50488,914.441,4778.18,1448.89,4.14789,881.568,251124,4768.56,1444.17,0.825095,873.656,4767.56,1439.13,2.62036,869.761
113562.354,4643.127803,118205.4818,3.64E+01,2.30E+01,4.48E+02,6.97E+01,34.97,,1.00E-06,0.152248,1.29489,27.7876,2.99472,44583,45376.1,1721322.91,619.909,39597.4,2616.45,3.10031,889.913,2271.18,19979.1,40000,118252,0.0604118,1.02819,90092.2,2344.21,175447,1.00E-06,175013,575013,5884.12,2489.95,1.13026,1622.45,6107.65,2435.02,3.50703,1560.56,175013,6057.86,2428.76,0.280123,1552.03,6089.93,2416.47,2.32634,1539.96
113562.354,89960.22779,203522.5818,1.56E+01,4.61E+01,5.69E+02,0.00E+00,8.7,,0.595548,0.0687536,0.537706,52.7918,5.66701,36720.1,24629.6,772281.5624,1066.83,17786.8,1152.69,3.15576,120.814,1662.03,14819,40000,203506,0.0191142,0.0378519,82650.1,2641.08,105645,1.43E-05,260267,660267,2702.91,783.123,3.60901,437.736,2755.04,771.088,3.98213,424.274,260267,2751.24,766.105,2.1904,417.278,2750.15,764.568,2.67881,416.071
113562.354,6195.889146,119758.2431,3.08E+01,3.26E+01,7.50E+02,1.88E+01,29.21,,0.0045239,0.157883,0.588774,42.3601,3.51954,46709,48791.8,1212460.878,627.778,27915.5,1818.98,2.99782,2699.93,2357.34,20697.8,40000,119753,0.0475613,0.166455,73923.9,3712.38,145723,1.00E-06,176514,576514,6171.09,1952.11,1.74016,1123.9,6334.75,1915.78,3.7144,1083.42,176514,6295.09,1910.5,0.342161,1075.23,6315.33,1902.45,2.04538,1067.86
113562.354,93470.52172,207032.8757,3.45E+01,3.04E+01,5.39E+02,5.37E+01,18.92,,1.00E-06,0.107293,5.14249,51.788,4.47235,49114,49944.4,1449892.883,1085.48,33122.7,2434.58,3.10132,241.529,2385.77,20934.3,40000,207063,0.0442292,4.6428,90725.2,2367.65,123696,1.00E-06,263824,663824,4128.73,1818.45,2.06614,1223.67,4294.54,1779.36,4.12897,1179.47,263824,4268.66,1776.6,0.602703,1173.36,4291.71,1769.17,2.21544,1166.43
111491.1292,0,111491.1292,2.00E+01,4.05E+01,5.02E+02,1.04E+01,20,,0.667892,0.0968002,0.313494,28.1586,3.34082,30048.4,21607.4,842059.9776,584.438,19690.7,960.041,2.91971,1259.15,1554.86,13896.7,40000,111486,0.0260157,0.0439368,83936.4,3666.89,141135,1.66E-05,168247,568247,3789.67,1069.35,2.21162,610.107,3880.7,1050.5,3.51453,589.926,168247,3874.08,1043.69,0.982981,580.609,3872.01,1040.63,2.16589,578.512
113562.354,11709.94377,125272.2978,2.93E+01,1.58E+01,5.61E+02,3.44E+01,26.56,,0.00688691,0.0918312,12.9625,35.3319,3.24151,29940.9,22407.3,1201376.667,656.806,27631.9,1830.75,2.82011,0.7454,1583.89,14147,40000,125291,0.0424178,12.6272,95611.2,2122.92,108243,1.00E-06,182052,582052,3555.4,1744.28,1.75329,1083.3,3685.45,1709.37,3.61594,1044.05,182052,3653.91,1704.45,0.417103,1036.33,3673.25,1696.71,2.03436,1029.16
101309.3145,0,101309.3145,2.28E+01,2.03E+01,4.54E+02,2.22E+01,22.8,,0.192994,0.100609,0.291078,25.9434,2.74947,27452.4,20909.2,869600.2226,531.125,20214.3,1111.84,2.75851,2710.14,1529.09,13674.3,40000,101316,0.0286908,0.0442386,69360.9,3807.19,149041,3.87E-06,158077,558077,3913.86,1182.39,1.72894,726.897,4034.25,1157.42,3.68385,700.088,158077,4023.6,1152.79,0.520241,692.52,4024.38,1147.63,2.29771,688.564
113562.354,57906.49918,171468.8532,2.09E+01,2.64E+01,5.33E+02,1.02E+01,13.84,,0.095095,0.0873827,0.47513,46.3342,3.93688,36057.1,28915.5,796773.4151,898.842,18397.7,1142.43,2.95024,2314.54,1803.68,16031.4,40000,171461,0.0243424,0.0304712,66751.3,3403.73,130336,2.07E-06,228222,628222,3407.84,999.032,2.63196,598.661,3500.89,980.294,4.12228,578.151,228222,3496.53,977.014,1.00106,571.587,3495.31,973.697,2.38115,569.248
113562.354,5519.494695,119081.8487,3.69E+01,3.09E+01,5.47E+02,6.06E+01,35.19,,1.00E-06,0.149509,4.26207,32.7591,3.18939,44576.6,44425.3,1660348.538,624.457,38162.8,2555.71,3.0898,735.203,2246.65,19774,40000,119120,0.0605387,3.94585,91358.8,2237.15,164271,1.00E-06,175881,575881,5788.6,2492.24,1.25019,1587.38,5996.32,2439.7,3.51148,1528.05,175881,5947.31,2433.43,0.278821,1519.45,5980.37,2421.55,2.23962,1507.79
98594.20349,0,98594.20349,1.92E+01,3.10E+01,5.85E+02,0.00E+00,19.2,,0.43527,0.0851814,0.413763,31.785,3.09227,24860.2,16322.9,584642.6716,516.785,13611.9,725.92,2.72658,3010.66,1348.29,12106.4,40000,98580.7,0.0210318,0.104661,61331.6,3496.53,137575,1.49E-05,155342,555342,3344.47,861.69,2.3692,462.621,3410.94,848.467,3.49144,448.505,155342,3407,843.743,0.894403,441.165,3407.26,841.272,1.79408,439.426
113562.354,51126.77953,164689.1335,2.69E+01,2.92E+01,4.99E+02,3.33E+01,18.55,,1.44E-06,0.114387,0.498852,43.7212,3.77976,42692.6,41814.2,1154473.775,863.403,26587.5,1724.9,2.98104,2176.02,2177.98,19198.6,40000,164701,0.0358783,0.0741988,74612.1,3658.28,139011,1.00E-06,221462,621462,4435.37,1476.35,1.99479,945.993,4588.52,1444.37,4.12575,910.729,221462,4568.11,1441.17,0.575606,904.134,4575.49,1435.13,2.285,898.963
113562.354,83253.28709,196815.6411,2.33E+01,4.90E+01,4.71E+02,2.47E+01,13.44,,0.346229,0.0933561,0.48327,49.5964,4.98799,43497.9,37545.5,1095567.574,1031.78,25370.2,1497.58,3.15501,418.91,2061.16,18215.7,40000,196820,0.0274805,0.0149611,87812.9,3369.59,128006,6.09E-06,253581,653581,3629.71,1131.94,2.57174,717.198,3742.67,1108.42,4.14932,692.058,253581,3737.28,1102.96,1.3552,683.752,3734.24,1099.22,3.04482,681.34
113562.354,57402.13237,170964.4864,1.86E+01,2.71E+01,6.64E+02,0.00E+00,12.35,,0.114935,0.0865361,0.526032,50.3925,4.10649,36972.5,28406.8,753592.9871,896.145,17366.8,1114.37,2.9857,1874.88,1787.42,15892.6,40000,170947,0.0255765,0.0405505,70596.7,2967.61,116273,2.76E-06,227708,627708,3390.97,1046.62,2.88502,587.532,3466.85,1029.72,4.03729,568.568,227708,3461.99,1026.15,1.02306,561.775,3461.44,1023.06,2.23565,559.519
113562.354,52381.05071,165943.4047,2.51E+01,1.60E+01,5.48E+02,2.22E+01,17.18,,2.46E-06,0.105249,0.490975,45.7156,3.87381,40458.6,37004.4,1006892.258,869.927,23220.9,1472.2,2.9645,2215.75,2045.91,18087,40000,165945,0.031685,0.048723,71581.1,3557.89,134025,1.00E-06,222706,622706,4089.13,1302.28,2.30626,810.534,4218.67,1275.53,4.15894,781.003,222706,4207.49,1272.35,0.685616,774.389,4209.97,1267.4,2.32839,770.398
113562.354,94085.39373,207647.7477,3.51E+01,3.89E+01,5.86E+02,5.06E+01,19.2,,1.00E-06,0.130627,0.584288,53.5553,4.72021,59341.8,69620.4,1534057.529,1088.66,35254.2,2367.14,3.18879,983.839,2830.49,24596.6,40000,207670,0.0455102,0.0648249,85577.2,3040.23,140032,1.00E-06,264431,664431,5052.72,1871.71,2.12178,1239.3,5239.37,1830.76,4.38483,1193.67,264431,5216.25,1827.57,0.602335,1186.98,5225.06,1820.41,2.50333,1180.65
113562.354,71045.54839,184607.9024,2.17E+01,2.05E+01,5.31E+02,1.30E+01,13.35,,0.00926407,0.0883134,0.496433,48.6473,4.10285,38369.2,31950.1,832310.3331,967.73,19185.1,1226.54,2.98393,2187.65,1897.95,16834,40000,184602,0.0250953,0.029796,67653.9,3370.67,128809,1.00E-06,241363,641363,3438.94,1030.12,2.64925,629.843,3538.09,1010.16,4.30048,608.035,241363,3533.54,1007.32,0.993999,601.73,3532.54,1003.81,2.44927,599.223
113562.354,28668.21359,142230.5676,3.72E+01,2.49E+01,5.72E+02,5.89E+01,29.7,,1.00E-06,0.141263,3.98,41.0938,3.62098,47970.5,49470.3,1631092.795,745.793,37429.1,2571.94,3.11699,612.439,2374.11,20837.4,40000,142266,0.0570896,3.58155,91068.2,2255.49,155354,1.00E-06,199027,599027,5462.43,2348.89,1.4499,1516.59,5661.91,2299.36,3.64099,1460.52,199027,5619.97,2294.19,0.327193,1452.68,5650.52,2283.58,2.20141,1442.38
85934.97588,0,85934.97588,2.42E+01,4.59E+01,6.66E+02,4.92E+00,24.2,,0.63105,0.105037,0.426328,35.9972,3.5926,28672.8,19285,729586.0458,450.442,17043.2,849.222,2.92768,1161.07,1467.49,13141.5,40000,85925.2,0.0261556,0.0729492,83528.7,3618.98,139165,1.97E-05,142686,542686,4124.91,1073.67,2.03506,578.123,4209.5,1056.1,3.39102,559.725,142686,4202.49,1049.47,0.74482,550.674,4201.47,1046.22,1.90616,548.398
113562.354,5456.581187,119018.9352,1.53E+01,2.32E+01,5.97E+02,0.00E+00,14.6,,0.39932,0.0813236,0.372409,34.8396,3.28603,27353.7,18062.1,688439.5377,623.853,16001.4,881.942,2.80329,1968.84,1419.44,12724.8,40000,119005,0.024731,0.0398194,72261.3,2958.65,119531,1.05E-05,175766,575766,3193.96,1012.49,2.50635,548.855,3259.76,997.225,3.63373,532.066,175766,3254.44,992.141,0.928809,524.182,3252.95,989.239,2.06574,522.16
113562.354,45402.52004,158964.874,1.36E+01,1.89E+01,6.87E+02,0.00E+00,9.72,,0.14911,0.0768747,0.496564,49.2783,4.00661,32867.1,22131.8,756298.8997,833.252,17446.2,1101.33,2.96363,823.872,1573.95,14061.3,40000,158949,0.0271474,0.0274129,80648.7,2252.01,96244.9,3.11E-06,215710,615710,3016.63,1110.36,2.78976,618.877,3081.54,1093.15,4.02198,599.529,215710,3076.44,1089.27,0.933843,592.385,3074.99,1085.9,2.34875,590.032
113562.354,64705.44491,178267.7989,3.13E+01,1.86E+01,6.42E+02,3.22E+01,19.94,,1.00E-06,0.130371,0.594492,50.8741,4.16523,51929,56951.1,1278443.39,934.56,29376.5,1976.14,3.07344,2119.99,2552.27,22313.9,40000,178274,0.0417945,0.0965648,76424.7,3460.65,137725,1.00E-06,235035,635035,5063.94,1717.1,2.11026,1083.07,5229.1,1681.68,4.16702,1043.44,235035,5203.15,1678.46,0.523323,1036.76,5214.84,1671.78,2.25665,1030.84
113562.354,78012.54529,191574.8993,1.59E+01,2.90E+01,4.93E+02,0.00E+00,9.43,,0.188503,0.0634973,0.51111,48.6779,4.4422,31198.1,20488.9,588061.924,1004.2,13502.5,919.174,2.95784,2180.01,1513.38,13538.5,40000,191560,0.0160243,0.0493666,60169.3,3005.94,118292,5.20E-06,248321,648321,2489.1,656.037,3.37263,374.022,2541.79,645.601,4.14552,362.391,248321,2540.43,642.513,1.94005,356.784,2539.89,640.972,2.50921,355.616
113562.354,25674.42189,139236.7759,2.23E+01,4.81E+01,5.02E+02,1.81E+01,18.19,,0.681103,0.103645,0.387742,37.8871,4.13233,37169.1,29749.8,1043412.292,729.913,24349.8,1238.92,3.06793,560.892,1830.05,16256.3,40000,139237,0.0293521,0.0261154,90897.3,3616.51,137113,1.40E-05,195998,595998,4047.85,1208.12,2.26736,718.636,4156.01,1185.12,3.65832,693.969,195998,4148.63,1177.66,1.09462,683.969,4145.81,1174.08,2.54191,681.549
113562.354,53891.31642,167453.6704,3.78E+01,4.62E+01,6.41E+02,5.34E+01,25.63,,0.0184967,0.124509,6.31309,48.9778,4.43214,48522.7,48894.4,1663019.383,877.991,38158.8,2625.21,3.1088,3.24431,2359.88,20719,40000,167483,0.0512841,5.83886,94140.7,2237.47,132508,1.00E-06,224244,624244,4812.77,2110.8,1.97724,1362.71,4988.31,2065.87,3.77338,1312.08,224244,4955.35,2060.23,0.504494,1303.71,4980.36,2051.36,2.18096,1295.27
113562.354,43511.86172,157074.2157,2.68E+01,4.08E+01,5.99E+02,2.22E+01,19.38,,0.197192,0.120459,0.482754,45.8602,4.10094,44809,42947.5,1151241.44,823.423,26647.4,1585.73,3.05711,1621.03,2208.03,19450.6,40000,157074,0.0357977,0.0376372,80669.7,3654.55,136404,3.75E-06,213835,613835,4692.85,1471.71,2.19127,891.818,4829.82,1442.36,3.88548,859.596,213835,4818.42,1437.18,0.664989,851.367,4818.36,1431.91,2.42466,847.195
113562.354,1264.390454,114826.7445,2.40E+01,4.49E+01,6.30E+02,9.74E+00,23.74,,0.631196,0.124826,0.380218,35.1635,3.68905,38115.6,32246.4,1024061.51,601.902,23893.2,1220.96,3.00892,1482.08,1906.92,16910.2,40000,114817,0.0343531,0.0373111,83978.3,3771.29,140616,1.55E-05,171578,571578,4891.54,1410.67,2.11634,783.223,5004.38,1386.39,3.4884,756.951,171578,4995.43,1378.4,0.753853,746.431,4993.02,1374.12,2.24707,743.267
113562.354,14289.61389,127851.9679,2.63E+01,3.12E+01,7.06E+02,8.99E+00,23.36,,0.105807,0.131268,0.525214,42.5765,3.53318,41415.3,39015.1,991440.5021,670.169,22899.9,1414.26,2.94632,2757.53,2102.06,18560.4,40000,127840,0.0372899,0.104225,69971.6,3756.89,139467,2.48E-06,184601,584601,5134.29,1529.26,2.07517,862.432,5262.22,1502.01,3.68659,832.179,184601,5242.82,1497.17,0.485067,824.324,5250.7,1491.6,1.99634,819.57
113562.354,17763.55669,131325.9107,1.99E+01,4.56E+01,6.16E+02,0.00E+00,17.21,,0.930672,0.097677,0.458406,39.5754,4.34941,34850,25648.5,844762.5873,688.355,19694.3,1022.72,3.03139,984.76,1696.71,15116.6,40000,131309,0.0258323,0.0734019,84526.4,3430.49,130665,2.63E-05,188070,588070,3839.48,1058.64,2.74723,563.574,3914.12,1042.68,3.4008,546.063,188070,3908.4,1035.54,1.30704,536.789,3907.08,1033.29,1.97638,535.051
101506.5518,0,101506.5518,1.68E+01,3.95E+01,4.62E+02,4.06E+00,16.8,,1.07025,0.0711928,0.453822,25.7799,3.66365,23110.4,13316.1,616420.467,532.081,14414.7,702.441,2.84686,779.578,1215.98,10950.9,40000,101498,0.0173826,0.208658,84602.7,3396.66,136546,3.39E-05,158259,558259,2796.56,713.54,2.59694,395.65,2852.98,702.239,3.31339,383.535,158259,2848.6,696.773,1.47245,376.194,2847.71,695.306,1.90283,375.096
102424.9968,0,102424.9968,3.32E+01,4.69E+01,4.98E+02,4.86E+01,33.2,,0.432677,0.10954,11.6221,27.9777,3.35625,30456.3,23817.4,1470269.595,537.107,34087.4,1969.6,2.86183,0.201847,1633.88,14577.2,40000,102457,0.0478407,11.3586,93739.2,2211.97,135023,5.21E-06,159218,559218,4248.33,1973.13,1.41242,1235.03,4400.62,1931.58,3.312,1188.95,159218,4363.71,1922.4,0.446346,1177.6,4381.61,1913.63,2.16314,1169.47
113562.354,56118.32825,169680.6823,2.08E+01,2.83E+01,6.89E+02,0.00E+00,13.92,,0.0968433,0.0946787,0.545362,50.9151,4.09918,39325.3,32247.8,787312.5073,889.409,18142.6,1165.51,2.99491,2143.39,1906.96,16910.6,40000,169662,0.0271501,0.051761,69282.8,3174.08,121851,2.35E-06,226423,626423,3708.66,1111.13,2.81992,622.515,3792.76,1092.95,4.00351,602.092,226423,3786.74,1089.33,0.93121,595.23,3787.15,1086.01,2.15937,592.709
107954.3823,0,107954.3823,2.59E+01,4.25E+01,7.27E+02,5.15E+00,25.9,,0.485566,0.13443,0.446,39.2637,3.69471,39073.7,33931.2,981057.2353,565.849,22823.8,1235.72,2.98738,2016.11,1957.19,17336.7,40000,107940,0.036361,0.057662,78272.3,3785.21,140281,1.30E-05,164701,564701,5273.63,1491.33,2.06067,803.865,5388.41,1466.62,3.4573,776.997,164701,5377.05,1459.19,0.606897,766.997,5377.21,1454.44,2.04977,763.228
113562.354,6341.546991,119903.901,1.19E+01,2.05E+01,5.62E+02,0.00E+00,11.27,,0.479751,0.0660487,0.351357,33.5741,3.32505,23861.8,13892.3,638637.5752,628.501,14851.5,810.495,2.75851,1297.97,1242.38,11182,40000,119891,0.0220548,0.0356885,76131.9,2475.12,105965,1.20E-05,176652,576652,2597.39,902.734,2.64108,492.891,2648.5,889.55,3.67364,478.384,176652,2643.56,884.61,1.11982,470.736,2641.95,882.191,2.12179,469.126
81704.51571,0,81704.51571,3.75E+01,2.80E+01,5.50E+02,4.48E+01,37.5,,1.00E-06,0.104397,13.2353,30.6347,3.05838,26050,18372.1,1196501.458,428.476,27578,1765.09,2.80805,4.74118,1431.76,12831.8,40000,81735,0.0456413,12.9461,92466.3,2202.84,138442,1.00E-06,138496,538496,4042,1882.47,1.14401,1189.68,4198.03,1841.85,3.40297,1144.71,138496,4151.44,1836,0.276663,1136.64,4175.88,1825.65,2.20884,1126.83
113562.354,43132.43115,156694.7852,2.94E+01,2.72E+01,7.30E+02,1.65E+01,21.31,,6.73E-06,0.134272,0.607753,50.0826,3.97874,48840.4,51033.7,1128568.617,821.394,25968.1,1709,3.03033,2481.95,2412.35,21155.2,40000,156687,0.0401842,0.11393,72756.4,3643.88,136350,1.00E-06,213448,613448,5238.43,1648.59,2.1673,975.769,5383.84,1617.38,3.96443,940.825,213448,5359.62,1613.51,0.492581,933.644,5370.88,1607.37,2.09926,928.264
113562.354,58296.97482,171859.3288,1.12E+01,2.28E+01,6.32E+02,0.00E+00,7.4,,0.155122,0.0641321,0.493029,49.8309,4.15099,30487.8,18658.2,691324.7842,900.855,15921.3,1032.8,2.96426,444.364,1443.05,12929.7,40000,171845,0.0232269,0.0226402,80172,1927.92,86573.4,3.17E-06,228606,628606,2518.83,949.924,3.03067,535.856,2570.9,935.373,4.1787,519.53,228606,2566.96,931.861,1.22127,512.805,2565.28,929.075,2.49003,510.972
112202.2159,0,112202.2159,1.70E+01,1.65E+01,5.49E+02,0.00E+00,17,,0.505105,0.0828721,0.360362,30.1476,3.13288,26147.4,17573.5,642516.8247,588.119,14966.5,790.63,2.75417,2725.33,1399.8,12554.3,40000,112188,0.0219526,0.0703889,64976.9,3391.55,133560,1.55E-05,168949,568949,3253.87,899.185,2.52874,485.64,3319.97,885.576,3.5228,470.793,168949,3315.7,880.479,1.0387,463.115,3314.88,878.106,1.90967,461.431
113562.354,77672.09836,191234.4524,3.17E+01,3.26E+01,7.40E+02,2.28E+01,18.82,,1.00E-06,0.130903,0.650264,55.5933,4.43268,55647.8,62701.5,1222349.936,1002.48,28063.9,1913.1,3.101,2238.37,2681.82,23380.2,40000,191230,0.0406829,0.104925,74577.2,3470.49,132700,1.00E-06,247991,647991,5094.96,1669.18,2.37905,1029.34,5248.45,1636.38,4.2325,992.401,247991,5225.23,1633.36,0.580848,985.799,5236.12,1627.31,2.22467,980.514
113562.354,19370.64743,132933.0014,2.06E+01,2.78E+01,4.72E+02,1.58E+01,17.6,,0.215498,0.0927645,0.357006,34.4347,3.23696,30959.2,24097.3,839970.5613,696.865,19508.5,1091,2.83897,2549.1,1643.63,14661,40000,132932,0.026289,0.0288761,68434,3639.2,140675,4.51E-06,189693,589693,3613.41,1081.12,2.17477,654.113,3718.25,1059.85,3.84275,631.062,189693,3712.35,1055.54,0.765806,623.649,3710.58,1051.56,2.37197,620.845
113562.354,14068.70763,127631.0616,3.19E+01,3.02E+01,7.06E+02,2.72E+01,28.38,,1.10E-06,0.154503,0.554923,42.7389,3.57308,47844.6,50566.6,1296155.782,669.091,29835.7,1951.32,3.03046,2341.21,2400.98,21060.8,40000,127634,0.0488167,0.131822,76644.6,3496.11,148631,1.00E-06,184395,584395,6025.93,2005.08,1.69946,1193.8,6199.48,1966.09,3.80151,1150.27,184395,6160.91,1961.08,0.342229,1142.29,6180.12,1952.67,2.14824,1134.55
113562.354,15956.36847,129518.7225,3.87E+01,2.86E+01,5.31E+02,6.82E+01,33.93,,1.00E-06,0.159091,1.28604,35.8098,3.38022,49924.9,53961.6,1762873.918,679.197,40514.9,2717.95,3.14698,911.079,2482.49,21736.9,40000,129562,0.0627924,0.938528,89937.6,2289.45,170797,1.00E-06,186323,586323,6155.06,2585.35,1.22427,1677,6380.35,2529.83,3.56206,1614.25,186323,6331.81,2523.8,0.281506,1605.82,6363.62,2511.69,2.30357,1593.92
113562.354,28310.52535,141872.8794,2.09E+01,1.58E+01,5.36E+02,9.85E+00,16.73,,0.205284,0.0940694,0.415703,39.6,3.49689,33237.4,26281.9,806648.6096,743.695,18700.8,1081.51,2.8816,2571.68,1717.94,15298.5,40000,141866,0.026025,0.0345465,67083.6,3566.61,136532,4.71E-06,198627,598627,3672.73,1068.41,2.37664,626.184,3769.59,1048.78,3.85346,604.747,198627,3764.01,1044.61,0.82763,597.465,3762.78,1041,2.2543,594.879
113562.354,3825.410462,117387.7645,1.13E+01,1.49E+01,6.07E+02,0.00E+00,10.93,,0.409638,0.0688643,0.354789,34.9334,3.29505,24612.9,14378.4,678337.4232,615.31,15763.6,871.997,2.77977,885.395,1264.25,11373.1,40000,117375,0.024959,0.0273729,81225.1,2240.08,98501.9,9.50E-06,174136,574136,2708.39,1021.41,2.5202,555.136,2762.08,1006.49,3.71486,538.705,174136,2756.57,1001.35,0.940238,530.695,2754.57,998.362,2.21516,528.725
113562.354,57783.9755,171346.3295,2.99E+01,1.52E+01,6.42E+02,2.76E+01,19.82,,1.03E-06,0.128198,0.587056,49.7021,4.05902,49545.5,52730.7,1209745.179,898.257,27812.4,1855.48,3.04439,2274.33,2453.23,21494.4,40000,171349,0.0399607,0.0999674,74714.4,3577.97,136769,1.00E-06,228110,628110,4984.75,1641.55,2.13173,1020.51,5141.75,1608.14,4.11443,983.214,228110,5116.95,1604.8,0.528803,976.449,5127.9,1598.43,2.20903,970.855
109469.0229,0,109469.0229,1.35E+01,4.17E+01,5.20E+02,0.00E+00,13.5,,1.37611,0.0680249,0.436413,28.5982,4.1944,24020.6,13369.9,670121.2108,573.8,15646.3,787.802,2.88533,3.15066,1218.47,10972.7,40000,109457,0.0195199,0.164781,91443.2,2846.11,117462,4.07E-05,166218,566218,2681.76,799.271,2.85885,421.656,2727.56,788.287,3.25768,409.477,166218,2722.05,782.224,1.51861,401.638,2721,780.798,1.84104,400.465
113562.354,19383.68579,132946.0398,3.05E+01,2.14E+01,6.49E+02,2.88E+01,26.05,,1.23E-06,0.14441,0.532615,41.7318,3.53525,45896.9,47443.9,1258505.838,696.966,28978.3,1885.39,3.00759,2337.21,2323.69,20417.5,40000,132952,0.045438,0.121154,76075.8,3569.76,146881,1.00E-06,189713,589713,5625.65,1867.27,1.75029,1129.29,5794.56,1829.98,3.84699,1087.78,189713,5759.83,1825.37,0.375657,1080.12,5776.39,1817.52,2.16291,1072.99
79941.81041,0,79941.81041,1.78E+01,1.92E+01,4.52E+02,6.25E+00,17.8,,0.496658,0.0575231,0.36031,25.3665,2.85151,16813.3,8864.8,445898.1859,419.056,10425.4,509.84,2.54747,3013.9,989.614,8957.88,40000,79938.2,0.0131285,0.1219,56850.2,3260.41,141131,1.70E-05,136699,536699,2253.05,540.64,2.25373,327.255,2304.9,530.51,3.5449,317.074,136699,2301.71,526.809,1.19966,310.976,2300.92,525.139,1.97042,310.022
113562.354,9589.318715,123151.6727,3.05E+01,4.68E+01,5.75E+02,3.68E+01,28.13,,0.490111,0.0979951,13.6795,35.2702,3.75002,31384,24177.5,1401612.568,645.699,32495.8,1877.45,2.8388,0.0934092,1646.42,14684.9,40000,123172,0.0447384,13.3445,95122.5,2083.53,108304,6.03E-06,179933,579933,3808.35,1841.4,1.80876,1124.62,3933.78,1805.65,3.40143,1084.81,179933,3906.35,1796.52,0.59624,1073.25,3919.8,1789.54,2.05076,1066.9
113562.354,19686.29223,133248.6462,2.05E+01,1.99E+01,5.97E+02,1.95E+00,17.47,,0.290274,0.0961392,0.434821,39.4008,3.48406,32844.3,25434.3,742517.5841,698.445,17221.5,988.056,2.87176,2754.06,1689.48,15054.5,40000,133234,0.0255171,0.05216,65297.4,3552.98,135477,7.93E-06,189995,589995,3766.88,1045.59,2.50698,578.659,3851.4,1028.46,3.69808,559.812,189995,3846.05,1023.82,0.882457,552.252,3845.57,1020.68,2.03705,549.942
113562.354,44488.78306,158051.1371,1.84E+01,4.36E+01,4.63E+02,9.63E+00,13.22,,0.74278,0.0788765,0.431764,41.1587,4.56304,32881.5,22814.5,822334.829,828.511,19131.1,1035.9,3.05132,534.571,1598.48,14272.6,40000,158045,0.0210354,0.040566,85310.9,3341.05,129488,1.71E-05,214806,614806,3086.57,864.644,2.79825,507.22,3161.53,849.257,3.71175,490.606,214806,3156.59,843.407,1.68622,482.567,3155.06,841.417,2.42603,481.158
113562.354,11350.41484,124912.7688,2.88E+01,4.79E+01,6.71E+02,2.09E+01,26.18,,0.465769,0.147091,0.454371,40.5502,3.96377,46141.1,45583.5,1287527.933,654.815,29903.2,1672.23,3.07454,1507.34,2276.5,20023.5,40000,124911,0.0428777,0.0546355,85607,3850.69,141707,9.72E-06,181672,581672,5752.64,1762.75,1.9211,1019.87,5901.51,1729.43,3.57649,983.471,181672,5882.62,1721.29,0.553652,972.744,5883.64,1715.11,2.27575,967.579
113562.354,69982.78816,183545.1422,1.80E+01,3.85E+01,7.10E+02,0.00E+00,11.14,,0.198704,0.0869621,0.546706,54.0133,4.58502,40172.8,31006.1,837583.1113,962.092,19307.1,1233.85,3.08456,926.734,1869.1,16588.8,40000,183526,0.027107,0.0290876,80254.1,2705.45,107856,4.38E-06,240287,640287,3410.71,1109.49,3.0353,622.866,3484.86,1091.74,4.06458,602.949,240287,3479.98,1087.42,1.16539,595.549,3478.48,1084.28,2.44524,593.317
113562.354,44043.16042,157605.5144,3.67E+01,1.96E+01,6.09E+02,5.33E+01,26.44,,1.00E-06,0.129857,5.53888,45.9783,3.88693,47965.3,48674.3,1556512.2,826.364,35676.4,2495.62,3.10481,399.524,2354.43,20673.5,40000,157635,0.0534467,5.09325,91997.6,2239.68,141868,1.00E-06,214396,614396,5019.82,2197.53,1.65837,1419.03,5203.54,2151.84,3.74222,1367.2,214396,5166.5,2147.35,0.377257,1359.82,5194.28,2137.87,2.15948,1350.71
113562.354,51308.71981,164871.0738,2.68E+01,2.94E+01,7.35E+02,7.47E+00,18.46,,0.00118582,0.12009,0.596529,51.6139,4.06781,46342.8,45250.4,974036.3789,864.216,22426.1,1461.24,3.0236,2472.43,2267.95,19952.1,40000,164856,0.0345051,0.089789,70066.5,3557.64,132329,1.00E-06,221617,621617,4692.02,1413.96,2.45809,816.3,4812.45,1388.63,4.01108,787.918,221617,4797.77,1385.01,0.627837,780.911,4803.6,1380.2,2.08572,776.91
113562.354,30423.62128,143985.9753,1.63E+01,1.87E+01,6.13E+02,0.00E+00,12.86,,0.277974,0.0809625,0.449075,43.0876,3.71776,31021.9,21521.1,704686.1859,754.73,16312.7,969.076,2.89234,1889.54,1551.7,13869.4,40000,143970,0.0242256,0.0361132,71115.9,2931.99,117120,6.97E-06,200731,600731,3176.56,991.634,2.71822,547.415,3244.43,976.214,3.81542,530.285,200731,3239.81,971.879,1.02782,522.991,3238.5,969.025,2.17171,520.98
99976.81798,0,99976.81798,1.30E+01,3.26E+01,7.12E+02,0.00E+00,13,,0.301915,0.0776816,0.396995,38.638,3.33149,24893.1,14668.1,679104.5878,524.037,15759.1,895.311,2.7838,904.922,1277.1,11485.5,40000,99964,0.0281887,0.0304154,81985.9,2253.24,98724.2,7.24E-06,156725,556725,3054.75,1153.53,2.21586,616.562,3115.65,1136.48,3.66227,598.026,156725,3108.98,1131.36,0.642453,589.972,3107.26,1127.55,2.1467,587.323
76102.07095,0,76102.07095,2.17E+01,2.32E+01,5.10E+02,1.02E+01,21.7,,0.271116,0.0742911,0.326476,28.3358,2.77537,19414,11389.9,539333.9675,398.941,12578.4,648.266,2.61283,2973.2,1123.43,10138.5,40000,76101,0.0181936,0.0559014,60346.7,3482.06,144762,7.84E-06,132862,532862,2902.63,749.645,1.86961,451.267,2977.49,734.69,3.62055,436.053,132862,2972.36,730.878,0.662532,429.367,2971.65,727.744,2.01575,427.368
113562.354,8039.057306,121601.4113,1.64E+01,2.62E+01,4.78E+02,1.52E+00,15.32,,0.607314,0.073312,0.383334,30.0492,3.33578,24759.3,16054.2,606868.5874,637.403,14136.7,746.19,2.7382,2875.66,1336.98,12007.8,40000,121590,0.0183125,0.0964125,61484.5,3452.71,136693,1.88E-05,178351,578351,2875.66,750.633,2.72709,415.904,2936.05,738.921,3.54425,403.086,178351,2933.12,734.248,1.35345,396.051,2932.48,732.498,1.96663,394.784
113562.354,72015.26254,185577.6165,1.21E+01,4.85E+01,5.92E+02,0.00E+00,7.4,,1.03351,0.0636991,0.516556,50.8158,5.90088,32516.1,20006.7,823188.2761,972.767,19030.3,1157.63,3.0597,0.146122,1495.16,13381,40000,185563,0.0205405,0.03681,82475.4,2103.58,90542.1,2.25E-05,242324,642324,2511.71,841.115,3.56742,462.217,2554.53,829.014,3.79541,448.5,242324,2549.19,823.104,2.12373,440.707,2547.97,821.62,2.55673,439.521
76915.35046,0,76915.35046,2.50E+01,4.18E+01,4.85E+02,1.94E+01,25,,0.363062,0.0925689,0.301762,27.509,2.98864,23938.2,14991.3,749683.8079,403.244,17497.9,887.401,2.85681,709.008,1291.3,11609.5,40000,76921.8,0.0247125,0.0404503,88876.8,3651.26,146787,8.30E-06,133683,533683,3608.73,1019.98,1.59264,621.176,3712.11,998.383,3.56018,598.705,133683,3704.01,993.054,0.544565,590.658,3702.76,988.498,2.31413,587.483
87668.92852,0,87668.92852,2.70E+01,4.48E+01,6.64E+02,1.22E+01,27,,0.465739,0.120217,0.409089,36.1913,3.50561,31607.9,23680,871539.9493,459.561,20310.6,1063.11,2.93539,1471.32,1629.07,14535.9,40000,87664.8,0.0316649,0.0538502,82429.2,3771.92,143037,1.21E-05,144426,544426,4708.06,1301.71,1.78425,728.038,4819.46,1278.13,3.46726,703.032,144426,4808.89,1271.38,0.528144,693.71,4808.7,1266.6,2.113,690.096
113562.354,46590.10177,160152.4558,2.06E+01,3.07E+01,4.74E+02,1.56E+01,14.61,,0.12191,0.0867928,0.426943,42.0866,3.70042,33692.7,26561.7,828310.5898,839.551,19167.1,1146.45,2.90959,2307.3,1727.24,15378.1,40000,160151,0.0247405,0.025462,68024.7,3482.97,134379,2.45E-06,216912,616912,3377.45,1016.94,2.4076,625.509,3478.05,996.714,4.06716,603.549,216912,3473.44,993.258,0.920669,596.835,3471.71,989.621,2.45831,594.307
81248.64042,0,81248.64042,2.95E+01,4.05E+01,6.70E+02,1.67E+01,29.5,,0.270832,0.12445,0.445281,36.4397,3.36316,30583.4,23323,879813.8601,425.929,20428.2,1148.42,2.87891,1976.75,1616.52,14427.9,40000,81249.2,0.0332439,0.0858928,77308.5,3835.85,145966,6.61E-06,138010,538010,4865.42,1367.95,1.58336,783.097,4989.89,1341.51,3.49516,754.945,138010,4971.92,1335.69,0.395985,746.526,4977.99,1329.76,2.07602,741.668
113562.354,69298.23237,182860.5864,2.41E+01,3.11E+01,5.15E+02,2.25E+01,14.97,,2.55E-06,0.0982094,0.497166,47.847,4.05893,41088.9,37213.7,975961.4261,958.612,22497.1,1437.45,2.9936,2115.27,2051.82,18136.9,40000,182863,0.0294362,0.0365735,71052.4,3482.16,132301,1.00E-06,239624,639624,3812.52,1209.76,2.38338,763.53,3935.79,1184.68,4.29809,736.033,239624,3927.88,1181.9,0.797686,729.715,3928.38,1177.45,2.43293,726.281
113562.354,38628.61879,152190.9728,2.10E+01,4.63E+01,5.13E+02,1.27E+01,15.67,,0.666033,0.0936618,0.427918,41.6507,4.39456,36573.7,28131.1,945251.1939,797.797,22015.5,1165.91,3.07119,647.476,1778.55,15816.9,40000,152186,0.0258684,0.0297863,87265.6,3477.61,132538,1.46E-05,208947,608947,3662.03,1063.67,2.55535,624.902,3754.82,1044.24,3.70878,603.973,208947,3748.69,1037.59,1.32594,594.861,3746.47,1034.74,2.46515,592.913
113562.354,59748.56574,173310.9197,3.73E+01,4.64E+01,6.32E+02,5.27E+01,24.44,,0.0223121,0.125582,6.33709,49.6575,4.46349,50365.8,51707,1671439.272,908.689,38345.5,2645,3.13129,2.81459,2428.64,21290.5,40000,173339,0.0517864,5.85606,94509.9,2208.67,131674,1.00E-06,230100,630100,4857.95,2130.4,1.9103,1368.67,5030.91,2085.76,3.78253,1318.48,230100,4998.83,2080.15,0.497274,1310.09,5023.28,2071.46,2.173,1301.86
113562.354,40300.18346,153862.5375,1.76E+01,3.06E+01,5.37E+02,0.00E+00,12.99,,0.343289,0.0761649,0.462802,42.4781,3.85595,30379.8,21125.3,640958.6823,806.506,14830.3,888.618,2.8801,2528.64,1537.11,13743.5,40000,153847,0.0196398,0.0548907,62625.7,3287.69,128002,9.79E-06,210608,610608,2986.37,804.289,2.94298,447.739,3049.91,791.631,3.81523,433.701,210608,3047.29,787.635,1.37202,427.021,3046.6,785.593,2.14088,425.532
113562.354,71537.45529,185099.8093,1.96E+01,2.80E+01,7.03E+02,0.00E+00,12.02,,0.0175469,0.0895076,0.565937,53.7381,4.30056,40388.3,32711.5,785692.4665,970.239,18066.8,1201.58,3.02934,1778.79,1920.92,17029.1,40000,185081,0.026814,0.0472753,71483.6,2929.35,114292,1.00E-06,241842,641842,3505.54,1096.96,2.96693,621.31,3585.63,1079,4.20397,601.073,241842,3580.02,1075.83,1.0002,594.492,3580.3,1072.56,2.255,592.048
113562.354,55515.2991,169077.6531,1.46E+01,3.05E+01,4.74E+02,0.00E+00,9.81,,0.39014,0.0605583,0.476682,43.8623,4.2393,27559,16960.4,572127.2957,886.276,13195.9,834.992,2.88373,2192.44,1374.78,12336.8,40000,169064,0.0155518,0.0611903,61062.9,2972.09,119158,1.11E-05,225825,625825,2376.04,636.717,3.28432,358.686,2424.75,626.944,3.91236,347.729,225825,2422.93,623.429,1.9012,341.909,2422.33,622.071,2.36186,340.857
113562.354,66205.66832,179768.0223,3.58E+01,2.54E+01,7.52E+02,3.49E+01,22.62,,1.00E-06,0.146336,0.635852,54.641,4.34871,59116.2,69913.6,1423253.752,942.424,32684.8,2219.18,3.14826,1863.51,2836.63,24646.7,40000,179775,0.04904,0.0997098,79831.5,3146.79,141750,1.00E-06,236536,636536,5688.86,2013.21,2.03824,1263.88,5869.21,1972.87,4.14812,1218.38,236536,5838.62,1969.3,0.445372,1211.35,5853.44,1961.6,2.29581,1204.36
81702.64009,0,81702.64009,2.63E+01,4.81E+01,7.23E+02,5.14E+00,26.3,,0.603025,0.112987,0.457783,38.8504,3.70977,29707.4,20457.5,753355.4654,428.254,17585.2,890.145,2.94396,1185.19,1512.2,13528.3,40000,81692.7,0.0280878,0.0744097,83694.1,3655.76,139568,1.90E-05,138454,538454,4437.73,1152.98,1.94106,616.013,4528.27,1134.06,3.37929,596.225,138454,4520.04,1127.19,0.646672,586.929,4519.49,1123.51,1.90651,584.278
113562.354,48856.33571,162418.6897,2.52E+01,1.90E+01,4.53E+02,3.28E+01,17.62,,1.97E-06,0.106406,0.457398,41.7195,3.6882,39537.3,36719.3,1095532.507,851.505,25265.1,1601.82,2.95349,2139.6,2037.83,18018.8,40000,162431,0.0332367,0.0548369,74090.1,3650.43,139243,1.00E-06,219192,619192,4122.1,1368.35,1.99203,883.689,4267.46,1338.23,4.13776,850.681,219192,4252,1335.08,0.622503,844.143,4256.23,1329.47,2.35137,839.483
113562.354,34875.99125,148438.3453,1.53E+01,2.80E+01,4.90E+02,0.00E+00,11.71,,0.488656,0.0660218,0.445462,39.3954,3.8895,26644.3,16800.3,590527.2975,778.08,13679.4,802.735,2.82776,2409.61,1368.17,12279.4,40000,148425,0.0170503,0.0702589,62125.7,3134.77,124975,1.44E-05,205186,605186,2590.78,698.2,3.05719,388.291,2643.87,687.559,3.73863,376.432,205186,2641.53,683.556,1.61924,370.058,2640.87,682.013,2.15365,368.897
82933.69891,0,82933.69891,1.99E+01,2.97E+01,4.63E+02,1.06E+01,19.9,,0.325907,0.070819,0.296121,26.0571,2.73118,19449,11414.1,552692.1479,434.756,12906,648.263,2.61673,2905.73,1124.64,10149.1,40000,82933.1,0.017625,0.0498444,61123.3,3461.83,144618,9.04E-06,139694,539694,2765.99,726.302,1.97022,441.562,2838.51,711.813,3.64062,426.748,139694,2834.06,707.824,0.792266,419.929,2832.76,704.999,2.06722,418.194
113562.354,20198.05295,133760.407,1.92E+01,2.48E+01,4.64E+02,1.21E+01,16.3,,0.276464,0.0850385,0.355527,34.2932,3.27271,29120.8,21432.4,766618.3924,701.188,17819.4,981.206,2.81875,2576.2,1548.44,13841.3,40000,133757,0.023466,0.029464,66664.7,3569.77,138999,6.20E-06,190518,590518,3316.98,964.583,2.32039,577.189,3408.18,946.279,3.83159,557.431,190518,3403.43,941.931,0.924667,550.07,3401.54,938.642,2.32163,547.846
113562.354,58823.52962,172385.8836,1.27E+01,4.12E+01,5.89E+02,0.00E+00,8.37,,0.597015,0.0658613,0.488914,48.4987,4.8161,31598.4,19406.4,746232.0567,903.613,17258,1042.65,3.04675,1.88414,1472.18,13182.1,40000,172371,0.0211706,0.0305339,85274.6,2276.06,96552.2,1.34E-05,229132,629132,2591.79,866.801,3.25926,480.284,2640.63,853.927,3.87106,465.85,229132,2635.9,848.754,1.75022,458.315,2634.45,846.826,2.48989,456.945
95059.39971,0,95059.39971,2.86E+01,4.52E+01,5.93E+02,2.40E+01,28.6,,0.40873,0.133275,0.387842,32.8192,3.41238,35382.9,29615.9,1090523.551,498.356,25358.9,1385.18,2.97275,1369.38,1825.84,16220.4,40000,95065.1,0.0376416,0.0657394,86153.6,3904.9,146717,8.64E-06,151826,551826,5205.86,1550.11,1.60644,909.419,5347.02,1519.21,3.51379,876.195,151826,5327.48,1511.99,0.450427,866.445,5330.98,1505.66,2.23631,861.226
