WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113323.9784,0,113323.9784,1.80E+01,2.92E+01,5.50E+02,0.00E+00,18,,0.493717,0.0870514,0.369872,30.1716,3.12413,27180.8,18942.3,656199.7472,593.997,15283,809.691,2.76604,2913.41,1454.18,13026.1,40000,113309,0.0223954,0.0782807,63695.2,3531.49,137348,1.54E-05,170070,570070,3416.7,917.415,2.51781,494.969,3486.65,903.401,3.51637,479.671,170070,3482.58,898.258,1.01553,471.934,3482.06,895.817,1.8905,470.175
113562.354,63403.27695,176965.631,3.68E+01,1.50E+01,6.09E+02,5.36E+01,23.62,,1.00E-06,0.124575,5.16458,49.5033,4.1422,50292.8,52357.9,1543129.839,927.852,35324.4,2519.43,3.12153,360.439,2444.3,21420.4,40000,176995,0.0510957,4.68475,91557.3,2272.64,136343,1.00E-06,233756,633756,4809.95,2100.38,1.81435,1374.95,4989.72,2056.46,3.87274,1325.08,233756,4956.6,2052.63,0.436242,1318.16,4982.99,2043.83,2.17116,1309.78
91854.1173,0,91854.1173,1.68E+01,2.02E+01,4.96E+02,7.01E-01,16.8,,0.697437,0.0627736,0.663768,27.3466,3.18329,19167.8,10665.5,465764.2573,481.469,10861.1,561.337,2.60586,3047.42,1086.67,9814.88,40000,91844,0.0143439,0.402852,57023.9,3284.56,136205,2.73E-05,148605,548605,2465.95,588.067,2.61748,324.314,2512.65,579.15,3.39852,314.882,148605,2510.83,575.129,1.34295,308.746,2510.94,573.757,1.81011,307.79
113562.354,33672.02089,147234.3749,2.71E+01,2.00E+01,4.66E+02,3.76E+01,20.9,,1.53E-06,0.118807,0.454915,38.3618,3.46504,40429.8,39007.8,1200460.832,771.927,27667.3,1772.89,2.95432,2127.4,2101.86,18558.7,40000,147251,0.0380341,0.0827475,76296.5,3665.61,144893,1.00E-06,204012,604012,4605.19,1566.38,1.77572,1006.3,4767.81,1531.86,4.00624,968.27,204012,4742.39,1528.18,0.49295,961.371,4752.26,1521.37,2.28667,955.406
113562.354,48273.44521,161835.7992,1.68E+01,1.77E+01,5.44E+02,0.00E+00,11.79,,0.29537,0.073265,0.47225,44.5932,3.97394,30767,21072.4,641746.4796,848.304,14825.2,913.038,2.90299,2261.26,1535.15,13726.6,40000,161820,0.0195931,0.0454754,64231.9,3118.54,122512,8.04E-06,218581,618581,2872.96,802.223,3.01368,449.098,2934.32,789.591,3.90187,435.05,218581,2931.49,785.791,1.41857,428.508,2930.6,783.723,2.22596,427.021
113562.354,69947.52962,183509.8836,2.34E+01,2.15E+01,4.87E+02,2.33E+01,14.48,,2.52E-06,0.0945972,0.483814,47.1679,4.04394,39818.6,35256.4,958423.1491,962.023,22099.6,1404.84,2.98454,2081.35,1995.9,17664.4,40000,183513,0.0283749,0.0313704,70882.4,3470.34,132371,1.00E-06,240274,640274,3669.87,1166.56,2.37577,742.207,3790.95,1142.05,4.32304,715.445,240274,3784.17,1139.34,0.835801,709.188,3783.89,1135,2.49083,705.915
113562.354,22944.73427,136507.0883,1.98E+01,4.81E+01,7.19E+02,0.00E+00,16.47,,0.75584,0.10535,0.478305,45.627,4.47822,38669.3,29853.5,954681.9272,715.509,22220.2,1192.49,3.08261,612.188,1833.3,16284,40000,136489,0.0314026,0.0365591,89258,3102.54,120138,1.87E-05,193250,593250,4142.2,1286.53,2.63552,687.733,4223.7,1267.03,3.50895,666.294,193250,4216.19,1259.27,1.10322,656.146,4214.02,1256.1,2.1971,653.808
89397.53916,0,89397.53916,1.19E+01,2.27E+01,4.70E+02,0.00E+00,11.9,,1.05772,0.0426519,0.627496,26.2109,3.63046,15241.1,7048.8,400410.2294,468.598,9316.6,503.09,2.49968,2139.9,881.364,7997.61,40000,89388.7,0.0110323,0.384311,60408.8,2513.88,114541,4.24E-05,146150,546150,1681.8,451.645,2.9809,252.377,1709.7,445.497,3.34382,245.62,146150,1706.76,442.154,1.72088,240.587,1706.08,441.293,1.93145,239.905
113562.354,24373.7746,137936.1286,3.16E+01,4.69E+01,5.13E+02,4.71E+01,26.02,,0.360397,0.105322,9.7094,37.4011,3.87916,35775.5,30179.6,1510196.893,723.246,34906.9,2129.28,2.93583,0.160794,1843.5,16370.8,40000,137965,0.0457652,9.35251,94102.6,2233.59,123681,4.25E-06,194726,594726,4077.43,1885.57,1.74703,1195.42,4223.76,1846.31,3.49326,1151.7,194726,4195.68,1838.24,0.580629,1141.14,4212.87,1830.61,2.13161,1134.1
113562.354,40300.05131,153862.4053,1.79E+01,2.16E+01,7.34E+02,0.00E+00,13.21,,0.116814,0.0940537,0.525182,49.7942,3.97313,37117.3,28641.8,821692.6029,806.492,18955.8,1195.45,2.97932,1535.88,1794.95,15956.9,40000,153844,0.0304938,0.0443738,76842.6,2781.16,111117,2.60E-06,210605,610605,3687,1247.55,2.63424,690.362,3769.3,1227.71,3.91064,668.024,210605,3761.95,1223.62,0.76528,660.692,3762.15,1219.75,2.16177,657.745
113562.354,66145.26133,179707.6153,2.72E+01,2.00E+01,5.25E+02,3.15E+01,17.19,,1.29E-06,0.112098,0.527303,47.4724,4.03327,45070.1,44940.6,1143485.388,942.12,26316.1,1726.82,3.01323,2103.45,2259.98,19885.4,40000,179717,0.0350546,0.0665111,74140.4,3580.02,135497,1.00E-06,236478,636478,4346.41,1441.59,2.15639,924.835,4495.24,1410.7,4.23557,890.698,236478,4477.91,1407.82,0.640539,884.323,4483.91,1402.18,2.31815,879.553
113562.354,44424.75413,157987.1081,1.44E+01,3.59E+01,7.45E+02,0.00E+00,10.35,,0.197655,0.0845132,0.515034,51.2654,4.19766,35712.7,25181.6,841497.6322,828.12,19429.3,1207.65,3.02023,461.041,1680.9,14981,40000,157970,0.0304673,0.026165,86426.8,2235.37,95411.6,3.99E-06,214731,614731,3317.45,1246.38,2.73876,689.578,3388.26,1227.07,3.95797,667.851,214731,3382.21,1222.47,0.876224,660.058,3380.53,1218.69,2.40405,657.372
113562.354,6597.709312,120160.0633,3.01E+01,2.11E+01,5.84E+02,3.45E+01,28.45,,0.00505763,0.0971143,13.379,34.6097,3.1927,30666.9,23302.3,1231034.872,630.006,28320.1,1869.89,2.83699,0.842216,1615.79,14421.6,40000,120178,0.0446639,13.0502,95839.7,2091.98,112420,1.00E-06,176939,576939,3764.27,1836.28,1.688,1130.09,3898.44,1799.96,3.57312,1089.22,176939,3864.19,1794.73,0.382484,1081.27,3884.57,1786.56,2.03329,1073.63
80180.91481,0,80180.91481,1.74E+01,3.03E+01,4.96E+02,1.99E+00,17.4,,0.646399,0.0565393,0.698334,27.3918,3.099,16863.8,8723,407743.5135,420.288,9513.9,485.632,2.54415,3091.68,981.578,8886.76,40000,80173.1,0.0123021,0.438238,54791.3,3180.98,136492,2.71E-05,136934,536934,2220.78,505.105,2.5015,288.402,2263.78,496.942,3.41123,280.062,136934,2261.72,493.374,1.3463,274.395,2261.57,492.086,1.84512,273.578
113562.354,72678.85908,186241.2131,1.58E+01,4.69E+01,5.80E+02,0.00E+00,9.63,,0.791375,0.0721076,0.523831,50.4352,5.49976,35716.5,23912,797814.433,976.238,18436.5,1129.16,3.13091,87.3565,1637.18,14605.6,40000,186225,0.0203641,0.0439483,85180,2711.89,108225,1.92E-05,242986,642986,2835.88,834.321,3.45881,460.684,2889.92,821.689,3.80362,446.54,242986,2885.47,816.146,2.00156,438.995,2884.3,814.562,2.47534,437.735
106466.0253,0,106466.0253,3.04E+01,2.25E+01,6.65E+02,2.51E+01,30.4,,0.00324548,0.150278,0.514614,36.2364,3.21773,40829.9,39792.9,1174584.626,558.142,27073.9,1731.7,2.93697,2617.42,2123.41,18740.1,40000,106470,0.0452746,0.154662,73583.5,3762.58,149808,1.00E-06,163231,563231,5866.02,1861.04,1.56176,1093.73,6031.46,1824.62,3.68677,1053.55,163231,5990.72,1819.32,0.320546,1045.45,6011.12,1810.98,2.09699,1037.85
113562.354,36548.27082,150110.6248,1.16E+01,4.85E+01,6.35E+02,0.00E+00,8.78,,1.2167,0.0699102,0.470127,45.484,5.21497,30098.7,18329.5,869280.9445,786.843,20222.4,1095.91,2.97296,0.112407,1430.08,12817.1,40000,150096,0.024612,0.0390041,86825.3,2052.38,90271.1,2.61E-05,206857,606857,2759.19,1007.74,3.13737,541.688,2804.95,993.605,3.5506,525.803,206857,2798,986.375,1.68883,516.563,2796.41,984.48,2.26951,515.112
113562.354,8917.675234,122480.0292,3.10E+01,2.60E+01,6.87E+02,2.63E+01,28.74,,8.80E-05,0.153103,0.536137,40.3474,3.44366,45933,47585.5,1264627.578,642.087,29123.4,1890.42,3.00498,2429.19,2327.25,20447.1,40000,122483,0.0477743,0.136409,75861.2,3578.01,148912,1.00E-06,179244,579244,5972.8,1962.58,1.67548,1163.23,6143.68,1924.42,3.76917,1120.74,179244,6104.94,1919.3,0.340039,1112.69,6124.12,1910.97,2.13113,1105.05
113562.354,77857.75841,191420.1124,3.00E+01,3.38E+01,6.69E+02,2.50E+01,17.8,,1.14E-06,0.123369,0.607995,53.5691,4.39516,52544.5,56858.9,1195232.093,1003.47,27468.7,1843.26,3.08482,2070.36,2550.15,22296.3,40000,191420,0.0381187,0.0844398,75113.4,3515.83,132293,1.00E-06,248181,648181,4796.7,1565.1,2.37579,975.429,4946.3,1533.52,4.25734,940.13,248181,4926.73,1530.47,0.633993,933.538,4934.77,1524.75,2.27087,928.628
108371.1668,0,108371.1668,3.58E+01,2.51E+01,7.08E+02,3.78E+01,35.8,,1.00E-06,0.125719,13.4579,38.3619,3.38229,36662,30771.7,1390081.857,568.21,31960,2130.47,2.96441,108.349,1861.87,16527.3,40000,108390,0.0554485,13.0887,95802,2004.54,130057,1.00E-06,165151,565151,4888.83,2278.12,1.44662,1370.39,5047.96,2234.48,3.47699,1321.14,165151,5002.32,2228.22,0.285003,1312.46,5028.78,2217.94,2.07164,1302.53
113562.354,34342.521,147904.875,2.30E+01,3.03E+01,5.68E+02,1.32E+01,17.66,,0.114288,0.103669,0.454094,42.3753,3.61331,37054,31759,897106.6641,775.325,20752.4,1248.31,2.92535,2508.08,1892.14,16784.7,40000,147899,0.0295141,0.0435033,68917.6,3608.9,136695,2.44E-06,204660,604660,4042.49,1211.82,2.28939,719.131,4154.65,1188.8,3.90694,693.821,204660,4146.34,1184.87,0.694416,686.679,4146.75,1180.56,2.23203,683.373
108322.372,0,108322.372,2.69E+01,2.78E+01,7.30E+02,7.95E+00,26.9,,0.145145,0.138303,0.518459,39.2563,3.34235,38842.8,35570.8,964040.4866,567.79,22285.8,1356.4,2.90551,2938.86,2004.98,17741.2,40000,108310,0.0384205,0.12776,68906.3,3844.86,142449,3.65E-06,165071,565071,5415.85,1575.71,1.89756,869.176,5544.68,1548.19,3.56147,838.845,165071,5521.8,1542.81,0.421358,830.63,5532.11,1536.82,1.93542,825.469
103042.0778,0,103042.0778,1.90E+01,4.41E+01,6.11E+02,0.00E+00,19,,0.944654,0.0926536,0.434478,33.1271,3.83913,28922,18951.9,732975.6947,540.096,17128.9,846.65,2.94433,859.492,1454.55,13029.4,40000,103028,0.024182,0.111944,85994.3,3381.03,131444,2.98E-05,159789,559789,3645.94,990.864,2.50097,518.376,3713.01,976.39,3.29554,502.778,159789,3707.21,969.473,1.15195,493.781,3706.14,967.28,1.82072,492.147
113562.354,28923.20587,142485.5599,3.44E+01,2.19E+01,7.22E+02,3.36E+01,27.42,,1.00E-06,0.155736,0.576797,47.1864,3.84185,52507.8,58201.9,1403119.659,746.986,32270.6,2139.61,3.09481,1990.34,2580.96,22550.5,40000,142493,0.0515421,0.111812,79508.4,3224.97,149349,1.00E-06,199254,599254,6064.54,2117.01,1.72676,1292.25,6248.37,2075.08,3.90725,1245.2,199254,6210.92,2070.4,0.34948,1237.43,6229.45,2061.68,2.23799,1229.37
113562.354,56775.87272,170338.2267,2.45E+01,4.44E+01,4.91E+02,2.64E+01,16.33,,0.295546,0.104147,0.448867,45.4086,4.35413,42207.8,37524,1124592.931,892.987,26083.8,1495.8,3.09102,898.519,2060.56,18210.6,40000,170344,0.0311175,0.0174544,86104.3,3548.03,134160,5.22E-06,227105,627105,4048.66,1281.4,2.27576,803.614,4175.63,1254.66,4.00569,774.716,227105,4169.13,1249.29,0.933931,766.328,4165.87,1244.7,2.8693,763.185
85014.93833,0,85014.93833,2.57E+01,4.88E+01,6.36E+02,1.09E+01,25.7,,0.620861,0.110771,0.390142,34.7625,3.57295,29656.5,20563.8,820344.3359,445.648,19173.1,945.085,2.95904,804.558,1516.19,13562.8,40000,85010.7,0.0285591,0.0505832,88600.6,3695.68,141552,1.69E-05,141772,541772,4342.16,1174.29,1.85598,654.374,4440.88,1153.44,3.43221,632.526,141772,4432.6,1146.31,0.654454,622.919,4430.83,1142.36,2.0954,620.148
113562.354,41604.16702,155166.521,1.94E+01,4.41E+01,5.70E+02,1.30E+00,14.2,,0.801779,0.0866981,0.486107,44.0138,4.67404,35295.7,25635.9,804695.4268,813.34,18695.3,1039.11,3.05592,991.92,1696.29,15112.9,40000,155151,0.0224148,0.0615071,81178.5,3350.7,128051,2.17E-05,211912,611912,3403.63,918.967,3.00176,504.36,3473.43,904.533,3.58779,488.441,211912,3469.1,898.504,1.5663,480.249,3467.93,896.591,2.15919,478.766
113562.354,32345.90402,145908.258,2.15E+01,4.83E+01,5.13E+02,1.43E+01,16.73,,0.740581,0.0981883,0.413698,40.0531,4.36166,36976.5,28841.8,991469.861,764.869,23124.2,1190.68,3.07966,532.828,1801.33,16011.4,40000,145905,0.027255,0.0304128,89734,3541.44,134547,1.60E-05,202666,602666,3839.05,1121.1,2.45744,658.435,3936.74,1100.47,3.64659,636.265,202666,3929.91,1093.21,1.27293,626.596,3927.53,1090.2,2.45535,624.535
113562.354,40569.57224,154131.9262,2.98E+01,4.51E+01,6.23E+02,2.93E+01,21.96,,0.222853,0.135883,0.509257,46.0125,4.20935,49332.4,51027.2,1334591.892,808.026,30858.1,1871.53,3.10238,1410.82,2412.19,21153.9,40000,154137,0.0415297,0.058942,84765.5,3692.86,138832,4.02E-06,210898,610898,5293.52,1708.4,2.03296,1043.71,5451.92,1673.53,3.82422,1005.35,210898,5431.89,1667.53,0.575327,996.449,5435.31,1661.19,2.34104,991.057
84723.59175,0,84723.59175,3.82E+01,3.16E+01,5.41E+02,4.89E+01,38.2,,1.00E-06,0.114341,11.3305,30.2312,3.05764,28665.9,21436.5,1285373.723,444.318,29617.7,1904.9,2.87233,144.395,1548.59,13842.6,40000,84757,0.048906,11.0442,92379.5,2222.01,146945,1.00E-06,141518,541518,4426.7,2016.9,1.10604,1276.61,4595.69,1973.34,3.40176,1228.24,141518,4546.89,1967.21,0.267605,1219.94,4573.62,1956.24,2.23905,1209.43
113562.354,13282.70681,126845.0608,3.15E+01,2.39E+01,5.54E+02,4.23E+01,28.2,,1.48E-06,0.106584,10.5734,35.6268,3.27897,34292.9,28153.1,1334304.827,665.082,30668.1,2054.49,2.91911,17.0266,1779.26,15822.9,40000,126870,0.0471322,10.2334,95218.8,2190.75,126459,1.00E-06,183631,583631,4123.8,1938.95,1.61129,1219.57,4276.61,1899.15,3.60496,1174.73,183631,4240.15,1894.1,0.372016,1166.97,4263.36,1885.29,2.08849,1158.63
113562.354,54903.66842,168466.0224,3.37E+01,2.28E+01,5.60E+02,4.88E+01,22.72,,1.00E-06,0.109943,6.98038,46.3578,3.95547,43053.9,40337.9,1422740.379,883.285,32587.2,2304.19,3.04086,150.7,2138.25,18864.9,40000,168493,0.0464982,6.53351,92800.2,2285.47,126627,1.00E-06,225254,625254,4241.73,1912.15,1.84369,1246.57,4404.86,1871.87,3.85566,1200.99,225254,4373.88,1868.11,0.467313,1194.17,4397.71,1859.93,2.13813,1186.46
113562.354,13808.72852,127371.0825,1.96E+01,2.11E+01,5.34E+02,5.85E+00,17.48,,0.323526,0.091171,0.378205,34.9284,3.27699,30171.2,22535.4,739445.0114,667.659,17187.6,946.604,2.82639,2760.88,1588.5,14186.6,40000,127361,0.0243368,0.0418431,65349.2,3586.47,138177,8.38E-06,184122,584122,3567.43,998.523,2.39792,567.585,3653.15,981.295,3.70576,548.836,184122,3648.1,976.592,0.893772,541.226,3646.84,973.473,2.1193,539.027
86659.31136,0,86659.31136,3.22E+01,4.87E+01,6.23E+02,2.83E+01,32.2,,0.575112,0.0783818,19.4865,33.9937,3.60803,21534.5,13293.7,1099643.569,454.375,25605,1362.74,2.60588,0.0422574,1214.95,10941.8,40000,86675.5,0.0375839,19.1661,91265.2,1923.24,90682.2,7.72E-06,143436,543436,3055.38,1547.96,1.63912,927.212,3153.92,1518.48,3.28501,894.916,143436,3126.5,1509.54,0.54242,883.669,3135.27,1503.36,2.00512,878.325
113562.354,16635.27427,130197.6283,2.60E+01,1.85E+01,5.77E+02,2.20E+01,22.68,,0.0588959,0.12458,0.460575,37.7697,3.33162,39168.1,36669,1069024.676,682.538,24690.5,1526.34,2.91864,2595.29,2036.4,18006.8,40000,130199,0.0369558,0.0903736,72065.8,3804.48,142826,1.15E-06,186960,586960,4854.06,1519.13,1.89676,912.235,4996.8,1488.81,3.79485,878.809,186960,4974.65,1484.39,0.466677,871.302,4983.19,1478.23,2.13108,866.02
105431.976,0,105431.976,3.51E+01,3.84E+01,7.52E+02,3.03E+01,35.1,,0.0208347,0.171942,0.542639,40.7226,3.59385,47244.6,48865.9,1384485.316,552.736,31909.2,2044.02,3.06234,1852.54,2359.18,20713.1,40000,105439,0.0541784,0.137093,81245.5,3439.17,154558,1.00E-06,162200,562200,6714.97,2226.76,1.46701,1300.17,6901.05,2183.58,3.65115,1252.35,162200,6854.41,2176.99,0.289733,1243.23,6877.67,2167.13,2.18699,1234
113562.354,10717.17424,124279.5282,1.52E+01,2.29E+01,5.55E+02,0.00E+00,13.89,,0.455972,0.07579,0.378998,34.7008,3.37748,26453.6,17098.9,648607.2484,651.432,15078.5,827.992,2.79142,2161.68,1380.47,12386.3,40000,124266,0.0218314,0.0478279,68826.4,3043.06,122501,1.26E-05,181027,581027,2976.42,893.9,2.65198,487.819,3037.29,880.433,3.63331,472.998,181027,3032.85,875.616,1.1209,465.515,3031.6,873.257,2.03783,463.87
113562.354,88205.0468,201767.4008,2.86E+01,3.35E+01,6.74E+02,1.99E+01,16.1,,1.32E-06,0.115194,0.604528,55.0299,4.52234,51737.9,54293.7,1106762.696,1057.69,25437,1705.33,3.08798,2046.45,2490.33,21801.8,40000,201762,0.0348578,0.0685131,73326.1,3454.71,129192,1.00E-06,258523,658523,4481.14,1430.34,2.57438,885.353,4616.74,1402.06,4.3517,853.753,258523,4602.81,1399.29,0.738521,847.349,4607.77,1394.31,2.31344,843.223
106865.4998,0,106865.4998,1.55E+01,3.26E+01,5.15E+02,0.00E+00,15.5,,0.695971,0.0711516,0.385759,28.3863,3.27889,22986.7,13860.4,579020.9302,560.151,13503.8,696.152,2.72512,2280.88,1240.94,11169.3,40000,106853,0.0185132,0.114853,67532,3222.44,130274,2.27E-05,163614,563614,2796.53,758.335,2.65441,409.8,2850.43,747.18,3.44144,397.669,163614,2846.76,742.263,1.27614,390.487,2846.06,740.529,1.86955,389.243
113562.354,45228.34751,158790.7015,3.31E+01,1.63E+01,5.11E+02,5.22E+01,23.67,,1.00E-06,0.111684,6.25593,42.6944,3.75237,41560.4,38594.4,1440121.26,832.585,33013,2304.64,3.03032,191.642,2090.43,18462.4,40000,158822,0.0469038,5.84513,92387.7,2330.09,134533,1.00E-06,215583,615583,4305.64,1930.24,1.70685,1265.37,4475.15,1888.71,3.79145,1218.51,215583,4442.58,1884.72,0.4414,1211.56,4467.37,1876.15,2.15193,1203.45
113562.354,14290.24185,127852.5959,1.53E+01,2.01E+01,5.07E+02,0.00E+00,13.59,,0.560045,0.0704566,0.394866,33.7295,3.49941,25229.1,15941.4,605547.3143,670.166,14079.8,770.687,2.76774,2464.2,1332.2,11966.2,40000,127839,0.0187707,0.0731925,64375,3183.85,127425,1.67E-05,184600,584600,2766.51,768.711,2.81874,421.602,2822.45,757.171,3.59707,408.856,184600,2819.09,752.611,1.36912,401.876,2818.26,750.828,2.00816,400.585
113562.354,39223.09592,152785.4499,3.57E+01,1.56E+01,7.43E+02,3.55E+01,26.54,,1.00E-06,0.155882,0.598833,50.1041,4.02093,55483.2,63414.2,1444533.659,800.985,33206.5,2219.35,3.1251,1874.27,2697.48,23508.7,40000,152794,0.0524221,0.10579,80515.5,3127.53,148442,1.00E-06,209555,609555,6066.77,2152.76,1.78149,1327.33,6253.64,2110,3.97084,1279.22,209555,6217.39,2105.56,0.362148,1271.59,6235.29,2096.88,2.27127,1263.57
113562.354,51864.86798,165427.222,2.83E+01,3.75E+01,6.52E+02,2.13E+01,19.43,,0.0384157,0.125199,0.549352,49.0712,4.14034,47948.7,48602.2,1158320.199,867.2,26708.6,1698.13,3.05934,1950.94,2352.64,20658.6,40000,165425,0.037556,0.0691755,77153.8,3629.33,135144,1.00E-06,222186,622186,4876.99,1542.66,2.23293,934.692,5019.97,1512.1,4.00129,900.841,222186,5002.68,1507.89,0.595194,893.379,5007.97,1502.24,2.24137,888.621
113562.354,56387.67946,169950.0335,2.90E+01,3.14E+01,6.21E+02,2.70E+01,19.38,,1.16E-06,0.124662,0.57047,48.77,4.01022,47913.5,49868.5,1178150.102,890.938,27098.4,1794.64,3.02932,2269.83,2383.91,20918.8,40000,169953,0.0386067,0.0931513,74212.6,3603.77,136451,1.00E-06,226714,626714,4846.55,1586.13,2.13721,986.658,4999.67,1553.73,4.11332,950.574,226714,4976.73,1550.42,0.54485,943.838,4986.47,1544.27,2.21255,938.484
113562.354,35200.14985,148762.5039,3.71E+01,1.69E+01,4.53E+02,7.15E+01,28.32,,1.00E-06,0.144227,0.664655,38.3818,3.5634,49824.6,53959.1,1720887.419,780.095,39564.7,2638.47,3.14313,766.889,2482.43,21736.4,40000,148809,0.0569133,0.293944,89379.7,2385.48,167185,1.00E-06,205570,605570,5564.84,2344.44,1.31731,1565.54,5786.99,2292.04,3.70124,1506.46,205570,5746.33,2287.18,0.340037,1498.91,5769.09,2276.53,2.34857,1488.62
82262.8598,0,82262.8598,3.34E+01,2.64E+01,7.32E+02,2.12E+01,33.4,,0.000179932,0.144428,0.59259,39.4941,3.34548,33810.6,29291.3,977433.0413,431.259,22537.5,1433.14,2.8409,2959.88,1815.6,16133.1,40000,82265.9,0.0401766,0.198587,68403.7,3947.39,148440,1.00E-06,139027,539027,5645.33,1652.7,1.39405,956.581,5796.57,1620.27,3.60232,921.516,139027,5754.1,1615.24,0.284429,913.822,5777.12,1607.06,2.03758,906.476
113562.354,1168.187705,114730.5417,1.93E+01,2.53E+01,6.56E+02,0.00E+00,19.1,,0.318061,0.102683,0.406484,36.0271,3.25173,31801.4,24135.8,767566.6035,601.36,17820.1,1003.76,2.84568,2526.55,1644.97,14672.5,40000,114714,0.029276,0.0560936,69749.6,3393.3,130901,8.73E-06,171475,571475,4029.53,1198.73,2.31496,642.718,4114.96,1180.12,3.57125,622.214,171475,4107.37,1174.75,0.705071,613.992,4107.33,1171.04,1.97302,611.184
113562.354,41372.31671,154934.6707,2.70E+01,4.29E+01,6.70E+02,1.52E+01,19.79,,0.273173,0.124283,0.502402,47.9824,4.24374,46204,44429.5,1126892.305,812.169,26105.7,1530.29,3.07694,1652.87,2246.76,19774.9,40000,154927,0.0360341,0.0352412,80271.3,3633.14,134928,5.69E-06,211688,611688,4853.48,1479.9,2.30773,867.429,4982.27,1452.11,3.80863,836.853,211688,4972.27,1446.32,0.708765,828.099,4971.33,1441.36,2.40147,824.247
113562.354,4233.00708,117795.3611,2.27E+01,1.98E+01,6.49E+02,3.46E+00,21.88,,0.256363,0.114664,0.432159,36.7689,3.26669,34909.8,29112.9,832629.2035,617.436,19312.8,1106.66,2.87228,2896.75,1809.95,16084.9,40000,117781,0.0310366,0.07111,67049.4,3716.61,139782,6.88E-06,174542,574542,4492.36,1272.09,2.20868,696.981,4594.83,1250.91,3.5936,673.674,174542,4584.71,1245.67,0.624447,665.536,4586.56,1241.46,1.96639,662.217
113562.354,76467.93976,190030.2938,1.96E+01,2.29E+01,5.84E+02,4.33E-01,11.71,,0.100336,0.0799824,0.535086,50.9134,4.29822,36980.2,28455.7,687247.566,996.095,15801.7,1052.41,2.99379,2325.72,1788.99,15906,40000,190013,0.0208926,0.0457675,63068.8,3220.08,123419,2.60E-06,246774,646774,3131.79,855.371,3.13392,488.182,3202.51,841.187,4.17954,472.387,246774,3199.72,838.073,1.38994,466.209,3199.3,835.704,2.33102,464.482
102872.7518,0,102872.7518,3.11E+01,2.67E+01,7.04E+02,2.25E+01,31.1,,0.003395,0.152857,0.552212,38.1359,3.3013,40693.6,39468.7,1143406.282,539.292,26348.1,1692.88,2.93137,2723.49,2114.54,18665.4,40000,102874,0.0451975,0.172082,72468.4,3810.65,148587,1.00E-06,159635,559635,5971.81,1857.32,1.55396,1078.44,6134.74,1821.56,3.66158,1039.06,159635,6092.65,1816.23,0.312106,1030.96,6114.27,1807.9,2.06066,1023.36
113562.354,74163.63204,187725.986,1.50E+01,1.59E+01,5.72E+02,0.00E+00,9.07,,0.125201,0.0676213,0.511266,50.3874,4.31547,32837.5,22011,649957.6766,984.025,14938.3,1001.31,2.98182,1538.79,1569.57,14023.6,40000,187710,0.0198291,0.0323062,68483.9,2651.89,107380,3.00E-06,244471,644471,2651.9,811.375,3.20858,462.089,2708.86,798.504,4.21086,447.717,244471,2705.94,795.367,1.51706,441.59,2704.85,793.164,2.45614,440.058
113562.354,77968.53769,191530.8917,2.94E+01,3.91E+01,5.49E+02,3.60E+01,17.43,,1.97E-06,0.119003,0.547315,50.2251,4.44907,50756.8,53610.5,1286946.056,1004.11,29624.9,1936.26,3.10381,1469,2474.18,21668,40000,191542,0.0377442,0.0597273,81461.6,3540.58,133916,1.00E-06,248303,648303,4614.14,1552.78,2.20614,1001.35,4773.1,1519.19,4.27203,964.366,248303,4755.26,1515.67,0.679254,957.434,4760.12,1509.77,2.41598,952.437
113562.354,44827.0494,158389.4034,2.58E+01,2.50E+01,7.53E+02,2.27E+00,18.5,,0.0490209,0.118199,0.596434,51.0922,4.01781,44660.4,42075,911280.0842,830.215,20995.6,1352.7,3.01067,2562.01,2184.93,19256.9,40000,158370,0.0331073,0.094217,68765.2,3543.75,131913,1.19E-06,215131,615131,4626.1,1355.75,2.52477,760.399,4735.91,1332.62,3.89631,734.427,215131,4722.98,1328.71,0.665901,727.244,4727.96,1324.29,2.02239,723.609
113562.354,34754.02491,148316.3789,2.49E+01,4.85E+01,6.41E+02,1.15E+01,19.07,,0.569221,0.116866,0.468383,45.6168,4.41265,43233.1,38325.8,1080655.696,777.463,25138.4,1363.68,3.09918,1131.19,2082.97,18399.6,40000,148307,0.0328097,0.0269899,85050.7,3594.88,134130,1.27E-05,205068,605068,4573.14,1347.76,2.42045,772.927,4685.01,1323.67,3.68097,746.732,205068,4677.41,1316.37,0.968181,736.783,4674.66,1312.39,2.47734,733.938
95816.42626,0,95816.42626,1.45E+01,3.03E+01,5.31E+02,0.00E+00,14.5,,0.617867,0.0621883,0.388746,29.1571,3.17828,19809.9,10870.4,500613.7692,502.236,11670.4,606.689,2.63414,2373.26,1097.19,9907.53,40000,95805.5,0.0165637,0.111686,63612.6,2937.7,123523,2.12E-05,152566,552566,2446.17,678.477,2.58279,369.819,2491.88,668.538,3.46966,359.223,152566,2488.26,664.201,1.23295,352.573,2487.53,662.549,1.85085,351.46
113562.354,57368.36881,170930.7228,2.13E+01,1.69E+01,6.47E+02,0.00E+00,14.15,,0.125877,0.0924704,0.535601,49.7109,4.07627,38463.5,31371.8,751709.5317,895.964,17327.3,1107.68,2.98132,2426.16,1880.33,16684.2,40000,170912,0.0249287,0.0535932,65632.1,3336.2,126798,3.25E-06,227673,627673,3621.8,1020.5,2.87623,572.599,3703.48,1003.72,3.99195,553.824,227673,3698.63,1000.13,1.04311,547.088,3698.82,997.148,2.15652,544.851
76031.69648,0,76031.69648,3.74E+01,3.51E+01,6.20E+02,3.64E+01,37.4,,0.00029893,0.0916832,17.1158,34.0177,3.22295,22782,14690.3,1075571.712,398.701,24818.2,1559.2,2.70145,0.186817,1278.08,11494,40000,76055.3,0.041528,16.794,90585.5,2065.44,120528,1.00E-06,132816,532816,3557.37,1712.07,1.25004,1059.6,3689.54,1676.22,3.38744,1020.15,132816,3647.04,1670.37,0.294605,1012.03,3667.33,1661.12,2.12916,1003.42
105405.0927,0,105405.0927,3.67E+01,2.21E+01,6.76E+02,4.27E+01,36.7,,1.00E-06,0.130187,11.8909,36.8252,3.32326,37000.6,31566.5,1424496.205,552.685,32758,2176.45,2.9802,237.427,1886.28,16734.8,40000,105429,0.0562395,11.5365,94491.1,2055.86,138653,1.00E-06,162190,562190,5057.71,2312.18,1.35383,1408.36,5226.96,2266.71,3.46536,1357.16,162190,5179.47,2260.37,0.274001,1348.47,5207.47,2249.58,2.11732,1338.01
113562.354,3697.535769,117259.8898,3.43E+01,1.50E+01,5.17E+02,5.54E+01,33.22,,1.00E-06,0.132541,6.42413,30.533,3.06253,39330.3,36139.8,1539390.656,614.891,35397.9,2354.23,3.01935,473.006,2021.32,17879.3,40000,117295,0.0551818,6.13201,92620.2,2251.72,155595,1.00E-06,174056,574056,5127.53,2272.25,1.31971,1446.11,5317.24,2224.09,3.51697,1391.85,174056,5271.88,2218.19,0.302337,1383.53,5301.65,2207.27,2.19572,1372.93
113562.354,63000.56485,176562.9189,1.38E+01,2.80E+01,5.79E+02,0.00E+00,8.88,,0.18185,0.0663067,0.492414,48.7917,4.18242,31137.2,20074.4,654696.1226,925.509,15074.6,981.216,2.95603,1299.88,1497.73,13403.2,40000,176548,0.0205243,0.0294612,71475.5,2497.92,103340,4.24E-06,233309,633309,2601.94,839.786,3.12116,475.203,2656.89,826.693,4.12532,460.568,233309,2653.56,823.278,1.42509,454.169,2652.27,820.973,2.42224,452.596
113562.354,17529.90257,131092.2566,2.67E+01,3.98E+01,6.65E+02,1.47E+01,23.13,,0.280606,0.131821,0.466473,41.9599,3.77764,42806.1,40364.3,1103657.584,687.184,25586.1,1480.08,3.01179,2014.96,2138.97,18870.9,40000,131086,0.0378752,0.054481,78284.1,3769.21,139683,6.12E-06,187847,587847,5152.38,1555.44,2.06959,895.182,5285.37,1526.64,3.65986,863.514,187847,5271.03,1520.47,0.566694,854.494,5272.84,1515.01,2.20325,850.018
97609.9213,0,97609.9213,1.51E+01,2.37E+01,4.79E+02,0.00E+00,15.1,,0.839548,0.0588967,0.665934,26.5431,3.35261,18952.1,10357.5,474005.1801,511.64,11047.2,577.338,2.6017,2836.13,1070.67,9673.85,40000,97599.2,0.0140328,0.414632,58646.1,3156.2,131698,3.20E-05,154360,554360,2315.62,574.86,2.79329,314.441,2358.23,566.543,3.36933,305.417,154360,2356.09,562.507,1.49336,299.421,2355.87,561.314,1.84358,298.527
113562.354,67238.77783,180801.1318,1.61E+01,1.82E+01,6.61E+02,0.00E+00,10.11,,0.0768984,0.0782193,0.530343,51.9721,4.23954,35984.7,26040.3,735067.5168,947.716,16912.8,1114.05,3.00467,1355.43,1709.87,15229.4,40000,180784,0.0246749,0.0331318,73798.9,2602.63,105570,1.71E-06,237545,637545,3066.22,1009.36,3.00962,570.886,3134.01,993.24,4.18055,552.761,237545,3129.73,989.958,1.11795,546.183,3128.77,986.994,2.35371,544.085
113562.354,167.2086689,113729.5627,1.73E+01,2.71E+01,5.04E+02,1.62E+00,17.27,,0.553859,0.0808722,0.350562,27.9847,3.09889,25532.8,17215.6,636425.2593,596.135,14839.2,768.54,2.73678,2951.87,1385.25,12427.8,40000,113717,0.0204593,0.0821019,62592.5,3538.37,138954,1.71E-05,170478,570478,3172.39,838.678,2.55062,461.082,3239.33,825.531,3.51861,446.787,170478,3235.64,820.514,1.1367,439.268,3234.89,818.372,1.92156,437.753
83465.48042,0,83465.48042,3.09E+01,4.11E+01,6.00E+02,2.60E+01,30.9,,0.228669,0.131391,0.440604,33.0527,3.2614,32071.2,25803.8,1017214.36,437.594,23575.8,1370.44,2.9031,1762.89,1701.94,15161.4,40000,83474.5,0.0368221,0.114829,81343.5,3926.12,149255,4.79E-06,140235,540235,5127.28,1517.65,1.43077,901.578,5272.84,1486.13,3.51791,867.743,140235,5243.54,1480.1,0.359474,859.191,5255.63,1472.88,2.15512,852.977
113562.354,13809.7711,127372.1251,3.56E+01,1.48E+01,5.56E+02,5.54E+01,31.74,,1.00E-06,0.136006,5.81961,36.0355,3.33797,42806.5,41104.6,1569737.572,667.894,36060.9,2435.46,3.06075,504.43,2158.97,19039,40000,127406,0.0561169,5.47218,92200.2,2232.57,153509,1.00E-06,184167,584167,5262.5,2309.48,1.39033,1472.16,5454.13,2261.02,3.5662,1417.43,184167,5410.22,2255.41,0.311035,1409.3,5440.23,2244.68,2.18475,1398.87
113562.354,45976.94173,159539.2957,2.04E+01,4.52E+01,6.59E+02,0.00E+00,14.52,,0.630447,0.0954353,0.506657,48.2363,4.66414,39136.8,30459.2,873554.7043,836.248,20268,1155.12,3.0869,1003.03,1852.2,16444.9,40000,159521,0.0262751,0.0404669,82135.3,3230.79,123457,1.61E-05,216282,616282,3747.59,1076.67,2.93558,587.95,3824.34,1059.85,3.66204,569.351,216282,3819.02,1053.56,1.35021,560.626,3817.41,1051,2.24212,558.727
113562.354,84908.22425,198470.5783,2.67E+01,3.27E+01,6.26E+02,1.89E+01,15.28,,1.65E-06,0.107617,0.571423,53.3193,4.40904,47989.7,47568.8,1035940.042,1040.41,23828.5,1576.97,3.06212,2062.9,2326.83,20443.6,40000,198466,0.0321666,0.0540766,72024.9,3439.67,129120,1.00E-06,255227,655227,4185.46,1320.17,2.58259,817.874,4312.54,1293.98,4.35892,788.76,255227,4301.9,1291.26,0.792237,782.421,4304.69,1286.66,2.35113,778.733
113562.354,79236.69089,192799.0449,1.30E+01,3.94E+01,6.01E+02,0.00E+00,7.66,,0.335214,0.0652381,0.518314,52.2735,4.8841,33881.8,21537.8,731526.9142,1010.62,16843.2,1096.82,3.08428,109.158,1552.31,13874.7,40000,192784,0.0208815,0.0250775,82572.4,2218.88,94071.9,7.32E-06,249545,649545,2564.51,854.758,3.3695,481.798,2614.97,841.691,4.12449,467.162,249545,2611.01,837.366,1.77497,460.22,2609.52,835.258,2.66537,458.776
113562.354,31684.6932,145247.0472,3.40E+01,2.34E+01,5.25E+02,5.36E+01,26.58,,1.00E-06,0.120647,6.0362,39.9579,3.56891,41868.6,39359.9,1490150.061,761.592,34193.3,2351.25,3.0404,298.559,2111.55,18640.3,40000,145280,0.0503111,5.65145,92336.8,2295.79,142858,1.00E-06,202041,602041,4657.65,2070.63,1.57042,1343.36,4835.97,2026.42,3.68952,1293.45,202041,4799.13,2021.83,0.380615,1286.07,4825.88,2012.44,2.15861,1277.09
113562.354,90963.01693,204525.3709,3.61E+01,1.97E+01,6.46E+02,4.73E+01,20.04,,1.00E-06,0.110746,6.57291,54.3968,4.53581,50644.2,51788.5,1449023.533,1072.29,33106,2429.96,3.10942,195.615,2430.61,21306.8,40000,204548,0.0463577,6.04698,92249.2,2254.44,117306,1.00E-06,261309,661309,4273.95,1903.94,2.16714,1251.61,4434.32,1864.83,4.09653,1207.08,261309,4406.94,1861.82,0.563164,1200.7,4429.83,1854.31,2.1847,1193.69
113562.354,16374.67881,129937.0328,1.38E+01,2.01E+01,6.71E+02,0.00E+00,12.06,,0.267627,0.0811938,0.427624,41.9447,3.57484,29674.5,19550,750403.0603,681.085,17382.7,1020.24,2.87709,1126.2,1477.71,13229.9,40000,129922,0.0283293,0.028712,80399.1,2459.81,103512,6.00E-06,186683,586683,3188.39,1159.16,2.51033,632.08,3255.46,1141.58,3.77814,612.525,186683,3249.48,1136.75,0.803774,604.646,3247.75,1133.17,2.24205,602.132
113562.354,2607.586457,116169.9405,3.67E+01,4.63E+01,6.40E+02,4.99E+01,35.88,,0.29329,0.139877,10.172,36.0161,3.70516,42069.5,38927.1,1701214.913,609.144,39260,2460.72,3.0562,67.3854,2099.63,18540,40000,116199,0.0591334,9.82457,96525.1,2083.8,143309,3.78E-06,172960,572960,5438.64,2433.76,1.47482,1485.66,5613.73,2384.87,3.34558,1430.82,172960,5569.83,2375.79,0.365125,1419.66,5595.07,2365.34,2.13295,1409.58
113562.354,48974.58184,162536.9358,3.77E+01,3.63E+01,7.35E+02,4.29E+01,26.34,,1.00E-06,0.12588,8.66961,51.2825,4.21256,48482.7,48012,1534579.058,852.162,35167.6,2466.53,3.10124,70.2452,2337.93,20536.1,40000,162556,0.0535404,8.17209,95370,2103.84,124607,1.00E-06,219317,619317,4879.94,2198.8,1.88647,1377.36,5045.83,2155.35,3.75685,1327.89,219317,5009.78,2150.54,0.404935,1320.17,5035.19,2141.62,2.10658,1311.64
113562.354,59093.92462,172656.2786,1.40E+01,2.06E+01,6.94E+02,0.00E+00,9.21,,0.0878867,0.076337,0.523124,51.8514,4.18026,34660.1,23907.1,758095.5017,905.022,17454.6,1136.99,2.99888,805.04,1637.01,14604.1,40000,172640,0.0266495,0.0289069,79825.5,2236.67,95236.1,1.80E-06,229401,629401,2994.32,1089.87,2.917,613.07,3059.54,1072.76,4.15218,593.781,229401,3054.69,1069.27,0.995827,586.932,3053.48,1065.98,2.37805,584.621
113562.354,47552.31009,161114.6641,2.20E+01,4.61E+01,5.36E+02,1.34E+01,15.51,,0.549528,0.0966432,0.451851,44.6373,4.47641,38953,31385.2,975565.0809,844.576,22679.6,1245.23,3.08723,803.672,1880.74,16687.7,40000,161109,0.0269718,0.0250092,85459.7,3467.21,131504,1.17E-05,217870,617870,3776.06,1108.91,2.57518,655.992,3874.12,1088.37,3.80408,633.814,217870,3868.16,1082.05,1.25464,624.874,3865.73,1078.87,2.56194,622.718
92179.99155,0,92179.99155,3.29E+01,4.88E+01,5.85E+02,3.53E+01,32.9,,0.541898,0.0904788,16.8821,32.181,3.55118,24723.6,16726.5,1243416.175,483.344,28910.3,1583.33,2.70839,0.0569349,1365.12,12252.8,40000,92201.6,0.041806,16.5787,92258.5,2036.31,107978,6.93E-06,148963,548963,3520.75,1722.71,1.55146,1046.66,3638.66,1688.7,3.28807,1009.2,148963,3607.34,1679.39,0.502721,997.648,3619.15,1672.24,2.06392,991.274
98908.07111,0,98908.07111,2.90E+01,2.04E+01,4.60E+02,3.87E+01,29,,0.0193355,0.0823584,13.2088,25.9881,2.80065,23268.7,15669.2,1101621.626,518.635,25406.2,1610.05,2.68806,0.464359,1320.61,11865.1,40000,98933.6,0.0380415,12.9679,93504.7,2250.16,118211,1.00E-06,155695,555695,3178.98,1568.83,1.47672,1004.2,3309.34,1534.7,3.50322,966.393,155695,3275.7,1529.69,0.393645,958.798,3294.34,1521.66,2.10759,951.437
87797.52842,0,87797.52842,1.48E+01,3.61E+01,5.48E+02,0.00E+00,14.8,,0.798398,0.0602322,0.461557,29.9472,3.43334,19442.1,9880.5,486696.2201,460.202,11355.6,580.174,2.7204,1029.48,1045.43,9451.15,40000,87787.1,0.0157781,0.176357,77344.2,2827.86,120339,2.91E-05,144548,544548,2372.53,646.367,2.58162,348.314,2413.9,637.12,3.36505,338.547,144548,2409.99,632.591,1.30617,331.945,2409.29,631.125,1.80876,330.934
106544.7212,0,106544.7212,3.49E+01,4.83E+01,7.40E+02,3.12E+01,34.9,,0.48273,0.113674,17.1984,39.8527,3.90863,33484.7,26068,1428720.625,558.608,33086.1,1951.95,2.8899,0.124219,1710.8,15237.3,40000,106559,0.0517511,16.8158,95594.1,1883.28,110503,6.52E-06,163320,563320,4438.58,2126.93,1.67385,1238.81,4566.76,2088.22,3.29832,1195.6,163320,4530.91,2078.26,0.453609,1183.43,4546.97,2070.04,1.99619,1175.78
113562.354,2221.515053,115783.8691,2.49E+01,1.69E+01,6.40E+02,1.16E+01,24.42,,0.171278,0.127235,0.43897,35.7067,3.1983,37293.7,33482.8,967991.7062,606.927,22413.1,1326,2.88894,2848.21,1943.93,17224.3,40000,115776,0.0358997,0.0870109,69526.8,3829.15,142985,3.99E-06,172537,572537,4974.44,1473.52,1.95926,836.171,5100.99,1446.75,3.62262,806.691,172537,5083.43,1441.51,0.478076,798.535,5089.39,1435.99,2.02869,793.906
113562.354,1215.384816,114777.7388,1.68E+01,1.78E+01,6.14E+02,0.00E+00,16.62,,0.382376,0.089301,0.371719,34.0296,3.20619,28556.5,19843,712934.7747,601.616,16573.6,910.465,2.80737,2249.59,1488.93,13327,40000,114763,0.026282,0.044712,70937.8,3165.58,125286,1.04E-05,171524,571524,3506.24,1076.1,2.41252,579.646,3579.16,1059.73,3.5918,561.662,171524,3573.27,1054.45,0.832136,553.578,3572.04,1051.28,2.02158,551.305
82960.45768,0,82960.45768,1.32E+01,3.37E+01,5.51E+02,0.00E+00,13.2,,0.712679,0.0516163,0.433794,30.1362,3.31852,17109,8114.2,432056.3583,434.85,10072.7,523.082,2.61944,1225.76,946.326,8574.45,40000,82951,0.0141859,0.148938,72145.3,2522.43,112374,2.65E-05,139712,539712,2034.43,581.097,2.57133,318.611,2069.1,572.804,3.42402,309.976,139712,2065.4,568.816,1.31958,303.854,2064.65,567.436,1.83849,302.954
113562.354,22536.64103,136098.995,3.44E+01,2.80E+01,6.69E+02,3.93E+01,28.7,,1.00E-06,0.116835,10.9398,43.2795,3.65627,39637.5,34838,1395914.901,713.567,32041.2,2192.32,2.99487,61.5749,1983.75,17561.7,40000,136118,0.0512601,10.5225,95559.2,2091.77,123283,1.00E-06,192879,592879,4531.18,2105.87,1.6958,1301.91,4686.83,2064.51,3.63164,1255.01,192879,4648.93,2059.44,0.356491,1247.17,4673.38,2050.4,2.06673,1238.54
113562.354,60991.03165,174553.3857,3.48E+01,3.63E+01,6.74E+02,4.01E+01,22.64,,1.00E-06,0.108369,9.16405,51.1284,4.27509,44360,41119.4,1418369.572,915.15,32485.7,2298.5,3.04748,1.68154,2159.37,19042.3,40000,174572,0.0468834,8.67038,95038.4,2140.03,111641,1.00E-06,231333,631333,4194.02,1925.78,2.07459,1219.91,4342.62,1887.24,3.87753,1176.14,231333,4312.97,1883.05,0.502296,1168.88,4334.76,1875.33,2.10583,1161.65
87472.88819,0,87472.88819,1.96E+01,1.88E+01,6.66E+02,0.00E+00,19.6,,0.333227,0.0852821,0.43015,35.838,3.16349,23795.2,14867.6,562905.2961,458.488,13085.9,718.831,2.71615,2676.75,1285.88,11562.2,40000,87460,0.0223108,0.0812223,63838.5,3252.17,130217,1.13E-05,144221,544221,3350.8,913.938,2.18256,487.189,3416.73,899.912,3.51141,472.404,144221,3410.98,895.392,0.697658,465.145,3411.28,892.431,1.79478,463.072
106769.7542,0,106769.7542,1.79E+01,1.47E+01,7.01E+02,0.00E+00,17.9,,0.285052,0.0980135,0.416852,37.8766,3.3009,29856.6,21133.7,747926.4734,559.634,17350.8,991.404,2.83278,2057.98,1537.42,13746.2,40000,106754,0.0301568,0.0502188,73772.1,3059.99,121505,7.49E-06,163515,563515,3848.43,1234.46,2.2158,658.321,3928.86,1215.57,3.58012,637.593,163515,3920.62,1210.26,0.622702,629.417,3920.54,1206.27,1.99294,626.404
78690.37106,0,78690.37106,3.05E+01,2.25E+01,6.02E+02,2.35E+01,30.5,,0.0138858,0.121787,0.451395,33.0948,3.02912,28296,22032.8,881530.5407,412.556,20386.6,1232.12,2.76921,2901.63,1570.36,14030.4,40000,78698.2,0.0336995,0.126119,67713.4,3898.02,150624,1.00E-06,135459,535459,4747.92,1388.79,1.3884,832.955,4885.71,1359.62,3.61738,801.77,135459,4856.48,1355.12,0.322141,794.526,4871.48,1347.98,2.11684,788.368
113562.354,65651.53772,179213.8917,3.21E+01,3.27E+01,6.82E+02,3.04E+01,20.34,,1.00E-06,0.134111,0.613917,52.2716,4.23932,53800.4,60099.3,1293934.291,939.506,29726.5,2006.04,3.09104,2118.64,2623.92,22904.4,40000,179218,0.0428692,0.101429,76744.7,3438.84,137359,1.00E-06,235979,635979,5213.2,1760.62,2.14388,1101.49,5378.87,1724.85,4.15812,1061.38,235979,5352.12,1721.53,0.514584,1054.6,5364.43,1714.77,2.24509,1048.59
113562.354,11397.20772,124959.5617,1.48E+01,4.72E+01,6.86E+02,0.00E+00,13.45,,0.927867,0.0893418,0.428945,41.0874,4.34717,32351.6,21502.9,903838.0091,654.988,21081.6,1084.19,3.00986,0.814679,1551.03,13863.6,40000,124944,0.029967,0.0362509,93918.1,2564.16,105840,2.15E-05,181705,581705,3520.13,1227.2,2.62828,649.932,3583.84,1209.58,3.46141,630.534,181705,3575.85,1201.51,1.18596,620.185,3573.67,1198.68,2.17146,618.149
113562.354,47830.8699,161393.2239,3.65E+01,3.98E+01,4.95E+02,6.50E+01,25.68,,1.00E-06,0.133619,2.70117,42.815,3.98638,49843.2,52478.1,1710755.742,846.277,39256.5,2698.2,3.14803,257.373,2447.18,21444.3,40000,161434,0.0532761,2.28669,92570.1,2347.02,153556,1.00E-06,218195,618195,5154.38,2194.45,1.57529,1449.75,5352.94,2145.84,3.74079,1395.12,218195,5316.78,2140.79,0.421491,1387.37,5344.75,2131.04,2.22847,1378.02
113562.354,2675.260687,116237.6147,3.54E+01,1.85E+01,5.49E+02,5.55E+01,34.59,,1.00E-06,0.139082,6.34906,31.686,3.1169,41044.5,38604.9,1575098.019,609.528,36214.3,2413.52,3.04256,548.857,2090.72,18464.9,40000,116272,0.0575954,6.04472,92494.2,2216.86,157047,1.00E-06,173033,573033,5385.65,2370.85,1.30228,1498.69,5579.63,2321.27,3.50512,1442.75,173033,5532.37,2315.12,0.288391,1434.24,5563.29,2303.82,2.19954,1423.21
103053.9303,0,103053.9303,1.58E+01,4.74E+01,5.21E+02,0.00E+00,15.8,,2.0241,0.071924,0.852218,28.4621,4.93826,24313.6,13646.7,681617.9956,540.17,15920.2,795.85,2.91315,0.344353,1231.2,11084.1,40000,103042,0.0184702,0.578494,91774.5,3111.82,125240,6.71E-05,159803,559803,2837.77,756.246,2.96339,390.089,2883.51,746.151,3.07157,378.834,159803,2878.16,740.029,1.53048,371.232,2876.96,738.81,1.70878,370.149
113562.354,65334.82483,178897.1788,2.21E+01,1.63E+01,5.13E+02,1.62E+01,14.03,,0.0088259,0.0906831,0.481476,47.1324,3.99809,38061.5,32079.8,868733.7271,937.81,20040.6,1264.29,2.9713,2190.93,1901.88,16867.4,40000,178894,0.0261964,0.0294592,68690.4,3429.15,131027,1.00E-06,235655,635655,3527.09,1076.01,2.51364,665.471,3633.47,1054.57,4.26611,642.074,235655,3628.26,1051.67,0.908921,635.701,3627.32,1047.86,2.45428,632.94
113562.354,89636.34876,203198.7028,3.87E+01,2.70E+01,5.54E+02,6.57E+01,21.63,,1.00E-06,0.132666,1.67513,51.7852,4.43592,59007.1,69457.2,1658349.278,1065.42,37933.2,2736.28,3.19891,665.772,2827.06,24568.7,40000,203236,0.0520498,1.17204,88446.2,2376.84,147690,1.00E-06,259997,659997,5110.62,2140.35,1.80941,1452.87,5311.29,2093.98,4.0297,1400.34,259997,5280.61,2090.75,0.483678,1393.86,5306.62,2081.99,2.26328,1385.55
113562.354,58937.2712,172499.6252,3.89E+01,4.28E+01,5.26E+02,6.94E+01,25.61,,1.00E-06,0.142794,1.46366,46.164,4.26912,55985.2,63641.9,1826950.548,904.509,41914.8,2889.47,3.20193,343.573,2702.46,23549.6,40000,172542,0.0559869,1.01504,92125.7,2337.89,156358,1.00E-06,229303,629303,5511.3,2305.64,1.62478,1529.64,5721.17,2254.52,3.78946,1472.15,229303,5684.61,2249.4,0.430675,1464.33,5711.77,2239.47,2.26374,1454.78
113562.354,16606.56446,130168.9185,1.81E+01,2.72E+01,6.59E+02,0.00E+00,15.79,,0.26667,0.0940022,0.441788,41.2567,3.53662,32500.2,24050.1,760131.0526,682.292,17614.1,1027.41,2.88557,2122.5,1641.99,14646.9,40000,130152,0.0280528,0.0432389,71868,3128.02,122677,6.80E-06,186913,586913,3687.82,1148.35,2.48278,624.914,3767.22,1130.43,3.69866,605.032,186913,3760.86,1125.6,0.794337,597.237,3760.09,1122.11,2.07808,594.659
113562.354,38973.61925,152535.9733,3.51E+01,4.52E+01,5.44E+02,5.51E+01,26.13,,0.13351,0.122868,6.40117,42.5053,4.0617,44504.9,42848.4,1646222.418,799.805,37867.6,2504.48,3.07814,1.77158,2205.42,19428.7,40000,152569,0.0509169,5.99126,94490.9,2259.06,138359,1.60E-06,209330,609330,4750.6,2096.97,1.70032,1349.09,4924.19,2052.04,3.60237,1298.78,209330,4890.9,2045.61,0.472628,1289.79,4914.71,2036.68,2.17181,1281.34
113562.354,49606.69417,163169.0482,3.15E+01,2.41E+01,6.15E+02,3.57E+01,21.92,,1.00E-06,0.134222,0.559005,47.4205,3.93522,49818.8,53565.4,1314779.115,855.431,30235.7,2008.04,3.06225,2000.99,2473.1,21659.2,40000,163180,0.0438401,0.0950292,77839.2,3393.04,143081,1.00E-06,219941,619941,5212.57,1802.06,1.92036,1136.48,5384.63,1764.54,4.06908,1094.58,219941,5355.84,1760.92,0.458763,1087.63,5368.86,1753.6,2.26584,1081.07
113562.354,50512.61574,164074.9697,2.48E+01,1.52E+01,5.31E+02,2.31E+01,17.16,,0.000430469,0.10628,0.481974,44.7359,3.79627,40403.1,37081.5,1012784.427,860.136,23365.9,1471.7,2.96702,2257.64,2048.09,18105.4,40000,164078,0.0319424,0.0489657,71798.5,3593.38,136065,1.00E-06,220839,620839,4129.33,1312.98,2.20042,817.95,4260.29,1285.94,4.12704,788.224,220839,4248.73,1282.7,0.656456,781.563,4251.21,1277.7,2.31364,777.533
113562.354,9161.409847,122723.7638,2.02E+01,2.24E+01,4.51E+02,1.68E+01,18.69,,0.256077,0.0926312,0.311239,29.8172,2.99829,29102.2,22233.4,836571.4523,643.354,19463,1053.14,2.79787,2628.95,1577.62,14093,40000,122725,0.026214,0.0289087,68587.2,3698.89,143743,5.37E-06,179486,579486,3607.8,1078.71,2.07947,654.163,3713.35,1057.26,3.78005,631.01,179486,3707.21,1052.62,0.735746,623.332,3705.25,1048.56,2.377,620.495
113562.354,81024.2465,194586.6005,2.64E+01,3.13E+01,6.90E+02,1.10E+01,15.41,,1.81E-06,0.108685,0.59625,54.5573,4.38432,48081.2,47153.8,970620.1439,1020.01,22316,1487.56,3.06014,2234.33,2316.39,20356.6,40000,194574,0.0315885,0.065078,69958.7,3420.8,128047,1.00E-06,251335,651335,4237.82,1294.86,2.70602,775.463,4354.65,1270.68,4.29508,748.393,251335,4344.13,1267.84,0.799043,741.956,4347.41,1263.54,2.25675,738.503
96236.72008,0,96236.72008,3.29E+01,2.20E+01,5.10E+02,4.38E+01,32.9,,1.10E-06,0.100832,12.1093,28.5498,2.93125,27405.4,20057.3,1228026.807,504.648,28290.8,1825.42,2.81262,1.85937,1497.08,13397.6,40000,96265.5,0.0447133,11.8407,93611.6,2226.3,133585,1.00E-06,153027,553027,3899.73,1842.99,1.32061,1166.63,4051.53,1803.52,3.46636,1122.71,153027,4010.12,1798.03,0.319728,1114.8,4033.27,1788.53,2.14643,1105.84
105557.795,0,105557.795,1.89E+01,2.55E+01,6.44E+02,0.00E+00,18.9,,0.34638,0.0947312,0.397498,34.9213,3.18822,28398,19953.6,689132.0409,553.282,16015,885.325,2.79603,2552.33,1493.14,13363.5,40000,105543,0.0263849,0.0585089,67951.9,3333.21,130359,1.01E-05,162304,562304,3719.28,1080.5,2.28931,577.821,3796.08,1063.88,3.54722,559.752,162304,3789.59,1058.73,0.731041,551.811,3789.25,1055.4,1.92162,549.371
113562.354,26304.62126,139866.9753,3.60E+01,3.68E+01,5.74E+02,5.48E+01,29.23,,6.06E-06,0.132426,6.06257,40.4992,3.68602,44865.8,43722.8,1608724.57,733.389,36948,2504.48,3.08749,214.091,2228.37,19621,40000,139899,0.0547145,5.67118,94021.8,2225.83,146675,1.00E-06,196660,596660,5123.2,2251.66,1.54253,1436.73,5309.09,2204.25,3.62059,1383.25,196660,5268.8,2198.65,0.358364,1375.07,5297.06,2188.58,2.16755,1365.35
113562.354,51092.18026,164654.5343,2.79E+01,1.60E+01,6.41E+02,2.12E+01,19.24,,1.75E-06,0.122498,0.559977,48.4712,3.95298,46254.7,46651.1,1104685.146,863.151,25432.9,1658.48,3.01327,2351.21,2303.69,20250.6,40000,164653,0.0369693,0.0853487,72705.3,3626.91,135801,1.00E-06,221414,621414,4768.9,1518.02,2.19784,924.972,4911.49,1487.95,4.06627,891.497,221414,4892.06,1484.49,0.557831,884.641,4899.92,1478.77,2.18167,879.75
113562.354,83087.84126,196650.1953,1.92E+01,3.40E+01,7.44E+02,0.00E+00,11.09,,0.00114941,0.0895643,0.588284,56.4749,4.54104,42810.2,35164.5,826696.2577,1030.79,18990.7,1283.26,3.0778,1349.6,1993.24,17641.9,40000,196630,0.0280856,0.0443561,75581.8,2722.26,107888,1.00E-06,253391,653391,3507.95,1148.71,3.06678,654.147,3588.15,1129.94,4.31801,632.907,253391,3582.33,1126.82,1.02298,626.283,3582.57,1123.42,2.33745,623.748
109117.4607,0,109117.4607,3.26E+01,2.22E+01,6.84E+02,3.06E+01,32.6,,3.44E-05,0.160106,0.505693,37.3112,3.29819,44396.5,45153.8,1305026.25,572.063,30062.1,1942.46,3.00194,2286.53,2265.47,19931.3,40000,109125,0.0508115,0.135899,76998.1,3470.87,154597,1.00E-06,165886,565886,6245.61,2088.45,1.48584,1239.12,6426,2047.45,3.71843,1193.6,165886,6381.82,2041.82,0.295366,1185.23,6404.25,2032.46,2.18171,1176.52
113562.354,9572.559765,123134.9138,2.57E+01,3.59E+01,7.01E+02,7.58E+00,23.7,,0.241892,0.130748,0.48078,41.0485,3.57988,40632.8,37238.3,992234.0081,645.437,22985.8,1347.82,2.96131,2483.86,2052.51,18142.8,40000,123122,0.0366007,0.075497,73049,3767.31,139703,5.89E-06,179883,579883,5118.68,1501.12,2.10492,834.819,5241,1474.99,3.60329,805.977,179883,5226.14,1469.2,0.544709,797.32,5229.91,1464.03,2.03505,793.036
113562.354,77776.27938,191338.6334,1.36E+01,1.46E+01,5.76E+02,0.00E+00,8.07,,0.101694,0.0641004,0.513093,51.1318,4.37257,32275.5,20831,645517.1419,1002.97,14822.7,1008.01,2.99298,1183.56,1526.18,13649.1,40000,191323,0.019771,0.0288201,70886.1,2406.54,100065,2.32E-06,248084,648084,2514.93,808.809,3.25581,461.905,2568.17,796.082,4.28539,447.684,248084,2565.2,793.055,1.5531,441.62,2564.02,790.84,2.52485,440.107
90789.33664,0,90789.33664,1.59E+01,3.94E+01,7.31E+02,0.00E+00,15.9,,0.483458,0.0835838,0.417458,39.4098,3.56453,25432.5,14915.7,670248.5958,475.873,15602,835.226,2.85643,538.523,1287.99,11580.6,40000,90776.5,0.0268633,0.0390854,86588.7,2606.14,109116,1.33E-05,147537,547537,3290.58,1099.91,2.18582,578.608,3351.86,1083.83,3.51925,561.463,147537,3345.11,1077.9,0.723121,552.879,3343.35,1074.53,2.02043,550.574
113562.354,85139.14501,198701.499,2.25E+01,4.67E+01,5.76E+02,1.07E+01,12.86,,0.360457,0.0915651,0.522615,52.4753,5.06549,43722.4,36847.9,958584.6231,1041.59,22155.6,1352.8,3.14985,850.241,2041.48,18049.6,40000,198692,0.0253374,0.0220263,81577.6,3283.11,124324,7.62E-06,255453,655453,3577.42,1040.86,2.97186,620.221,3669.48,1021.68,4.09023,599.403,255453,3664.78,1016.46,1.49954,591.452,3662.6,1013.5,2.75554,589.451
113562.354,76798.29449,190360.6485,1.21E+01,2.97E+01,4.83E+02,0.00E+00,7.22,,0.218116,0.0541817,0.490847,48.3433,4.5191,28257.6,16390.2,567648.2683,997.848,13027.3,893.748,2.9556,1381.96,1351.11,12130.9,40000,190347,0.015471,0.0366183,65457.6,2447.27,102207,5.52E-06,247108,647108,2127.72,632.939,3.41371,360.381,2170.4,623.366,4.16188,349.652,247108,2168.1,620.286,2.06229,344.145,2167.27,618.84,2.62026,343.078
110438.0087,0,110438.0087,3.36E+01,2.83E+01,5.60E+02,4.72E+01,33.6,,1.00E-06,0.121709,9.935,31.0533,3.05409,35269.8,29860,1421316.88,579.095,32698.4,2158.08,2.95197,213.528,1833.51,16285.7,40000,110467,0.0524908,9.63899,94254.8,2177.05,142596,1.00E-06,167228,567228,4714.85,2160.38,1.37761,1349.51,4885.54,2115.86,3.4951,1299.43,167228,4841.38,2109.94,0.303849,1291.08,4868.35,2099.63,2.1405,1281.15
113562.354,35488.9431,149051.2971,3.74E+01,3.18E+01,6.46E+02,5.15E+01,28.5,,1.00E-06,0.134926,6.21247,45.5375,3.83036,47913.4,48490.5,1570787.969,781.511,36020.5,2501.62,3.10496,420.625,2349.86,20635.5,40000,149079,0.055778,5.77062,92543.8,2191.23,142830,1.00E-06,205840,605840,5223.15,2292.79,1.60532,1461.23,5408.1,2245.97,3.68327,1408.06,205840,5368.38,2241.04,0.345748,1400.35,5397.02,2231.12,2.15126,1390.77
