WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,88742.20456,202304.5586,3.38E+01,4.60E+01,6.76E+02,3.66E+01,18.97,,0.000403662,0.133852,0.602846,55.3546,4.89622,60124.3,70098.2,1461983.452,1060.57,33636.6,2217.19,3.19166,1171.74,2840.49,24678.2,40000,202313,0.0433589,0.0632319,84985.1,3357.97,134096,1.00E-06,259074,659074,5198.11,1782.43,2.33351,1134.41,5368.57,1745.01,4.2852,1092.94,259074,5348.09,1740.83,0.655731,1085.4,5354.1,1734.36,2.45569,1079.82
113562.354,15438.70091,129001.0549,2.30E+01,2.04E+01,6.22E+02,7.36E+00,20.25,,0.195768,0.111241,0.442023,39.2845,3.40495,35993.3,30529.9,866064.9209,676.198,20066.4,1173.04,2.89516,2749.48,1854.39,16463.6,40000,128990,0.0307661,0.058207,67904,3683.79,138765,4.76E-06,185751,585751,4350.47,1261.92,2.22889,714.275,4458.03,1239.69,3.70576,689.795,185751,4448.31,1234.96,0.634842,682.031,4449.66,1230.64,2.0685,678.649
113562.354,76658.85379,190221.2078,2.17E+01,2.40E+01,6.63E+02,0.00E+00,12.95,,0.029643,0.0907505,0.56998,53.1803,4.32159,41128.4,34495.4,758063.2885,997.084,17425.7,1165.1,3.02413,2280.82,1973.76,17477,40000,190201,0.0246706,0.0553068,65828.1,3250.22,123392,1.00E-06,246962,646962,3552.74,1009.67,3.03846,573.873,3634.29,992.839,4.20637,555,246962,3629.49,989.768,1.12309,548.612,3630.02,986.825,2.24158,546.4
77613.48396,0,77613.48396,2.40E+01,1.77E+01,7.26E+02,0.00E+00,24,,0.267983,0.0945613,0.561444,38.6837,3.22668,24081.5,15505.7,537452.1839,406.801,12470.2,710.317,2.71013,3155.35,1313.6,11804,40000,77600.3,0.022417,0.179678,59317.4,3525.74,138479,1.02E-05,134361,534361,3713.88,918.645,2.03611,484.905,3786.26,904.231,3.46785,469.922,134361,3778.16,899.981,0.579565,462.936,3782.45,896.681,1.68401,460.522
113562.354,31051.89775,144614.2518,1.25E+01,2.43E+01,6.64E+02,0.00E+00,9.82,,0.228247,0.0738894,0.455852,45.4841,3.79771,29916.1,19051.5,734039.9551,758.028,16971.2,1030.45,2.91105,747.835,1458.43,13063,40000,144600,0.026711,0.0248824,81720.5,2187.06,95082.5,4.84E-06,201361,601361,2901.77,1092.7,2.69034,603.574,2962.58,1076.1,3.91877,585.013,201361,2957.41,1071.77,0.923195,577.536,2955.58,1068.44,2.34251,575.272
113562.354,18827.64528,132389.9993,1.71E+01,3.78E+01,6.43E+02,0.00E+00,14.67,,0.489728,0.0897456,0.433337,41.2911,3.85113,32493.9,22891.7,786962.2392,693.938,18284.6,1014.92,2.95516,1209.98,1601.23,14296.3,40000,132374,0.0269523,0.0365703,80936.4,3006.53,118973,1.24E-05,189135,589135,3525.47,1103.67,2.61168,597.088,3597.39,1086.91,3.62928,578.586,189135,3591.57,1081.07,1.02559,570.07,3589.82,1078.09,2.15474,567.947
110051.5521,0,110051.5521,3.68E+01,1.50E+01,5.79E+02,5.51E+01,36.8,,1.00E-06,0.143799,6.80416,32.1104,3.13678,41003.1,38427.3,1580465.806,577.098,36344.7,2414.76,3.04582,593.698,2085.79,18423.4,40000,110086,0.0594332,6.49518,92377.3,2185.63,158115,1.00E-06,166847,566847,5573.58,2446.22,1.24345,1534.69,5770,2395.59,3.47415,1477.62,166847,5720.06,2389.1,0.269668,1468.86,5751.95,2377.33,2.21163,1457.33
84071.75255,0,84071.75255,2.38E+01,4.20E+01,5.87E+02,1.02E+01,23.8,,0.479257,0.0979842,0.365417,32.2524,3.25967,26331.5,17261.1,718081.6358,440.706,16768,842.287,2.87079,1277.4,1387.1,12444,40000,84068.1,0.0249393,0.0524883,82154.4,3637.22,142107,1.33E-05,140829,540829,3837.36,1025.71,1.88151,581.599,3927.71,1007.07,3.4942,562.159,140829,3920.68,1001.21,0.653529,553.672,3919.37,997.572,2.05601,551.175
113562.354,60165.40586,173727.7599,2.45E+01,1.48E+01,6.20E+02,1.24E+01,16.02,,0.00188414,0.104601,0.531572,49.4144,4.03402,42348.5,38660.2,924478.9517,910.68,21306.3,1365.69,2.99984,2326.68,2092.25,18477.8,40000,173719,0.0301655,0.0516234,69445.1,3492.64,131477,1.00E-06,230480,630480,4077.41,1237.49,2.50692,740.338,4191.3,1214.08,4.15406,714.409,230480,4182.27,1210.89,0.753611,707.755,4184.02,1206.62,2.24635,704.409
113562.354,88630.64293,202192.9969,3.50E+01,4.18E+01,7.14E+02,3.64E+01,19.66,,1.17E-06,0.137464,0.629028,56.3275,4.81227,61514.8,73308.5,1467856.864,1059.99,33731.5,2266.33,3.18866,1368.14,2906.9,25218.8,40000,202200,0.0451863,0.0786698,83260.5,3261.41,135566,1.00E-06,258961,658961,5338.45,1856.42,2.31749,1179.52,5513.03,1817.98,4.29156,1136.54,258961,5489.16,1814.25,0.600809,1129.38,5498.56,1807.45,2.39532,1123.39
113562.354,9127.482929,122689.8369,3.18E+01,3.89E+01,7.39E+02,2.33E+01,29.43,,0.120152,0.160654,0.555884,42.8024,3.73708,48879.2,51561.9,1327838.528,643.166,30627.9,1936.11,3.05821,2053.36,2425.14,21261.4,40000,122689,0.0491019,0.130085,79840.8,3643.01,146490,2.40E-06,179450,579450,6276.98,2016.97,1.75186,1171.65,6446.62,1978.49,3.64518,1128.9,179450,6409.75,1972.21,0.370347,1119.91,6426.17,1964.08,2.11769,1112.48
113562.354,4909.687926,118472.0419,2.77E+01,3.10E+01,7.05E+02,1.36E+01,26.55,,0.0816644,0.143093,0.534991,39.7424,3.38532,42170.2,41182.2,1077142.006,621.018,24857.6,1558.31,2.94079,2821.3,2161.06,19056.5,40000,118464,0.0412881,0.139846,71130,3851.68,142788,1.84E-06,175225,575225,5595.55,1694.43,1.87129,963.127,5739.19,1663.38,3.64716,928.694,175225,5710.19,1658.2,0.402227,920.598,5723.74,1651.52,1.99714,914.7
113562.354,8172.041172,121734.3952,2.68E+01,3.03E+01,5.79E+02,2.44E+01,25,,0.0546803,0.132298,0.463917,35.0368,3.18572,39291.8,37474.1,1119146.854,638.183,25832.2,1613.84,2.91058,2660.52,2059.15,18198.8,40000,121738,0.0395163,0.119039,72749.4,3865.89,145484,1.06E-06,178499,578499,5156.53,1624.94,1.76783,974.151,5308.75,1592.32,3.73988,938.166,178499,5279.16,1587.56,0.41278,930.43,5291.91,1580.65,2.10887,924.348
113562.354,61716.86325,175279.2173,2.07E+01,2.07E+01,5.38E+02,8.99E+00,13.41,,0.0905058,0.0860194,0.483924,47.1924,3.99917,36291.1,28947.2,780881.6834,918.811,18020,1130.4,2.9592,2306.16,1804.69,16040,40000,175270,0.0237614,0.0310346,66194.6,3371.63,129182,2.01E-06,232031,632031,3356.15,974.912,2.70168,581.896,3446.03,956.842,4.14732,562.098,232031,3441.96,953.631,1.05394,555.61,3440.78,950.458,2.38157,553.379
113562.354,948.4858626,114510.8399,2.07E+01,4.73E+01,6.52E+02,0.00E+00,20.53,,0.987054,0.109874,0.423797,35.6662,4.07845,35209.5,26578.2,897676.7162,600.204,20974.8,1039.89,3.02272,986.139,1727.79,15382.8,40000,114494,0.0295261,0.0745433,87122.9,3519.12,133278,2.85E-05,171255,571255,4321.71,1209.99,2.50028,632.979,4403.81,1192.01,3.30384,613.422,171255,4396.54,1183.75,1.1078,603.057,4394.97,1181.04,1.91356,600.986
113562.354,41956.94895,155519.303,3.58E+01,2.61E+01,5.11E+02,6.09E+01,26.14,,1.00E-06,0.130919,3.3592,42.03,3.72179,47343,48548,1592318.241,815.468,36513.8,2536.33,3.10876,537.294,2351.29,20647.4,40000,155557,0.0527495,2.9526,90430.5,2339.08,152847,1.00E-06,212318,612318,5050.34,2171.31,1.52827,1431.48,5245.26,2124.18,3.73153,1378.23,212318,5208.17,2119.75,0.379916,1370.97,5236.76,2109.98,2.20423,1361.58
113562.354,93965.27711,207527.6311,3.54E+01,1.59E+01,5.11E+02,5.97E+01,19.37,,1.00E-06,0.11424,3.58346,51.1142,4.4563,51950.5,55543.2,1519881.255,1088.09,34728.9,2544.78,3.13418,378.676,2519.63,22044.2,40000,207562,0.0460639,3.08942,89483.2,2409.57,134096,1.00E-06,264323,664323,4393.3,1894.62,1.94971,1288.39,4572.07,1853.21,4.1065,1241.61,264323,4545.08,1850.4,0.574751,1235.48,4569.61,1842.56,2.23546,1228.13
113562.354,46191.2754,159753.6294,2.38E+01,4.65E+01,5.99E+02,1.24E+01,16.92,,0.491176,0.106731,0.472686,46.5686,4.46598,42023.7,36198.8,1029035.398,837.428,23905,1331.14,3.09498,1076.1,2023,17893.6,40000,159746,0.029994,0.0246836,83928.3,3521.06,132224,1.06E-05,216507,616507,4172,1232.4,2.52766,719.945,4278.32,1209.88,3.79346,695.482,216507,4271.84,1203.43,1.0746,686.297,4269.23,1199.76,2.54519,683.738
113562.354,27610.70351,141173.0575,1.73E+01,1.77E+01,4.59E+02,6.50E+00,13.92,,0.374884,0.0740573,0.384881,36.276,3.51973,27446.4,18668.8,666593.6565,740.023,15486.2,861.392,2.81416,2586.5,1443.47,12933.3,40000,141165,0.0194559,0.0399282,63460.1,3420.28,134553,9.53E-06,197926,597926,2895.93,798.717,2.6436,467.11,2967.16,784.689,3.80851,451.918,197926,2963.64,780.489,1.28735,444.986,2962.29,778.234,2.23522,443.468
113562.354,15207.72531,128770.0793,3.63E+01,1.80E+01,4.74E+02,6.66E+01,32.01,,1.00E-06,0.146178,1.91399,33.0025,3.23968,45661.3,46693.1,1681543.63,675.274,38642.9,2595.4,3.10612,786.222,2304.75,20259.5,40000,128814,0.0581901,1.59569,90107,2333.85,168930,1.00E-06,185575,585575,5646.75,2397.26,1.24563,1565.43,5861.16,2344.76,3.56448,1506.23,185575,5815.52,2339.09,0.303392,1498.11,5847.12,2327.6,2.27381,1486.88
113562.354,52143.571,165705.925,1.67E+01,1.69E+01,5.85E+02,0.00E+00,11.44,,0.221376,0.0759636,0.485804,46.8366,4.01365,32443.8,22725.5,676472.0317,868.589,15611.2,978.65,2.93387,1972.82,1595.3,14245.3,40000,165690,0.0215761,0.0373998,67631.1,2968.29,117372,5.61E-06,222451,622451,2978.66,883.173,2.97065,495.346,3043.11,869.193,3.97337,479.762,222451,3039.62,865.478,1.2726,473.098,3038.54,863.044,2.26326,471.378
109974.9477,0,109974.9477,3.28E+01,3.76E+01,5.28E+02,4.78E+01,32.8,,0.121899,0.116028,10.473,29.4519,3.14534,33657.9,27695.2,1453249.992,576.675,33514.1,2125.51,2.92735,1.06397,1764.44,15696.3,40000,110005,0.0503965,10.1937,95447.8,2194.03,139191,1.48E-06,166766,566766,4494.74,2075.97,1.42781,1297.7,4658.39,2032.46,3.41202,1248.99,166766,4617.36,2025.58,0.352879,1239.8,4641.1,2015.86,2.14152,1230.56
113562.354,22110.37393,135672.7279,1.13E+01,3.10E+01,4.64E+02,0.00E+00,9.46,,0.724669,0.0527025,0.401164,34.6861,3.91232,21813.3,11717.8,551866.2247,711.171,12804.8,729.208,2.74515,1601.08,1139.7,10281.5,40000,135661,0.0154844,0.0762527,68048.5,2571.66,109894,2.04E-05,192422,592422,2073.15,633.751,3.13384,351.708,2112.31,624.686,3.6487,341.49,192422,2108.9,620.603,1.78783,335.311,2108.1,619.374,2.16551,334.353
113562.354,35912.25253,149474.6065,3.64E+01,2.78E+01,4.97E+02,6.44E+01,27.65,,1.00E-06,0.138003,2.21654,40.0814,3.61872,48237.4,50475,1644126.518,783.796,37724.8,2595.88,3.12365,665.162,2398.75,21042.2,40000,149515,0.0549747,1.82853,89887.8,2345.74,159964,1.00E-06,206276,606276,5325.08,2263.54,1.42751,1493.69,5530.13,2214.08,3.68634,1437.83,206276,5490.58,2209.33,0.352996,1430.36,5520.14,2198.99,2.23356,1420.35
113562.354,59723.92556,173286.2796,3.04E+01,2.71E+01,5.33E+02,4.10E+01,19.92,,1.00E-06,0.0906671,8.87114,46.3135,3.98289,37032.2,30932.6,1259250.82,908.528,28831.7,2050.26,2.95127,21.0122,1866.84,16569.5,40000,173309,0.0399037,8.4273,93906.2,2274.37,105818,1.00E-06,230070,630070,3494.41,1640.78,2.04507,1067.98,3632.02,1606.41,3.94806,1029.23,230070,3607.06,1603.07,0.574015,1022.69,3626.68,1596.15,2.11434,1016.32
113562.354,72885.75451,186448.1085,2.74E+01,1.49E+01,6.63E+02,1.72E+01,16.69,,1.51E-06,0.114249,0.583809,52.6902,4.2623,48169.2,48484.2,1049436.984,977.375,24139.4,1597.07,3.04792,2231.63,2349.7,20634.2,40000,186442,0.0340979,0.0699612,71637.7,3500.64,130945,1.00E-06,243203,643203,4448.17,1399.01,2.48579,853.134,4578.84,1371.79,4.23749,822.749,243203,4565.09,1368.85,0.690882,816.239,4569.97,1363.92,2.24591,812.166
85899.49696,0,85899.49696,3.45E+01,2.29E+01,5.66E+02,3.84E+01,34.5,,1.16E-06,0.0934287,14.9609,31.3107,3.04636,24392.2,16492.4,1116025.024,450.437,25723.9,1645.58,2.73909,0.566093,1355.38,12168.1,40000,85924.3,0.0422205,14.6658,92161.9,2137.14,123899,1.00E-06,142685,542685,3619.1,1740.14,1.30182,1088.73,3756.96,1703.45,3.43716,1048.14,142685,3715.92,1698,0.306934,1040.3,3737.15,1688.82,2.12183,1031.72
113562.354,25253.43133,138815.7853,2.41E+01,4.74E+01,6.84E+02,4.22E+00,19.72,,0.651317,0.117313,0.474409,44.7749,4.34656,41672.8,35813.3,1000468.366,727.624,23286.7,1248.86,3.07577,1335.99,2011.96,17800.2,40000,138800,0.0319533,0.037647,82926.3,3595.57,133950,1.65E-05,195561,595561,4601.57,1310.73,2.50164,719.759,4701.97,1289.15,3.55055,696.202,195561,4694.65,1281.64,1.00108,686.195,4692.51,1278.13,2.22568,683.595
113562.354,31083.18148,144645.5355,2.30E+01,1.75E+01,4.59E+02,2.50E+01,18.06,,0.078489,0.101121,0.39708,37.5062,3.40493,34944.4,29859.8,979181.1196,758.303,22663.9,1349.61,2.89416,2342.84,1833.5,16285.7,40000,144652,0.0303113,0.037432,71741.4,3678.29,140985,1.41E-06,201413,601413,3925.9,1247.63,2.02543,783.106,4054.1,1221.17,3.96284,754.248,201413,4044.35,1217.44,0.640876,747.286,4044.82,1212.45,2.38804,743.404
113562.354,10886.21873,124448.5727,2.16E+01,1.99E+01,4.96E+02,1.65E+01,19.71,,0.211081,0.101204,0.346707,32.4398,3.09998,31750.8,25587.7,883066.5824,652.389,20509.9,1146.49,2.83496,2644.31,1694.66,15099,40000,124448,0.0288122,0.0357708,69138.1,3723.14,142883,4.45E-06,181209,581209,3943.93,1184.77,2.05355,709.462,4056.92,1161.58,3.76472,684.242,181209,4049.05,1156.95,0.646046,676.564,4048.16,1152.49,2.30025,673.248
99601.18427,0,99601.18427,2.10E+01,3.70E+01,6.56E+02,0.00E+00,21,,0.493511,0.0999876,0.423028,35.4248,3.38736,29137,20421.4,695796.9205,522.055,16205.3,858.475,2.85508,2163.64,1510.84,13516.6,40000,99586.1,0.0258571,0.0762913,72497,3516.55,135515,1.57E-05,156347,556347,3928.2,1059.33,2.27402,559.662,4005.84,1043.16,3.44709,542.297,156347,3999.8,1037.34,0.796178,533.911,3999.5,1034.28,1.85307,531.681
113562.354,74749.91527,188312.2693,2.40E+01,4.50E+01,4.60E+02,2.81E+01,14.47,,0.242107,0.097238,0.467668,47.8435,4.63268,42964.3,37946.7,1112662.613,987.219,25763.9,1523.12,3.11853,697.694,2072.4,18310.5,40000,188320,0.0292277,0.0151356,86333.9,3451.56,131086,4.11E-06,245081,645081,3774.53,1204.01,2.38338,770.467,3898.25,1178.26,4.1585,742.793,245081,3892.76,1173.42,1.08495,734.883,3889.52,1169.11,2.98567,732.011
113562.354,11473.0162,125035.3702,3.41E+01,4.87E+01,6.79E+02,3.72E+01,30.97,,0.438428,0.115625,13.6082,40.6326,4.00208,37264.5,31340.2,1529463.268,655.564,35376.6,2132.07,2.94984,0.167985,1879.36,16676,40000,125054,0.0514671,13.2177,95771.3,2000.64,116022,5.63E-06,181815,581815,4502.37,2116.43,1.77177,1269.99,4640.86,2076.25,3.38143,1225.02,181815,4607.88,2066.78,0.507575,1213.21,4624.99,2058.68,2.04225,1205.65
106248.3462,0,106248.3462,1.87E+01,4.56E+01,6.26E+02,0.00E+00,18.7,,0.98925,0.0955356,0.421067,33.931,3.95007,30327.7,20306.3,784864.1376,556.902,18343.4,904.666,2.97465,652.749,1506.5,13479.1,40000,106233,0.0259088,0.0910338,88713.1,3313.13,128806,2.96E-05,162994,562994,3760.31,1061.54,2.50672,554.664,3829.37,1046.1,3.29555,537.962,162994,3822.77,1038.68,1.15239,528.47,3821.42,1036.35,1.85742,526.723
113562.354,79707.58338,193269.9374,2.68E+01,4.47E+01,7.41E+02,6.82E+00,15.75,,0.201129,0.112945,0.577732,56.2162,4.88802,50960.7,49768.9,1050954.269,1013.08,24255.8,1517.88,3.14738,1521.93,2381.46,20898.5,40000,193253,0.0319751,0.0326616,77925.2,3399.36,126553,4.41E-06,250014,650014,4416.13,1311.32,2.87387,760.647,4525.75,1287.88,4.05473,734.624,250014,4519.08,1282.93,1.01689,726.603,4517.81,1279,2.48606,723.665
113562.354,17575.81028,131138.1643,2.84E+01,2.06E+01,5.45E+02,3.32E+01,24.59,,0.000198065,0.132662,0.465101,36.7902,3.30872,41479.1,40791.1,1220632.033,687.521,28137.1,1797.77,2.95858,2282.35,2150.52,18968,40000,131150,0.0418543,0.10506,75937.2,3659.47,148277,1.00E-06,187911,587911,5157.78,1722.18,1.6997,1067.38,5324.08,1686.09,3.867,1027.47,187911,5292.56,1681.7,0.404039,1020.01,5306.46,1674.17,2.21198,1013.28
113562.354,87031.33839,200593.6924,3.29E+01,4.66E+01,6.45E+02,3.70E+01,18.63,,0.00424057,0.131071,0.585702,54.3129,4.86616,58495.4,66884.6,1443060.413,1051.61,33220.2,2169.52,3.18448,1121.72,2772.57,24123.7,40000,200603,0.0421964,0.0570465,85419.2,3404.61,133838,1.00E-06,257364,657364,5088.99,1735.21,2.30993,1107.49,5257.2,1698.47,4.27356,1066.92,257364,5238.2,1694.18,0.674957,1059.31,5242.84,1687.86,2.48071,1053.92
113562.354,37655.86177,151218.2158,3.05E+01,3.23E+01,5.59E+02,3.85E+01,22.9,,1.30E-06,0.0940059,10.3989,42.6123,3.70257,34753.9,28095,1263003.867,792.833,28978.3,1995.7,2.91408,1.21483,1777.39,15806.9,40000,151239,0.0420389,9.99108,94866.8,2199.66,108716,1.00E-06,208000,608000,3631.8,1728.55,1.90723,1099.31,3768.71,1693.14,3.78119,1059.39,208000,3740.27,1688.97,0.487338,1052.22,3760.24,1681.56,2.07359,1045.35
113562.354,79571.84891,193134.2029,3.17E+01,1.86E+01,6.79E+02,2.94E+01,18.64,,1.00E-06,0.128576,0.626672,54.0828,4.39433,54793.7,61624.2,1262751.462,1012.47,28992.5,1975.31,3.09664,2146.85,2657.99,23184.5,40000,193137,0.0408109,0.0974568,75632.6,3450,133985,1.00E-06,249898,649898,4995.61,1675.73,2.29016,1056.58,5156.06,1641.6,4.2692,1018.28,249898,5132.21,1638.71,0.582613,1011.8,5143.03,1632.44,2.26946,1006.3
113562.354,35686.62855,149248.9826,1.62E+01,4.13E+01,4.80E+02,6.50E-01,12.33,,1.1619,0.0695217,0.538566,39.1168,4.95895,29106.1,18089.5,683365.0952,782.33,15860.4,898.496,3.0014,715.164,1420.53,12734.3,40000,149235,0.0171856,0.164331,81385.5,3218.17,126334,3.45E-05,205996,605996,2732.04,704.098,3.24577,383.196,2784.24,693.641,3.48816,371.449,205996,2781.47,688.576,1.85902,364.604,2780.87,687.423,2.07623,363.57
113562.354,36314.10092,149876.4549,1.21E+01,4.35E+01,4.57E+02,0.00E+00,9.17,,1.9273,0.055103,0.556952,38.3826,6.09662,25174.9,13462.3,666904.0454,785.626,15440,915.204,2.9607,0.216813,1222.73,11010,40000,149864,0.0151098,0.193434,84259.6,2609.04,108666,5.50E-05,206625,606625,2173.69,617.939,3.56491,331.931,2208.47,609.799,3.42279,322.422,206625,2204.83,605.232,1.9959,316.313,2204.12,604.391,2.06024,315.462
90928.27206,0,90928.27206,1.54E+01,4.49E+01,6.98E+02,0.00E+00,15.4,,0.782317,0.080116,0.41499,37.6348,3.81665,25016,14157.2,684948.2743,476.603,15996,801.722,2.89032,0.883482,1254.34,11286.6,40000,90915.7,0.0251905,0.0535304,91650.2,2594.29,108833,2.22E-05,147677,547677,3159.04,1031.62,2.31843,539.004,3213.3,1017.03,3.4055,523.489,147677,3206.4,1010.26,0.966296,514.395,3204.64,1007.62,1.93264,512.6
113562.354,23335.23506,136897.5891,2.74E+01,3.15E+01,6.15E+02,2.24E+01,22.73,,0.00366241,0.129919,0.513612,41.2978,3.5049,42278.5,41388.4,1112092.154,717.656,25638.6,1634.43,2.95482,2554.1,2166.59,19103,40000,136898,0.0389367,0.107437,72733.5,3774.51,141517,1.00E-06,193659,593659,5062.71,1599.89,1.92213,961.18,5211.47,1568.17,3.86657,926.067,193659,5185.58,1563.94,0.451985,918.674,5196.77,1557.47,2.11619,913.019
113562.354,37939.2122,151501.5662,1.54E+01,4.92E+01,7.00E+02,0.00E+00,11.54,,0.856094,0.0864817,0.492159,48.3315,4.87985,35843.2,24908.2,931762.815,794.122,21661.4,1189.22,3.07541,0.760145,1671.58,14901,40000,151485,0.0285878,0.0304564,91496.3,2492.55,102595,1.89E-05,208246,608246,3405.25,1170.9,2.9187,632.091,3468.55,1153.64,3.6041,612.931,208246,3461.34,1146.16,1.38781,603.141,3459.27,1143.51,2.34465,601.239
113562.354,3020.430351,116582.7844,1.23E+01,4.10E+01,6.91E+02,0.00E+00,11.98,,0.660738,0.0822798,0.391652,38.8845,3.8295,28974.1,18011,842723.3666,611.082,19632.3,1034.71,2.92128,0.598438,1417.4,12707.1,40000,116569,0.0306715,0.0252186,93315.3,2188.91,95757.5,1.45E-05,173330,573330,3241.38,1255.48,2.46435,667.555,3301.32,1237.52,3.58614,647.787,173330,3293.75,1230.27,0.958263,637.914,3291.19,1226.86,2.32211,635.609
88733.19614,0,88733.19614,3.80E+01,3.44E+01,6.24E+02,4.36E+01,38,,1.00E-06,0.115624,13.364,34.2713,3.25141,30035.9,22644.4,1295686.855,465.307,29847.1,1928.42,2.88469,3.58928,1592.4,14220.3,40000,88760.9,0.0502765,13.0369,93859.4,2107.71,137179,1.00E-06,145522,545522,4486.53,2070.67,1.22818,1277.19,4646.79,2028,3.40916,1229.69,145522,4599.27,2021.64,0.273236,1221.12,4624.97,2011.06,2.15831,1210.99
108301.4211,0,108301.4211,3.45E+01,3.45E+01,7.04E+02,3.42E+01,34.5,,0.00347239,0.116652,14.8557,38.1107,3.39843,34341.4,27503.2,1338439.54,567.831,30795.4,2028.59,2.91892,0.890039,1758.19,15642.9,40000,108318,0.052501,14.49,96200.1,1970.14,121171,1.00E-06,165079,565079,4538.34,2156.92,1.53055,1287.32,4684.84,2115.96,3.46887,1241.17,165079,4642.27,2109.61,0.309528,1232.38,4666.07,2100.04,2.03728,1223.23
113562.354,78352.28043,191914.6344,3.00E+01,4.78E+01,4.50E+02,4.87E+01,17.75,,0.192786,0.0891595,7.28306,47.0972,4.68612,39105.4,33930.1,1434949.199,1006.22,32961.2,2229.6,2.98314,0.153658,1957.16,17336.4,40000,191944,0.0379052,6.83299,92144.1,2371.3,106849,2.15E-06,248705,648705,3431.87,1562.11,2.12313,1038.92,3567.77,1527.97,3.88958,1001.18,248705,3550.42,1522.33,0.869933,992.698,3566.38,1516.21,2.23478,987.149
113562.354,68241.82123,181804.1752,2.88E+01,1.54E+01,5.40E+02,3.51E+01,17.99,,1.03E-06,0.117968,0.549469,48.281,4.08816,47590.5,49510.4,1218171.185,953.123,28008.5,1866.02,3.03524,2070.67,2375.1,20845.6,40000,181816,0.0376082,0.0796849,75521.4,3552.82,136403,1.00E-06,238577,638577,4572.69,1546.65,2.10341,997.533,4731.77,1513.35,4.23448,960.6,238577,4710.18,1510.47,0.599494,954.216,4718.73,1504.33,2.30516,948.898
91195.24102,0,91195.24102,2.89E+01,3.14E+01,7.08E+02,1.38E+01,28.9,,0.0923366,0.13239,0.509085,38.2021,3.26207,33486.5,28220.5,898825.7912,478.048,20781.1,1261.77,2.84102,2983.02,1781.43,15841.5,40000,91191.2,0.0360813,0.12964,67255.9,3870.89,145452,2.26E-06,147952,547952,5177.43,1482.3,1.64748,838.766,5308.2,1454.6,3.56504,808.773,147952,5283.26,1449.68,0.355705,801.081,5295.6,1443.25,1.97301,795.56
113562.354,36967.41237,150529.7664,2.43E+01,2.37E+01,7.25E+02,4.33E-01,18.33,,0.118278,0.113125,0.561224,48.599,3.88824,41431.9,37037.4,853701.559,789.01,19699.1,1237.14,2.97828,2636.88,2046.84,18094.9,40000,150510,0.031068,0.0840917,67614,3548.47,132567,3.04E-06,207271,607271,4431.18,1272.01,2.53891,702.882,4532.08,1250.94,3.80494,679.27,207271,4521.72,1246.74,0.717443,671.927,4525,1242.72,1.99644,668.689
113562.354,7565.037844,121127.3918,2.82E+01,4.38E+01,7.41E+02,1.14E+01,26.44,,0.398837,0.147519,0.48632,42.4491,3.89612,45410.2,44274.6,1168899.6,634.923,27123.5,1542.68,3.04362,1960.35,2242.74,19741.3,40000,121116,0.041889,0.0655185,80281,3822.51,140304,9.33E-06,177877,577877,5778.56,1719.33,2.01043,957.933,5915.58,1688.95,3.53386,924.556,177877,5898,1681.39,0.539307,914.362,5900.76,1675.56,2.12785,909.459
88824.37475,0,88824.37475,3.58E+01,1.53E+01,6.21E+02,3.84E+01,35.8,,1.00E-06,0.10302,14.958,34.0492,3.17549,27167.8,19305.1,1180958.771,465.764,27201.1,1760.82,2.80586,1.02416,1468.27,13148.2,40000,88848.1,0.0460917,14.6344,92996.7,2083.56,126099,1.00E-06,145609,545609,3997.09,1897.84,1.3031,1169.4,4141.33,1859.08,3.43461,1126.33,145609,4097.87,1853.33,0.287544,1118.22,4120.82,1843.67,2.10977,1109.09
113562.354,31579.16651,145141.5205,1.58E+01,3.29E+01,5.88E+02,0.00E+00,12.36,,0.354484,0.0771673,0.442547,42.401,3.79994,30162,20291.1,689788.3348,760.79,15980,936.42,2.89805,1709.25,1505.93,13474.1,40000,145126,0.0227281,0.0370875,72283.3,2923.78,117027,9.06E-06,201887,601887,3028.9,930.466,2.79871,513.537,3092.35,916.145,3.78849,497.65,201887,3088.06,911.647,1.17246,490.343,3086.69,909.124,2.18266,488.577
113562.354,40752.69851,154315.0525,1.42E+01,2.64E+01,6.86E+02,0.00E+00,10.45,,0.166042,0.0792641,0.489513,48.3136,3.9411,32842.4,22411.9,759388.9247,808.876,17529.8,1093.51,2.95316,988.53,1584.06,14148.4,40000,154299,0.0274565,0.0287557,79735.2,2369.11,99785,3.54E-06,211060,611060,3110.22,1123.16,2.73719,623.669,3177.3,1105.73,3.96918,604.105,211060,3171.98,1101.68,0.903577,596.841,3170.56,1098.26,2.31046,594.428
95418.04485,0,95418.04485,1.31E+01,4.52E+01,5.27E+02,0.00E+00,13.1,,1.91553,0.0589704,0.656531,28.8054,4.77934,20418.3,10210.5,601039.2541,500.15,14032.9,707.031,2.79373,0.116122,1062.95,9605.81,40000,95407.4,0.0165279,0.38287,87632.2,2620.51,112067,6.33E-05,152168,552168,2330.75,676.378,2.96362,352.206,2365.28,667.705,3.11516,342.498,152168,2359.95,662.237,1.56491,335.518,2358.82,661.115,1.74203,334.537
78104.39113,0,78104.39113,2.70E+01,4.35E+01,4.49E+02,2.69E+01,27,,0.519417,0.0530531,15.8868,25.4089,3.10153,15133.2,8054.4,847963.3198,409.535,19819.9,975.615,2.3958,0.0273526,942.794,8543.13,40000,78121.9,0.0255612,15.6554,85612.4,1983.11,92148.4,7.06E-06,134883,534883,2049.45,1056.45,1.68879,679.962,2129.81,1033.95,3.35592,655.681,134883,2116.1,1026.97,0.726285,646.256,2122.12,1022.45,2.09944,642.703
113562.354,63283.71495,176846.069,2.96E+01,4.08E+01,7.50E+02,1.49E+01,19.01,,0.0621991,0.128826,0.597225,54.1099,4.50115,52557.2,55276.7,1171385.728,927.018,26998.3,1728.85,3.11187,1841.33,2513.41,21992.7,40000,176836,0.03823,0.0668466,77842,3549.28,131448,1.25E-06,233597,633597,5027.15,1568.7,2.45716,929.374,5164.17,1539.02,4.01281,896.303,233597,5148.8,1534.53,0.658334,888.58,5153.03,1529.2,2.24845,884.124
113562.354,81671.80987,195234.1639,2.38E+01,1.88E+01,5.38E+02,1.91E+01,13.84,,2.24E-06,0.0949243,0.520003,50.5033,4.25848,42255.4,38162.1,938378.3553,1023.46,21608.5,1404.36,3.01726,2075.38,2078.41,18361.2,40000,195232,0.0280511,0.0342625,69984.3,3400.8,129102,1.00E-06,251993,651993,3688.07,1152.02,2.57041,722.398,3803.4,1128.68,4.39732,696.774,251993,3797,1126.11,0.901837,690.604,3796.97,1122.04,2.46882,687.546
113562.354,68369.97918,181932.3332,2.41E+01,2.87E+01,5.90E+02,1.44E+01,15.04,,0.000223978,0.100075,0.5258,49.8901,4.11554,42127.7,38093.6,921254.3651,953.702,21226,1366.91,3.00577,2227.54,2076.5,18345.1,40000,181926,0.0290726,0.043199,69525.2,3445.72,130225,1.00E-06,238687,638687,3896.89,1193.05,2.55007,725.477,4009.82,1169.98,4.24774,699.999,238687,4002.16,1167.03,0.815997,693.533,4003.01,1162.9,2.33029,690.362
113562.354,46284.71955,159847.0736,1.80E+01,4.73E+01,4.96E+02,4.76E+00,12.79,,1.13468,0.0777873,0.482745,42.5005,5.23619,33393.4,22633.4,813581.7971,837.9,18907.2,1045.14,3.088,276.192,1592.01,14216.9,40000,159836,0.0200253,0.0760317,87125.8,3272.37,126437,2.90E-05,216597,616597,3052.88,821.92,3.09513,461.758,3117.26,808.558,3.55692,447.099,216597,3112.59,802.485,1.87423,439.214,3111.49,801.011,2.24768,438.001
113562.354,18610.16519,132172.5192,3.48E+01,4.50E+01,7.00E+02,3.72E+01,29.9,,0.162049,0.163958,0.520093,43.9362,4.00661,53114.1,58050,1555264.854,692.942,35897.9,2243.53,3.1511,1137.55,2577.49,22521.9,40000,132184,0.0536748,0.0869062,87753.1,3293.81,151544,2.78E-06,188945,588945,6391.46,2207.41,1.68249,1331.57,6580.14,2162.87,3.70438,1282.14,188945,6545.03,2155.94,0.377205,1272.59,6558.32,2146.99,2.31829,1264.38
113562.354,57565.81447,171128.1685,2.90E+01,2.93E+01,7.26E+02,1.56E+01,19.24,,1.38E-06,0.127087,0.611968,52.3616,4.15117,49753.2,51899.4,1100552.064,897.051,25314.1,1675.92,3.0475,2376.89,2433.28,21329,40000,171119,0.0379591,0.0975896,72333.6,3578.73,133477,1.00E-06,227880,627880,4955.44,1556.96,2.3354,929.458,5094.51,1527.41,4.07679,896.324,227880,5074.84,1523.96,0.567058,889.437,5083.49,1518.36,2.14326,884.629
111957.7785,0,111957.7785,3.65E+01,4.74E+01,7.24E+02,3.96E+01,36.5,,0.378113,0.132014,13.9928,39.148,3.8592,39354.7,34246.3,1602828.322,587.016,37031.3,2276.58,3.00161,0.753128,1966.46,17415.2,40000,111978,0.0577925,13.6152,96828.3,1961.67,128247,5.02E-06,168739,568739,5146.3,2376.12,1.57607,1407.48,5300.61,2331.11,3.31438,1357,168739,5258.97,2321.36,0.391414,1345.14,5280.58,2311.7,2.05939,1335.91
113562.354,45881.2731,159443.6271,1.87E+01,2.60E+01,5.90E+02,0.00E+00,13.32,,0.237384,0.0829682,0.485278,45.6503,3.91302,33501.6,24755.6,691893.083,835.757,15985.2,982.837,2.92528,2375.38,1666.35,14856.2,40000,159427,0.0223282,0.0454089,65183.9,3245.92,125572,6.35E-06,216188,616188,3252.06,914.192,2.87917,509.938,3323.07,899.562,3.89279,493.665,216188,3319.48,895.669,1.18011,486.839,3318.73,893.129,2.16714,485
113562.354,83563.14854,197125.5025,2.80E+01,3.29E+01,6.74E+02,1.80E+01,16.13,,1.40E-06,0.114071,0.598787,54.45,4.43637,50364.4,51861.3,1073765.324,1033.35,24684.7,1648.4,3.07437,2119.09,2432.36,21321.4,40000,197119,0.0342279,0.0683091,72428.4,3461.97,129447,1.00E-06,253880,653880,4439.62,1404.26,2.57355,862.451,4571.52,1376.8,4.31894,831.752,253880,4558.13,1373.99,0.734295,825.33,4562.84,1369.11,2.29045,821.308
98525.43623,0,98525.43623,2.30E+01,2.59E+01,6.89E+02,9.39E-02,23,,0.290487,0.108129,0.472842,37.0034,3.22962,30099.1,22566,692533.4334,516.412,16071.1,912.641,2.80737,3061,1589.59,14196.1,40000,98509.6,0.0275495,0.107706,63552.6,3666.9,139636,9.29E-06,155271,555271,4243.75,1128.55,2.15215,598.64,4331.34,1110.76,3.49768,579.428,155271,4322.18,1105.71,0.615284,571.608,4325.15,1101.98,1.8,568.723
81989.08914,0,81989.08914,3.89E+01,2.41E+01,6.24E+02,4.24E+01,38.9,,1.00E-06,0.109659,14.3726,34.2991,3.21984,27464.3,19695.4,1210324.61,429.952,27883.5,1798.59,2.83475,15.0261,1483.29,13278.2,40000,82016.7,0.0479887,14.0461,92728.3,2120.7,135449,1.00E-06,138778,538778,4253.93,1977.26,1.16322,1227.17,4409.1,1936.14,3.40341,1181.57,138778,4361.37,1930.08,0.261987,1173.3,4386.36,1919.55,2.18141,1163.26
113562.354,16848.37133,130410.7253,1.54E+01,1.74E+01,7.32E+02,0.00E+00,13.41,,0.200221,0.0919862,0.465021,44.6451,3.66836,32874.1,23359.6,817231.6801,683.561,18902.6,1139.25,2.91863,1205.33,1617.81,14439,40000,130395,0.0321666,0.0367487,81537.4,2550.53,105543,4.38E-06,187156,587156,3609.94,1315.98,2.41286,714.916,3687.89,1295.74,3.76309,692.266,187156,3680.07,1290.85,0.667085,684.281,3679.45,1286.66,2.17525,681.126
113562.354,89689.45017,203251.8042,1.93E+01,2.74E+01,4.70E+02,1.18E+01,10.78,,0.000153416,0.0746757,0.497679,49.9364,4.35564,36109.9,27625.7,742662.9107,1065.47,17078.1,1135.02,2.99737,2028.64,1762.18,15677,40000,203246,0.0206524,0.0233741,65091.9,3205.52,123997,1.00E-06,260007,660007,2907.82,847.86,2.87808,526.253,2991.16,831.356,4.49413,508.463,260007,2988.52,828.868,1.37784,502.608,2987.03,826.094,2.6398,500.749
113562.354,9517.8022,123080.1562,3.43E+01,1.60E+01,6.23E+02,4.40E+01,31.65,,5.37E-06,0.123356,10.1705,37.5435,3.36732,38616,34025.7,1441160.647,645.345,33115.4,2227.73,2.99061,174.852,1959.97,17360.3,40000,123105,0.053416,9.80956,94877.1,2128.23,135318,1.00E-06,179866,579866,4782.69,2196.15,1.51749,1361.86,4949.69,2152.15,3.554,1312.13,179866,4907.72,2146.53,0.320094,1303.93,4934.23,2136.64,2.10324,1294.41
113562.354,59551.22503,173113.579,3.18E+01,2.52E+01,7.45E+02,2.26E+01,20.86,,1.00E-06,0.137503,0.643349,53.319,4.22393,53846.6,59985.4,1237009.817,907.486,28415.8,1920.72,3.08071,2349.31,2621.36,22883.3,40000,173110,0.0426994,0.118465,74888.3,3522.07,135847,1.00E-06,229871,629871,5356.47,1752.19,2.19943,1066.33,5514.31,1718.04,4.08777,1027.93,229871,5486.98,1714.55,0.499566,1021.01,5500.12,1707.97,2.16807,1015.16
88893.81369,0,88893.81369,3.54E+01,2.34E+01,7.28E+02,2.83E+01,35.4,,5.09E-05,0.0964579,18.4804,39.2515,3.38322,26184.8,17677.2,1086652.253,466.079,25020.4,1628.74,2.76074,0.402788,1403.99,12590.7,40000,88908.1,0.0447747,18.1053,93222.3,1903.93,107295,1.00E-06,145669,545669,3754.98,1840.41,1.44551,1093.62,3877.89,1805.45,3.43971,1054.75,145669,3838.11,1799.77,0.295367,1046.63,3858.32,1790.99,2.00366,1038.41
113562.354,23942.63188,137504.9859,1.35E+01,1.90E+01,7.40E+02,0.00E+00,11.15,,0.17596,0.0850192,0.477262,46.8341,3.79254,32407.7,22018.6,813592.8067,720.754,18800.4,1152.21,2.93571,702.351,1569.85,14025.9,40000,137489,0.0318147,0.0307126,85217.3,2197.55,95197.1,3.59E-06,194250,594250,3337.23,1301.26,2.49736,711.814,3409,1281.35,3.85621,689.45,194250,3401.87,1276.72,0.700735,681.63,3400.77,1272.59,2.27136,678.591
113562.354,14913.68333,128476.0373,2.80E+01,3.77E+01,5.51E+02,3.13E+01,24.75,,0.157494,0.134336,0.440788,36.2365,3.46368,42002.5,40682.3,1251674.999,673.555,28938.5,1757.67,2.99797,1802.65,2147.58,18943.3,40000,128486,0.0413124,0.0859675,81466.7,3767.64,146084,2.81E-06,185247,585247,5230.07,1700.5,1.75212,1039.9,5391.48,1665.17,3.72814,1001.04,185247,5364.59,1659.56,0.452593,992.574,5373.44,1652.49,2.23942,986.396
113562.354,84649.59698,198211.951,1.34E+01,3.62E+01,5.44E+02,0.00E+00,7.68,,0.253671,0.061328,0.514621,51.38,4.82274,32518.5,20289.5,657172.2202,1039,15096.9,1019.64,3.05946,614.874,1505.87,13473.6,40000,198197,0.0180442,0.0302945,75604.9,2426.26,100248,6.00E-06,254958,654958,2408.93,738.612,3.45374,419.396,2457.27,727.188,4.18873,406.625,254958,2454.25,723.523,1.97108,400.447,2453.12,721.766,2.68028,399.196
108608.179,0,108608.179,1.86E+01,4.23E+01,5.58E+02,0.00E+00,18.6,,1.06154,0.0891403,0.479113,30.4392,3.8722,28559.8,18833.6,719747.9984,569.276,16817.9,833.253,2.92775,1112.1,1449.93,12989.3,40000,108594,0.0222695,0.183165,83277,3508.1,135667,3.43E-05,165355,565355,3505.72,912.59,2.64864,479.37,3570.88,899.245,3.26646,464.843,165355,3566.3,892.632,1.29624,456.272,3565.61,890.78,1.7957,454.828
113562.354,16563.8094,130126.1634,3.70E+01,1.76E+01,6.18E+02,5.33E+01,32.29,,1.00E-06,0.141156,6.28678,39.6156,3.50783,45278.3,44655.3,1593028.564,682.316,36579.6,2487.95,3.08558,519.267,2252.61,19823.8,40000,130157,0.0582731,5.90315,92518.6,2180.21,150915,1.00E-06,186918,586918,5468.53,2396.57,1.4267,1513.27,5660.41,2347.47,3.57314,1457.68,186918,5615.74,2341.77,0.303067,1449.43,5646.24,2330.93,2.17132,1438.87
113562.354,37897.6954,151460.0494,3.54E+01,3.14E+01,4.77E+02,6.33E+01,26.54,,1.00E-06,0.131673,2.76026,39.8101,3.62551,46549.6,47496.2,1608605.095,794.202,36904.9,2544.65,3.10673,548.441,2325.01,20428.4,40000,151500,0.0527985,2.37566,90386.7,2365.83,156913,1.00E-06,208261,608261,5077.01,2174.36,1.46464,1439.23,5275.92,2126.48,3.70417,1385.21,208261,5238.1,2121.91,0.37509,1377.88,5266.93,2111.94,2.22049,1368.28
113562.354,8533.377395,122095.7314,1.91E+01,2.61E+01,4.97E+02,8.23E+00,17.77,,0.346496,0.0885855,0.338692,31.4087,3.11051,28444.3,20783.4,739978.0794,640.02,17224.7,922.577,2.79274,2765.92,1524.4,13633.8,40000,122089,0.0238004,0.0383047,65654.9,3611.86,140268,8.66E-06,178850,578850,3463.29,977.372,2.31269,564.925,3550.08,959.958,3.69987,546.097,178850,3545,955.16,0.889035,538.405,3543.42,952.015,2.16447,536.242
89649.94902,0,89649.94902,2.23E+01,4.02E+01,6.18E+02,4.36E+00,22.3,,0.539178,0.0963392,0.40039,33.5789,3.35153,26891.5,17765.3,676064.9623,469.917,15781.3,798.567,2.85848,1673.97,1407.54,12621.5,40000,89640.2,0.0239692,0.072549,77272.9,3589.46,139398,1.69E-05,146401,546401,3781.14,983.784,2.10873,535.672,3860.43,967.601,3.44425,518.68,146401,3854.42,961.771,0.779383,510.315,3853.57,958.767,1.89513,508.239
95777.26954,0,95777.26954,2.54E+01,4.44E+01,4.57E+02,2.78E+01,25.4,,0.448002,0.113032,0.283532,26.4324,3.13941,30891.9,23437.5,1026678.938,502.15,23951.4,1226.95,2.95432,715.106,1620.56,14462.6,40000,95788.9,0.0324673,0.0329124,92536.6,3849.86,148420,8.68E-06,152550,552550,4403.05,1339.6,1.58893,819.772,4534.57,1311.13,3.57375,789.42,152550,4523.22,1304.3,0.54374,779.95,4521.27,1298.69,2.53785,775.783
113562.354,71260.38945,184822.7435,2.45E+01,2.96E+01,7.11E+02,2.60E+00,15.05,,0.0040635,0.103932,0.593354,53.83,4.28182,44895.2,41203.1,856285.5505,968.788,19694.3,1305.31,3.03853,2364.93,2161.62,19061.2,40000,184804,0.0289396,0.0688355,67682.7,3391.21,127166,1.00E-06,241565,641565,4064.36,1184.9,2.82956,679.838,4163.18,1164.43,4.17271,656.851,241565,4154.96,1161.27,0.877788,650.241,4157.29,1157.58,2.16913,647.348
79986.64984,0,79986.64984,2.29E+01,2.49E+01,6.47E+02,3.05E+00,22.9,,0.28773,0.0888994,0.446873,34.8653,3.07012,23072.2,14654.5,549222.1697,419.259,12772.3,696.865,2.6887,3124.88,1276.5,11480.2,40000,79976.9,0.0212682,0.105476,59574.2,3541.85,140469,1.00E-05,136738,536738,3487.22,872.744,2.01686,477.975,3561.02,858.119,3.51385,462.821,136738,3554.43,853.902,0.617792,455.824,3555.98,850.728,1.78065,453.597
113562.354,92269.45458,205831.8086,2.61E+01,4.23E+01,6.14E+02,1.83E+01,14.4,,0.0650681,0.104405,0.546975,54.357,4.84213,49142.3,47417.3,1074408.365,1079,24777,1571.87,3.13532,1330.05,2323.02,20411.9,40000,205827,0.030703,0.0247806,78961.1,3377.03,126766,1.23E-06,262588,662588,4064.11,1261.17,2.72643,777.906,4183.81,1236.17,4.32072,750.519,262588,4177.9,1232.32,1.00557,743.328,4176.19,1228.12,2.6928,740.297
113562.354,50637.6753,164200.0293,3.86E+01,4.32E+01,5.52E+02,6.56E+01,26.7,,1.11E-06,0.142284,2.46739,45.4007,4.184,53907.5,59477.2,1799592.532,860.985,41294.2,2839.14,3.18384,297.626,2609.91,22789,40000,164240,0.0563576,2.02626,92773.3,2296.63,154062,1.00E-06,221001,621001,5496.68,2320.5,1.61869,1520.28,5700.37,2269.84,3.73492,1463.28,221001,5662.66,2264.36,0.413211,1455.16,5691.36,2254.3,2.23297,1445.46
109315.4042,0,109315.4042,3.80E+01,2.92E+01,7.03E+02,4.55E+01,38,,1.00E-06,0.143564,10.3963,38.2149,3.40489,41438.7,38063.1,1529281.814,573.189,35151.5,2352.72,3.04175,423.953,2075.65,18337.9,40000,109340,0.0608647,10.0267,94115.4,2049.41,145323,1.00E-06,166101,566101,5579.99,2501.54,1.33252,1522.84,5762.09,2452.72,3.46909,1467.67,166101,5711.98,2446.05,0.263384,1458.7,5742.57,2434.59,2.14135,1447.48
113562.354,31536.29975,145098.6538,2.31E+01,3.39E+01,6.81E+02,1.30E+00,18.08,,0.21475,0.108277,0.508273,45.8534,3.82854,38944.8,33229.2,835479.0563,760.549,19326.9,1162.45,2.96438,2495.57,1936.39,17160.4,40000,145081,0.0294172,0.0598652,68854.9,3549.75,133294,5.60E-06,201842,601842,4242.03,1204.96,2.53276,665.799,4337.92,1185.05,3.74865,643.671,201842,4330.3,1180.38,0.79301,635.989,4331.08,1176.69,2.04898,633.118
113562.354,88166.44606,201728.8001,1.69E+01,1.50E+01,6.37E+02,0.00E+00,9.51,,0.00385593,0.0753842,0.552884,54.1677,4.48205,37716.2,27906.2,707199.3899,1057.42,16225.9,1117.51,3.03757,1506.27,1771.28,15754.8,40000,201711,0.0224991,0.0353383,70110.9,2683.73,107194,1.00E-06,258472,658472,2953.68,920.312,3.22504,527.672,3019.56,905.366,4.40524,510.929,258472,3016.11,902.59,1.34169,504.806,3015.37,899.965,2.45482,502.95
113562.354,30620.82079,144183.1748,3.86E+01,4.21E+01,6.75E+02,5.23E+01,30.4,,0.000108777,0.141647,6.80577,45.5855,4.0332,49399.6,50485.5,1702005.157,755.993,39087.6,2652.5,3.13213,183.404,2399,21044.4,40000,144211,0.0584662,6.36286,94965.2,2135.63,143120,1.00E-06,200972,600972,5492.51,2404.29,1.6318,1506.71,5678.83,2355.21,3.61014,1451.26,200972,5637.22,2348.92,0.359619,1442.46,5665.89,2338.65,2.15194,1432.51
113562.354,5228.106418,118790.4604,3.72E+01,3.83E+01,6.15E+02,5.42E+01,35.56,,0.00039892,0.14607,7.25859,35.8111,3.45079,44161.4,42689.4,1672074.567,622.898,38459.9,2546.18,3.08671,330.643,2201.22,19393.5,40000,118823,0.0604727,6.91241,94703.4,2140.59,153039,1.00E-06,175584,575584,5667,2488.35,1.3772,1546.7,5860.1,2437.29,3.48272,1489.13,175584,5811.94,2430.31,0.298854,1479.9,5842.79,2418.91,2.17713,1468.76
81187.31218,0,81187.31218,2.94E+01,3.30E+01,5.30E+02,2.72E+01,29.4,,0.144841,0.0623684,17.6056,29.3719,2.96678,17372.9,9758.4,862227.4671,425.693,19951.9,1193.43,2.48626,0.120503,1038.87,9393.27,40000,81204.1,0.0303142,17.3328,89391.8,2010.25,92378,1.92E-06,137965,537965,2412.37,1250.5,1.56929,788.81,2507.54,1224.03,3.42885,759.963,137965,2482.16,1218.98,0.443693,752.334,2494.74,1212.57,2.0326,746.776
99616.88068,0,99616.88068,2.59E+01,4.35E+01,6.21E+02,1.48E+01,25.9,,0.473982,0.124274,0.376903,34.2232,3.45868,34534.3,27884.2,975295.9576,522.202,22727.8,1190.43,2.95822,1559.09,1770.57,15748.7,40000,99614,0.0340058,0.0427296,82838.8,3817.96,143585,1.13E-05,156375,556375,4862.5,1398.12,1.84031,793.854,4982.72,1372.36,3.50864,766.221,156375,4972.11,1365.25,0.560104,756.501,4970.98,1360.23,2.2409,752.69
113562.354,42598.17866,156160.5327,1.76E+01,2.89E+01,6.62E+02,0.00E+00,12.8,,0.174055,0.086637,0.496164,47.641,3.92023,34758.9,25784.4,753061.6724,818.544,17389.1,1079.04,2.95076,1802.85,1701.29,15155.8,40000,156144,0.0263289,0.0377026,72345.9,2917.32,115510,4.14E-06,212905,612905,3396.79,1077.48,2.75033,598.766,3471.55,1060.37,3.91551,579.618,212905,3466.35,1056.37,0.944229,572.486,3465.48,1053.16,2.20141,570.155
91891.5076,0,91891.5076,2.36E+01,4.42E+01,4.53E+02,2.23E+01,23.6,,0.50217,0.100252,0.276183,26.151,3.11427,27768.3,19130.6,893196.6286,481.759,20881,1023.82,2.93128,478.115,1461.51,13089.6,40000,91899.2,0.0278553,0.0298552,93236.1,3737.98,146497,1.05E-05,148660,548660,3908.49,1149.15,1.69211,698.142,4020.83,1125.32,3.56667,673.019,148660,4012.88,1118.77,0.64963,663.811,4010.09,1114.21,2.4837,660.709
88755.30166,0,88755.30166,2.53E+01,2.62E+01,4.81E+02,2.35E+01,25.3,,0.130518,0.103534,0.326495,27.1813,2.77873,26200.3,19418.8,845705.3344,465.324,19628.8,1111.34,2.74144,2764.61,1472.66,13186.2,40000,88764.1,0.0291084,0.0652917,68500.9,3817.98,150648,2.65E-06,145525,545525,4027.42,1200.49,1.55697,739.882,4151.93,1174.48,3.6424,712.126,145525,4136.65,1170.1,0.43356,704.881,4141.34,1164.34,2.21791,700.26
113562.354,3498.458205,117060.8122,2.98E+01,4.64E+01,6.21E+02,2.96E+01,28.91,,0.405585,0.152088,0.419087,35.6335,3.67167,45255.5,44812.1,1374950.195,613.699,31897.2,1822.18,3.07253,1285.48,2256.66,19857.7,40000,117068,0.0462378,0.0681062,87806.2,3745.3,147993,7.72E-06,173829,573829,5939.29,1902.67,1.70232,1125.28,6104.41,1865.02,3.57528,1084.06,173829,6078.63,1856.88,0.4564,1073.4,6083.5,1849.51,2.29963,1066.99
113562.354,76786.98665,190349.3407,3.18E+01,2.79E+01,6.73E+02,3.04E+01,18.97,,1.00E-06,0.129474,0.621393,53.5503,4.3573,54491.7,61191.4,1274795.546,997.88,29272,1991.18,3.09491,2129.64,2648.36,23105.4,40000,190353,0.0413115,0.0973431,76020.9,3440.5,134792,1.00E-06,247114,647114,5029.92,1696.45,2.24527,1070.71,5192.3,1661.82,4.24704,1031.85,247114,5167.83,1658.86,0.566106,1025.33,5178.97,1652.46,2.26881,1019.69
113562.354,76792.10437,190354.4584,3.42E+01,4.24E+01,5.28E+02,5.39E+01,20.4,,3.00E-06,0.10932,5.69775,49.1413,4.49393,47048.7,46327.2,1543828.744,998.049,35361.5,2499.47,3.09358,0.840467,2295.47,20182,40000,190385,0.0451512,5.22413,93028.4,2326.53,125402,1.00E-06,247146,647146,4212.96,1858.38,1.99867,1229.73,4376.73,1818.05,3.97179,1184.59,247146,4350.52,1813.71,0.606639,1177.21,4372.81,1806.05,2.20809,1170.08
113562.354,66525.95203,180088.306,3.20E+01,2.60E+01,6.91E+02,2.91E+01,20.18,,1.00E-06,0.133843,0.620789,52.6652,4.24704,53889.5,60268.6,1278597.117,944.083,29369.2,1987.21,3.08795,2191.2,2627.72,22935.7,40000,180091,0.0425636,0.104215,76076.5,3455.75,136710,1.00E-06,236852,636852,5204.04,1747.77,2.16869,1090.57,5367.94,1712.47,4.16224,1050.96,236852,5341.34,1709.22,0.518501,1044.22,5353.72,1702.54,2.23368,1038.3
113562.354,7244.70115,120807.0552,1.40E+01,1.86E+01,6.23E+02,0.00E+00,13.16,,0.358927,0.0791786,0.382038,36.8219,3.35484,27425.9,17664.6,706837.0928,633.228,16412.7,921.825,2.8198,1498.09,1403.48,12586.3,40000,120793,0.0260823,0.0322735,76720.9,2671.12,110675,8.76E-06,177554,577554,3110.47,1067.54,2.4909,579.276,3174.52,1051.53,3.68682,561.615,177554,3168.89,1046.46,0.875342,553.653,3167.14,1043.29,2.15212,551.465
113562.354,90308.26018,203870.6142,2.36E+01,1.55E+01,6.72E+02,3.90E+00,13.15,,3.49E-06,0.0952244,0.587585,55.2149,4.48878,44922.3,40430.8,828510.8013,1068.65,19031.1,1287.36,3.05767,2221.56,2140.77,18886.1,40000,203853,0.0264166,0.053121,66866.5,3287.33,123969,1.00E-06,260614,660614,3720.9,1081.74,3.01769,633.185,3813.88,1062.69,4.37492,611.858,260614,3808.06,1059.96,1.06176,605.605,3808.98,1056.66,2.32017,603.11
101800.9918,0,101800.9918,2.28E+01,1.78E+01,6.12E+02,6.99E+00,22.8,,0.260519,0.106933,0.392133,33.4002,3.06645,29897.3,22877.3,763067.0656,533.619,17727,986.513,2.79866,2959.7,1600.72,14291.9,40000,101792,0.0283451,0.065558,65465.4,3725.57,142384,7.03E-06,158553,558553,4185.85,1163.28,2.02227,649.247,4285.37,1142.96,3.57552,627.331,158553,4276.02,1137.98,0.573105,619.478,4277.3,1133.8,1.97776,616.291
113562.354,48869.30513,162431.6591,3.09E+01,4.51E+01,6.40E+02,3.11E+01,21.6,,0.161679,0.136977,0.536107,48.2637,4.33513,51703.7,55085.8,1373325.261,851.539,31708.3,1971.23,3.12296,1358.42,2508.94,21955.8,40000,162438,0.0426062,0.0636926,84857.1,3606.5,138340,2.83E-06,219199,619199,5332.61,1752.4,2.06908,1078.94,5495.6,1716.36,3.89251,1039.19,219199,5474.21,1710.78,0.567848,1030.63,5479.08,1704.25,2.34455,1025.01
100100.3114,0,100100.3114,3.18E+01,1.76E+01,6.40E+02,3.00E+01,31.8,,0.0135331,0.0925966,16.4942,34.8531,3.17495,26651,18472.7,1121593.838,524.833,25830.8,1675.25,2.75708,0.433016,1435.74,12866.3,40000,100116,0.0433388,16.1634,94492.3,1987.43,106665,1.00E-06,156877,556877,3597.26,1781.88,1.56707,1075.02,3720.74,1747.32,3.47953,1036.43,156877,3684.56,1741.82,0.339513,1028.37,3703.86,1733.55,2.00502,1020.68
113562.354,61560.16694,175122.5209,2.08E+01,3.37E+01,6.42E+02,0.00E+00,13.49,,0.164336,0.0901043,0.532445,50.3229,4.21374,38585.1,31004.7,757660.8268,917.939,17468.2,1112.73,3.00383,2160.8,1869.06,16588.4,40000,175104,0.0243833,0.0459007,67843.4,3274.82,124820,4.20E-06,231865,631865,3529.98,998.302,2.9504,560.843,3608.84,981.951,4.0003,542.575,231865,3604.62,978.165,1.14264,535.724,3604.17,975.331,2.22585,533.628
113562.354,72523.64098,186085.995,3.32E+01,4.51E+01,5.60E+02,4.72E+01,20.26,,0.0686137,0.102376,7.57596,49.4113,4.55239,43721.6,40572.2,1491153.564,975.645,34200.2,2368.96,3.04315,0.300145,2144.6,18918.3,40000,186112,0.0433296,7.10067,93281.7,2258.36,113606,1.00E-06,242873,642873,3951.74,1783.06,2.11112,1159.96,4099.46,1745.36,3.88906,1117.79,242873,4075.6,1740.29,0.6622,1109.78,4095.03,1733.19,2.17943,1103.23
113562.354,73876.68929,187439.0433,2.84E+01,1.76E+01,6.95E+02,1.70E+01,17.21,,1.32E-06,0.118675,0.605669,53.7662,4.31264,50121.1,51931,1080599.017,982.564,24844.1,1656.59,3.06142,2245.63,2434.04,21335.3,40000,187432,0.0355774,0.080142,72081.3,3506.47,130944,1.00E-06,244193,644193,4621.96,1459.43,2.48586,887.113,4756.49,1431.22,4.22956,855.512,244193,4740.73,1428.24,0.663153,848.963,4747.01,1423.1,2.22406,844.652
113562.354,25499.90111,139062.2551,1.57E+01,4.47E+01,5.99E+02,0.00E+00,12.82,,0.948519,0.0808158,0.450133,41.1693,4.53693,31744.8,20739.5,803806.5043,728.92,18711.9,1000.71,3.02851,198.021,1522.77,13619.6,40000,139047,0.023898,0.0554332,89613.8,2865.98,114721,2.42E-05,195808,595808,3180.55,978.91,2.91533,525.651,3240.06,964.562,3.48986,509.757,195808,3234.07,957.916,1.47548,500.99,3232.63,955.92,2.0945,499.465
113562.354,33067.82532,146630.1793,1.97E+01,3.31E+01,7.37E+02,0.00E+00,15.26,,0.149091,0.101495,0.521606,48.4293,3.89842,37927.4,30469.2,841175.4998,768.575,19424.9,1204.15,2.97242,1846.82,1852.51,16447.5,40000,146612,0.0314315,0.0514742,75051.8,3034.79,118395,3.49E-06,203373,603373,3978.71,1286.24,2.54468,706.804,4067.34,1265.7,3.81516,683.742,203373,4059.03,1261.26,0.723852,676.161,4059.79,1257.26,2.09844,673.047
113562.354,15489.9266,129052.2806,2.70E+01,4.30E+01,6.24E+02,2.01E+01,23.76,,0.358164,0.133619,0.434019,39.7477,3.78917,42910.9,40535.5,1178974.19,676.518,27371.7,1541.55,3.03281,1670.1,2143.61,18909.9,40000,129051,0.0389011,0.0452824,82654.4,3805.33,141131,7.38E-06,185812,585812,5218.97,1599.26,1.97745,936.398,5359.06,1568.61,3.64779,902.886,185812,5344.38,1561.75,0.573673,893.263,5344.74,1556.04,2.32036,888.637
113562.354,63921.88111,177484.2351,3.61E+01,4.74E+01,6.41E+02,4.78E+01,23.1,,0.0935293,0.116309,7.67525,50.5869,4.57039,47777,46984.4,1607067.422,930.547,36884.8,2527.04,3.0922,0.488162,2312.12,20320.9,40000,177509,0.0488077,7.1863,94178.4,2183.66,121286,1.14E-06,234270,634270,4500.83,2007.56,2.03901,1282.7,4659.37,1966.05,3.77284,1236.07,234270,4630.79,1960.24,0.565603,1227.46,4652.36,1952.31,2.1557,1220.03
113562.354,58409.56406,171971.9181,3.24E+01,1.47E+01,4.79E+02,5.34E+01,21.4,,1.00E-06,0.106048,5.711,44.3682,3.91254,41905,39043,1418244.389,901.69,32480.3,2300.83,3.033,177.034,2102.83,18566.9,40000,172004,0.0443615,5.28439,91773.3,2386.11,131124,1.00E-06,228765,628765,4081.12,1825.97,1.78896,1215.72,4247.51,1785.99,3.89106,1170.69,228765,4218.22,1782.49,0.504111,1164.12,4241.93,1774.46,2.16872,1156.58
105719.8859,0,105719.8859,1.23E+01,3.21E+01,5.50E+02,0.00E+00,12.3,,0.584315,0.063019,0.337661,30.2953,3.22708,21485.4,11867.3,580268.7653,554.15,13520.8,709.754,2.70408,1396.34,1147.04,10346,40000,105708,0.0198825,0.0525058,74529.8,2567.3,110161,1.64E-05,162469,562469,2480.12,814.018,2.58517,441.953,2526.86,802.283,3.56145,429.23,162469,2522.08,797.357,1.16388,421.8,2520.76,795.299,1.98202,420.426
113562.354,83519.0815,197081.4355,3.63E+01,4.33E+01,6.65E+02,4.59E+01,20.92,,1.14E-06,0.140159,0.598868,54.45,4.75317,61462.9,73254.9,1578263.888,1033.24,36291.3,2414.16,3.20993,949.875,2905.8,25209.9,40000,197098,0.0480648,0.0684807,86895.6,3064.98,140777,1.00E-06,253859,653859,5434.91,1976.16,2.13625,1276.05,5622.04,1934.08,4.26657,1229.11,253859,5596.97,1930.07,0.555258,1221.76,5606.37,1922.59,2.47055,1215.1
113562.354,8425.018352,121987.3724,2.12E+01,2.85E+01,7.22E+02,0.00E+00,19.74,,0.221773,0.112931,0.476702,41.5771,3.49434,36057.2,29481.5,840196.054,639.393,19451.4,1153.63,2.9085,2435.64,1821.61,16184.3,40000,121969,0.0329651,0.0695807,71443.9,3385.19,129311,5.77E-06,178730,578730,4429.49,1349.49,2.28438,725.796,4525.75,1328.15,3.61365,702.068,178730,4515.07,1322.94,0.612195,693.923,4517.23,1318.6,1.96387,690.448
