WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,81487.48828,195049.8423,2.53E+01,4.46E+01,7.35E+02,2.60E+00,14.73,,0.249595,0.106369,0.577454,56.2139,4.94912,48997.7,45676.1,975729.817,1022.39,22513,1415.87,3.14543,1489.23,2278.87,20043.3,40000,195030,0.0293651,0.0332459,76941,3342.95,124859,5.81E-06,251791,651791,4164.8,1203.58,3.03375,685.651,4261.58,1182.97,4.03141,662.733,251791,4256.15,1177.99,1.18358,654.792,4254.75,1174.6,2.46574,652.294
96002.96832,0,96002.96832,2.52E+01,2.38E+01,4.66E+02,2.65E+01,25.2,,0.120476,0.109123,0.325912,26.4543,2.76604,28377.1,22341,929804.739,503.328,21561.2,1241.4,2.77209,2706.17,1581.51,14126.4,40000,96013.7,0.0315637,0.0713657,70353,3869.39,150920,2.31E-06,152775,552775,4243.02,1301.58,1.56187,805.985,4377.25,1273.27,3.66244,775.503,152775,4358.6,1268.71,0.429891,768.087,4364.92,1262.55,2.23179,763
93837.06557,0,93837.06557,2.30E+01,1.83E+01,6.12E+02,6.98E+00,23,,0.258184,0.101453,0.395096,33.3505,3.0404,27408.3,19789.3,701278.9624,491.876,16298.5,899.717,2.76221,2999.82,1486.88,13309.3,40000,93829.2,0.026238,0.0692555,63893.4,3688.06,142618,7.27E-06,150590,550590,3971.76,1077.22,1.97129,602.938,4065.54,1058.23,3.56415,582.706,150590,4056.83,1053.51,0.564392,575.123,4058.1,1049.52,1.94459,572.15
113562.354,38996.52706,152558.8811,1.94E+01,3.13E+01,7.26E+02,0.00E+00,14.44,,0.124915,0.0981435,0.527077,49.1925,3.93867,37885.2,30243.5,822573.7778,799.656,18982.1,1190.76,2.97491,1860.98,1845.49,16387.8,40000,152540,0.0302905,0.0502096,74008.4,3001.33,117383,2.91E-06,209301,609301,3846.59,1239.47,2.61636,685.022,3932.77,1219.59,3.87521,662.68,209301,3925.13,1215.46,0.765026,655.346,3925.74,1211.62,2.11721,652.389
92978.93854,0,92978.93854,2.17E+01,2.37E+01,5.41E+02,9.75E+00,21.7,,0.280194,0.0914758,0.340209,29.9317,2.89584,24927.5,17083.5,675741.8104,487.398,15733.3,838.642,2.72139,2942.69,1379.84,12380.8,40000,92974.9,0.023714,0.0515089,63716.6,3649.64,143865,7.49E-06,149736,549736,3576.23,974.908,1.95921,563.811,3666.17,956.804,3.6085,544.692,149736,3659.48,952.257,0.623231,537.26,3659.03,948.56,2.04201,534.659
113562.354,21141.5319,134703.8859,1.16E+01,4.69E+01,6.12E+02,0.00E+00,9.78,,1.30807,0.0699073,0.435419,40.5546,4.90678,27976.3,16545.1,835199.7389,706.081,19468,1014.5,2.92984,0.122071,1357.58,12187.2,40000,134690,0.0243366,0.0507897,88306.7,2170.2,94587.7,2.94E-05,191451,591451,2759.64,996.353,2.99891,530.472,2804.88,982.603,3.44368,515.07,191451,2797.81,975.301,1.59364,505.809,2796.29,973.463,2.1138,504.373
113562.354,12248.33477,125810.6888,3.24E+01,3.57E+01,5.78E+02,4.27E+01,29.25,,0.0215397,0.111412,10.8288,36.3702,3.40577,35635,29825,1402673.974,659.659,32272.6,2126.68,2.94171,0.736333,1832.41,16276.4,40000,125835,0.048992,10.481,95436.3,2151.61,127481,1.00E-06,182596,582596,4316.03,2015.54,1.61779,1255.53,4470.59,1974.48,3.55316,1209.35,182596,4433.39,1968.66,0.377065,1200.94,4456.46,1959.68,2.09276,1192.43
81076.09244,0,81076.09244,2.39E+01,2.39E+01,6.20E+02,7.50E+00,23.9,,0.234864,0.0938637,0.408052,33.6877,3.01088,23949.7,15867.1,617603.1417,424.991,14357.2,788.945,2.70341,3051.75,1329.05,11938.7,40000,81070.3,0.02341,0.0791854,61651.2,3623.7,143101,7.01E-06,137831,537831,3674.36,961.967,1.86602,544.065,3761.34,944.515,3.55479,525.844,137831,3752.81,940.242,0.530605,518.722,3754.55,936.398,1.90323,515.931
113562.354,8558.568865,122120.9229,3.01E+01,3.96E+01,5.58E+02,3.73E+01,27.99,,0.261814,0.0970291,13.0599,34.1301,3.44699,30853.2,23641.3,1330790.729,640.299,30743.6,1892.81,2.83715,0.152875,1627.72,14524.2,40000,122142,0.0442461,12.7363,95216.7,2116.1,112462,3.19E-06,178903,578903,3763.18,1820.97,1.74628,1123.1,3894.76,1784.65,3.45612,1082.45,178903,3864.33,1777.45,0.490118,1072.71,3881.16,1769.84,2.05865,1065.71
113562.354,56859.29317,170421.6472,3.17E+01,2.34E+01,5.94E+02,3.86E+01,21.12,,1.00E-06,0.131475,0.557526,48.0831,4.01126,50465.6,54608.1,1333538.234,893.465,30660.6,2043.19,3.07371,1884.78,2497.73,21863.1,40000,170435,0.0434986,0.0881839,78469.6,3337.81,142732,1.00E-06,227196,627196,5100.41,1788.36,1.93994,1142.53,5274.3,1750.57,4.12876,1100.34,227196,5246.83,1747.18,0.482062,1093.56,5259.01,1739.94,2.30366,1087.1
113562.354,72282.53701,185844.891,2.33E+01,2.51E+01,5.38E+02,1.74E+01,14.24,,4.94E-06,0.0948888,0.505939,49.0386,4.1214,40701.6,35956.6,913676.9128,974.232,21056.7,1350.38,2.99763,2154.78,2016.07,17835,40000,185842,0.0277418,0.034089,69507.6,3431.76,130365,1.00E-06,242603,642603,3689.5,1139.24,2.52951,706.807,3802.02,1116.47,4.31583,681.826,242603,3795.74,1113.7,0.874123,675.512,3795.55,1109.67,2.43221,672.504
113562.354,69419.82479,182982.1788,1.39E+01,2.63E+01,4.87E+02,0.00E+00,8.63,,0.263357,0.0588158,0.488443,47.0936,4.38095,28797.9,17593.6,577110.4401,959.166,13271,882.099,2.93299,1833.87,1400.61,12561.4,40000,182968,0.0158046,0.0437592,62967.5,2754.02,111595,7.04E-06,239729,639729,2308.02,646.913,3.35821,367.506,2355.49,636.904,4.07882,356.307,239729,2353.39,633.655,1.95919,350.623,2352.63,632.182,2.5119,349.525
113562.354,15943.34841,129505.7024,2.42E+01,4.92E+01,4.53E+02,2.96E+01,21.22,,0.612491,0.115072,0.33322,33.0546,3.80704,38056.9,32270.9,1200446.153,678.957,28024,1415.83,3.06448,433.238,1907.66,16916.5,40000,129516,0.0342172,0.0211066,95272.2,3772.29,142631,1.11E-05,186277,586277,4482.85,1410.85,1.89984,868.686,4616.46,1381.66,3.67016,837.364,186277,4606.75,1373.67,0.81712,826.729,4602.86,1368.69,2.80652,823.285
113562.354,60929.26194,174491.6159,3.25E+01,3.84E+01,5.03E+02,5.11E+01,21.15,,1.58E-06,0.10441,6.57589,45.6417,4.13894,42080.5,38758,1456032.156,914.887,33377.8,2330.04,3.0362,0.754534,2094.96,18500.6,40000,174522,0.0439406,6.13724,93337,2331.13,124446,1.00E-06,231283,631283,4023.09,1808.82,1.8984,1190.61,4181.77,1769.6,3.88926,1146.65,231283,4154.45,1765.33,0.558803,1139.38,4176.4,1757.62,2.17301,1132.2
113562.354,12052.39571,125614.7497,2.69E+01,2.55E+01,5.24E+02,3.06E+01,24.32,,0.0179302,0.12845,0.440076,33.9773,3.15643,38849.9,37006.3,1159380.382,658.558,26751.6,1681.13,2.91425,2478.54,2045.96,18087.5,40000,125625,0.0394973,0.107693,74348.9,3810.75,147281,1.00E-06,182386,582386,4996.29,1625.63,1.70681,1002.29,5155.33,1591.53,3.81577,964.732,182386,5125.29,1587.04,0.417476,957.215,5138.01,1579.89,2.18127,950.899
101221.071,0,101221.071,1.10E+01,3.78E+01,7.40E+02,0.00E+00,11,,0.47532,0.0751188,0.400528,40.3346,3.62086,25133,14202.6,746700.9429,530.561,17368.1,944.049,2.82614,0.357219,1256.38,11304.4,40000,101209,0.0301149,0.0219225,90734.2,1819.03,85493.2,1.05E-05,157970,557970,2959.93,1232.36,2.262,653.556,3014.53,1214.76,3.65946,634.404,157970,3007.41,1208.44,0.738481,625.26,3004.75,1204.6,2.35719,622.736
97615.39004,0,97615.39004,3.80E+01,2.30E+01,4.57E+02,6.36E+01,38,,1.00E-06,0.1404,4.22894,26.1698,2.90773,36788,32866.4,1551270.82,511.957,35716.1,2327.38,3.01859,720.516,1925.56,17068.5,40000,97659.7,0.0566417,3.98006,90373.1,2326.03,171245,1.00E-06,154421,554421,5427.48,2336.36,1.01901,1509.35,5635.38,2284.63,3.42313,1451.45,154421,5583.13,2278.09,0.260695,1442.81,5616.01,2265.67,2.32964,1430.67
113562.354,72871.82759,186434.1816,1.20E+01,3.84E+01,6.90E+02,0.00E+00,7.31,,0.237129,0.0697843,0.530497,54.1021,4.68275,34938.9,22845.7,796474.1173,977.251,18348,1184.79,3.061,1.0651,1599.59,14282.2,40000,186418,0.0254097,0.0198911,85386.5,1863.16,83890.8,4.61E-06,243179,643179,2742.91,1039.57,3.17604,585.349,2797.94,1023.64,4.18582,567.42,243179,2793.35,1019.31,1.35077,560.018,2791.37,1016.39,2.676,558.098
109066.7726,0,109066.7726,3.04E+01,1.89E+01,4.72E+02,4.57E+01,30.4,,0.000247965,0.102265,10.6096,26.6405,2.84344,29617.2,22882.5,1294161.007,571.911,29801.5,1936.6,2.84734,6.2296,1600.9,14293.5,40000,109096,0.0452883,10.3598,94832.4,2273.72,135261,1.00E-06,165857,565857,3950.86,1866.12,1.42273,1188.92,4106.23,1826.12,3.51942,1144.19,165857,4067.39,1820.74,0.352084,1136.28,4090.62,1811.53,2.13785,1127.58
113562.354,48914.94741,162477.3014,3.32E+01,4.34E+01,6.17E+02,4.10E+01,23.2,,0.0269928,0.141608,0.534455,47.542,4.23833,53316.9,58233.9,1485181.066,851.827,34231.4,2191.29,3.15092,1024.84,2581.69,22556.5,40000,162492,0.0469143,0.0702952,87169.9,3299.94,144711,1.00E-06,219253,619253,5501.27,1930.17,1.89718,1215.81,5681.91,1889.31,3.99361,1170.54,219253,5655.3,1884.24,0.480624,1162.43,5664.33,1876.57,2.39464,1155.61
113562.354,60187.74559,173750.0996,1.92E+01,2.39E+01,6.46E+02,0.00E+00,12.55,,0.124676,0.0861963,0.526791,50.249,4.12294,37078.8,28753,739947.6196,910.748,17050.9,1095.63,2.9833,2063.06,1798.5,15987.2,40000,173732,0.0245156,0.0423664,68321.9,3085.31,119616,3.06E-06,230493,630493,3377.2,1003.35,2.93101,564.285,3452.8,987.061,4.04443,546.038,230493,3448.38,983.536,1.09266,539.342,3447.85,980.623,2.23656,537.214
109553.7085,0,109553.7085,2.76E+01,3.88E+01,5.45E+02,2.96E+01,27.6,,0.25379,0.136966,0.388577,30.3994,3.1864,38489.2,35450.2,1208378.359,574.359,27998.8,1635.56,2.96115,1809.47,2001.5,17711.8,40000,109563,0.0410166,0.0903732,82320.1,3877.62,148941,4.78E-06,166324,566324,5339.82,1689.02,1.62448,1016.03,5497.76,1654.32,3.603,978.127,166324,5469.86,1647.85,0.423141,968.986,5478.62,1640.66,2.2184,962.735
113562.354,8576.326516,122138.6805,2.12E+01,2.35E+01,6.24E+02,1.30E+00,19.71,,0.303819,0.103913,0.424753,37.0576,3.32269,33001.1,26100.3,764242.9306,640.199,17738.7,1003.65,2.85701,2867.95,1711.88,15246.6,40000,122123,0.027636,0.0628042,65796.9,3634.95,137792,8.55E-06,178884,578884,4073.65,1132.24,2.37404,616.755,4163.11,1113.98,3.60962,596.672,178884,4156.24,1108.93,0.763642,588.748,4156.53,1105.44,1.96408,586.109
113562.354,82178.4889,195740.8429,2.38E+01,2.55E+01,6.58E+02,6.06E+00,13.81,,0.00022006,0.097372,0.572479,53.8193,4.36808,44161.9,39844.6,851625.6396,1026.04,19582,1303.33,3.0416,2246.35,2124.82,18752,40000,195726,0.0273174,0.0510697,67570.3,3340.14,125881,1.00E-06,252487,652487,3802.2,1119.14,2.87784,659.148,3900.33,1099.04,4.31462,636.724,252487,3893.91,1096.22,0.970825,630.376,3894.88,1092.7,2.2969,627.696
113562.354,90044.05081,203606.4048,1.31E+01,2.75E+01,6.36E+02,0.00E+00,7.31,,0.00240413,0.0662306,0.543696,54.5383,4.53661,35042,23345.1,689079.6434,1067.27,15796.3,1102.74,3.04433,727.482,1617.3,14434.6,40000,203590,0.0221033,0.0269554,75595.3,2123.11,91054.8,1.00E-06,260351,660351,2598.06,903.742,3.29045,519.353,2653.69,889.436,4.50361,503.315,260351,2650.41,886.727,1.4105,497.213,2649.22,884.133,2.58038,495.457
80687.48119,0,80687.48119,1.88E+01,2.44E+01,5.66E+02,0.00E+00,18.8,,0.523361,0.0662468,0.778682,30.704,3.08529,18901.1,10386.8,432158.5437,422.928,10067.7,530.588,2.5991,3103.26,1072.2,9687.38,40000,80676.8,0.0147997,0.481985,56051.6,3267.49,135591,2.24E-05,137438,537438,2602.78,606.707,2.41841,330.618,2650.37,597.493,3.42789,321.17,137438,2648.69,593.661,1.07646,314.982,2649.87,591.99,1.70718,313.894
113562.354,3350.998654,116913.3527,2.21E+01,1.78E+01,6.75E+02,0.00E+00,21.47,,0.282084,0.113437,0.449829,37.6405,3.31568,34698.8,28435.2,800246.3291,612.796,18558.2,1067.1,2.87379,2877.65,1788.33,15900.4,40000,116895,0.0305848,0.0797064,66938,3651.3,137599,8.04E-06,173656,573656,4449.64,1252.54,2.28589,671.302,4544.99,1232.69,3.55797,649.395,173656,4535.51,1227.35,0.661785,641.203,4537.47,1223.39,1.90751,638.082
113562.354,44615.44317,158177.7972,3.09E+01,2.51E+01,6.01E+02,3.53E+01,22.18,,3.82E-06,0.0927964,10.8919,45.6535,3.84553,35702.2,28936.9,1239705.944,829.299,28417.1,1985.54,2.92323,2.22263,1804.36,16037.2,40000,158195,0.0417977,10.454,95169.2,2151.87,101612,1.00E-06,214956,614956,3588.12,1717.36,2.01435,1084.58,3719.83,1682.96,3.82992,1045.65,214956,3692.46,1679.05,0.502761,1038.65,3711.86,1671.91,2.05823,1032.04
113562.354,89682.902,203245.256,2.81E+01,4.05E+01,6.47E+02,2.12E+01,15.7,,0.00380549,0.113112,0.569484,54.7065,4.73751,51781.3,53181.8,1143656.241,1065.45,26343.6,1703.51,3.12748,1547.78,2463.99,21583.6,40000,203242,0.0340379,0.039698,78334.9,3441.2,128510,1.00E-06,260003,660003,4400.29,1397.84,2.60918,866.553,4533.31,1369.86,4.33747,835.665,260003,4523.72,1366.28,0.836114,828.625,4524.48,1361.52,2.50228,824.879
113562.354,13430.36268,126992.7167,3.75E+01,4.74E+01,7.35E+02,4.22E+01,33.53,,0.275046,0.135292,11.8036,43.7677,4.07549,43770.8,40629.4,1659396.412,665.837,38255.9,2439.26,3.06095,1.63784,2146.15,18931.3,40000,127013,0.058169,11.3796,96811,2000.11,130087,3.61E-06,183774,583774,5266.75,2391.35,1.66463,1438.81,5428.68,2345.16,3.39313,1386.82,183774,5388.29,2336.43,0.398854,1375.85,5411.67,2326.76,2.0771,1366.57
113562.354,61220.6381,174782.9921,2.77E+01,2.52E+01,6.23E+02,2.25E+01,18,,1.45E-06,0.117911,0.560215,49.6705,4.06863,46732.2,47136.5,1100934.138,916.253,25338.6,1660.79,3.02466,2260.27,2315.96,20352.9,40000,174782,0.0357846,0.0753225,72772.6,3581.9,134293,1.00E-06,231543,631543,4586.13,1469.54,2.27407,906.805,4727.07,1440.02,4.15592,873.968,231543,4709.95,1436.86,0.610216,867.327,4716.42,1431.38,2.23154,862.704
113562.354,65112.11559,178674.4696,2.06E+01,3.57E+01,5.44E+02,8.01E+00,13.09,,0.205779,0.0856174,0.488175,48.1005,4.26894,37303.9,29372.9,804470.7496,936.604,18585.3,1143.6,3.01546,1777.15,1818.18,16155.1,40000,178664,0.0233827,0.0276887,71554.4,3333.98,127513,4.65E-06,235425,635425,3344.33,959.565,2.81071,567.222,3430.19,942.157,4.07861,548.193,235425,3426.35,938.222,1.23462,541.227,3424.7,935.309,2.47161,539.223
113562.354,22763.13179,136325.4858,3.72E+01,1.96E+01,4.74E+02,6.95E+01,30.99,,1.00E-06,0.149264,1.02397,35.5535,3.38607,48469,51538.4,1722202.046,714.89,39581.5,2653.91,3.13423,833.776,2424.57,21256.7,40000,136371,0.0588691,0.680157,89554.9,2348.76,169922,1.00E-06,193132,593132,5765.01,2425.01,1.25864,1596.57,5986.26,2371.6,3.60691,1536.3,193132,5941.67,2366.13,0.30993,1528.31,5970.57,2354.77,2.30515,1517.23
96769.09362,0,96769.09362,3.56E+01,4.74E+01,6.43E+02,3.92E+01,35.6,,0.418869,0.110264,15.4019,35.1111,3.63676,30308.7,22838.9,1392380.823,507.41,32253.3,1893.55,2.85084,0.144354,1599.35,14280.1,40000,96792.3,0.0491509,15.0669,93561.4,2020.67,122259,5.42E-06,153553,553553,4292.26,2023.79,1.47969,1218.24,4431.56,1983.99,3.29035,1174.06,153553,4393.12,1974.77,0.407335,1162.7,4410.55,1966.04,2.07866,1154.58
107303.12,0,107303.12,2.50E+01,4.24E+01,6.37E+02,1.16E+01,25,,0.490353,0.126129,0.384099,34.9909,3.50818,36534.5,30615.3,992285.7939,562.474,23118.3,1216.59,2.96925,1748.38,1857.04,16486.1,40000,107296,0.0346586,0.0419262,81079.1,3803.58,142196,1.20E-05,164057,564057,4938.75,1423.65,1.97016,796.939,5056.62,1398.4,3.50993,769.649,164057,5046.54,1391.13,0.611521,759.76,5045.15,1386.34,2.21606,756.115
113562.354,8935.117295,122497.4713,3.01E+01,2.82E+01,7.20E+02,1.98E+01,27.9,,0.00087852,0.152307,0.573268,41.774,3.49362,45716.9,47190.2,1193584.732,642.145,27486.5,1785.06,2.98663,2691.2,2317.31,20364.2,40000,122494,0.045815,0.157753,73675.1,3740.74,144879,1.00E-06,179255,579255,5949.74,1880.91,1.76797,1092.27,6111.02,1845.43,3.73982,1052.79,179255,6073.55,1840.36,0.357553,1044.76,6092.26,1832.6,2.05413,1037.7
113562.354,28017.52724,141579.8812,3.20E+01,2.97E+01,5.40E+02,4.55E+01,25.67,,1.00E-06,0.107045,8.82085,39.4978,3.51486,37025.1,31802.9,1366030.796,742.337,31357.5,2143.14,2.96353,64.0148,1893.48,16796,40000,141606,0.0464677,8.44233,94229.1,2248.45,127555,1.00E-06,198367,598367,4134.98,1911.77,1.68324,1223.58,4292.4,1871.78,3.69427,1178.48,198367,4258.3,1867.27,0.40776,1171.13,4281.8,1858.71,2.10794,1163.04
113562.354,34708.47021,148270.8242,1.96E+01,2.75E+01,5.18E+02,7.58E+00,15.01,,0.236221,0.085676,0.422602,40.5865,3.6086,31915.3,24026.6,746223.0859,777.227,17295,1005.43,2.87888,2528.88,1641.17,14639.9,40000,148262,0.0232251,0.0333514,65544.7,3472.38,133942,5.65E-06,205023,605023,3347.48,953.159,2.54778,556.987,3432.77,936.054,3.89145,538.333,205023,3428.49,932.029,1.01168,531.269,3427.04,929.005,2.26485,529.174
113562.354,57402.9285,170965.2825,1.22E+01,2.55E+01,5.09E+02,0.00E+00,8.1,,0.315388,0.056915,0.464433,45.5319,4.20319,27169.2,15827.4,589603.6744,896.174,13589,870.484,2.90383,1347.01,1327.36,11924,40000,170952,0.0170357,0.0354711,68453.4,2449.08,102993,7.87E-06,227713,627713,2235.63,697.155,3.24648,394.159,2280.6,686.604,4.02551,382.35,227713,2277.65,683.088,1.7774,376.281,2276.6,681.426,2.45114,375.108
113562.354,87572.6387,201134.9927,1.87E+01,3.68E+01,6.90E+02,0.00E+00,10.56,,0.0787049,0.0840683,0.566561,55.6215,4.70234,41488.8,32770.9,799749.6743,1054.3,18382.6,1230.52,3.09421,1192.43,1922.7,17044.2,40000,201116,0.0251612,0.0334673,75727.4,2775.2,109341,1.76E-06,257877,657877,3294.64,1029.67,3.19913,586.028,3367.92,1012.87,4.26717,567.17,257877,3363.72,1009.35,1.28221,560.441,3362.73,1006.45,2.47289,558.361
112907.7567,0,112907.7567,2.04E+01,4.65E+01,5.59E+02,5.70E+00,20.4,,1.00241,0.102928,0.371859,30.7603,3.87243,32687.6,23852.2,885075.4656,591.835,20713.3,992.356,2.99953,809.77,1635.1,14587.6,40000,112897,0.0271017,0.0730163,88940.8,3640.25,138328,2.72E-05,169658,569658,4041.14,1112.52,2.39997,606.173,4126.04,1094.59,3.34257,586.87,169658,4118.83,1086.62,1.1666,576.788,4117.12,1084.07,1.98583,574.904
113562.354,81921.02841,195483.3824,3.08E+01,3.27E+01,6.76E+02,2.68E+01,17.89,,1.00E-06,0.124948,0.622028,54.2885,4.42817,53955.2,59663.9,1220908.903,1024.78,28039,1902.66,3.09208,2120.86,2614.12,22823.7,40000,195484,0.0390726,0.0912719,74967.6,3480.02,132415,1.00E-06,252245,652245,4856.05,1604.16,2.3674,1006.88,5009.9,1571.66,4.29042,970.453,252245,4988.65,1568.81,0.622143,964.001,4997.93,1562.9,2.2728,958.889
81742.02472,0,81742.02472,3.73E+01,2.95E+01,6.41E+02,3.72E+01,37.3,,1.00E-06,0.0996328,16.2135,35.0614,3.22724,25357.6,17267.9,1126480.872,428.635,25956.3,1669.6,2.76917,0.686147,1387.38,12446.4,40000,81765.4,0.0447172,15.8803,91947.5,2062.49,124239,1.00E-06,138526,538526,3867.27,1841.86,1.25318,1134.02,4007.08,1804.11,3.41438,1092.24,138526,3962.99,1798.36,0.278043,1084.19,3985.31,1788.69,2.12088,1075.08
81819.26803,0,81819.26803,1.34E+01,1.96E+01,6.72E+02,0.00E+00,13.4,,0.355145,0.0617587,0.388924,36.3071,3.1869,19084.2,9701.8,495457.0811,428.863,11522,628.626,2.6369,1349.32,1035.82,9366.31,40000,81808.9,0.0199699,0.0432659,72167.4,2301.98,102814,1.09E-05,138570,538570,2431.62,817.722,2.21792,441.982,2476.52,805.672,3.61615,429.491,138570,2471.72,801.46,0.76381,422.467,2470.35,798.798,1.91867,420.806
113562.354,69874.04595,183436.4,3.63E+01,3.12E+01,5.80E+02,5.51E+01,22.47,,1.00E-06,0.121322,4.75677,49.6295,4.19358,50258.3,52421.3,1533818.988,961.781,35097.8,2517.69,3.12019,354.377,2445.82,21433,40000,183467,0.0496073,4.27616,91123.2,2311.96,135830,1.00E-06,240228,640228,4679.3,2039.62,1.84668,1348.06,4858.49,1996.41,3.92318,1299.06,240228,4826.98,1992.84,0.466849,1292.35,4852.87,1984.29,2.18382,1284.25
113562.354,22248.1101,135810.4641,1.11E+01,4.67E+01,5.49E+02,0.00E+00,9.28,,1.80021,0.0623872,0.450565,38.0673,5.49496,25804.1,14400.4,780694.2349,711.887,18172.4,973.403,2.904,0.0983159,1265.22,11381.7,40000,135798,0.0205569,0.0897151,86282.3,2236.05,96965,4.33E-05,192559,592559,2464.69,841.279,3.22367,446.364,2502.75,830.043,3.3662,433.582,192559,2496.63,823.593,1.76794,425.434,2495.49,822.274,2.00456,424.264
113562.354,72075.76174,185638.1157,1.96E+01,4.06E+01,7.30E+02,0.00E+00,11.99,,0.226788,0.0923021,0.55753,54.9085,4.70689,42507,34407.7,878542.4564,973.059,20259.2,1286.24,3.10741,994.717,1971.19,17455.3,40000,185618,0.0280717,0.02991,80447.6,2842.6,111464,5.06E-06,242379,642379,3619.7,1149.24,3.04303,644.474,3698.77,1130.72,4.03381,623.697,242379,3693.63,1126.09,1.16843,616.048,3692.08,1122.87,2.44981,613.732
103774.4035,0,103774.4035,3.21E+01,3.12E+01,5.04E+02,4.54E+01,32.1,,1.15E-06,0.105719,11.0587,28.2467,2.92015,29787.9,22913.1,1294245.006,544.166,29803.2,1936.96,2.85874,10.3195,1601.99,14302.9,40000,103804,0.0465553,10.7926,94478,2234.45,136378,1.00E-06,160565,560565,4088.46,1918.12,1.3662,1213.51,4245.87,1877.34,3.48991,1167.94,160565,4204.76,1871.79,0.326863,1159.93,4228.78,1862.21,2.14176,1150.85
75792.18496,0,75792.18496,1.49E+01,2.64E+01,6.45E+02,0.00E+00,14.9,,0.396486,0.0586108,0.403615,34.7909,3.13102,17635.6,8758.4,432690.5923,397.27,10072.8,538.536,2.58571,1903.37,983.589,8904.57,40000,75782.3,0.0166679,0.0707839,65428.8,2528.83,111751,1.43E-05,132543,532543,2307.72,682.856,2.25825,372.423,2349.37,672.683,3.55498,362.107,132543,2345.34,668.85,0.867311,355.609,2344.43,666.716,1.80328,354.323
113562.354,8884.943539,122447.2975,1.29E+01,1.51E+01,4.76E+02,0.00E+00,11.96,,1.00367,0.0311693,8.16887,30.2543,3.99984,14983.8,6373.5,535451.7006,641.856,12431.2,700.257,2.43964,0.0973501,837.665,7608.62,40000,122439,0.0150028,7.89117,75220.7,972.476,56608.9,2.26E-05,179200,579200,1228.35,613.34,3.2887,341.602,1250.43,605.516,3.44157,332.309,179200,1246.92,601.175,1.75465,326.073,1246.77,600.113,1.94728,325.108
113562.354,12835.32629,126397.6803,3.39E+01,4.56E+01,4.64E+02,5.99E+01,30.46,,0.269407,0.127469,6.1485,31.6089,3.54807,39978.8,36820.6,1684858.332,662.816,38895.2,2424.39,3.03928,18.1317,2040.7,18043.1,40000,126437,0.0527717,5.8465,95315.5,2303.83,151488,3.20E-06,183198,583198,4931.39,2176.2,1.42724,1397.08,5112.53,2128.68,3.41893,1344.05,183198,5074.7,2120.62,0.427802,1333.74,5098.77,2110.87,2.21004,1324.48
113562.354,78257.92241,191820.2764,1.43E+01,4.15E+01,7.31E+02,0.00E+00,8.47,,0.24748,0.0782341,0.552241,56.0139,4.87525,39007.4,27835.4,863287.2421,1005.48,19890.4,1280.92,3.11506,45.3312,1768.99,15735.2,40000,191803,0.0273125,0.0210324,87160.6,2114.26,90746,4.88E-06,248564,648564,3073.14,1117.68,3.17826,628.599,3136.37,1100.28,4.15481,609.016,248564,3131.4,1095.62,1.31112,601.314,3129.36,1092.5,2.67781,599.211
83558.4618,0,83558.4618,1.12E+01,3.40E+01,5.47E+02,0.00E+00,11.2,,0.772029,0.0456936,0.40298,30.0026,3.39411,16220.7,7240.1,427776.1151,437.988,9970.01,520.803,2.60694,544.691,893.363,8104.29,40000,83549.5,0.0138646,0.121822,77195.2,2170.63,101253,2.71E-05,140311,540311,1803.19,567.795,2.62783,312.841,1832.51,559.866,3.4477,304.551,140311,1828.6,555.895,1.40126,298.495,1827.74,554.585,1.88647,297.635
113562.354,78286.57664,191848.9306,1.10E+01,1.73E+01,5.09E+02,0.00E+00,6.51,,0.167845,0.0526999,0.491743,49.4398,4.48202,28197.4,15935.2,579316.5989,1005.65,13288.7,918.503,2.96747,897.981,1331.94,11963.9,40000,191836,0.0163979,0.0284465,69647.2,2140.14,92586.6,3.92E-06,248597,648597,2070.68,670.811,3.42115,384.059,2111.69,660.595,4.27321,372.645,248597,2109.06,657.564,1.97527,366.986,2107.99,655.916,2.68494,365.847
113562.354,86742.60093,200304.9549,1.94E+01,2.11E+01,6.03E+02,0.00E+00,11,,0.0324647,0.0791333,0.552925,52.9364,4.43605,38371.3,29756.2,691255.8724,1049.95,15865.9,1086.51,3.02222,2141.25,1830.25,16258,40000,200287,0.0211529,0.0448432,64175.5,3097.07,119295,1.00E-06,257048,657048,3098.79,865.679,3.21625,495.744,3168.6,851.375,4.31097,479.783,257048,3165.67,848.522,1.41866,473.752,3165.33,846.116,2.38833,472
113562.354,84616.15414,198178.5081,2.46E+01,4.32E+01,4.65E+02,2.96E+01,14.1,,0.128422,0.0975054,0.48532,49.5079,4.69267,44526.6,40542.5,1119106.486,1038.94,25865.1,1579.95,3.11991,849.407,2143.8,18911.5,40000,198187,0.029652,0.0159542,84302.5,3423.04,129933,2.13E-06,254948,654948,3780.73,1221.11,2.40919,789.248,3908.53,1194.63,4.28645,760.709,254948,3903.21,1190.54,1.03277,753.389,3900.21,1186.08,2.9567,750.338
96692.20077,0,96692.20077,2.72E+01,3.67E+01,7.12E+02,9.59E+00,27.2,,0.257085,0.130134,0.471697,38.4082,3.40145,34803.9,29034.7,901862.807,506.841,20914.9,1202.45,2.89591,2529.18,1807.47,16063.7,40000,96683.7,0.0350626,0.0910026,72029.3,3821.88,143047,6.67E-06,153445,553445,5095.95,1439.34,1.82814,795.871,5216.48,1413.82,3.50867,768.241,153445,5199.74,1407.99,0.447142,759.696,5205.36,1402.5,1.97705,755.166
113562.354,93984.86192,207547.2159,1.99E+01,3.60E+01,4.56E+02,1.53E+01,10.89,,0.0475752,0.0768383,0.495767,50.3697,4.63096,38001.2,29548.1,819245.2118,1088,18863.2,1228.03,3.06381,1334.53,1823.71,16202.2,40000,207544,0.0215908,0.0190971,73201,3210.62,123784,1.00E-06,264305,664305,2989.46,887.433,2.83636,557.761,3078.45,869.617,4.44838,538.685,264305,3075.47,866.559,1.45193,532.429,3073.53,863.632,2.79768,530.509
113562.354,18046.36656,131608.7206,3.70E+01,3.14E+01,4.63E+02,7.00E+01,31.93,,1.00E-06,0.149973,0.998522,33.5613,3.29711,47456.3,49887.5,1731213.191,690.168,39803.4,2653,3.12755,807.966,2384.37,20922.7,40000,131655,0.0592526,0.67454,90028.7,2350.96,171450,1.00E-06,188416,588416,5793.19,2441.33,1.22526,1603.62,6015.64,2387.38,3.57967,1542.78,188416,5969.76,2381.69,0.303946,1534.65,5998.91,2370.1,2.3145,1523.32
97362.65973,0,97362.65973,3.32E+01,1.48E+01,6.93E+02,2.81E+01,33.2,,0.00454826,0.0956875,17.5001,37.4839,3.29317,27221.3,18859.7,1117225.477,510.471,25721.7,1677.22,2.77345,0.422177,1450.95,12998.2,40000,97376.3,0.0447346,17.1427,94399.2,1923.59,105351,1.00E-06,154137,554137,3722.88,1838.28,1.54126,1094.7,3845.39,1803.46,3.46687,1055.82,154137,3807.74,1797.85,0.31983,1047.67,3827.5,1789.38,1.9899,1039.77
113562.354,67036.63585,180598.9899,1.13E+01,3.50E+01,5.04E+02,0.00E+00,7.11,,0.426682,0.0542377,0.479559,47.3328,4.68394,27961.5,15635.6,613663.2171,946.677,14133.1,916.422,2.9934,408.941,1319.17,11852.6,40000,180586,0.0165158,0.035544,76671.5,2250.28,96262.2,1.03E-05,237347,637347,2133.24,675.947,3.43037,380.842,2173.74,665.912,4.02583,369.545,237347,2170.51,662.07,2.06192,363.443,2169.51,660.633,2.59682,362.382
113562.354,16086.21401,129648.568,1.82E+01,4.89E+01,4.66E+02,8.66E+00,15.94,,1.41115,0.0842996,0.414114,32.65,4.70751,30703.5,20543.2,865026.4719,679.617,20220.8,993.173,3.03563,29.7058,1515.42,13556.1,40000,129642,0.0221507,0.101437,93890.9,3469.98,134171,3.51E-05,186403,586403,3307.57,910.252,2.69203,513.823,3379.78,895.009,3.34749,497.335,186403,3373.36,887.726,1.64518,488.315,3371.99,886.028,2.08146,486.962
113562.354,86423.13458,199985.4886,1.50E+01,4.90E+01,7.47E+02,0.00E+00,8.52,,0.462981,0.0804012,0.56481,57.6001,5.41154,41246.5,30422.5,948264.5595,1048.28,21878.5,1376.81,3.14631,0.52132,1851.06,16435.2,40000,199967,0.0275085,0.0195634,87161.5,2134.45,90840.8,9.09E-06,256728,656728,3162.1,1126.45,3.3503,630.334,3223.99,1109.12,4.06464,610.89,256728,3218.24,1103.21,1.59468,602.318,3216.05,1100.34,2.82274,600.392
113562.354,58971.26863,172533.6226,2.18E+01,2.24E+01,5.75E+02,8.55E+00,14.35,,0.0752018,0.0921106,0.497604,47.8197,3.98851,37973.7,31519.1,813947.1524,904.411,18781.3,1180,2.9685,2346.79,1884.83,16722.5,40000,172523,0.0256495,0.0364602,67028.7,3416.67,129952,1.67E-06,229284,629284,3594.88,1052.04,2.65493,622.336,3690.15,1032.72,4.1099,601.058,229284,3685.05,1029.42,0.943163,594.442,3684.42,1025.98,2.31176,591.938
113562.354,85006.55146,198568.9055,3.79E+01,3.66E+01,6.55E+02,5.22E+01,21.68,,1.00E-06,0.121579,5.54088,53.9631,4.5815,54108.4,58177.9,1583194.553,1041.09,36206.8,2619.58,3.15368,151.065,2580.41,22546,40000,198595,0.04996,5.0178,92983.2,2249.98,127513,1.00E-06,255356,655356,4694.42,2052.97,2.07727,1345.47,4868.42,2010.26,4.01241,1296.94,255356,4838.27,2006.59,0.525607,1290.09,4863.15,1998.4,2.19633,1282.36
113562.354,7208.455928,120770.8099,2.32E+01,4.89E+01,6.99E+02,0.00E+00,21.82,,0.891406,0.120796,0.455621,40.1552,4.24456,39308.1,32299.8,965162.6493,633.011,22523.9,1145.82,3.05785,1261.75,1908.53,16923.9,40000,120752,0.0320906,0.0605241,84746.4,3632.26,135377,2.54E-05,177513,577513,4748.65,1315.25,2.47323,691.408,4841.13,1295.24,3.34856,669.624,177513,4833.53,1286.75,1.03145,658.931,4831.82,1283.63,1.98222,656.535
113562.354,76370.09147,189932.4455,1.75E+01,3.23E+01,4.58E+02,7.25E+00,10.46,,0.157312,0.0688503,0.477907,47.5017,4.32407,32597.4,22756.5,677954.6565,995.628,15617.8,1008.41,2.97535,1928.04,1596.41,14254.8,40000,189924,0.018172,0.0280379,65304.1,3174.44,123839,3.64E-06,246685,646685,2688.88,745.823,3.00975,448.852,2757.81,732.22,4.22163,434.128,246685,2755.33,729.017,1.65785,428.084,2754.01,726.878,2.60012,426.642
113562.354,40489.32763,154051.6816,1.18E+01,1.87E+01,4.87E+02,0.00E+00,8.7,,0.482136,0.0550846,0.432204,40.9224,4.04729,24596.4,13791.7,571696.1276,807.513,13220.8,799.518,2.83245,1498.43,1237.81,11142,40000,154039,0.0163314,0.047269,67882.4,2515.45,106396,1.27E-05,210800,610800,2165.01,668.41,3.1838,374.577,2207.48,658.537,3.84492,363.498,210800,2204.31,654.71,1.78356,357.33,2203.38,653.257,2.31923,356.266
113562.354,6383.700669,119946.0547,3.60E+01,2.23E+01,7.11E+02,3.99E+01,34.08,,1.00E-06,0.131188,11.6861,40.6271,3.50554,40626.2,36419.4,1463935.819,628.89,33632,2269.67,3.01663,194.923,2029.3,17946.8,40000,119966,0.0570786,11.2937,95637,2028.03,132749,1.00E-06,176727,576727,5098.6,2344.54,1.51423,1421.94,5264.85,2299.47,3.52319,1370.85,176727,5220.12,2293.42,0.297284,1362.29,5247.51,2283.14,2.08121,1352.33
113562.354,47572.06176,161134.4158,1.97E+01,4.63E+01,4.77E+02,1.23E+01,13.88,,0.718341,0.0849127,0.436556,42.4862,4.6357,35324.5,25894.5,900440.1233,844.683,20954.5,1127.96,3.08316,423.79,1704.99,15187.5,40000,161130,0.0231524,0.0323854,87553.4,3385.12,130070,1.56E-05,217891,617891,3319.94,952.196,2.70545,564.315,3403.94,934.759,3.73873,545.559,217891,3398.38,928.448,1.58763,536.963,3396.51,926.095,2.51122,535.348
113562.354,51526.37395,165088.728,2.70E+01,3.60E+01,5.00E+02,3.36E+01,18.57,,0.262901,0.114467,0.460701,44.2467,3.73448,43567.3,41980.6,1216658.386,865.499,28164.8,1672.62,3.03706,1651.34,2182.42,19235.8,40000,165100,0.0360693,0.0350647,80552,3582.74,139444,4.39E-06,221861,621861,4443.55,1484.83,2.04047,947.757,4591.83,1453.12,4.09903,913.049,221861,4578.85,1448.47,0.68777,905.118,4578.67,1442.77,2.57707,900.566
102203.9727,0,102203.9727,3.53E+01,1.82E+01,6.85E+02,3.64E+01,35.3,,0.00042528,0.115318,14.5423,37.1946,3.3161,32712.7,25598.8,1296190.85,535.881,29818.2,1969.68,2.90202,6.61746,1695.04,15102.2,40000,102223,0.0515229,14.1858,95420.2,2013.49,125249,1.00E-06,158984,558984,4482.38,2117.84,1.42887,1277.76,4632.07,2076.79,3.46633,1231.66,158984,4588.16,2070.76,0.289781,1223.21,4612.7,2060.92,2.0635,1213.79
113562.354,53831.56119,167393.9152,2.24E+01,4.06E+01,5.49E+02,1.33E+01,15.2,,0.315573,0.0965379,0.46714,46.3599,4.27781,39408.2,32711.9,939902.1642,877.49,21786.1,1264.13,3.05059,1355.37,1920.93,17029.2,40000,167388,0.0272021,0.0232948,79162.5,3461.91,131265,6.62E-06,224149,624149,3767.24,1117.74,2.56274,667.343,3869.11,1096.67,3.94956,644.437,224149,3863.87,1091.64,1.0753,636.444,3861.52,1088.08,2.56678,634.01
113562.354,70235.5686,183797.9226,1.23E+01,3.36E+01,5.27E+02,0.00E+00,7.6,,0.290191,0.058101,0.488573,48.5561,4.50531,29447.3,17444,622111.4057,963.442,14314.7,942.006,2.98775,798.17,1394.55,12508.7,40000,183784,0.0175907,0.031364,73647.7,2355.26,99121.2,6.94E-06,240545,640545,2282.74,719.908,3.34917,407.691,2328.23,708.946,4.10952,395.417,240545,2325.16,705.346,1.86951,389.272,2324.04,703.626,2.57251,388.061
113562.354,25915.3746,139477.7286,1.42E+01,2.75E+01,4.49E+02,0.00E+00,11.56,,0.714451,0.0596767,0.475256,35.1724,3.96252,23629.4,13943.4,550788.6713,731.112,12773.8,733.782,2.76205,2537.61,1244.7,11202.2,40000,139465,0.0148894,0.142216,60189.4,3133.6,126836,2.26E-05,196226,596226,2343.06,609.638,3.15795,337.607,2389.22,600.648,3.60965,327.475,196226,2387.43,596.717,1.80231,321.502,2387.07,595.577,2.1046,320.559
113562.354,7353.162043,120915.516,2.56E+01,2.93E+01,5.17E+02,2.72E+01,24.04,,0.0786865,0.124182,0.41035,31.9026,3.05234,36659,33738.1,1098368.088,633.91,25383.5,1552.96,2.87993,2611.7,1951.49,17288.4,40000,120923,0.0372988,0.0986946,72900.8,3880.5,146781,1.46E-06,177684,577684,4833.55,1535.16,1.74201,937.997,4983.27,1503.28,3.74895,902.98,177684,4957.14,1498.59,0.438676,895.308,4967.27,1491.95,2.16038,889.547
113562.354,67804.23801,181366.592,2.64E+01,4.83E+01,6.87E+02,1.14E+01,16.53,,0.356057,0.113866,0.537885,53.2715,4.85413,48942.6,46605.9,1106961.685,950.709,25628.4,1518.81,3.14827,1211.55,2302.55,20241,40000,181355,0.0324945,0.0238057,82213.3,3458.25,128838,7.52E-06,238116,638116,4450.08,1334.22,2.69862,781.416,4563.8,1309.8,3.93879,754.629,238116,4557.17,1303.83,1.03991,745.767,4554.63,1299.78,2.6366,742.87
113562.354,4459.81112,118022.1651,1.84E+01,2.05E+01,5.84E+02,0.00E+00,17.7,,0.409933,0.0909842,0.385554,33.6864,3.23108,29084.6,20892.9,691879.1783,618.622,16089.5,878.196,2.80614,2728.23,1528.49,13669,40000,118007,0.0243664,0.0595379,65831.2,3459.51,134046,1.21E-05,174768,574768,3570.53,997.968,2.4816,539.317,3645.03,982.576,3.57062,522.447,174768,3640.08,977.469,0.921777,514.61,3639.37,974.655,1.94863,512.572
85818.24086,0,85818.24086,1.13E+01,4.33E+01,5.56E+02,0.00E+00,11.3,,1.60332,0.0494119,0.531559,30.3237,4.42212,17459.3,7926.6,525238.3893,449.832,12263,617.985,2.6761,0.0699402,935.206,8475.83,40000,85808.9,0.015207,0.245667,83354.2,2147.2,98720.9,5.36E-05,142570,542570,1955.78,622.282,2.8573,328.809,1982.6,614.397,3.19536,320.131,142570,1977.51,609.398,1.56051,313.527,1976.47,608.279,1.79249,312.611
113562.354,31214.64574,144776.9997,2.72E+01,2.47E+01,5.58E+02,2.79E+01,21.34,,0.000253367,0.124086,0.498142,41.1491,3.54408,41953.7,40986.5,1138791.225,758.991,26245.3,1682.5,2.95835,2413.3,2155.79,19012.3,40000,144783,0.0379841,0.0955616,73716.6,3743.2,141510,1.00E-06,201544,601544,4825.44,1562.02,1.91158,965.82,4978.13,1529.69,3.95076,930.088,201544,4953.24,1525.81,0.482717,922.975,4963.42,1519.36,2.18202,917.362
113562.354,75812.58764,189374.9416,2.20E+01,1.53E+01,7.45E+02,0.00E+00,13.19,,0.000770548,0.0977805,0.600038,55.4863,4.38609,44086.5,38535.3,833757.0748,992.642,19160.8,1286.32,3.05383,1954.83,2088.79,18448.6,40000,189354,0.0287974,0.061715,70882.2,3074.36,117948,1.00E-06,246115,646115,3827.94,1178.11,2.95314,668.453,3916.85,1158.56,4.2236,646.343,246115,3909.55,1155.44,0.926926,639.74,3911.22,1151.89,2.20759,636.992
78730.84756,0,78730.84756,3.82E+01,4.11E+01,7.29E+02,3.13E+01,38.2,,0.186158,0.0958746,19.4626,39.3521,3.5892,24444.1,15957.1,1121455.606,412.821,25912.2,1590.46,2.72904,0.107595,1332.87,11972,40000,78748.8,0.043872,19.0867,90982.8,1907.43,110694,2.56E-06,135510,535510,3734.8,1806.06,1.37793,1074.98,3857.56,1770.73,3.30411,1035.99,135510,3817.02,1763.66,0.31819,1026.76,3834.98,1754.88,2.04318,1018.63
113562.354,73439.65519,187002.0092,3.51E+01,4.87E+01,6.76E+02,4.08E+01,21.32,,0.0307111,0.141912,0.581685,53.4944,4.77755,59999.8,69836.2,1559748.204,980.377,35927.3,2324.08,3.20847,880.093,2835.01,24633.5,40000,187014,0.0470625,0.0599009,88210.4,3241.02,139549,1.00E-06,243775,643775,5513.08,1935.52,2.14107,1226.6,5692.97,1894.72,4.13067,1181.4,243775,5670.15,1889.71,0.570463,1173.24,5676.49,1882.5,2.47597,1166.94
76073.10777,0,76073.10777,3.42E+01,3.01E+01,5.78E+02,3.25E+01,34.2,,4.03E-05,0.0771353,17.7338,31.8642,3.05103,19803.4,11900.9,951569.4753,398.905,21957.4,1378.96,2.59868,0.277889,1148.68,10360.5,40000,76094.1,0.0360735,17.4349,90226.7,2072.96,109053,1.00E-06,132855,532855,2987.72,1487.81,1.33204,934.303,3104.41,1456.14,3.43015,899.624,132855,3067.83,1451.13,0.326219,892.178,3085.41,1442.94,2.095,884.719
113562.354,47769.65339,161332.0074,3.06E+01,3.04E+01,6.17E+02,3.26E+01,21.54,,1.00E-06,0.132493,0.560634,47.0921,3.90327,48714.3,51719.4,1269457.118,845.787,29197.4,1934.86,3.04323,2153.4,2428.94,21293,40000,161340,0.0423875,0.0993281,76508,3501.44,141378,1.00E-06,218101,618101,5148.46,1742.2,1.95686,1090.71,5315.18,1706.16,4.05243,1050.52,218101,5287.06,1702.54,0.469996,1043.57,5299.71,1695.5,2.23237,1037.29
113562.354,22614.5186,136176.8726,1.89E+01,2.68E+01,5.95E+02,0.00E+00,15.76,,0.322028,0.0891223,0.440072,40.1422,3.55983,31602.4,23310.5,702799.5091,713.789,16296,939.507,2.86791,2587.87,1616.08,14424.1,40000,136161,0.0239483,0.0516818,65675.8,3389.51,130779,9.02E-06,192922,592922,3495.18,980.701,2.63885,537.51,3570.05,965.263,3.70393,520.456,192922,3565.59,960.705,1.00027,513.049,3564.89,957.932,2.03652,511.029
113562.354,14100.18563,127662.5396,3.29E+01,4.43E+01,6.54E+02,3.60E+01,29.27,,0.211639,0.157798,0.483336,40.6647,3.8393,49745.3,52362.4,1488498.622,669.3,34397.4,2106.65,3.11775,1175.13,2444.41,21421.3,40000,127674,0.050773,0.0829558,87426,3431.59,150928,3.68E-06,184435,584435,6151.36,2088.83,1.6708,1260.07,6333.44,2046.46,3.67293,1213.21,184435,6300.75,2039.42,0.39445,1203.57,6311.93,2030.92,2.31265,1195.87
113562.354,75715.70441,189278.0584,1.71E+01,4.30E+01,4.83E+02,3.25E+00,10.26,,0.671456,0.0690351,0.50913,48.0925,5.34578,34181,22853.5,730617.1958,992.177,16871.2,1046.51,3.1043,606.081,1599.87,14284.6,40000,189265,0.0173728,0.0529943,79182.7,3095.5,120353,1.72E-05,246026,646026,2707.56,712.667,3.38025,406.813,2765.28,701.009,3.87171,393.958,246026,2762.3,696.265,2.168,387.295,2761.4,694.914,2.56335,386.203
113562.354,87214.33834,200776.6923,3.12E+01,1.74E+01,6.33E+02,3.28E+01,17.65,,1.00E-06,0.123457,0.612224,53.7665,4.44695,54179,60538.8,1264042.439,1052.56,29020.1,1979.37,3.09452,2053.64,2633.78,22985.5,40000,200783,0.0395327,0.0877397,75829.1,3438.47,133298,1.00E-06,257544,657544,4789.89,1623.91,2.30891,1041.24,4950.73,1590.05,4.34872,1003.36,257544,4928.69,1587.41,0.629704,997.082,4938.27,1581.31,2.31849,991.771
94476.51543,0,94476.51543,2.14E+01,3.82E+01,6.78E+02,0.00E+00,21.4,,0.4975,0.0996389,0.437364,36.4974,3.43649,28457.6,19418.8,678385.1314,495.193,15801,835.767,2.85826,1993.23,1472.66,13186.2,40000,94461.8,0.025665,0.0797196,73875.9,3470.77,134408,1.62E-05,151223,551223,3915.85,1051.5,2.22555,553.184,3991.98,1035.5,3.43328,536.122,151223,3985.75,1029.69,0.766179,527.757,3985.56,1026.6,1.83361,525.523
113562.354,21899.28554,135461.6395,1.42E+01,4.20E+01,7.36E+02,0.00E+00,11.9,,0.512782,0.0886723,0.463709,46.4248,4.18426,33890.9,23024.2,893827.0295,710.04,20753.9,1166.38,3.01862,53.1078,1605.94,14336.9,40000,135446,0.0319075,0.0227212,92919,2305.82,98247.9,1.09E-05,192207,592207,3488.17,1306.08,2.58146,704.375,3556.64,1286.68,3.69633,682.845,192207,3549.49,1279.99,0.946508,673.385,3546.89,1276.3,2.4374,670.845
109027.7132,0,109027.7132,1.13E+01,2.69E+01,5.65E+02,0.00E+00,11.3,,0.512448,0.0628587,0.329761,31.1701,3.18912,21887.1,12115.1,606937.7847,571.49,14130.7,753.887,2.7079,1185.6,1159.11,10452.1,40000,109016,0.021438,0.0379076,76691.9,2358.01,103296,1.32E-05,165777,565777,2473.74,877.501,2.55754,477.431,2520.98,864.86,3.63396,463.661,165777,2515.95,859.888,1.0807,456.02,2514.35,857.518,2.06977,454.473
86158.3152,0,86158.3152,2.48E+01,2.86E+01,6.13E+02,1.08E+01,24.8,,0.200076,0.103309,0.403425,33.4468,3.02147,26431.7,18895.2,712220.2931,451.644,16539.1,927.443,2.74463,2991.12,1452.34,13010.2,40000,86154.6,0.0268666,0.076443,64111,3721.46,144724,5.31E-06,142916,542916,4038.95,1104.45,1.79116,631.638,4140.63,1083.77,3.57063,609.724,142916,4129.34,1079.23,0.473963,602.327,4132.35,1074.66,1.97836,598.826
113562.354,48526.66315,162089.0172,1.71E+01,2.71E+01,7.23E+02,0.00E+00,11.98,,0.0991929,0.0891131,0.52997,50.9235,4.06274,36981.5,27978.8,804309.6834,849.619,18540.3,1184.65,2.99165,1379.43,1773.63,15774.9,40000,162071,0.0291955,0.0398179,77111.8,2663.94,107607,2.16E-06,218832,618832,3493.24,1194.3,2.7397,665.518,3571.18,1175.3,3.99731,644.095,218832,3564.77,1171.48,0.836962,636.977,3564.52,1167.82,2.22055,634.247
92222.93386,0,92222.93386,2.36E+01,3.27E+01,5.89E+02,1.05E+01,23.6,,0.25304,0.102533,0.376122,32.3119,3.01813,27348.5,19786.1,737280.2405,483.433,17141.1,940.015,2.77317,2777.6,1486.76,13308.2,40000,92218.6,0.0269464,0.0614781,66724.4,3715.08,144004,6.62E-06,148980,548980,4009.07,1107.48,1.87462,633.069,4109.53,1086.99,3.57762,611.274,148980,4100.16,1082.18,0.532052,603.606,4101.3,1077.86,2.02457,600.366
113562.354,66080.45853,179642.8125,2.53E+01,4.28E+01,7.46E+02,1.41E+00,15.99,,0.270117,0.110509,0.568538,54.4589,4.69562,47434,43900.1,962660.618,941.623,22235.7,1372.66,3.11393,1690.05,2233,19659.7,40000,179622,0.0304545,0.0388789,76045.7,3410.45,127147,6.52E-06,236383,636383,4329.15,1247.86,2.88669,700.564,4427.51,1226.9,3.90807,677.196,236383,4421.35,1221.72,1.04729,669.076,4420.34,1218.18,2.3261,666.399
113562.354,47295.07254,160857.4265,1.13E+01,4.89E+01,5.18E+02,0.00E+00,7.98,,2.04886,0.0579393,0.507184,43.3576,6.6458,27424.8,15298.9,775203.997,843.187,17949.1,1062.06,2.97678,0.0911109,1304.68,11726.2,40000,160844,0.017794,0.0961003,82546.1,2241.79,95982.2,5.01E-05,217605,617605,2289.05,727.919,3.61153,390.098,2323.41,718.27,3.48663,378.934,217605,2318.46,712.771,2.03328,371.871,2317.57,711.76,2.14635,370.887
113562.354,44525.28009,158087.6341,3.66E+01,4.40E+01,6.81E+02,4.51E+01,26.29,,0.0542852,0.122675,8.80594,48.601,4.26956,46253,44562.7,1588750.726,828.854,36485.8,2476.84,3.08019,0.868326,2250.21,19803.8,40000,158110,0.0520625,8.33556,95210.2,2119.08,124901,1.00E-06,214871,614871,4755.5,2140.41,1.88399,1340.62,4917.49,2097.18,3.66881,1291.85,214871,4883.59,2091.19,0.455117,1283.16,4907.02,2082.5,2.11582,1274.92
113562.354,58916.86088,172479.2149,2.10E+01,1.52E+01,7.49E+02,0.00E+00,13.83,,0.0287291,0.0994426,0.577511,53.3154,4.19477,41814.4,35430.3,840943.8906,904.075,19355.2,1268.17,3.02537,1884.27,2000.93,17706.9,40000,172459,0.0301471,0.0598124,72853,3030.71,117294,1.00E-06,229220,629220,3894.63,1233.38,2.7795,691.868,3984.07,1213.18,4.06453,669.065,229220,3976.03,1209.67,0.816103,662.166,3977.7,1205.88,2.1451,659.211
113562.354,62071.3326,175633.6866,3.07E+01,1.85E+01,5.76E+02,3.73E+01,19.85,,1.00E-06,0.126584,0.558297,48.3885,4.05377,49690.2,53245,1292647.8,920.783,29718,1982.99,3.06093,1972.32,2465.49,21596.1,40000,175646,0.0412783,0.0863645,77322.5,3428.24,140148,1.00E-06,232407,632407,4909.11,1697.23,2.00813,1088.56,5077.8,1661.12,4.17184,1048.31,232407,5052.42,1657.94,0.523883,1041.7,5063.34,1651.13,2.29966,1035.68
86886.1397,0,86886.1397,1.81E+01,1.64E+01,4.54E+02,7.37E+00,18.1,,0.448562,0.0648638,0.316915,25.4953,2.81961,18760.2,10653.9,511093.5534,455.461,11945.8,588.296,2.59621,2956.87,1086.07,9809.6,40000,86882.6,0.0156088,0.0763171,59375.1,3392.8,142189,1.38E-05,143644,543644,2538.49,642.447,2.19746,383.952,2599.3,630.467,3.58567,371.7,143644,2595.59,626.416,1.0528,365.065,2594.55,624.351,1.98844,363.834
113562.354,11986.40817,125548.7622,2.73E+01,4.32E+01,6.82E+02,1.48E+01,24.69,,0.383451,0.138607,0.455393,41.1772,3.84125,43775.2,41684.5,1154688.258,658.122,26808.7,1508.96,3.03483,1830.86,2174.52,19169.5,40000,125542,0.0396757,0.0503137,81087.3,3806.53,140468,8.51E-06,182303,582303,5422.41,1629.58,2.02212,928.497,5558.15,1599.78,3.59257,895.838,182303,5543.46,1592.63,0.569525,885.977,5544.26,1587.03,2.23381,881.401
113562.354,53319.64295,166881.997,2.85E+01,3.14E+01,5.36E+02,3.45E+01,19.39,,1.14E-06,0.120968,0.527726,45.416,3.87023,45526.1,46460.4,1214176.743,874.898,27938.8,1837.76,3.01065,2138.7,2298.86,20210.2,40000,166894,0.0383936,0.0851591,75682.3,3607.36,139333,1.00E-06,223655,623655,4692.43,1579.31,1.98776,1008.5,4852.9,1545.45,4.12107,970.988,223655,4829.12,1542.18,0.540737,964.331,4838.72,1535.74,2.26998,958.71
113562.354,39292.13931,152854.4933,3.60E+01,4.68E+01,5.22E+02,6.04E+01,26.75,,0.139828,0.129939,4.868,41.8044,4.08653,46885.4,46992.6,1728804.946,801.497,39769.3,2628.04,3.11483,47.3387,2312.33,20322.6,40000,152892,0.0528256,4.46418,94358.6,2290.33,146359,1.68E-06,209653,609653,5022.45,2176.49,1.62541,1411.13,5206.97,2129.06,3.5882,1358.07,209653,5172.28,2122.41,0.459387,1348.93,5197.58,2113.02,2.20084,1340.01
113562.354,9358.551963,122920.906,3.85E+01,2.23E+01,4.80E+02,7.31E+01,35.57,,1.00E-06,0.161908,0.583409,31.3378,3.18333,48658.3,52353.8,1803682.391,644.638,41518.8,2714.84,3.13963,961.366,2444.2,21419.6,40000,122970,0.0639559,0.281411,89964.8,2312.63,176383,1.00E-06,179731,579731,6263.87,2634.84,1.12067,1719.16,6499.89,2577.14,3.5666,1654.08,179731,6449.37,2570.79,0.270419,1645.42,6476.32,2558.24,2.4197,1633.09
83801.63837,0,83801.63837,2.38E+01,2.79E+01,5.02E+02,1.69E+01,23.8,,0.191111,0.0918951,0.32317,28.141,2.79217,23430.6,15831.5,710052.7902,439.328,16514.7,898.687,2.69566,2854.75,1327.53,11925.5,40000,83805.3,0.0245238,0.0535296,65206.9,3692.86,148129,4.45E-06,140566,540566,3580.67,1010.84,1.68564,613.416,3684.07,989.766,3.63083,591.266,140566,3674.67,985.562,0.502049,584.164,3675.8,980.954,2.15713,580.759
113562.354,51077.7519,164640.1059,3.18E+01,1.77E+01,5.63E+02,4.23E+01,21.93,,1.00E-06,0.0989927,8.8422,45.6732,3.89516,38641.8,33363.6,1317421.825,863.205,30183.5,2125.05,2.97763,42.7215,1940.39,17194.3,40000,164663,0.0431884,8.40349,94061.3,2242.19,113831,1.00E-06,221424,621424,3820.82,1775.63,1.93842,1145.09,3966.92,1738.8,3.86123,1103.45,221424,3938.42,1735.07,0.499538,1096.64,3959.71,1727.53,2.10342,1089.61
113562.354,15434.63896,128996.993,1.36E+01,2.07E+01,6.95E+02,0.00E+00,11.97,,0.24679,0.0829724,0.435255,42.7602,3.59718,30214.6,20002.1,772454.4538,676.157,17886,1057.73,2.88895,970.843,1494.99,13379.4,40000,128982,0.0298298,0.0285985,82456.7,2364.2,100623,5.37E-06,185743,585743,3258.24,1220.42,2.46741,664.041,3327,1201.92,3.78186,643.417,185743,3320.55,1197.02,0.746265,635.439,3318.9,1193.19,2.25693,632.707
96574.83813,0,96574.83813,3.86E+01,3.35E+01,5.91E+02,5.22E+01,38.6,,1.26E-05,0.134557,9.14137,32.7136,3.19685,35817.8,30501.9,1471471.272,506.446,33871.6,2214.87,2.99045,356.621,1853.52,16456.2,40000,96608.5,0.0562135,8.82768,92925.8,2166.96,153493,1.00E-06,153370,553370,5217.08,2315.21,1.16954,1445.07,5402.97,2266.89,3.4236,1390.97,153370,5352.08,2260.22,0.261921,1382.15,5382.27,2248.54,2.21854,1370.78
100606.0425,0,100606.0425,2.93E+01,3.39E+01,5.79E+02,2.88E+01,29.3,,0.161543,0.0799616,16.7811,31.786,3.1148,23460.3,15296.8,1066790.137,527.485,24637.8,1524.24,2.66113,0.166493,1304.59,11725.4,40000,100622,0.0384358,16.4823,94103.9,2018.12,96482.6,2.06E-06,157383,557383,3103.11,1581.64,1.67541,963.999,3213.42,1550.49,3.43531,929.369,157383,3183.36,1544.58,0.424806,920.884,3198.46,1537.43,1.99728,914.421
113562.354,32619.8517,146182.2057,2.13E+01,4.59E+01,4.61E+02,1.93E+01,16.55,,0.605104,0.0952592,0.38712,38.3274,4.13142,35680,27629.3,998906.2274,766.333,23290.7,1206.55,3.05668,504.051,1762.3,15678,40000,146184,0.0271519,0.0237077,90136.7,3553.46,135937,1.20E-05,202945,602945,3715.34,1118.13,2.31102,678.534,3819.69,1096.24,3.7433,655.095,202945,3813.11,1089.49,1.17916,645.751,3810.37,1086.08,2.61556,643.491
110633.9301,0,110633.9301,2.45E+01,3.15E+01,5.89E+02,1.54E+01,24.5,,0.177361,0.122033,0.393439,32.4076,3.0384,34637.8,30023.7,956124.1836,579.955,22160.5,1287.56,2.85396,2834.28,1838.63,16329.4,40000,110631,0.0345614,0.0758001,69535.3,3848.96,144946,3.96E-06,167392,567392,4765.37,1420.05,1.86811,822.291,4892.9,1393.18,3.62922,792.887,167392,4876.3,1388.03,0.469593,784.831,4881.34,1382.45,2.08532,780.22
113562.354,4012.273537,117574.6275,2.92E+01,2.90E+01,6.49E+02,2.46E+01,28.2,,0.00974929,0.147346,0.507572,36.8942,3.26047,42750,42797.9,1199426.747,616.369,27646.2,1768.63,2.95665,2599.11,2204.09,19417.5,40000,117577,0.0448479,0.141986,74251.4,3748.2,147940,1.00E-06,174338,574338,5749.14,1842.97,1.68018,1088.43,5913.06,1806.96,3.72984,1048.51,174338,5875.89,1801.82,0.352435,1040.47,5893.82,1793.91,2.10101,1033.29
113562.354,76531.72561,190094.0796,1.96E+01,3.69E+01,5.15E+02,7.90E+00,11.71,,0.219518,0.0791899,0.495053,49.2178,4.51143,36930.7,28048.9,779015.7617,996.47,17975.3,1129.34,3.04431,1500.02,1775.9,15794.2,40000,190084,0.021333,0.026305,72450.5,3242.43,124682,4.95E-06,246845,646845,3093.59,875.629,2.96098,521.605,3172.52,859.721,4.15095,504.298,246845,3169.21,855.855,1.49046,497.548,3167.6,853.319,2.58747,495.828
113562.354,64946.43957,178508.7936,2.18E+01,3.16E+01,4.67E+02,2.02E+01,13.87,,0.0175699,0.0884439,0.460658,45.7467,3.98097,37045.9,30810.7,891735.2074,935.797,20585.6,1283.38,2.96782,2017.74,1863.08,16537.5,40000,178510,0.0259815,0.0242384,70604.5,3441.07,132105,1.00E-06,235271,635271,3434.01,1068.24,2.42313,674.593,3544.08,1046.08,4.2796,650.565,235271,3539.29,1043.19,0.92402,644.22,3537.75,1039.26,2.55964,641.428
113562.354,1435.733764,114998.0878,2.71E+01,4.56E+01,4.54E+02,3.89E+01,26.76,,0.587981,0.083777,13.5725,26.3303,3.37062,25614.3,18229.4,1310558.772,602.978,30505,1635.24,2.70474,0.0596285,1426.1,12782.7,40000,115023,0.039172,13.3285,94658.7,2215.39,106547,6.88E-06,171784,571784,3247,1615.02,1.75432,1013.13,3364.7,1582.27,3.38116,976.907,171784,3341.03,1573,0.693166,965.211,3351.08,1566.88,2.09775,959.826
