WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,17899.04653,131461.4005,3.09E+01,2.01E+01,6.14E+02,3.39E+01,26.69,,1.19E-06,0.144068,0.502116,39.8911,3.45994,45382.8,46669.6,1304696.37,689.211,30047.9,1948.57,3.01439,2129.62,2304.16,20254.5,40000,131472,0.0465704,0.11025,77737.1,3455.86,150282,1.00E-06,188233,588233,5606,1914.83,1.66804,1174.58,5781.48,1875.74,3.85722,1131.07,188233,5746.01,1871.07,0.363497,1123.38,5762.73,1862.81,2.22102,1115.85
113562.354,63106.21581,176668.5698,3.15E+01,2.43E+01,5.16E+02,4.64E+01,20.25,,1.00E-06,0.0973732,7.46773,46.4145,4.01488,39849.9,35272.3,1331747.748,926.28,30484.7,2175.18,2.9971,83.4069,1996.36,17668.3,40000,176695,0.0418037,7.02206,92894.3,2325.25,116373,1.00E-06,233456,633456,3750.13,1719.51,1.96392,1132.1,3900.13,1682.79,3.95108,1090.69,233456,3873.58,1679.48,0.553062,1084.2,3894.93,1672.15,2.14242,1077.4
113562.354,2983.594408,116545.9484,2.30E+01,4.31E+01,5.20E+02,1.84E+01,22.41,,0.555961,0.114665,0.322313,30.7509,3.43443,35269.2,28806.6,1037267.717,610.965,24213.1,1224.93,2.98318,1205.68,1800.21,16001.8,40000,116546,0.0325281,0.0282012,86856.4,3786.46,143072,1.19E-05,173307,573307,4479.15,1338.47,1.98727,784.514,4598.1,1313.04,3.58937,757.128,173307,4589.59,1305.65,0.742364,747.071,4586.61,1301.12,2.47423,743.867
113562.354,8517.17366,122079.5277,1.50E+01,4.71E+01,6.45E+02,0.00E+00,13.95,,1.0646,0.0868888,0.416205,38.1253,4.3506,31099,20233.7,867757.5434,639.893,20257.1,1023.85,3.0005,1.1768,1503.76,13455.4,40000,122064,0.0277608,0.0508638,93842.8,2719.38,110683,2.61E-05,178825,578825,3423.86,1136.96,2.68234,599.814,3485.03,1120.76,3.38595,581.985,178825,3477.38,1112.84,1.28578,571.957,3475.55,1110.43,2.04304,570.161
113562.354,82281.11057,195843.4646,2.75E+01,4.54E+01,6.26E+02,2.15E+01,15.95,,0.150212,0.112757,0.539,53.4952,4.82485,50608.4,50469.4,1173222.291,1026.65,27099.6,1672.59,3.14588,1225.84,2398.61,21041.1,40000,195841,0.0336017,0.0241793,82017.7,3458.46,129183,2.77E-06,252602,652602,4389.48,1381.03,2.57732,851.308,4519.57,1353.36,4.171,820.995,252602,4512.29,1348.73,0.909978,813.163,4510.27,1344.07,2.71669,809.741
113562.354,25227.54109,138789.8951,3.46E+01,3.54E+01,7.50E+02,3.12E+01,28.31,,2.54E-06,0.160284,0.58572,47.4773,3.90425,53247.6,59188.6,1419631.597,727.599,32662.7,2152.45,3.10753,1898.26,2603.38,22735.3,40000,138795,0.0523271,0.116575,80697.9,3278.54,148891,1.00E-06,195556,595556,6247.68,2149.08,1.74302,1293.45,6430.91,2107.01,3.85845,1246.31,195556,6392.53,2101.86,0.349344,1238.18,6411.35,2093.08,2.21594,1230.04
104148.8328,0,104148.8328,2.46E+01,2.75E+01,5.06E+02,2.30E+01,24.6,,0.149182,0.114457,0.344689,28.3951,2.85569,31146.9,25765.5,957266.3266,546.006,22196.8,1279.27,2.80824,2748.99,1700.65,15150.4,40000,104155,0.0329898,0.0694878,70265.6,3872.29,148436,2.99E-06,160916,560916,4457.39,1358.38,1.69385,821.5,4590.45,1330.33,3.66087,791.079,160916,4572.95,1325.52,0.448817,783.366,4578.3,1319.59,2.18699,778.483
113562.354,79834.8608,193397.2148,1.43E+01,2.70E+01,6.10E+02,0.00E+00,8.4,,0.0585408,0.0681616,0.526759,52.3835,4.38762,34098.5,22991.5,676614.3408,1013.75,15535.3,1058.04,3.0106,1156.11,1604.78,14326.9,40000,193381,0.0213903,0.0291603,72359.5,2419.61,100116,1.30E-06,250142,650142,2673.22,874.95,3.21122,499.979,2730.87,861.051,4.32793,484.425,250142,2727.63,858.089,1.40851,478.255,2726.47,855.613,2.49547,476.558
113562.354,66010.50092,179572.8549,3.17E+01,1.85E+01,5.36E+02,4.49E+01,20.05,,1.00E-06,0.0968436,7.79604,47.5533,4.07816,40236.5,35648.3,1324008.006,941.497,30299.6,2170.47,2.99878,76.034,2007.21,17760.1,40000,179598,0.0417268,7.33919,93099,2303.28,113224,1.00E-06,236359,636359,3731.46,1715.83,2.01765,1125.66,3878.86,1679.55,3.97237,1084.7,236359,3852.74,1676.29,0.562298,1078.23,3873.74,1669.07,2.13862,1071.54
113562.354,7260.787013,120823.141,1.11E+01,2.70E+01,4.87E+02,0.00E+00,10.43,,0.721436,0.0554354,0.350522,30.2906,3.50971,20958.8,11325.4,567053.2611,633.327,13195.8,710.656,2.69159,1548.36,1120.21,10110.1,40000,120812,0.0172118,0.0676663,70836.7,2529,109197,2.00E-05,177573,577573,2181.6,704.544,2.90932,387.606,2222.57,694.525,3.57865,376.46,177573,2218.43,689.973,1.53693,369.67,2217.41,688.472,2.05785,368.583
113562.354,44336.18828,157898.5423,2.73E+01,4.55E+01,7.52E+02,7.25E+00,19.63,,0.351437,0.12678,0.538487,51.4216,4.50184,48387.4,46909.5,1099588.929,827.661,25475.5,1490.9,3.10744,1654.93,2310.23,20305.1,40000,157883,0.0358648,0.0360552,79808.6,3582.69,132478,8.05E-06,214644,614644,4962.91,1471.18,2.49627,832.221,5081.43,1445.43,3.7487,803.768,214644,5072.53,1439.09,0.805819,794.575,5071.2,1434.59,2.34221,791.1
113562.354,61258.47308,174820.8271,2.25E+01,3.20E+01,7.43E+02,0.00E+00,14.62,,0.0268307,0.102273,0.587363,53.423,4.20758,42967.2,37596.7,840537.3513,916.347,19342.9,1270.5,3.02803,2132.01,2062.6,18227.8,40000,174800,0.0297334,0.0672419,70411.6,3198.77,121899,1.00E-06,231561,631561,4004.66,1216.67,2.79992,683.279,4097.05,1196.53,4.06586,660.553,231561,4088.78,1193.06,0.835286,653.713,4090.91,1189.34,2.12502,650.783
94969.87593,0,94969.87593,3.47E+01,4.00E+01,6.82E+02,3.25E+01,34.7,,0.219437,0.101354,17.0804,36.9848,3.49505,28105.1,19972.5,1234328.778,497.948,28510.4,1760.37,2.7996,0.142941,1493.86,13369.7,40000,94987.4,0.0463858,16.7276,93603.2,1949.67,112063,2.91E-06,151748,551748,3945.6,1908.15,1.5188,1137.54,4073.99,1871.34,3.33964,1096.56,151748,4035.87,1864,0.359323,1086.93,4054.17,1855.43,2.0259,1078.96
111325.674,0,111325.674,2.44E+01,4.15E+01,6.73E+02,6.26E+00,24.4,,0.506562,0.126883,0.407689,36.6491,3.585,37704.9,32039.8,965076.6114,583.531,22474.3,1193.31,2.97353,1950.3,1900.67,16857.1,40000,111313,0.0344757,0.0476452,78746.5,3773.92,140525,1.33E-05,168074,568074,4974.9,1414.42,2.10958,771.508,5085.94,1390.74,3.4862,745.777,168074,5076.38,1383.46,0.665691,735.879,5075.3,1379.03,2.11328,732.481
113562.354,69074.3463,182636.7003,2.66E+01,4.63E+01,7.08E+02,9.74E+00,16.54,,0.290509,0.114608,0.549452,53.9901,4.79961,49388.1,47503.2,1084581.227,957.357,25085.2,1513.15,3.14004,1389.08,2325.18,20429.9,40000,182623,0.0326242,0.0270032,80242.9,3454.59,128600,6.24E-06,239384,639384,4479.76,1338.91,2.72431,780.242,4593.11,1314.61,3.96142,753.459,239384,4586.39,1309.05,0.990805,744.929,4584.3,1304.97,2.55633,741.946
113562.354,10352.20137,123914.5554,1.22E+01,2.44E+01,7.43E+02,0.00E+00,11.18,,0.222943,0.0839428,0.440728,43.5763,3.60743,30176.5,19568.8,814994.6945,649.514,18860.6,1126.39,2.89517,474.728,1478.43,13236.2,40000,123900,0.0331138,0.0277995,88337,2029.74,90890,4.50E-06,180661,580661,3297.37,1354.42,2.36232,732.386,3366.81,1334.1,3.78587,709.658,180661,3359.21,1328.94,0.640251,701.393,3357.71,1324.55,2.30335,698.184
113562.354,82908.05167,196470.4057,3.71E+01,3.54E+01,6.17E+02,5.37E+01,21.44,,1.00E-06,0.119841,5.20798,52.6075,4.49182,52740.2,56031.3,1565229.757,1030.1,35798.1,2587.71,3.14335,176.822,2530.99,22138.1,40000,196499,0.0491205,4.69843,92474.3,2282.88,129430,1.00E-06,253260,653260,4623.65,2019.06,2.02325,1331.36,4798.57,1976.56,4.00633,1283.15,253260,4768.73,1973,0.524858,1276.4,4793.63,1964.82,2.1979,1268.68
113562.354,58444.29571,172006.6497,3.13E+01,2.75E+01,5.72E+02,3.97E+01,20.66,,1.00E-06,0.128891,0.549417,47.6525,4.00571,49785.5,53456.6,1327471.949,901.781,30523.3,2031.72,3.06829,1856.41,2470.52,21637.8,40000,172022,0.0427298,0.0849332,78482.5,3347.53,142474,1.00E-06,228783,628783,4997.33,1757.15,1.93851,1129.41,5170.71,1719.64,4.14809,1087.58,228783,5144.09,1716.33,0.496191,1080.88,5155.65,1709.19,2.31719,1074.52
113562.354,84175.6385,197737.9925,3.61E+01,1.95E+01,7.33E+02,3.79E+01,20.73,,1.00E-06,0.140529,0.64199,56.3183,4.54019,61242.3,73907.9,1434712.289,1036.64,32931.7,2253.29,3.16576,1760.59,2919.15,25318.3,40000,197747,0.0475704,0.0911591,80074.2,3101.77,139124,1.00E-06,254508,654508,5455.59,1952.94,2.16085,1249.75,5635.67,1913.2,4.2866,1204.91,254508,5608.15,1910.12,0.506028,1198.23,5621.16,1902.82,2.3519,1191.66
113562.354,2461.479662,116023.8337,1.21E+01,1.73E+01,5.86E+02,0.00E+00,11.84,,0.445936,0.0697753,0.345344,33.2898,3.24572,24411.2,14474.9,662562.1077,608.16,15408.6,840.122,2.76479,1239.81,1268.54,11410.7,40000,116011,0.0238314,0.0323765,77884.7,2458.75,105355,1.09E-05,172772,572772,2743.7,975.41,2.53839,529.918,2798.14,961.134,3.66795,514.231,172772,2792.81,956.009,0.991567,506.316,2791.01,953.254,2.13893,504.483
113562.354,85050.438,198612.792,1.43E+01,4.05E+01,7.41E+02,0.00E+00,8.18,,0.16902,0.0777921,0.563382,57.088,4.90267,39804.2,28724.1,858246.8886,1041.08,19747.9,1299.81,3.12175,67.8574,1797.58,15979.3,40000,198595,0.0273742,0.0218095,86462.6,2063.58,89108.8,3.27E-06,255356,655356,3054.57,1119.97,3.22202,633.477,3118.35,1102.39,4.25136,613.645,255356,3113.58,1098.14,1.28939,606.238,3111.68,1094.97,2.68466,604.089
113562.354,53208.82547,166771.1795,2.75E+01,3.17E+01,5.47E+02,3.01E+01,18.73,,1.44E-06,0.117683,0.523724,45.75,3.87911,44521.5,44410.6,1154030.537,874.297,26569.9,1731.63,3.00084,2186.47,2246.27,19770.8,40000,166779,0.0365615,0.0780405,74520.2,3639.76,137576,1.00E-06,223540,623540,4568.76,1503.43,2.06945,949.923,4720.05,1471.71,4.1191,914.833,223540,4699.59,1468.43,0.571209,908.158,4707.3,1462.46,2.25774,903.029
84804.88775,0,84804.88775,2.01E+01,1.49E+01,4.72E+02,1.06E+01,20.1,,0.320718,0.0737349,0.299761,26.5105,2.75106,20204.9,12154.5,572188.6232,444.563,13356.1,676.296,2.6321,2907.65,1161.02,10468.8,40000,84803.9,0.0185089,0.0485,61613.9,3498.82,144555,8.79E-06,141565,541565,2880.15,762.419,1.96898,459.743,2955.34,747.389,3.63802,444.288,141565,2950.68,743.307,0.76427,437.362,2949.4,740.355,2.06866,435.51
113562.354,74125.11274,187687.4667,1.89E+01,1.59E+01,7.44E+02,0.00E+00,11.44,,0.000945505,0.0903415,0.581676,55.3365,4.37895,41497.8,33721.8,818795.8574,983.803,18817.2,1263.01,3.04999,1461.71,1951.01,17284.3,40000,187668,0.0286557,0.047971,75034.5,2728.16,108368,1.00E-06,244429,644429,3538.32,1171.96,2.96322,664.63,3619.44,1152.88,4.25501,643.027,244429,3613.01,1149.75,0.934657,636.386,3613.66,1146.23,2.26795,633.721
113562.354,43282.9166,156845.2706,1.81E+01,4.17E+01,6.28E+02,0.00E+00,13.11,,0.568291,0.0865143,0.486612,46.6072,4.4587,35701.7,25851.7,806939.7521,822.133,18713.6,1075.85,3.04633,933.075,1703.55,15175.2,40000,156828,0.0245873,0.0386165,81590.2,3047.97,118957,1.44E-05,213589,613589,3397.9,1007.18,2.93875,551.65,3467.11,991.648,3.70411,534.425,213589,3462.12,985.92,1.36211,526.199,3460.57,983.494,2.24922,524.431
113562.354,45616.52647,159178.8805,1.36E+01,1.68E+01,7.04E+02,0.00E+00,9.7,,0.132986,0.0782679,0.503753,49.918,4.02657,33444.2,22733.5,771566.3469,834.372,17794.1,1127.85,2.97216,753.565,1595.59,14247.7,40000,159163,0.0280544,0.028174,81728,2210.01,94946.2,2.72E-06,215924,615924,3071.09,1147.4,2.77046,639.201,3137.46,1129.58,4.03077,619.142,215924,3132.06,1125.69,0.892809,611.957,3130.72,1122.18,2.34364,609.472
84546.96328,0,84546.96328,2.72E+01,2.76E+01,7.42E+02,5.96E+00,27.2,,0.166975,0.117797,0.518671,39.7251,3.29847,29509.5,22304.7,726838.8268,443.165,16832.7,992.349,2.79263,3083.79,1580.2,14115.1,40000,84537.1,0.0302385,0.124786,63748.7,3748.86,142652,4.92E-06,141298,541298,4615.7,1240.74,1.79631,676.606,4720.59,1219.24,3.51042,653.647,141298,4704.51,1214.54,0.418772,646.166,4711.88,1209.54,1.85043,642.119
93719.99343,0,93719.99343,2.92E+01,3.35E+01,7.04E+02,1.54E+01,29.2,,0.107312,0.136445,0.511033,38.0341,3.29383,34943.6,30272.3,953025.5956,491.288,22031.5,1340.57,2.86599,2835,1846.39,16395.4,40000,93716.9,0.0377194,0.132948,69548.3,3893.47,145607,2.55E-06,150478,550478,5335.39,1549.85,1.64103,880.491,5471.86,1520.67,3.56328,848.792,150478,5444.49,1515.48,0.355263,840.866,5457.78,1508.78,1.99445,835.044
113562.354,76231.23394,189793.5879,1.97E+01,2.93E+01,6.31E+02,0.00E+00,11.79,,0.0565673,0.0835228,0.548093,52.2525,4.31056,38521.4,30319,721151.8027,994.849,16578.6,1106.98,3.01158,2115.29,1847.84,16407.8,40000,189775,0.0229816,0.0450184,66142.3,3106.01,119707,1.40E-06,246536,646536,3271.07,940.516,3.0881,534.857,3344.98,925.032,4.20561,517.528,246536,3341.22,921.944,1.23631,511.216,3340.91,919.263,2.30508,509.257
113562.354,18095.84521,131658.1992,2.01E+01,3.41E+01,4.73E+02,1.41E+01,17.34,,0.335872,0.0913252,0.351768,34.0683,3.35847,30927.5,23338.5,835735.1312,690.175,19447.6,1048.03,2.87974,2040.3,1617.07,14432.6,40000,131656,0.0254858,0.0277239,73742.7,3611.73,139607,7.31E-06,188417,588417,3562.19,1048.05,2.24219,626.429,3660.67,1028,3.78129,604.806,188417,3655.22,1023.01,0.887416,596.867,3653.01,1019.43,2.38371,594.434
81885.75666,0,81885.75666,1.63E+01,3.21E+01,5.39E+02,0.00E+00,16.3,,0.664999,0.0576488,0.631945,29.4517,3.21221,17600.3,9016.6,418347.4206,429.214,9751.86,507.723,2.58571,2515.8,998.144,9033.35,40000,81875.8,0.0135089,0.350809,60527.3,3007.29,128287,2.79E-05,138637,538637,2268.05,553.648,2.55824,303.739,2308.47,545.476,3.38825,295.271,138637,2306.08,541.703,1.2865,289.373,2305.95,540.355,1.77867,288.484
113562.354,47583.14453,161145.4985,3.07E+01,4.57E+01,5.22E+02,4.32E+01,21.63,,0.263565,0.0943834,9.51035,43.5675,4.2204,36361.6,30296.4,1420969.059,844.895,32744.7,2103.25,2.93557,0.143749,1847.14,16401.8,40000,161170,0.0413264,9.09376,93699.5,2241.27,108298,3.06E-06,217931,617931,3647.55,1701.8,2.00493,1090.84,3781.72,1666.37,3.67074,1051.38,217931,3759.32,1659.74,0.694617,1042.02,3775.34,1653.06,2.13398,1035.91
113562.354,18700.78005,132263.1341,3.79E+01,2.92E+01,6.53E+02,5.24E+01,32.54,,1.00E-06,0.144539,6.4668,41.7359,3.61185,46990.7,47246.9,1610239.815,693.51,36964.5,2525.14,3.10283,539.957,2318.74,20376.1,40000,132292,0.0595681,6.06169,92596.3,2154.61,150057,1.00E-06,189053,589053,5603.05,2448.95,1.44499,1540.24,5795.72,2399.38,3.57964,1484.03,189053,5750.72,2393.64,0.299386,1475.73,5781.55,2382.73,2.16711,1465.09
103971.777,0,103971.777,3.55E+01,2.75E+01,5.71E+02,4.90E+01,35.5,,1.00E-06,0.125957,9.63513,31.6454,3.09202,35110.3,29638.3,1426379.253,545.208,32820.1,2160.53,2.96069,298.724,1826.55,16226.4,40000,104003,0.0536372,9.33284,93307.4,2176.25,147108,1.00E-06,160764,560764,4880.65,2208.24,1.28188,1380.54,5056.83,2162.45,3.46584,1329.14,160764,5010.05,2156.32,0.283309,1320.69,5038.26,2145.49,2.17056,1310.22
113562.354,41831.53549,155393.8895,3.72E+01,2.70E+01,4.92E+02,6.76E+01,27.19,,1.00E-06,0.141547,1.24814,41.3943,3.7104,50772.6,55121.3,1686522.411,814.837,38704.7,2655.7,3.14775,735.338,2509.77,21962.7,40000,155436,0.055842,0.846852,89323.8,2365.53,162287,1.00E-06,212197,612197,5460.83,2299.21,1.4223,1528.74,5673.3,2248.66,3.71793,1471.62,212197,5634.13,2244.03,0.35685,1464.23,5661.88,2233.68,2.26484,1454.22
113562.354,36899.64394,150461.9979,2.41E+01,1.50E+01,4.86E+02,2.57E+01,18.19,,0.026109,0.105645,0.433446,40.0187,3.52891,37397.9,33310.1,1016097.499,788.793,23478.5,1440.35,2.92393,2314.17,1938.8,17180.8,40000,150468,0.0318966,0.0472924,72215.1,3670.56,139761,1.00E-06,207229,607229,4102.03,1312.33,2.0404,823.088,4235.66,1284.63,4.01967,792.766,207229,4223.46,1281.09,0.612414,785.924,4225.8,1275.86,2.32479,781.712
99599.96888,0,99599.96888,2.94E+01,3.02E+01,7.22E+02,1.52E+01,29.4,,0.0626113,0.143692,0.550216,38.9147,3.31579,37820.7,34711.2,1009602.248,522.104,23301.2,1458.36,2.88944,2932.33,1980.06,17530.4,40000,99595.4,0.040395,0.162111,69382.8,3907.99,145176,1.46E-06,156356,556356,5620.42,1658.97,1.66408,940,5763.91,1628.09,3.59308,906.197,156356,5731.01,1622.91,0.344767,898.236,5747.67,1615.8,1.97735,891.93
100252.7713,0,100252.7713,1.33E+01,3.33E+01,4.84E+02,0.00E+00,13.3,,0.964323,0.0564678,0.471918,26.8384,3.54998,19334.5,10070.8,504830.4014,525.495,11768.7,611.798,2.67659,1581.26,1055.57,9540.66,40000,100242,0.014892,0.219388,71443.5,2862.51,121721,3.34E-05,157003,557003,2223.32,609.832,2.83444,331.302,2262.95,601.255,3.35999,321.908,157003,2259.4,596.884,1.53965,315.631,2258.71,595.681,1.8751,314.709
113562.354,68527.78544,182090.1394,3.70E+01,3.48E+01,5.61E+02,5.94E+01,23.08,,1.00E-06,0.126793,3.74257,48.857,4.23495,52127.9,55860.5,1617911.053,954.742,37042.3,2635.47,3.14943,313.035,2527.02,22105.3,40000,182124,0.0510999,3.26898,91593,2324.12,142072,1.00E-06,238885,638885,4889.52,2102.09,1.80015,1393.08,5077.47,2056.81,3.89589,1341.85,238885,5044.89,2052.89,0.464942,1334.9,5071.71,2043.99,2.20483,1326.43
113562.354,29325.44521,142887.7992,2.56E+01,2.02E+01,6.61E+02,1.16E+01,20.35,,0.0686321,0.120233,0.515877,44.6144,3.67154,41325.7,38423.6,975745.7197,749.006,22528,1401.26,2.95908,2590.73,2085.69,18422.5,40000,142879,0.0345501,0.0780905,70114.3,3672.16,137162,1.51E-06,199640,599640,4694.86,1417.45,2.19972,822.172,4819.28,1391.29,3.83422,793.142,199640,4804.22,1387.12,0.557335,785.783,4809.31,1382,2.08272,781.539
78339.17607,0,78339.17607,1.54E+01,3.94E+01,7.18E+02,0.00E+00,15.4,,0.492689,0.0703829,0.421148,38.571,3.47701,21162.5,10911.6,543549.458,410.616,12663.9,666.147,2.78116,323.979,1099.29,9926.01,40000,78328.2,0.0217317,0.0508709,85307.9,2470.76,106882,1.55E-05,135089,535089,2773.58,890.018,2.1713,470.705,2822.39,877.123,3.50733,457.35,135089,2816.76,871.993,0.774567,449.611,2815.32,869.267,1.89082,447.866
110374.317,0,110374.317,3.21E+01,2.54E+01,6.53E+02,3.26E+01,32.1,,9.38E-05,0.105492,14.9198,35.5332,3.22062,31574,24189.8,1253313.389,578.695,28835.4,1900.95,2.8599,0.924504,1646.84,14688.6,40000,110390,0.04839,14.5809,96078,2001.74,115194,1.00E-06,167151,567151,4099.41,1988.28,1.59052,1196.71,4236.66,1950.21,3.50608,1153.84,167151,4197.8,1944.46,0.330918,1145.52,4219.68,1935.6,2.02107,1137.14
105074.0008,0,105074.0008,3.72E+01,2.72E+01,6.23E+02,4.94E+01,37.2,,1.00E-06,0.136635,9.33972,34.2574,3.22222,38269.6,33876,1490644.677,550.981,34284.3,2272.38,3.0081,426.066,1955.56,17322.9,40000,105104,0.0575461,9.01022,93090.5,2129.07,149699,1.00E-06,161865,561865,5301.16,2367.75,1.26744,1466.94,5484.61,2319.67,3.46063,1412.85,161865,5435.34,2313.22,0.267598,1404.12,5465.4,2301.84,2.17569,1393.03
104855.3066,0,104855.3066,2.99E+01,4.89E+01,6.29E+02,2.68E+01,29.9,,0.491688,0.149964,0.412295,34.6596,3.65706,41816.2,39050.9,1284828.137,549.708,29858.1,1651.12,3.04797,1252.22,2103.05,18568.7,40000,104861,0.0437909,0.0698888,88551.4,3882.68,147067,9.98E-06,161622,561622,5862.22,1802.46,1.64513,1052.36,6018.94,1767.14,3.50894,1014.04,161622,5994.68,1758.62,0.458501,1003.09,5998.57,1751.63,2.25883,997.129
104712.5628,0,104712.5628,3.43E+01,1.75E+01,7.37E+02,2.91E+01,34.3,,1.00E-06,0.166178,0.543152,39.9443,3.42383,44973.9,45913,1300069.487,548.963,29936.1,1946.9,3.00937,2332.81,2284.92,20093.9,40000,104719,0.052284,0.145859,76501.5,3463.09,154647,1.00E-06,161480,561480,6487.74,2148.39,1.44328,1261.92,6669.56,2106.86,3.69774,1215.86,161480,6622.58,2101.06,0.278885,1207.37,6647.11,2091.36,2.16838,1198.3
113562.354,84276.5628,197838.9168,3.47E+01,2.47E+01,4.92E+02,5.94E+01,19.92,,1.00E-06,0.113368,3.71,49.2232,4.30186,49608.4,51584.3,1507821.268,1037.31,34473.8,2504.12,3.11582,351.413,2425.68,21265.9,40000,197874,0.0459007,3.23462,89802.3,2414.81,135557,1.00E-06,254635,654635,4359.44,1888.52,1.87717,1280.33,4537.8,1846.99,4.04152,1233.46,254635,4510.03,1844.01,0.55054,1227.23,4534.71,1836.03,2.221,1219.74
97294.06643,0,97294.06643,1.83E+01,2.53E+01,5.09E+02,3.71E+00,18.3,,0.476124,0.0759851,0.352731,28.1205,2.9726,22380.7,13961.5,566206.2566,509.994,13211.8,673.884,2.67699,3000.91,1245.52,11209.4,40000,97285.3,0.0186002,0.0829719,60574,3485.34,140004,1.53E-05,154046,554046,2979.32,763.424,2.33206,429.045,3043.96,750.74,3.53364,415.688,154046,3040.15,746.213,1.00637,408.58,3039.4,744.008,1.89481,407.13
113562.354,67157.30186,180719.6559,3.58E+01,3.20E+01,5.60E+02,5.56E+01,22.5,,1.00E-06,0.119984,4.75084,48.5718,4.14627,49115.9,50531.2,1530890.437,947.544,35039.8,2503.87,3.11202,313.028,2400.12,21053.6,40000,180751,0.0491047,4.28086,91346.3,2324.24,136489,1.00E-06,237512,637512,4626.21,2019.5,1.82492,1335.96,4805.1,1976.38,3.90837,1287.12,237512,4773.6,1972.74,0.469517,1280.38,4799.38,1964.19,2.18357,1272.28
113562.354,5754.339646,119316.6936,1.84E+01,3.19E+01,6.48E+02,0.00E+00,17.51,,0.31524,0.0970909,0.409335,37.3142,3.33178,31323.2,23131.5,753551.1099,625.404,17490.2,989.943,2.85159,2339.42,1609.75,14369.6,40000,119301,0.0282755,0.0481666,70690.8,3257.94,127077,8.43E-06,176062,576062,3810.15,1157.66,2.38464,623.966,3891.01,1139.74,3.61338,604.192,176062,3884.28,1134.55,0.75604,596.124,3883.64,1131.02,2.01875,593.506
87969.02755,0,87969.02755,1.91E+01,4.25E+01,7.09E+02,0.00E+00,19.1,,0.605355,0.0903272,0.433615,38.0972,3.63065,26347.3,16076.4,660007.2304,461.086,15392.7,793.366,2.88818,823.925,1337.92,12016,40000,87955.6,0.0252003,0.0633513,84691.9,3064.75,122777,1.91E-05,144717,544717,3555.66,1032.29,2.21048,539.243,3620.8,1017.12,3.41067,523.22,144717,3614.35,1010.93,0.810392,514.578,3613.09,1008.01,1.86983,512.559
113562.354,7488.286635,121050.6406,2.55E+01,3.98E+01,4.81E+02,3.07E+01,23.92,,0.305424,0.124223,0.346917,30.558,3.28431,37682.3,33795.3,1187029.133,634.637,27563.2,1547.59,2.97282,1509.91,1953.18,17302.7,40000,121062,0.0373779,0.051636,85151.7,3876.82,146460,5.51E-06,177823,577823,4835.87,1540.07,1.73985,946.353,4985.2,1507.69,3.67658,911.121,177823,4967.18,1501.33,0.528645,901.981,4968.91,1495.12,2.37045,896.866
96117.40538,0,96117.40538,3.29E+01,2.87E+01,7.50E+02,2.17E+01,32.9,,0.000347201,0.156911,0.593214,40.4198,3.40862,40114.9,38433.2,1119965.234,503.876,25798,1668.11,2.92658,2763.78,2085.96,18424.7,40000,96118.2,0.0457627,0.189193,71605.5,3819.08,148869,1.00E-06,152879,552879,6134.12,1880.45,1.48488,1083.06,6297.62,1844.55,3.63814,1043.65,152879,6252.47,1839.15,0.2911,1035.55,6276.43,1830.51,2.04904,1027.63
113562.354,45939.61318,159501.9672,3.77E+01,2.45E+01,4.86E+02,6.98E+01,26.84,,1.00E-06,0.143026,0.839176,42.1831,3.7694,52235.1,57888.8,1711906.04,836.381,39311.1,2671.81,3.16034,754.471,2573.81,22491.5,40000,159546,0.0562433,0.430305,89122.7,2376.77,162979,1.00E-06,216307,616307,5517.74,2315.72,1.41939,1548.27,5735.42,2264.51,3.74848,1490.42,216307,5696.76,2259.99,0.360824,1483.1,5721.06,2249.73,2.30328,1473.2
113562.354,58783.01799,172345.372,2.12E+01,3.66E+01,5.19E+02,1.27E+01,13.97,,0.220576,0.0889937,0.465591,46.2603,4.1674,37284.6,29887.6,865184.5615,903.449,20021,1196.85,3.01262,1628.61,1834.37,16293.1,40000,172340,0.0249632,0.0236972,74656,3408.17,130215,4.63E-06,229101,629101,3470.34,1025.55,2.61585,618.368,3566.21,1006.03,4.05178,597.153,229101,3561.81,1001.86,1.11129,589.9,3559.75,998.529,2.54189,587.638
96886.91603,0,96886.91603,2.43E+01,1.97E+01,7.47E+02,0.00E+00,24.3,,0.237096,0.116614,0.515281,39.9094,3.34495,31917.6,24762.2,732906.5382,507.818,16979.4,994.454,2.83534,2980.32,1666.58,14858.1,40000,96870.3,0.0305084,0.119963,65134,3647.17,138166,7.36E-06,153631,553631,4577.19,1249.52,2.06198,658.777,4672.13,1229.78,3.49147,637.363,153631,4659.53,1224.67,0.528189,629.472,4664.58,1220.34,1.8009,626.004
113562.354,36274.5606,149836.9146,2.49E+01,4.70E+01,4.65E+02,3.05E+01,18.87,,0.425743,0.111332,0.395915,39.8499,4.09107,40697.7,35947.2,1199702.394,785.537,27908,1513.59,3.08074,660.219,2015.8,17832.7,40000,149847,0.0336114,0.0184274,91183.5,3676.72,138882,7.39E-06,206608,606608,4329.69,1385.39,2.03128,867.487,4465.54,1356.13,3.83714,835.949,206608,4457.03,1349.52,0.830343,826.496,4453.29,1344.45,2.88778,822.97
113562.354,23155.79579,136718.1498,3.87E+01,2.72E+01,5.33E+02,6.80E+01,32.15,,1.00E-06,0.156097,1.21101,38.1143,3.50006,50958.6,55665.1,1753142.256,716.935,40275.3,2718.89,3.15441,877.516,2522.47,22067.7,40000,136761,0.0615251,0.840846,89763.2,2299.54,168646,1.00E-06,193522,593522,6036.33,2532.85,1.27853,1651.84,6259.41,2478.32,3.6016,1590.19,193522,6213.27,2472.66,0.29591,1582.02,6243.86,2461,2.29396,1570.6
90956.99298,0,90956.99298,2.36E+01,1.60E+01,7.45E+02,0.00E+00,23.6,,0.244565,0.108826,0.508608,39.7779,3.32109,29210.2,21233.7,673861.8617,476.739,15619.4,906.438,2.79956,2923.58,1541.12,13778.1,40000,90941.6,0.0282968,0.115704,64461.5,3549.43,136290,7.87E-06,147703,547703,4272.66,1159.02,2.04524,610.553,4359.94,1140.82,3.48767,591.01,147703,4348.87,1135.93,0.534922,583.351,4353.02,1131.87,1.78083,580.183
113562.354,26330.17738,139892.5314,2.68E+01,4.44E+01,5.40E+02,2.86E+01,21.76,,0.336061,0.125735,0.418168,39.5794,3.88682,42797.6,40264,1237393.522,733.39,28722.6,1623.33,3.05526,1247.38,2136.25,18848,40000,139900,0.037795,0.035323,86656.9,3769.66,140922,6.13E-06,196661,596661,4897.6,1556.05,1.94667,951.468,5044.26,1524.09,3.75554,916.647,196661,5030.54,1517.58,0.622096,907.31,5029.39,1511.8,2.50554,902.724
76398.83187,0,76398.83187,3.62E+01,2.34E+01,5.44E+02,3.95E+01,36.2,,1.00E-06,0.0888987,15.4373,30.2804,3.02255,22046.6,14180.2,1062007.082,400.643,24497.8,1546.94,2.69221,0.455759,1255.37,11295.6,40000,76425.8,0.040039,15.1533,90848.8,2174.81,126438,1.00E-06,133187,533187,3440.56,1652.37,1.19874,1048.61,3577.45,1616.3,3.40552,1008.93,133187,3535.09,1610.9,0.299728,1001.22,3555.95,1601.56,2.17535,992.535
113562.354,78648.60801,192210.962,2.00E+01,4.67E+01,7.38E+02,0.00E+00,11.82,,0.379214,0.0932444,0.564328,56.1206,5.09984,44508.2,36423.6,936815.8091,1007.51,21624,1350.54,3.16067,613.192,2029.42,17947.8,40000,192191,0.0280382,0.0262998,84271.3,2831.18,110703,8.44E-06,248952,648952,3659.56,1148.46,3.17239,641.916,3737.04,1130.09,3.98198,621.41,248952,3731.71,1124.54,1.37902,613.114,3729.78,1121.53,2.57199,610.972
113562.354,92141.27745,205703.6315,3.80E+01,4.56E+01,5.17E+02,6.74E+01,20.98,,1.12E-06,0.127844,2.2207,51.1057,4.79177,57840.1,66293.8,1768132.833,1078.56,40476.1,2885.72,3.20666,141.787,2759.92,24020.2,40000,205743,0.0502807,1.7254,92064.8,2382.29,143285,1.00E-06,262504,662504,4923.64,2070.23,1.91345,1398.83,5117.28,2023.97,4.0271,1347.03,262504,5088.63,2019.73,0.582639,1339.8,5113.78,2011.23,2.27953,1331.78
113562.354,16005.96492,129568.3189,3.31E+01,1.84E+01,6.06E+02,4.19E+01,29.01,,1.35E-06,0.113716,10.5368,38.7922,3.43342,37105.8,31716.2,1380520.64,679.35,31712.4,2143.59,2.96313,59.2245,1890.84,16773.6,40000,129591,0.0498707,10.1645,95214.5,2145.12,127476,1.00E-06,186352,586352,4405.13,2050.39,1.62017,1278.87,4562.37,2009.1,3.60441,1232.22,186352,4524.26,2003.95,0.3547,1224.36,4548.65,1994.83,2.0834,1215.67
113562.354,85952.31482,199514.6688,2.41E+01,1.94E+01,5.53E+02,1.84E+01,13.72,,2.09E-06,0.0955999,0.531916,51.524,4.33109,43333.1,39620.4,941435.7593,1045.89,21668.7,1419.14,3.03004,2069.04,2118.69,18700.4,40000,199512,0.0281874,0.0359256,69863,3384.13,128285,1.00E-06,256273,656273,3715.31,1157.32,2.62202,724.142,3830.32,1134.04,4.42558,698.526,256273,3823.81,1131.53,0.91688,692.393,3824,1127.49,2.46392,689.347
113562.354,53815.0816,167377.4356,2.44E+01,4.04E+01,4.62E+02,2.92E+01,16.55,,0.192838,0.103228,0.435473,43.71,4.12022,40773.1,36264.8,1112045.261,877.482,25766.3,1505.58,3.05129,1147.27,2024.89,17909.5,40000,167386,0.0313358,0.0198121,83758.6,3581.76,135958,3.28E-06,224147,624147,4006.42,1290.68,2.16381,821.068,4138.87,1262.93,4.04111,791,224147,4131.89,1258.31,0.82067,783.245,4129.14,1253.43,2.78356,779.761
113562.354,1258.760951,114821.115,2.23E+01,2.12E+01,6.58E+02,1.19E+00,22.06,,0.288662,0.114002,0.432935,36.082,3.23664,34270.2,28137.2,803992.8518,601.834,18655.7,1061.48,2.86292,2949.96,1778.75,15818.5,40000,114805,0.0304468,0.0780912,66392.6,3709.46,139596,8.19E-06,171566,571566,4470.33,1247.32,2.24499,672.522,4567.79,1227.25,3.55418,650.43,171566,4558.24,1221.87,0.650521,642.205,4560.1,1217.87,1.91677,639.061
113562.354,35884.40758,149446.7616,2.15E+01,3.36E+01,4.78E+02,1.81E+01,16.34,,0.195699,0.0938203,0.40297,39.6972,3.62922,34352.6,27656.4,899695.9566,783.44,20864.7,1199.51,2.92895,1996.54,1763.18,15685.5,40000,149447,0.0270577,0.0245046,73530.5,3572.79,137130,3.86E-06,206208,606208,3651.13,1112.9,2.25898,682.554,3760.5,1090.58,3.94566,658.332,206208,3754.91,1086.36,0.833299,650.968,3752.81,1082.31,2.50244,648.131
80210.07583,0,80210.07583,1.40E+01,4.35E+01,5.93E+02,0.00E+00,14,,1.17485,0.0572672,0.546241,32.146,3.9665,18700.7,8843.2,506904.3635,420.43,11843.2,588.16,2.74656,0.159864,988.391,8947.06,40000,80200.2,0.0160123,0.239777,86145.4,2498.24,109550,4.24E-05,136961,536961,2262.16,655.754,2.61253,346.4,2296.67,646.928,3.22887,337.029,136961,2291.66,641.835,1.38808,330.155,2290.69,640.491,1.77176,329.172
88667.79859,0,88667.79859,3.01E+01,2.32E+01,5.19E+02,3.25E+01,30.1,,0.0379566,0.0742233,16.1121,28.8725,2.91142,20468.4,12651.4,983530.3154,464.927,22698.8,1421.37,2.59841,0.289557,1184.83,10677.8,40000,88688.5,0.0352692,15.8431,92108.3,2127.46,104419,1.00E-06,145449,545449,2870.33,1454.18,1.49081,917.91,2984.72,1423.23,3.46777,883.851,145449,2952.58,1418.3,0.384709,876.353,2968.93,1410.77,2.06392,869.551
113562.354,66947.71257,180510.0666,1.36E+01,1.81E+01,5.77E+02,0.00E+00,8.56,,0.162257,0.0652699,0.497523,49.4168,4.23509,31320.3,20099.1,650539.1052,946.201,14967.8,986.069,2.96608,1242.22,1498.67,13411.3,40000,180495,0.0202489,0.0290113,71447.3,2452.6,101895,3.76E-06,237256,637256,2561.27,828.461,3.15642,470.085,2615.29,815.53,4.16542,455.633,237256,2612.07,812.224,1.46404,449.334,2610.8,809.955,2.45149,447.788
113562.354,3617.343049,117179.697,2.16E+01,2.97E+01,5.39E+02,1.18E+01,20.93,,0.256554,0.104925,0.347352,31.5109,3.03359,31643.9,25414.1,852070.9163,614.259,19802.6,1093.65,2.82422,2793.37,1688.79,15048.7,40000,117175,0.0291505,0.0431145,68051.8,3746.96,142943,5.97E-06,173936,573936,4098.03,1197.45,2.08083,693.646,4205.73,1175.34,3.67574,669.585,173936,4197.48,1170.33,0.63283,661.596,4197.01,1166.02,2.1764,658.369
113562.354,9839.119803,123401.4738,2.80E+01,3.29E+01,5.29E+02,3.37E+01,25.77,,0.100996,0.0850994,13.3837,33.2114,3.20653,27635.4,19864.1,1174741.614,647,27069.8,1739.65,2.7639,0.293538,1489.73,13334,40000,123420,0.0398976,13.0704,95462.7,2141.68,103210,1.21E-06,180181,580181,3293.18,1641.61,1.79616,1022.89,3415.62,1608.46,3.55827,985.734,180181,3387.03,1603.11,0.470826,977.635,3403.98,1595.9,2.03472,971.051
113562.354,28568.29415,142130.6482,2.39E+01,3.98E+01,5.17E+02,2.17E+01,19.1,,0.306614,0.109502,0.40128,39.3836,3.76414,38303.7,33053.7,1054258.369,745.097,24492.9,1361.81,3.00286,1473.84,1931.16,17116,40000,142133,0.0320573,0.0243586,81953.4,3678.06,139020,5.92E-06,198894,598894,4265.23,1319.1,2.11097,801.063,4390.37,1292.67,3.814,772.355,198894,4382.62,1287.07,0.736455,763.792,4380.06,1282.29,2.58891,760.339
113562.354,50012.6005,163574.9545,1.32E+01,4.33E+01,7.34E+02,0.00E+00,9.16,,0.475999,0.0799446,0.512826,52.1033,4.66136,35481.7,24115.1,894812.184,857.415,20717.3,1227.14,3.04969,0.490518,1644.25,14666.3,40000,163559,0.0292626,0.0197377,89462.9,2038.55,89412.8,9.42E-06,220320,620320,3145.26,1197.77,2.93351,658.971,3206.44,1179.81,3.88489,638.861,220320,3200.21,1173.76,1.21522,629.988,3197.79,1170.5,2.61526,627.818
113562.354,85409.86879,198972.2228,2.74E+01,2.68E+01,4.50E+02,4.03E+01,15.64,,1.02E-06,0.106087,0.526643,48.4578,4.26307,46070.3,46629.8,1196994.443,1043.15,27518,1837.18,3.03423,1850.29,2303.15,20246.1,40000,198989,0.0344136,0.0588917,75809.7,3505.81,134046,1.00E-06,255750,655750,4098.72,1416.46,2.13056,945.445,4254.64,1384.49,4.40453,910.266,255750,4238.2,1382.16,0.727311,904.335,4243.47,1376.55,2.42252,899.594
113562.354,39570.97104,153133.325,3.38E+01,2.14E+01,6.93E+02,3.48E+01,25.07,,1.00E-06,0.147997,0.579043,48.2848,3.92924,52592.6,58296.6,1384917.952,802.811,31845.1,2118.73,3.09448,1952.03,2583.12,22568.3,40000,153142,0.049022,0.104587,79274.6,3247.41,146776,1.00E-06,209903,609903,5757.01,2013.85,1.81897,1246.55,5937.45,1973.27,3.9818,1201.03,209903,5903.52,1969.06,0.387558,1193.61,5919.88,1960.88,2.25362,1186.12
113562.354,37574.05129,151136.4053,3.74E+01,4.23E+01,5.96E+02,5.69E+01,28.1,,0.00109562,0.136008,5.34798,44.1457,4.01713,48816.2,49937.5,1697981.763,792.469,38991,2650.43,3.13021,159.277,2385.6,20932.9,40000,151169,0.0555209,4.92003,94235.5,2221.98,145763,1.00E-06,207930,607930,5262.74,2284.9,1.63314,1462.73,5450.95,2236.61,3.66147,1408.36,207930,5412.43,2230.73,0.393122,1399.89,5440.34,2220.83,2.17931,1390.37
113562.354,79423.54306,192985.8971,2.92E+01,1.90E+01,5.41E+02,3.63E+01,17.18,,1.00E-06,0.116343,0.563182,50.0945,4.24853,49256.1,52149.6,1231165.356,1011.74,28291,1902.19,3.05379,1998.19,2439.3,21378.9,40000,192998,0.0373609,0.0763339,75755,3507.59,134716,1.00E-06,249759,649759,4506.62,1536.29,2.17593,999.393,4666.1,1503.06,4.3214,962.515,249759,4645.66,1500.43,0.641855,956.31,4653.7,1494.44,2.33913,951.137
113562.354,24315.94781,137878.3018,1.42E+01,3.75E+01,6.24E+02,0.00E+00,11.7,,0.507324,0.0774607,0.431507,42.092,3.95399,30174.1,19400.6,753100.4914,722.716,17485.9,983.192,2.95119,591.83,1471.96,13180.1,40000,137864,0.0251466,0.0310836,84901,2593.55,107126,1.20E-05,194625,594625,3045.34,1029.49,2.74055,560.884,3105.78,1014.13,3.70282,543.877,194625,3100.27,1008.57,1.16133,535.633,3098.43,1005.86,2.24301,533.768
113562.354,72079.54865,185641.9027,3.25E+01,1.46E+01,5.51E+02,4.59E+01,19.88,,1.00E-06,0.0995005,7.38243,49.027,4.18113,42327.7,38678.2,1350762.941,973.313,30897.9,2228.31,3.02525,103.259,2092.75,18482,40000,185667,0.0425041,6.91074,92734.2,2299.73,114508,1.00E-06,242428,642428,3834.27,1747.47,2.04807,1148.97,3984.84,1710.61,4.00807,1107.3,242428,3958.59,1707.43,0.567633,1100.88,3980.02,1700.17,2.15107,1094.13
101539.4744,0,101539.4744,3.85E+01,4.22E+01,4.52E+02,6.80E+01,38.5,,0.0407114,0.148463,3.67908,25.9014,3.1379,39908.1,37232.1,1732468.285,532.545,39941.6,2545.58,3.07087,437.889,2052.34,18141.3,40000,101587,0.0594262,3.43169,93275.8,2302.12,171959,1.00E-06,158348,558348,5746.48,2452.21,1.07255,1570.73,5958.89,2397.39,3.37254,1509.5,158348,5905.99,2389.6,0.286889,1499.82,5938.52,2377.05,2.31359,1487.54
113562.354,21179.93642,134742.2904,2.54E+01,2.84E+01,4.61E+02,3.26E+01,21.41,,0.0158806,0.116028,0.415609,34.394,3.22007,37031,34091.7,1118209.816,706.421,25815.6,1607.46,2.89999,2379.3,1961.92,17376.7,40000,134755,0.0359005,0.0821696,74320.1,3805.73,145399,1.00E-06,191516,591516,4503.64,1478.65,1.76722,935.048,4656.15,1446.48,3.90644,899.771,191516,4632.63,1442.48,0.489552,892.632,4641.14,1436.02,2.24483,887.069
113562.354,11364.77702,124927.131,1.36E+01,3.93E+01,5.39E+02,0.00E+00,12.36,,0.951425,0.0702867,0.39833,34.1476,4.05083,26373.7,15569.5,695289.827,654.831,16202.8,848.539,2.91344,363.366,1316.34,11827.9,40000,124914,0.0209145,0.0737592,87119.4,2790.66,114581,2.57E-05,181675,581675,2767.1,856.446,2.8688,459.777,2817.99,844.202,3.45013,446.195,181675,2812.66,838.297,1.48268,438.199,2811.47,836.582,2.00317,436.89
113562.354,81963.96706,195526.3211,1.81E+01,2.44E+01,4.85E+02,6.28E+00,10.51,,0.0671319,0.0710024,0.496148,49.1174,4.30875,33996.6,24570.3,674759.021,1024.94,15516.7,1031.14,2.97602,2157.33,1659.99,14801.5,40000,195516,0.0188029,0.0293298,62838.5,3168.72,123045,1.56E-06,252277,652277,2772.97,771.175,3.03913,462.309,2843.63,757.212,4.32327,447.133,252277,2841.28,754.394,1.55304,441.263,2840.1,752.116,2.55646,439.711
110810.7999,0,110810.7999,3.67E+01,4.46E+01,5.42E+02,5.90E+01,36.7,,0.230144,0.14358,7.02559,30.2564,3.41348,41268.6,38610.4,1735401.321,581.098,40041.4,2517.71,3.06228,228.464,2090.87,18466.2,40000,110849,0.0591636,6.73513,95095.5,2194.89,157164,2.88E-06,167610,567610,5570.23,2438.08,1.30572,1524.91,5762.29,2386.43,3.34125,1467.08,167610,5715.08,2377.82,0.334031,1456.48,5743.22,2366.54,2.20906,1445.55
78100.44777,0,78100.44777,1.32E+01,1.54E+01,5.80E+02,0.00E+00,13.2,,0.549812,0.0497058,0.40839,31.5717,3.16158,16074.5,7556.3,402264.5298,409.374,9372.44,492.725,2.53469,1846.39,912.864,8277.53,40000,78091.3,0.0139637,0.109463,64022.7,2409.53,109528,2.08E-05,134852,534852,1958.64,572.1,2.45854,317.114,1992.54,563.748,3.50382,308.614,134852,1989.02,560.082,1.17408,302.591,1988.23,558.547,1.82838,301.669
113562.354,78430.53073,191992.8847,3.53E+01,4.85E+01,5.12E+02,5.92E+01,20.88,,0.0451417,0.115792,4.63672,48.9556,4.67079,49899.5,51418.4,1665466.366,1006.66,38185.7,2658.32,3.12815,0.894652,2421.67,21232.6,40000,192028,0.0469306,4.16425,92885,2350.72,132204,1.00E-06,248789,648789,4463.26,1932.94,1.94348,1285.14,4635.15,1890.33,3.90323,1237.66,248789,4609.07,1885.14,0.625275,1229.61,4631.66,1877.22,2.23573,1222.22
113562.354,80564.08245,194126.4365,2.21E+01,3.75E+01,4.51E+02,2.30E+01,12.93,,0.0820026,0.0874206,0.474998,48.2698,4.43421,39778.4,33348.5,956921.7672,1017.68,22096.3,1371.32,3.05954,1233.29,1939.94,17190.5,40000,194130,0.0258324,0.017438,78156.8,3370.4,129081,1.46E-06,250891,650891,3392.5,1063.02,2.51143,680.057,3503.41,1040.54,4.32509,655.863,250891,3499.29,1037.12,1.11126,649.136,3496.82,1033.29,2.80947,646.563
75877.2912,0,75877.2912,1.97E+01,4.59E+01,6.02E+02,0.00E+00,19.7,,1.05641,0.0700446,1.24241,32.4844,3.83335,20907.2,10629.3,497828.7914,397.711,11633.7,575.09,2.85805,27.9759,1084.8,9798.36,40000,75866.4,0.0159894,0.927458,89910,3145.07,129077,4.50E-05,132627,532627,2760.83,655.316,2.50007,342.145,2805.91,646.063,3.17534,332.522,132627,2802.25,641.001,1.26709,325.668,2801.79,639.574,1.69172,324.654
113562.354,53424.39132,166986.7453,2.10E+01,1.66E+01,7.29E+02,0.00E+00,14.28,,0.0674911,0.0960677,0.557836,51.8266,4.13727,39396.3,32379.4,817062.0508,875.287,18818.5,1219.19,2.98824,1945.08,1910.93,16944.3,40000,166968,0.0289768,0.0552341,72355.1,3067.69,118444,1.56E-06,223729,623729,3762.05,1185.79,2.81521,663.191,3848.94,1166.36,4.01764,641.249,223729,3841.64,1162.72,0.851188,634.305,3842.71,1159.07,2.14961,631.479
76343.69851,0,76343.69851,1.51E+01,3.52E+01,5.59E+02,0.00E+00,15.1,,0.747357,0.0524795,0.579211,30.4727,3.35782,16806.9,7866,401763.3896,400.164,9367.64,485.235,2.63469,1183.94,931.586,8443.71,40000,76334.4,0.0129786,0.289503,72978.7,2697.97,118866,3.16E-05,133095,533095,2068.1,531.853,2.55151,291.399,2102.91,524.192,3.3573,283.53,133095,2099.72,520.412,1.33043,277.727,2099.18,519.143,1.79436,276.901
113562.354,36449.73429,150012.0883,1.88E+01,1.84E+01,5.66E+02,0.00E+00,14.23,,0.309095,0.0830952,0.46519,42.5996,3.7737,31886.7,23275.9,673388.0416,786.317,15586.3,927.918,2.88824,2621.12,1614.86,14413.6,40000,149996,0.0215292,0.0540666,63282.8,3387.61,130477,8.75E-06,206757,606757,3257.46,881.68,2.82868,488.845,3327.61,867.673,3.79365,473.33,206757,3324.41,863.539,1.1989,466.392,3323.81,861.167,2.09287,464.661
113562.354,11898.78211,125461.1361,3.55E+01,3.80E+01,7.25E+02,3.68E+01,32.13,,0.000523825,0.169025,0.536142,43.1773,3.74612,52355.9,57506.6,1514907.367,657.758,34890,2261.7,3.12312,1557.76,2565.05,22419.3,40000,125472,0.0563368,0.109563,84230.4,3171.66,154997,1.00E-06,182233,582233,6588.24,2315.31,1.56824,1391.55,6783.16,2269.43,3.78279,1340.32,182233,6740.46,2263.3,0.313596,1331.47,6761,2253.47,2.2783,1322.24
113562.354,76125.92337,189688.2774,3.04E+01,4.51E+01,6.06E+02,3.31E+01,18.2,,0.0613507,0.125429,0.554557,51.7156,4.65733,53569.6,57774.9,1344445.067,994.433,30991.7,1979.57,3.1446,1262.16,2571.2,22470,40000,189696,0.0392099,0.051643,84249.7,3551.93,133246,1.03E-06,246457,646457,4872.83,1612.87,2.27491,1020.62,5030.96,1578.77,4.15539,983.111,246457,5014.31,1574.29,0.69399,975.405,5017.17,1568.4,2.45567,970.483
113562.354,85672.14335,199234.4974,3.14E+01,1.57E+01,5.70E+02,4.03E+01,17.9,,1.00E-06,0.122085,0.58242,51.8521,4.3754,53047,58828.9,1317017.324,1044.51,30247.7,2050.93,3.09498,1835.91,2595.23,22668.1,40000,199249,0.0403729,0.0781986,77715.4,3347.97,136366,1.00E-06,256010,656010,4727.2,1659.71,2.15849,1086.45,4896.42,1623.95,4.35323,1046.56,256010,4873.98,1621.34,0.611486,1040.35,4883.41,1614.91,2.36969,1034.72
113562.354,63939.24662,177501.6006,1.69E+01,3.10E+01,6.39E+02,0.00E+00,10.81,,0.111163,0.0789566,0.520898,50.7324,4.18146,35490.2,25868.5,720522.2172,930.419,16589.9,1080.24,2.98758,1637.95,1704.12,15180,40000,177485,0.0237789,0.0348494,71120.9,2784.35,111014,2.59E-06,234246,634246,3094.87,972.956,2.99941,549.233,3163.27,957.364,4.11923,531.75,234246,3159.22,953.975,1.15814,525.163,3158.26,951.157,2.32161,523.162
113562.354,72788.81321,186351.1672,2.65E+01,4.45E+01,6.44E+02,1.63E+01,16.15,,0.208957,0.111625,0.531923,52.6557,4.69982,48479.4,46662.9,1107769.054,976.865,25610.9,1556.11,3.12767,1339.7,2303.99,20253.1,40000,186344,0.0325112,0.0244939,80691,3467.87,129536,4.12E-06,243105,643105,4352.66,1335.49,2.60731,804.381,4473.89,1309.76,4.06633,776.148,243105,4467.14,1304.81,0.932235,768.087,4464.99,1300.45,2.64725,764.919
113562.354,51420.57435,164982.9284,3.28E+01,1.61E+01,5.92E+02,4.24E+01,22.58,,1.00E-06,0.103284,8.79172,46.7384,3.94071,40291.7,35702.1,1348345.317,864.999,30889.2,2177.72,2.99908,59.9059,2008.76,17773.2,40000,165005,0.0448517,8.34189,94116.1,2220.63,115801,1.00E-06,221766,621766,3989.58,1843.51,1.9315,1183.4,4139.12,1805.64,3.84852,1140.51,221766,4109.36,1801.83,0.478615,1133.61,4131.36,1794.07,2.10177,1126.35
95426.67173,0,95426.67173,3.68E+01,4.43E+01,6.35E+02,4.27E+01,36.8,,0.277605,0.116651,14.0247,34.7594,3.52622,31559.1,24445.7,1415485.059,500.388,32716.1,1997.36,2.89163,0.366099,1655.7,14764.6,40000,95452.8,0.0510755,13.6925,93962.8,2058.29,131184,3.57E-06,152214,552214,4535.19,2103.47,1.38522,1277.21,4687.56,2061.03,3.30429,1229.99,152214,4644.77,2052.7,0.347729,1219.56,4666.04,2043.02,2.11212,1210.41
113562.354,16900.06065,130462.4147,2.99E+01,4.54E+01,6.51E+02,2.66E+01,26.03,,0.322116,0.147439,0.478469,41.2527,3.91537,47280.3,48032.5,1339980.883,683.934,31035.9,1825.89,3.07756,1513.6,2338.44,20540.4,40000,130466,0.0444276,0.0718049,85091.2,3768.32,143338,6.20E-06,187227,587227,5756.16,1827.22,1.85849,1083.26,5916.71,1791.21,3.64682,1043.71,187227,5892.37,1783.99,0.494337,1033.8,5897.54,1777.1,2.25367,1027.83
113562.354,79444.67484,193007.0288,1.99E+01,4.81E+01,5.12E+02,9.20E+00,11.71,,0.599587,0.0811761,0.501296,49.7537,5.2904,39191.7,29616.7,889154.0702,1011.74,20582.7,1222.98,3.1503,426.081,1825.87,16220.6,40000,192998,0.0217048,0.0288557,84144.1,3213.72,123093,1.33E-05,249759,649759,3176.19,891.952,3.09052,526.74,3253.32,875.975,3.93863,509.471,249759,3248.69,870.301,1.89728,501.585,3247.04,868.191,2.71638,500.107
113562.354,77271.76633,190834.1203,1.32E+01,1.72E+01,6.11E+02,0.00E+00,7.86,,0.0766718,0.0656835,0.52034,52.0949,4.36828,33051.3,21505.9,673523.9081,1000.32,15468,1049.55,3.00567,907.477,1551.14,13864.6,40000,190819,0.0214456,0.0267258,74352.5,2243.96,95084.6,1.66E-06,247580,647580,2577.17,877.138,3.20705,500.551,2631.97,863.347,4.31997,485.1,247580,2628.64,860.32,1.40527,478.868,2627.34,857.825,2.51878,477.182
113562.354,32047.29003,145609.644,1.95E+01,3.27E+01,7.15E+02,0.00E+00,15.21,,0.164576,0.0993225,0.50863,47.3643,3.84317,36948,29274.9,817956.682,763.227,18897.2,1162.43,2.9579,1947.83,1815.08,16128.7,40000,145591,0.0302499,0.0492196,73625,3073.03,119748,3.94E-06,202352,602352,3893.73,1237.98,2.55801,680.395,3980.13,1218.23,3.80848,658.27,202352,3972.55,1213.82,0.754553,650.739,3972.9,1210,2.09981,647.8
113562.354,47163.07446,160725.4285,2.09E+01,4.70E+01,7.45E+02,0.00E+00,14.77,,0.536713,0.10369,0.52918,51.6727,4.72537,42520,34854.8,964707.994,842.459,22364.6,1293.97,3.11786,810.935,1984.24,17565.8,40000,160706,0.0308123,0.0301257,85558.7,3061.28,118017,1.27E-05,217467,617467,4071.84,1262.27,2.83008,689.803,4156.25,1242.46,3.7096,667.826,217467,4149.72,1235.79,1.14533,658.54,4147.61,1232.49,2.36422,656.131
113562.354,60877.37275,174439.7268,2.18E+01,4.84E+01,4.71E+02,1.98E+01,14.19,,0.539399,0.0915685,0.450143,45.4681,4.72483,39391.6,31632.6,1025480.524,914.462,23828.1,1320.86,3.12109,377.782,1888.29,16752,40000,174441,0.0261803,0.0196467,88878.8,3416.08,130285,1.03E-05,231202,631202,3568.98,1078.07,2.55059,663.938,3671.29,1056.71,3.91564,641.08,231202,3665.38,1050.43,1.41433,632.211,3662.74,1047.21,2.81581,630.117
113562.354,21478.64561,135040.9996,2.93E+01,4.71E+01,6.08E+02,2.93E+01,24.64,,0.362196,0.141505,0.452956,40.8533,3.98116,46705.7,46732,1349039.329,707.952,31281.1,1802.84,3.0892,1269.92,2305.74,20267.7,40000,135047,0.0428623,0.052942,87353,3759.57,142632,6.72E-06,191808,591808,5519.76,1763.87,1.87679,1061.68,5678.61,1728.37,3.68193,1022.83,191808,5658.44,1721.06,0.54278,1012.81,5660.21,1714.49,2.36748,1007.28
113562.354,51895.03006,165457.3841,1.47E+01,2.29E+01,5.48E+02,0.00E+00,10.09,,0.276965,0.0675146,0.46994,45.5911,4.04244,29781.5,19255.2,635235.7342,867.293,14660.9,917.668,2.91313,1761.41,1466.34,13131.5,40000,165443,0.0194799,0.036322,67775.8,2779.82,112525,7.04E-06,222204,622204,2649.21,797.336,3.06447,448.126,2704.9,784.964,3.97132,434.338,222204,2701.72,781.266,1.46604,427.859,2700.58,779.194,2.31677,426.41
113562.354,54526.92951,168089.2835,3.32E+01,3.70E+01,4.66E+02,5.74E+01,22.43,,1.10E-06,0.112372,4.93271,43.187,3.97728,43583.9,41650.1,1523653.874,881.354,34937.3,2428.9,3.06957,14.0892,2173.6,19161.8,40000,168125,0.0463551,4.51722,93427.2,2385.65,137618,1.00E-06,224886,624886,4326.6,1909.26,1.72395,1268.31,4500.88,1866.92,3.83182,1220.83,224886,4470.45,1862.64,0.499873,1213.65,4494.89,1854.2,2.19349,1205.71
113562.354,42451.95419,156014.3082,1.51E+01,1.62E+01,5.16E+02,0.00E+00,10.99,,0.382876,0.0668465,0.451566,42.3247,3.94593,28074.9,17918.4,610765.0853,817.792,14125.5,852.948,2.86752,2119.04,1413.69,12674.9,40000,156000,0.0181658,0.048658,64643.3,2979.76,119410,1.05E-05,212761,612761,2623.16,743.75,3.05339,415.605,2677.62,732.312,3.84436,402.871,212761,2674.78,728.418,1.54781,396.414,2673.86,726.632,2.22911,395.124
113562.354,18945.93308,132508.2871,1.44E+01,1.82E+01,6.27E+02,0.00E+00,12.34,,0.308937,0.0784265,0.418805,40.6894,3.56256,28925.8,18995.7,710600.9047,694.566,16470.9,955.929,2.85968,1473.61,1456.26,13044.2,40000,132494,0.0255232,0.0312634,75858.9,2663.49,109745,7.38E-06,189255,589255,3079.47,1044.63,2.60199,572.745,3143.93,1028.71,3.76673,555.111,189255,3138.71,1024.02,0.933127,547.459,3137.06,1020.93,2.193,545.32
113562.354,37677.17925,151239.5333,1.58E+01,2.25E+01,7.31E+02,0.00E+00,11.86,,0.131614,0.0883523,0.50971,49.2743,3.94632,35198.3,25646.7,810236.105,792.747,18697.3,1172.99,2.96928,1156.31,1696.65,15116.1,40000,151223,0.030356,0.0366179,80107.2,2515.82,103763,2.81E-06,207984,607984,3465.1,1241.72,2.62948,686.349,3541.39,1222.26,3.9227,664.438,207984,3534.6,1218.1,0.770674,657.032,3534.09,1214.24,2.22139,654.157
113562.354,58304.19092,171866.5449,3.84E+01,3.59E+01,4.79E+02,7.29E+01,25.37,,1.00E-06,0.141953,0.694867,44.6053,4.05962,55023.1,62720.7,1786739.04,901.21,41047.4,2770.72,3.18938,508.92,2682.24,23383.7,40000,171913,0.0557246,0.262682,90774.6,2386.73,160375,1.00E-06,228674,628674,5474.08,2294.89,1.5177,1544.08,5694.19,2243.32,3.8273,1485.97,228674,5657.75,2238.85,0.407451,1478.68,5678.14,2228.98,2.34471,1469.22
81754.13993,0,81754.13993,3.30E+01,3.81E+01,6.67E+02,2.52E+01,33,,0.22907,0.0754642,20.1845,36.1561,3.37086,20507.9,12181,966352.9083,428.647,22361.8,1337.11,2.58673,0.0818683,1162.3,10480.1,40000,81767.7,0.0364627,19.8424,90835.8,1877.04,89869,3.17E-06,138529,538529,2937.31,1500.95,1.56311,899.098,3036.35,1471.89,3.34958,867.189,138529,3005.45,1465.52,0.395152,858.402,3018.57,1458.51,1.97942,852.165
113562.354,69948.54712,183510.9011,2.41E+01,1.83E+01,6.00E+02,1.33E+01,14.91,,0.000269306,0.10008,0.53238,50.4321,4.14755,42486.4,38490.3,913595.768,961.971,21044.7,1360.39,3.01089,2239.44,2087.54,18438.1,40000,183503,0.0289113,0.044288,69220.4,3438.9,129817,1.00E-06,240264,640264,3898.54,1186.18,2.58877,718.264,4009.87,1163.45,4.2536,693.127,240264,4002.31,1160.51,0.830542,686.67,4003.2,1156.45,2.32189,683.554
113562.354,54580.35361,168142.7076,3.74E+01,2.18E+01,5.09E+02,6.64E+01,25.26,,1.00E-06,0.137712,1.48948,44.7362,3.91469,52576.7,58005.8,1668471.168,881.66,38250.3,2667.41,3.15896,689.599,2576.48,22513.6,40000,168183,0.0543131,1.05536,89157.1,2368.2,157328,1.00E-06,224944,624944,5310.04,2235.5,1.53501,1494.08,5517.29,2186.52,3.79695,1438.71,224944,5480.99,2182.34,0.390362,1431.62,5508.48,2172.52,2.24848,1422.18
113562.354,16512.57808,130074.9321,1.20E+01,3.61E+01,5.35E+02,0.00E+00,10.48,,0.745428,0.0635743,0.38932,35.8539,3.90336,25055.2,14198.3,656481.4703,681.82,15272,827.6,2.87114,452.767,1256.19,11302.7,40000,130062,0.0201393,0.0510013,83909.7,2512.16,106478,1.91E-05,186823,586823,2502.53,824.478,2.89709,448.776,2549.15,812.645,3.58989,435.631,186823,2544.24,807.357,1.48118,428.057,2542.97,805.571,2.11326,426.768
