WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,63921.88459,177484.2386,3.28E+01,4.37E+01,5.43E+02,4.77E+01,20.99,,0.0726861,0.102759,7.65358,47.4592,4.37653,42236.3,38567.6,1480164.77,930.558,33969.9,2329.77,3.02795,0.306876,2089.68,18456.2,40000,177511,0.0436076,7.19737,93375.5,2267.95,116600,1.00E-06,234272,634272,3966.17,1794.86,2.02246,1166.54,4115.63,1756.74,3.83218,1123.89,234272,4090.57,1751.6,0.622212,1115.86,4110.36,1744.31,2.16628,1109.11
113562.354,56031.06838,169593.4224,2.30E+01,1.72E+01,6.34E+02,6.06E+00,15.4,,0.0655422,0.0995049,0.526164,49.1155,4.00917,40199.1,34780.2,838219.2209,888.98,19330.7,1225.85,2.98494,2417.97,1982.07,17547.4,40000,169580,0.0276829,0.0493373,67434,3448.82,130202,1.51E-06,226341,626341,3887.77,1134.62,2.64819,658.124,3986.34,1114.42,4.04791,635.692,226341,3979.59,1110.98,0.854347,628.931,3980.2,1107.32,2.20014,626.148
113562.354,24223.09231,137785.4463,3.38E+01,4.94E+01,6.42E+02,4.03E+01,27.86,,0.399529,0.112116,11.786,42.5951,4.14748,38516.6,33141.1,1541405.411,722.416,35618,2183.54,2.96885,0.166199,1933.77,17138.1,40000,137806,0.0492568,11.3765,95100.6,2073.65,115928,4.98E-06,194567,594567,4356.88,2026.45,1.85142,1241.95,4497.38,1986.83,3.45951,1197.65,194567,4467.62,1978.02,0.560492,1186.39,4484.65,1970.27,2.07173,1179.18
113562.354,46352.13639,159914.4904,1.39E+01,3.66E+01,7.08E+02,0.00E+00,9.87,,0.255616,0.0797908,0.50208,50.3405,4.23309,34452.5,23479.4,812186.4335,838.227,18763.8,1154.32,3.01821,374.121,1622.03,14475.3,40000,159898,0.0282704,0.0235482,86142.9,2233.99,95428.7,5.27E-06,216659,616659,3133.61,1156.7,2.82252,640.858,3199.03,1138.92,3.96003,620.921,216659,3193.62,1134.23,1.01061,613.124,3191.63,1130.82,2.45082,610.783
113562.354,76229.57568,189791.9297,3.48E+01,1.56E+01,6.24E+02,4.55E+01,20.82,,1.00E-06,0.107848,7.3173,51.8488,4.3188,46595.7,45159.7,1412098.183,995.057,32291.6,2338.8,3.07073,142.182,2265.62,19932.6,40000,189815,0.0457205,6.81663,92924,2245.36,116649,1.00E-06,246576,646576,4163.16,1878.34,2.07982,1224.2,4319.52,1839.69,4.00204,1180.27,246576,4291.34,1836.41,0.531369,1173.72,4313.93,1828.82,2.14996,1166.62
98530.10436,0,98530.10436,2.15E+01,2.35E+01,5.72E+02,6.86E+00,21.5,,0.30222,0.0961844,0.361753,31.4067,2.98418,26905.3,19182.1,694151.5169,516.479,16153.4,870.023,2.75486,2971.27,1463.51,13106.9,40000,98522.3,0.0249344,0.0569323,63961.9,3665.58,142392,8.42E-06,155283,555283,3765.19,1023.77,2.0621,576.452,3854.4,1005.79,3.58329,557.275,155283,3847.58,1000.98,0.649967,549.61,3847.38,997.375,1.98613,547.021
113562.354,32400.02328,145962.3773,3.77E+01,2.29E+01,7.02E+02,4.64E+01,29.33,,1.00E-06,0.134373,7.91055,46.9893,3.87741,47346.8,47005.5,1543086.209,765.294,35386.9,2455.86,3.09495,331.488,2312.65,20325.4,40000,145986,0.0564452,7.45443,93712.5,2123.84,136689,1.00E-06,202747,602747,5209.66,2318.8,1.64124,1454.14,5387.3,2272.75,3.6625,1401.77,202747,5346.89,2267.66,0.337163,1393.89,5374.93,2257.81,2.12249,1384.38
79139.62218,0,79139.62218,3.29E+01,4.05E+01,4.84E+02,3.79E+01,32.9,,0.264948,0.0774685,15.9723,27.2456,3.07858,19884.1,12286.8,1066894.932,415.007,24739,1425.61,2.59848,0.062405,1167.4,10524.9,40000,79165.8,0.0358313,15.7199,90398.4,2186.16,114772,3.26E-06,135927,535927,2997.52,1480.29,1.3589,943.781,3118.21,1447.61,3.32088,907.978,135927,3084.32,1440.93,0.422682,899.002,3098.74,1433.25,2.1532,892.138
113562.354,49153.14517,162715.4992,3.61E+01,2.99E+01,6.89E+02,4.27E+01,25.19,,1.00E-06,0.150185,0.580831,50.0433,4.07089,56012,64382.4,1492545.666,853.077,34309.2,2294.1,3.14084,1617.45,2718.62,23682,40000,162731,0.0520451,0.0909661,82161,2996.9,149238,1.00E-06,219492,619492,5833.01,2138.36,1.78142,1352.84,6025.13,2094.54,4.05575,1303.56,219492,5991.29,2090.45,0.383738,1296.2,6007.4,2081.8,2.34935,1288.23
113562.354,47378.99344,160941.3474,2.55E+01,2.52E+01,5.79E+02,2.01E+01,17.99,,0.00108361,0.11156,0.503808,45.6727,3.80754,41743.3,39122.4,1016868.985,843.69,23452.2,1485.57,2.97542,2345.61,2105.02,18585.3,40000,160940,0.0331814,0.0594706,71464,3615.04,136043,1.00E-06,217701,617701,4340.81,1363.02,2.21861,833.53,4471.92,1335.78,4.07305,803.453,217701,4458.6,1332.36,0.618873,796.641,4462.4,1327.26,2.23742,792.458
113562.354,66732.44247,180294.7965,3.82E+01,2.20E+01,6.40E+02,5.48E+01,24.06,,1.00E-06,0.146896,0.574289,51.4446,4.25076,59312.2,70645,1606905.133,945.289,36929.7,2478.16,3.18441,1203.37,2851.9,24771.2,40000,180321,0.0537184,0.0740477,85298.7,2723.78,150890,1.00E-06,237082,637082,5688.71,2207.97,1.76068,1446.82,5893.02,2161.26,4.19103,1394.26,237082,5861.68,2157.57,0.407793,1387.17,5875.86,2148.74,2.48203,1379.05
113562.354,7300.273811,120862.6278,3.18E+01,4.17E+01,7.18E+02,2.55E+01,29.88,,0.208255,0.161174,0.522837,41.34,3.76191,48668.6,50977.5,1368403.159,633.6,31610.1,1948.72,3.07142,1790.69,2410.98,21143.9,40000,120864,0.0493678,0.112014,82377.9,3651.65,147505,4.09E-06,177625,577625,6297.08,2028.85,1.73139,1182.23,6468.13,1989.78,3.60698,1138.98,177625,6433.26,1982.81,0.386944,1129.4,6446.97,1974.71,2.15848,1122.05
80834.67248,0,80834.67248,1.45E+01,2.85E+01,7.00E+02,0.00E+00,14.5,,0.318299,0.0668239,0.404964,37.6984,3.22304,19978.7,10502.3,511536.3835,423.699,11887.5,657.456,2.65879,1490.09,1078.22,9740.41,40000,80823.9,0.0212187,0.0443553,71807.9,2414.95,105849,9.75E-06,137585,537585,2629.98,868.846,2.15641,466.596,2679.39,855.938,3.60376,453.173,137585,2674.18,851.679,0.685139,446.073,2672.96,848.749,1.91107,444.182
113562.354,18840.32301,132402.677,1.73E+01,4.39E+01,7.41E+02,0.00E+00,14.84,,0.567278,0.100089,0.466931,45.7309,4.20782,36444.7,26803.2,927907.8274,693.997,21565,1191.08,3.04258,454.26,1735.23,15446.5,40000,132385,0.0328304,0.0279577,90711.8,2763.49,110877,1.30E-05,189146,589146,3935.13,1344.31,2.52631,720.54,4013.55,1324.07,3.60133,698.174,189146,4005.99,1316.92,0.927281,688.378,4003.55,1313.22,2.31559,685.722
113562.354,64032.09799,177594.452,1.57E+01,2.47E+01,6.11E+02,0.00E+00,10.04,,0.139324,0.0735952,0.508424,49.9092,4.18088,33658.9,23383.6,690563.0837,930.91,15899.9,1035.52,2.97397,1536.76,1618.66,14446.3,40000,177578,0.022254,0.0321088,70894.6,2692.43,108605,3.26E-06,234339,634339,2885.82,910.58,3.05385,514.665,2948.58,896.127,4.12374,498.488,234339,2944.97,892.74,1.27229,491.99,2943.81,890.158,2.36463,490.192
96031.85538,0,96031.85538,3.42E+01,2.74E+01,5.43E+02,4.42E+01,34.2,,1.00E-06,0.106997,12.1264,30.2048,3.0103,28955.6,21741.6,1264223.893,503.573,29115,1888.92,2.84932,12.8956,1559.77,13939,40000,96060.5,0.0470529,11.8407,93875.1,2194.87,135903,1.00E-06,152821,552821,4142.31,1938.6,1.29775,1217.81,4298.86,1897.7,3.4568,1172.22,152821,4255.48,1892.01,0.301824,1164.15,4279.86,1882.12,2.14802,1154.75
113562.354,93860.96316,207423.3172,2.07E+01,4.68E+01,4.75E+02,1.58E+01,11.33,,0.343771,0.0813255,0.500816,51.1168,5.21401,40846.4,32270.9,933314.7594,1087.35,21561.4,1327.28,3.15664,446.491,1907.66,16916.5,40000,207420,0.0226351,0.0184853,83715.9,3216.28,123083,6.72E-06,264181,664181,3170.57,931.331,2.92924,576.47,3259.5,913.073,4.19013,556.977,264181,3255.18,908.113,1.76132,549.433,3253.02,905.405,2.97164,547.678
113562.354,92772.57356,206334.9276,2.42E+01,4.86E+01,6.57E+02,7.47E+00,13.32,,0.327786,0.0982863,0.557139,55.6476,5.25892,47990.3,43157.1,999657.7339,1081.58,23076.2,1439.48,3.17664,987.089,2213.55,19496.8,40000,206320,0.0272076,0.0237151,80700.8,3276.78,123096,7.13E-06,263081,663081,3844.02,1116.71,3.09798,654.203,3938.45,1096.73,4.11365,632.33,263081,3933.57,1091.42,1.44758,624.239,3931.45,1088.31,2.72874,622.073
113562.354,83087.37637,196649.7304,2.53E+01,2.86E+01,5.41E+02,2.36E+01,14.61,,1.68E-06,0.100697,0.531541,50.7423,4.28396,44494.9,42264.3,1017140.147,1030.9,23412.3,1532.12,3.03042,2046.56,2189.96,19299.1,40000,196651,0.0304536,0.0419891,71522.2,3443.33,130296,1.00E-06,253412,653412,3907.96,1251.14,2.47201,794.418,4035.38,1225.19,4.39562,765.826,253412,4026.47,1222.67,0.822098,759.685,4027.88,1218.14,2.43181,756.126
97358.84929,0,97358.84929,2.07E+01,2.02E+01,5.27E+02,8.72E+00,20.7,,0.31681,0.0893117,0.329759,29.2374,2.89329,25080.4,17190.5,673861.0462,510.353,15699.1,826.718,2.72455,2928,1384.22,12418.9,40000,97353.7,0.0231797,0.0485698,63791.7,3632.69,143113,8.54E-06,154115,554115,3492.95,952.593,2.04823,548.753,3579.29,935.257,3.61079,530.392,154115,3573.42,930.605,0.695824,522.875,3572.47,927.188,2.04634,520.52
113562.354,7715.974431,121278.3284,1.32E+01,2.54E+01,5.16E+02,0.00E+00,12.36,,0.584982,0.0655307,0.358349,31.7873,3.38474,23430.9,13888.8,603145.1033,635.707,14036.6,754.975,2.73621,1949.53,1242.22,11180.6,40000,121266,0.0193096,0.0579988,69253.9,2846.82,117856,1.64E-05,178027,578027,2575.84,790.601,2.76446,432.688,2626.59,779.009,3.59314,419.901,178027,2622.37,774.263,1.32235,412.705,2621.23,772.386,2.02699,411.39
113562.354,14116.31807,127678.6721,2.56E+01,4.17E+01,5.56E+02,2.30E+01,22.77,,0.358066,0.124894,0.388454,36.4702,3.61662,39883.4,36048.9,1144232.409,669.339,26593,1468.24,3.00723,1547.86,2018.72,17857.3,40000,127681,0.0365951,0.0354085,83620.2,3803.36,142310,7.07E-06,184442,584442,4871.68,1505.7,1.93617,898.553,5009.16,1475.92,3.67898,866.125,184442,4996.92,1469.34,0.59798,856.74,4995.78,1463.81,2.43886,852.422
113562.354,12974.1376,126536.4916,2.60E+01,4.12E+01,5.55E+02,2.44E+01,23.33,,0.330562,0.127256,0.392654,35.952,3.56819,40148.8,36758,1165048.282,663.357,27057,1514.73,3.0025,1609.16,2038.93,18028.1,40000,126540,0.0375138,0.0433576,83340.7,3825.36,143008,6.44E-06,183301,583301,4962.71,1543.67,1.89259,924.384,5104.63,1512.85,3.67508,890.775,183301,5089.94,1506.34,0.563492,881.467,5090.22,1500.55,2.37047,876.804
78311.54211,0,78311.54211,3.66E+01,2.86E+01,5.64E+02,3.99E+01,36.6,,1.00E-06,0.0933052,15.2633,31.2738,3.0669,23255.7,15347.5,1095517.012,410.67,25262,1604.54,2.72445,0.565682,1306.78,11744.5,40000,78338.4,0.0418119,14.9688,91260.2,2158.24,127836,1.00E-06,135099,535099,3613.51,1724.68,1.20155,1086.79,3753.94,1687.57,3.40705,1045.88,135099,3710.53,1682.03,0.291064,1038.05,3732.21,1672.47,2.16881,1029.11
113562.354,3054.673264,116617.0273,2.65E+01,2.64E+01,4.69E+02,3.53E+01,25.81,,0.0892445,0.0797479,13.1825,27.72,2.90194,24916.3,17281.7,1126954.692,611.448,25985.9,1651.62,2.70075,0.458564,1387.94,12451.3,40000,116638,0.0377032,12.9246,95388,2218.98,106329,1.05E-06,173399,573399,3079.62,1552.83,1.72535,983.332,3201.63,1520.39,3.5534,947.115,173399,3173.26,1515.29,0.47128,939.277,3189.92,1508.13,2.05767,932.768
113562.354,72179.45468,185741.8087,2.09E+01,1.75E+01,4.54E+02,1.87E+01,12.78,,0.00525412,0.0829233,0.466503,46.6775,4.0569,36204.6,29232.8,843571.5128,973.709,19455.8,1232.01,2.96501,2058.65,1813.75,16117.3,40000,185742,0.024122,0.0223706,68490.3,3371.36,130027,1.00E-06,242503,642503,3219.86,991.645,2.52582,628.235,3322.52,971.149,4.36956,606.087,242503,3318.63,968.472,1.03678,599.932,3316.93,964.878,2.59625,597.444
113562.354,58795.72079,172358.0748,1.20E+01,1.72E+01,6.52E+02,0.00E+00,7.91,,0.131604,0.0678603,0.502367,50.5333,4.16034,31798.8,20217.4,712139.026,903.466,16399.1,1065.45,2.97671,550.082,1503.15,13450,40000,172343,0.0243101,0.0239445,80181.9,2021.48,89206.7,2.69E-06,229104,629104,2664.08,994.219,2.9949,560.33,2720.18,978.86,4.1735,543.07,229104,2716.03,975.357,1.14287,536.297,2714.41,972.406,2.46053,534.32
113562.354,63731.69614,177294.0501,3.21E+01,2.94E+01,6.63E+02,3.25E+01,20.56,,1.00E-06,0.133768,0.601949,51.4001,4.18213,53121.2,59035.1,1304651.516,929.454,29976.1,2019.27,3.08671,2081.9,2599.91,22706.6,40000,177301,0.0431962,0.0984561,77010.8,3405.22,138715,1.00E-06,234062,634062,5197.29,1774.42,2.08978,1116.47,5365.36,1738.05,4.15353,1075.72,234062,5338.25,1734.75,0.502555,1068.96,5350.71,1727.85,2.25776,1062.81
113562.354,12278.32397,125840.678,3.40E+01,1.90E+01,6.69E+02,3.80E+01,30.68,,3.28E-06,0.117356,11.9978,40.4434,3.49476,37769.3,32268.4,1380870.908,659.788,31721,2143.58,2.96999,41.7894,1907.58,16915.9,40000,125860,0.0519749,11.6087,96070.7,2061.02,123958,1.00E-06,182621,582621,4555.39,2135.29,1.62572,1305.49,4709.49,2093.76,3.57296,1258.47,182621,4669.66,2088.3,0.334877,1250.34,4694.22,2079,2.05864,1241.44
81875.12176,0,81875.12176,2.29E+01,3.21E+01,4.70E+02,1.69E+01,22.9,,0.230468,0.0849458,0.296647,26.6136,2.7516,21988.6,14079.8,676217.7917,429.233,15753,830.615,2.69191,2521.85,1250.86,11256.1,40000,81879.5,0.0224995,0.0442206,68140.9,3637.06,148241,5.38E-06,138641,538641,3308.68,928.142,1.70033,571.017,3405.62,908.421,3.6392,550.469,138641,3398.26,904.216,0.557474,543.373,3397.83,899.981,2.21132,540.406
98315.68723,0,98315.68723,2.62E+01,4.18E+01,4.52E+02,3.13E+01,26.2,,0.500678,0.066408,15.0847,25.5293,3.14796,19593.3,11954.3,1045581.181,515.499,24360.6,1281.31,2.54155,0.0448133,1151.29,10383.4,40000,98335.5,0.0319819,14.8504,91377.2,2111.74,94754.2,6.18E-06,155096,555096,2570.18,1319.38,1.75297,832.26,2667,1292.31,3.39086,802.574,155096,2647.9,1284.61,0.68597,792.378,2656.32,1279.28,2.07068,787.882
84093.06369,0,84093.06369,3.20E+01,3.42E+01,5.00E+02,3.69E+01,32,,0.0828641,0.079523,15.362,28.0039,2.95974,20975.6,13236.4,1046900.293,440.967,24189.4,1484.86,2.63319,0.141966,1212.29,10918.5,40000,84117.8,0.0367911,15.1015,91359.5,2178.45,115416,1.02E-06,140879,540879,3074.79,1518.46,1.37884,965.624,3198.96,1485.24,3.40177,929.095,140879,3163.7,1479.73,0.373984,921.173,3180.92,1471.65,2.12177,913.821
113562.354,79835.29237,193397.6464,1.90E+01,2.90E+01,6.01E+02,0.00E+00,11.16,,0.064014,0.0789339,0.5417,51.9273,4.35146,37299.5,28468,690298.038,1013.75,15859.6,1069.32,3.00637,2125.4,1789.38,15909.4,40000,193380,0.021309,0.0432741,64771.3,3087.05,119290,1.61E-06,250141,650141,3091.58,872.123,3.16576,497.387,3160.87,857.795,4.23595,481.392,250141,3157.84,854.789,1.37805,475.251,3157.36,852.36,2.35793,473.49
93007.37156,0,93007.37156,2.51E+01,1.52E+01,6.84E+02,6.12E+00,25.1,,0.209079,0.113952,0.460216,36.8831,3.19053,30137.9,23098.9,749833.416,487.516,17387.7,1001.27,2.80273,3027.73,1608.59,14359.7,40000,92997.4,0.0297256,0.0962416,64650.2,3739.51,142368,5.92E-06,149758,549758,4463.5,1219.65,1.90603,670.397,4566.54,1198.53,3.53438,647.7,149758,4553.55,1193.66,0.480761,640.009,4558.08,1189.02,1.89233,636.329
113562.354,22124.63148,135686.9855,1.34E+01,2.64E+01,4.84E+02,0.00E+00,11.22,,0.607038,0.0611737,0.407278,35.4473,3.74375,23899.5,14037.4,576916.0597,711.24,13393.6,754.732,2.7696,2100.9,1248.95,11239.4,40000,135674,0.0169008,0.0719961,65296.8,2904.73,119360,1.75E-05,192435,592435,2403.44,691.954,3.00417,382.686,2451.01,681.74,3.64933,371.292,192435,2447.78,677.506,1.60404,364.783,2446.95,676.032,2.10632,363.682
113562.354,52099.62191,165661.9759,1.30E+01,2.88E+01,6.93E+02,0.00E+00,8.91,,0.448076,0.0753471,0.504987,51.0086,3.94805,33012.1,22459.6,787452.7776,868.359,18230.1,1081.45,2.97951,873.518,1585.77,14163.2,40000,165646,0.0261656,0.02199,79672.8,2275.66,103578,9.21E-06,222407,622407,2958.85,1071.02,3.02463,609.098,3020.96,1054.39,4.13422,590.352,222407,3015.97,1049.78,1.2248,582.566,3013.89,1046.63,2.60137,580.449
113562.354,75007.52857,188569.8826,2.55E+01,3.37E+01,6.28E+02,1.48E+01,15.36,,0.000234657,0.105475,0.551795,52.0489,4.30665,45578.7,43224.2,979809.074,988.493,22564.1,1464.81,3.0481,2064.81,2215.31,19511.6,40000,188563,0.0308345,0.0470935,71830.3,3447.69,129508,1.00E-06,245324,645324,4107.96,1265.19,2.5925,768.438,4226.34,1240.78,4.26672,741.388,245324,4217.57,1237.7,0.808442,734.784,4218.99,1233.38,2.33909,731.406
113562.354,70856.58546,184418.9395,2.61E+01,1.56E+01,5.03E+02,3.03E+01,16.07,,1.47E-06,0.105844,0.512415,47.6663,4.07973,43734.1,42305.2,1095985.123,966.815,25235.8,1642.22,3.00883,2052.89,2191.05,19308.2,40000,184427,0.0328967,0.0516607,73462.9,3542.3,134235,1.00E-06,241188,641188,4101.86,1352.89,2.22157,871.781,4243.35,1323.79,4.29254,839.735,241188,4230.24,1321.07,0.705643,833.479,4233.75,1315.87,2.38055,829.207
95261.74854,0,95261.74854,3.67E+01,3.12E+01,6.64E+02,3.97E+01,36.7,,1.10E-05,0.115966,14.0125,36.2034,3.28332,31440.5,24201.3,1286409.848,499.508,29604.9,1943.11,2.89271,38.0102,1647.24,14692,40000,95285,0.0511249,13.666,94341.9,2058.12,131146,1.00E-06,152046,552046,4504.06,2103.18,1.3181,1282.55,4659.15,2061.34,3.44257,1235.75,152046,4613.29,2055.25,0.27532,1227.33,4638.65,2045,2.10746,1217.51
113562.354,78023.27358,191585.6276,3.11E+01,3.45E+01,4.66E+02,5.06E+01,18.43,,1.02E-06,0.0952359,6.26821,47.4687,4.27451,41440.1,37503.2,1369989.763,1004.5,31342,2255.73,3.02786,3.08261,2059.97,18205.7,40000,191616,0.0401705,5.81285,92775.5,2394.28,117052,1.00E-06,248377,648377,3660.42,1653.46,2.0135,1109.29,3812.24,1617.05,4.05206,1068.5,248377,3788.67,1613.82,0.648339,1062.08,3809.44,1606.82,2.19727,1055.62
113562.354,16829.92948,130392.2835,2.59E+01,3.92E+01,4.73E+02,3.29E+01,22.56,,0.239028,0.122002,0.378761,33.6392,3.43651,38906.9,35558,1206662.086,683.617,27974.5,1617.77,2.9872,1492.02,2004.61,17738.1,40000,130405,0.0373048,0.0535578,84680.2,3826.62,145031,4.13E-06,187166,587166,4743.63,1537.14,1.77213,958.201,4896.09,1504.22,3.74779,922.299,187166,4877.53,1498.45,0.539969,913.666,4880.08,1492.19,2.37479,908.464
113562.354,29691.86462,143254.2186,1.79E+01,1.67E+01,7.31E+02,0.00E+00,14.19,,0.154099,0.0964214,0.504372,47.536,3.83289,35974.9,27532.3,823672.2903,750.883,19025.2,1174.6,2.95453,1622.49,1759.14,15651,40000,143237,0.0312133,0.0449937,76927.5,2839.41,113176,3.50E-06,199998,599998,3780.89,1277.11,2.52687,700.644,3864.49,1256.96,3.82039,678.03,199998,3856.66,1252.52,0.716833,670.435,3856.85,1248.53,2.12801,667.372
113562.354,82253.99132,195816.3453,1.27E+01,4.12E+01,4.64E+02,0.00E+00,7.37,,0.741865,0.0545561,0.524667,48.6891,5.87806,30059.9,17030.1,639282.6557,1026.45,14689.9,987.915,3.10192,51.6656,1377.64,12361.8,40000,195803,0.014407,0.0672691,79429.4,2528.25,103640,1.98E-05,252564,652564,2146.91,589.76,3.75799,328.618,2185.4,581.161,3.92423,318.819,252564,2182.83,577.189,2.49663,313.197,2182.25,576.279,2.65839,312.338
113562.354,30913.1923,144475.5463,2.54E+01,1.56E+01,7.19E+02,4.66E+00,19.97,,0.0924359,0.120286,0.552154,47.1597,3.79204,42148.7,38928.9,921611.9729,757.292,21270.1,1331.58,2.97376,2646.02,2099.68,18540.4,40000,144459,0.0337554,0.0881396,68958.1,3624.45,134988,2.23E-06,201220,601220,4706.45,1383.12,2.34804,776.803,4820.27,1359.18,3.79102,750.09,201220,4806.6,1354.89,0.604412,742.637,4811.45,1350.22,2.00986,738.785
113562.354,65570.92738,179133.2814,2.67E+01,1.98E+01,6.25E+02,1.91E+01,16.93,,1.71E-06,0.112535,0.55565,50.4545,4.12431,45873.3,45045.2,1042878.53,939.044,24008.2,1567.43,3.02455,2243.05,2262.67,19908,40000,179130,0.0336856,0.0642563,71754,3533.29,132473,1.00E-06,235891,635891,4378.97,1382.77,2.39084,847.763,4510.44,1355.43,4.19921,817.384,235891,4497.04,1352.41,0.671845,810.841,4501.41,1347.42,2.25365,806.735
113562.354,68743.83303,182306.187,3.42E+01,4.47E+01,5.16E+02,5.52E+01,21.3,,0.0166146,0.111615,5.62317,47.4849,4.42728,46317.6,45426,1579830.512,955.865,36228.9,2514.98,3.08743,0.644944,2272.46,19989.8,40000,182339,0.0460235,5.16561,93116.2,2331.02,128908,1.00E-06,239100,639100,4303.22,1895.08,1.91998,1250.31,4469.24,1853.76,3.88557,1204.15,239100,4442.26,1848.83,0.588438,1196.31,4464.62,1840.94,2.20561,1188.95
113562.354,37675.94431,151238.2983,2.05E+01,2.90E+01,5.47E+02,7.36E+00,15.39,,0.198345,0.0900941,0.443282,42.3964,3.67472,33785.8,26386.9,772150.2629,792.778,17878.4,1057.87,2.90312,2522.42,1721.44,15328.4,40000,151228,0.0245832,0.0351524,66092,3485.92,133519,4.71E-06,207989,607989,3520.22,1008.6,2.54676,586.814,3609.74,990.541,3.91249,567.028,207989,3604.98,986.578,0.944738,559.957,3603.77,983.33,2.25125,557.651
112835.8571,0,112835.8571,3.36E+01,4.04E+01,5.55E+02,4.87E+01,33.6,,0.19352,0.123274,10.2862,30.8025,3.29433,36309.9,31097.6,1539528.072,591.671,35521.1,2234.4,2.97147,1.96998,1871.92,16612.7,40000,112866,0.0531011,9.99271,96072.8,2160.74,140681,2.39E-06,169627,569627,4781.22,2186.77,1.45353,1356.48,4948.49,2141.6,3.38393,1305.85,169627,4907.01,2133.93,0.362559,1295.95,4930.96,2124.04,2.13929,1286.52
90627.1662,0,90627.1662,3.30E+01,2.90E+01,5.62E+02,3.70E+01,33,,3.39E-06,0.0915782,14.8949,31.0725,3.02248,24660.9,16762.3,1115286.973,475.213,25703.5,1647.88,2.7349,0.518737,1366.6,12265.7,40000,90650.5,0.0417815,14.6022,92734.1,2126.63,119882,1.00E-06,147412,547412,3547.3,1721.35,1.37846,1073.59,3681.55,1685.44,3.45895,1033.78,147412,3642.59,1680.08,0.323428,1025.96,3663.13,1671.26,2.09397,1017.74
104213.8388,0,104213.8388,3.62E+01,4.43E+01,6.85E+02,3.98E+01,36.2,,0.291702,0.122301,14.2999,37.2087,3.65375,34915.3,28427.6,1477749.592,546.43,34132.3,2108.14,2.93815,0.439835,1788.09,15898.3,40000,104236,0.0538544,13.9426,95419.6,1998.53,127573,3.82E-06,160997,560997,4761.29,2215.45,1.49804,1325.23,4912.45,2172.41,3.32079,1277.09,160997,4870.56,2163.75,0.362452,1266.29,4892.03,2154.17,2.07174,1257.19
113562.354,24917.59503,138479.949,3.15E+01,4.49E+01,7.25E+02,2.38E+01,25.83,,0.241259,0.152734,0.547586,46.3448,4.12828,51133.8,54489,1361697.095,725.941,31468.3,1926.06,3.10168,1678.74,2494.93,21839.9,40000,138479,0.0462114,0.0889278,83139.2,3700.67,141404,4.73E-06,195240,595240,5965.4,1899.02,1.94353,1116.95,6128.4,1862.29,3.68221,1076.33,195240,6101.04,1855.54,0.47848,1066.83,6109.37,1848.46,2.19296,1060.57
112679.5757,0,112679.5757,3.19E+01,1.49E+01,5.49E+02,4.38E+01,31.9,,0.000233903,0.112466,11.0693,30.4581,3.01218,33229,27082.5,1360590.02,590.833,31307.1,2060.11,2.90794,60.639,1744.42,15525.2,40000,112706,0.049598,10.7803,95314.9,2176.66,134446,1.00E-06,169467,569467,4355.55,2041.09,1.46234,1273.23,4514.99,1999.22,3.5162,1226.15,169467,4473.9,1993.53,0.327355,1217.95,4498.64,1983.92,2.11034,1208.78
113562.354,29355.87243,142918.2264,2.09E+01,1.76E+01,6.90E+02,0.00E+00,16.61,,0.185631,0.102037,0.501838,45.7166,3.75463,36849.7,29877.2,800028.9916,749.117,18495.3,1124.67,2.93923,2363.83,1834.05,16290.3,40000,142900,0.0291473,0.056602,69590.4,3323.37,127107,4.74E-06,199661,599661,3999.59,1193.18,2.54628,654.831,4088.24,1174,3.76653,633.417,199661,4080.81,1169.56,0.775415,625.913,4081.47,1165.89,2.04514,623.086
113562.354,8866.525786,122428.8798,1.31E+01,4.46E+01,6.80E+02,0.00E+00,12.15,,0.846126,0.0831911,0.411844,40.127,4.16434,30126.9,19114.2,870045.4994,641.727,20289,1048.06,2.95594,0.3733,1460.87,13084.1,40000,122414,0.0295856,0.0311564,92930.2,2328.22,99328.1,1.89E-05,179175,579175,3278.79,1211.3,2.59941,643.136,3337.68,1194.07,3.51507,624.14,179175,3329.91,1186.34,1.14364,614.019,3327.64,1183.42,2.231,611.985
113562.354,37104.53313,150666.8871,2.37E+01,4.03E+01,6.25E+02,9.31E+00,17.86,,0.341478,0.108893,0.469797,45.3699,4.08598,40472.5,34948.6,959597.0976,789.779,22262.7,1270.53,3.03012,1714.74,1986.97,17588.9,40000,150656,0.0304055,0.030623,77662,3567.8,133904,7.78E-06,207417,607417,4257.9,1248.04,2.45236,717.896,4364.22,1225.73,3.78357,693.446,207417,4357.64,1220.13,0.876366,684.941,4355.71,1216.22,2.36692,682.098
103025.8483,0,103025.8483,2.13E+01,4.15E+01,5.92E+02,4.62E+00,21.3,,0.663278,0.10133,0.376758,32.39,3.48454,30179.6,21437.2,778169.2466,540.031,18178.2,905.68,2.91758,1495.09,1548.62,13842.8,40000,103015,0.0261572,0.0614051,80690,3635.47,139157,1.92E-05,159776,559776,3976.64,1073.39,2.23953,584.652,4061.04,1055.93,3.43379,566.01,159776,4054.69,1049.25,0.908091,556.886,4053.21,1046.29,1.97221,554.79
113562.354,18217.68179,131780.0358,2.34E+01,4.39E+01,7.17E+02,0.00E+00,20.17,,0.57869,0.117943,0.479495,44.2304,4.14367,40378.8,34131.7,935948.0903,690.721,21766.4,1186.86,3.04,1653.69,1963.09,17386.7,40000,131760,0.0320323,0.0462497,79656.4,3558.5,133056,1.57E-05,188521,588521,4631.18,1312.5,2.49832,702.274,4726.42,1291.95,3.5123,679.692,188521,4719.23,1284.82,0.920259,670.019,4717.73,1281.29,2.09235,667.338
113562.354,82877.09242,196439.4464,1.30E+01,2.30E+01,5.34E+02,0.00E+00,7.52,,0.109896,0.0591418,0.508966,50.756,4.47248,30888.9,19081.5,606402.3517,1029.71,13906.1,965.356,2.98898,1244.75,1459.6,13073.1,40000,196425,0.0175717,0.0302653,68127.5,2409.39,100141,2.61E-06,253186,653186,2321.09,718.929,3.37628,412.104,2369.26,707.665,4.3122,399.554,253186,2366.72,704.729,1.8193,393.801,2365.67,702.869,2.61779,392.509
113562.354,9918.272597,123480.6266,3.63E+01,2.46E+01,4.82E+02,6.57E+01,33.38,,1.00E-06,0.147658,2.30148,31.4337,3.15334,44835.4,45302.5,1679735.202,647.542,38610.8,2583.15,3.09813,791.459,2269.29,19963.3,40000,123524,0.0589854,1.99868,90384.5,2313.06,169258,1.00E-06,180285,580285,5707.11,2429.99,1.22035,1576.82,5921.23,2377.11,3.53551,1517.18,180285,5873.92,2371.17,0.2924,1508.86,5906.33,2359.41,2.27355,1497.36
82060.8151,0,82060.8151,2.33E+01,4.04E+01,7.20E+02,0.00E+00,23.3,,0.491111,0.098481,0.499371,38.4681,3.4978,26456.2,17050.7,615079.6621,430.111,14326.7,757.559,2.84344,1859.95,1378.49,12369.1,40000,82047,0.0240635,0.120383,74331.7,3487.69,135689,1.78E-05,138808,538808,3871.97,986.129,2.12362,513.968,3944.62,971.147,3.39264,498.303,138808,3938.27,965.581,0.707742,490.235,3939.24,962.541,1.7427,488.055
113562.354,52378.37597,165940.73,3.54E+01,2.97E+01,6.41E+02,4.56E+01,24.23,,1.00E-06,0.116432,7.81334,48.6251,4.03151,45251.5,43404.6,1450922.076,870.026,33233.9,2348.62,3.06255,158.511,2220.05,19551.2,40000,165964,0.0494649,7.34318,93603.3,2202.09,125128,1.00E-06,222725,622725,4502.26,2032.51,1.86081,1301.76,4665.93,1991.14,3.81733,1254.74,222725,4632.74,1987.08,0.42922,1247.64,4657.27,1978.6,2.11886,1239.6
95321.70719,0,95321.70719,2.25E+01,3.99E+01,5.82E+02,8.45E+00,22.5,,0.501624,0.100962,0.360212,32.0075,3.27884,28511.2,19923.9,761548.8839,499.667,17776.3,899.981,2.87754,1648.79,1492.01,13353.7,40000,95315.2,0.0261932,0.0495894,78899.4,3663.06,141352,1.37E-05,152076,552076,3955.45,1076.17,2.02586,603.046,4046.8,1057.34,3.5027,583.117,152076,4040,1051.25,0.724794,574.392,4038.49,1047.73,2.05749,571.938
113562.354,33346.31098,146908.665,1.55E+01,2.13E+01,6.33E+02,0.00E+00,11.98,,0.244633,0.0797527,0.459079,44.6296,3.7806,31342.9,21501.5,718572.7042,770.051,16620.1,1002.23,2.90832,1586.02,1550.98,13863.2,40000,146893,0.0250912,0.0323303,73937.5,2745.69,111354,5.82E-06,203654,603654,3129.35,1026.85,2.72516,567.919,3196.35,1010.92,3.86153,550.162,203654,3191.53,1006.67,0.993324,542.872,3190.11,1003.65,2.22314,540.757
106914.0827,0,106914.0827,1.87E+01,2.88E+01,5.22E+02,3.97E+00,18.7,,0.437815,0.0852164,0.338757,28.8646,2.99359,25600.9,17486.3,649943.2418,560.418,15152,787.256,2.73467,2955.27,1396.27,12523.6,40000,106904,0.0217636,0.0610804,63073.6,3586.45,140522,1.29E-05,163665,563665,3339.65,892.901,2.33337,498.327,3414.21,878.104,3.56416,482.458,163665,3409.63,873.185,0.926873,474.843,3408.66,870.544,1.95874,473.031
113562.354,29823.74307,143386.0971,3.61E+01,4.07E+01,4.96E+02,6.35E+01,28.59,,0.00109883,0.136581,3.51508,38.4106,3.72519,46696,47278.5,1710996.322,751.878,39319.9,2640.7,3.12107,250.029,2319.53,20382.8,40000,143426,0.0549447,3.14405,93385.3,2311.04,156385,1.00E-06,200187,600187,5276,2263.71,1.46398,1473.52,5474.1,2213.99,3.62435,1417.72,200187,5434.36,2208.1,0.378829,1409.33,5463.22,2197.79,2.22375,1399.39
113562.354,14899.8763,128462.2303,3.84E+01,3.82E+01,5.76E+02,6.24E+01,33.95,,1.00E-06,0.153533,3.85073,37.3405,3.56884,48539.8,50432.3,1768176.463,673.633,40639,2723.89,3.13969,502.092,2397.7,21033.6,40000,128501,0.0616822,3.48833,93139.8,2217.16,161843,1.00E-06,185262,585262,5947,2539.36,1.35224,1614.29,6156.45,2485.59,3.53173,1553.63,185262,6108.61,2478.99,0.305355,1544.73,6141.32,2467.29,2.22618,1533.25
96340.79536,0,96340.79536,2.17E+01,3.01E+01,5.98E+02,4.87E+00,21.7,,0.307947,0.0961399,0.384314,32.6139,3.03159,26700,18805.8,667601.4826,504.992,15530.6,841.708,2.75196,3004.07,1448.84,12979.9,40000,96331.2,0.0245748,0.0665226,63236.4,3642.45,141370,9.10E-06,153092,553092,3766.8,1008.4,2.09092,558.864,3852.17,991.237,3.55725,540.583,153092,3845.37,986.468,0.654696,532.988,3845.6,982.993,1.91959,530.481
113562.354,40316.33625,153878.6903,1.91E+01,3.40E+01,4.94E+02,8.55E+00,14.1,,0.319887,0.0821115,0.42371,41.199,3.82837,32074.8,23495.3,758312.8392,806.631,17588.8,1008.12,2.92658,1985.96,1622.59,14480.1,40000,153871,0.0222082,0.0304024,70522.9,3419.18,132291,7.48E-06,210632,610632,3208.17,911.921,2.62298,537.069,3290.21,895.44,3.89312,519.184,210632,3286.17,891.07,1.19399,511.935,3284.46,888.329,2.35761,510.081
113562.354,28358.89489,141921.2489,3.72E+01,2.44E+01,5.12E+02,6.54E+01,29.77,,1.00E-06,0.145245,1.94062,38.6813,3.53075,48813,51638.8,1683580.811,744.203,38650.9,2637.36,3.13197,751.411,2427,21276.8,40000,141962,0.0576663,1.56576,89914,2321.37,163941,1.00E-06,198723,598723,5610.16,2374.27,1.35629,1555.7,5821.75,2322.78,3.6359,1497.52,198723,5779.14,2317.6,0.323894,1489.71,5809.81,2306.65,2.25073,1479.06
113562.354,60961.80899,174524.163,2.16E+01,3.13E+01,5.51E+02,1.05E+01,14.06,,0.0668387,0.0902736,0.489219,47.4613,3.98874,37554.1,30973,819396.4917,914.857,18908.1,1186.84,2.96662,2299.35,1868.08,16580.1,40000,174516,0.0253176,0.0327304,67236.1,3408.29,130031,1.44E-06,231277,631277,3520.05,1038.9,2.63006,622.765,3616.68,1019.36,4.15079,601.325,231277,3611.85,1016.17,0.957575,594.793,3610.94,1012.7,2.36638,592.3
113562.354,69314.33977,182876.6938,2.20E+01,2.11E+01,7.00E+02,0.00E+00,13.66,,0.0279434,0.0958434,0.57577,53.2507,4.26055,41932.7,35830.8,796191.9456,958.58,18314.2,1211.67,3.0258,2194.76,2012.46,17804.5,40000,182857,0.0269885,0.0590259,68157.2,3216.47,122441,1.00E-06,239618,639618,3752.59,1104.42,2.92493,624.382,3838.9,1086.08,4.14126,603.757,239618,3832.66,1082.84,0.97486,597.155,3833.73,1079.54,2.18524,594.631
113562.354,13268.36932,126830.7233,3.26E+01,3.67E+01,6.32E+02,3.75E+01,29.19,,0.0695915,0.109142,12.3875,39.0677,3.55215,35469.3,29161.4,1376265.637,664.98,31672.8,2078.84,2.92868,0.407275,1811.49,16098,40000,126850,0.0487948,12.0131,95745.9,2068.45,118380,1.00E-06,183611,583611,4235.5,2006,1.70944,1228.25,4380.08,1966.46,3.5236,1183.69,183611,4344.21,1960.39,0.391795,1175.02,4365.67,1951.79,2.05311,1166.91
113562.354,15164.18709,128726.5411,3.54E+01,2.36E+01,6.35E+02,4.62E+01,31.23,,1.00E-06,0.128542,8.99831,39.8687,3.49514,41360.9,38043.4,1487907.366,674.951,34171.5,2318.05,3.02971,265.544,2075.1,18333.3,40000,128752,0.0548078,8.61363,94172.9,2138.46,138665,1.00E-06,185513,585513,4982.68,2253.18,1.52367,1405.28,5156.26,2207.88,3.57814,1354,185513,5114.13,2202.37,0.32023,1345.88,5141.68,2192.31,2.11754,1336.17
106894.5255,0,106894.5255,1.38E+01,3.53E+01,4.59E+02,0.00E+00,13.8,,1.25355,0.0593668,0.627618,25.5637,3.90458,20766.8,11161.9,546449.0986,560.31,12737.2,663.958,2.74883,1217.18,1111.99,10037.8,40000,106883,0.0150353,0.386784,77003.3,3057.26,126711,4.34E-05,163644,563644,2337.13,615.593,2.98691,330.849,2378.64,607.077,3.28726,321.314,163644,2375.34,602.493,1.63421,314.994,2374.67,601.413,1.85726,314.08
113562.354,84802.8289,198365.1829,1.75E+01,3.25E+01,5.97E+02,0.00E+00,10.02,,0.0635749,0.0744994,0.539546,52.6047,4.47038,36678.5,26900.6,684476.0037,1039.79,15715.2,1070.94,3.02503,1748.36,1738.44,15474,40000,198348,0.0207985,0.0369446,67418.8,2885.08,113332,1.55E-06,255109,655109,2919.21,851.14,3.2438,486.484,2983.69,837.291,4.29048,471.028,255109,2980.78,834.278,1.48268,464.922,2979.97,831.941,2.45235,463.256
113562.354,82294.58726,195856.9413,3.79E+01,3.08E+01,5.79E+02,6.04E+01,21.98,,1.00E-06,0.128175,3.01603,51.4649,4.36033,55620,62434.8,1605667.166,1026.91,36721.8,2655.7,3.16962,529.158,2675.94,23331.9,40000,195891,0.0511789,2.51652,89671.4,2340.52,142017,1.00E-06,252652,652652,4940.92,2104.16,1.84883,1409.91,5131.41,2059.2,3.9903,1358.91,252652,5100.34,2055.84,0.477489,1352.33,5126.99,2047.16,2.22473,1344.09
109619.2841,0,109619.2841,3.65E+01,3.83E+01,4.96E+02,6.26E+01,36.5,,6.32E-05,0.145097,4.89487,28.0217,3.11739,41082,38816.9,1686389.48,574.87,38833.7,2523.44,3.06757,409.197,2096.59,18514.3,40000,109661,0.0590053,4.62654,93790,2259.54,165125,1.00E-06,166422,566422,5617.69,2432.01,1.20119,1545.91,5822.01,2379.33,3.44233,1486.82,166422,5771.95,2372.17,0.292542,1477.57,5803.87,2360.21,2.25604,1465.88
113562.354,10696.50413,124258.8581,2.52E+01,2.06E+01,5.70E+02,2.01E+01,23.03,,0.107095,0.122585,0.427813,35.5259,3.21714,37399,34030.1,1032249.383,651.399,23875.7,1439.26,2.89526,2663.53,1960.1,17361.4,40000,124259,0.0358811,0.0801078,71315.6,3820.66,143648,2.17E-06,181020,581020,4778.87,1474.92,1.89325,877.837,4916.14,1445.83,3.73602,845.841,181020,4896.75,1441.15,0.474872,838.139,4903.4,1435.24,2.13173,833.149
113562.354,52221.5045,165783.8585,2.27E+01,2.97E+01,5.67E+02,1.23E+01,15.55,,0.0608015,0.09483,0.482408,46.3292,3.8925,37523.1,31489.9,862878.664,869.047,19921.9,1239.4,2.94945,2266.21,1883.94,16714.9,40000,165777,0.027346,0.0358605,69017.3,3433.47,130577,1.26E-06,222538,622538,3695.29,1122.48,2.51147,674.337,3799.76,1101.08,4.09292,650.777,222538,3793.59,1097.74,0.826647,644.085,3793.2,1093.84,2.32709,641.188
79728.67804,0,79728.67804,1.31E+01,4.62E+01,5.25E+02,0.00E+00,13.1,,2.22445,0.0464484,1.15345,28.6484,5.05262,16372.1,7166.5,479844.993,417.911,11192.1,575.654,2.66732,0.053476,888.767,8063.43,40000,79719.8,0.0121492,0.882491,82921.4,2378.06,107371,9.16E-05,136481,536481,1840.36,496.761,3.1737,258.969,1864.07,490.99,3.02871,252.263,136481,1859.19,486.795,1.61518,246.721,1857.94,485.967,1.70608,245.965
113562.354,60713.74641,174276.1004,2.77E+01,3.24E+01,5.99E+02,2.51E+01,18.05,,1.52E-06,0.117564,0.549124,48.8367,4.05556,46409.7,46747.3,1123600.845,913.61,25865.3,1689.97,3.0251,2173.88,2306.13,20270.9,40000,174278,0.0359533,0.0728764,73865.5,3593.01,134892,1.00E-06,231039,631039,4569.59,1477.13,2.22689,919.616,4713.68,1446.93,4.15583,886.108,231039,4696.14,1443.72,0.609222,879.435,4702.55,1438.13,2.25407,874.71
113562.354,12569.27286,126131.6269,3.71E+01,2.66E+01,6.07E+02,5.48E+01,33.4,,1.00E-06,0.144184,5.95063,37.9236,3.42612,45145.2,44633,1611801.954,661.383,37021.7,2506.25,3.08738,578.146,2252.03,19819,40000,126164,0.0592539,5.58351,92274.1,2184.58,154357,1.00E-06,182925,582925,5586.31,2437.39,1.37448,1538.89,5782.26,2387.25,3.54949,1482.16,182925,5736.06,2381.33,0.292878,1473.76,5767.37,2370.16,2.18614,1462.84
108314.3777,0,108314.3777,1.19E+01,2.20E+01,5.44E+02,0.00E+00,11.9,,0.564639,0.0623561,0.330366,30.0339,3.19449,21484.7,11939.7,585944.2906,567.751,13649.3,720.441,2.69117,1499.2,1150.58,10377.1,40000,108303,0.0200333,0.0484633,73368.5,2531.31,108996,1.54E-05,165064,565064,2453.67,820.14,2.60566,446.707,2500.38,808.31,3.58701,433.828,165064,2495.61,803.427,1.16871,426.403,2494.25,801.333,2.00953,425.011
113562.354,43454.52194,157016.8759,2.05E+01,3.76E+01,4.75E+02,1.52E+01,14.83,,0.325691,0.0881358,0.41756,41.5312,3.9529,34549.1,26595,875371.6944,823.111,20320.7,1146.98,2.9878,1410.81,1728.34,15387.6,40000,157015,0.0248377,0.0227517,78189,3474.94,133633,6.70E-06,213776,613776,3435.43,1021.48,2.451,620.256,3532.61,1001.66,3.92989,598.876,213776,3527.78,996.85,1.10133,591.127,3525.43,993.508,2.55482,588.901
113562.354,24999.10277,138561.4568,2.47E+01,4.90E+01,5.55E+02,2.01E+01,20.24,,0.594601,0.117118,0.406927,39.9977,4.13461,40904.6,35652.8,1142251.091,726.374,26622.7,1389.95,3.08253,836.737,2007.34,17761.2,40000,138561,0.0337282,0.0232693,89566.4,3688.91,138191,1.20E-05,195322,595322,4573.58,1387.91,2.16061,823.025,4696.51,1361.28,3.67407,794.302,195322,4688.07,1353.59,0.882523,783.959,4684.74,1349.13,2.63589,780.837
113562.354,5868.114944,119430.4689,2.93E+01,4.11E+01,5.97E+02,3.05E+01,27.86,,0.252886,0.146211,0.433314,35.2562,3.49132,43696.9,42993.8,1320515.52,626.129,30566,1818.42,3.03271,1584.17,2209.25,19460.8,40000,119439,0.0448923,0.0863386,84217.6,3729.03,148462,4.68E-06,176200,576200,5702.38,1847.35,1.68884,1106.12,5868.56,1810.05,3.62956,1065.11,176200,5839.42,1803.24,0.424111,1055.63,5848.44,1795.69,2.24223,1048.97
113562.354,29721.40469,143283.7587,2.88E+01,3.01E+01,7.19E+02,1.57E+01,22.83,,0.000114518,0.136946,0.585842,46.9845,3.78055,46478.6,47429,1110074.136,751.09,25563.7,1659.84,3.00132,2585.04,2323.32,20414.3,40000,143276,0.0405637,0.12148,72301.7,3710.68,138461,1.00E-06,200037,600037,5346.4,1664.36,2.05499,973.363,5491.62,1633.12,3.86855,938.514,200037,5465.7,1628.89,0.4547,931.08,5477.82,1622.55,2.06247,925.505
100569.0872,0,100569.0872,1.92E+01,3.33E+01,5.10E+02,6.33E+00,19.2,,0.464956,0.0837132,0.32848,28.3152,3.01015,24675.7,16220.6,649859.0796,527.171,15168.9,768.292,2.75279,2462.99,1344,12068.9,40000,100562,0.0213287,0.0569185,68162.7,3571.76,141093,1.33E-05,157323,557323,3278.96,876.037,2.22369,497.272,3354.67,860.888,3.55854,481.238,157323,3349.8,855.843,0.906929,473.523,3348.53,853.148,1.99601,471.729
113562.354,71960.17591,185522.5299,3.07E+01,1.58E+01,5.42E+02,4.10E+01,18.79,,1.00E-06,0.122422,0.554641,49.0099,4.15775,50128.1,53959.6,1309538.143,972.641,30098.2,2017.01,3.07033,1834.51,2482.44,21736.5,40000,185539,0.0405364,0.0781518,77991.4,3379.21,139394,1.00E-06,242300,642300,4740.37,1667.21,2.02983,1087.88,4910.7,1631,4.25668,1047.59,242300,4887.1,1628.12,0.565902,1041.21,4896.89,1621.46,2.35087,1035.34
78953.37628,0,78953.37628,2.24E+01,3.89E+01,6.67E+02,3.76E-01,22.4,,0.510079,0.0876819,0.533409,35.7532,3.35679,23692.4,14267.3,543824.29,413.83,12676.2,660.587,2.79245,1926.76,1259.28,11329.7,40000,78941.2,0.0204155,0.182425,72166.4,3462.6,136990,1.98E-05,135702,535702,3446.6,836.945,2.17836,441.803,3510.6,824.134,3.39361,428.584,135702,3506.07,819.13,0.799061,421.111,3507.28,816.621,1.70035,419.392
112535.5181,0,112535.5181,2.34E+01,1.95E+01,7.34E+02,0.00E+00,23.4,,0.234019,0.124806,0.490265,39.3812,3.3671,36899.5,31586.9,858264.0147,589.841,19874,1174.13,2.89687,2828.62,1886.9,16740.1,40000,112517,0.0345492,0.100694,68742,3654.92,136931,6.51E-06,169278,569278,4896.31,1414.7,2.15769,752.803,5001.41,1392.21,3.53105,727.915,169278,4987.41,1386.67,0.548766,719.532,4992.22,1381.97,1.88373,715.656
111106.568,0,111106.568,1.98E+01,3.85E+01,6.65E+02,0.00E+00,19.8,,0.541039,0.105234,0.401481,36.0825,3.52698,32647.3,24249.8,808706.669,582.362,18834.1,998.682,2.92143,1738.1,1648.92,14706.5,40000,111090,0.0295249,0.0504084,78483.8,3395.97,130620,1.52E-05,167851,567851,4134.48,1209.35,2.33994,640.579,4217.68,1190.99,3.47092,620.547,167851,4210.69,1184.38,0.826389,611.36,4209.34,1181,1.99786,608.858
93781.37879,0,93781.37879,2.08E+01,1.73E+01,5.67E+02,5.10E+00,20.8,,0.338208,0.088625,0.365639,31.0586,2.97146,24677,16502,622594.6859,491.581,14500.5,768.058,2.7192,3017.09,1355.78,12171.6,40000,93772.9,0.022226,0.0645602,62025,3592.18,141500,1.02E-05,150534,550534,3472.28,912.395,2.11583,510.806,3550.91,896.729,3.5628,494.277,150534,3545.37,892.134,0.72043,486.883,3545,889.038,1.9185,484.746
98670.78011,0,98670.78011,2.16E+01,2.99E+01,6.14E+02,3.20E+00,21.6,,0.31868,0.0980388,0.398345,33.3705,3.07601,27568.5,19713.2,671936.9776,517.196,15625.6,853.032,2.76681,3016.96,1483.97,13284.1,40000,98659.1,0.0250255,0.0723316,63289.3,3642.84,140628,9.68E-06,155420,555420,3843.6,1026.3,2.14749,561.146,3927.87,1009.31,3.54169,542.959,155420,3921.05,1004.44,0.673163,535.286,3921.55,1001.02,1.88755,532.789
113562.354,92746.62976,206308.9838,2.34E+01,1.48E+01,5.37E+02,1.79E+01,12.88,,2.16E-06,0.0913535,0.530898,52.0721,4.41862,42851.9,38419.3,912908.2803,1081.51,21003.6,1384.63,3.03553,2021.93,2085.57,18421.5,40000,206306,0.0267447,0.0312746,69137.9,3334.69,126806,1.00E-06,263067,663067,3549.78,1098.1,2.71095,690.126,3659.88,1075.96,4.50371,665.83,263067,3654.6,1073.58,1.01356,659.818,3654.14,1069.79,2.53763,657.029
95356.553,0,95356.553,1.54E+01,2.43E+01,5.53E+02,0.00E+00,15.4,,0.542489,0.0669881,0.381193,30.2452,3.13258,20795.8,11806.4,518342.7976,499.823,12081.1,630.777,2.65651,2435.64,1144.05,10319.8,40000,95345.1,0.0178386,0.0922559,63930,3018.19,125203,1.84E-05,152106,552106,2634.02,730.715,2.49335,396.676,2684.1,719.882,3.4917,385.173,152106,2680.29,715.442,1.10382,378.284,2679.52,713.542,1.84084,377.021
113562.354,10280.11435,123842.4684,1.61E+01,3.83E+01,6.87E+02,0.00E+00,14.76,,0.473158,0.0927753,0.422083,40.863,3.76041,32317.1,22479.2,827293.2221,649.13,19226.4,1062.2,2.95361,855.427,1586.48,14169.2,40000,123827,0.030198,0.0309263,85862.2,2786.16,112607,1.13E-05,180588,580588,3646.29,1236.3,2.463,663.203,3719.96,1217.75,3.61256,642.727,180588,3713.11,1211.46,0.868161,633.693,3711.01,1207.92,2.21664,631.176
113562.354,3548.781987,117111.136,1.42E+01,2.60E+01,7.21E+02,0.00E+00,13.77,,0.258484,0.0903608,0.417888,40.3397,3.44438,30332.9,20547.8,804849.1533,613.847,18648.4,1089.78,2.87294,1084.56,1515.59,13557.6,40000,117096,0.0326229,0.0332439,83407.4,2456.23,103536,5.71E-06,173857,573857,3548.69,1334.72,2.29646,717.114,3623.55,1314.6,3.68997,694.73,173857,3615.6,1309.22,0.629893,686.344,3614.43,1304.92,2.19294,683.147
98271.5087,0,98271.5087,1.11E+01,2.12E+01,7.31E+02,0.00E+00,11.1,,0.288296,0.0718787,0.399514,39.7148,3.36887,23665.3,13141.6,671933.7971,515.101,15585.9,892.654,2.76853,390.531,1207.88,10879.9,40000,98259.4,0.0285271,0.025458,85846.2,1863.54,87142.3,6.52E-06,155020,555020,2828.23,1167.17,2.19808,624.188,2883.76,1150.1,3.71504,605.654,155020,2877.17,1145.04,0.621564,597.596,2875.15,1141.08,2.23725,594.911
113562.354,50760.85176,164323.2058,3.37E+01,4.60E+01,4.67E+02,5.89E+01,23.29,,0.140082,0.11539,5.06524,42.441,4.17391,43945.4,42295.8,1632685.107,861.618,37543,2497.09,3.07101,0.749591,2190.8,19306.1,40000,164360,0.0473835,4.65706,93389.6,2362.59,138221,1.62E-06,221121,621121,4449.69,1953.03,1.72178,1287.43,4622.04,1909.7,3.67983,1239.13,221121,4593.1,1903.68,0.551077,1230.46,4615.59,1895.34,2.20705,1222.65
113562.354,16355.396,129917.75,1.53E+01,3.95E+01,6.73E+02,0.00E+00,13.37,,0.524723,0.087474,0.430915,42.0356,3.92378,32045.4,21673.7,820253.2009,680.98,19063.6,1052.35,2.9736,549.825,1557.29,13917.6,40000,129902,0.0287748,0.0296467,87863.7,2671.4,109140,1.23E-05,186663,586663,3439.23,1178.08,2.57581,634.661,3507.6,1160.5,3.63561,615.249,186663,3501.1,1154.22,0.991028,606.272,3498.96,1150.99,2.24792,604.017
113562.354,6630.685171,120193.0392,2.84E+01,4.52E+01,7.31E+02,1.31E+01,26.83,,0.437007,0.149073,0.476044,41.7422,3.91175,45621.2,44647.5,1199616.764,630.033,27851.6,1567.89,3.05143,1856.87,2252.41,19822.1,40000,120184,0.0424409,0.0623545,81669.7,3843.27,140919,1.01E-05,176945,576945,5838.87,1742.58,1.98051,975.367,5978.63,1711.47,3.52663,941.264,176945,5960.69,1703.56,0.54133,930.758,5962.92,1697.64,2.1578,925.785
97266.50088,0,97266.50088,1.30E+01,1.98E+01,6.90E+02,0.00E+00,13,,0.322251,0.0737317,0.387104,37.4673,3.27256,23510.1,13450.2,635328.4186,509.832,14753.3,827.541,2.75026,1060.15,1222.18,11005.1,40000,97254.3,0.0259912,0.0316745,79283.8,2296.2,100498,8.13E-06,154015,554015,2900.14,1063.76,2.23806,569.791,2957.09,1048.06,3.65344,552.858,154015,2951,1043.13,0.686796,545.014,2949.27,1039.65,2.09851,542.661
113562.354,431.5762027,113993.9302,1.49E+01,3.02E+01,6.34E+02,0.00E+00,14.84,,0.365135,0.084901,0.367512,34.8442,3.22937,27756.8,18410.6,722902.8984,597.51,16797,931.524,2.80933,1714.36,1433.29,12845,40000,113980,0.0273935,0.0355024,76002.3,2824.06,115257,9.17E-06,170741,570741,3335.02,1121.29,2.38874,603.744,3403.86,1104.47,3.62719,585.218,170741,3397.67,1099.13,0.792929,577.013,3396.04,1095.74,2.10622,574.625
113562.354,23972.39344,137534.7474,3.65E+01,3.95E+01,5.39E+02,6.02E+01,30.14,,8.73E-05,0.138736,4.54992,38.4682,3.66357,46176.8,46226,1692143.418,721.187,38888.6,2609.65,3.11173,272.218,2292.9,20160.5,40000,137572,0.0563443,4.17804,93737.3,2257.75,154446,1.00E-06,194333,594333,5365.85,2320.23,1.46281,1490.14,5561.79,2270.39,3.5915,1434.06,194333,5519.99,2264.32,0.353937,1425.54,5549.45,2253.77,2.20335,1415.33
113562.354,55746.95548,169309.3095,1.86E+01,3.27E+01,5.07E+02,5.52E+00,12.48,,0.247962,0.0774445,0.46335,45.0398,4.04023,32876.1,23898.3,708518.3388,887.505,16378.4,997.356,2.94374,2143.7,1636.7,14601.5,40000,169298,0.0204998,0.0330953,66404.8,3313,128248,6.06E-06,226059,626059,3028.15,840.924,2.857,491.736,3102.29,826.176,4.00695,475.619,226059,3099.12,822.403,1.35891,468.962,3097.78,819.994,2.37441,467.305
113562.354,17405.8264,130968.1804,3.23E+01,3.71E+01,5.57E+02,4.46E+01,28.01,,0.058437,0.110163,9.99802,37.114,3.50487,36144,30573.2,1425355.361,686.705,32801.1,2154.42,2.95015,0.546635,1855.73,16475,40000,130994,0.0481073,9.64304,95045.2,2187.7,127915,1.00E-06,187755,587755,4264.11,1979.88,1.64983,1244.48,4419.49,1938.92,3.55788,1198.46,187755,4384.02,1933.06,0.406546,1189.99,4406.52,1924.29,2.10515,1181.73
113562.354,48426.77592,161989.1299,3.12E+01,1.82E+01,7.51E+02,2.00E+01,21.87,,1.02E-06,0.13985,0.636982,51.7673,4.09245,52031.9,56819,1207321.03,849.159,27749.3,1859.13,3.0612,2445.34,2549.23,22288.7,40000,161984,0.0428122,0.126185,74204.3,3580.89,136941,1.00E-06,218745,618745,5453.2,1756.66,2.13675,1052.46,5608.66,1722.94,4.00029,1014.6,218745,5580.29,1719.14,0.471084,1007.46,5594.02,1712.49,2.12346,1001.53
113562.354,29303.35263,142865.7066,3.03E+01,4.09E+01,6.38E+02,2.93E+01,24.09,,0.139477,0.141554,0.518297,43.9169,3.92611,48170,49883.7,1323652.029,748.967,30559.6,1901.74,3.0716,1667.34,2384.28,20921.9,40000,142871,0.0437179,0.0864047,82409.2,3660.25,142506,2.53E-06,199632,599632,5515.5,1797.85,1.90145,1089.81,5679.97,1761.41,3.78365,1049.53,199632,5653.14,1755.78,0.473542,1040.99,5662.15,1748.72,2.23553,1034.77
113562.354,56099.81265,169662.1667,2.19E+01,2.65E+01,5.85E+02,7.79E+00,14.66,,0.0878182,0.0933605,0.497803,47.5988,3.9632,37990.9,31564,813701.6793,889.354,18780,1175.28,2.96683,2374.58,1886.2,16734.2,40000,169651,0.025936,0.038216,67009,3422.03,130155,1.98E-06,226412,626412,3645.16,1063.63,2.64509,625.077,3740.25,1044.3,4.07147,603.755,226412,3734.94,1040.9,0.924427,597.059,3734.42,1037.44,2.28232,594.526
92728.87141,0,92728.87141,2.40E+01,2.75E+01,5.01E+02,1.94E+01,24,,0.178043,0.101423,0.326022,28.1424,2.81745,26538,19583.9,813187.4906,486.132,18893,1049.67,2.74539,2802.68,1479.01,13241.2,40000,92733.5,0.0280849,0.0553816,67547,3781.36,148320,3.86E-06,149494,549494,3950.46,1157.02,1.68912,699.852,4066.43,1133.04,3.64116,674.273,149494,4054.74,1128.54,0.478693,666.869,4056.92,1123.4,2.19025,662.884
113562.354,30917.26707,144479.6211,3.09E+01,4.80E+01,6.99E+02,2.47E+01,24.29,,0.317193,0.147493,0.525189,46.7622,4.2782,51190.3,54067.9,1369804.231,757.398,31703.8,1889.38,3.11722,1472.02,2485,21757.7,40000,144479,0.0443775,0.0644455,85089,3728.63,139477,6.14E-06,201240,601240,5759.28,1824.4,2.01786,1081.64,5918.01,1788.77,3.70595,1042.43,201240,5896.06,1781.65,0.55019,1032.57,5899.73,1775.1,2.28078,1026.93
80469.42115,0,80469.42115,1.95E+01,4.72E+01,6.49E+02,0.00E+00,19.5,,0.94691,0.0800669,0.571894,34.8702,3.83874,23514.5,12931.4,578726.8518,421.778,13529.8,662.94,2.90067,149.049,1198.05,10793.7,40000,80457.4,0.019812,0.232277,90209.1,3152.98,127137,3.55E-05,137218,537218,3155.38,811.886,2.37844,421.2,3208.38,800.307,3.23587,409.123,137218,3203.3,794.35,1.11514,401.188,3202.68,792.481,1.71308,399.875
113562.354,12931.77945,126494.1335,2.08E+01,1.92E+01,5.56E+02,7.36E+00,18.67,,0.271567,0.0984326,0.386441,35.6446,3.26737,31931.9,24978.5,790999.0889,663.065,18371.5,1027.02,2.84636,2752.73,1673.98,14921.6,40000,126485,0.0267598,0.0419211,66571.6,3636.34,139044,6.75E-06,183246,583246,3849.32,1098.09,2.29318,626.362,3944.51,1078.76,3.71085,605.269,183246,3938.25,1074.02,0.765653,597.544,3937.3,1070.39,2.13641,594.905
113562.354,15413.52573,128975.8797,1.93E+01,4.45E+01,5.01E+02,8.44E+00,16.99,,0.888623,0.0905575,0.38208,34.0601,4.05554,31911.5,22596.8,855218.5174,676.085,19980.9,992.542,3.00461,675.924,1590.7,14205.6,40000,128968,0.024147,0.0552232,88021.7,3531.9,135698,2.20E-05,185729,585729,3548.99,992.072,2.52623,562.343,3630.21,975.146,3.48781,544.095,185729,3624,968.184,1.34806,534.935,3622.3,965.88,2.1549,533.284
113562.354,33308.29416,146870.6482,3.45E+01,3.44E+01,7.33E+02,3.27E+01,26.68,,1.00E-06,0.155055,0.589087,48.5319,3.96026,53626.1,59909.3,1412508.8,769.967,32487.6,2152.87,3.10892,1891.33,2619.65,22869.2,40000,146877,0.0509984,0.110722,80367.7,3254.16,147597,1.00E-06,203638,603638,6038.59,2094.64,1.79608,1276.63,6220.78,2053.13,3.91988,1230.08,203638,6184.61,2048.42,0.368813,1222.27,6202.21,2039.94,2.23446,1214.45
