WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
97178.10298,0,97178.10298,1.11E+01,4.45E+01,7.29E+02,0.00E+00,11.1,,0.827727,0.0726649,0.403155,39.5341,3.96153,24066.9,13204,759106.2636,509.369,17729.6,886.778,2.80709,0.0974572,1210.79,10905.3,40000,97166,0.0282189,0.0300958,89084.4,1839.27,85943.6,1.92E-05,153927,553927,2870.16,1155.08,2.36382,605.554,2916.74,1139.24,3.51366,588.454,153927,2908.94,1131.74,0.990909,578.513,2906.6,1128.76,2.17972,576.56
113562.354,45173.1735,158735.5275,3.45E+01,4.15E+01,4.67E+02,6.15E+01,24.68,,4.50E-05,0.122947,4.07052,41.1974,3.94096,45474,44939.1,1636962.945,832.336,37588.5,2556.5,3.10137,52.4628,2259.94,19885.1,40000,158774,0.0499242,3.67354,93688.9,2364.26,146849,1.00E-06,215535,615535,4740.2,2057.11,1.60567,1357.89,4925.38,2011.37,3.73373,1306.71,215535,4891.94,2006.13,0.45852,1298.76,4917.88,1996.97,2.21397,1290.07
83498.62614,0,83498.62614,3.41E+01,2.24E+01,6.77E+02,2.75E+01,34.1,,0.000224835,0.0837345,19.0105,36.6956,3.24889,22459.5,14034.7,986612.5929,437.8,22739.3,1456.46,2.66124,0.285961,1248.83,11238.3,40000,83513.6,0.0395824,18.6622,91772.6,1927.25,100878,1.00E-06,140275,540275,3255.19,1628.55,1.45001,982.003,3367.79,1596.68,3.44203,946.845,140275,3331.54,1591.4,0.315155,939.069,3349.38,1583.3,2.00498,931.632
113562.354,67401.89449,180964.2485,1.55E+01,2.87E+01,6.47E+02,0.00E+00,9.73,,0.0891604,0.0754578,0.523882,51.5898,4.23813,35041.7,24738.8,719633.2948,948.573,16557.3,1091.04,2.9983,1293.95,1665.78,14851.2,40000,180948,0.023887,0.0313089,73734.9,2550.09,104130,1.98E-06,237709,637709,2958.57,977.17,3.03718,553.285,3023.45,961.619,4.18524,535.821,237709,3019.43,958.335,1.17079,529.282,3018.31,955.482,2.37845,527.289
113562.354,60454.91816,174017.2722,2.64E+01,3.79E+01,5.57E+02,2.54E+01,17.23,,0.0614218,0.111996,0.49999,47.6893,4.18489,44956.4,43165.2,1123255.062,912.26,25936.4,1610.39,3.05537,1651.11,2213.76,19498.6,40000,174021,0.0338662,0.038763,78732,3574.84,134269,1.09E-06,230782,630782,4352.79,1392.56,2.26476,868.754,4489.89,1363.72,4.1019,837.108,230782,4479.13,1359.77,0.709308,829.865,4479.85,1354.65,2.44756,825.808
113562.354,46723.53447,160285.8885,2.03E+01,2.98E+01,7.34E+02,0.00E+00,14.38,,0.0902752,0.0993712,0.549024,50.8657,4.03812,39581.8,32551.5,830839.1257,840.159,19153.3,1222.26,2.99517,1922.68,1916.11,16988.3,40000,160267,0.0302084,0.0551974,73095.2,3049.79,118369,2.10E-06,217028,617028,3893.38,1236.07,2.67789,687.152,3981.59,1216.04,3.93615,664.59,217028,3973.72,1212.15,0.783989,657.437,3974.85,1208.34,2.11809,654.474
113562.354,63151.41149,176713.7655,3.26E+01,2.28E+01,4.48E+02,5.74E+01,20.95,,1.00E-06,0.108203,4.54289,44.3095,3.95105,43401.3,41626.3,1451682.553,926.565,33236.9,2364.27,3.05578,247.57,2172.96,19156.5,40000,176749,0.0445707,4.11662,90830,2432.01,136422,1.00E-06,233510,633510,4159.65,1835.2,1.74559,1236.02,4332.8,1794.31,3.91427,1190.02,233510,4303.75,1790.96,0.514093,1183.58,4328.13,1782.83,2.19251,1175.94
113562.354,65578.42048,179140.7745,1.65E+01,1.83E+01,5.67E+02,0.00E+00,10.46,,0.180186,0.0720707,0.502897,48.7434,4.19755,32979,22908,655974.4991,939.017,15104,983.167,2.95934,1939.3,1601.81,14301.3,40000,179125,0.0200427,0.0374751,66047.8,2924.19,115693,4.57E-06,235886,635886,2825.5,820.367,3.12741,464.212,2886.69,807.288,4.08859,449.619,235886,2883.79,803.909,1.45257,443.323,2882.83,801.708,2.35531,441.761
113562.354,54370.79381,167933.1478,1.82E+01,3.36E+01,7.13E+02,0.00E+00,12.31,,0.116595,0.0902401,0.535846,51.5685,4.16805,38230.9,29645.7,807451.0864,880.252,18613.4,1188.59,3.0123,1474.75,1826.78,16228.4,40000,167915,0.0283338,0.0389904,75900.3,2802.32,111311,2.62E-06,224676,624676,3537.05,1159.28,2.8134,647.792,3615.98,1140.69,4.00781,626.863,224676,3610.09,1136.83,0.914882,619.758,3609.6,1133.35,2.24719,617.18
113562.354,52981.91931,166544.2733,2.83E+01,4.53E+01,4.61E+02,4.20E+01,19.3,,0.293942,0.0829883,9.35587,42.6414,4.26264,33065.8,25956.4,1334829.618,873.198,30776.8,1958.66,2.87899,0.106751,1707.06,15205.3,40000,166569,0.0367627,8.95027,92928,2300.41,100055,3.31E-06,223330,623330,3200.39,1514.83,2.08077,985.388,3323.46,1482.79,3.72912,949.877,223330,3305.88,1476.36,0.835827,940.696,3319.53,1470.51,2.16455,935.436
113562.354,44870.75818,158433.1122,3.17E+01,2.60E+01,4.76E+02,5.14E+01,22.72,,1.00E-06,0.104904,6.58675,41.3556,3.69638,39073.1,34919.9,1391555.511,830.712,31903.5,2223.11,2.99818,129.716,1986.14,17581.8,40000,158465,0.0444531,6.19011,92590.4,2363,131313,1.00E-06,215226,615226,4039.91,1830.07,1.72002,1206.46,4203.38,1790.18,3.80731,1161.58,215226,4172.57,1786.34,0.469761,1154.75,4196.15,1778.12,2.15097,1147.03
113562.354,90047.14335,203609.4974,3.01E+01,2.76E+01,6.03E+02,3.25E+01,16.79,,1.00E-06,0.118449,0.59873,53.2947,4.45194,52638.7,57532.9,1227111.788,1067.41,28177.8,1915.98,3.08382,2027.96,2565.65,22424.3,40000,203616,0.0376516,0.079906,75121.7,3461.24,132208,1.00E-06,260377,660377,4593.37,1546.9,2.33866,996.68,4749.52,1514.36,4.38693,960.376,260377,4729.86,1511.85,0.6725,954.22,4737.96,1506.07,2.33737,949.241
113562.354,28532.73229,142095.0863,2.60E+01,4.83E+01,4.94E+02,3.10E+01,20.78,,0.459865,0.120374,0.391833,38.7356,4.02491,41971.5,38260.1,1256147.339,744.952,29227.2,1578.65,3.084,748.378,2081.14,18384.2,40000,142105,0.0362971,0.0223045,91615.3,3744.58,140554,8.13E-06,198866,598866,4686.48,1495.76,1.95577,925.683,4829.32,1464.55,3.76327,891.949,198866,4818.62,1457.35,0.737618,881.982,4814.96,1451.88,2.78732,877.991
113562.354,93886.75649,207449.1105,1.10E+01,4.71E+01,5.02E+02,0.00E+00,6.02,,0.992371,0.0530058,0.530675,51.5943,6.85437,30785.6,17400.9,724662.2309,1087.43,16643,1128.67,3.08913,0.123964,1392.8,12493.5,40000,207435,0.015558,0.0475192,76741.5,2066.93,88866.6,2.34E-05,264196,664196,2091.26,636.734,3.93534,353.336,2124.69,627.779,3.95486,343.073,264196,2120.98,623.258,2.62159,337.029,2120.23,622.322,2.78656,336.155
113562.354,42235.61517,155797.9692,1.12E+01,1.62E+01,5.52E+02,0.00E+00,8.16,,0.333264,0.0589751,0.440674,43.7844,3.94478,26433.9,15187.6,623933.4929,816.664,14418,883.391,2.87682,913.086,1299.85,11684.1,40000,155785,0.0197116,0.0284269,74912.3,2202.88,96024.2,7.73E-06,212546,612546,2318.01,806.559,3.03025,451.888,2364.21,794.503,3.96656,438.448,212546,2360.43,790.582,1.44802,431.736,2359,788.466,2.36892,430.329
95079.98285,0,95079.98285,3.12E+01,3.76E+01,5.07E+02,3.89E+01,31.2,,0.211661,0.0883078,14.2892,28.3392,3.07979,24329,16613.8,1182618.365,498.566,27354.2,1648.42,2.7153,0.118793,1360.44,12212.1,40000,95105.3,0.0404086,14.0243,92757.7,2169.88,118201,2.57E-06,151866,551866,3419.4,1666.29,1.4689,1045.69,3549.79,1631.01,3.37699,1006.63,151866,3515.38,1624.38,0.410887,997.628,3532.31,1616.34,2.10676,990.281
113562.354,45029.14597,158591.5,2.08E+01,3.85E+01,6.89E+02,0.00E+00,14.89,,0.324087,0.0984001,0.512995,49.1222,4.25236,39320.4,31689.9,844129.7398,831.278,19533,1168.5,3.03392,1615.65,1890.04,16766.8,40000,158573,0.027955,0.0375237,76156.4,3216.42,123201,8.08E-06,215334,615334,3859.36,1144.81,2.78097,631.036,3942.76,1126.53,3.79809,610.677,215334,3937.3,1121.4,1.03728,602.678,3936,1118.2,2.2336,600.318
113562.354,65316.76183,178879.1158,3.49E+01,3.11E+01,6.60E+02,4.19E+01,22.16,,1.00E-06,0.108875,8.45314,51.347,4.21882,45159.2,42657,1396695.767,937.834,31961.3,2291.37,3.05424,101.77,2200.37,19386.3,40000,178899,0.0467789,7.95714,93954.3,2183.97,114482,1.00E-06,235660,635660,4209.5,1921.24,2.04353,1231.39,4362.23,1882.54,3.92005,1187.34,235660,4332.45,1878.92,0.489396,1180.52,4354.99,1871.16,2.11566,1173.24
113562.354,20831.82969,134394.1837,1.21E+01,1.87E+01,5.75E+02,0.00E+00,10.22,,0.390041,0.0660591,0.399175,39.0486,3.58937,25822,15341.1,651196.0923,704.46,15102.7,867.281,2.82379,1165.11,1306.5,11742.1,40000,134381,0.0221133,0.0306137,76182.1,2402.39,102809,9.33E-06,191142,591142,2596.39,904.999,2.75428,498.859,2648.56,891.554,3.79049,483.97,191142,2643.99,887.013,1.16507,476.608,2642.36,884.53,2.21919,474.953
77698.87514,0,77698.87514,2.89E+01,1.62E+01,5.26E+02,2.53E+01,28.9,,0.0362563,0.1102,0.383542,29.3893,2.86289,25759.1,18996.7,846520.8596,407.373,19606.6,1153.54,2.73394,2816.58,1456.3,13044.5,40000,77709.6,0.0307542,0.0983001,68116.4,3853.74,152149,1.00E-06,134471,534471,4288.22,1269.07,1.38048,781.251,4420.48,1241.15,3.62858,751.56,134471,4396.92,1236.88,0.353212,744.511,4407.99,1230.17,2.18764,738.873
110853.2366,0,110853.2366,2.46E+01,2.45E+01,5.87E+02,1.60E+01,24.6,,0.172391,0.122761,0.394272,32.3121,3.03472,34832.5,30352.7,966266.4626,581.108,22392,1304.79,2.85604,2827.91,1848.89,16416.7,40000,110851,0.0348719,0.0775025,69717.4,3854.38,145109,3.81E-06,167612,567612,4793.18,1432.94,1.85677,831.705,4922.28,1405.68,3.63204,801.873,167612,4905.04,1400.54,0.464232,793.819,4910.45,1394.88,2.08832,789.114
113562.354,27397.20006,140959.5541,2.57E+01,4.32E+01,6.06E+02,1.79E+01,20.7,,0.367124,0.121522,0.439999,42.5184,3.9835,42193.7,38485.2,1113334.606,738.93,25861.9,1441.6,3.04562,1494.44,2087.4,18436.9,40000,140957,0.0351957,0.0285886,82676.2,3696.91,137926,7.56E-06,197718,597718,4744.36,1446.76,2.15738,852.219,4872.31,1419.18,3.73281,822.134,197718,4863.12,1412.78,0.705166,812.873,4860.89,1407.83,2.49601,809.163
113562.354,58872.70314,172435.0571,2.19E+01,4.05E+01,4.97E+02,1.73E+01,14.42,,0.290663,0.0919371,0.455308,45.759,4.3014,38513.2,31410,948210.3271,903.94,21974.5,1279.48,3.05368,1152.68,1881.49,16694.2,40000,172434,0.0263076,0.0199856,80669.1,3438.11,131137,5.67E-06,229195,629195,3581.13,1082.03,2.51923,663.424,3684.98,1060.68,4.02718,640.357,229195,3680.04,1055.88,1.12714,632.567,3677.49,1052.3,2.6892,630.177
97696.2168,0,97696.2168,2.90E+01,3.03E+01,7.02E+02,1.56E+01,29,,0.0760376,0.139033,0.523332,37.9271,3.26604,36259.6,32392.8,980660.4823,512.13,22649.5,1400.29,2.87208,2933.6,1911.34,16947.7,40000,97692.7,0.0388629,0.145929,68912.7,3901.35,145497,1.77E-06,154454,554454,5436.34,1596.49,1.65799,908.738,5576.4,1566.49,3.58787,875.997,154454,5546.39,1561.4,0.351355,868.128,5561.31,1554.52,1.98807,862.084
106697.4053,0,106697.4053,1.40E+01,4.78E+01,5.10E+02,0.00E+00,14,,2.41333,0.0669639,0.736585,27.9046,5.39918,23468.3,12851.6,704735.199,559.272,16450.6,832.378,2.87634,0.147084,1194.3,10760.8,40000,106685,0.0183059,0.469877,90387.9,2884.66,118430,7.54E-05,163446,563446,2645.32,749.151,3.10151,385.661,2685.62,739.524,3.06236,374.737,163446,2679.81,733.382,1.57096,367.155,2678.55,732.236,1.70359,366.096
113562.354,27695.92229,141258.2763,1.73E+01,4.29E+01,6.86E+02,0.00E+00,13.91,,0.582895,0.0926806,0.46825,45.4793,4.27425,35534,25603,867242.5393,740.423,20147,1121.32,3.03981,585.896,1695.18,15103.4,40000,141241,0.0288271,0.0315734,87469,2854.37,113582,1.39E-05,198002,598002,3642.92,1180.58,2.69921,638.415,3715.75,1162.69,3.63423,618.639,198002,3709.28,1156.15,1.10737,609.504,3707.22,1153.08,2.26172,607.315
113562.354,45327.95315,158890.3072,2.92E+01,4.62E+01,6.65E+02,2.28E+01,20.87,,0.266743,0.132883,0.517809,48.5632,4.38003,49829.4,51020.7,1274495.433,832.936,29497.8,1758.02,3.11168,1454.98,2412.03,21152.6,40000,158889,0.0396715,0.0434897,83636,3676.81,136016,5.12E-06,215650,615650,5183.29,1630.77,2.1972,978.32,5329.49,1598.69,3.8287,943.048,215650,5314.84,1592.54,0.651051,933.982,5315.32,1586.86,2.40068,929.342
113562.354,48756.18957,162318.5436,3.31E+01,4.09E+01,5.86E+02,4.41E+01,23.16,,0.0456234,0.105741,8.85813,46.0429,4.12405,40740.1,36343.2,1449471.256,851.04,33282.5,2264.44,3.007,0.365485,2027.13,17928.4,40000,162342,0.0455767,8.41525,94236.6,2199.48,117039,1.00E-06,219103,619103,4088.57,1874.83,1.94325,1195.53,4237.65,1836.02,3.75071,1151.92,219103,4208.96,1830.81,0.526839,1143.85,4229.66,1823.07,2.12088,1136.64
110381.3319,0,110381.3319,2.19E+01,4.65E+01,4.59E+02,2.08E+01,21.9,,0.721806,0.10632,0.279986,26.4379,3.4087,32387,24460.3,1016518.717,578.669,23798.7,1130.48,2.99804,453.826,1656.2,14768.9,40000,110386,0.0300325,0.03012,94593.1,3761.93,144020,1.50E-05,167147,567147,4151.8,1237.35,1.9417,736.636,4264.24,1213.28,3.53785,710.984,167147,4255.86,1205.28,0.880045,700.479,4252.8,1201.3,2.47091,697.792
107924.3063,0,107924.3063,2.25E+01,2.35E+01,5.07E+02,1.73E+01,22.5,,0.222037,0.106073,0.320262,28.4864,2.86797,30047,23866.1,878376.9047,565.772,20413.5,1127.88,2.79585,2779.83,1635.58,14591.8,40000,107925,0.029887,0.0462341,68821.7,3800.44,146189,4.81E-06,164686,564686,4135.61,1229.51,1.87437,730.874,4252.62,1205.29,3.66642,704.68,164686,4242.38,1200.37,0.543636,696.809,4242.92,1195.48,2.21883,693.054
113562.354,84043.05705,197605.4111,2.47E+01,4.21E+01,5.19E+02,2.40E+01,14.19,,0.119807,0.0990413,0.502785,50.8061,4.67695,45197,41411.5,1075720.545,1035.91,24849.2,1531.85,3.11433,1104.32,2167.21,19108.2,40000,197608,0.0294739,0.0185616,81365.8,3413.07,129055,2.12E-06,254369,654369,3847.67,1212.46,2.5328,766.241,3969.51,1187.24,4.26835,738.895,254369,3964.23,1183.22,1.02539,731.618,3961.65,1178.96,2.83594,728.671
113562.354,57164.08917,170726.4432,3.13E+01,2.48E+01,7.04E+02,2.54E+01,20.82,,1.00E-06,0.135334,0.620099,51.6291,4.14159,52286.7,57413.1,1239807.884,894.99,28489.2,1915.94,3.06855,2320.35,2562.9,22401.6,40000,170726,0.0422271,0.112512,75067.5,3533.75,136897,1.00E-06,227487,627487,5268.09,1733.65,2.14312,1064.5,5427.86,1699.22,4.08523,1025.89,227487,5400.57,1695.72,0.497599,1018.98,5413.38,1689.09,2.18341,1013.09
113562.354,57555.44412,171117.7981,3.09E+01,4.81E+01,4.89E+02,4.74E+01,20.51,,0.274749,0.0954169,8.22446,44.5378,4.40889,38205,32954.7,1473419.969,897.19,33936.8,2197.46,2.968,0.146965,1928.2,17090.9,40000,171146,0.0409877,7.79837,93067.2,2305.71,112126,3.14E-06,227907,627907,3682.31,1688.75,2.01146,1099.46,3821.26,1652.76,3.71695,1059.51,227907,3800.46,1646.11,0.755358,1050.14,3816.68,1639.51,2.17574,1044.11
113562.354,18789.45072,132351.8047,2.36E+01,3.58E+01,6.00E+02,1.17E+01,20.25,,0.267025,0.113141,0.424437,39.5614,3.5738,37466.8,32179.3,946575.6068,693.783,21966.9,1246.99,2.94869,2207.64,1904.89,16893,40000,132344,0.0318237,0.0400608,74114.9,3690.39,138809,6.04E-06,189105,589105,4420.65,1306.7,2.19368,754.02,4534.98,1282.78,3.7164,727.814,189105,4526.28,1277.43,0.669872,719.507,4525.65,1272.95,2.24204,716.087
113562.354,83479.19972,197041.5537,3.51E+01,3.29E+01,5.38E+02,5.58E+01,20.23,,1.00E-06,0.112959,4.72655,50.4131,4.37096,49602.3,51018.2,1506440.584,1033.11,34446,2498.06,3.11464,213.77,2411.97,21152.1,40000,197073,0.0462472,4.23954,91343.7,2359.81,130223,1.00E-06,253834,653834,4349.18,1902.05,1.96438,1273.62,4522.15,1860.97,4.03669,1227.19,253834,4494.13,1857.79,0.553036,1220.78,4518.37,1849.89,2.20691,1213.36
83551.09348,0,83551.09348,2.11E+01,4.60E+01,6.73E+02,0.00E+00,21.1,,0.798802,0.0900576,0.50777,36.0993,3.73973,25703.5,15390.7,621759.8328,437.927,14527.7,720.384,2.90956,717.696,1308.64,11760.8,40000,83538,0.022168,0.154154,85791.2,3338.02,131578,2.90E-05,140299,540299,3545.62,908.511,2.29099,471.435,3608.02,895.227,3.28996,457.551,140299,3602.76,888.999,0.971937,449.164,3602.3,886.722,1.73134,447.568
81856.1746,0,81856.1746,2.26E+01,1.52E+01,6.09E+02,5.38E+00,22.6,,0.280059,0.0881689,0.40294,33.0748,2.99406,23016.1,14751.8,575081.0464,429.072,13382,721.33,2.68621,3081.94,1280.79,11517.7,40000,81848.7,0.0215055,0.0806307,60474.3,3571.59,141935,8.96E-06,138610,538610,3454.67,883.233,1.97364,494.858,3532.54,867.75,3.54681,478.783,138610,3525.99,863.517,0.611615,471.73,3526.75,860.22,1.85958,469.437
113562.354,485.4762203,114047.8302,2.26E+01,3.41E+01,7.28E+02,0.00E+00,22.5,,0.287649,0.121972,0.466188,39.3078,3.42989,36777.5,30920.7,869161.4701,597.77,20148.9,1166.48,2.9137,2542.56,1866.47,16566.4,40000,114029,0.0343416,0.078859,71623.6,3572.61,134568,7.86E-06,170790,570790,4786.1,1406.23,2.19827,748.103,4888.12,1384.06,3.52758,723.581,170790,4876.18,1378.18,0.589981,714.904,4878.88,1373.66,1.92866,711.237
104108.4468,0,104108.4468,3.50E+01,4.64E+01,6.70E+02,3.77E+01,35,,0.400488,0.114778,15.1727,36.432,3.68839,32906.2,25867.7,1441999.007,545.871,33370.8,1992.89,2.89216,0.181831,1704.09,15179.8,40000,104129,0.0512703,14.8241,94835.6,1990.13,121008,5.22E-06,160890,560890,4470.63,2109.42,1.55757,1259.28,4611.06,2068.86,3.31026,1214.06,160890,4572.92,2059.59,0.413817,1202.6,4591.1,2050.81,2.05474,1194.38
113562.354,80549.71835,194112.0724,2.08E+01,2.82E+01,4.50E+02,1.88E+01,12.17,,3.66E-06,0.0813375,0.477826,47.9967,4.18034,36861.1,29810.1,839075.9301,1017.59,19335,1242.56,2.98175,2003.58,1831.94,16272.4,40000,194113,0.0236277,0.0215362,68197.8,3334.51,128532,1.00E-06,250874,650874,3157.59,971.237,2.58719,618.459,3258.79,951.108,4.44698,596.736,250874,3255.22,948.593,1.1039,590.712,3253.5,945.108,2.63793,588.317
113562.354,61175.47189,174737.8259,1.51E+01,1.49E+01,6.28E+02,0.00E+00,9.81,,0.136986,0.0738743,0.507191,49.9985,4.15413,33562.9,23105.5,703713.8352,915.936,16207.6,1050.33,2.97612,1345.62,1608.83,14361.7,40000,174722,0.0232143,0.0303473,73188.2,2571.57,105170,3.11E-06,231483,631483,2897.34,949.763,3.00854,535.68,2960.13,934.771,4.11569,518.878,231483,2956.23,931.313,1.1979,512.255,2954.97,928.573,2.36469,510.356
113562.354,25380.52711,138942.8811,3.58E+01,1.80E+01,4.67E+02,6.57E+01,29.26,,1.00E-06,0.139377,2.02763,35.9936,3.40142,46042.9,47116,1648245.736,728.597,37851.3,2570.4,3.10669,701.427,2315.44,20348.6,40000,138985,0.0555502,1.68019,89963.3,2357.56,164586,1.00E-06,195746,595746,5378.39,2288.33,1.33106,1507.07,5586.75,2237.89,3.62584,1450.19,195746,5544.93,2232.78,0.333141,1442.49,5575.07,2222.01,2.25151,1432.03
89849.50619,0,89849.50619,2.35E+01,4.84E+01,6.40E+02,5.57E+00,23.5,,0.768057,0.10495,0.414079,34.7203,3.70494,29520.6,19986.7,771521.9007,470.965,18047.1,873.76,2.96462,801.819,1494.4,13374.4,40000,89840.1,0.0264012,0.0738427,87762.6,3620.78,138841,2.32E-05,146601,546601,4122.26,1083.98,2.09482,585.379,4206.57,1066.29,3.35928,566.808,146601,4199.48,1059.06,0.854304,557.279,4198.01,1056.05,1.92251,555.173
113562.354,39150.30518,152712.6592,2.69E+01,1.62E+01,5.42E+02,2.87E+01,20,,1.81E-06,0.119439,0.498246,42.5223,3.64651,42149.5,41009.1,1129719.323,800.596,26033.4,1671.92,2.96704,2328.54,2156.4,19017.4,40000,152720,0.0367304,0.0834789,73750.2,3703.27,139969,1.00E-06,209481,609481,4640.75,1510.61,1.97368,943.989,4791.06,1478.97,4.01821,909.053,209481,4769.11,1475.36,0.52379,902.144,4777.56,1469.22,2.21807,896.847
113562.354,36873.39812,150435.7521,2.77E+01,2.92E+01,6.12E+02,2.37E+01,20.91,,4.99E-06,0.125767,0.532466,44.5438,3.71128,44007.8,43755.4,1123029.977,788.63,25871.3,1669.97,2.98173,2427.94,2229.22,19628.1,40000,150437,0.0381149,0.0956575,73148.7,3705.33,139123,1.00E-06,207198,607198,4895.98,1566.03,2.02601,954.324,5044.21,1534.6,3.97085,919.453,207198,5020.96,1530.79,0.497661,912.362,5030.69,1524.6,2.15738,906.989
97935.69155,0,97935.69155,1.11E+01,3.56E+01,4.86E+02,0.00E+00,11.1,,1.17385,0.0488418,0.444259,26.9705,3.83467,18073.8,8496.1,497786.3841,513.353,11599.7,608.05,2.70275,209.1,968.583,8771.69,40000,97926,0.0143157,0.192889,83606.7,2418.31,107828,3.88E-05,154687,554687,1927.28,585.94,2.91822,317.797,1958.59,578.069,3.34039,309.105,154687,1954.49,573.711,1.63281,302.972,1953.67,572.629,1.89877,302.107
113562.354,87838.72344,201401.0774,1.23E+01,4.40E+01,6.54E+02,0.00E+00,6.94,,0.415771,0.0667981,0.539391,55.1305,5.28245,35764.6,23358.9,816841.0435,1055.71,18815.2,1217.07,3.09542,0.28617,1617.79,14438.8,40000,201385,0.0228375,0.0207258,82935.9,1936.71,85329.3,8.36E-06,258146,658146,2628.83,934.924,3.4694,525.956,2678.42,920.796,4.14366,510.068,258146,2673.67,915.779,1.84316,502.492,2671.92,913.499,2.8295,500.967
113562.354,44444.87224,158007.2262,3.69E+01,4.83E+01,7.08E+02,4.32E+01,26.52,,0.191741,0.122463,9.60597,49.54,4.4442,46309,44412.4,1625617.358,828.423,37388.3,2478.46,3.07503,0.453559,2246.32,19771.2,40000,158028,0.0522456,9.12639,95287.8,2082.58,121019,2.41E-06,214789,614789,4753.43,2148.02,1.94574,1332.32,4909.21,2105.31,3.59322,1284.22,214789,4877.04,2098.21,0.506211,1274.53,4898.51,2089.82,2.10365,1266.61
113562.354,29322.3195,142884.6735,1.15E+01,3.04E+01,7.36E+02,0.00E+00,9.14,,0.170855,0.0774286,0.479495,48.0144,3.87364,31254,20075.4,798720.8892,748.959,18448,1139.89,2.93763,253.163,1497.77,13403.5,40000,142870,0.0308805,0.0248357,87964.7,1842.97,84843.9,3.29E-06,199631,599631,3040.82,1262.84,2.58669,694.594,3105.13,1243.68,3.94639,673.041,199631,3098.81,1239.23,0.755357,665.316,3097.14,1235.22,2.38544,662.482
113562.354,50258.61054,163820.9645,3.78E+01,2.55E+01,4.59E+02,7.31E+01,26.2,,1.00E-06,0.14183,0.578482,42.3369,3.81158,52701.6,58992.6,1733608.797,859.038,39853.9,2661.25,3.16422,718.911,2598.94,22698.7,40000,163868,0.0560544,0.169641,89242.3,2378.25,163500,1.00E-06,220629,620629,5468.69,2308.35,1.40099,1557.92,5691.41,2256.58,3.83467,1499.57,220629,5654.57,2252.26,0.370348,1492.35,5673.19,2242.18,2.40267,1482.72
113562.354,87217.9764,200780.3304,1.24E+01,2.18E+01,5.85E+02,0.00E+00,7.01,,0.0337031,0.0612001,0.524892,52.8062,4.50002,32574,20518.2,643391.8832,1052.46,14746.3,1032.29,3.02029,816.499,1514.48,13548,40000,200765,0.0197779,0.026313,73054.2,2153.07,92149.2,1.00E-06,257526,657526,2401.87,808.849,3.3348,464.64,2452.11,796.14,4.44364,450.46,257526,2449.22,793.362,1.60451,444.527,2448.01,791.115,2.61836,443.014
113562.354,85081.30994,198643.6639,3.32E+01,3.71E+01,6.40E+02,3.85E+01,18.98,,1.00E-06,0.130355,0.603078,53.7934,4.57524,57053.8,65421.9,1397430.555,1041.4,32108.9,2161.79,3.14543,1533.37,2741.15,23866.6,40000,198655,0.0429539,0.0785817,81234,3307.72,136359,1.00E-06,255416,655416,5055.57,1765.37,2.22601,1136.19,5228.11,1728.07,4.30629,1094.54,255416,5204.69,1724.83,0.597894,1087.81,5214.2,1718.16,2.3805,1081.94
113562.354,36994.47466,150556.8287,3.18E+01,2.60E+01,5.02E+02,4.89E+01,23.99,,1.00E-06,0.105658,7.45307,40.3921,3.60534,38012.2,33346,1380498.213,789.412,31668.8,2186.64,2.98053,98.176,1939.87,17189.8,40000,150586,0.0452773,7.06587,93362,2318.04,129837,1.00E-06,207347,607347,4074.09,1863.55,1.70276,1213.23,4235.04,1823.6,3.75521,1168.24,207347,4202.78,1819.46,0.440985,1161.19,4226.33,1811.09,2.13243,1153.3
113562.354,38789.44042,152351.7944,3.42E+01,3.59E+01,6.49E+02,4.08E+01,25.49,,1.19E-06,0.111789,9.90725,46.2535,3.93581,41209.9,36866.3,1420239.163,798.774,32585.4,2244.65,3.01518,1.26609,2042,18054,40000,152372,0.0486247,9.46124,95297.4,2128.27,118745,1.00E-06,209133,609133,4329.77,1998.21,1.86127,1252.26,4482.08,1958.19,3.72617,1206.96,209133,4448.75,1953.33,0.42999,1199.22,4471.57,1944.99,2.08459,1191.34
113562.354,42263.00616,155825.3602,1.77E+01,2.00E+01,6.62E+02,0.00E+00,12.9,,0.175346,0.0870299,0.496129,47.5674,3.91481,34795.1,25895.8,753612.5597,816.787,17402.8,1078.85,2.94921,1830.49,1705.03,15187.9,40000,155808,0.0263631,0.0381937,72180.7,2938.21,116074,4.19E-06,212569,612569,3412.11,1078.88,2.74586,599.17,3487.25,1061.74,3.91034,579.995,212569,3482.03,1057.74,0.941411,572.855,3481.2,1054.53,2.19556,570.517
113562.354,81459.40552,195021.7595,3.00E+01,4.32E+01,5.74E+02,3.53E+01,17.47,,0.00233335,0.121407,0.551903,51.5371,4.63797,52881.7,56703.5,1324909.161,1022.41,30518,1974.17,3.13676,1265.01,2546.56,22266.7,40000,195032,0.0383317,0.0517612,83680.5,3526.24,132799,1.00E-06,251793,651793,4710.77,1576.92,2.26666,1011.28,4869.43,1543.08,4.26883,974.111,251793,4853.06,1539.11,0.708969,966.793,4856.28,1533.27,2.47217,961.912
113562.354,38455.50326,152017.8573,1.99E+01,4.52E+01,4.82E+02,1.24E+01,14.87,,0.697443,0.0875949,0.417885,40.4251,4.3838,34611.7,25464.8,900131.447,796.893,20968.7,1106.19,3.05721,555.849,1690.51,15063.4,40000,152013,0.0239799,0.0327161,87357.7,3445.88,132250,1.53E-05,208774,608774,3424.75,986.18,2.59824,582.068,3511.56,968.143,3.70372,562.669,208774,3505.78,961.732,1.44189,553.885,3503.8,959.195,2.44866,552.155
77372.61648,0,77372.61648,3.48E+01,4.76E+01,7.22E+02,2.38E+01,34.8,,0.307068,0.146855,0.535014,39.0821,3.65537,34512.5,28475.7,1059065.074,405.638,24537.7,1434.89,2.95688,1570.32,1789.63,15911.5,40000,77378.5,0.0402127,0.145423,83551.4,3945.49,148094,6.95E-06,134140,534140,5743.7,1656.19,1.39675,953.023,5893.92,1623.24,3.44728,917.72,134140,5858.99,1616.26,0.333056,908.41,5874.21,1608.51,2.10193,901.614
110103.9889,0,110103.9889,3.89E+01,2.93E+01,4.55E+02,7.47E+01,38.9,,1.00E-06,0.164914,0.541616,26.2764,2.95249,45866.6,47833.4,1802377.551,577.462,41515.6,2686.04,3.1199,1033.84,2333.46,20498.9,40000,110155,0.065109,0.290081,89917.5,2321.15,181235,1.00E-06,166916,566916,6382.06,2683.88,1.00476,1745.11,6622.39,2624.69,3.50734,1678.49,166916,6567.6,2617.74,0.251325,1669.42,6596.57,2604.36,2.46896,1656.22
113562.354,33790.84839,147353.2024,2.94E+01,2.33E+01,7.37E+02,1.57E+01,22.66,,7.39E-05,0.138257,0.604559,48.5413,3.86966,47930.4,49766.7,1127921.905,772.42,25961.6,1699.64,3.01677,2561.94,2381.41,20898,40000,147345,0.041163,0.124728,72633.2,3685.14,137868,1.00E-06,204106,604106,5397.43,1688.73,2.08538,989.224,5544.19,1657.07,3.89223,953.823,204106,5517.7,1652.91,0.457887,946.43,5530.29,1646.52,2.06784,940.791
113562.354,13158.09897,126720.453,3.02E+01,2.07E+01,5.08E+02,4.31E+01,27.06,,1.31E-06,0.10063,10.264,33.5344,3.18647,32363.6,25845.1,1299639.706,664.437,29881.3,1991.16,2.8865,4.80794,1703.33,15173.3,40000,126747,0.0446968,9.94558,95005.7,2241.57,125757,1.00E-06,183508,583508,3887.85,1839.83,1.61312,1169.9,4037.55,1801.25,3.6189,1126.56,183508,4002.95,1796.38,0.39531,1118.95,4025.2,1787.87,2.09833,1110.96
113562.354,70696.8697,184259.2237,3.85E+01,2.73E+01,7.09E+02,4.83E+01,23.73,,1.00E-06,0.126765,6.33313,53.702,4.35939,53220.4,56679.1,1543313.333,966.053,35307,2541.33,3.14033,308.493,2546,22262,40000,184282,0.0525675,5.81163,92675.4,2195.18,128809,1.00E-06,241043,641043,4903.59,2158.66,1.94516,1394.1,5077.83,2115.16,3.9092,1344.47,241043,5044.67,2111.34,0.437812,1337.47,5070.6,2102.7,2.1584,1329.26
113562.354,58070.34658,171632.7006,2.54E+01,4.88E+01,5.14E+02,2.68E+01,16.81,,0.388841,0.108708,0.459133,46.514,4.56152,44398,40498.1,1189441.864,899.77,27610.3,1559.66,3.12661,695.749,2142.6,18901.4,40000,171638,0.0324406,0.0169103,88773.7,3555.36,133726,6.92E-06,228399,628399,4229.82,1336.02,2.30087,832.637,4359,1308.44,3.96029,802.881,228399,4351.84,1302.25,0.983233,793.79,4348.32,1297.62,2.93304,790.643
113562.354,14337.76481,127900.1188,3.13E+01,1.56E+01,6.55E+02,3.07E+01,27.79,,1.10E-06,0.149326,0.52127,40.5967,3.47798,46183.4,47953.5,1298815.21,670.523,29908.2,1944.04,3.01746,2242.67,2336.47,20523.9,40000,127907,0.04769,0.120867,77155.4,3484.18,149877,1.00E-06,184668,584668,5817.56,1959.94,1.67001,1183.88,5992.24,1920.86,3.81959,1140.33,184668,5954.94,1915.97,0.348985,1132.47,5973.03,1907.6,2.1842,1124.79
113562.354,4053.556848,117615.9108,2.47E+01,4.00E+01,6.19E+02,1.32E+01,23.85,,0.406044,0.126167,0.388875,35.6718,3.49316,38332.3,33591.1,1033564.009,616.54,24044.2,1303,2.97141,1936.24,1947.14,17251.5,40000,117610,0.0354707,0.0408255,79300.3,3801.83,141862,9.33E-06,174371,574371,4935.16,1457.04,2.01943,828.208,5058.34,1430.63,3.57823,799.431,174371,5047.68,1423.82,0.606999,789.879,5046.69,1418.83,2.26033,786.015
77508.79836,0,77508.79836,1.50E+01,3.23E+01,4.66E+02,0.00E+00,15,,1.27267,0.0376582,2.70936,26.0173,3.86979,13597.2,5829.5,332561.0207,406.279,7726.03,429.721,2.47504,1858.93,800.784,7279.73,40000,77500.8,0.00820057,2.46832,62242.3,2583.7,119150,6.64E-05,134262,534262,1486.49,335.637,3.19642,190.451,1509.85,331.28,3.23906,185.496,134262,1507.23,328.645,1.83359,181.436,1506.33,328.023,1.93925,180.902
113562.354,64573.958,178136.312,3.75E+01,3.89E+01,7.25E+02,4.33E+01,23.91,,1.00E-06,0.120341,8.20243,53.3299,4.44707,49799.2,49881.7,1539231.221,933.938,35250.6,2497.62,3.11166,7.16287,2384.23,20921.5,40000,178156,0.0510274,7.68558,95279.6,2126.02,119365,1.00E-06,234917,634917,4660.88,2095.8,2.05312,1326.15,4822.16,2053.92,3.86173,1278.52,234917,4789.83,2049.4,0.474997,1270.98,4813.65,2041.1,2.12753,1263.12
113562.354,15697.37075,129259.7248,2.73E+01,4.16E+01,6.07E+02,2.30E+01,23.98,,0.298568,0.134363,0.44102,38.9787,3.70601,42862,40965.5,1200506.094,677.62,27834.6,1606.7,3.02209,1743.1,2155.23,19007.5,40000,129261,0.0396,0.0589396,82163.8,3824.34,142023,5.93E-06,186022,586022,5243.91,1628.55,1.91891,964.938,5390.15,1596.58,3.66826,929.919,186022,5371.71,1590.07,0.534079,920.616,5374.5,1584,2.2599,915.537
76285.81367,0,76285.81367,1.77E+01,3.33E+01,6.72E+02,0.00E+00,17.7,,0.372311,0.069869,0.429151,36.0996,3.18248,19783,10635.7,470813.5815,399.853,10957.1,589.167,2.65517,2083.65,1085.13,9801.27,40000,76275,0.0186124,0.0802923,66458.8,2876.31,121165,1.36E-05,133036,533036,2748.85,762.584,2.18178,409.739,2799.81,751.069,3.51541,397.962,133036,2795.23,746.954,0.761961,391.163,2794.76,744.496,1.77147,389.592
113562.354,45061.35551,158623.7095,1.15E+01,1.91E+01,4.82E+02,0.00E+00,8.23,,0.464916,0.0534752,0.43948,41.8946,4.13613,24639.3,13644.5,565731.7433,831.481,13069.4,804.647,2.84469,1416.53,1231.1,11083.2,40000,158611,0.0159048,0.0459774,67759.2,2453.47,104320,1.21E-05,215372,615372,2101.95,650.901,3.24393,365.81,2142.96,641.297,3.88444,355.012,215372,2139.91,637.587,1.86249,348.989,2139.01,636.192,2.37347,347.96
113562.354,7556.881923,121119.2359,1.14E+01,1.50E+01,7.08E+02,0.00E+00,10.69,,0.26965,0.0784631,0.411891,41.1968,3.50597,28195.3,17494.2,777241.5867,634.865,18008.6,1052.53,2.86098,434.1,1396.59,12526.4,40000,121105,0.0310726,0.0239886,87822,1984.06,89870.9,5.54E-06,177866,577866,3083.7,1271.07,2.38982,687.424,3147.36,1252.2,3.78131,666.41,177866,3140.61,1246.99,0.697535,658.12,3138.52,1242.9,2.35002,655.267
113562.354,58306.12804,171868.482,2.39E+01,3.76E+01,4.61E+02,2.77E+01,15.79,,0.121446,0.099545,0.445272,44.4897,4.0866,40103.4,35343.3,1060840.065,901.019,24547.9,1468.22,3.03105,1378.37,1998.41,17685.7,40000,171876,0.0301432,0.0214866,80381.8,3545.9,134978,2.07E-06,228637,628637,3861.8,1241.07,2.21793,791.429,3990.54,1214.41,4.11622,762.497,228637,3984.02,1210.43,0.826687,755.275,3981.8,1205.73,2.70757,751.884
113562.354,78432.46326,191994.8173,2.34E+01,4.52E+01,5.48E+02,1.67E+01,13.84,,0.291285,0.0958532,0.502933,50.7994,4.80415,43718.7,37975.6,1017102.633,1006.46,23529.9,1413.6,3.12841,922.251,2073.21,18317.3,40000,191991,0.0274409,0.0188787,82488.6,3369.72,127455,5.69E-06,248752,648752,3735.98,1128.24,2.71086,689.605,3841.78,1106.23,4.11711,665.787,248752,3836.74,1101.22,1.24625,657.82,3834.13,1097.63,2.80781,655.424
113562.354,30229.12845,143791.4825,3.30E+01,1.83E+01,4.77E+02,5.55E+01,26.06,,1.00E-06,0.117288,5.5637,37.6936,3.46997,40287.1,37233.8,1475787.031,753.975,33872.9,2319.41,3.02458,290.274,2052.39,18141.7,40000,143826,0.0488172,5.20188,92048.7,2346.75,145305,1.00E-06,200587,600587,4522.39,2010.34,1.53154,1316.58,4701.16,1966.5,3.6883,1267.21,200587,4665.06,1961.99,0.391941,1259.93,4691.54,1952.69,2.17234,1251.06
110950.4752,0,110950.4752,1.96E+01,1.47E+01,6.09E+02,0.00E+00,19.6,,0.384678,0.0974389,0.390519,33.1431,3.14901,29540.5,21708.9,702832.4156,581.549,16343.5,892.814,2.80379,2863.89,1558.57,13928.7,40000,110935,0.0257434,0.0678088,65362.7,3552.63,136695,1.16E-05,167696,567696,3823.97,1054.42,2.36573,565.606,3903.52,1038.08,3.53454,547.776,167696,3897.69,1032.85,0.807972,539.791,3897.56,1029.74,1.90214,537.497
113562.354,88592.22634,202154.5803,3.89E+01,2.63E+01,5.48E+02,6.70E+01,21.85,,1.00E-06,0.134201,1.29498,51.498,4.41774,59352,70350.6,1674251.203,1059.95,38317.3,2742.16,3.20175,687.572,2845.76,24721.2,40000,202193,0.0525737,0.79464,88399.4,2384.53,149254,1.00E-06,258954,658954,5170.07,2162.06,1.77906,1469.68,5374.34,2115.05,4.0209,1416.45,258954,5343.26,2111.78,0.475322,1409.95,5368.03,2102.95,2.27574,1401.55
88627.68438,0,88627.68438,1.76E+01,4.18E+01,5.07E+02,1.77E+00,17.6,,1.15187,0.0674892,0.807308,27.8732,3.79812,21351.8,11302.4,537974.5278,464.559,12572.5,620.827,2.84457,359.083,1119.05,10100,40000,88618.3,0.0156696,0.540233,87333.9,3257.29,133088,4.31E-05,145379,545379,2656.19,642.661,2.61576,346.617,2704.04,633.103,3.21773,336.46,145379,2700.29,628.085,1.43817,329.696,2699.57,626.786,1.79206,328.719
113562.354,4556.51557,118118.8696,1.29E+01,4.07E+01,5.96E+02,0.00E+00,12.4,,0.860952,0.0749287,0.372861,34.4607,3.87427,27020.3,16102.5,754541.4837,619.139,17601.4,903.031,2.9174,24.4259,1339.02,12025.6,40000,118105,0.0247243,0.0463358,91985.1,2542.22,106753,2.13E-05,174866,574866,2951.88,1012.35,2.67206,539.773,3005.37,997.969,3.47752,523.944,174866,2998.83,991.256,1.25982,514.945,2997.15,988.972,2.06388,513.317
111191.7246,0,111191.7246,1.70E+01,1.91E+01,6.73E+02,0.00E+00,17,,0.313387,0.09487,0.395322,36.5462,3.26574,29745.8,20956.4,752842.5408,582.815,17475.9,986.866,2.83243,1987.35,1530.85,13689.4,40000,111176,0.0295374,0.0433505,74445.8,3022.25,120489,8.07E-06,167937,567937,3724.98,1209.1,2.28832,647.44,3803.01,1190.68,3.59795,627.155,167937,3795.65,1185.3,0.681803,618.898,3794.8,1181.5,2.0435,616.086
112535.8989,0,112535.8989,1.75E+01,1.98E+01,6.81E+02,0.00E+00,17.5,,0.301493,0.0982957,0.40227,36.9397,3.28229,30782.5,22270.9,774313.8512,589.859,17968.2,1021.13,2.8456,2040.89,1578.98,14104.6,40000,112520,0.0304845,0.0456698,74446.4,3074.88,121725,7.72E-06,169281,569281,3858.81,1247.85,2.27805,667.908,3940.24,1228.75,3.5953,646.827,169281,3932.37,1223.32,0.66229,638.507,3931.83,1219.38,2.03783,635.546
113562.354,220.5182128,113782.8722,1.46E+01,4.46E+01,5.04E+02,0.00E+00,14.57,,1.82417,0.0724179,0.566052,27.8094,4.74636,25652.1,14924.6,720106.1363,596.411,16810.6,849.336,2.93267,1.25756,1288.38,11584,40000,113770,0.0195716,0.300184,92650.2,3076.45,123689,5.53E-05,170531,570531,2854.93,801.372,2.99861,418.104,2903.22,790.466,3.16084,405.874,170531,2897.79,784.157,1.57305,397.97,2896.72,782.863,1.77983,396.82
113562.354,34001.66424,147564.0182,2.52E+01,4.90E+01,5.86E+02,1.84E+01,19.39,,0.543586,0.117076,0.441499,43.5658,4.3148,42798.8,38214.5,1141907.755,773.555,26577.2,1427.03,3.09775,942.503,2079.87,18373.5,40000,147562,0.0337134,0.022711,87772.4,3642.15,136084,1.11E-05,204323,604323,4572.51,1386.62,2.26365,819.968,4694.31,1360.29,3.72545,791.467,204323,4686.25,1352.95,0.90728,781.426,4683.03,1348.54,2.64477,778.326
81010.89281,0,81010.89281,1.98E+01,4.25E+01,6.56E+02,0.00E+00,19.8,,0.694335,0.0814237,0.487591,35.2535,3.55587,23409.9,13261.4,560003.6574,424.616,13075.8,657.771,2.84839,868.893,1213.45,10928.7,40000,80998.8,0.0202006,0.144125,82665.2,3200.1,128855,2.58E-05,137760,537760,3205.56,827.821,2.29121,433.732,3262.16,815.687,3.34045,421.134,137760,3257.39,810.185,0.962008,413.372,3256.95,808.023,1.73656,411.911
108802.9784,0,108802.9784,1.13E+01,3.11E+01,5.45E+02,0.00E+00,11.3,,0.565518,0.0606688,0.326808,30.1167,3.20221,21227.3,11601,587248.2746,570.313,13678.4,723.32,2.68923,1312.41,1133.93,10230.8,40000,108792,0.0201207,0.0449841,74876.4,2413.26,105390,1.51E-05,165553,565553,2387.88,823.655,2.61454,449.008,2433.01,811.831,3.60358,436.123,165553,2428.17,806.935,1.17544,428.671,2426.75,804.827,2.03297,427.28
113562.354,26458.45783,140020.8118,3.54E+01,2.94E+01,4.82E+02,6.28E+01,28.71,,1.00E-06,0.135305,2.9569,36.89,3.43623,45113.6,45314.2,1612045.388,734.235,37010.4,2523.52,3.09308,615.538,2269.59,19965.8,40000,140061,0.0544211,2.60095,90451.1,2341.38,160132,1.00E-06,196822,596822,5221.76,2241.34,1.38267,1470.41,5423.08,2192.33,3.63668,1415.12,196822,5382.3,2187.33,0.341835,1407.48,5412.19,2176.84,2.22597,1397.33
86092.30156,0,86092.30156,3.50E+01,1.61E+01,7.30E+02,2.63E+01,35,,3.62E-06,0.153972,0.57674,39.5083,3.38153,36831.4,33616.1,1097999.878,451.353,25299.7,1627.73,2.8961,2664.38,1947.88,17257.8,40000,86099.1,0.044961,0.182884,71384.4,3795.88,152202,1.00E-06,142860,542860,6014.35,1849.64,1.33195,1083.17,6181.11,1813.01,3.62848,1043.24,142860,6133.22,1807.61,0.268317,1035.23,6158.9,1798.44,2.11551,1026.81
106056.5761,0,106056.5761,2.36E+01,3.22E+01,7.21E+02,0.00E+00,23.6,,0.25136,0.119391,0.487798,38.6735,3.31694,34194.8,27885.7,789511.9787,555.883,18295.7,1066.35,2.86307,2954.31,1770.62,15749.1,40000,106039,0.031826,0.10516,66375.7,3685.31,138609,7.42E-06,162800,562800,4684.7,1303.39,2.13945,691.385,4783.65,1282.74,3.51165,668.742,162800,4771.35,1277.39,0.563585,660.59,4775.63,1273.04,1.84539,657.075
113562.354,21180.52746,134742.8815,1.50E+01,1.79E+01,4.50E+02,0.00E+00,12.64,,0.740047,0.0625466,0.51069,33.6179,3.85531,23745.4,14344.7,554733.7744,706.29,12877.9,726.432,2.75032,2750.75,1262.74,11360,40000,134730,0.0151529,0.191368,59166.2,3271.45,131333,2.41E-05,191491,591491,2454.87,620.528,3.09662,342.315,2503.3,611.341,3.56081,331.995,191491,2502.02,607.29,1.73,325.902,2501.86,606.115,2.0375,324.932
113562.354,59427.22255,172989.5766,2.50E+01,3.97E+01,6.12E+02,1.49E+01,16.41,,0.181028,0.107773,0.50498,49.386,4.32271,44060,40321,1022189.879,906.821,23640.4,1427.86,3.06693,1636.8,2137.8,18861,40000,172983,0.0311054,0.0283704,77546.2,3505.6,131548,3.67E-06,229744,629744,4202.62,1277.49,2.50467,765.022,4319.27,1253.05,4.00924,738.177,229744,4312.52,1248.48,0.85821,730.459,4310.93,1244.22,2.50175,727.321
97219.20691,0,97219.20691,2.35E+01,2.35E+01,6.75E+02,2.78E+00,23.5,,0.262463,0.109261,0.451235,36.3785,3.18743,29974.4,22630.8,715748.0512,509.579,16611.5,941.558,2.80314,3041.93,1591.91,14216.1,40000,97206.1,0.0281394,0.0927702,64035.7,3696.74,140876,7.92E-06,153967,553967,4284.28,1153.56,2.059,623.151,4377.66,1134.56,3.52089,602.69,153967,4367.62,1129.6,0.567095,594.911,4370.45,1125.58,1.85392,591.802
113562.354,35238.91278,148801.2668,1.19E+01,4.07E+01,7.27E+02,0.00E+00,9.08,,0.463555,0.0779186,0.482625,49.1431,4.34366,32578.4,21085.1,865473.6651,779.973,20062.6,1162.34,2.99039,0.363007,1535.62,13730.7,40000,148786,0.0299034,0.0191305,89877.8,1899.81,86087.7,9.12E-06,205547,605547,3066.59,1223.75,2.76754,668.478,3125.72,1205.67,3.84062,648.258,205547,3119.3,1199.59,1.07466,639.3,3116.74,1196.14,2.57647,637.023
84748.76374,0,84748.76374,1.98E+01,4.05E+01,7.41E+02,0.00E+00,19.8,,0.483795,0.0920549,0.44769,39.6975,3.56643,26050.4,16005.3,642501.5336,444.205,14961.4,795.355,2.8577,1164.84,1334.91,11989.8,40000,84735.4,0.0257499,0.061124,80894.4,3062.14,122818,1.53E-05,141496,541496,3622.18,1054.73,2.12672,551.072,3689.87,1039.04,3.44385,534.524,141496,3683.06,1033.24,0.692628,526.156,3682.19,1030,1.8694,523.877
113562.354,38214.9015,151777.2555,3.87E+01,2.66E+01,5.33E+02,6.80E+01,28.96,,1.00E-06,0.150128,1.06645,42.082,3.72576,52973.1,59075.1,1735309.167,795.875,39840.1,2716.75,3.16764,812.704,2600.81,22714.1,40000,151819,0.0590465,0.657519,89435,2323.82,164165,1.00E-06,208580,608580,5799.76,2430.32,1.38891,1603.37,6019,2377.67,3.69082,1543.81,208580,5977.29,2372.7,0.329628,1536.13,6005.13,2361.86,2.28451,1525.6
113562.354,8195.574011,121757.928,1.11E+01,4.02E+01,7.02E+02,0.00E+00,10.35,,0.611108,0.0777987,0.408048,41.2324,3.91297,28512.9,17380.3,842736.8227,638.213,19614.2,1053.14,2.89923,0.255012,1391.96,12486.2,40000,121744,0.0306669,0.0213113,91693.9,1916.77,87655.1,1.26E-05,178505,578505,3065.5,1255.09,2.51622,671.537,3121.98,1237.16,3.66379,651.707,178505,3114.62,1230.17,0.969762,641.992,3111.95,1226.68,2.43697,639.691
113562.354,53236.23644,166798.5904,1.51E+01,2.94E+01,6.31E+02,0.00E+00,10.28,,0.168324,0.0751684,0.494994,48.7021,4.05303,32882.5,22544.7,709188.4558,874.317,16353.4,1038.79,2.95786,1374.48,1588.83,14189.5,40000,166783,0.0237844,0.0302964,73752.4,2596.13,106190,3.85E-06,223544,623544,2948.5,973.17,2.93092,546.066,3012.24,957.884,4.04287,528.949,223544,3008.07,954.206,1.13474,522.136,3006.74,951.376,2.32833,520.173
113562.354,14906.1586,128468.5126,2.02E+01,2.94E+01,6.21E+02,0.00E+00,17.86,,0.310314,0.0977084,0.438051,38.9507,3.44788,32651.1,25097.3,735101.7281,673.377,17052.4,975.289,2.86684,2737.8,1678.03,14956.4,40000,128452,0.0261137,0.0589314,65819.2,3512.7,134177,8.81E-06,185213,585213,3831.91,1069.47,2.50388,581.426,3914.16,1052.55,3.64371,562.761,185213,3908.49,1047.71,0.859756,555.052,3908.34,1044.55,1.97929,552.693
113562.354,46014.33229,159576.6863,1.22E+01,4.29E+01,6.05E+02,0.00E+00,8.68,,0.774031,0.0673533,0.4724,46.5269,4.79161,30463.5,18510.1,781554.4917,836.466,18127.4,1039.5,3.00638,0.336419,1437.22,12879.1,40000,159562,0.0225838,0.0323912,86333.7,2196.05,94592.2,1.71E-05,216323,616323,2653.08,924.663,3.15387,506.418,2701.24,911.233,3.73675,491.357,216323,2695.68,905.33,1.66621,483.174,2694.13,903.353,2.39331,481.756
101084.7484,0,101084.7484,2.47E+01,4.94E+01,5.27E+02,2.06E+01,24.7,,0.682198,0.117172,0.317083,29.8191,3.51045,33545.4,25928.6,1036372.678,529.93,24239.1,1176.98,3.0109,561.252,1706.13,15197.3,40000,101088,0.0326514,0.0311055,93801.2,3808.63,144405,1.48E-05,157849,557849,4579.83,1344.84,1.81238,787.786,4699.4,1318.88,3.50372,760.177,157849,4690.02,1310.68,0.703828,749.476,4686.87,1306.06,2.45526,746.233
113562.354,87822.57564,201384.9296,1.74E+01,1.48E+01,5.02E+02,2.17E+00,9.81,,0.0658144,0.0679842,0.517949,50.4581,4.46227,33893.3,23833.4,626392.3421,1055.64,14370.8,990.892,2.98885,2192.85,1634.44,14582,40000,201371,0.0173488,0.0384245,60834.5,3095.09,120263,1.69E-06,258132,658132,2660.58,710.705,3.27047,414.946,2721.84,698.644,4.31698,401.699,258132,2720.1,695.842,1.78431,396.057,2719.37,693.953,2.5601,394.702
113562.354,72844.3781,186406.7321,1.61E+01,2.80E+01,6.35E+02,0.00E+00,9.81,,0.0721289,0.0753463,0.52989,52.0221,4.29487,35622.7,25504.5,709244.7271,977.103,16306.9,1086.67,3.00566,1446.97,1691.85,15074.9,40000,186390,0.0230639,0.0328977,71703.4,2644.78,106721,1.64E-06,243151,643151,2953.51,943.538,3.09573,535.972,3018.59,928.415,4.22868,519.012,243151,3014.86,925.276,1.24157,512.626,3013.85,922.558,2.39107,510.718
113562.354,64477.8824,178040.2364,2.28E+01,4.93E+01,5.63E+02,1.31E+01,14.54,,0.544961,0.0971469,0.490283,48.8899,4.89056,42370.3,35458.4,1017227.816,933.296,23604.7,1341.87,3.13917,665.617,2001.74,17713.8,40000,178033,0.0271439,0.0230282,85846.6,3392.5,128220,1.14E-05,234794,634794,3796.19,1115.87,2.74495,662.045,3894.17,1095.23,3.88625,639.731,234794,3888.31,1088.87,1.39145,630.8,3885.88,1085.76,2.67761,628.687
113562.354,92790.70406,206353.0581,1.41E+01,2.22E+01,6.11E+02,0.00E+00,7.76,,0.0030603,0.0665971,0.542821,54.1733,4.55567,35227.7,23853.7,670845.7233,1081.67,15372.3,1079.57,3.04099,1050.95,1635.15,14588.1,40000,206337,0.0208952,0.0290722,72069.9,2338.17,97248.3,1.00E-06,263098,663098,2611.64,854.525,3.32996,491.788,2667.94,840.886,4.49524,476.545,263098,2664.96,838.211,1.51532,470.581,2663.89,835.809,2.58328,468.937
113562.354,24453.79378,138016.1478,2.34E+01,2.53E+01,5.56E+02,1.58E+01,19.25,,0.125177,0.108169,0.429518,39.2944,3.43514,36353.9,31430.5,933396.7197,723.5,21607.3,1283.39,2.90412,2566.23,1882.12,16699.5,40000,138013,0.0310975,0.0483065,69709.8,3687.85,139617,2.61E-06,194774,594774,4216.26,1277.55,2.13762,761.135,4335.76,1252.83,3.8379,733.993,194774,4325.48,1248.63,0.614885,726.638,4326.78,1243.9,2.21393,722.926
87681.94924,0,87681.94924,1.70E+01,3.78E+01,6.30E+02,0.00E+00,17,,0.591983,0.0752123,0.410076,34.0712,3.38566,22664.5,12748.9,561982.6516,459.589,13108.6,673.504,2.79024,1143.56,1189.45,10718.3,40000,87670.1,0.0204621,0.0815573,78889.4,2972.75,122154,1.98E-05,144431,544431,2960.45,838.239,2.33437,445.152,3014.44,825.945,3.43546,432.241,144431,3009.48,820.748,0.956943,424.615,3008.49,818.485,1.8207,423.108
110591.9301,0,110591.9301,3.15E+01,2.71E+01,7.52E+02,2.03E+01,31.5,,0.00247177,0.162067,0.57594,40.5353,3.42528,45380.1,46702.3,1217965.673,579.737,28047.8,1821.68,2.98721,2675.79,2304.99,20261.4,40000,110589,0.0488755,0.171085,74015.1,3695.21,148409,1.00E-06,167350,567350,6335.87,2006.57,1.62633,1151.93,6503.35,1969.14,3.6774,1110.36,167350,6460.4,1963.57,0.314164,1101.99,6482.69,1955.02,2.0555,1094.1
113562.354,29534.68174,143097.0357,2.39E+01,4.64E+01,5.76E+02,1.53E+01,18.97,,0.541072,0.11185,0.428235,41.9086,4.16131,40242.6,34400.9,1060148.907,750.128,24681.8,1317.37,3.06726,1057.99,1970.99,17453.6,40000,143093,0.0317056,0.0251156,85991.7,3626.55,136135,1.15E-05,199854,599854,4370.89,1303.5,2.29942,762.716,4484.31,1279.29,3.69876,736.519,199854,4476.91,1272.27,0.935393,726.798,4474.01,1268.22,2.52979,723.965
94875.30552,0,94875.30552,1.82E+01,3.99E+01,5.08E+02,3.44E+00,18.2,,0.876925,0.075909,0.437349,28.0127,3.4895,23429,13675.5,602865.7043,497.314,14099.1,685.623,2.84299,998.637,1232.52,11095.6,40000,94866.4,0.0183449,0.168248,82343.6,3417.67,136833,2.90E-05,151627,551627,2982.22,752.951,2.44618,413.749,3041.58,741.027,3.33858,401.147,151627,3037.17,735.527,1.27195,393.586,3036.36,733.798,1.85356,392.372
78428.06034,0,78428.06034,1.56E+01,2.72E+01,5.60E+02,0.00E+00,15.6,,0.58791,0.0547382,0.507934,30.5092,3.15568,16760.6,8330,400158.3545,411.09,9325.75,487.763,2.54708,2532.34,958.961,8686.44,40000,78418.5,0.0133735,0.217134,58922.7,2824.28,123080,2.45E-05,135179,535179,2154.52,548.113,2.49626,302.738,2192.71,539.986,3.43495,294.433,135179,2189.88,536.357,1.22059,288.57,2189.53,534.938,1.78419,287.682
113562.354,38504.3984,152066.7524,1.51E+01,2.13E+01,5.63E+02,0.00E+00,11.28,,0.318451,0.0715265,0.448681,43.1414,3.84047,29228,19145.9,652521.4023,797.096,15095.1,907.383,2.88141,1852.01,1462.1,13094.8,40000,152052,0.0208901,0.0373093,68938.3,2862.38,115340,8.17E-06,208813,608813,2806.97,855.134,2.90572,476.171,2865.99,841.938,3.86251,461.506,208813,2862.3,837.886,1.2906,454.644,2861.06,835.604,2.21992,453.055
113562.354,22748.34683,136310.7008,1.97E+01,3.86E+01,7.24E+02,0.00E+00,16.41,,0.368952,0.104294,0.479605,45.7772,3.98114,37405.4,29361.1,878090.2476,714.48,20361.6,1172.75,3.00145,1415.9,1817.81,16151.9,40000,136293,0.0316352,0.0363689,80616.5,3106.79,120684,9.01E-06,193054,593054,4093.74,1295.31,2.51012,701.024,4180.32,1275.11,3.66046,678.605,193054,4173.21,1269.2,0.825868,669.859,4171.74,1265.41,2.18873,667.035
77714.88492,0,77714.88492,3.31E+01,2.73E+01,5.53E+02,3.26E+01,33.1,,0.000110006,0.0748113,17.3321,30.6124,2.99124,19457.4,11646.3,944461.7655,407.512,21797.1,1364.95,2.58366,0.271108,1136.17,10250.5,40000,77736.1,0.0351643,17.046,90446.5,2097.63,107884,1.00E-06,134497,534497,2895.31,1450.63,1.35958,916.174,3010.62,1419.47,3.44165,882.059,134497,2975.36,1414.55,0.342073,874.668,2992.45,1406.57,2.09417,867.436
113562.354,77204.4859,190766.8399,3.54E+01,3.20E+01,5.92E+02,5.09E+01,21.07,,1.00E-06,0.113065,5.96165,51.0654,4.30917,48656.7,49057.7,1472795.277,1000.19,33682.8,2436.14,3.09874,208.281,2363.93,20752.6,40000,190794,0.0469923,5.46805,91991.1,2294.28,125453,1.00E-06,247555,647555,4360.45,1931.51,1.99122,1273.36,4527.69,1890.93,3.99377,1227.33,247555,4498.61,1887.62,0.518911,1220.79,4522.59,1879.69,2.17459,1213.33
98377.56597,0,98377.56597,2.80E+01,4.27E+01,5.62E+02,2.61E+01,28,,0.351778,0.131849,0.379225,31.2637,3.29216,35401.4,30099.1,1108863.489,515.76,25759.8,1434.05,2.95719,1515.41,1840.99,16349.4,40000,98385.3,0.0378515,0.0729059,84903.9,3917.27,147529,7.12E-06,155146,555146,5145.61,1559.15,1.59741,926.447,5290.78,1527.45,3.5436,892.235,155146,5269.02,1520.59,0.442844,882.792,5273.98,1514.06,2.23218,877.321
113562.354,56292.90215,169855.2562,1.34E+01,2.48E+01,7.16E+02,0.00E+00,8.96,,0.0818911,0.077014,0.525524,52.1511,4.17168,34714.4,23791.8,776955.7451,890.339,17890.6,1163.52,3.00242,605.714,1632.99,14569.5,40000,169839,0.02796,0.0287172,82327.6,2100.26,91397,1.63E-06,226600,626600,3021.31,1143.32,2.86759,641.398,3086.98,1125.46,4.14382,621.23,226600,3081.72,1121.89,0.928313,614.263,3080.56,1118.4,2.37759,611.792
113562.354,35537.14529,149099.4993,1.91E+01,2.70E+01,6.59E+02,0.00E+00,14.55,,0.199719,0.0923344,0.489185,45.9718,3.81315,35101.8,26945.1,759652.3393,781.526,17559.9,1069.87,2.93515,2160.73,1739.91,15486.5,40000,149082,0.0267483,0.0444966,69905.1,3159.09,122660,5.02E-06,205843,605843,3619.75,1094.93,2.66858,604.765,3699.52,1077.45,3.82641,585.253,205843,3693.88,1073.21,0.89645,577.951,3693.37,1069.93,2.12068,575.518
93019.00729,0,93019.00729,1.63E+01,2.82E+01,6.32E+02,0.00E+00,16.3,,0.384779,0.0760704,0.384801,34.2652,3.14916,22786.8,13506.5,567447.5675,487.565,13202.2,713.926,2.70816,2174.83,1224.77,11027.8,40000,93006.8,0.0217657,0.0554995,67945.6,2933.86,120932,1.19E-05,149768,549768,2990.53,891.378,2.29241,478.784,3048.88,877.989,3.5529,464.563,149768,3043.81,873.356,0.805229,457.197,3042.82,870.628,1.88664,455.363
