WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
75893.46092,0,75893.46092,1.12E+01,3.44E+01,6.52E+02,0.00E+00,11.2,,0.476022,0.0490734,0.383418,35.2757,3.25583,16530.7,7350.2,437017.2389,397.806,10178.9,538.543,2.60904,270.459,900.199,8165.04,40000,75884.5,0.0167398,0.0501583,79472.2,1887.96,91095.6,1.54E-05,132645,532645,1936.24,685.561,2.30238,374.964,1968.59,675.721,3.61128,365.005,132645,1964.27,671.651,0.953946,358.292,1962.93,669.592,1.89985,357.107
113562.354,15901.60949,129463.9635,2.80E+01,4.22E+01,6.08E+02,2.51E+01,24.56,,0.289739,0.13775,0.452445,39.0579,3.72579,43846.9,42693.1,1243739.123,678.699,28816.7,1684.85,3.03221,1700.32,2201.32,19394.3,40000,129467,0.0409595,0.0687486,82973.2,3831.67,142471,5.63E-06,186228,586228,5375.13,1684.78,1.87989,1003.1,5527.25,1651.37,3.66694,966.468,186228,5505.69,1644.77,0.513562,957.102,5510.02,1638.38,2.23985,951.656
113562.354,14843.36705,128405.7211,2.91E+01,2.59E+01,7.04E+02,1.83E+01,25.74,,0.00352546,0.144656,0.570459,42.7148,3.54251,44967.8,45751.3,1147113.252,673.112,26422.9,1708.99,2.97702,2696.26,2280.79,20059.4,40000,128401,0.0430143,0.146648,72783.5,3780.57,142333,1.00E-06,185162,585162,5649.34,1765.84,1.86557,1028.82,5803.18,1732.45,3.77325,991.675,185162,5770.34,1727.69,0.393174,983.88,5786.22,1720.57,2.04587,977.497
113562.354,81110.92097,194673.275,1.54E+01,3.28E+01,5.93E+02,0.00E+00,8.98,,0.098977,0.0695376,0.52634,52.0656,4.46501,34660.3,23829.3,675796.7768,1020.44,15521.7,1051.59,3.02053,1318.52,1634.29,14580.8,40000,194657,0.0206106,0.0312173,70938.6,2616.81,105806,2.31E-06,251418,651418,2726.89,843.317,3.24933,481.158,2785.67,829.875,4.2711,466.137,251418,2782.61,826.723,1.51386,459.939,2781.51,824.424,2.50112,458.343
113562.354,58340.83636,171903.1904,2.23E+01,2.41E+01,6.22E+02,5.09E+00,14.73,,0.079312,0.0955582,0.521592,49.1394,4.03369,39298.5,33194.3,808268.6504,901.085,18639.3,1182.74,2.98149,2404.78,1935.35,17151.6,40000,171889,0.0263359,0.0455518,66748.4,3414.11,129260,1.86E-06,228650,628650,3734.77,1079.28,2.7182,624.642,3827.96,1060.25,4.06261,603.529,228650,3822.26,1056.85,0.928144,596.83,3822.33,1053.44,2.22342,594.286
113562.354,54033.23443,167595.5884,3.71E+01,3.34E+01,6.46E+02,5.06E+01,25.14,,0.079312,0.0955582,0.521592,49.1394,4.03369,39298.5,33194.3,808268.6504,901.085,18639.3,1182.74,2.98149,2404.78,1935.35,17151.6,40000,171889,0.0263359,0.0455518,66748.4,3414.11,129260,1.86E-06,228650,628650,3734.77,1079.28,2.7182,624.642,3827.96,1060.25,4.06261,603.529,228650,3822.26,1056.85,0.928144,596.83,3822.33,1053.44,2.22342,594.286
113562.354,80114.07567,193676.4297,2.02E+01,3.22E+01,7.12E+02,0.00E+00,11.84,,1.00E-06,0.126316,6.25442,49.1303,4.10188,49163.4,50105.5,1549201.424,878.719,35487.5,2505.23,3.11254,254.992,2389.72,20967.1,40000,167622,0.0524121,5.77806,93056.6,2217.02,134528,1.00E-06,224383,624383,4884.04,2154.13,1.8043,1387.16,5061.14,2109.8,3.80431,1336.8,224383,5026.11,2105.51,0.412545,1329.53,5052.64,2096.48,2.14937,1320.91
113562.354,2375.29061,115937.6446,2.62E+01,2.39E+01,5.57E+02,2.48E+01,25.66,,0.0899044,0.131092,0.429239,31.8181,3.03052,37575.3,35105.5,1105824.435,607.8,25549,1570.32,2.8863,2706.19,1991.53,17627.4,40000,115943,0.0389462,0.116452,72496.9,3902.36,147012,1.75E-06,172704,572704,5109.71,1602.09,1.72312,960.393,5260.74,1569.73,3.69333,924.797,172704,5231.45,1564.74,0.409192,916.891,5243.66,1557.85,2.11409,910.842
113562.354,51008.36007,164570.7141,2.03E+01,2.36E+01,5.28E+02,8.77E+00,14.01,,0.537735,0.0840653,0.455232,45.0613,3.73271,34463.3,26105.3,784474.8874,862.678,18233.3,1005.22,2.97167,2195.05,1712.05,15248,40000,164562,0.0227167,0.0262254,66783.6,3304.81,133443,1.27E-05,221323,621323,3286.19,932.458,2.77982,552.507,3368.64,915.948,4.04608,534.514,221323,3364.54,911.387,1.38238,527.032,3362.61,908.667,2.55607,525.218
113562.354,1789.013689,115351.3677,3.44E+01,2.85E+01,6.24E+02,4.42E+01,33.87,,6.62E-05,0.126827,10.6017,34.8958,3.23142,37953.7,33201.1,1452435.69,604.831,33393.1,2226.54,2.98459,219.802,1935.55,17153.3,40000,115376,0.0549097,10.2668,94934.6,2108.55,138611,1.00E-06,172137,572137,4920.67,2257.76,1.44647,1390.43,5090.27,2212.74,3.50866,1339.59,172137,5045.76,2206.72,0.30056,1331.1,5073.09,2196.39,2.11149,1321.12
113562.354,51158.33625,164720.6903,1.53E+01,2.99E+01,6.37E+02,0.00E+00,10.55,,0.171204,0.0766111,0.494125,48.5115,4.02692,33054.9,22857.4,716462.125,863.424,16526,1044.57,2.95591,1404.31,1600.01,14285.8,40000,164705,0.0242516,0.0308151,73950.9,2623.81,106992,3.92E-06,221466,621466,3004.99,992.277,2.89589,555.757,3070.06,976.693,4.02049,538.306,221466,3065.76,972.961,1.09705,531.433,3064.44,970.066,2.31039,529.414
113562.354,71762.94951,185325.3035,3.84E+01,1.48E+01,4.61E+02,7.48E+01,23.53,,1.00E-06,0.137142,0.57422,46.6445,4.12799,56087.8,65144.9,1735140.761,971.771,39867.4,2685.32,3.18558,662.959,2735.16,23817.6,40000,185373,0.0543079,0.12395,88944.4,2378.19,158355,1.00E-06,242134,642134,5281.57,2235.62,1.52601,1531.47,5502.41,2185.28,4.00916,1474.75,242134,5470.25,2181.65,0.424135,1467.99,5485.66,2172.32,2.44737,1459.19
113562.354,47825.6853,161388.0393,1.28E+01,4.63E+01,6.73E+02,0.00E+00,9.01,,0.770798,0.0745441,0.493822,49.399,4.92716,33243.1,21529.1,873789.5755,845.956,20277.4,1151.48,3.03094,0.232868,1551.99,13871.9,40000,161373,0.0260912,0.02596,87820,2117.27,91736.7,1.61E-05,218134,618134,2936.81,1068.34,3.08564,583.114,2990.16,1052.75,3.73984,565.662,218134,2983.71,1046.08,1.53312,556.608,2981.77,1043.65,2.47699,554.917
89465.21623,0,89465.21623,1.63E+01,1.49E+01,4.57E+02,2.73E+00,16.3,,0.733816,0.0574041,0.554539,25.5352,3.15994,17729.5,9493.2,450365.1436,468.96,10512.6,532.188,2.56914,3041.7,1024.49,9266.25,40000,89457.7,0.0129535,0.31393,56344.9,3245.36,137653,2.77E-05,146219,546219,2253.63,531.838,2.59033,304.719,2299.06,523.218,3.41477,295.698,146219,2296.59,519.387,1.46402,289.849,2296.17,518.139,1.91146,289.006
113562.354,22533.54731,136095.9013,2.15E+01,1.82E+01,6.44E+02,1.08E-01,17.94,,0.251915,0.101875,0.474233,42.1037,3.59108,35146.7,28303.8,763437.1917,713.356,17680.9,1041.69,2.90259,2756.98,1784.11,15864.4,40000,136078,0.0271262,0.063141,65669.2,3556.61,134572,7.00E-06,192839,592839,3993.5,1110.87,2.52861,607.255,4080.87,1093.01,3.695,587.46,192839,4074.49,1088.39,0.832041,579.886,4074.98,1085.05,1.98964,577.339
113562.354,8347.082776,121909.4368,1.44E+01,2.59E+01,5.05E+02,0.00E+00,13.41,,0.607532,0.0682374,0.372639,31.4586,3.40295,23970.4,14676.5,598883.2094,639.013,13939.4,747.656,2.739,2329.16,1277.47,11488.7,40000,121897,0.0187496,0.0739124,65873.6,3079.54,124989,1.80E-05,178658,578658,2680.82,767.815,2.78697,419.914,2734.17,756.445,3.56065,407.368,178658,2730.42,751.753,1.35702,400.294,2729.49,749.985,1.98829,399.023
91689.36734,0,91689.36734,3.55E+01,3.78E+01,6.91E+02,3.27E+01,35.5,,0.12302,0.101632,17.1528,37.4458,3.44481,27643.8,19458.9,1201655.577,480.753,27721.9,1747.59,2.79612,0.182872,1474.2,13199.6,40000,91707.3,0.0463685,16.7953,93238.8,1953.37,114018,1.64E-06,148468,548468,3954.83,1907.5,1.45888,1140.2,4085.68,1870.38,3.36095,1098.89,148468,4045.52,1863.66,0.324971,1089.88,4065.29,1854.74,2.03428,1081.54
113562.354,22525.77661,136088.1306,1.62E+01,1.87E+01,5.06E+02,0.00E+00,13.52,,0.509855,0.0719933,0.423385,36.397,3.63371,26642,17360.6,608987.1588,713.336,14139.8,795.046,2.80091,2606.97,1391.16,12479.2,40000,136074,0.0184958,0.075058,62489.7,3286.27,129831,1.53E-05,192835,592835,2825.05,757.515,2.88063,417.45,2883.07,745.956,3.64869,404.661,192835,2880.39,741.598,1.41276,397.855,2879.73,739.833,2.03748,396.557
76222.96901,0,76222.96901,2.82E+01,1.73E+01,4.86E+02,2.62E+01,28.2,,0.105816,0.0541145,16.5369,27.2027,2.83006,15294.8,8102,768274.4794,399.668,17782.7,1058.52,2.418,0.182374,945.603,8568.04,40000,76239.7,0.026228,16.2868,87164.7,2013.44,94002.5,1.43E-06,133001,533001,2084.66,1083.51,1.56995,702.953,2172.88,1059.42,3.46771,676.946,133001,2152.54,1055.06,0.480891,669.953,2164.58,1049.12,2.05883,664.923
113562.354,51344.15711,164906.5111,3.25E+01,2.20E+01,6.49E+02,3.53E+01,22.38,,1.00E-06,0.138005,0.576722,48.9173,4.01122,51758.7,56817.8,1341177.666,864.533,30833.4,2057.74,3.08216,1974.68,2549.2,22288.5,40000,164916,0.0453272,0.0974999,78313.7,3331.96,143201,1.00E-06,221677,621677,5361.8,1862.57,1.93342,1170.12,5536.16,1824.24,4.07125,1127.2,221677,5506.42,1820.56,0.446999,1120.19,5520.2,1813.09,2.26545,1113.45
113562.354,93896.75622,207459.1102,2.76E+01,1.86E+01,7.44E+02,9.09E+00,15.11,,1.46E-06,0.111112,0.637483,57.5182,4.6047,51816.3,53020,991718.1884,1087.47,22769.3,1551.67,3.09416,2190.91,2460.13,21551.7,40000,207444,0.0323862,0.0768947,70201.9,3374.81,125958,1.00E-06,264205,664205,4334.44,1326.79,2.85528,792.544,4451.61,1302.39,4.38171,765.028,264205,4440.17,1299.74,0.83445,758.699,4444.48,1295.45,2.26717,755.217
113562.354,44214.86633,157777.2203,1.12E+01,2.17E+01,6.57E+02,0.00E+00,8.06,,0.238913,0.0554878,3.40451,47.364,4.02387,26040.4,14225.3,713663.2426,827.042,16399.8,1102.13,2.83771,0.14653,1257.4,11313.3,40000,157765,0.0246977,2.95375,82239.4,1120.59,62397.2,4.29E-06,214526,614526,2177.75,1009.73,2.97927,563.182,2221.2,995.112,3.79094,546.314,214526,2214.44,990.747,1.14595,539.062,2219.51,987.909,1.90979,536.635
109707.2178,0,109707.2178,3.45E+01,2.19E+01,5.96E+02,4.59E+01,34.5,,1.00E-06,0.124973,10.4413,32.8428,3.13643,36149.6,30869.3,1430539.654,575.256,32904.6,2178.06,2.96505,230.787,1864.89,16552.9,40000,109734,0.0538963,10.1271,94352.7,2137.94,141583,1.00E-06,166495,566495,4845.87,2217.35,1.37799,1373.8,5016.72,2172.38,3.48753,1323.17,166495,4971.52,2166.32,0.294313,1314.7,4998.91,2155.85,2.13175,1304.59
113562.354,6831.718928,120394.0729,3.22E+01,4.76E+01,5.50E+02,4.50E+01,30.37,,0.456929,0.111294,11.628,33.1999,3.65985,34406.8,28474.5,1530852.108,631.278,35461.8,2080.93,2.91163,0.173729,1789.59,15911.2,40000,120421,0.0489852,11.3122,94930.3,2155.9,126395,5.57E-06,177182,577182,4321.01,2017.65,1.63842,1248.18,4467.31,1976.95,3.37669,1202.85,177182,4434.82,1967.54,0.517127,1191.13,4451.76,1959.41,2.10887,1183.59
101483.5043,0,101483.5043,1.39E+01,2.00E+01,4.80E+02,0.00E+00,13.9,,0.829021,0.0581533,0.465929,26.6418,3.35921,19271.5,10496.4,495749.4061,531.946,11554.8,602.995,2.61586,2545.53,1077.91,9737.72,40000,101473,0.0148265,0.214761,61551.3,3015.16,126711,2.93E-05,158234,558234,2287.36,607.25,2.80516,332.12,2329.67,598.524,3.40228,322.596,158234,2326.66,594.317,1.49645,316.378,2326.13,593.06,1.87762,315.44
113562.354,68379.91158,181942.2656,3.06E+01,2.58E+01,5.53E+02,3.95E+01,19.1,,1.00E-06,0.0892725,8.97033,48.4567,4.12724,38006.5,31944.2,1247309.085,953.895,28536.5,2052.6,2.96261,21.3542,1897.77,16832.5,40000,181963,0.0393042,8.50562,93800.8,2251.12,100956,1.00E-06,238724,638724,3441.54,1615.54,2.15031,1050.76,3575.52,1582.01,4.01593,1012.9,238724,3551.88,1578.82,0.611165,1006.45,3570.9,1572.17,2.12298,1000.35
97996.38097,0,97996.38097,3.05E+01,2.27E+01,7.21E+02,1.81E+01,30.5,,0.019538,0.147587,0.574798,38.8951,3.3164,38243.3,35605.5,1045454.367,513.712,24104.2,1534.6,2.89322,2913.96,2005.98,17749.7,40000,97994.4,0.0419222,0.186441,69975.4,3924.88,146162,1.00E-06,154755,554755,5770.96,1722.43,1.58828,985.596,5922.25,1689.76,3.61987,949.835,154755,5883.38,1684.58,0.322184,941.893,5903.48,1676.89,1.99839,934.975
113562.354,3359.930401,116922.2844,3.88E+01,3.59E+01,6.05E+02,6.05E+01,37.69,,1.00E-06,0.159836,4.82494,34.7312,3.3763,47370.5,48505,1757419.278,613.13,40404.4,2694.68,3.1272,626.529,2350.22,20638.5,40000,116959,0.0645935,4.48793,93068.2,2170.79,163639,1.00E-06,173720,573720,6199.49,2658.39,1.2638,1666.26,6411.39,2603.29,3.4755,1604.01,173720,6358.95,2596.19,0.272191,1594.76,6393.43,2583.74,2.23226,1582.45
113562.354,73932.08895,187494.443,1.65E+01,4.85E+01,5.83E+02,0.00E+00,9.99,,0.863892,0.0741926,0.531171,50.6807,5.6591,36702.2,25100.8,817707.9468,982.805,18899.5,1154.03,3.14595,103.761,1678.15,14957.4,40000,187478,0.0205124,0.0479995,85391.4,2794.67,110458,2.12E-05,244239,644239,2917.72,840.521,3.48129,463.071,2973.29,827.757,3.7726,448.794,244239,2968.83,822.04,2.02144,441.142,2967.71,820.496,2.45166,439.884
113562.354,61947.05348,175509.4075,1.50E+01,4.49E+01,7.50E+02,0.00E+00,9.71,,0.426364,0.0843085,0.537985,54.4583,4.85649,38947.8,28138.8,921185.0454,919.972,21296.4,1294.81,3.10967,4.59861,1778.8,15819,40000,175492,0.029385,0.0206476,89889.9,2227.29,94324.6,8.58E-06,232253,632253,3314.33,1202.96,3.02719,666.034,3380.7,1184.53,3.93954,645.381,232253,3374.68,1178.66,1.25575,636.685,3372.34,1175.4,2.63612,634.47
113562.354,53590.23415,167152.5882,2.04E+01,4.32E+01,7.05E+02,0.00E+00,13.86,,0.369856,0.0943079,0.52552,51.3205,4.56889,39959.3,31518.4,873741.4595,876.157,20209.4,1218.3,3.07568,1030.76,1884.81,16722.3,40000,167134,0.0278427,0.0312297,81498.9,3014.76,116810,8.72E-06,223895,623895,3700.03,1140.36,2.92587,629.979,3779.44,1122.23,3.83438,609.765,223895,3774.04,1116.8,1.16636,601.545,3772.31,1113.71,2.3539,599.305
113562.354,16238.91032,129801.2643,2.92E+01,3.29E+01,7.22E+02,1.67E+01,25.55,,0.00692439,0.145152,0.581228,43.8682,3.60972,45595.6,46563.1,1142595.242,680.418,26319.6,1701.49,2.98572,2665.77,2301.46,20232,40000,129795,0.0429911,0.145763,72965.2,3776.96,141478,1.00E-06,186556,586556,5670.7,1764.45,1.9021,1021.94,5822.58,1731.43,3.76851,985.192,186556,5790.7,1726.64,0.400737,977.363,5806.1,1719.64,2.03663,971.104
104855.5171,0,104855.5171,3.65E+01,4.84E+01,5.55E+02,5.40E+01,36.5,,0.37986,0.132138,9.71062,30.8632,3.52583,37036.3,32124.4,1648104.65,549.863,38119.6,2298.64,3.00013,11.6782,1903.23,16878.9,40000,104890,0.0556607,9.41558,95707.2,2168.04,147580,4.74E-06,161651,561651,5131.28,2294.21,1.34112,1422.21,5305.62,2246.29,3.29926,1368.84,161651,5262.08,2236.75,0.376011,1357.31,5285.51,2226.43,2.1818,1347.46
108500.7584,0,108500.7584,1.67E+01,4.31E+01,5.88E+02,0.00E+00,16.7,,1.00744,0.0858356,0.403532,32.0427,3.88441,28203.1,17884.7,742492.4659,568.714,17348.2,860.74,2.94065,534.834,1412.34,12663.2,40000,108487,0.0238933,0.0944879,88821.8,3159.38,125121,2.96E-05,165248,565248,3379.15,978.806,2.60108,514.549,3440.9,964.72,3.31382,499.211,165248,3434.71,957.803,1.24763,490.24,3433.43,955.732,1.86811,488.681
113562.354,3258.222679,116820.5767,1.82E+01,2.82E+01,5.91E+02,0.00E+00,17.69,,0.403412,0.0913989,0.381329,33.5871,3.21368,29078,20825.7,697773.0604,612.323,16226.8,885.438,2.80724,2659.77,1525.98,13647.4,40000,116805,0.024859,0.0565312,66684,3416.43,132815,1.17E-05,173566,573566,3587.18,1018.1,2.45924,549.44,3661.98,1002.43,3.57039,532.264,173566,3656.76,997.268,0.895046,524.356,3655.96,994.361,1.95794,522.253
77492.38081,0,77492.38081,2.95E+01,3.02E+01,6.15E+02,1.99E+01,29.5,,0.0573476,0.115941,0.438774,33.6957,3.04031,27114.6,20321.2,817329.9509,406.26,18924.3,1119.96,2.75224,2943.38,1507.07,13483.9,40000,77497.2,0.0313532,0.108071,66282.2,3847.19,149367,1.31E-06,134258,534258,4522.1,1291.59,1.45746,766.669,4649.21,1264.95,3.59361,738.337,134258,4626.64,1260.56,0.342467,731.182,4637.63,1254.13,2.08334,725.784
100658.4235,0,100658.4235,3.43E+01,3.54E+01,4.68E+02,5.38E+01,34.3,,1.92E-05,0.118391,8.47278,26.5571,2.95372,32330.6,26226.2,1429367.745,527.869,32940.9,2113.02,2.93648,49.8222,1716.08,15282.6,40000,100695,0.050142,8.22229,94631.6,2283.78,151593,1.00E-06,157456,557456,4576.91,2067.92,1.22534,1320.33,4753.97,2022.59,3.44019,1269.77,157456,4708.79,2016.28,0.312208,1261.22,4735.66,2005.68,2.21821,1251.06
113562.354,51772.97985,165335.3339,1.66E+01,4.51E+01,7.27E+02,0.00E+00,11.4,,0.497552,0.0888495,0.520606,51.9744,4.72496,38725.9,28470.3,912363.1017,866.636,21127.4,1247.46,3.10405,210.59,1789.46,15910,40000,165317,0.0291233,0.0242746,89296.6,2544,103647,1.08E-05,222078,622078,3492.01,1192.56,2.93018,655.372,3562.38,1174.26,3.81596,634.975,222078,3556.2,1168.08,1.22885,626.088,3553.98,1164.93,2.49243,623.896
113562.354,45543.71921,159106.0732,2.55E+01,3.53E+01,6.55E+02,1.19E+01,18.2,,0.107166,0.114563,0.520306,47.9827,4.00532,43286.1,40254.7,991141.2043,834.025,22893.3,1413.52,3.01571,2176.71,2135.99,18845.9,40000,159097,0.0329261,0.0522442,73115.7,3581.23,133894,2.29E-06,215858,615858,4471.62,1351.04,2.38349,792.227,4591.35,1325.91,3.92145,764.381,215858,4580.86,1321.66,0.683745,756.932,4582.51,1317.04,2.21639,753.252
90720.98774,0,90720.98774,3.49E+01,3.23E+01,5.55E+02,4.25E+01,34.9,,1.12E-06,0.103054,13.256,30.7992,3.05053,27215.9,19656.4,1218623.802,475.728,28079.8,1805.82,2.81287,0.918503,1481.79,13265.3,40000,90748.7,0.0456225,12.9649,93099.3,2171.37,132530,1.00E-06,147510,547510,3991.26,1880.13,1.27969,1178.13,4142.12,1840.41,3.43691,1134,147510,4098.8,1834.65,0.300407,1125.9,4122.17,1824.9,2.14599,1116.68
101028.418,0,101028.418,3.82E+01,4.15E+01,4.70E+02,6.51E+01,38.2,,0.0317008,0.144747,4.72565,26.7716,3.14079,38928.9,35615.9,1686985.629,529.853,38890.5,2481.26,3.0544,382.536,2006.28,17752.2,40000,101073,0.0584205,4.46999,93499.9,2284.17,168475,1.00E-06,157834,557834,5603.52,2410.17,1.10205,1537.59,5810.02,2356.75,3.38028,1477.93,157834,5758.05,2349.11,0.287743,1468.36,5789.87,2336.82,2.29326,1456.36
113562.354,29664.05265,143226.4067,3.84E+01,2.01E+01,6.03E+02,5.94E+01,30.45,,1.00E-06,0.14723,3.65488,42.5928,3.69698,50255.8,53371.4,1668602.06,751.011,38284.2,2636.72,3.1389,678.476,2468.5,21621,40000,143261,0.0591771,3.24085,90947.5,2235.98,156696,1.00E-06,200022,600022,5696.84,2434.1,1.44089,1567.48,5900.9,2383.25,3.63804,1509.85,200022,5857.8,2377.95,0.316069,1501.9,5889.21,2367.08,2.20844,1491.31
98092.50746,0,98092.50746,2.44E+01,3.23E+01,5.45E+02,1.75E+01,24.4,,0.201207,0.110115,0.354202,30.2858,2.94628,29556.9,23066.6,864031.4088,514.233,20064.6,1124.97,2.80015,2691.01,1607.45,14349.8,40000,98093.9,0.0305398,0.0602206,69597,3813.3,146666,4.49E-06,154855,554855,4295.24,1256.64,1.7554,742.197,4414.77,1231.76,3.61882,715.427,154855,4401.89,1226.84,0.475,707.64,4404.6,1221.59,2.14655,703.485
90484.49252,0,90484.49252,1.51E+01,2.97E+01,6.05E+02,0.00E+00,15.1,,0.438281,0.0677091,0.37617,32.8812,3.12727,20726.9,11512.3,521381.1182,474.283,12140.7,645.689,2.66379,2074.89,1129.53,10192.1,40000,90473.2,0.0193627,0.0617956,67184.4,2800.37,118064,1.41E-05,147234,547234,2663.35,793.027,2.35424,428.89,2713.88,781.246,3.54575,416.489,147234,2709.41,776.819,0.916924,409.417,2708.36,774.506,1.86497,407.919
113562.354,43046.04702,156608.401,3.73E+01,2.89E+01,5.25E+02,6.43E+01,27.05,,1.00E-06,0.139993,2.0637,42.8322,3.769,50740.8,54636,1661899.666,821.187,38113.9,2642.65,3.14471,683.142,2498.39,21868.5,40000,156648,0.0555596,1.64813,89711.2,2331.46,158212,1.00E-06,213409,613409,5403.2,2286.75,1.48174,1510.3,5609.16,2237.19,3.72498,1454.24,213409,5570.42,2232.6,0.360471,1446.86,5599.74,2222.38,2.23318,1436.98
113562.354,46352.06599,159914.42,2.85E+01,2.12E+01,7.44E+02,1.20E+01,20.24,,2.21E-05,0.129532,0.608432,51.12,4.03175,48228.8,49313.1,1064918.099,838.251,24510.7,1605.43,3.02971,2485.14,2370.24,20805.1,40000,159903,0.0380577,0.104913,71596.2,3620.48,134517,1.00E-06,216664,616664,5057.27,1560.46,2.28978,911.696,5192.37,1531.67,3.97766,879.432,216664,5172.38,1527.89,0.538358,872.303,5181.29,1522.31,2.08519,867.502
113562.354,89666.87185,203229.2259,3.64E+01,3.68E+01,6.13E+02,5.19E+01,20.34,,1.00E-06,0.114271,5.7091,53.3531,4.61358,51884.4,54086.9,1536751.617,1065.52,35135.1,2552.31,3.13432,81.8517,2485.45,21761.4,40000,203256,0.0471438,5.19314,92945.2,2279.41,123403,1.00E-06,260017,660017,4407.41,1937.78,2.12634,1278.99,4575.05,1896.95,4.06813,1232.75,260017,4547.27,1893.5,0.577519,1226.07,4570.82,1885.75,2.20577,1218.81
106289.5606,0,106289.5606,3.37E+01,3.67E+01,6.15E+02,4.01E+01,33.7,,0.0884039,0.112806,13.2975,33.719,3.28073,32529.8,25720.9,1366268.929,557.318,31489.1,2017.38,2.89488,0.510662,1699.15,15137.5,40000,106313,0.0501483,12.976,95217.3,2075.57,127760,1.12E-06,163074,563074,4379.79,2063.4,1.4838,1258.89,4530.68,2022.09,3.41513,1212.61,163074,4489.5,2015.4,0.335146,1203.57,4512.26,2005.93,2.08219,1194.58
113562.354,81071.22078,194633.5748,1.32E+01,3.16E+01,5.40E+02,0.00E+00,7.7,,0.125098,0.0603608,0.508327,50.6394,4.46051,31187,19451.7,615951.0507,1020.24,14133.3,972.329,2.99227,1224.78,1473.93,13197.2,40000,194619,0.0179552,0.0302532,68941.7,2432.59,100895,2.96E-06,251380,651380,2368.91,734.628,3.35066,420.129,2418.14,723.139,4.28219,407.31,251380,2415.51,720.114,1.77698,401.459,2414.43,718.209,2.59399,400.138
81463.51885,0,81463.51885,2.92E+01,2.98E+01,5.84E+02,2.27E+01,29.2,,0.0468674,0.118385,0.425917,32.1943,2.98676,28148.4,21781.4,872615.627,427.09,20195.9,1204.19,2.76781,2883.83,1561.22,13951.5,40000,81470.6,0.0327799,0.110364,67727.7,3877.24,150098,1.01E-06,138232,538232,4614.36,1350.76,1.44324,810.587,4748.41,1322.44,3.61344,780.298,138232,4723.14,1317.96,0.34287,773.05,4735.41,1311.2,2.11684,767.297
102064.8359,0,102064.8359,3.16E+01,3.88E+01,6.31E+02,3.08E+01,31.6,,0.257662,0.0929866,16.6892,34.4072,3.37021,27009.5,18892.1,1202564.072,535.135,27799.6,1692.17,2.75723,0.123419,1452.22,13009.1,40000,102081,0.0434918,16.363,94422.9,1980,104716,3.34E-06,158842,558842,3616.82,1789.02,1.64514,1073.01,3736.54,1754.63,3.37433,1034.68,158842,3703.45,1747.38,0.419223,1025.01,3719.46,1739.67,2.00771,1017.94
102917.1747,0,102917.1747,2.82E+01,2.43E+01,4.99E+02,3.40E+01,28.2,,0.0737973,0.0794068,14.6058,27.8609,2.8815,23246.8,15444.7,1077009.891,539.627,24845.1,1567.57,2.66728,0.37663,1310.97,11781.1,40000,102938,0.0375572,14.3463,94141.9,2162.29,106773,1.00E-06,159699,559699,3070.25,1547.24,1.60617,972.887,3190.34,1514.91,3.49516,936.979,159699,3159.42,1509.75,0.417203,929.187,3176.27,1502.29,2.0521,922.397
113562.354,83169.09002,196731.444,3.66E+01,2.33E+01,4.99E+02,6.48E+01,21.13,,1.00E-06,0.124811,2.07236,49.3,4.29495,54016.7,60058.3,1602527.394,1031.52,36659.2,2641.3,3.16077,558.832,2623,22896.8,40000,196770,0.0494115,1.5947,88742.6,2415.62,146199,1.00E-06,253531,653531,4802.42,2033.04,1.77242,1382.88,4996.5,1988.22,4.00234,1332.26,253531,4966.57,1985.04,0.500505,1325.87,4992.45,1976.46,2.24519,1317.74
80181.45086,0,80181.45086,1.12E+01,2.13E+01,4.66E+02,0.00E+00,11.2,,1.23214,0.0334847,0.847383,26.0886,3.84315,12823.9,5327.9,336323.7316,420.291,7809.5,438.528,2.40507,1972.6,765.246,6962.28,40000,80173.8,0.00845395,0.607757,58170.4,2223.67,107412,5.74E-05,136935,536935,1323.06,345.91,3.19258,198.186,1342.95,341.478,3.30873,193.167,136935,1340.18,338.803,1.87397,189.018,1339.39,338.158,1.99006,188.469
113562.354,39156.84997,152719.204,1.18E+01,3.23E+01,5.45E+02,0.00E+00,8.77,,0.397532,0.0605721,0.435347,42.7661,3.96326,26560,15426.9,629468.1769,800.524,14562.5,874.624,2.88245,950.201,1310.21,11774.4,40000,152706,0.019569,0.0320346,75427.8,2346.31,100454,9.52E-06,209467,609467,2380.89,800.847,3.0214,446.669,2428.11,788.917,3.89081,433.372,209467,2424.24,784.774,1.48093,426.557,2422.88,782.76,2.32499,425.192
113562.354,79001.94761,192564.3016,2.69E+01,2.44E+01,6.11E+02,2.12E+01,15.86,,1.46E-06,0.109412,0.564757,52.065,4.29157,47276.9,47049.8,1056087.592,1009.46,24294.4,1605.17,3.04486,2137.77,2313.77,20334.7,40000,192562,0.0330351,0.0590131,71957.5,3480.29,130700,1.00E-06,249323,649323,4252.92,1356.24,2.4726,844.855,4385,1328.97,4.31523,814.55,249323,4372.69,1326.25,0.73489,808.225,4376.47,1321.4,2.31832,804.265
113562.354,70273.80233,183836.1563,1.36E+01,2.36E+01,7.52E+02,0.00E+00,8.4,,0.00340523,0.0782191,0.560237,55.2768,4.37131,37332.8,26527.2,803178.1422,963.625,18457.1,1240.1,3.04421,455.457,1726.1,15368.3,40000,183819,0.0289113,0.0327973,83444.4,1994.73,87789.7,1.00E-06,240580,640580,3067.29,1181.84,2.96974,669.037,3134.94,1163.22,4.31959,647.923,240580,3129.31,1160.04,0.931707,641.16,3128.76,1156.45,2.39127,638.559
113562.354,85895.40816,199457.7622,1.18E+01,2.48E+01,4.93E+02,0.00E+00,6.72,,0.141609,0.0531735,0.502235,50.1849,4.59791,28991.6,16758.9,567854.3107,1045.54,13005.8,920.301,2.98247,1181.64,1366.46,12264.5,40000,199444,0.0155118,0.0318654,66260.8,2313.41,97504,3.46E-06,256205,656205,2088.23,634.651,3.49965,364.401,2130.1,624.874,4.31056,353.485,256205,2127.83,621.985,2.1261,348.076,2126.94,620.473,2.74452,346.99
113562.354,47101.0714,160663.4254,1.50E+01,3.95E+01,5.41E+02,0.00E+00,10.6,,0.692239,0.0694522,0.474277,44.301,4.61371,30736.7,19428.9,701617.0792,842.161,16255.6,950.909,3.01251,642.116,1473.05,13189.6,40000,160649,0.0194649,0.052391,80812.9,2836.47,113828,1.81E-05,217410,617410,2729.96,797.21,3.18821,438.602,2783.18,785.261,3.71309,425.239,217410,2779.16,780.219,1.74332,418.01,2778.09,778.597,2.26809,416.761
113562.354,56495.724,170058.078,3.57E+01,2.16E+01,7.31E+02,3.68E+01,23.84,,1.00E-06,0.148428,0.614524,52.596,4.20963,57344.4,66714.3,1438935.894,891.535,33060.1,2228.47,3.13893,1809.85,2768.93,24093.9,40000,170067,0.050127,0.0984448,80448.1,3119.04,144693,1.00E-06,226828,626828,5769.89,2058.45,1.9262,1290.45,5953.78,2016.99,4.08794,1243.75,226828,5921.53,2013.15,0.413896,1236.55,5937.11,2005.08,2.29883,1229.17
99804.66829,0,99804.66829,2.65E+01,4.20E+01,6.94E+02,9.61E+00,26.5,,0.428227,0.129694,0.429643,37.6515,3.55465,35911.1,29764.8,947167.2704,523.156,22035.6,1192.8,2.95276,1952.16,1830.52,16260.3,40000,99796,0.0349679,0.0581907,78480.8,3805.65,142127,1.11E-05,156557,556557,5081.67,1435.73,1.90577,791.322,5199.06,1410.65,3.47967,764.281,156557,5187.03,1403.72,0.537449,754.743,5187.76,1398.72,2.07973,750.796
113562.354,52322.7496,165885.1036,3.67E+01,4.65E+01,6.44E+02,4.95E+01,25.12,,0.0912296,0.123103,7.48171,48.7599,4.39718,47895.7,47457.2,1642877.134,869.749,37730.6,2559.44,3.10154,0.982494,2324.03,20420.2,40000,165911,0.0514417,7.00981,94680.7,2175.2,128210,1.12E-06,222672,622672,4766.49,2116.1,1.90463,1344.69,4932.91,2072.33,3.69216,1295.45,222672,4900.84,2066.24,0.49668,1286.67,4924.1,2057.67,2.14761,1278.57
111210.8839,0,111210.8839,3.78E+01,2.02E+01,5.66E+02,6.02E+01,37.8,,1.00E-06,0.153872,4.78644,31.5238,3.13081,43874.3,43241,1664654.103,583.195,38276.5,2547.6,3.08548,775.289,2215.75,19515.3,40000,111249,0.0623526,4.4822,91439.8,2208.82,165581,1.00E-06,168010,568010,5962.96,2566.86,1.18625,1621.42,6172.91,2513.23,3.47191,1560.92,168010,6120.8,2506.52,0.260824,1551.99,6154.9,2494.1,2.25456,1539.76
113562.354,13010.78705,126573.1411,2.72E+01,2.13E+01,6.70E+02,1.58E+01,24.4,,0.0612033,0.135327,0.51898,40.6685,3.44427,41821.4,40489.7,1069553.544,663.499,24682.7,1547.11,2.9432,2720.53,2142.37,18899.5,40000,126568,0.039413,0.11678,71379.6,3814.41,141826,1.31E-06,183329,583329,5285.39,1618.05,1.93039,937.608,5427.23,1587.62,3.72481,903.883,183329,5401.91,1582.86,0.434009,896.102,5413.07,1576.52,2.04092,890.571
113562.354,10082.59092,123644.9449,1.31E+01,1.82E+01,6.32E+02,0.00E+00,12.03,,0.339685,0.0763823,0.391051,38.2625,3.42368,27295.4,17197.4,710763.5204,648.106,16492.7,938.117,2.82911,1196.12,1384.5,12421.4,40000,123631,0.0263344,0.0287914,79170,2479.59,104790,7.93E-06,180392,580392,3001.09,1077.7,2.51572,586.397,3062.76,1061.6,3.73173,568.587,180392,3057.17,1056.61,0.877269,560.657,3055.29,1053.38,2.21006,558.449
113562.354,13597.13628,127159.4903,2.85E+01,3.28E+01,6.97E+02,1.71E+01,25.45,,0.0310029,0.142415,0.555371,42.0455,3.52231,44056.3,44138.6,1124968.481,666.575,25932.4,1656.41,2.96889,2674.01,2239.21,19711.7,40000,127154,0.0419332,0.138344,72646.8,3807.15,142017,1.00E-06,183915,583915,5563.02,1721.48,1.88831,998.341,5712.78,1689.05,3.73881,962.323,183915,5682.3,1684.19,0.406723,954.454,5696.6,1677.33,2.03831,948.355
113562.354,12704.96498,126267.319,1.78E+01,2.29E+01,5.77E+02,0.00E+00,16.01,,0.392826,0.0860824,0.403607,36.3209,3.39204,29205.3,20619.2,681558.5031,661.846,15833,881.591,2.82375,2569.15,1518.27,13580.7,40000,126252,0.0233498,0.0532829,66173.9,3350.18,130616,1.12E-05,183013,583013,3377.79,956.239,2.58835,520.834,3448.68,941.46,3.63208,504.576,183013,3444.21,936.636,1.00955,497.002,3443.3,933.992,2.00107,495.104
113562.354,72827.20873,186389.5627,3.20E+01,4.59E+01,5.44E+02,4.50E+01,19.5,,0.129617,0.096165,8.17041,48.9689,4.58539,41324.6,36846.2,1448970.932,977.23,33257.2,2277.47,3.00819,0.21193,2041.43,18049.2,40000,186414,0.0411687,7.70044,93137.6,2259.97,107096,1.50E-06,243175,643175,3711.55,1694.46,2.16476,1101.66,3850.37,1658.75,3.87179,1061.81,243175,3829.03,1653.39,0.732218,1053.54,3846.6,1646.75,2.18007,1047.47
113562.354,33812.98876,147375.3428,1.50E+01,3.20E+01,4.99E+02,0.00E+00,11.56,,0.51886,0.0663141,0.440105,39.4693,3.92886,26849.5,16783.8,604964.0099,772.507,14020.8,815.382,2.84795,2082.54,1367.49,12273.4,40000,147362,0.0175831,0.0644069,65768.5,3058.64,122523,1.49E-05,204123,604123,2603.29,720.01,3.04376,399.27,2656.18,709.102,3.72278,387.117,204123,2653.36,704.915,1.60275,380.566,2652.56,703.325,2.15723,379.378
111661.5953,0,111661.5953,1.74E+01,1.87E+01,5.99E+02,0.00E+00,17.4,,0.409159,0.0890465,0.367852,32.7275,3.15485,27839.9,19278,687250.5019,585.282,15987.6,866.582,2.7881,2488.77,1467.22,13139.1,40000,111647,0.0250138,0.052448,68315.6,3293.1,129515,1.18E-05,168408,568408,3496.24,1024.35,2.41234,551.131,3568.38,1008.74,3.55975,534.074,168408,3562.87,1003.52,0.861595,526.102,3561.86,1000.55,1.96347,523.983
113562.354,28653.74875,142216.1028,1.63E+01,1.88E+01,7.31E+02,0.00E+00,13.02,,0.160741,0.0918563,0.494543,47.3818,3.82678,34681.8,25449.7,816324.8161,745.444,18857.6,1162.01,2.94908,1317.27,1690,15059,40000,142199,0.0311466,0.0387918,79556.4,2629.02,107293,3.52E-06,198960,598960,3603,1274.23,2.53061,699.062,3682,1254.33,3.83796,676.719,198960,3674.62,1249.86,0.721333,669.08,3674.25,1245.86,2.17705,666.068
113562.354,25071.00907,138633.3631,2.17E+01,1.52E+01,4.95E+02,1.69E+01,17.78,,0.161502,0.097573,0.388542,37.1562,3.36429,33279.5,27072.6,883148.5427,726.748,20477,1181.4,2.87305,2500.06,1744.1,15522.4,40000,138633,0.0280035,0.0323564,69205.7,3641.53,139671,3.29E-06,195394,595394,3799.24,1151.35,2.16862,697.939,3910.93,1128.53,3.87749,673.09,195394,3903.99,1124.43,0.710922,665.823,3902.92,1120.14,2.35166,662.673
94871.91803,0,94871.91803,1.91E+01,4.33E+01,7.24E+02,0.00E+00,19.1,,0.621316,0.097604,0.4295,38.9676,3.72612,29084.9,18948.3,742983.7383,497.266,17322.3,898.688,2.9306,802.258,1454.41,13028.2,40000,94857.4,0.0283112,0.0510032,86424.7,3073.6,121927,1.81E-05,151618,551618,3841.21,1159.6,2.22284,605.443,3913,1142.52,3.42139,587.167,151618,3905.77,1135.71,0.794468,577.903,3904.16,1132.45,1.95268,575.582
95916.52706,0,95916.52706,1.95E+01,2.24E+01,4.95E+02,8.23E+00,19.5,,0.365913,0.0808082,0.314169,27.6125,2.85274,23030.3,14916.7,623158.4993,502.794,14537.6,744.785,2.68814,2929.51,1288.03,11581,40000,95911.9,0.0205854,0.0504332,62608,3568.26,142892,1.02E-05,152673,552673,3160.93,846.266,2.11372,492.035,3238.39,830.836,3.61297,475.838,152673,3233.56,826.313,0.811814,468.51,3232.33,823.417,2.03122,466.616
113562.354,20323.07516,133885.4292,2.00E+01,4.71E+01,7.42E+02,0.00E+00,16.96,,0.67444,0.108889,0.479118,46.0166,4.37535,39159,30738.8,968297.5281,701.764,22526.4,1220.2,3.0748,713.547,1860.86,16518.6,40000,133867,0.0330158,0.0335386,88857.8,3093.48,119802,1.65E-05,190628,590628,4280.42,1352.46,2.55276,722.539,4365.65,1331.87,3.52805,699.888,190628,4357.87,1324.16,0.992676,689.691,4355.57,1320.63,2.23133,687.092
102234.1879,0,102234.1879,2.66E+01,2.76E+01,6.58E+02,1.36E+01,26.6,,0.139419,0.129111,0.458428,35.7455,3.16922,34917.2,30253.4,936317.5232,535.912,21669.3,1293.02,2.85823,2915.17,1845.8,16390.4,40000,102229,0.0358952,0.104898,68509.2,3860.15,144757,3.29E-06,158990,558990,5047.21,1474.29,1.78104,838.801,5176.62,1446.89,3.58644,808.899,158990,5155.55,1441.8,0.409431,800.97,5164.43,1435.81,2.00362,795.887
113562.354,87692.92599,201255.28,1.15E+01,2.09E+01,6.93E+02,0.00E+00,6.49,,0.000657847,0.06669,0.553819,55.8824,4.55372,35421.8,23286.8,734771.8889,1054.95,16851.3,1168.3,3.05473,199.153,1615.24,14416.9,40000,201239,0.024773,0.0249873,81530,1731.09,79727.6,1.00E-06,258000,658000,2617.21,1012.54,3.23742,580.62,2672.75,996.687,4.53704,562.717,258000,2668.88,993.914,1.23268,556.362,2667.6,990.92,2.58986,554.34
113562.354,62141.41692,175703.7709,2.23E+01,2.10E+01,6.38E+02,3.36E+00,14.41,,0.0706354,0.0954018,0.53693,50.2611,4.10301,40041.2,33954,795963.5985,920.999,18341.5,1178.77,2.9943,2411.3,1957.86,17342.4,40000,175688,0.0260485,0.0496041,66254.6,3390.88,128278,1.70E-06,232449,632449,3730.87,1067.04,2.79489,612.806,3821.34,1048.58,4.0802,592.246,232449,3815.75,1045.23,0.966154,585.606,3816.07,1041.94,2.20714,583.137
113562.354,46878.73189,160441.0859,3.20E+01,4.65E+01,5.22E+02,4.74E+01,22.65,,0.245038,0.102307,8.51025,43.44,4.2171,38915.8,34080.8,1499522.892,841.218,34542.3,2232.11,2.98204,0.188024,1961.6,17374,40000,160469,0.0438967,8.09387,93585.9,2261.16,118327,2.86E-06,217230,617230,3953.54,1807.98,1.91703,1163.45,4099.29,1769.84,3.65051,1120.94,217230,4074.36,1763.12,0.638237,1111.53,4092.27,1755.87,2.14903,1104.85
113562.354,12308.00772,125870.3617,2.24E+01,3.38E+01,7.08E+02,0.00E+00,20.21,,0.262522,0.114421,0.481715,42.0649,3.58283,37130.2,31051.6,842490.5341,659.746,19518,1143.3,2.92818,2517.06,1870.5,16600.7,40000,125852,0.0318534,0.068863,70440.9,3536.96,133397,7.08E-06,182613,582613,4487.7,1304.33,2.34796,702.879,4584.84,1283.55,3.60691,679.826,182613,4575.27,1278.21,0.675231,671.593,4576.82,1274.14,1.96674,668.361
100824.6877,0,100824.6877,1.15E+01,3.39E+01,6.20E+02,0.00E+00,11.5,,0.495207,0.0647121,0.353053,33.9341,3.29252,22012,11814.3,611410.6958,528.489,14235,759.281,2.75017,541.755,1144.44,10323.2,40000,100813,0.0228109,0.0339073,83271,2199.58,98162.2,1.27E-05,157574,557574,2548.48,933.737,2.41966,503.18,2595.77,920.312,3.62539,488.731,157574,2590.29,915.11,0.945448,480.814,2588.48,912.436,2.07829,479.096
113562.354,41025.50864,154587.8626,2.55E+01,1.67E+01,6.66E+02,1.07E+01,18.73,,0.0371227,0.115867,0.536051,47.3621,3.84092,42483,39638.2,958982.1916,810.334,22120.1,1398.05,2.98182,2503.86,2119.18,18704.5,40000,154577,0.0332906,0.0723863,69898.2,3603.66,134738,1.00E-06,211338,611338,4523.23,1365.36,2.33091,796.459,4643.57,1340.21,3.93814,768.496,211338,4630.47,1336.41,0.615696,761.403,4634.68,1331.62,2.113,757.483
113562.354,94582.95833,208145.3123,3.42E+01,4.66E+01,6.21E+02,4.38E+01,18.66,,0.00292085,0.100397,7.84343,54.167,4.94535,47168.1,45153.3,1479454.04,1091.26,33855.7,2426.54,3.07331,0.327668,2265.46,19931.2,40000,208166,0.0425234,7.322,93277.4,2209.4,103886,1.00E-06,264927,664927,3877.6,1748.21,2.36706,1135.84,4018.79,1712.12,4.09821,1095.4,264927,3997.16,1707.58,0.750489,1087.72,4015.89,1700.93,2.21664,1081.63
113562.354,53203.02351,166765.3775,3.05E+01,2.87E+01,6.67E+02,2.68E+01,20.77,,2.66E-06,0.121787,0.582751,49.7822,4.08282,45692.2,46929.5,1170224.42,874.246,26912,1786.67,2.99235,2283.47,2310.73,20309.4,40000,166769,0.0378389,0.0954334,73907.3,3660.67,137736,1.00E-06,223530,623530,4730.86,1555.39,2.30728,978.233,4884.88,1523.06,4.12479,942.054,223530,4861.31,1519.77,0.569744,935.361,4871.49,1513.56,2.21847,929.916
113562.354,36408.74952,149971.1035,2.79E+01,4.05E+01,6.38E+02,2.15E+01,21.13,,0.184874,0.129042,0.502913,45.5892,4.02754,46016.4,45434.5,1184786.03,786.18,27400.3,1655.48,3.05286,1793.63,2272.68,19991.6,40000,149970,0.0383257,0.0567922,79970.5,3707.95,137706,3.60E-06,206731,606731,5031.85,1575.14,2.11783,942.703,5175.01,1544.15,3.81546,908.547,206731,5158.72,1538.75,0.585538,900.154,5161.7,1533.03,2.2749,895.393
83434.44992,0,83434.44992,2.74E+01,1.64E+01,5.61E+02,2.08E+01,27.4,,0.0986665,0.111164,0.39073,31.047,2.93113,27088.4,20349.1,832163.1308,437.415,19287.4,1120.63,2.75234,2874.88,1508.12,13493,40000,83440.2,0.0305452,0.088057,67172,3835.04,149408,2.16E-06,140201,540201,4332.09,1258.58,1.52435,755.812,4457.61,1232.3,3.60717,727.789,140201,4438.57,1227.89,0.381092,720.56,4446.56,1221.81,2.12035,715.549
113562.354,63467.33857,177029.6926,1.18E+01,3.70E+01,5.02E+02,0.00E+00,7.57,,0.567513,0.0558006,0.480141,46.5482,4.84538,28278.7,15947.9,632554.2058,927.965,14588.9,923.906,3.0108,261.654,1332.48,11968.6,40000,177016,0.0165685,0.0425952,79225.2,2353.73,99446.9,1.40E-05,233777,633777,2195.32,678.212,3.44534,379.198,2236.38,668.228,3.92146,367.923,233777,2232.95,664.067,2.09454,361.661,2232.02,662.738,2.53287,360.629
113562.354,6107.034574,119669.3886,3.72E+01,2.26E+01,5.47E+02,6.16E+01,35.3,,1.00E-06,0.151617,3.84736,32.9937,3.2073,45320.2,45678.8,1677117.774,627.541,38546.4,2583.36,3.09911,769.629,2278.94,20043.9,40000,119708,0.0611359,3.52857,91145.4,2239.36,165484,1.00E-06,176469,576469,5870.16,2516.85,1.24002,1605.33,6080.6,2463.72,3.51234,1545.33,176469,6031.26,2457.43,0.276907,1536.71,6064.68,2445.44,2.24744,1524.92
109569.4372,0,109569.4372,3.79E+01,3.09E+01,4.71E+02,6.96E+01,37.9,,1.00E-06,0.157941,1.57322,26.9049,2.95432,44027.3,44385.8,1728692.403,574.638,39777.2,2617.38,3.09918,951.555,2245.63,19765.4,40000,109617,0.0625624,1.31483,90043.7,2315.3,177235,1.00E-06,166378,566378,6110.06,2578.6,1.06001,1666.39,6336.91,2522.24,3.46433,1602.94,166378,6283.41,2515.48,0.258854,1594.04,6317.63,2502.5,2.34838,1581.24
113562.354,86267.2375,199829.5915,2.29E+01,4.15E+01,6.09E+02,8.44E+00,13.01,,0.192777,0.0930985,0.536877,53.3827,4.81576,44106.4,38075.9,912347.1989,1047.49,21044.7,1329.77,3.11572,1349.28,2076.01,18340.9,40000,199817,0.0257989,0.0251985,76347.1,3291.68,124430,4.18E-06,256578,656578,3636.81,1058.66,2.96996,627.207,3730.04,1039.36,4.18345,606.047,256578,3725.78,1035.11,1.299,598.766,3723.94,1031.96,2.62595,596.578
91184.35097,0,91184.35097,1.90E+01,1.86E+01,6.82E+02,0.00E+00,19,,0.31478,0.0880575,0.423182,36.7163,3.20749,25026.7,16001,604273.0562,477.942,14038.8,780.437,2.74434,2459.5,1334.73,11988.2,40000,91171,0.0243307,0.066376,66815.5,3168.73,126810,9.89E-06,147932,547932,3459.69,996.441,2.17194,530.198,3528.74,981.201,3.53053,513.964,147932,3522.25,976.485,0.661653,506.466,3522.3,973.228,1.84868,504.14
107809.7141,0,107809.7141,3.22E+01,3.38E+01,6.74E+02,3.00E+01,32.2,,0.00108373,0.157929,0.50137,36.7956,3.30284,43533,43618.7,1286981.124,565.206,29661.4,1900.62,2.99679,2196.37,2225.65,19598.2,40000,107817,0.049467,0.136565,77665,3547.39,153569,1.00E-06,164578,564578,6161.28,2033.67,1.49928,1204.57,6338.81,1993.55,3.69984,1160.15,164578,6295.72,1987.81,0.304253,1151.7,6317.17,1978.68,2.17182,1143.25
113562.354,38287.59299,151849.947,2.36E+01,1.83E+01,6.26E+02,8.88E+00,17.65,,0.101779,0.106865,0.495411,45.3613,3.75357,39119.1,34248.1,886194.937,795.979,20475.5,1257.61,2.95258,2528.55,1966.51,17415.7,40000,151839,0.0300954,0.0535976,68499.8,3571.54,134503,2.30E-06,208600,608600,4173.57,1234.36,2.39734,716.287,4282.24,1211.93,3.90023,691.463,208600,4273.26,1208.02,0.703181,684.317,4274.62,1203.82,2.14999,681.037
113562.354,62624.26064,176186.6146,3.56E+01,1.73E+01,5.38E+02,5.74E+01,22.95,,1.00E-06,0.1217,4.23097,47.1092,4.04631,48687.1,50120.7,1539085.242,923.79,35238.2,2506.44,3.11069,386.807,2390.09,20970.2,40000,176220,0.0495329,3.77518,90759.2,2341.32,140641,1.00E-06,232981,632981,4691.09,2037.64,1.74653,1351.88,4873.93,1993.78,3.87605,1302.25,232981,4841.64,1990.08,0.450609,1295.49,4868,1981.32,2.1879,1287.16
113562.354,88844.16722,202406.5212,3.70E+01,4.10E+01,5.26E+02,6.32E+01,20.76,,1.00E-06,0.12271,3.1229,50.8769,4.63485,54902.8,60571.3,1676241.9,1061.26,38355.4,2752.88,3.17801,134.306,2634.51,22991.5,40000,202443,0.0489174,2.63034,92092.5,2371.88,139048,1.00E-06,259204,659204,4725.1,2013.34,1.93632,1355.03,4911.77,1968.85,4.02936,1305.03,259204,4883.14,1965.02,0.571056,1298.13,4908.38,1956.69,2.2522,1290.28
79671.10551,0,79671.10551,2.79E+01,1.65E+01,6.98E+02,1.06E+01,27.9,,0.136353,0.114097,0.483747,37.6265,3.19643,27632.9,20319,730716.2414,417.633,16928.8,991.339,2.76236,3051.96,1506.99,13483.2,40000,79666.6,0.0295081,0.112204,63890.4,3763.84,144836,3.73E-06,136428,536428,4463.46,1212.64,1.66678,682.952,4573.12,1190.13,3.5387,659.072,136428,4556.18,1185.64,0.387763,651.798,4563.86,1180.32,1.92553,647.488
113562.354,4978.761105,118541.1151,2.18E+01,4.14E+01,5.62E+02,9.96E+00,20.88,,0.585851,0.108553,0.35758,33.2314,3.53995,34319.6,27014.4,922465.8278,621.383,21527,1095.62,2.96429,1497.27,1742.19,15506,40000,118534,0.029647,0.0366386,82140.3,3699.01,140029,1.43E-05,175295,575295,4250.1,1217.82,2.20629,688.156,4351.64,1196.52,3.54857,665.165,175295,4344.4,1189.53,0.863144,655.559,4342.12,1185.88,2.23576,652.968
113562.354,7149.937399,120712.2914,2.78E+01,3.31E+01,7.41E+02,1.01E+01,26.15,,0.0985892,0.143888,0.555915,42.1115,3.51354,43252,42389.1,1059976.424,632.742,24464.2,1530.74,2.95871,2786.6,2193.27,19326.9,40000,120700,0.0411364,0.136861,71161,3823.65,141241,2.31E-06,177461,577461,5630.94,1687.19,1.9445,945.503,5769.84,1657.12,3.63198,912.091,177461,5743.18,1651.85,0.420928,903.909,5755.51,1645.46,1.97401,898.288
113562.354,81924.14783,195486.5018,1.34E+01,3.59E+01,4.75E+02,0.00E+00,7.78,,0.376052,0.0564657,0.508906,49.0059,5.04046,30090.9,17798.9,602625.4914,1024.72,13840.3,938.532,3.03932,864.066,1408.89,12633.3,40000,195472,0.0149484,0.0483234,71597.3,2638.87,107147,9.97E-06,252233,652233,2218.23,612.016,3.58544,345.897,2261.51,602.705,4.06605,335.423,252233,2259.3,599.12,2.33128,329.819,2258.63,597.938,2.6922,328.85
113562.354,66922.7602,180485.1142,1.56E+01,2.69E+01,4.49E+02,2.06E+00,9.82,,0.288426,0.0612905,0.48049,45.4452,4.32331,28805.7,18318.9,581950.0113,946.085,13402.4,869.385,2.91078,2320.56,1429.66,12813.5,40000,180473,0.0152229,0.0507778,59244.3,3110.38,122782,7.93E-06,237234,637234,2400.72,623.844,3.25953,360.709,2453.8,613.615,4.03834,349.407,237234,2452.27,610.335,1.97889,343.764,2451.62,608.916,2.50005,342.696
113403.3796,0,113403.3796,1.75E+01,4.92E+01,5.21E+02,4.32E-01,17.5,,2.05078,0.0847744,0.785791,28.4832,5.03833,28870.4,18288.2,793121.0447,594.417,18532,918.559,3.00575,39.0399,1428.44,12802.9,40000,113390,0.0213075,0.50942,94434.5,3423.14,132665,6.42E-05,170151,570151,3339.85,872.988,2.93838,451.786,3397.65,860.767,3.07866,438.24,170151,3392.15,853.699,1.51589,429.676,3390.98,852.301,1.72079,428.429
113562.354,41427.63705,154989.9911,2.44E+01,4.75E+01,5.79E+02,1.66E+01,17.88,,0.500116,0.11064,0.454227,44.9723,4.38121,42238.9,36984.2,1088041.5,812.477,25298.5,1384.71,3.09588,976.262,2045.34,18082.2,40000,154986,0.0316293,0.0225122,86103.8,3578.31,134220,1.03E-05,211747,611747,4320.58,1300.59,2.38124,770.328,4435.73,1276.02,3.78165,743.714,211747,4428.59,1269.25,0.989146,734.191,4425.61,1265.17,2.6308,731.365
113562.354,30119.88146,143682.2355,2.25E+01,2.65E+01,6.22E+02,5.74E+00,17.78,,0.169529,0.103945,0.472458,43.2908,3.64143,36823.7,30898.6,832177.4025,753.151,19256.1,1152.28,2.92387,2629.55,1865.79,16560.6,40000,143669,0.0286168,0.0510217,67277,3575.61,135061,4.13E-06,200430,600430,4065.01,1173.27,2.42524,667.253,4164.85,1152.77,3.81199,644.603,200430,4157.34,1148.52,0.748591,637.236,4157.78,1144.67,2.11181,634.3
113562.354,29101.00156,142663.3556,2.12E+01,3.55E+01,7.29E+02,0.00E+00,16.88,,0.237177,0.106974,0.509432,47.2933,3.93016,38846.3,32026.1,863002.6238,747.778,19965.4,1198.94,2.98751,1933.51,1900.25,16853.6,40000,142644,0.0314735,0.0489452,74963.5,3246.02,124388,5.86E-06,199405,599405,4194.9,1288.49,2.52523,703.461,4286.8,1267.91,3.72918,680.491,199405,4278.91,1262.85,0.763628,672.438,4278.98,1258.94,2.10126,669.414
103369.5394,0,103369.5394,2.09E+01,2.63E+01,4.91E+02,1.34E+01,20.9,,0.283611,0.0935509,0.302606,27.6541,2.83286,26600.1,19254.6,760645.4859,541.883,17714.5,939.626,2.7485,2824.55,1466.31,13131.3,40000,103368,0.025386,0.0387213,66354.3,3702.35,145040,6.69E-06,160129,560129,3650.93,1044.28,1.97339,617.547,3749.98,1024.18,3.66074,596.078,160129,3743.29,1019.41,0.651133,588.369,3742.03,1015.44,2.19994,585.567
113562.354,19572.42688,133134.7809,3.61E+01,3.36E+01,5.61E+02,5.65E+01,30.79,,1.00E-06,0.136854,5.42531,38.0691,3.49382,44516.2,43594,1606890.861,698.106,36907.8,2499.71,3.08477,410.212,2225,19592.8,40000,133169,0.0561639,5.05752,92829.5,2235.56,152789,1.00E-06,189930,589930,5294.47,2311.49,1.43912,1477.08,5487.18,2262.75,3.58866,1422.05,189930,5444.34,2257.15,0.326809,1413.91,5474.17,2246.56,2.18425,1403.63
113562.354,33301.57383,146863.9278,2.92E+01,2.00E+01,4.62E+02,4.48E+01,22.58,,1.16E-06,0.092355,8.73232,37.8729,3.47564,33030.7,26532.4,1268959.24,770.042,29126.8,1993.25,2.89827,8.73735,1726.27,15369.8,40000,146891,0.0407199,8.37185,94167.8,2339.81,119774,1.00E-06,203652,603652,3556.77,1676.69,1.75945,1094.7,3702.11,1640.42,3.76965,1054.03,203652,3673.4,1636.42,0.491393,1047.08,3694.2,1628.79,2.11753,1040
107077.7324,0,107077.7324,2.83E+01,4.75E+01,5.54E+02,3.01E+01,28.3,,0.664952,0.0808614,16.7902,30.55,3.57816,24416.1,16345,1224159.995,561.416,28525.2,1496.19,2.66531,0.0493182,1349.22,12114.4,40000,107094,0.0388632,16.504,94205.2,2009.09,91323.5,8.40E-06,163855,563855,3147.96,1599.93,1.83516,965.385,3249.59,1569.84,3.33094,932.141,163855,3226.47,1560.17,0.688856,920.105,3234.45,1554.53,2.00644,915.2
113562.354,81161.34204,194723.696,1.41E+01,2.65E+01,7.07E+02,0.00E+00,8.22,,0.00680961,0.0746325,0.557986,55.3467,4.45575,37275.8,26412.4,760073.9658,1020.7,17451.4,1188.71,3.05079,673.512,1722.28,15335.7,40000,194706,0.0260203,0.0306663,79407.7,2134.24,91500.8,1.00E-06,251467,651467,2926.3,1063.78,3.12326,606.853,2990.65,1046.89,4.40576,587.756,251467,2986.18,1043.97,1.11001,581.295,2985.3,1040.81,2.45924,579.072
79028.91518,0,79028.91518,1.19E+01,2.70E+01,4.53E+02,0.00E+00,11.9,,1.37873,0.0322265,1.3873,25.4601,3.98395,12414.5,5113.9,322336.4551,414.25,7479.72,425.283,2.38346,2222.44,749.589,6822.26,40000,79021.4,0.00753096,1.15411,55083.4,2304.39,111698,7.02E-05,135782,535782,1273.51,307.99,3.39978,177.066,1292.58,304.207,3.29236,172.56,135782,1289.9,301.79,1.94273,168.753,1289.06,301.238,2.00654,168.245
93491.97789,0,93491.97789,1.35E+01,2.37E+01,7.27E+02,0.00E+00,13.5,,0.284882,0.0761996,0.407795,39.2917,3.32883,23698.3,13588.4,637774.668,490.044,14797.8,843.033,2.75565,1034.94,1228.53,11060.7,40000,93479.7,0.0270159,0.0336233,79671.9,2276.7,99767.4,7.19E-06,150241,550241,2996.96,1105.64,2.15999,589.805,3056.06,1089.26,3.64641,572.18,150241,3049.43,1084.38,0.612542,564.374,3047.98,1080.64,2.07895,561.779
113562.354,5385.576634,118947.9306,3.58E+01,3.14E+01,5.12E+02,6.08E+01,34.18,,1.00E-06,0.143449,4.326,31.0305,3.11446,42698.4,41537.9,1630617.343,623.76,37488,2501.38,3.06951,659.477,2170.6,19136.6,40000,118987,0.0583212,4.02766,91591.9,2269.2,163807,1.00E-06,175748,575748,5549.23,2401.88,1.25616,1538.2,5753.43,2350.54,3.51403,1480.3,175748,5705.87,2344.43,0.289966,1471.84,5737.96,2332.85,2.23673,1460.52
97712.22591,0,97712.22591,2.07E+01,2.76E+01,6.52E+02,0.00E+00,20.7,,0.337742,0.0959586,0.428506,35.1782,3.16822,27305.1,18984.9,641432.3393,512.156,14906.6,823.934,2.7701,2889.51,1455.84,13040.5,40000,97697.7,0.0248242,0.0843777,63956.4,3499.21,135885,1.09E-05,154459,554459,3767.45,1016.86,2.22769,541.742,3844.03,1001.09,3.50795,524.8,154459,3837.53,996.181,0.703733,517.146,3838.34,992.967,1.82078,514.786
113562.354,43450.74622,157013.1002,1.84E+01,4.60E+01,5.55E+02,0.00E+00,13.31,,1.0639,0.0816259,0.518977,43.7803,5.09115,34312.8,23792.8,787468.2726,823.017,18284.5,1027.43,3.07596,650.427,1633.02,14569.8,40000,156997,0.0207389,0.0967866,83635.9,3273.61,125812,2.98E-05,213758,613758,3207.89,849.905,3.19045,459.589,3269.73,837.067,3.50889,445.296,213758,3265.92,831.065,1.74117,437.395,3265.04,829.557,2.09531,436.116
80740.32149,0,80740.32149,1.63E+01,3.60E+01,6.43E+02,0.00E+00,16.3,,0.505259,0.0681057,0.412592,34.6953,3.28485,20332.6,10721.1,499332.7422,423.204,11639.4,606.273,2.71894,1263.17,1089.53,9840.08,40000,80729.4,0.0187593,0.0789136,75484.1,2790.65,117935,1.77E-05,137490,537490,2681.38,768.502,2.27954,411.371,2729.74,757.191,3.47736,399.686,137490,2725.14,752.594,0.901629,392.562,2724.23,750.373,1.80404,391.148
113562.354,30330.6522,143893.0062,2.19E+01,4.88E+01,6.63E+02,0.00E+00,17.28,,0.877832,0.10488,0.494677,44.9088,4.67381,39420.5,31370.2,920858.4276,754.225,21437.3,1145.9,3.08978,1010.61,1880.28,16683.8,40000,143874,0.0277781,0.0568864,84263.9,3460.85,130186,2.39E-05,200635,600635,4120.91,1138.64,2.80767,610.579,4202.76,1121.07,3.46507,591.289,200635,4196.73,1113.62,1.31024,581.65,4195.2,1111.12,2.07503,579.723
