WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,64968.45668,178530.8107,2.74E+01,2.71E+01,5.17E+02,3.30E+01,17.43,,1.23E-06,0.112961,0.526125,47.0099,4.01023,45056.8,45136.2,1160701.125,935.958,26708.9,1756.22,3.01149,2096.86,2265.02,19927.5,40000,178541,0.035532,0.0697167,74553,3591.55,136173,1.00E-06,235302,635302,4378.63,1461.49,2.11679,940.85,4530.36,1429.96,4.22523,906.006,235302,4511.81,1427.06,0.627097,899.626,4518.43,1421.28,2.31431,894.701
79199.55459,0,79199.55459,1.86E+01,3.60E+01,4.94E+02,4.83E+00,18.6,,0.608662,0.0638465,0.420802,27.3449,3.07748,18794.7,9853.3,474674.9302,415.155,11099.9,541.063,2.70041,1535.41,1043.97,9438.32,40000,79193.9,0.0146047,0.160368,73884.9,3289.85,138079,2.18E-05,135955,535955,2505.38,600.535,2.25861,346.687,2558.1,590.121,3.44587,336.136,135955,2554.53,585.888,1.16298,329.62,2553.86,584.19,1.88136,328.592
113562.354,75927.33353,189489.6875,2.54E+01,4.18E+01,6.22E+02,1.52E+01,15.22,,0.156204,0.105659,0.529435,52.3772,4.62795,46655.3,43604.6,1042799.832,993.316,24087.4,1486.3,3.10898,1434.71,2225.28,19595.1,40000,189483,0.0305924,0.0253132,78587.8,3429.37,128645,3.10E-06,246244,646244,4118.82,1256.4,2.65712,759.14,4234.26,1232.21,4.13289,732.589,246244,4228.23,1227.82,0.966458,725.011,4226.35,1223.7,2.61238,722.044
113562.354,90254.97611,203817.3301,3.81E+01,3.36E+01,6.44E+02,5.40E+01,21.23,,1.00E-06,0.122508,4.8358,54.298,4.56777,55429.8,60952.7,1570277.858,1068.61,35891.5,2618.11,3.16132,297.615,2643.04,23061.6,40000,203845,0.0499443,4.30927,91603.3,2279.74,129939,1.00E-06,260606,660606,4727.25,2052.04,2.05417,1358.26,4904.77,2009.25,4.05301,1309.59,260606,4875.06,2005.95,0.522639,1303,4900.32,1997.77,2.21018,1295.29
110779.0942,0,110779.0942,3.06E+01,2.16E+01,7.24E+02,2.05E+01,30.6,,0.00184094,0.157427,0.559177,39.1276,3.35395,44041.3,44649.8,1192589.383,580.721,27472.9,1774.25,2.96895,2710.57,2252.47,19822.6,40000,110777,0.0471712,0.168823,73537.7,3750.97,147789,1.00E-06,167538,567538,6152.8,1937.01,1.64146,1116.13,6317.29,1900.58,3.67899,1075.73,167538,6275.95,1895.12,0.323878,1067.46,6297.07,1886.85,2.05173,1059.87
113562.354,40206.0626,153768.4166,3.17E+01,4.88E+01,6.13E+02,3.66E+01,23.41,,0.261341,0.14166,0.49497,45.7574,4.30971,51527,54489,1469982.53,806.154,34006.5,2043.46,3.14916,923.672,2494.93,21839.9,40000,153780,0.0451264,0.0488518,89297.1,3502.87,142720,4.39E-06,210541,610541,5514.25,1857.41,1.92583,1149.69,5684.66,1818.7,3.81866,1107.14,210541,5663.92,1812.07,0.547122,1097.7,5666.4,1805.06,2.47518,1091.71
113562.354,1471.594094,115033.9481,2.58E+01,2.98E+01,7.15E+02,6.39E+00,25.47,,0.167698,0.135135,0.500944,39.0199,3.34614,39600.1,36495.2,963771.3633,602.964,22290.3,1345.3,2.9169,2904.46,2031.46,17965,40000,115020,0.0376708,0.113545,69156,3814.48,141377,4.22E-06,171781,571781,5292.31,1544.45,2.00591,850.195,5417.16,1517.86,3.57679,820.764,171781,5397.26,1512.44,0.46665,812.464,5405.39,1506.83,1.94399,807.686
113562.354,18709.94453,132272.2985,2.40E+01,3.35E+01,6.62E+02,6.28E+00,20.61,,0.20169,0.116544,0.473793,41.9454,3.57911,38450,33646.1,902579.6537,693.336,20900.5,1234.43,2.93721,2583.46,1948.77,17265.3,40000,132259,0.0323528,0.0625959,69988.7,3673.31,137526,4.94E-06,189020,589020,4560.23,1326.58,2.25754,744.683,4670.58,1303.52,3.69562,719.205,189020,4659.9,1298.56,0.630294,711.245,4661.76,1294.11,2.05798,707.697
113562.354,60565.06272,174127.4167,3.79E+01,2.11E+01,5.98E+02,5.84E+01,24.72,,1.00E-06,0.133568,3.60753,48.7175,4.09999,52946.7,57582.1,1614290.529,912.992,36965.2,2623.78,3.15249,533.777,2566.78,22433.6,40000,174160,0.0537143,3.13434,90523.2,2288.69,145654,1.00E-06,230921,630921,5157.14,2208.61,1.70726,1453.22,5349.69,2161.98,3.83746,1400.3,230921,5314.61,2157.94,0.405944,1393.24,5342.74,2148.57,2.19713,1384.26
113562.354,32927.47672,146489.8307,3.19E+01,4.80E+01,6.13E+02,3.72E+01,24.73,,0.379912,0.0994221,11.974,43.5588,4.20208,36006.6,29516.4,1439233.969,768.036,33245.3,2050.58,2.921,0.120993,1822.71,16193.7,40000,146509,0.0444465,11.5566,94825,2094.32,104366,4.63E-06,203270,603270,3858.98,1828.53,1.99604,1129.45,3986.8,1792.74,3.53601,1089.47,203270,3961.99,1784.69,0.649225,1078.83,3976.88,1777.86,2.06662,1072.57
75965.85923,0,75965.85923,2.12E+01,3.92E+01,5.57E+02,5.72E+00,21.2,,0.513417,0.0759711,0.39185,30.4763,3.1243,21015.5,11677,530630.805,398.203,12404.4,608.829,2.7761,1259.94,1137.69,10263.8,40000,75960.2,0.0178277,0.0976998,78577.2,3402.02,139027,1.75E-05,132721,532721,2980.5,732.992,2.05638,415.57,3044.22,720.178,3.46944,402.585,132721,3039.61,715.47,0.86489,395.352,3038.84,713.11,1.86484,393.896
113562.354,35602.85542,149165.2094,2.90E+01,2.29E+01,5.11E+02,3.89E+01,22.08,,1.09E-06,0.126271,0.482232,40.6,3.57324,43497.2,43609.4,1267255.608,782.049,29185.7,1892.57,2.99785,1983.44,2225.41,19596.1,40000,149182,0.0412274,0.0871627,77709.4,3510.75,146462,1.00E-06,205943,605943,4897.05,1696.92,1.76527,1083.45,5067.09,1660.17,4.00585,1042.74,205943,5039.06,1656.39,0.455815,1035.75,5050.84,1649.09,2.29018,1029.25
113057.0513,0,113057.0513,2.30E+01,4.56E+01,4.53E+02,2.55E+01,23,,0.619826,0.113757,0.273148,26.3869,3.32818,34329.8,27627,1105172.015,592.715,25836.9,1266.42,3.00099,652.181,1762.22,15677.4,40000,113065,0.0330564,0.0249366,93744,3833.1,145723,1.20E-05,169826,569826,4436.42,1362.51,1.83524,823.204,4563.24,1335.03,3.58824,793.751,169826,4553.81,1327.1,0.743915,783.202,4550.27,1322.26,2.64677,779.838
113562.354,54818.12295,168380.477,2.71E+01,4.46E+01,5.80E+02,2.52E+01,18.28,,0.241346,0.118023,0.485656,47.7197,4.37933,46626,45131.8,1202194.231,882.707,27842.8,1639.9,3.1016,1249.49,2264.9,19926.6,40000,168383,0.0353951,0.0258743,84012,3603.19,134628,4.40E-06,225144,625144,4594.36,1456.03,2.25888,895.969,4732.33,1426.4,3.95531,863.594,225144,4723.02,1420.96,0.760782,855.119,4720.93,1415.81,2.65013,851.232
78845.33725,0,78845.33725,2.16E+01,1.79E+01,5.86E+02,4.66E+00,21.6,,0.31668,0.0796289,0.396818,31.8807,2.94735,21024.2,12662.6,518646.0098,413.29,12083.2,636.113,2.64742,3103.89,1185.36,10682.5,40000,78838.1,0.018824,0.0874541,58800,3484.6,141236,1.08E-05,135599,535599,3121.4,773.275,2.03302,436.22,3189.97,759.766,3.545,422.393,135599,3184.98,755.75,0.697402,415.598,3185.16,752.96,1.83074,413.77
113562.354,82250.36605,195812.7201,3.02E+01,4.58E+01,6.86E+02,2.38E+01,17.51,,0.0827194,0.124675,0.577905,54.907,4.84178,55202.9,59575.6,1276022.912,1026.49,29421.1,1872.18,3.15909,1387.53,2612.13,22807.3,40000,195810,0.0378536,0.0438385,82010.3,3507.56,130234,1.50E-06,252571,652571,4853.77,1555.28,2.50747,958.468,4998.52,1524.02,4.16173,923.943,252571,4985.76,1519.46,0.765455,916.138,4986.99,1514.14,2.48023,911.835
113562.354,49869.68329,163432.0373,2.36E+01,1.99E+01,4.88E+02,2.38E+01,16.4,,0.00415147,0.100059,0.453738,43.2172,3.73591,38122.7,33627.8,977266.2664,856.775,22566.6,1399.95,2.94725,2227.02,1948.23,17260.7,40000,163436,0.0300154,0.0379268,71419.5,3582.03,136548,1.00E-06,220197,620197,3884.26,1234.41,2.19178,776.901,4010.65,1208.54,4.14679,748.626,220197,4001.65,1205.37,0.704162,742.033,4002.36,1200.62,2.39258,738.338
88058.8819,0,88058.8819,3.60E+01,2.16E+01,5.85E+02,4.16E+01,36,,1.00E-06,0.104565,13.8401,32.3003,3.10769,27241.9,19561,1204426.731,461.768,27746,1791.45,2.81669,1.98116,1478.13,13233.6,40000,88085.7,0.0462641,13.5339,92992.7,2142.2,131998,1.00E-06,144847,544847,4052.7,1906.12,1.25266,1187.98,4203.34,1866.27,3.42996,1143.73,144847,4158.85,1860.5,0.286009,1135.64,4182.61,1850.56,2.1466,1126.22
81514.06587,0,81514.06587,2.28E+01,2.93E+01,5.85E+02,7.69E+00,22.8,,0.26158,0.0878644,0.379383,31.968,2.94282,22808.7,14641.8,594384.3647,427.291,13833.3,743.426,2.68338,3034.05,1275.94,11475.3,40000,81509,0.0217769,0.0690836,61216.7,3581.01,143066,7.82E-06,138270,538270,3438.9,895.188,1.90614,511.913,3520.93,878.792,3.57224,494.888,138270,3514.07,874.582,0.58473,487.822,3514.58,871.077,1.92669,485.384
113562.354,47081.58024,160643.9342,1.33E+01,2.45E+01,6.46E+02,0.00E+00,9.4,,0.183303,0.072442,0.48378,48.15,3.99527,31503.7,20588.5,716593.8324,842.057,16534.1,1039.7,2.94814,937.794,1517.12,13570.8,40000,160629,0.0247751,0.0263426,78142.6,2302.8,97912.3,3.96E-06,217390,617390,2843.37,1013.51,2.87006,566.51,2903.74,997.847,4.02957,548.962,217390,2899.27,994.007,1.06759,541.949,2897.68,991.003,2.36384,539.903
89077.42191,0,89077.42191,2.25E+01,3.56E+01,5.35E+02,1.19E+01,22.5,,0.349364,0.0930471,0.3321,29.7318,2.99422,25227.4,16877.7,706650.4599,466.957,16477.4,852.548,2.78674,2092.43,1371.37,12307.2,40000,89075.6,0.0242205,0.0460472,73291.7,3651.64,143985,9.05E-06,145837,545837,3636.92,996.609,1.88143,580.522,3729.76,977.684,3.57786,560.653,145837,3722.99,972.63,0.626137,552.799,3721.88,968.82,2.1138,550.164
78442.89781,0,78442.89781,3.42E+01,2.49E+01,6.75E+02,2.62E+01,34.2,,0.00217673,0.0772779,19.9413,36.5886,3.23508,20476,12177.3,922020.9588,411.294,21262.1,1349.61,2.6009,0.239903,1162.12,10478.5,40000,78457.5,0.0369441,19.5947,90634.6,1909.93,96141,1.00E-06,135218,535218,3003.57,1520.71,1.4398,921.168,3109.33,1490.64,3.43652,888.181,135218,3074.59,1485.54,0.320124,880.587,3091.11,1477.76,2.00293,873.533
113562.354,12796.01193,126358.3659,1.70E+01,3.42E+01,6.35E+02,0.00E+00,15.28,,0.39089,0.0895919,0.414561,39.1083,3.55831,30971.9,21818.2,750919.2062,662.321,17438.2,977.398,2.88974,1733.53,1562.56,13963.1,40000,126343,0.0268347,0.038607,75696.1,3062.29,121199,1.01E-05,183104,583104,3517.68,1098.7,2.51962,594.922,3590.94,1081.9,3.64347,576.38,183104,3585.17,1076.54,0.905501,568.218,3583.67,1073.39,2.10558,565.961
113562.354,27607.92016,141170.2742,2.47E+01,3.06E+01,6.14E+02,1.37E+01,19.87,,0.0906432,0.115038,0.478134,42.3859,3.57373,39221.9,35392.6,960057.0538,740.017,22189.2,1355.31,2.93722,2572.71,1999.84,17697.7,40000,141164,0.0330988,0.0640149,70005.5,3676.66,138084,1.94E-06,197925,597925,4488.33,1358.72,2.17097,797.734,4611.07,1333.08,3.83721,769.412,197925,4598.11,1328.91,0.578839,762.065,4601.53,1323.95,2.13313,758.03
107649.0215,0,107649.0215,3.71E+01,4.89E+01,5.17E+02,6.12E+01,37.1,,0.366873,0.142765,6.95953,29.0301,3.49758,40212.3,37150.2,1765857.109,564.537,40816.8,2489.21,3.05269,188.647,2050.03,18121.8,40000,107690,0.0586189,6.68147,95007.6,2219.43,158320,4.55E-06,164451,564451,5540.1,2417.21,1.27081,1516.69,5730.54,2365.49,3.30066,1459.03,164451,5684.34,2355.83,0.361835,1447.45,5710.6,2344.76,2.22694,1436.79
113562.354,92628.35618,206190.7102,2.04E+01,4.81E+01,5.88E+02,2.60E+00,11.24,,0.513274,0.0824294,0.546215,53.6271,5.53246,41993.8,32752.1,856180.7556,1080.82,19748.4,1248.64,3.17272,687.533,1922.14,17039.4,40000,206174,0.0214601,0.0344998,80244.1,3139.81,119587,1.24E-05,262935,662935,3231.96,880.33,3.40924,501.788,3302.24,865.67,3.99873,485.67,262935,3298.53,860.362,1.96543,478.143,3297.18,858.402,2.65953,476.68
113562.354,33023.43744,146585.7914,2.39E+01,2.45E+01,6.45E+02,7.79E+00,18.52,,0.115028,0.110477,0.498871,44.8578,3.70737,39282.2,34659.4,891527.2485,768.377,20602.7,1261.18,2.94828,2594.46,1978.55,17517.6,40000,146574,0.0309882,0.060656,68480.9,3605.75,135398,2.67E-06,203335,603335,4317.27,1270.71,2.35976,729.331,4427.05,1247.97,3.84175,704.123,203335,4417.03,1243.85,0.66776,696.82,4419.08,1239.53,2.10157,693.396
113562.354,66627.79037,180190.1444,2.81E+01,2.21E+01,5.74E+02,2.91E+01,17.71,,1.19E-06,0.116722,0.553461,49.0466,4.0929,47036.4,48129.7,1156105.64,944.632,26593.8,1758.62,3.02814,2158.35,2340.87,20560.6,40000,180196,0.0363033,0.0757408,74036.5,3577.56,135013,1.00E-06,236957,636957,4530.98,1492.05,2.20154,945.088,4680.53,1460.83,4.21638,910.428,236957,4661.63,1457.87,0.616766,903.97,4668.86,1452.13,2.27883,899.068
113562.354,25885.47571,139447.8297,3.26E+01,1.56E+01,4.64E+02,5.56E+01,26.55,,1.00E-06,0.116585,5.66624,35.9106,3.37418,39145.3,35656.9,1468305.403,731.207,33714.6,2294.23,3.01108,282.948,2007.46,17762.2,40000,139483,0.0486556,5.32226,92208.8,2353.57,146412,1.00E-06,196244,596244,4494.94,2004.12,1.49702,1311.89,4673.6,1960.24,3.66409,1262.51,196244,4636.91,1955.62,0.385459,1255.16,4663.4,1946.22,2.17567,1246.19
93921.14922,0,93921.14922,2.33E+01,3.28E+01,4.92E+02,1.85E+01,23.3,,0.238881,0.0990451,0.310356,27.7598,2.85163,26512.3,19165.5,806262.4585,492.379,18760.2,1012.64,2.77118,2458.57,1462.86,13101.4,40000,93925,0.0272566,0.0447057,71038.4,3754.14,147453,5.25E-06,150686,550686,3859.44,1122.87,1.74061,677.316,3971.01,1099.86,3.6347,652.83,150686,3961.66,1095.06,0.526655,645.153,3961.8,1090.26,2.23918,641.578
113562.354,43030.85021,156593.2042,2.88E+01,4.03E+01,5.88E+02,2.99E+01,20.89,,0.113733,0.129098,0.511376,45.1789,4.04053,47109.7,47836.8,1266765.885,820.936,29243.1,1823.16,3.06392,1643.47,2333.55,20499.6,40000,156600,0.0396541,0.0697567,81823.8,3696.11,138727,2.01E-06,213361,613361,5022.74,1631.26,2.02578,1008.54,5179.35,1597.39,3.90483,971.22,213361,5158.25,1592.45,0.559144,963.231,5163.93,1586.17,2.29121,957.845
113562.354,74384.37313,187946.7271,1.46E+01,2.69E+01,6.89E+02,0.00E+00,8.82,,0.0205968,0.0755016,0.545149,53.9111,4.35287,36435.2,25817.1,748900.8629,985.175,17208.7,1157.4,3.02976,883.41,1702.39,15165.2,40000,187930,0.0255839,0.0309416,77836.4,2285.96,96081.3,1.00E-06,244691,644691,2960.23,1046.12,3.06213,594.32,3025.42,1029.51,4.31736,575.589,244691,3021.01,1026.46,1.09897,569.073,3020.06,1023.35,2.41815,566.887
113562.354,67081.6692,180644.0232,3.76E+01,4.10E+01,5.47E+02,6.29E+01,23.64,,1.00E-06,0.131252,3.13941,48.2112,4.34882,53640.3,58572.5,1715856.852,947.176,39319,2760.8,3.17325,207.156,2589.4,22620.1,40000,180681,0.0523666,2.67183,92544.5,2325.03,145779,1.00E-06,237442,637442,5062.95,2155.48,1.77423,1427.3,5256.14,2108.37,3.86308,1374.25,237442,5223.05,2103.8,0.475345,1366.8,5250.06,2094.66,2.22463,1358.09
89322.80014,0,89322.80014,3.03E+01,2.13E+01,5.78E+02,2.82E+01,30.3,,0.00183848,0.131977,0.466924,31.9298,3.00373,32240.3,27571.5,1022173.977,468.308,23596.3,1471.57,2.82414,2763.79,1760.42,15661.9,40000,89333.4,0.0382754,0.152252,70742.3,3925.7,151396,1.00E-06,146094,546094,5143.54,1576.99,1.39674,953.342,5298.29,1543.82,3.65777,917.405,146094,5259.88,1539,0.318732,909.837,5279.07,1531.02,2.137,902.73
113562.354,604.1749413,114166.5289,1.33E+01,3.67E+01,6.10E+02,0.00E+00,13.23,,0.611672,0.0777807,0.355597,33.7189,3.48474,26796.7,16412,732309.9815,598.419,17063.6,895.624,2.86749,594.058,1352.03,12138.8,40000,114153,0.0258332,0.036544,86809.5,2600.23,108823,1.52E-05,170914,570914,3060.75,1057.65,2.51926,566.368,3119.42,1042.32,3.55673,549.558,170914,3113.16,1036.13,1.03142,540.789,3111.23,1033.33,2.11022,538.856
108485.8008,0,108485.8008,2.79E+01,4.89E+01,5.71E+02,2.75E+01,27.9,,0.548142,0.141334,0.361901,31.9091,3.57282,40434.3,36849.8,1265236.368,568.747,29458.3,1570.45,3.04277,1082.59,2041.53,18050.1,40000,108493,0.0412695,0.0498549,90646.4,3917.92,146269,1.09E-05,165254,565254,5521.61,1699.47,1.69469,1003.51,5672.38,1665.76,3.5305,967.056,165254,5653.5,1657.16,0.521727,955.982,5653.35,1650.78,2.36833,950.762
113562.354,52158.4939,165720.8479,3.58E+01,1.89E+01,6.49E+02,4.60E+01,24.53,,1.00E-06,0.118538,7.67207,48.8645,4.04216,45996.3,44598.3,1465592.966,868.874,33570.1,2372.21,3.07177,179.318,2251.13,19811.5,40000,165744,0.0501927,7.19928,93505.7,2196.19,126448,1.00E-06,222505,622505,4584.57,2062.32,1.84817,1320.05,4750.3,2020.42,3.81063,1272.41,222505,4716.58,2016.31,0.421615,1265.27,4741.5,2007.71,2.12128,1257.1
113562.354,13930.32857,127492.6826,1.83E+01,3.05E+01,6.73E+02,0.00E+00,16.3,,0.259899,0.0966769,0.442519,41.0942,3.51233,32815.4,24528.9,775214.191,668.262,17963.2,1048.21,2.88606,2112.6,1658.56,14789.3,40000,127476,0.0291264,0.0450263,72591.5,3132.93,122715,6.58E-06,184237,584237,3792.82,1192.26,2.43443,646.712,3874.56,1173.66,3.68055,626.07,184237,3867.61,1168.73,0.746816,618.163,3867.08,1165.05,2.06544,615.414
113562.354,10731.52502,124293.879,2.00E+01,1.72E+01,6.64E+02,0.00E+00,18.27,,0.275184,0.102358,0.441604,39.6372,3.43583,33461.8,25980.8,776032.5706,651.49,17991.9,1039.58,2.87861,2499.09,1707.88,15212.3,40000,124277,0.0290241,0.0557294,69339.7,3387.38,130118,7.40E-06,181038,581038,4015.09,1188.34,2.39681,642.374,4101.55,1169.66,3.63166,621.694,181038,4094.19,1164.62,0.735968,613.739,4094.31,1160.96,1.99531,610.956
113562.354,54514.71521,168077.0692,2.78E+01,3.84E+01,6.88E+02,1.58E+01,18.78,,0.0807919,0.122997,0.555142,50.7594,4.25279,48180.5,48136.9,1110093.709,881.063,25613.1,1610.92,3.07039,1939.56,2341.05,20562.1,40000,168069,0.0361944,0.058783,76491.4,3584.27,133244,1.63E-06,224830,624830,4797.42,1485.7,2.37105,883.548,4930.31,1457.31,3.9738,852.033,224830,4916.77,1452.93,0.65289,844.438,4919.88,1447.78,2.25114,840.199
82824.32845,0,82824.32845,2.56E+01,3.99E+01,6.67E+02,7.97E+00,25.6,,0.379294,0.107447,0.424178,36.1219,3.33737,27843.8,19305.4,723856.6959,434.151,16855.5,896.415,2.85175,1942.83,1468.28,13148.3,40000,82817.6,0.0272184,0.0695799,75372.4,3682.73,141990,1.10E-05,139579,539579,4210.69,1118.17,1.85117,618.536,4306.37,1098.49,3.47901,597.855,139579,4297.16,1092.87,0.542548,589.569,4297.9,1088.74,1.95952,586.518
111468.6718,0,111468.6718,3.33E+01,3.12E+01,5.12E+02,5.17E+01,33.3,,1.00E-06,0.123838,8.22618,28.7024,2.9599,35793.4,30933,1459832.912,584.52,33588.5,2212.55,2.96707,308.546,1866.85,16569.6,40000,111502,0.0525909,7.95337,93515.5,2238.32,149786,1.00E-06,168263,568263,4791.29,2165.87,1.3301,1371.33,4970.04,2120.07,3.49828,1319.85,168263,4925.59,2114.17,0.306941,1311.55,4953.51,2103.64,2.17568,1301.38
113562.354,9423.80627,122986.1603,2.59E+01,2.75E+01,5.18E+02,2.80E+01,23.92,,0.0617551,0.124863,0.42163,32.7312,3.09487,37282.4,34632.4,1111907.029,644.768,25683.4,1585.09,2.88964,2583.24,1977.76,17510.9,40000,122994,0.0376923,0.10174,73202.4,3868.91,146537,1.13E-06,179755,579755,4859.07,1551.34,1.74224,950.517,5010.85,1519.01,3.77023,914.981,179755,4983.8,1514.43,0.437032,907.39,4994.53,1507.69,2.1639,901.527
83883.35788,0,83883.35788,1.67E+01,2.21E+01,4.56E+02,3.60E+00,16.7,,0.678864,0.0551305,0.523983,25.52,3.08058,16787.9,8733.4,427995.9807,439.705,9995.25,500.955,2.54329,3050.87,982.169,8891.99,40000,83877.1,0.0122365,0.284147,55630.8,3207.43,138218,2.59E-05,140638,540638,2163.57,502.928,2.50333,294.433,2208.34,494.393,3.43502,285.666,140638,2205.72,490.728,1.44188,279.95,2205.22,489.462,1.93742,279.145
113562.354,68163.90431,181726.2583,1.29E+01,2.33E+01,6.51E+02,0.00E+00,8.06,,0.0859942,0.0690042,0.518777,51.9504,4.26851,33300,21874.9,711047.0378,952.573,16352.2,1085.57,3.00029,709.543,1564.63,13980.9,40000,181711,0.0238397,0.0258811,78186.4,2135.42,92151.6,1.78E-06,238472,638472,2707.68,974.948,3.0732,552.666,2765.52,959.702,4.25182,535.525,238472,2761.58,956.457,1.19616,528.97,2760.17,953.588,2.46694,527.026
113562.354,30965.65954,144528.0135,3.63E+01,4.74E+01,5.72E+02,5.60E+01,28.52,,0.196309,0.131187,6.48481,41.6367,4.05313,45667.3,44713,1717439.786,757.828,39546.5,2572.12,3.09672,18.3087,2254.1,19836.3,40000,144561,0.054148,6.08249,95170.8,2221.28,142558,2.40E-06,201322,601322,5080.23,2229.97,1.6355,1418.75,5258.96,2182.75,3.51871,1365.85,201322,5222.84,2175.38,0.444369,1356.08,5247.5,2165.92,2.17099,1347.07
113562.354,68105.15419,181667.5082,2.49E+01,2.62E+01,7.26E+02,2.27E+00,15.57,,0.00845526,0.10665,0.600062,53.8383,4.26109,45337.3,42044.1,868961.6664,952.245,19987.9,1322.58,3.03884,2386.61,2184.11,19250,40000,181648,0.0297663,0.074575,67941.5,3407.79,127608,1.00E-06,238409,638409,4171.38,1218.69,2.7938,696.332,4272.2,1197.72,4.13328,672.745,238409,4263.11,1194.47,0.837908,666.057,4265.98,1190.65,2.13981,663.031
113562.354,46255.97194,159818.3259,3.21E+01,3.79E+01,6.07E+02,3.85E+01,22.81,,0.00765357,0.0991631,10.2481,46.2402,4.02821,38158.2,32348.9,1348848.904,837.91,30955.9,2123.37,2.96319,0.36218,1910.01,16936.5,40000,159838,0.0438031,9.80397,94725.7,2150.99,107549,1.00E-06,216599,616599,3836.6,1800.68,2.00299,1136.35,3974.71,1764.31,3.78831,1095.37,216599,3946.86,1759.51,0.522319,1087.61,3966.52,1752.13,2.087,1080.77
113562.354,60225.03964,173787.3936,2.18E+01,2.65E+01,7.21E+02,0.00E+00,14.25,,0.0463071,0.09899,0.571551,52.5789,4.17562,41584.3,35490,818791.372,910.933,18849.5,1230.6,3.01671,2127.65,2002.65,17721.5,40000,173767,0.0286402,0.060547,69978.1,3184.74,121711,1.10E-06,230528,630528,3876.5,1171.98,2.81544,658.205,3965.49,1152.66,4.05191,636.437,230528,3958.21,1149.17,0.874527,629.615,3959.6,1145.61,2.14121,626.855
113562.354,76945.24457,190507.5986,1.57E+01,3.60E+01,4.84E+02,0.00E+00,9.36,,0.415872,0.0629782,0.519286,48.2769,4.90133,31558.3,20155.7,621619.1547,998.61,14300.5,944.134,3.02413,1389.9,1500.81,13429.9,40000,190493,0.0156282,0.0619823,68675.6,2990.64,117588,1.16E-05,247254,647254,2471.23,640.104,3.49389,360.341,2521.13,630.143,3.98376,349.17,247254,2519.67,626.385,2.16313,343.318,2519.13,625.128,2.53435,342.28
77293.92252,0,77293.92252,1.27E+01,2.41E+01,6.32E+02,0.00E+00,12.7,,0.429166,0.0523527,0.384521,34.2101,3.14383,16745.3,7902.3,428197.5378,405.145,9969.53,531.618,2.56421,1422.19,933.753,8462.94,40000,77284.6,0.0162489,0.0599291,68609,2217.84,102085,1.47E-05,134046,534046,2062.97,665.567,2.31212,365.539,2099.26,655.811,3.59076,355.639,134046,2095.24,651.976,0.94105,349.153,2094.11,649.956,1.85331,347.968
89464.07379,0,89464.07379,2.66E+01,4.28E+01,7.20E+02,6.65E+00,26.6,,0.446938,0.121415,0.451935,38.7941,3.57684,32246.5,24445.6,825123.9251,468.941,19208.6,1026.8,2.92166,1865.67,1655.69,14764.6,40000,89454.2,0.031398,0.0686914,77795.7,3743.98,141240,1.28E-05,146215,546215,4762.19,1288.78,1.90142,697.915,4866.34,1266.94,3.44238,674.67,146215,4855.8,1260.38,0.549544,665.54,4856.62,1255.92,1.97032,662.123
113562.354,33796.41073,147358.7647,2.13E+01,2.02E+01,7.01E+02,0.00E+00,16.41,,0.160688,0.102983,0.518114,47.1189,3.82824,37994.8,31313.6,810979.0484,772.394,18734.3,1154.21,2.95643,2340.5,1878.54,16669.1,40000,147340,0.029471,0.0589428,69699,3313.81,126563,4.05E-06,204101,604101,4035.99,1206.36,2.57458,664.086,4126.08,1186.86,3.79892,642.268,204101,4118.34,1182.55,0.774127,634.851,4119.33,1178.84,2.05095,631.966
113562.354,87928.31929,201490.6733,2.61E+01,4.53E+01,7.36E+02,5.09E+00,14.71,,0.204498,0.108013,0.582745,57.0531,5.03067,50810.6,48771.5,1017462.28,1056.17,23466.1,1486.22,3.15916,1436.68,2356.84,20693.6,40000,201472,0.0302442,0.0310128,77632.9,3340.81,124665,4.55E-06,258233,658233,4225.12,1240.05,3.01822,717.483,4327.71,1218.18,4.1089,693.206,258233,4322,1213.36,1.15019,685.346,4320.53,1209.77,2.53632,682.705
86688.17026,0,86688.17026,1.78E+01,4.73E+01,7.08E+02,0.00E+00,17.8,,0.823534,0.0855657,0.441222,38.0179,3.87714,25684.5,14829.1,674466.8591,454.374,15758.6,782.075,2.92357,25.9797,1284.19,11547.4,40000,86675.3,0.0247051,0.0728578,92307.8,2869.19,116871,2.55E-05,143436,543436,3373.07,1011.98,2.28258,525.005,3430.95,997.579,3.34154,509.813,143436,3424.13,990.747,0.957427,500.762,3422.63,988.205,1.84939,499.006
91476.1262,0,91476.1262,3.35E+01,4.31E+01,6.22E+02,3.34E+01,33.5,,0.348487,0.0920054,17.1665,34.0054,3.45038,25146.9,16993.3,1194451.635,479.644,27672.8,1620.02,2.7261,0.0823892,1376.13,12348.6,40000,91495.8,0.0425206,16.8445,92519.6,1998.68,108563,4.53E-06,148257,548257,3578.98,1751.04,1.52798,1057.78,3699.51,1716.53,3.31834,1019.62,148257,3665.33,1708.6,0.419513,1009.4,3680.21,1700.82,2.04484,1002.33
113562.354,24317.42906,137879.7831,1.48E+01,4.36E+01,5.53E+02,0.00E+00,12.19,,1.10993,0.0739361,0.451945,38.8767,4.65017,29469.2,18213.2,751845.1535,722.726,17498.9,939.406,3.00486,133.307,1425.46,12777.1,40000,137866,0.021242,0.0801256,89079.1,2864.86,115397,2.95E-05,194627,594627,2910.76,870.042,3.03003,466.509,2963.97,857.474,3.44476,452.499,194627,2958.6,851.28,1.61992,444.36,2957.45,849.681,2.03815,443.064
113562.354,243.8163214,113806.1703,3.57E+01,3.52E+01,5.12E+02,6.05E+01,35.62,,8.07E-05,0.144023,5.15415,28.8977,3.08396,41762.3,39889.6,1662285.002,596.806,38250.1,2515.9,3.06574,467.034,2126.05,18762.3,40000,113845,0.0589183,4.8771,93535,2248.89,163023,1.00E-06,170606,570606,5575.75,2427.09,1.25093,1540.76,5778.04,2375.2,3.47307,1482.37,170606,5729.05,2368.48,0.292013,1473.43,5760.93,2356.73,2.23431,1461.94
108860.4093,0,108860.4093,2.76E+01,4.59E+01,6.36E+02,1.99E+01,27.6,,0.490477,0.141906,0.397528,35.008,3.60857,40697.5,37210.4,1181295.583,570.671,27483.2,1486.98,3.01986,1542.4,2051.73,18136.1,40000,108860,0.0404731,0.053018,85187.3,3898,144258,1.07E-05,165621,565621,5550.99,1664.36,1.80119,955.4,5692.58,1633.01,3.5163,921.394,165621,5675.41,1624.94,0.519179,910.785,5676.23,1618.92,2.25958,905.86
113562.354,46072.82849,159635.1825,2.43E+01,3.03E+01,5.69E+02,1.73E+01,17.29,,0.0243328,0.106216,0.486492,45.0775,3.77645,39862.5,35897.7,959272.9263,836.833,22143.7,1381.58,2.96062,2366.67,2014.38,17820.7,40000,159632,0.0311047,0.0492295,70417.6,3587.19,135444,1.00E-06,216393,616393,4135.03,1277.49,2.28104,775.333,4257.03,1252.32,4.05011,747.615,216393,4246.78,1248.87,0.668429,740.796,4248.66,1244.19,2.258,737.087
113562.354,54562.77468,168125.1287,2.32E+01,4.17E+01,5.31E+02,1.79E+01,15.67,,0.298544,0.0996737,0.460326,46.0456,4.28662,40470.1,34526.7,1005281.188,881.345,23307.2,1346.39,3.06394,1213.38,1974.67,17484.8,40000,168123,0.0287263,0.0206112,81480.3,3495.31,132389,5.86E-06,224884,624884,3883.8,1181.32,2.44968,718.751,3995.29,1158.13,3.97617,693.601,224884,3989.63,1153.01,1.00361,685.478,3986.95,1149.05,2.67596,682.773
113562.354,72268.91233,185831.2663,1.64E+01,2.09E+01,4.57E+02,3.79E+00,10.02,,0.197918,0.0644841,0.479583,46.6944,4.28484,30487.9,20253.7,614112.7754,974.116,14137.3,923.247,2.93482,2253.76,1504.52,13461.9,40000,185820,0.0164203,0.037512,60572.5,3134.04,123026,5.07E-06,242581,642581,2522.85,673.263,3.15443,395.98,2582.23,661.697,4.1445,383.334,242581,2580.29,658.543,1.82472,377.558,2579.36,656.811,2.53744,376.333
113562.354,86468.81482,200031.1688,1.52E+01,2.47E+01,7.33E+02,0.00E+00,8.63,,6.91E-05,0.0784464,0.57612,56.6701,4.544,39478.8,29325.4,787568.99,1048.52,18073.9,1240.5,3.07,768.737,1816.68,16142.3,40000,200013,0.0270324,0.0346943,79138.4,2215.49,93583.8,1.00E-06,256774,656774,3074.63,1105.1,3.14436,631.966,3143.25,1087.42,4.43956,611.907,256774,3138.34,1084.57,1.079,605.451,3137.86,1081.3,2.43789,603.097
113562.354,83984.06673,197546.4207,1.86E+01,2.28E+01,4.56E+02,1.10E+01,10.69,,0.0153801,0.0722433,0.485275,48.6837,4.27558,34418.5,25461.3,717370.2123,1035.56,16504.8,1088.04,2.9779,2064.08,1690.39,15062.4,40000,197541,0.0197774,0.0235533,64458,3206.28,124517,1.00E-06,254302,654302,2814.3,812.04,2.8736,502.16,2893.77,796.336,4.4285,485.271,254302,2891.23,793.723,1.42851,479.402,2889.73,791.097,2.62685,477.654
113562.354,67220.40663,180782.7606,3.00E+01,2.07E+01,5.83E+02,3.43E+01,18.85,,1.00E-06,0.123536,0.56964,49.4371,4.12619,49634,53022,1250683.728,947.76,28746.5,1925.36,3.05343,2087.87,2460.18,21552.1,40000,180792,0.039542,0.0873308,76003.6,3510.13,137072,1.00E-06,237553,637553,4792.53,1625.48,2.10539,1039.62,4955.09,1591.09,4.20809,1001.32,237553,4931.41,1588.08,0.563809,994.818,4941.45,1581.68,2.28505,989.211
113562.354,19570.65523,133133.0092,2.34E+01,3.96E+01,6.78E+02,2.60E+00,19.96,,0.422522,0.114684,0.465019,42.9418,3.8938,39017.6,33056.1,904410.1,697.829,21007.4,1172.42,2.99609,2011.64,1931.23,17116.6,40000,133116,0.0310804,0.0451897,75618.5,3619.93,135388,1.11E-05,189877,589877,4496.58,1274,2.42657,696.806,4595.68,1253.14,3.6011,673.871,189877,4588.46,1246.95,0.82996,664.939,4587.36,1243.21,2.11693,662.114
111626.5781,0,111626.5781,2.19E+01,3.25E+01,5.81E+02,8.09E+00,21.9,,0.304992,0.108451,0.361752,31.9938,3.07422,31918.3,25441.1,829443.3543,585.129,19285.5,1055.83,2.83612,2758.35,1689.71,15056.5,40000,111618,0.0294585,0.0506336,68552.6,3746.04,142321,7.74E-06,168379,568379,4243.35,1209.09,2.09963,680.608,4346.6,1187.88,3.60059,657.535,168379,4338.18,1182.49,0.633346,649.272,4338.03,1178.34,2.0795,646.139
113562.354,1385.599084,114947.9531,3.54E+01,3.25E+01,6.29E+02,4.69E+01,34.97,,1.00E-06,0.134137,9.66175,35.025,3.26087,39877.7,36063.1,1511939.671,602.726,34760.8,2318.12,3.01766,312.109,2019.12,17860.8,40000,114975,0.0572276,9.32476,94578.9,2112.15,144194,1.00E-06,171736,571736,5205,2353.28,1.40219,1451.05,5383.05,2306.19,3.49686,1397.85,171736,5336.6,2299.91,0.290468,1389.17,5365.48,2289.11,2.13364,1378.67
113562.354,51714.64986,165277.0039,1.92E+01,4.42E+01,6.39E+02,0.00E+00,13.19,,0.603411,0.0889442,0.50731,48.6559,4.71563,37988.9,28503.1,840549.9919,866.33,19481.9,1131.81,3.08636,869.677,1790.51,15919,40000,165259,0.0247424,0.0390253,82087.4,3105.88,119988,1.52E-05,222020,622020,3492.93,1013.76,3.03109,556.539,3564.25,997.972,3.72095,539.035,222020,3559.3,992.064,1.44951,530.701,3557.77,989.694,2.29236,528.949
113562.354,12016.86751,125579.2215,3.49E+01,2.54E+01,5.61E+02,5.26E+01,31.56,,1.00E-06,0.131106,6.96077,35.6314,3.30683,41013,38204.7,1527322.107,658.485,35092.4,2363.76,3.03494,405.151,2079.6,18371.2,40000,125611,0.0548205,6.61794,92889,2218.29,149166,1.00E-06,182372,582372,5074.03,2255.88,1.41927,1430.62,5258.52,2208.87,3.56089,1377.53,182372,5215.33,2203.29,0.31575,1369.41,5244.25,2192.82,2.16455,1359.28
113562.354,37715.74808,151278.1021,2.92E+01,1.78E+01,7.27E+02,1.61E+01,21.92,,0.00021595,0.135419,0.600254,48.9488,3.90271,47914.5,49625.7,1121272.928,792.998,25808.4,1689.78,3.01874,2524.8,2377.94,20869.2,40000,151270,0.0403677,0.117129,72594.3,3672.44,137221,1.00E-06,208031,608031,5284.73,1656.18,2.12314,975.197,5430.07,1624.95,3.92449,940.277,208031,5405.16,1620.93,0.476684,932.99,5416.77,1614.71,2.08313,927.53
113562.354,81392.53843,194954.8924,3.23E+01,4.78E+01,4.72E+02,5.38E+01,18.81,,0.108495,0.100361,5.99393,48.2292,4.70281,44098.4,41603.3,1534015.938,1022.17,35188.1,2432.22,3.05562,0.263412,2172.35,19151.3,40000,194987,0.0415998,5.53094,92225.4,2371.59,118949,1.23E-06,251748,651748,3864.08,1713.91,2.04574,1143.35,4016.47,1676.1,3.91724,1101.41,251748,3995.39,1670.89,0.751122,1093.31,4014.42,1663.99,2.23655,1086.98
113562.354,7363.400166,120925.7542,3.12E+01,4.10E+01,7.15E+02,2.39E+01,29.3,,0.2059,0.158906,0.525436,41.1853,3.7334,47927.7,49839.9,1333544.35,633.924,30805.9,1898.04,3.05682,1909.35,2383.2,20913,40000,120926,0.0481468,0.115961,81316.3,3710.5,146405,4.12E-06,177687,577687,6209.43,1978.49,1.75653,1149.7,6376.91,1940.56,3.60569,1107.73,177687,6342.74,1933.74,0.394871,1098.26,6356.23,1925.87,2.13571,1091.16
113562.354,2480.150594,116042.5046,3.57E+01,3.00E+01,6.59E+02,4.46E+01,34.94,,0.000109577,0.134058,10.3182,36.8769,3.33225,40251.6,36385.4,1496189.025,608.452,34388.4,2304.25,3.0186,305.713,2028.33,17938.6,40000,116067,0.0574951,9.96278,94682.6,2080.83,140943,1.00E-06,172828,572828,5205.06,2363.32,1.42915,1448.91,5379.95,2316.71,3.50402,1396.19,172828,5333.72,2310.51,0.288908,1387.55,5362.33,2299.81,2.1176,1377.15
113562.354,78649.32522,192211.6792,3.11E+01,2.59E+01,7.35E+02,2.14E+01,18.37,,1.00E-06,0.1283,0.644469,55.5634,4.43517,54856.3,61021.8,1193627.139,1007.6,27410.1,1862.5,3.09527,2229.86,2644.58,23074.3,40000,192207,0.0395762,0.0998317,74037.3,3480.74,131929,1.00E-06,248968,648968,4994.14,1623.65,2.42139,998.746,5143.57,1591.86,4.24737,962.962,248968,5122.1,1588.89,0.602657,956.402,5131.98,1583.05,2.22777,951.336
113562.354,76673.03963,190235.3936,2.75E+01,3.91E+01,6.80E+02,1.57E+01,16.42,,0.0189944,0.1148,0.570194,53.89,4.5471,49973.9,50106.6,1086433.692,997.219,25035.8,1607.98,3.10372,1755.27,2389.74,20967.4,40000,190227,0.0338574,0.0463069,76490.2,3469.4,129381,1.00E-06,246988,646988,4473.93,1389.5,2.5927,838.834,4600.68,1362.74,4.20003,809.181,246988,4590.65,1358.96,0.786526,802.004,4592.02,1354.3,2.37839,798.302
94939.52145,0,94939.52145,3.65E+01,2.13E+01,6.28E+02,4.23E+01,36.5,,9.16E-06,0.116105,13.0402,34.4379,3.20751,31257.3,24170.1,1299344.485,497.832,29908,1957.22,2.89428,76.3546,1646.16,14682.7,40000,94965.4,0.0507731,12.7112,93898.3,2102.44,135309,1.00E-06,151726,551726,4505.24,2089.77,1.286,1287.05,4664.56,2047.35,3.44202,1239.66,151726,4618.44,2041.3,0.27666,1231.29,4644.22,2030.92,2.13281,1221.35
113562.354,78861.43355,192423.7876,2.33E+01,3.69E+01,5.64E+02,1.46E+01,13.75,,0.0712824,0.0947883,0.514804,51.015,4.44772,42646.4,37417,931789.3195,1008.7,21494.8,1356.47,3.06452,1644.73,2057.55,18185.2,40000,192418,0.0271831,0.0255437,74354.6,3371.37,127744,1.42E-06,249179,649179,3691.88,1116.26,2.69287,682.11,3797.97,1094.54,4.25853,658.354,249179,3793.14,1091.05,1.03129,651.531,3791.53,1087.33,2.57876,648.896
113562.354,41891.08611,155453.4401,2.12E+01,4.03E+01,4.64E+02,1.86E+01,15.49,,0.372444,0.0917928,0.408505,40.8859,4.01008,35573,27935.5,942317.7498,814.931,21897.5,1211.97,3.01722,1075.87,1772.23,15762.9,40000,155454,0.0262901,0.0207517,82837.5,3518.52,134846,7.30E-06,212215,612215,3575.24,1082.05,2.35688,663.712,3679.79,1060.52,3.90379,640.552,212215,3674.39,1055.22,1.07383,632.356,3671.71,1051.6,2.64656,629.961
113562.354,42448.89976,156011.2538,3.85E+01,2.70E+01,4.70E+02,7.42E+01,28.02,,1.00E-06,0.147172,0.532496,41.01,3.72087,52669.8,59092.7,1769147.754,818.103,40691.9,2694.81,3.16644,753.978,2601.21,22717.4,40000,156059,0.058431,0.137005,89597.3,2328.44,166550,1.00E-06,212820,612820,5679.09,2406.24,1.33541,1614.71,5906.9,2352.58,3.82338,1554.21,212820,5868.02,2347.87,0.341599,1546.69,5886.88,2337.24,2.45705,1536.5
113562.354,13112.17578,126674.5298,1.70E+01,4.70E+01,5.31E+02,0.00E+00,15.24,,1.62646,0.0811575,0.568855,34.1573,4.96661,29854.8,19074.9,774505.3773,663.983,18059.7,934.327,3.01848,213.949,1459.34,13070.9,40000,126660,0.0208706,0.238665,90759.5,3292.48,128230,4.86E-05,183421,583421,3195.14,854.998,3.0242,449.078,3252.18,842.811,3.22954,435.512,183421,3247.24,836.222,1.59456,427.267,3246.3,834.825,1.83523,426.032
101285.0494,0,101285.0494,2.00E+01,3.09E+01,7.27E+02,0.00E+00,20,,0.260013,0.10371,0.448926,39.0563,3.32904,30175.8,21810.5,734674.2298,530.88,17033.5,983.705,2.82965,2352.05,1562.28,13960.7,40000,101269,0.0303009,0.0675889,70883.7,3236.73,126600,7.25E-06,158030,558030,4071.83,1240.54,2.13777,658.135,4156.62,1221.36,3.54466,637.219,158030,4146.96,1216.17,0.571168,629.186,4148.42,1212.03,1.90648,625.984
113562.354,70618.20718,184180.5612,2.75E+01,2.97E+01,5.52E+02,2.96E+01,16.96,,1.25E-06,0.112705,0.543155,49.0496,4.12524,46329.7,46717,1137616.461,965.555,26173.2,1725.79,3.02665,2104.88,2305.36,20264.5,40000,184187,0.0350741,0.0666426,73852.7,3554.83,134196,1.00E-06,240948,640948,4372.31,1441.77,2.23096,919.657,4519.03,1411.3,4.26142,885.915,240948,4502.36,1408.49,0.655079,879.562,4508.21,1402.96,2.31534,874.907
94613.87496,0,94613.87496,1.44E+01,1.70E+01,4.55E+02,0.00E+00,14.4,,1.06074,0.0505715,1.13825,25.3989,3.60114,16965.8,8612.2,431250.4563,495.939,10040,536.018,2.54805,2770.64,975.254,8830.77,40000,94604.1,0.0117582,0.900449,57162.7,2984.27,128549,4.36E-05,151365,551365,1990.35,481.503,2.97926,265.83,2025.42,474.78,3.31433,258.395,151365,2023.39,471.23,1.67747,253.136,2022.86,470.329,1.88617,252.406
113562.354,59636.91344,173199.2674,1.40E+01,4.03E+01,4.83E+02,0.00E+00,9.18,,0.879566,0.0605619,0.508916,44.9827,5.27869,29479,17411.2,655903.4669,907.881,15146.8,938.625,3.04313,371.613,1393.22,12497.1,40000,173185,0.0159575,0.0828699,80286,2781.85,112245,2.41E-05,229946,629946,2381.68,653.402,3.50525,360.392,2426.08,643.813,3.73523,349.508,229946,2423.15,639.37,2.14155,343.255,2422.48,638.299,2.36533,342.295
77951.63343,0,77951.63343,2.30E+01,4.93E+01,7.34E+02,0.00E+00,23,,0.773081,0.0961352,0.532289,39.1391,3.85147,26319.7,15890.3,632580.2619,408.572,14779.6,733.845,2.93213,595.66,1330.03,11947.3,40000,77938.3,0.0235306,0.147046,87376.8,3359.64,131645,2.86E-05,134699,534699,3785.91,964.394,2.18165,495.796,3851.66,950.292,3.28138,481.175,134699,3845.71,943.776,0.864229,472.477,3845.41,941.225,1.72247,470.697
85109.8019,0,85109.8019,3.35E+01,1.59E+01,4.79E+02,4.27E+01,33.5,,3.14E-06,0.0903215,13.1361,27.0371,2.8749,23312.9,15670.9,1121189.337,446.322,25856.7,1639.43,2.724,0.614621,1320.68,11865.8,40000,85139.3,0.0404338,12.8842,92051.3,2261.25,131133,1.00E-06,141900,541900,3489.02,1668.94,1.24491,1071.79,3632.29,1631.87,3.43572,1030.86,141900,3591.47,1626.58,0.325448,1023.2,3612.86,1617.35,2.17828,1014.59
113562.354,23546.23342,137108.5874,2.47E+01,1.70E+01,7.04E+02,4.01E+00,20.46,,0.136867,0.119246,0.524976,44.8655,3.6692,40277,36237.4,897597.6103,718.673,20741.3,1271.45,2.95025,2713.53,2024.11,17902.9,40000,137092,0.0331167,0.0835306,68409.2,3647.93,136121,3.41E-06,193853,593853,4667.82,1356.99,2.31309,755.699,4778.51,1333.79,3.72697,729.886,193853,4765.79,1329.22,0.608388,722.239,4769.84,1324.67,1.99343,718.516
113562.354,11116.84959,124679.2036,3.43E+01,4.31E+01,5.98E+02,4.67E+01,31.24,,0.223788,0.12257,10.2475,36.9389,3.66066,38766,34154.1,1565489.909,653.742,36105.7,2286.49,2.99616,0.801634,1963.75,17392.3,40000,124706,0.0528025,9.89293,95710.1,2133.42,133842,2.78E-06,181467,581467,4755.99,2173.34,1.59423,1344.94,4918.19,2129.15,3.42651,1295.36,181467,4880.16,2121.41,0.407047,1285.28,4902.79,2112.1,2.115,1276.44
113562.354,9940.893867,123503.2479,1.21E+01,3.63E+01,5.17E+02,0.00E+00,11.13,,0.879168,0.0627523,0.377105,32.6726,3.86941,23972.6,13367.5,642811.5555,647.371,14971.4,792.958,2.84573,468.051,1218.36,10971.7,40000,123491,0.0193723,0.0691488,84344.5,2602.3,109828,2.36E-05,180252,580252,2470.95,793.116,2.89731,429.264,2516.15,781.879,3.50193,416.766,180252,2511.23,776.504,1.51972,409.255,2510.09,774.893,2.03362,408.047
113562.354,57343.87844,170906.2324,3.82E+01,2.31E+01,4.61E+02,7.42E+01,25.38,,1.00E-06,0.14096,0.559332,43.9495,3.92247,54106.4,61550.1,1743638.126,896.183,40081.9,2679.21,3.17429,698.995,2656.34,23171,40000,170954,0.0558306,0.135176,89202.8,2363.66,162163,1.00E-06,227715,627715,5433.2,2298.82,1.43562,1559.91,5656.47,2247.2,3.90856,1501.73,227715,5621.35,2243.1,0.384472,1494.65,5638.39,2233.22,2.43917,1485.27
113562.354,32328.48856,145890.8426,1.12E+01,3.34E+01,7.36E+02,0.00E+00,8.72,,0.189642,0.0761007,0.483147,48.7231,3.95266,31405.7,20008.6,803672.3504,764.718,18564.7,1144.62,2.95084,106.576,1495.23,13381.6,40000,145876,0.0305976,0.0226337,88958,1771.97,82677,3.61E-06,202637,602637,2989.55,1251.32,2.63328,689.181,3052.04,1232.38,3.96555,667.878,202637,3045.96,1227.84,0.798303,660.076,3044.03,1223.91,2.44536,657.346
83887.73482,0,83887.73482,2.47E+01,1.94E+01,7.13E+02,2.24E+00,24.7,,0.240565,0.103934,0.500271,38.1637,3.22102,26721,18643.1,625558.3453,439.697,14512.9,828.339,2.75332,3122.9,1442.46,12924.5,40000,83875.6,0.0256618,0.123387,61551.1,3642.82,140671,8.01E-06,140637,540637,4077.68,1052.17,1.9674,564.053,4163.56,1034.91,3.49301,545.814,140637,4153.26,1030.36,0.525441,538.482,4157.34,1026.47,1.77437,535.531
113562.354,30932.06307,144494.4171,3.81E+01,2.36E+01,7.49E+02,4.27E+01,29.94,,1.00E-06,0.134629,9.09277,48.4952,3.93777,47337.9,46600.8,1528260.776,757.579,35045.7,2433.48,3.09112,273.277,2302.42,20239.9,40000,144514,0.0572058,8.62172,94611.4,2074.95,132229,1.00E-06,201275,601275,5225.63,2348.9,1.66823,1455.5,5398.45,2303.28,3.65031,1403.53,201275,5357.49,2298.05,0.331291,1395.52,5385.15,2288.23,2.10272,1386.04
113562.354,45660.25627,159222.6103,2.39E+01,3.90E+01,4.68E+02,2.70E+01,17.05,,0.205833,0.103032,0.421047,42.0297,3.95154,39176.7,34151,1075622.275,834.724,24937.7,1440.94,3.02317,1309.16,1963.66,17391.5,40000,159230,0.0310062,0.0210683,82353,3604.94,137035,3.60E-06,215991,615991,4001.63,1276.83,2.14324,804.112,4130.89,1249.76,3.98536,774.757,215991,4123.89,1245.07,0.790219,766.952,4121.29,1240.25,2.71849,763.499
113562.354,94027.98109,207590.3351,2.28E+01,2.79E+01,5.21E+02,1.76E+01,12.47,,2.31E-06,0.088573,0.524751,51.8426,4.42408,41938.9,36852.5,890963.3128,1088.23,20498.4,1351.65,3.03205,2006.95,2041.61,18050.7,40000,207588,0.0257957,0.0283241,68663.5,3317.02,126427,1.00E-06,264349,664349,3441.52,1059.22,2.71867,667.441,3548.36,1037.82,4.52154,644.04,264349,3543.77,1035.48,1.05737,638.075,3542.92,1031.83,2.57055,635.441
113562.354,93448.34089,207010.6949,1.72E+01,3.91E+01,5.63E+02,0.00E+00,9.44,,0.257128,0.0710398,0.539956,53.0216,5.05366,37173.6,26299.2,708461.4151,1085.11,16275.8,1098.56,3.10314,1044.32,1718.52,15303.4,40000,206994,0.0188641,0.0363707,73456.5,2887.05,112903,6.46E-06,263755,663755,2786.88,772.648,3.48219,438.563,2845.18,760.281,4.16923,424.798,263755,2842.59,756.377,1.96911,418.429,2841.59,754.565,2.64806,417.081
113562.354,39658.37854,153220.7325,2.52E+01,3.23E+01,5.98E+02,1.71E+01,18.68,,0.0431045,0.113122,0.494584,44.6923,3.74472,40948.1,37789.8,997512.4949,803.203,23030,1433.07,2.96759,2375.82,2068.01,18273.5,40000,153217,0.0331548,0.0590979,71535.1,3637.59,136631,1.00E-06,209978,609978,4407.21,1361.55,2.21334,817.556,4534.38,1335.01,3.96187,788.246,209978,4521.6,1331.21,0.607877,781.159,4524.9,1326.19,2.20301,777.077
106639.2476,0,106639.2476,2.32E+01,3.62E+01,4.48E+02,2.52E+01,23.2,,0.310153,0.108078,0.278931,25.8727,2.92544,30692.3,24244.6,985612.759,559.076,22949.9,1221.34,2.8705,1762.79,1648.74,14704.9,40000,106648,0.0314022,0.0339278,81003.9,3842.74,148201,5.98E-06,163409,563409,4206.35,1294.35,1.73019,793.61,4334.66,1267.18,3.65564,764.364,163409,4324.32,1261.44,0.557261,755.793,4323.12,1256.09,2.45935,751.762
113562.354,11205.39371,124767.7477,2.47E+01,3.40E+01,5.33E+02,2.25E+01,22.48,,0.181591,0.119227,0.389001,34.1658,3.25114,36786.7,32754.3,1053286.671,654.081,24412.7,1418.18,2.91456,2293.57,1922.2,17040,40000,124771,0.0350149,0.0569399,75221,3818.97,144046,3.56E-06,181532,581532,4645.01,1440.4,1.88851,867.046,4781.51,1411.42,3.72543,835.325,181532,4765.95,1406.29,0.520285,827.226,4769.08,1400.6,2.24087,822.562
113562.354,42656.55653,156218.9105,3.08E+01,1.81E+01,6.70E+02,2.75E+01,22.39,,1.00E-06,0.137464,0.584795,47.9227,3.90472,49420.2,52848.1,1246665.636,818.955,28671,1902.32,3.04223,2324.1,2456.03,21517.7,40000,156222,0.0430986,0.113363,75508,3559.12,140468,1.00E-06,212983,612983,5350.86,1770.32,1.979,1084.81,5514.37,1734.85,3.99336,1045.17,212983,5484.7,1730.99,0.449077,1038.03,5498.56,1723.95,2.17435,1031.72
85627.98936,0,85627.98936,2.08E+01,4.62E+01,6.96E+02,0.00E+00,20.8,,0.761818,0.0933209,0.468859,37.3202,3.76895,26769.1,16423,658327.0039,448.813,15377.7,767.16,2.9237,692.268,1352.49,12142.8,40000,85614.5,0.0240274,0.103666,86510.4,3275.04,129025,2.61E-05,142375,542375,3674.4,984.553,2.25367,510.482,3739.77,970.16,3.31842,495.369,142375,3733.7,963.635,0.91363,486.613,3732.84,961.096,1.78008,484.833
113562.354,70380.04717,183942.4012,2.26E+01,4.30E+01,4.80E+02,2.14E+01,13.95,,0.27132,0.0925355,0.46764,47.5242,4.54301,40690.2,34173.1,1010892.409,964.282,23409.5,1381.7,3.09569,864.44,1964.31,17397,40000,183944,0.0269601,0.0170989,83460.6,3412.51,129992,4.99E-06,240705,640705,3599.15,1109.66,2.51795,694.481,3709.2,1086.97,4.11581,670.059,240705,3704.23,1082.17,1.17626,662.252,3701.42,1078.4,2.84962,659.769
107317.9438,0,107317.9438,2.87E+01,3.10E+01,4.82E+02,3.88E+01,28.7,,0.0306094,0.0883866,12.8056,27.0646,2.85146,25920.7,18427.7,1171183.07,562.716,26994.3,1727.88,2.74698,0.587156,1433.96,12850.9,40000,107342,0.0406541,12.5532,94579.1,2219.08,119002,1.00E-06,164103,564103,3415.54,1674.94,1.54543,1059.87,3549.96,1639.51,3.5172,1020.38,164103,3516.09,1634.3,0.393511,1012.55,3535.46,1626.16,2.08759,1005.03
87036.08239,0,87036.08239,3.06E+01,2.57E+01,5.13E+02,3.36E+01,30.6,,0.0165549,0.0752712,15.8985,28.5962,2.89884,20481.3,12694.4,988232.2259,456.379,22804.8,1430.68,2.60533,0.30074,1186.87,10695.7,40000,87057.8,0.0355074,15.6323,91885.9,2146.27,107645,1.00E-06,143819,543819,2909.95,1464.39,1.44962,928.05,3027.1,1432.92,3.47056,893.448,143819,2993.92,1428.02,0.374697,885.993,3010.85,1420.29,2.08092,878.997
113562.354,45382.50071,158944.8547,1.53E+01,2.27E+01,7.37E+02,0.00E+00,10.93,,0.100785,0.0858059,0.523872,50.94,4.05208,35757.4,25910.1,810092.9803,833.14,18674.8,1191.98,2.98864,977.337,1705.51,15192,40000,158928,0.0300402,0.0355043,81069.2,2390.99,99909.7,2.08E-06,215689,615689,3364.96,1228.62,2.7083,683.163,3439.28,1209.32,4.0023,661.379,215689,3432.76,1205.4,0.803299,654.145,3432.24,1201.61,2.25883,651.333
113562.354,74324.80876,187887.1628,2.35E+01,4.66E+01,7.16E+02,0.00E+00,14.2,,0.417592,0.10132,0.563251,54.7359,5.02495,46148.9,40369.9,935964.4008,984.84,21626.1,1327.56,3.14641,1254.09,2139.12,18872.2,40000,187866,0.0274947,0.0340838,78753.3,3286.34,123503,1.03E-05,244627,644627,3973.55,1126.73,3.1198,627.993,4059.28,1108.34,3.8933,607.56,244627,4054.38,1102.67,1.36938,599.233,4052.79,1099.79,2.42791,597.098
81034.04802,0,81034.04802,3.50E+01,2.17E+01,5.21E+02,4.09E+01,35,,1.33E-05,0.0907711,14.3486,29.1271,2.96827,22985.2,15196.6,1098234.749,424.947,25327.6,1605.59,2.71555,0.54666,1300.24,11687.5,40000,81061.9,0.0407445,14.0758,91559.9,2206.73,128595,1.00E-06,137823,537823,3510.89,1681.28,1.22585,1069.81,3651.44,1644.5,3.41998,1029.25,137823,3609.53,1639.12,0.308695,1021.53,3630.84,1629.78,2.17149,1012.82
102582.9776,0,102582.9776,3.67E+01,2.41E+01,4.49E+02,6.38E+01,36.7,,1.00E-06,0.140022,3.90573,25.742,2.87851,37756.5,34351.2,1571375.962,537.997,36170.2,2366.34,3.02643,711.948,1969.53,17441.3,40000,102627,0.0565568,3.66095,90604.7,2330.58,170764,1.00E-06,159388,559388,5411.43,2332.46,1.06725,1508.74,5619.08,2280.85,3.44338,1450.88,159388,5568.29,2274.45,0.270585,1442.32,5600.89,2262.27,2.30909,1430.42
113562.354,69054.2064,182616.5604,2.89E+01,4.18E+01,5.30E+02,3.65E+01,17.97,,0.0319539,0.119532,0.519187,48.3128,4.39099,49308.5,50868.1,1301061.982,957.387,29997.6,1909.74,3.10669,1266.41,2408.32,21121.8,40000,182629,0.037766,0.0509053,84070.3,3575.93,135214,1.00E-06,239390,639390,4636.28,1554.51,2.13245,998.969,4794.85,1520.7,4.16615,961.898,239390,4778.17,1516.58,0.671537,954.518,4781.27,1510.64,2.45535,949.552
82747.6458,0,82747.6458,2.92E+01,2.43E+01,6.06E+02,2.13E+01,29.2,,0.0557003,0.120678,0.439713,33.259,3.03344,28915.8,22670.1,875326.025,433.812,20255.8,1210.76,2.77833,2907.41,1593.32,14228.2,40000,82753,0.0332762,0.112823,67519.7,3878.68,149285,1.23E-06,139514,539514,4706.56,1370.51,1.47421,814.304,4840.05,1342.31,3.60403,784.098,139514,4814.88,1337.75,0.342738,776.777,4827.13,1331.05,2.09067,771.065
113562.354,93776.88556,207339.2396,3.69E+01,4.13E+01,6.37E+02,5.09E+01,20.21,,1.00E-06,0.137115,0.600019,54.9305,4.8197,62452.7,75494.9,1603688.294,1087.04,36855.2,2473.77,3.21607,887.797,2951.35,25579.8,40000,207361,0.0481234,0.0663399,86935.1,2958.35,141071,1.00E-06,264122,664122,5308.29,1978.68,2.14271,1300.34,5499.64,1935.94,4.36088,1252.6,264122,5475.06,1932.42,0.576897,1245.64,5484.61,1924.94,2.512,1238.97
78860.68203,0,78860.68203,2.77E+01,2.54E+01,6.65E+02,1.25E+01,27.7,,0.133356,0.111166,0.458059,36.0289,3.12419,26805.8,19447.9,731929.4574,413.396,16963.8,986.092,2.7495,3031.18,1473.78,13195.9,40000,78858.4,0.0288737,0.103435,64023,3765.59,145890,3.52E-06,135619,535619,4345.31,1187.4,1.63397,679.429,4455.96,1164.7,3.55292,655.398,135619,4439.47,1160.3,0.388789,648.196,4446.66,1154.95,1.9644,643.884
113562.354,45604.94791,159167.3019,3.56E+01,1.74E+01,7.14E+02,3.83E+01,25.4,,1.00E-06,0.115169,10.0101,49.9194,4.04582,43905.4,40618.6,1406181.548,834.484,32219.1,2266.2,3.04158,73.6324,2145.86,18928.8,40000,159184,0.0501278,9.52726,95217.1,2094.5,116222,1.00E-06,215945,615945,4464.29,2058.03,1.90675,1285.48,4617.25,2017.85,3.76997,1239.68,215945,4583.21,2013.49,0.41008,1232.31,4606.75,2005.11,2.07474,1224.37
113562.354,60229.40011,173791.7541,2.67E+01,2.87E+01,5.92E+02,2.26E+01,17.45,,1.69E-06,0.113213,0.536983,48.5347,4.01374,44793.7,43848.2,1068439.944,911.062,24606.4,1596.1,3.00952,2242.46,2231.64,19648.4,40000,173792,0.0342405,0.0645353,72370.6,3576.12,134332,1.00E-06,230553,630553,4401.55,1406.47,2.27571,871.502,4538.4,1377.98,4.16809,839.933,230553,4523.68,1374.86,0.638088,833.335,4528.52,1369.62,2.26155,828.978
113562.354,42188.71194,155751.0659,2.89E+01,2.82E+01,6.07E+02,2.81E+01,21.07,,1.27E-06,0.12868,0.549401,45.5449,3.79323,46025.6,47282.2,1190183.176,816.512,27391.2,1796.94,3.00522,2354.14,2319.63,20383.5,40000,155756,0.0398586,0.102801,74466.6,3660.04,139751,1.00E-06,212517,612517,5004.67,1638.17,1.98926,1013.34,5162.09,1604.63,4.0118,976.055,212517,5135.66,1600.94,0.486472,969.062,5147.2,1594.34,2.18471,963.253
