WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
80687.02764,0,80687.02764,1.71E+01,3.67E+01,5.10E+02,2.31E-01,17.1,,1.0086,0.0552468,1.60027,28.024,3.58956,17700,8550.3,420054.1925,422.932,9795.57,505.87,2.69258,1102.55,971.7,8799.3,40000,80677.5,0.0122769,1.33385,75952.9,3022.8,128928,4.50E-05,137439,537439,2175.87,503.13,2.7232,273.63,2212.82,495.948,3.24273,266.035,137439,2210.44,492.123,1.49683,260.473,2209.87,491.076,1.79611,259.707
78905.04737,0,78905.04737,1.46E+01,2.72E+01,4.90E+02,0.00E+00,14.6,,1.86023,0.0106991,14.0923,26.991,4.96399,9443.29,2935.4,170647.3827,413.611,3810.23,374.739,2.19486,0.14535,566.726,5179.51,40000,78899.4,0.00536882,13.847,63797,213.162,40978.1,0.000475686,135660,535660,430.661,218.106,5.17346,105.133,431.073,217.714,3.55825,102.822,135660,428.021,214.917,2.09657,98.693,427.966,214.753,1.77998,98.1535
113562.354,31002.67261,144565.0266,3.11E+01,2.57E+01,5.04E+02,4.64E+01,24.43,,1.00E-06,0.102465,8.42764,38.8886,3.50553,35975.5,30445.9,1342489.03,757.993,30813.9,2109.4,2.94885,51.1858,1851.78,16441.4,40000,144593,0.0444924,8.05576,93964.9,2293.94,126600,1.00E-06,201354,601354,3952.78,1831.23,1.70041,1184.38,4108.06,1792.24,3.72554,1140.5,201354,4075.82,1787.97,0.435963,1133.34,4098.6,1779.7,2.11706,1125.57
95727.42125,0,95727.42125,2.69E+01,2.04E+01,6.32E+02,1.60E+01,26.9,,0.128001,0.123839,0.439073,34.4825,3.10016,32267.8,26733.9,901607.9554,501.82,20875.6,1235.5,2.82435,2910.27,1732.94,15426.9,40000,95726.1,0.0342607,0.0991865,67974.3,3857.83,146038,2.97E-06,152487,552487,4837.04,1408.4,1.69306,813.127,4965.38,1381.34,3.59047,783.82,152487,4944.94,1376.46,0.394762,776.114,4953.58,1370.43,2.0327,771.043
113562.354,13251.89294,126814.2469,3.03E+01,3.42E+01,5.02E+02,4.41E+01,27.13,,0.027131,0.101419,10.2866,33.3135,3.25452,32573.5,26161.1,1338351.871,664.934,30803.3,2018.54,2.88932,0.523361,1713.91,15264,40000,126841,0.0448779,9.97045,94821.4,2243.13,126488,1.00E-06,183602,583602,3919.28,1847.91,1.62141,1174,4069.15,1808.95,3.58286,1130.33,183602,4035.23,1803.58,0.414242,1122.29,4056.75,1795.12,2.1089,1114.37
107095.6141,0,107095.6141,2.57E+01,2.26E+01,7.12E+02,6.02E+00,25.7,,0.183269,0.130249,0.489475,38.335,3.29613,36661.7,32077.6,898743.8309,561.354,20802.7,1238.16,2.88413,2956.9,1901.81,16866.9,40000,107083,0.0355944,0.10915,67830.2,3806.72,141876,4.80E-06,163844,563844,5101.91,1459.5,1.96181,799.59,5220.68,1434.47,3.55043,772.104,163844,5202.76,1429.14,0.463195,763.929,5209.97,1423.78,1.92279,759.429
113562.354,57805.44591,171367.7999,2.52E+01,1.54E+01,7.05E+02,5.52E+00,16.7,,0.00746627,0.11021,0.576958,51.67,4.10568,44367.5,41308.1,903622.3026,898.269,20808.5,1352,3.01855,2422.62,2164.44,19084.9,40000,171352,0.0311843,0.0720206,68841.2,3478.97,130185,1.00E-06,228113,628113,4306.99,1277.58,2.60754,736.333,4415.58,1254.98,4.06828,711.054,228113,4405.12,1251.56,0.738728,704.219,4408.38,1247.37,2.12571,700.865
113562.354,45967.24933,159529.6033,2.70E+01,2.28E+01,5.91E+02,2.37E+01,19.22,,4.54E-05,0.118985,0.52452,45.7713,3.80965,43751.7,42883.7,1094266.812,836.303,25212.7,1623.18,2.98795,2341.97,2206.35,19436.5,40000,159531,0.0360396,0.0775028,72798.9,3655.81,137295,1.00E-06,216292,616292,4628.2,1480.8,2.11871,911.405,4771.05,1450.8,4.05118,878.169,216292,4752.35,1447.31,0.556337,871.314,4759.38,1441.59,2.20562,866.449
113562.354,20657.15101,134219.505,1.37E+01,2.57E+01,6.49E+02,0.00E+00,11.59,,0.278492,0.0781007,0.429274,42.172,3.61699,29355.9,19120.4,727912.6696,703.536,16859.9,991.484,2.87763,1183.01,1461.11,13086.2,40000,134205,0.026689,0.0284105,78806.2,2480.39,104187,6.34E-06,190966,590966,3066.98,1092.08,2.58997,598.239,3131.21,1075.52,3.8034,579.817,190966,3125.78,1070.86,0.887996,572.125,3124.03,1067.56,2.24542,569.847
113562.354,39151.23719,152713.5912,3.22E+01,3.82E+01,6.93E+02,2.96E+01,23.94,,0.00409116,0.145222,0.576123,48.1543,4.04877,51843,56303,1349363.908,800.585,31068,2023.9,3.09552,1797.3,2537.29,22190.2,40000,152718,0.046025,0.102055,80810.2,3489.36,142172,1.00E-06,209479,609479,5655.77,1891.15,1.94269,1151.55,5826.18,1853.22,3.93263,1109.3,209479,5795.81,1848.47,0.440577,1101.44,5808.89,1841,2.22111,1094.72
113562.354,64887.8094,178450.1634,1.93E+01,1.84E+01,5.12E+02,7.25E+00,12.28,,0.12257,0.0787331,0.478855,46.9674,4.05479,34333.7,25912.5,724532.1546,935.43,16713.1,1055.38,2.94886,2283.73,1705.59,15192.7,40000,178440,0.0212959,0.0299745,64658.8,3300.86,127386,2.82E-06,235201,635201,3074.15,873.621,2.82795,519.79,3153.83,857.737,4.15896,502.44,235201,3150.64,854.54,1.25022,496.101,3149.32,851.836,2.41878,494.246
83023.18886,0,83023.18886,2.26E+01,2.94E+01,4.88E+02,1.50E+01,22.6,,0.225432,0.0847873,0.308167,27.4342,2.75856,21996.5,14191.3,657053.4797,435.241,15302.1,811.528,2.66927,2863.96,1255.87,11300,40000,83025.6,0.0222083,0.0468136,64052.5,3626.56,147326,5.49E-06,139787,539787,3305.21,915.458,1.75682,556.841,3398.91,896.5,3.64096,537.086,139787,3391.79,892.387,0.565707,530.061,3391.49,888.331,2.15434,527.229
84173.60178,0,84173.60178,3.48E+01,4.06E+01,6.18E+02,3.42E+01,34.8,,0.240289,0.0897996,17.4375,33.8371,3.35583,23570.5,15424.7,1133112.315,441.37,26217.4,1571.13,2.69832,0.0923574,1310.11,11773.6,40000,84194.7,0.0413161,17.1174,91416.6,2019.47,111752,3.13E-06,140956,540956,3489.53,1702.46,1.42556,1038.29,3612.39,1667.91,3.32056,1000.18,140956,3575.59,1660.85,0.368524,990.857,3591.98,1652.65,2.06985,983.356
83542.8856,0,83542.8856,2.86E+01,4.29E+01,6.31E+02,1.81E+01,28.6,,0.347152,0.122034,0.405231,34.5983,3.35633,30739.9,23217.7,905453.1567,437.963,21060.5,1144.9,2.90813,1578.57,1612.8,14395.9,40000,83544.9,0.032866,0.065842,81804.2,3827.76,145919,8.21E-06,140306,540306,4769.63,1352.97,1.60458,781.133,4893.34,1326.57,3.49692,753.064,140306,4878.38,1320.33,0.434409,744.234,4881.37,1314.64,2.15432,739.703
113562.354,1485.461601,115047.8156,2.21E+01,4.43E+01,5.92E+02,7.69E+00,21.81,,0.720858,0.112951,0.366551,33.2243,3.6742,35209.6,27809.5,940607.1857,603.057,21973.6,1093.92,2.99153,1311.8,1768.15,15728,40000,115038,0.0305071,0.0436424,84604.1,3707.79,139618,1.85E-05,171799,571799,4428.62,1252.55,2.23865,691.997,4527.94,1231.51,3.46102,669.302,171799,4520.23,1223.76,0.91115,659.096,4518.04,1220.28,2.14586,656.594
99542.73592,0,99542.73592,2.73E+01,2.40E+01,7.50E+02,6.55E+00,27.3,,0.14982,0.133643,0.529382,40.2005,3.36445,35941.2,31059,882314.6681,521.765,20405,1232.95,2.87554,2996.3,1870.73,16602.6,40000,99530.6,0.0361419,0.12926,67170.4,3818.29,142321,4.00E-06,156292,556292,5235.68,1482.18,1.85592,809.309,5356.85,1456.59,3.53307,781.362,156292,5336.02,1451.39,0.413056,773.36,5345.73,1445.67,1.89777,768.506
113562.354,82064.35695,195626.711,1.52E+01,3.85E+01,4.90E+02,0.00E+00,8.82,,0.471589,0.0621141,0.52311,49.3475,5.19575,32295.6,20335,643899.8739,1025.45,14808.2,982.848,3.07137,884.871,1507.59,13488.4,40000,195612,0.0157551,0.0566769,73324,2860.75,113333,1.28E-05,252373,652373,2439.04,645.306,3.57712,362.56,2487.22,635.369,3.9911,351.4,252373,2485.21,631.418,2.26908,345.467,2484.56,630.203,2.60878,344.447
113562.354,1949.465924,115511.8199,1.26E+01,4.91E+01,7.03E+02,0.00E+00,12.39,,1.14365,0.0857387,0.405225,38.881,4.40032,29829.4,18882.2,938794.2732,605.466,21943.4,1079.66,2.93353,0.141113,1451.83,13005.8,40000,115497,0.0315683,0.0361512,93135.6,2202.48,95636.5,2.51E-05,172258,572258,3384.67,1292.48,2.57137,676.184,3441.01,1274.64,3.39741,656.543,172258,3431.86,1265.56,1.20267,645.31,3429.55,1262.73,2.15757,643.274
112357.1203,0,112357.1203,3.07E+01,4.06E+01,5.66E+02,3.80E+01,30.7,,0.314498,0.101428,13.8295,31.2392,3.32565,30396.1,23254.9,1358756.719,589.119,31428.9,1893.35,2.83112,0.147648,1614.12,14407.2,40000,112379,0.0461737,13.5342,95252.2,2095.69,117546,3.89E-06,169140,569140,3938.52,1900.57,1.64719,1162.1,4073.33,1862.92,3.3877,1120.02,169140,4040.02,1854.97,0.456328,1109.65,4057.11,1846.95,2.06374,1102.24
94612.01549,0,94612.01549,3.16E+01,1.79E+01,6.59E+02,2.61E+01,31.6,,0.000184184,0.145784,0.523951,35.9363,3.19737,36800.4,33774.9,1097632.076,496.015,25306.5,1611.91,2.88773,2693.4,1952.58,17297.6,40000,94618.6,0.0428304,0.167016,71775.3,3845.33,150583,1.00E-06,151380,551380,5689.94,1762.09,1.44354,1040.92,5852.03,1726.82,3.65541,1002.36,151380,5809.56,1721.65,0.301886,994.478,5831.35,1713.22,2.10058,986.82
113562.354,71410.1242,184972.4782,1.53E+01,4.45E+01,6.81E+02,0.00E+00,9.39,,0.451535,0.0783367,0.532327,53.5344,4.98442,37985.5,26769,856168.9304,969.582,19772.9,1223.85,3.11979,79.069,1734.1,15436.8,40000,184955,0.025358,0.0238133,87091.9,2392.85,98861.5,9.63E-06,241716,641716,3079.11,1038.36,3.21108,578.557,3140.54,1022.37,3.97159,560.682,241716,3135.37,1016.94,1.52483,552.605,3133.47,1014.32,2.60687,550.803
113562.354,13931.37483,127493.7288,1.43E+01,4.02E+01,6.22E+02,0.00E+00,12.74,,0.685477,0.0801572,0.407997,38.9402,3.95,29661.1,18870.4,777394.0491,668.278,18098.4,966.469,2.95628,332.88,1451.37,13001.8,40000,127479,0.0258218,0.0371072,89024.9,2661.12,109423,1.67E-05,184240,584240,3154.14,1057.32,2.67401,568.369,3214.37,1041.86,3.56666,551.328,184240,3208.13,1035.46,1.18227,542.46,3206.29,1032.87,2.15311,540.642
113562.354,59604.28194,173166.6359,2.63E+01,2.04E+01,5.71E+02,2.36E+01,17.25,,1.78E-06,0.111292,0.524371,47.7663,3.98061,43929.9,42482.1,1062574.279,907.792,24478.2,1580.45,3.003,2224.54,2195.74,19347.5,40000,173168,0.0337137,0.0601497,72378.2,3574.72,134612,1.00E-06,229929,629929,4324.91,1385.18,2.25451,862.947,4461.41,1356.85,4.17323,831.609,229929,4447.4,1353.75,0.646641,825.038,4451.69,1348.55,2.28179,820.74
106467.4842,0,106467.4842,3.34E+01,2.32E+01,4.69E+02,5.41E+01,33.4,,1.00E-06,0.120676,7.5805,26.5958,2.87292,33797,28447.9,1433042.501,558.319,32986.5,2157.54,2.9453,319.814,1788.74,15903.9,40000,106504,0.0509524,7.32916,92849.4,2297.57,153702,1.00E-06,163265,563265,4663.21,2100.23,1.25158,1345.93,4843.9,2054.56,3.48041,1294.75,163265,4799.08,2048.73,0.306239,1286.57,4827.02,2038.09,2.20879,1276.33
113562.354,13685.47691,127247.8309,3.61E+01,4.41E+01,4.72E+02,6.61E+01,32.22,,0.14046,0.142795,3.61288,32.3323,3.5387,44678.4,44377.6,1787073.813,667.294,41172.3,2654.03,3.10714,282.148,2245.42,19763.6,40000,127291,0.0574014,3.30172,93968.2,2301.8,162819,1.70E-06,184052,584052,5524.04,2366.79,1.33194,1526,5726.35,2314.48,3.44386,1467.45,184052,5682.87,2307.03,0.361341,1457.83,5711.79,2296.05,2.246,1447.21
113562.354,69422.34512,182984.6991,1.28E+01,2.68E+01,5.57E+02,0.00E+00,7.94,,0.171422,0.0613898,0.494141,49.262,4.28566,30306.6,18742.6,629213.7331,959.176,14468.1,962.784,2.9637,1142.91,1446.37,12958.4,40000,182970,0.0190885,0.0286038,71048.3,2360.26,99284.8,3.98E-06,239731,639731,2409.86,780.971,3.22984,444.166,2459.86,768.867,4.19108,430.641,239731,2456.83,765.625,1.59571,424.498,2455.59,763.542,2.50529,423.081
113562.354,30313.02333,143875.3773,1.78E+01,2.87E+01,4.73E+02,6.60E+00,14.05,,0.336082,0.0763863,0.39589,37.6297,3.554,28511.5,19835.9,682200.1583,754.188,15837.1,893.227,2.83266,2560.25,1488.66,13324.7,40000,143867,0.0202111,0.0372635,63921.5,3424.4,134023,8.43E-06,200628,600628,2986.5,829.664,2.63278,484.783,3060.48,815.022,3.83603,468.905,200628,3056.86,810.86,1.2279,461.931,3055.45,808.445,2.245,460.298
113562.354,49541.23049,163103.5845,3.59E+01,3.59E+01,7.45E+02,3.59E+01,25,,1.00E-06,0.15295,0.610967,51.9766,4.22448,57475.6,66594.3,1473155.739,855.073,33865.2,2262.58,3.15061,1657.56,2766.36,24072.9,40000,163112,0.0512377,0.100061,82113.2,3144.51,145664,1.00E-06,219873,619873,5950.29,2104.43,1.9082,1303.43,6135.62,2062.18,4.02141,1255.94,219873,6102.03,2057.79,0.404877,1248.34,6118,2049.51,2.28903,1240.73
113562.354,38213.56263,151775.9166,3.55E+01,3.73E+01,6.50E+02,4.49E+01,26.56,,1.44E-06,0.12001,8.78711,46.2064,3.97028,43832,41036.6,1503133.222,795.77,34491.2,2371.75,3.05622,4.39768,2157.14,19023.6,40000,151799,0.0512711,8.3406,95384.9,2148.52,126898,1.00E-06,208560,608560,4647.8,2107.53,1.7924,1325.91,4811.33,2064.86,3.70313,1277.62,208560,4775.81,2059.72,0.409184,1269.68,4800.41,2050.84,2.10823,1261.24
113562.354,61627.20779,175189.5618,2.50E+01,3.25E+01,6.20E+02,1.41E+01,16.21,,0.00131514,0.106521,0.534054,49.6826,4.07674,43289.6,40180.3,957623.5266,918.35,22069.9,1414.93,3.01197,2239.35,2133.97,18828.9,40000,175182,0.031009,0.051431,70729.6,3500.77,131629,1.00E-06,231943,631943,4150.38,1272.38,2.47902,766.002,4268.5,1248.01,4.16253,739.014,231943,4258.9,1244.78,0.73865,732.32,4260.84,1240.36,2.26601,728.824
113562.354,86243.26577,199805.6198,1.66E+01,3.80E+01,6.16E+02,0.00E+00,9.43,,0.20437,0.0740782,0.538803,53.5106,4.80642,37580.2,26898.5,741424.5357,1047.34,17049,1133.75,3.09028,901.081,1738.37,15473.4,40000,199788,0.0215528,0.0296526,76338.3,2690.68,107354,4.75E-06,256549,656549,2906.28,882.36,3.32776,500.589,2967.88,868.279,4.18996,484.864,256549,2964.45,864.409,1.63121,478.176,2963.13,862.113,2.58025,476.562
93054.49053,0,93054.49053,1.42E+01,2.97E+01,7.21E+02,0.00E+00,14.2,,0.288781,0.0775654,0.408017,38.9425,3.3117,23829.8,13840.5,631762.6978,487.75,14661.1,832.295,2.75404,1228.04,1240.03,11161.4,40000,93042.1,0.0266019,0.0362076,77897.4,2397.25,103466,7.51E-06,149803,549803,3050.28,1088.78,2.16104,580.6,3110.52,1072.6,3.62915,563.209,149803,3103.93,1067.74,0.619015,555.45,3102.62,1064.07,2.04416,552.899
113562.354,46803.1406,160365.4946,1.69E+01,2.15E+01,6.33E+02,0.00E+00,11.97,,0.193416,0.0814214,0.490691,47.4643,3.95765,33679.9,24241.1,722028.4923,840.59,16669.1,1037.98,2.94505,1789.38,1648.62,14703.9,40000,160349,0.0244135,0.0353095,71161.9,2885.65,114712,4.66E-06,217110,617110,3192.69,999.14,2.84286,557.641,3262.4,983.32,3.95023,539.958,217110,3257.97,979.443,1.06552,532.994,3256.86,976.538,2.2402,530.93
113562.354,28141.70482,141704.0588,3.21E+01,3.58E+01,6.38E+02,3.52E+01,25.73,,0.00806752,0.101811,11.9024,43.3718,3.75495,36016.7,29515.7,1318649.19,742.938,30294,2044.65,2.92988,0.415755,1822.69,16193.5,40000,141721,0.045773,11.4862,95557,2078.5,108717,1.00E-06,198482,598482,3946.97,1880.9,1.87516,1161.74,4083.71,1843.93,3.66864,1119.99,198482,4052.15,1838.77,0.440657,1112,4072.45,1830.92,2.04515,1104.66
96262.58572,0,96262.58572,1.78E+01,2.22E+01,5.83E+02,0.00E+00,17.8,,0.454649,0.0784276,0.394012,31.716,3.10298,23256.2,14404.8,558967.4919,504.567,13018.8,689.36,2.70328,2752.85,1265.42,11383.4,40000,96249.9,0.0201035,0.0875986,62797.5,3290.69,132132,1.54E-05,153011,553011,3081.19,823.577,2.38551,443.361,3141.57,811.094,3.50025,430.087,153011,3137.52,806.468,0.93289,422.869,3137.1,804.141,1.81737,421.28
113562.354,18899.74812,132462.1021,2.02E+01,1.82E+01,4.94E+02,1.21E+01,17.32,,0.247257,0.0916617,0.367241,35.1113,3.27359,30788.9,23603.6,801130.3584,694.378,18609.8,1037.18,2.83832,2616.63,1626.4,14512.8,40000,132458,0.0254056,0.0314656,67194.4,3612.36,139473,5.56E-06,189219,589219,3576.16,1043.95,2.26646,619.245,3673.61,1024.27,3.8101,597.899,189219,3668.15,1019.86,0.817421,590.436,3666.47,1016.22,2.29315,587.894
113562.354,85424.56077,198986.9148,2.59E+01,2.67E+01,5.99E+02,1.93E+01,14.78,,1.64E-06,0.103738,0.559076,52.6428,4.36803,46408,44978,1007415.417,1043.12,23173.5,1532.43,3.04709,2101.39,2260.94,19893.5,40000,198984,0.0309811,0.0493855,71021.9,3427.15,129032,1.00E-06,255745,655745,4032.67,1271.69,2.58089,792.342,4156.9,1246.26,4.38586,764.144,255745,4147.38,1243.69,0.819067,757.935,4149.54,1239.24,2.37331,754.41
113562.354,60310.19806,173872.5521,3.52E+01,2.48E+01,7.48E+02,3.33E+01,22.99,,1.00E-06,0.146663,0.630674,53.6734,4.27024,57669,67241.9,1400723.646,911.513,32173.7,2177.75,3.13412,1941.54,2780.2,24186,40000,173878,0.0486605,0.103469,79245.9,3202.73,142133,1.00E-06,230639,630639,5704.1,1997.7,2.0127,1245.48,5882.56,1957.82,4.10566,1200.54,230639,5851.37,1954.12,0.435541,1193.43,5866.54,1946.42,2.2702,1186.43
113562.354,9338.56833,122900.9223,3.68E+01,3.31E+01,5.59E+02,5.90E+01,34,,1.00E-06,0.146049,4.77331,34.6888,3.31456,44700.7,44283.4,1655809.732,644.469,38054.3,2552.9,3.09157,571.503,2242.97,19743.2,40000,122937,0.0594917,4.43818,92434.6,2226.4,160062,1.00E-06,179698,579698,5654.71,2448.84,1.31556,1556.44,5857.29,2397.34,3.52573,1498.29,179698,5809.93,2391.17,0.293215,1489.74,5841.98,2379.67,2.21446,1478.48
113562.354,14291.15646,127853.5105,3.63E+01,4.79E+01,6.01E+02,5.28E+01,32.24,,0.293289,0.1347,8.41742,38.1433,3.87017,43109.9,40649.7,1714146.696,670.405,39548.2,2489.66,3.06722,18.8891,2146.7,18935.9,40000,127885,0.0564295,8.04944,96029.5,2153.25,142604,3.67E-06,184646,584646,5228.22,2323.52,1.55038,1445.8,5403.28,2275.68,3.40534,1392.23,184646,5363.83,2267.03,0.4136,1381.35,5387.98,2257.18,2.14917,1371.94
101008.0246,0,101008.0246,2.77E+01,4.83E+01,5.02E+02,3.17E+01,27.7,,0.702415,0.0742411,16.3034,27.9966,3.48588,21835,13973.2,1166339.258,529.611,27232.5,1370.89,2.59859,0.0388002,1246.05,11214,40000,101027,0.0356967,16.0436,92554.2,2063.25,92371.6,8.75E-06,157788,557788,2885.4,1471.32,1.78042,904.927,2984.19,1442.64,3.31867,873.422,157788,2962.99,1433.13,0.731684,861.566,2969.65,1427.87,2.04357,857.112
113562.354,65111.2869,178673.6409,3.29E+01,3.19E+01,6.59E+02,3.55E+01,20.91,,1.00E-06,0.135129,0.598331,51.5233,4.20355,54008,60633.8,1344918.48,936.7,30900.2,2082.68,3.10116,1947.93,2635.91,23003,40000,178683,0.0444536,0.0941651,78201.2,3312.46,140255,1.00E-06,235444,635444,5247.17,1826.27,2.05227,1157.38,5420.06,1788.59,4.16661,1115.12,235444,5392.45,1785.28,0.491692,1108.36,5405.15,1778.14,2.28805,1101.97
98463.95166,0,98463.95166,1.18E+01,4.30E+01,7.45E+02,0.00E+00,11.8,,0.6929,0.0772496,0.408065,40.4381,3.86451,25356.6,14390.4,771985.6491,516.107,18005.5,926.733,2.8414,0.158625,1264.78,11377.8,40000,98451.3,0.0296892,0.0262507,90596.6,1938.82,88839.7,1.59E-05,155212,555212,3047.94,1215.23,2.30199,638.313,3100.29,1198.25,3.55291,619.944,155212,3092.56,1190.97,0.872134,610.083,3089.99,1187.57,2.25265,607.852
113562.354,23529.44654,137091.8005,2.49E+01,4.67E+01,6.33E+02,1.23E+01,20.63,,0.5495,0.12044,0.440804,42.533,4.14068,41725.7,36800.7,1076444.324,718.627,25058.7,1340.1,3.06679,1285.72,2040.14,18038.3,40000,137084,0.033863,0.0285388,84537.9,3670.39,136790,1.24E-05,193845,593845,4712.75,1391.11,2.27516,795.161,4828.51,1366.16,3.63286,768.053,193845,4820.36,1358.79,0.848085,758.014,4817.61,1354.52,2.43341,754.92
113562.354,72944.60647,186506.9605,2.60E+01,3.21E+01,5.83E+02,2.13E+01,15.83,,1.83E-06,0.106881,0.539442,50.3924,4.19486,45147.5,43560.3,1033274.09,977.712,23792,1548.09,3.02931,2115.29,2224.12,19585.4,40000,186506,0.0320955,0.0509326,72092.6,3497.57,131650,1.00E-06,243267,643267,4154.04,1318.12,2.42694,821.205,4283.54,1291.44,4.27942,791.698,243267,4272.64,1288.57,0.740811,785.276,4275.24,1283.82,2.3418,781.453
110850.2089,0,110850.2089,3.56E+01,1.50E+01,6.52E+02,4.40E+01,35.6,,1.00E-06,0.131209,10.9692,35.6271,3.26752,38306.6,33587.1,1461676.406,581.233,33607.8,2238.46,2.99429,267.748,1947.02,17250.5,40000,110875,0.0565586,10.6265,94699.7,2079.57,140226,1.00E-06,167636,567636,5094.72,2325.28,1.39495,1423.1,5266.79,2279.32,3.48429,1371.23,167636,5220.17,2273.05,0.284076,1362.56,5248.36,2262.35,2.1178,1352.17
113562.354,90041.24981,203603.6038,3.37E+01,2.32E+01,6.40E+02,4.02E+01,18.8,,1.00E-06,0.129397,0.612689,54.3856,4.5097,57454.3,66741.1,1377683.836,1067.41,31626.7,2159.72,3.13484,1765.26,2769.5,24098.6,40000,203616,0.0434122,0.0827326,78900.9,3210.69,137054,1.00E-06,260377,660377,5014.68,1783.48,2.19769,1160.39,5189.29,1745.95,4.36246,1118.29,260377,5165.09,1743.25,0.578484,1111.95,5175.88,1736.49,2.37549,1105.96
113562.354,76398.8759,189961.2299,1.79E+01,4.64E+01,5.64E+02,0.00E+00,10.7,,0.74337,0.0757438,0.536328,50.4613,5.50412,37267,26248.3,786072.0935,995.735,18153.7,1123.99,3.13918,503.819,1716.82,15288.9,40000,189944,0.0196235,0.0542811,81443.1,3023.86,117168,1.93E-05,246705,646705,2975.45,804.226,3.47499,445.137,3034.13,791.764,3.80982,431.229,246705,3030.72,786.45,2.0253,423.936,3029.75,784.942,2.44397,422.697
113562.354,11005.41036,124567.7644,3.04E+01,3.76E+01,4.49E+02,5.01E+01,27.71,,0.141938,0.105129,8.76712,30.1601,3.23923,32980,27085.6,1428801.362,653.187,32950.2,2089.83,2.90701,0.376652,1744.53,15526,40000,124600,0.0456431,8.48214,94509.6,2314.21,135925,1.64E-06,181361,581361,4059.41,1881.61,1.53412,1210.05,4218,1840.68,3.49479,1164.31,181361,4183.76,1834.4,0.439143,1155.53,4205.16,1825.72,2.1575,1147.42
113562.354,14814.4354,128376.7894,1.83E+01,3.13E+01,6.74E+02,0.00E+00,16.19,,0.256327,0.0965015,0.445153,41.3976,3.52835,32930.1,24633.5,776036.6482,672.897,17980,1051.58,2.88888,2097.13,1662.16,14820.2,40000,128360,0.0291182,0.044762,72666.9,3124.05,122403,6.47E-06,185121,585121,3785.83,1191.91,2.44123,647.1,3867.52,1173.31,3.68696,626.443,185121,3860.59,1168.4,0.749446,618.559,3860.06,1164.73,2.06942,615.812
113562.354,91008.78664,204571.1406,3.10E+01,2.71E+01,4.56E+02,5.13E+01,17.21,,1.00E-06,0.0930499,5.86897,49.1634,4.37251,42466.6,39084.8,1334660.804,1072.57,30487.5,2243.82,3.03287,148.717,2103.98,18576.6,40000,204601,0.0390691,5.39723,90925.3,2432.47,115166,1.00E-06,261362,661362,3572.14,1607.55,2.07189,1091.83,3723.69,1572.05,4.16387,1051.98,261362,3701.28,1569.51,0.688845,1046.1,3721.99,1562.77,2.21775,1039.89
86752.83588,0,86752.83588,2.20E+01,3.31E+01,6.97E+02,0.00E+00,22,,0.31543,0.0953317,0.473174,37.3427,3.2351,25742.6,17063.1,594997.1503,454.708,13821.4,770.354,2.75461,2805.87,1379,12373.5,40000,86739,0.0240418,0.106457,63896.9,3457.1,135331,1.09E-05,143500,543500,3744.49,984.95,2.1174,520.859,3818.66,969.666,3.48113,504.706,143500,3811.43,964.96,0.63311,497.275,3813.27,961.673,1.76033,494.871
113562.354,25537.0336,139099.3876,1.54E+01,4.80E+01,6.75E+02,0.00E+00,12.57,,0.919147,0.0869747,0.462391,44.4509,4.64209,33942.6,23002.1,900731.6736,729.11,20974.8,1114.81,3.04963,1.42545,1605.16,14330.1,40000,139083,0.0281924,0.0368839,92569.3,2615.27,106720,2.13E-05,195844,595844,3425.17,1154.69,2.81056,617.934,3488.27,1137.85,3.51555,599.305,195844,3480.95,1130.25,1.33337,589.462,3478.99,1127.7,2.21113,587.598
113562.354,68.24831757,113630.6023,2.13E+01,4.31E+01,4.84E+02,1.68E+01,21.29,,0.651719,0.105146,0.29394,27.6018,3.35523,32426.4,24746,969543.6506,595.681,22673.7,1103.46,2.96604,933.735,1666.03,14853.3,40000,113631,0.0294428,0.0316002,89094.7,3744.63,142974,1.43E-05,170392,570392,4108.76,1211.73,2.04633,710.14,4216.34,1188.98,3.55617,685.776,170392,4208.61,1181.53,0.875023,675.746,4205.83,1177.71,2.38731,673.133
106475.7014,0,106475.7014,1.12E+01,3.82E+01,5.63E+02,0.00E+00,11.2,,0.902884,0.0623243,0.350963,30.9463,3.68047,22280.2,11777.8,643660.3133,558.113,15023.1,762.073,2.80503,0.783394,1142.65,10307.4,40000,106464,0.0209769,0.0602685,89169.2,2308.37,101433,2.38E-05,163225,563225,2458,858.766,2.67697,459.295,2500.18,846.874,3.45421,446.287,163225,2494.36,840.948,1.33227,438.168,2492.97,839.076,1.98149,436.846
113562.354,28884.95748,142447.3115,1.70E+01,1.94E+01,7.18E+02,0.00E+00,13.55,,0.170167,0.0927867,0.491668,46.8883,3.80749,34816.3,25869.4,807112.6435,746.656,18649.7,1143.99,2.94521,1515.55,1704.14,15180.3,40000,142430,0.0304376,0.0399552,77521.2,2757.3,111026,3.84E-06,199191,599191,3639.14,1245.36,2.54247,683.367,3719,1225.84,3.82514,661.477,199191,3711.85,1221.38,0.742901,653.872,3711.47,1217.51,2.15983,650.955
108295.0893,0,108295.0893,1.45E+01,2.14E+01,7.17E+02,0.00E+00,14.5,,0.278488,0.0887309,0.406126,38.8781,3.35493,28461.6,18670.6,759201.3539,567.635,17604.4,1014.31,2.83588,1231.58,1443.54,12933.9,40000,108281,0.0312138,0.0349978,81346.5,2521.21,105867,6.50E-06,165042,565042,3485.92,1277.25,2.23239,682.613,3558.17,1258.09,3.6474,661.495,165042,3550.4,1252.72,0.616843,653.179,3549.24,1248.55,2.13623,650.117
85546.00271,0,85546.00271,2.76E+01,2.54E+01,7.17E+02,9.05E+00,27.6,,0.145848,0.120034,0.497978,38.555,3.25275,29985.8,23136.3,770463.349,448.417,17840.4,1054.5,2.798,3044.58,1609.92,14371.1,40000,85539,0.0313965,0.116142,64740.8,3783.22,143901,4.00E-06,142300,542300,4698.68,1289.17,1.73073,716.166,4811.01,1265.95,3.53174,691.32,142300,4793.34,1261.24,0.396647,683.819,4801.38,1255.86,1.90733,679.402
113562.354,70024.49321,183586.8472,1.69E+01,2.32E+01,6.42E+02,0.00E+00,10.45,,0.0801261,0.0783054,0.530833,51.7793,4.25899,36181.1,26528.2,720687.3611,962.318,16578.2,1095.99,3.00218,1586.88,1726.13,15368.6,40000,183570,0.0236233,0.0349945,71130.2,2750.39,109778,1.84E-06,240331,640331,3069,966.496,3.05298,547.742,3137.05,950.949,4.18745,530.296,240331,3133.1,947.727,1.18987,523.829,3132.22,944.931,2.35135,521.844
104130.6622,0,104130.6622,3.10E+01,4.27E+01,5.51E+02,3.76E+01,31,,0.382405,0.0950263,14.6282,30.4953,3.34096,27410.8,19804.2,1297255.11,545.998,30064.4,1749.58,2.77124,0.0964688,1487.45,13314.2,40000,104153,0.0435344,14.3411,93996.7,2100.82,114348,4.74E-06,160914,560914,3689.88,1793.24,1.59952,1100.82,3818.12,1757.3,3.35546,1060.91,160914,3786.03,1749.03,0.476323,1050.28,3801.05,1741.38,2.07138,1043.31
112521.9211,0,112521.9211,1.20E+01,3.69E+01,6.22E+02,0.00E+00,12,,0.60897,0.073934,0.352729,34.1661,3.49485,25857.2,15181.4,730900.1015,589.8,17028.7,895.948,2.85858,213.181,1299.58,11681.8,40000,112509,0.0262089,0.0314337,89947.6,2331.1,100915,1.44E-05,169270,569270,2911.23,1072.85,2.50165,574.414,2965.85,1057.47,3.58656,557.564,169270,2959.42,1051.23,1.0139,548.7,2957.36,1048.36,2.16906,546.773
113562.354,77651.61716,191213.9712,1.43E+01,2.23E+01,7.09E+02,0.00E+00,8.49,,0.00257747,0.0758308,0.555232,54.9437,4.41336,37208,26488.4,763747.4991,1002.3,17541.6,1188.6,3.04536,724.287,1724.81,15357.3,40000,191197,0.0263535,0.0312805,79384.5,2174.61,92788.4,1.00E-06,247958,647958,2973.17,1077.44,3.07647,613.32,3038.69,1060.34,4.37107,594.003,247958,3034.06,1057.35,1.07318,587.481,3033.23,1054.14,2.43166,585.21
99836.95898,0,99836.95898,3.85E+01,3.94E+01,5.03E+02,6.21E+01,38.5,,0.00554356,0.143549,5.64526,28.3987,3.14709,38484.6,34754.2,1638459.434,523.592,37752.1,2429.6,3.04554,383.768,1981.31,17541,40000,99879.2,0.058304,5.37354,93402.1,2251.2,165491,1.00E-06,156640,556640,5559.16,2404.23,1.118,1524.6,5762.26,2351.79,3.39942,1465.96,156640,5710.02,2344.41,0.278293,1456.61,5741.97,2332.16,2.27724,1444.63
86819.49413,0,86819.49413,2.61E+01,1.91E+01,6.35E+02,1.22E+01,26.1,,0.165371,0.111143,0.42758,34.5589,3.07437,28117.5,21023.6,764686.1686,455.113,17734.3,1018.92,2.76983,2987.44,1533.34,13711,40000,86816.4,0.0293655,0.088214,65066.3,3772.9,145319,4.25E-06,143577,543577,4344.14,1207.14,1.72693,690.176,4454.99,1184.34,3.56625,665.87,143577,4440.42,1179.75,0.427604,658.445,4445.73,1174.62,1.98471,654.344
113562.354,94489.32449,208051.6785,3.88E+01,4.93E+01,5.40E+02,6.76E+01,21.18,,1.43E-06,0.13036,2.27294,52.0522,4.93788,59612.3,69566.4,1817103.489,1090.87,41603.2,2959.58,3.21937,124.094,2829.35,24587.4,40000,208091,0.0511648,1.7681,92355.7,2362.69,142798,1.00E-06,264852,664852,5024.11,2106.61,1.95554,1418.37,5217.87,2059.76,4.02707,1365.99,264852,5189.36,2055.13,0.596734,1358.41,5214.4,2046.59,2.28763,1350.36
113562.354,74062.35968,187624.7137,2.41E+01,3.47E+01,6.48E+02,8.12E+00,14.59,,0.0314215,0.100484,0.550999,52.51,4.35219,44050,39778.2,896963.9472,983.508,20666.2,1331.01,3.05054,2046.7,2123.01,18736.7,40000,187612,0.0283708,0.042463,70776.9,3387.61,127523,1.00E-06,244373,644373,3922.65,1163.16,2.76594,686.251,4025.64,1141.91,4.20347,662.681,244373,4019.24,1138.56,0.930189,655.937,4019.37,1134.83,2.332,653.125
113562.354,3051.770301,116614.1243,2.82E+01,4.59E+01,6.34E+02,2.30E+01,27.46,,0.451021,0.146981,0.42039,36.0139,3.67833,43720.2,42256.7,1273480.919,611.327,29579.8,1651.14,3.04343,1561.45,2189.76,19297.4,40000,116615,0.0429321,0.0649917,85546.8,3895.7,144152,9.30E-06,173376,573376,5746.47,1765.71,1.8104,1025.79,5898.15,1731.86,3.55115,988.854,173376,5876.54,1723.77,0.508127,978.198,5879.24,1717.28,2.23789,972.708
113562.354,50058.01656,163620.3706,1.48E+01,1.83E+01,5.71E+02,0.00E+00,10.27,,0.255875,0.0698103,0.471617,46.0128,4.00717,30398.4,19930.9,655467.5279,857.661,15130.6,944.134,2.9199,1651.92,1492.28,13356,40000,163605,0.0207474,0.0335645,69648.5,2729.79,110857,6.30E-06,220366,620366,2739.28,849.15,3.00558,476.363,2797.18,835.958,3.97555,461.653,220366,2793.67,832.191,1.35146,455.001,2792.41,829.897,2.30847,453.412
113562.354,31777.90798,145340.262,3.67E+01,3.76E+01,4.61E+02,6.93E+01,28.68,,1.00E-06,0.142488,1.48628,37.6411,3.6534,48816.3,51458.8,1753461.534,762.147,40287.7,2714.32,3.14735,444.41,2422.65,21240.7,40000,145385,0.0563193,1.12225,92005.7,2359.64,164461,1.00E-06,202146,602146,5499.32,2320.9,1.37651,1531.18,5711.78,2269,3.64085,1472.82,202146,5670.64,2263.49,0.360987,1464.8,5699.54,2252.77,2.26833,1454.41
113562.354,2426.047328,115988.4013,1.47E+01,2.33E+01,6.02E+02,0.00E+00,14.39,,0.40511,0.0804375,0.36123,33.9758,3.23353,26763.3,17393.8,690645.9411,607.968,16057.1,880.352,2.79145,1830.04,1392.51,12491,40000,115974,0.0251803,0.0378353,73871,2873.74,117086,1.05E-05,172735,572735,3159.92,1030.82,2.47184,557.521,3224.64,1015.39,3.62712,540.557,172735,3219.1,1010.2,0.900005,532.559,3217.5,1007.21,2.07744,530.489
113562.354,91557.4411,205119.7951,2.38E+01,1.90E+01,7.38E+02,0.00E+00,13.18,,3.12E-06,0.098203,0.623033,57.0998,4.56385,46758.3,42781,831993.0938,1075.17,19093.7,1310.16,3.07663,2156.99,2203.64,19413.8,40000,205098,0.0275742,0.0688323,67913.1,3209.68,121201,1.00E-06,261859,661859,3842.71,1128.14,3.10874,646.751,3933.05,1109.11,4.34591,625.21,261859,3926.16,1106.31,1.04204,618.869,3928.12,1102.97,2.25888,616.283
113562.354,26721.80827,140284.1623,2.65E+01,1.86E+01,7.28E+02,7.25E+00,21.45,,0.0673304,0.127505,0.561246,46.6069,3.74814,43293.2,41289.5,977892.5898,735.33,22560.1,1421.81,2.97665,2665.23,2163.94,19080.7,40000,140270,0.0362698,0.10135,69900.7,3680.68,136619,1.57E-06,197031,597031,4986.7,1486.74,2.22343,840.734,5110.58,1460.44,3.77859,811.405,197031,5093.08,1456.04,0.532129,803.861,5100.21,1450.79,2.00773,799.425
113562.354,46502.15152,160064.5055,2.51E+01,2.47E+01,5.93E+02,1.73E+01,17.81,,0.00804391,0.110368,0.50504,45.9675,3.81153,41327.2,38225.6,984789.4863,839.08,22718.7,1432.35,2.97245,2382.12,2080.18,18376.1,40000,160061,0.0324338,0.0577198,70769.7,3602.89,135487,1.00E-06,216822,616822,4297.79,1331.8,2.26907,805.441,4423.63,1305.71,4.05207,776.625,216822,4411.55,1302.25,0.635795,769.776,4414.7,1297.35,2.22057,765.812
108728.1732,0,108728.1732,1.59E+01,3.07E+01,7.16E+02,0.00E+00,15.9,,0.275071,0.093819,0.412799,38.7497,3.3473,29543.6,20219.8,768488.9625,569.902,17819.3,1027.18,2.84312,1554.53,1503.24,13450.8,40000,108713,0.0314356,0.0406483,78748,2743.79,112185,6.67E-06,165474,565474,3684.62,1286.49,2.22362,686.837,3761.67,1267.01,3.62074,665.36,165474,3753.43,1261.61,0.610208,657.041,3752.76,1257.42,2.07978,653.902
113562.354,93206.41724,206768.7712,3.84E+01,4.29E+01,5.76E+02,6.24E+01,21.09,,1.00E-06,0.126644,3.23859,52.8344,4.78876,57781.3,65689.8,1719696.752,1084.12,39343,2830.97,3.19814,143.94,2746.93,23913.9,40000,206804,0.0504392,2.72628,92349.5,2332.52,137880,1.00E-06,263565,663565,4881.55,2075.17,2.01341,1388.28,5069.38,2029.94,4.046,1337.36,263565,5040.22,2025.97,0.572152,1330.31,5065.76,2017.57,2.25626,1322.38
87784.59971,0,87784.59971,3.21E+01,3.85E+01,6.55E+02,2.58E+01,32.1,,0.258141,0.078663,19.6644,35.5537,3.37303,21894.2,13479.7,1019162.242,460.26,23586.4,1407.61,2.62447,0.0851965,1223.54,11017,40000,87798.2,0.0378908,19.328,91993,1894.88,91180.8,3.51E-06,144559,544559,3062.33,1559.18,1.61236,931.556,3163.83,1529.32,3.3542,898.621,144559,3133.32,1522.63,0.415516,889.494,3146.52,1515.63,1.9756,883.244
112156.8015,0,112156.8015,2.55E+01,4.34E+01,7.39E+02,2.78E+00,25.5,,0.542933,0.135982,0.450315,39.8561,3.79304,40590.8,35899.7,1000182.117,587.863,23276.5,1252.04,3.00777,1976.32,2014.44,17821.2,40000,112139,0.0368266,0.0559237,78938.7,3773.32,139378,1.48E-05,168900,568900,5337.95,1509.69,2.15244,804.672,5450.33,1485.4,3.43685,778.159,168900,5439.67,1477.6,0.6651,767.835,5439.28,1473.07,2.04318,764.246
113562.354,42764.92013,156327.2741,1.13E+01,1.74E+01,5.70E+02,0.00E+00,8.21,,0.301424,0.0608228,0.446553,44.5692,3.93845,27143.3,15853.3,640416.2765,819.438,14795.1,910.516,2.889,841.603,1328.46,11933.6,40000,156314,0.020689,0.0265258,76197.8,2174.37,94926.8,6.83E-06,213075,613075,2390.25,846.493,2.99084,474.097,2438.33,833.774,3.98558,459.916,213075,2434.45,829.86,1.36147,453.115,2432.91,827.559,2.37789,451.596
113562.354,89453.8136,203016.1676,2.65E+01,4.03E+01,6.85E+02,1.19E+01,14.82,,0.0378053,0.107781,0.575513,55.7181,4.77277,50134.5,49067.8,1030358.18,1064.2,23734.9,1533.68,3.12611,1632.03,2364.18,20754.7,40000,203004,0.0311709,0.0363426,75963.6,3377.25,126282,1.00E-06,259765,659765,4203.78,1278.71,2.81951,767.106,4318.51,1254.64,4.28268,740.455,259765,4311.54,1250.92,0.955791,733.352,4311.23,1246.84,2.48626,730.267
113562.354,81541.02112,195103.3751,1.40E+01,4.59E+01,5.77E+02,0.00E+00,8.15,,0.690287,0.0663227,0.525577,51.8467,5.59122,34739.7,22329.6,778862.443,1022.7,17964.7,1136.18,3.12085,0.881659,1581.09,14122.9,40000,195088,0.0196772,0.0354862,83524.9,2417.8,99527,1.59E-05,251849,651849,2609.92,805.975,3.55978,448.289,2658.49,793.883,3.92434,434.699,251849,2654.09,788.653,2.12759,427.443,2652.91,787.087,2.63727,426.232
113562.354,9105.140351,122667.4944,2.61E+01,1.88E+01,7.18E+02,7.04E+00,24.16,,0.13361,0.133033,0.52174,41.599,3.4773,40807.7,38104.9,974568.9169,642.982,22521.3,1379.1,2.93628,2824.86,2076.82,18347.7,40000,122654,0.0374114,0.109587,69524.5,3776.59,140004,3.26E-06,179415,579415,5207.27,1533.82,2.06212,853.057,5332.81,1507.08,3.63459,823.381,179415,5313.36,1502,0.48108,815.338,5321.32,1496.46,1.96519,810.616
113562.354,49920.71807,163483.0721,2.12E+01,2.95E+01,6.35E+02,1.08E-01,14.73,,0.164757,0.0929647,0.519357,47.9571,3.97148,37285.5,30083.9,744798.7712,856.924,17188.4,1077.1,2.96014,2526.36,1840.51,16345.4,40000,163465,0.0247738,0.0539946,65077.1,3397.04,128972,4.35E-06,220226,620226,3641.65,1014.33,2.81785,566.759,3723.28,997.711,3.92115,548.214,220226,3718.53,993.912,1.02648,541.333,3718.59,990.953,2.12362,539.117
94114.24797,0,94114.24797,2.51E+01,2.85E+01,5.46E+02,1.86E+01,25.1,,0.157871,0.10995,0.364018,30.307,2.9123,28685.1,22188.9,851758.1624,493.386,19763,1125.58,2.7765,2842.91,1576.02,14079.1,40000,94117.1,0.0304848,0.0694334,67782.8,3817.76,147527,3.48E-06,150878,550878,4286.86,1254.86,1.6844,746.242,4408.37,1229.55,3.62131,719.062,150878,4393.57,1224.9,0.440483,711.54,4398.02,1219.39,2.1264,707.113
80185.13834,0,80185.13834,1.33E+01,4.03E+01,4.83E+02,0.00E+00,13.3,,1.82771,0.0417548,1.46487,26.6828,4.54801,15403.2,6525.4,410831.3773,420.306,9563.96,511.299,2.64899,0.117147,847.687,7697.9,40000,80176.7,0.0101228,1.2152,83026.4,2460.04,112040,8.34E-05,136938,536938,1651.91,413.949,3.24152,222.547,1675.18,409,3.11877,216.759,136938,1671.29,405.615,1.72393,211.998,1670.19,404.913,1.80475,211.355
113562.354,18696.40249,132258.7565,2.47E+01,2.63E+01,4.62E+02,3.02E+01,21.21,,0.0528272,0.113398,0.396218,33.6242,3.17838,35887,32268.6,1080244.671,693.392,24969,1523,2.88585,2426.72,1907.59,16915.9,40000,132270,0.0346439,0.070905,73509.3,3806.81,145247,1.00E-06,189031,589031,4403.37,1426.78,1.80064,896.617,4549.58,1396,3.86692,862.907,189031,4529.49,1391.89,0.506323,855.688,4535.93,1385.76,2.25254,850.497
113562.354,69704.10441,183266.4584,3.82E+01,2.72E+01,5.73E+02,6.20E+01,23.67,,1.00E-06,0.134213,2.4995,49.4454,4.19088,55143.6,61922.1,1639857.652,960.915,37537.6,2678.39,3.17136,604.873,2664.6,23238.8,40000,183302,0.0533107,2.0191,89576.4,2329.86,148127,1.00E-06,240063,640063,5176.91,2192.37,1.72051,1461.36,5374.49,2145.44,3.89521,1408.14,240063,5340.77,2141.67,0.427913,1401.29,5368.5,2132.43,2.22354,1392.45
113562.354,71984.17868,185546.5327,3.31E+01,3.49E+01,5.18E+02,5.14E+01,20.26,,1.00E-06,0.104773,6.17028,48.0426,4.23356,44279.2,41941.6,1440436.46,972.837,32969.2,2356.17,3.06258,22.4342,2181.38,19227.1,40000,185576,0.0438619,5.70777,93161.9,2341.1,123388,1.00E-06,242337,642337,4034.73,1804.62,1.96459,1196.02,4195.41,1765.61,3.97815,1152.11,242337,4168.42,1762.08,0.567427,1145.43,4190.93,1754.47,2.17944,1138.34
95431.90956,0,95431.90956,2.46E+01,3.56E+01,5.41E+02,1.79E+01,24.6,,0.275333,0.10945,0.341728,30.1712,3.02763,29397.6,22317.7,869501.5441,500.289,20225,1098.72,2.83701,2178.98,1580.66,14119.2,40000,95434,0.0301655,0.0498317,75009.3,3796.74,146295,6.17E-06,152195,552195,4270.55,1241.7,1.73925,733.236,4388.24,1217.1,3.59148,706.91,152195,4377.16,1211.72,0.499824,698.727,4378,1206.62,2.20838,694.808
113562.354,86976.21934,200538.5733,3.00E+01,4.00E+01,7.28E+02,1.86E+01,16.99,,4.85E-06,0.12268,0.613602,56.4721,4.7395,55220.7,59807.7,1185616.643,1051.23,27277.3,1798.85,3.13591,1751.53,2617.36,22850.4,40000,200531,0.0369606,0.0625935,77418.9,3470.12,128947,1.00E-06,257292,657292,4778.5,1516.76,2.61448,925.338,4917.25,1487.19,4.27982,892.372,257292,4903.18,1483.56,0.74522,885.267,4907.2,1478.42,2.35081,881.014
113562.354,41823.40477,155385.7588,1.39E+01,3.59E+01,6.29E+02,0.00E+00,10.16,,0.359108,0.0739405,0.468816,46.5003,4.12341,31518.5,20477.2,738911.087,814.492,17096.4,1024.71,2.97726,653.834,1512.94,13534.7,40000,155371,0.024269,0.0270448,82062.6,2457.3,102492,8.13E-06,212132,612132,2904.87,993.322,2.89183,549.759,2964.16,978.215,3.88121,532.919,212132,2959.39,973.475,1.21812,525.32,2957.62,970.759,2.35939,523.471
113562.354,19038.94777,132601.3018,1.47E+01,4.53E+01,6.95E+02,0.00E+00,12.59,,0.752449,0.087709,0.446701,43.759,4.32694,33128.3,22195.9,890314.5625,695.047,20725.5,1108.64,3.02343,2.67408,1576.27,14081.3,40000,132586,0.0298132,0.0294529,93237.9,2492.08,103511,1.70E-05,189347,589347,3453.39,1220.78,2.66094,653.317,3518.05,1202.96,3.56782,633.639,189347,3510.64,1195.55,1.145,623.767,3508.36,1192.53,2.28247,621.646
96420.13365,0,96420.13365,1.56E+01,3.95E+01,6.08E+02,0.00E+00,15.6,,0.736391,0.0755235,0.391367,33.0475,3.5438,24079.2,13760.9,624940.8296,505.394,14586.1,739.995,2.8466,620.869,1236.41,11129.7,40000,96407.8,0.0217041,0.0744115,85198.7,2881.25,118482,2.25E-05,153169,553169,2974.04,888.968,2.452,471.091,3027.76,876.163,3.41102,457.403,153169,3022.21,870.338,1.09058,449.277,3020.94,868.165,1.87396,447.781
113562.354,5044.455611,118606.8096,3.76E+01,2.08E+01,4.62E+02,7.21E+01,36,,1.00E-06,0.159218,0.74544,28.7056,3.04992,46657.7,48963.3,1775837.099,622.021,40872.1,2678.66,3.12178,957.14,2361.59,20733.2,40000,118655,0.0629097,0.469361,89964.7,2331.45,177221,1.00E-06,175416,575416,6158.1,2592.47,1.10336,1688.98,6390.51,2535.47,3.51858,1624.72,175416,6339.14,2529.01,0.270079,1616.02,6368.73,2516.39,2.37938,1603.6
113562.354,92026.99061,205589.3446,3.20E+01,2.06E+01,7.04E+02,2.77E+01,17.68,,1.00E-06,0.126613,0.64533,56.2734,4.57699,56945,65155.1,1252353.108,1077.75,28738.3,1974.5,3.11516,2112.74,2735.38,23819.4,40000,205590,0.0400611,0.0952298,75267.8,3415.37,131505,1.00E-06,262351,662351,4919.59,1644.25,2.43287,1038.41,5076.45,1611.05,4.36299,1001.08,262351,5054.55,1608.41,0.636168,994.757,5064.52,1602.44,2.29691,989.569
113562.354,37502.46986,151064.8239,1.97E+01,2.96E+01,5.20E+02,7.69E+00,14.81,,0.222014,0.085696,0.429717,41.3756,3.65288,32374.2,24505.8,749932.0945,791.873,17372.7,1018.69,2.88876,2501.94,1657.77,14782.4,40000,151056,0.0232837,0.0328551,65642,3459.64,133382,5.26E-06,207817,607817,3347.83,955.506,2.56244,559.489,3433.51,938.321,3.91381,540.734,207817,3429.27,934.382,1.01639,533.734,3427.84,931.348,2.27799,531.63
113562.354,6048.182011,119610.536,3.37E+01,3.20E+01,5.48E+02,5.01E+01,32,,1.00E-06,0.124909,8.34866,32.8748,3.17103,37947.3,33668,1479567.398,627.189,34019.8,2265.22,2.99248,252.342,1949.42,17270.8,40000,119641,0.0531529,8.03407,94088.1,2211.58,145394,1.00E-06,176402,576402,4834.99,2187.66,1.42044,1379.25,5011.7,2142.12,3.53489,1327.93,176402,4968.78,2136.37,0.319055,1319.69,4996.37,2126.11,2.15064,1309.8
113562.354,32380.28382,145942.6378,3.50E+01,2.43E+01,6.35E+02,4.49E+01,27.23,,1.00E-06,0.119918,8.71309,44.3466,3.74972,42363.1,39196.6,1449887.582,765.193,33257.9,2299.25,3.03423,159.552,2107.06,18602.5,40000,145966,0.0513398,8.28487,94180.1,2168.19,129939,1.00E-06,202727,602727,4642.57,2110.09,1.69924,1331.88,4808.2,2067.42,3.68788,1283.5,202727,4771.23,2062.69,0.372945,1275.93,4796.73,2053.59,2.10442,1267.24
82705.28082,0,82705.28082,1.23E+01,2.96E+01,6.40E+02,0.00E+00,12.3,,0.405855,0.056307,0.374372,34.7004,3.15894,18068.3,8852,475344.1094,433.51,11063,594.374,2.60857,1229.53,988.887,8951.45,40000,82695.4,0.0184533,0.0456452,72079.8,2191.61,99953.4,1.26E-05,139456,539456,2218.09,755.629,2.29756,411.592,2258.11,744.604,3.62144,400.2,139456,2253.65,740.465,0.875444,393.317,2252.28,738.133,1.91562,391.907
113562.354,93737.60436,207299.9584,2.23E+01,3.21E+01,4.79E+02,2.06E+01,12.22,,2.72E-06,0.0860102,0.507007,50.7938,4.43896,40778,35098.8,902689.3418,1086.72,20781.4,1356.22,3.03283,1813.46,1991.33,17625.8,40000,207301,0.0253249,0.0228255,70537.5,3316.79,126851,1.00E-06,264062,664062,3337.67,1040.75,2.64513,665.728,3445.94,1019.1,4.53373,642.24,264062,3441.91,1016.68,1.09325,636.233,3440.41,1013,2.67135,633.643
113562.354,39154.9566,152717.3106,2.04E+01,4.02E+01,7.51E+02,0.00E+00,15.17,,0.324129,0.104107,0.521225,50.3726,4.2922,40612.6,33112.3,912884.63,800.482,21130,1257.65,3.05447,1252.69,1932.91,17130.8,40000,152698,0.0317769,0.0338545,81453.8,3040.11,117931,7.59E-06,209459,609459,4084.76,1301.06,2.66073,712.304,4172.58,1280.46,3.7614,689.319,209459,4165.78,1274.84,0.893031,680.791,4164.3,1271.07,2.2738,677.987
110874.3951,0,110874.3951,3.37E+01,2.96E+01,6.34E+02,3.98E+01,33.7,,1.00E-06,0.118158,12.5965,34.6697,3.20387,34839.5,28679.1,1367064.882,581.346,31442.5,2083.5,2.93345,62.1171,1796.14,15967.1,40000,110896,0.0523169,12.2648,95733.5,2072.59,130293,1.00E-06,167657,567657,4586.92,2150.84,1.47365,1313.18,4744.09,2108.48,3.49701,1265.44,167657,4701.06,2102.53,0.305781,1257.01,4726.34,2092.68,2.08015,1247.56
113562.354,75322.60205,188884.9561,2.42E+01,4.49E+01,7.01E+02,2.71E+00,14.55,,0.328267,0.102857,0.557672,54.4658,4.89801,46537.4,41611.5,949679.9035,990.083,21937.7,1352.32,3.1351,1393.92,2172.57,19153.1,40000,188866,0.0281072,0.0313427,77642.9,3341.45,125234,7.77E-06,245627,645627,4028.72,1152.28,3.01609,653.916,4121.02,1132.73,3.96525,632.259,245627,4115.95,1127.45,1.25712,624.152,4114.27,1124.29,2.46775,621.852
89021.55398,0,89021.55398,1.30E+01,3.99E+01,5.50E+02,0.00E+00,13,,1.09768,0.0563209,0.469271,30.0646,3.82026,19240.7,9272.8,518828.1574,466.62,12111.2,612.58,2.76127,0.508043,1012.39,9159.3,40000,89011.4,0.0161162,0.184571,87034.9,2520.89,110127,3.73E-05,145772,545772,2222.83,659.913,2.69198,352.049,2258.5,650.927,3.29244,342.39,145772,2253.76,645.976,1.43942,335.588,2252.84,644.648,1.8208,334.602
113562.354,63319.49002,176881.844,1.36E+01,4.07E+01,4.90E+02,0.00E+00,8.73,,0.838234,0.0598706,0.504929,45.9797,5.32879,29788,17510.6,662975.7829,927.186,15302.3,956.567,3.05583,232.759,1397.25,12532.2,40000,176868,0.016165,0.0701195,81130,2679.7,108944,2.23E-05,233629,633629,2355.1,661.876,3.52642,365.838,2398.73,652.167,3.77596,354.827,233629,2395.56,647.703,2.17272,348.536,2394.82,646.601,2.4211,347.565
113562.354,22048.91748,135611.2715,2.21E+01,3.04E+01,4.89E+02,1.88E+01,18.51,,0.15394,0.100137,0.379548,35.983,3.29574,33363.8,27491.4,910519.1992,710.915,21112.9,1216.74,2.86848,2509.44,1757.81,15639.6,40000,135612,0.0289926,0.0344543,69848.2,3681.44,141076,3.06E-06,192373,592373,3897.25,1192.42,2.09313,726.465,4014.1,1168.43,3.85982,700.332,192373,4006.17,1164.26,0.664176,693.007,4005.5,1159.71,2.34754,689.596
113562.354,53345.74549,166908.0995,3.59E+01,4.36E+01,6.02E+02,5.14E+01,24.43,,0.0192452,0.116324,6.8314,47.5338,4.31566,45257,43643.5,1574313.076,875.127,36124.1,2484.47,3.07126,0.932463,2226.3,19603.6,40000,166937,0.0486844,6.3724,94413.2,2258.55,129365,1.00E-06,223698,623698,4492.97,2003.58,1.95395,1294.18,4660.44,1961.04,3.78573,1246.32,223698,4629.41,1955.79,0.516319,1238.27,4652.96,1947.38,2.16735,1230.33
78821.37424,0,78821.37424,2.89E+01,3.53E+01,4.54E+02,3.10E+01,28.9,,0.210825,0.0595641,16.3622,25.6817,2.8896,16307.2,9118.8,879183.8669,413.312,20391.7,1169.47,2.4524,0.0690469,1003.85,9083.85,40000,78842.3,0.028736,16.1272,89236.5,2142.18,98452.5,2.66E-06,135603,535603,2297.36,1187.78,1.52354,772.087,2395.76,1161.1,3.40719,743.094,135603,2370.98,1155.71,0.504574,735.193,2382.56,1149.44,2.11323,729.815
113562.354,59977.30552,173539.6595,2.93E+01,3.94E+01,6.28E+02,2.72E+01,19.17,,0.017343,0.126261,0.556309,49.7226,4.27651,50002.1,52240.1,1238937.311,909.753,28546.7,1837.09,3.08625,1724.78,2441.47,21397,40000,173542,0.0387592,0.0704408,79811.9,3615.44,134968,1.00E-06,230303,630303,4911.52,1593.11,2.20671,986.534,5063.85,1560.48,4.08136,950.454,230303,5044.54,1556.31,0.605717,943.011,5050.43,1550.37,2.29567,937.946
113562.354,42269.48795,155831.842,1.21E+01,4.26E+01,5.62E+02,0.00E+00,8.82,,0.949756,0.0638539,0.462841,44.0472,4.9143,28775.7,16842.6,743429.5044,816.838,17249.5,982.42,2.9901,0.34575,1369.92,12294.6,40000,155818,0.0204702,0.0460785,85787.7,2305.45,98253.1,2.23E-05,212579,612579,2516.04,838.096,3.22963,457.001,2560.62,826.107,3.65177,443.493,212579,2555.39,820.393,1.80364,435.729,2554.15,818.81,2.28983,434.499
113562.354,78845.38785,192407.7419,2.41E+01,1.70E+01,5.32E+02,2.07E+01,14.22,,3.40E-06,0.096629,0.51594,49.897,4.21269,42320.4,38557.4,960023.6173,1008.65,22111.8,1431.89,3.01386,2082.33,2089.4,18453.8,40000,192408,0.0287471,0.0357046,70451.6,3429.03,130128,1.00E-06,249169,649169,3752.69,1180.91,2.5072,743.543,3871.97,1156.73,4.3732,716.994,249169,3864.89,1154.12,0.862326,710.793,3865.16,1149.88,2.45527,707.568
113562.354,64294.65711,177857.0111,2.71E+01,3.58E+01,6.08E+02,2.22E+01,17.3,,0.00143576,0.114269,0.536481,49.8281,4.20855,46524.5,45768.3,1102278.939,932.368,25407.3,1625.07,3.0532,1879.08,2281.23,20063,40000,177856,0.0345557,0.0522301,76149.6,3537.53,132616,1.00E-06,234617,634617,4444.6,1419.52,2.33658,876.116,4580.56,1390.92,4.16841,844.528,234617,4567.85,1387.37,0.679775,837.56,4570.75,1382.23,2.336,833.368
113562.354,84442.36822,198004.7222,3.60E+01,1.70E+01,6.30E+02,4.87E+01,20.65,,1.00E-06,0.112538,6.34751,53.1469,4.43668,50024.2,51020.3,1462330.05,1038.12,33424.7,2437.59,3.10661,209.729,2412.02,21152.5,40000,198029,0.0469658,5.83353,92141.8,2266.54,121132,1.00E-06,254790,654790,4342.58,1929.43,2.08487,1268.39,4506.38,1889.52,4.04315,1223,254790,4478.02,1886.36,0.535875,1216.53,4501.51,1878.63,2.17698,1209.29
113562.354,30391.15317,143953.5072,1.36E+01,2.34E+01,7.46E+02,0.00E+00,10.73,,0.149145,0.0845324,0.494101,48.4852,3.88719,33308.8,22868.7,817137.8947,754.557,18866.3,1173.25,2.95528,664.367,1600.41,14289.3,40000,143937,0.0316045,0.0313712,85112.5,2170.05,94155.9,3.00E-06,200698,600698,3317.47,1292.57,2.55913,710.488,3389.25,1272.67,3.908,688.089,200698,3382.24,1268.26,0.721564,680.431,3381.3,1264.18,2.27774,677.42
76987.85885,0,76987.85885,3.46E+01,2.31E+01,6.83E+02,2.61E+01,34.6,,0.00370799,0.0771625,20.1809,36.9915,3.25575,20296.3,12002.4,915540.3878,403.666,21113.4,1339.38,2.59681,0.236593,1153.63,10404,40000,77002.4,0.0368643,19.8303,90385.3,1903.22,96198.3,1.00E-06,133763,533763,2999.55,1517.51,1.4255,918.799,3104.99,1487.48,3.43127,885.895,133763,3069.98,1482.38,0.316017,878.309,3086.5,1474.57,2.00535,871.224
113562.354,65243.34146,178805.6955,3.76E+01,1.46E+01,6.65E+02,5.01E+01,23.88,,1.00E-06,0.125379,6.03379,51.559,4.23624,51275.7,53599.2,1536786.684,937.478,35171.4,2516.87,3.12594,315.676,2473.91,21665.8,40000,178831,0.0518865,5.53357,92345.4,2223.38,131640,1.00E-06,235592,635592,4846.72,2131.66,1.88042,1381.63,5022.46,2088.07,3.87928,1332,235592,4989.08,2084.19,0.432742,1325,5015.18,2075.46,2.15782,1316.7
96855.3037,0,96855.3037,2.59E+01,3.30E+01,6.63E+02,1.05E+01,25.9,,0.194859,0.12099,0.44395,35.9572,3.18998,32259.5,26116.9,847311.5113,507.705,19642.1,1137.43,2.8364,2849.35,1712.44,15251.3,40000,96848.7,0.032653,0.0892522,67936.8,3805.39,143821,4.96E-06,153610,553610,4733.22,1340.81,1.82637,752.896,4849.77,1316.5,3.55245,726.611,153610,4834.12,1311.4,0.446459,718.688,4839.62,1306.12,1.97912,714.38
