WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
97159.03255,0,97159.03255,1.99E+01,4.43E+01,6.19E+02,0.00E+00,19.9,,0.910606,0.0921774,0.468133,33.4651,3.79112,27895.5,17898.1,692511.1287,509.258,16183.8,799.394,2.92916,937.159,1412.87,12667.9,40000,97144.9,0.023167,0.141255,84751.1,3434.74,133513,3.05E-05,153906,553906,3627.07,949.369,2.44888,495.521,3693.1,935.467,3.28253,480.669,153906,3687.85,928.832,1.11334,471.954,3687.09,926.678,1.7774,470.37
113143.9845,0,113143.9845,3.58E+01,2.87E+01,6.68E+02,4.38E+01,35.8,,5.83E-05,0.134696,10.8211,36.425,3.30706,39824,35708.1,1490847.742,593.254,34271.1,2290.56,3.01344,301.105,2008.93,17774.7,40000,113168,0.0579349,10.4702,94852.9,2063.6,140617,1.00E-06,169929,569929,5232.12,2381.23,1.41199,1452.93,5406.22,2334.56,3.48852,1400.15,169929,5359.16,2328.21,0.283018,1391.4,5387.85,2317.4,2.11473,1380.89
113562.354,24030.64283,137592.9968,1.36E+01,4.46E+01,5.13E+02,0.00E+00,11.22,,1.57957,0.0663285,0.490855,37.0567,5.23433,27163.8,15752.8,727591.5158,721.228,16920.6,922.908,2.97456,0.509322,1324.18,11896.3,40000,137580,0.0188122,0.137537,88652.2,2779.47,113349,4.32E-05,194341,594341,2614.3,770.18,3.22772,410.39,2659.07,759.494,3.36457,398.289,194341,2654.1,753.697,1.77552,390.801,2653.14,752.487,1.97778,389.707
113562.354,72199.69565,185762.0497,1.30E+01,2.81E+01,6.05E+02,0.00E+00,7.95,,0.104481,0.0653441,0.511165,51.1578,4.30361,32269.9,20746.6,669609.3871,973.732,15390.4,1031.15,2.99122,927.265,1523.03,13621.9,40000,185747,0.0213667,0.0265569,74435.2,2254.77,95691.4,2.28E-06,242508,642508,2564.28,873.958,3.17055,497.234,2618.48,860.292,4.26188,481.929,242508,2615.11,857.144,1.39284,475.625,2613.77,854.669,2.49637,473.957
113562.354,73321.70579,186884.0598,2.20E+01,1.69E+01,4.55E+02,2.22E+01,13.37,,1.55E-05,0.0875196,0.471341,46.8931,4.06991,37861.5,31958.1,903458.3821,979.71,20835.5,1320.98,2.9763,2035.95,1898.19,16836.1,40000,186887,0.0259775,0.0241846,69844,3417.22,131273,1.00E-06,243648,643648,3394.34,1068.23,2.43528,683.698,3506.96,1045.68,4.37879,659.237,243648,3502.16,1043.06,0.946103,653.088,3500.78,1039.1,2.58752,650.248
89196.50156,0,89196.50156,3.03E+01,4.55E+01,6.38E+02,2.30E+01,30.3,,0.371269,0.137198,0.432462,34.965,3.47842,35040.7,29166.8,1067637.467,467.616,24796.7,1386.12,2.9633,1497.23,1811.66,16099.5,40000,89201.4,0.0382228,0.0869864,84568.2,3918.14,146934,8.12E-06,145962,545962,5362.09,1573.82,1.55169,914.518,5504.58,1542.65,3.48855,881.04,145962,5481.05,1535.59,0.408095,871.493,5487.93,1528.91,2.16144,865.864
113562.354,16355.50752,129917.8615,2.34E+01,4.57E+01,6.10E+02,9.96E+00,20.45,,0.624764,0.114776,0.414603,39.3771,3.99577,38674.1,32250.3,1005934.016,681.015,23450.1,1219.5,3.03939,1247.81,1907.04,16911.2,40000,129909,0.0317074,0.032903,84629.8,3661.73,137222,1.48E-05,186670,586670,4494.86,1302.26,2.29638,734.9,4601.23,1279.54,3.57038,710.299,186670,4593.57,1272.09,0.913272,700.265,4591.05,1268.3,2.3149,697.546
113562.354,89346.46293,202908.8169,3.24E+01,3.76E+01,5.74E+02,4.31E+01,18.13,,1.03E-06,0.124893,0.578076,52.5433,4.59809,55563.2,62585.1,1404976.609,1063.78,32293,2162.75,3.14393,1327.53,2679.25,23359.2,40000,202925,0.0416239,0.067755,82484.7,3295.58,136443,1.00E-06,259686,659686,4835.63,1711.86,2.18365,1121.42,5009.29,1674.61,4.35864,1080.05,259686,4987.9,1671.5,0.637516,1073.44,4995.73,1664.96,2.44,1067.73
113562.354,21372.82123,134935.1752,1.87E+01,3.29E+01,5.44E+02,1.84E+00,15.74,,0.425674,0.0853108,0.416247,37.6793,3.58225,30270.8,21713.7,695000.5194,707.292,16146.4,897.844,2.8643,2473.44,1558.75,13930.2,40000,134921,0.0221364,0.0529485,66605,3473.89,134162,1.20E-05,191682,591682,3344.25,907.261,2.65692,503.435,3417.3,892.665,3.66952,487.437,191682,3413.44,887.884,1.14101,479.969,3412.43,885.455,2.06079,478.233
113562.354,49138.25733,162700.6113,1.28E+01,3.64E+01,5.58E+02,0.00E+00,8.93,,0.484721,0.063997,0.463607,45.4826,4.36102,29272.3,17616.3,677879.9543,852.844,15678.7,945.678,2.97843,478.173,1401.53,12569.3,40000,162687,0.020006,0.0334978,80770.4,2429.94,101919,1.15E-05,219448,619448,2516.15,818.969,3.1397,455.327,2565.34,806.728,3.87167,441.646,219448,2561.22,802.158,1.62646,434.579,2559.88,800.238,2.38508,433.231
87257.58678,0,87257.58678,2.21E+01,3.08E+01,5.62E+02,8.40E+00,22.1,,0.276333,0.0891813,0.358412,30.8882,2.91744,23761.2,15712.3,629851.5961,457.401,14663.8,782.727,2.70072,2992.87,1322.45,11881.2,40000,87252.8,0.0225661,0.0595034,62348,3612.5,143350,7.86E-06,144014,544014,3488.93,927.6,1.9441,532.582,3573.91,910.567,3.58702,514.748,144014,3567.31,906.19,0.612709,507.506,3567.25,902.645,1.97615,505.033
113562.354,53379.85597,166942.21,2.48E+01,1.95E+01,5.17E+02,2.46E+01,16.87,,2.54E-05,0.105167,0.480902,44.8704,3.82438,40482.2,37216.9,1021773.146,875.175,23570.1,1487.94,2.97007,2216.67,2051.91,18137.7,40000,166946,0.031801,0.0471434,72063.9,3585.74,135960,1.00E-06,223707,623707,4083.5,1307.46,2.19449,821.223,4215.76,1280.2,4.15655,791.281,223707,4204.38,1277.05,0.668991,784.689,4206.69,1272.04,2.33888,780.664
113562.354,80743.1259,194305.4799,2.62E+01,4.58E+01,7.43E+02,4.66E+00,15.31,,0.251953,0.110422,0.577425,56.4178,4.97274,50419.1,48294.2,1026866.101,1018.5,23705.1,1477.84,3.15438,1448.2,2344.97,20594.8,40000,194287,0.030872,0.0310552,78150.6,3371.48,125654,5.69E-06,251048,651048,4321.05,1265.82,2.95986,727.007,4424.44,1243.7,4.02858,702.458,251048,4418.46,1238.53,1.11692,694.315,4416.87,1234.88,2.50423,691.618
78368.1861,0,78368.1861,1.68E+01,4.81E+01,6.18E+02,0.00E+00,16.8,,1.31193,0.0665078,0.722993,33.3118,4.17636,20475.7,10239.7,544101.5278,410.77,12723.8,619.786,2.81747,0.175203,1064.49,9619.34,40000,78357.5,0.0171356,0.401811,88427.2,2814.95,118221,4.95E-05,135119,535119,2626.27,701.945,2.58209,364.016,2666.71,692.451,3.1389,353.944,135119,2661.34,686.83,1.34332,346.648,2660.31,685.423,1.71013,345.591
105704.6386,0,105704.6386,2.09E+01,3.78E+01,6.52E+02,0.00E+00,20.9,,0.531145,0.104056,0.412725,35.2921,3.44916,31138.9,22778.6,750704.3153,554.047,17488,922.328,2.8889,2073.7,1597.2,14261.6,40000,105689,0.0273584,0.0674311,74379.9,3551.09,135738,1.62E-05,162450,562450,4087.62,1120.82,2.31688,592.747,4169.22,1103.71,3.4469,574.221,162450,4162.92,1097.48,0.827438,565.448,4162.26,1094.34,1.89958,563.126
77231.02714,0,77231.02714,3.20E+01,4.58E+01,6.24E+02,2.47E+01,32,,0.311781,0.130532,0.439106,34.2729,3.39421,31156.5,23942.7,985992.7938,404.908,22890.7,1289.86,2.9291,1317.27,1638.25,14614.8,40000,77239.3,0.0357735,0.101319,85627.1,3905.3,148716,6.82E-06,134000,534000,5097.36,1474.73,1.40938,868.466,5237.41,1444.34,3.47718,836.09,134000,5211.66,1437.88,0.367183,827.173,5221.26,1430.94,2.17121,821.316
113562.354,53933.01271,167495.3667,1.25E+01,3.86E+01,4.54E+02,0.00E+00,8.48,,0.990621,0.0544538,0.505388,42.8422,5.32129,26729.9,14647.5,613103.7668,877.986,14152.2,883.602,3.00308,263.865,1276.19,11477.5,40000,167483,0.0145442,0.101533,80092.1,2648.87,109164,2.78E-05,224244,624244,2143.05,595.222,3.55739,328.064,2181.53,586.759,3.70658,318.349,224244,2178.74,582.674,2.20224,312.546,2178.15,581.768,2.35114,311.687
113562.354,48008.91414,161571.2681,2.54E+01,4.58E+01,5.21E+02,2.61E+01,17.85,,0.345394,0.111281,0.444188,44.5792,4.29303,43068.2,39147.9,1168244.325,847.024,27120.6,1529.51,3.09219,938.281,2105.72,18591.2,40000,161576,0.0332435,0.0190652,87048.1,3604.85,135588,6.23E-06,218337,618337,4330.71,1368.68,2.20961,847.183,4462.22,1340.57,3.91373,816.725,218337,4454.59,1334.6,0.853336,807.816,4451.26,1329.74,2.82496,804.402
113562.354,41265.93564,154828.2896,3.01E+01,2.03E+01,5.56E+02,3.76E+01,22.08,,1.16E-06,0.0911493,10.4052,43.3217,3.73147,34404.4,27530.5,1234984.46,811.754,28321.4,1965.45,2.90647,2.33842,1759.08,15650.5,40000,154848,0.0409378,9.99069,94829.5,2204.29,105129,1.00E-06,211609,611609,3519.99,1683.08,1.95276,1073.31,3653.73,1648.6,3.81789,1034.42,211609,3626.5,1644.7,0.506271,1027.45,3645.97,1637.51,2.07139,1020.82
113562.354,20092.81919,133655.1732,3.66E+01,2.75E+01,5.03E+02,6.44E+01,31.1,,1.00E-06,0.144716,2.53086,35.8512,3.37488,46590.6,47906.4,1666874.37,700.869,38285,2593.55,3.11208,737.394,2335.29,20514.1,40000,133696,0.0577796,2.18424,90269.2,2311.19,164877,1.00E-06,190457,590457,5591.46,2379.38,1.30921,1550.01,5801.39,2327.85,3.59131,1491.83,190457,5757.16,2322.37,0.311341,1483.82,5788.63,2311.19,2.24797,1472.92
113562.354,77400.17533,190962.5293,3.03E+01,4.67E+01,5.61E+02,3.77E+01,18.02,,0.0898772,0.123525,0.533404,50.6889,4.69616,53075.7,56808.6,1384207.629,1001.14,31930.7,2015.71,3.15477,1020.14,2548.99,22286.7,40000,190975,0.0391901,0.0424619,86626.5,3523.63,134154,1.44E-06,247736,647736,4793.4,1613.16,2.20897,1035.58,4955.06,1578.21,4.15905,997.288,247736,4939.65,1573.57,0.713523,989.469,4941.01,1567.61,2.55161,984.55
113562.354,1261.709203,114824.0632,1.73E+01,3.34E+01,6.62E+02,0.00E+00,17.11,,0.361958,0.0963296,0.392974,36.4888,3.33351,30767.3,22057.1,773192.0963,601.854,17960.9,1000.92,2.86106,1896.55,1571.24,14038,40000,114808,0.0294609,0.041476,75716.8,3092.77,122319,9.36E-06,171569,571569,3782.51,1206.11,2.33947,646.211,3861.4,1187.74,3.58725,625.968,171569,3854.39,1182.1,0.738998,617.502,3853.18,1178.44,2.06672,614.811
113562.354,84211.02112,197773.3751,1.87E+01,2.42E+01,4.80E+02,8.77E+00,10.74,,0.025004,0.0731358,0.495225,49.3473,4.30128,34948.9,25983.3,706809.5689,1036.73,16256.2,1077.65,2.98397,2108.05,1707.97,15213,40000,197765,0.0197829,0.0261734,63972.8,3194.9,123801,1.00E-06,254526,654526,2852.4,811.758,2.94675,494.456,2929.31,796.526,4.39899,477.978,254526,2926.77,793.855,1.444,472.088,2925.43,791.317,2.58347,470.377
113562.354,94295.65465,207858.0087,2.55E+01,3.62E+01,6.80E+02,9.20E+00,13.93,,0.000325544,0.102311,0.58579,56.0175,4.68719,48595.7,46458.3,948690.2636,1089.57,21818.3,1447.45,3.10174,1875.65,2298.8,20209.8,40000,207844,0.0292588,0.0436588,72064.7,3331.3,124973,1.00E-06,264605,664605,3991.51,1199.39,2.91625,717.145,4098.64,1177.21,4.38871,692.475,264605,4091.95,1174.14,0.995621,685.876,4092.45,1170.35,2.41964,683
113562.354,83862.79427,197425.1483,1.60E+01,4.04E+01,6.80E+02,0.00E+00,9.2,,0.225022,0.0778501,0.549012,55.1038,4.87603,39248.1,28557.2,813510.0308,1034.86,18726,1224.58,3.11746,439.121,1792.24,15933.8,40000,197407,0.0246674,0.0248787,82494.2,2454.83,100373,4.82E-06,254168,654168,3055.79,1009.7,3.25832,570.524,3119.98,993.724,4.17299,552.619,254168,3115.69,989.429,1.45333,545.382,3114.01,986.697,2.6165,543.503
113562.354,27152.35588,140714.7099,2.36E+01,3.96E+01,4.68E+02,2.60E+01,19.05,,0.299723,0.106358,0.374789,37.1464,3.6682,36890.1,31281.5,1073676.839,737.7,24953.8,1377.13,2.99268,1277.4,1877.56,16660.7,40000,140722,0.0318332,0.0220457,84313.8,3681.62,140081,5.42E-06,197483,597483,4136,1311.13,2.01826,813.097,4264.97,1283.82,3.83479,783.522,197483,4257.17,1278.29,0.728819,775.022,4254.32,1273.33,2.6867,771.47
82201.72808,0,82201.72808,2.73E+01,4.55E+01,4.57E+02,2.84E+01,27.3,,0.582395,0.0577268,16.0669,25.7982,3.19733,16356.5,9052.4,920689.2061,431.019,21526,1053.05,2.43894,0.0276237,1000.15,9051.07,40000,82220.1,0.0277885,15.8311,87100.9,2009.42,92235.6,7.71E-06,138981,538981,2233.76,1147.82,1.68983,730.31,2318.34,1123.9,3.33368,704.375,138981,2302.98,1116.21,0.727737,694.285,2309.07,1111.54,2.08939,690.558
113562.354,74738.85199,188301.206,2.10E+01,1.69E+01,5.75E+02,5.95E+00,12.66,,0.0437903,0.0856391,0.520846,50.4546,4.21355,38443.1,31200.4,764387.6863,987.056,17598.9,1147,2.99573,2255.62,1875.07,16639.6,40000,188288,0.023421,0.0357482,65612.8,3296,125830,1.00E-06,245049,645049,3344.79,960.008,2.88893,566.375,3430.18,942.781,4.25251,547.38,245049,3426.31,939.821,1.1427,541.091,3425.57,936.84,2.3752,538.963
86274.93719,0,86274.93719,3.67E+01,4.61E+01,4.60E+02,5.27E+01,36.7,,0.309586,0.109868,11.0339,26.1839,3.20547,27694.6,20587.8,1406890.239,452.472,32584.6,1918.08,2.84492,0.380144,1517.09,13570.6,40000,86312.5,0.0470515,10.7885,92683.9,2271.73,145807,3.70E-06,143073,543073,4253.95,1943.56,1.1714,1235.82,4417.38,1900.26,3.26467,1187.95,143073,4373.65,1891.98,0.361911,1177.68,4394.73,1882.06,2.242,1168.37
100301.6147,0,100301.6147,2.30E+01,4.68E+01,5.31E+02,1.52E+01,23,,0.687374,0.107282,0.323991,29.7609,3.46282,31189.2,22678.9,918416.3374,525.803,21489.5,1033.81,2.97839,667.593,1593.64,14230.9,40000,100301,0.0290519,0.0378307,91212.6,3726.6,142611,1.63E-05,157062,557062,4197.68,1195.62,1.94564,689.3,4301.86,1173.48,3.48796,665.846,157062,4293.87,1165.89,0.800023,655.766,4291.27,1162.08,2.27304,653.152
113562.354,21696.62886,135258.9829,1.72E+01,1.89E+01,6.24E+02,0.00E+00,14.44,,0.292907,0.0866686,0.436343,41.2065,3.58356,31219.6,22255.1,721406.0019,708.979,16718.5,973.314,2.87717,2093.11,1578.41,14099.7,40000,135243,0.0255168,0.0399045,70630.1,3078.44,121573,7.55E-06,192004,592004,3400.4,1044.59,2.60023,572.045,3473.08,1028.35,3.73644,554.04,192004,3467.9,1023.73,0.925982,546.49,3466.75,1020.67,2.10855,544.295
96927.35959,0,96927.35959,3.08E+01,2.69E+01,4.83E+02,4.07E+01,30.8,,0.001332,0.0898912,12.8667,27.1627,2.85445,24841.9,17278.6,1149262.161,508.258,26490.9,1693.69,2.7396,0.63402,1387.82,12450.2,40000,96954.2,0.0407799,12.6132,93355.3,2238.06,125072,1.00E-06,153715,553715,3473.11,1681.36,1.40043,1070.35,3612.28,1645.05,3.48855,1030.05,153715,3575.08,1639.86,0.355728,1022.35,3595.65,1631.2,2.12306,1014.3
113562.354,26001.7523,139564.1063,2.36E+01,4.16E+01,6.00E+02,1.17E+01,19.2,,0.41984,0.111543,0.432806,41.769,3.93626,39129.9,33333.2,988099.7031,731.59,22972.5,1259.73,3.01992,1571.94,1939.49,17186.6,40000,139556,0.031259,0.0291296,80344.5,3633.15,136466,9.44E-06,196317,596317,4360.98,1283.94,2.30953,740.475,4471.2,1260.68,3.70708,715.137,196317,4464.07,1254.44,0.836697,706.083,4461.73,1250.36,2.39484,703.142
113562.354,27621.00311,141183.3571,2.23E+01,2.23E+01,6.71E+02,0.00E+00,17.94,,0.206528,0.10516,0.502629,44.4851,3.69803,37109.3,30857.2,789808.4221,740.021,18268.1,1101.22,2.92922,2704.32,1864.52,16549.7,40000,141165,0.0283226,0.0675133,66361.8,3544.5,133550,5.60E-06,197926,597926,4121.51,1159.72,2.54038,635.455,4212.63,1140.93,3.73098,614.545,197926,4205.26,1136.44,0.796706,607.043,4206.42,1132.9,1.99447,604.294
80669.46359,0,80669.46359,3.87E+01,2.86E+01,5.22E+02,4.91E+01,38.7,,1.00E-06,0.11063,11.5896,29.3137,3.02223,27098.8,19676.8,1249144.424,423.069,28793.9,1840.21,2.84546,121.779,1482.57,13272.1,40000,80703.7,0.0474007,11.3132,92048.4,2249.1,147373,1.00E-06,137465,537465,4280.73,1955.97,1.06368,1246.5,4448,1913.07,3.38902,1198.97,137465,4398.94,1907,0.266717,1190.75,4425.19,1896.03,2.26423,1180.27
113562.354,79913.16861,193475.5226,3.28E+01,4.44E+01,5.72E+02,4.46E+01,19.25,,4.73E-06,0.129267,0.552688,51.3226,4.65066,55822.8,62328.6,1478056.638,1014.34,34033,2214.97,3.17492,887.208,2673.59,23312.7,40000,193493,0.0431509,0.0548256,87251.6,3282.6,138424,1.00E-06,250254,650254,5009.21,1775.7,2.10658,1154.29,5185.57,1736.94,4.25782,1111.53,250254,5165.31,1732.82,0.620988,1104.1,5170.67,1726.04,2.51148,1098.26
98341.99647,0,98341.99647,2.41E+01,2.08E+01,6.02E+02,1.13E+01,24.1,,0.210217,0.110609,0.391709,32.9674,3.03161,29946.8,23266.4,804925.4049,515.508,18684.7,1055.35,2.79711,2932.24,1614.52,14410.7,40000,98337.2,0.0297982,0.0692892,66301.4,3773.11,144341,5.25E-06,155098,555098,4323.55,1224.22,1.87164,698.73,4433.48,1201.59,3.59073,674.361,155098,4421.54,1196.72,0.495083,666.613,4424.34,1191.93,2.02545,662.847
113562.354,48231.6012,161793.9552,2.65E+01,2.45E+01,6.72E+02,1.33E+01,18.6,,0.000792059,0.118138,0.556573,48.9756,3.943,44614.8,43104.6,1004242.209,848.119,23139,1489.11,3.00353,2430.14,2212.17,19485.2,40000,161785,0.0345137,0.0770266,70817,3593.1,134159,1.00E-06,218546,618546,4607.96,1415.79,2.32961,837.611,4734.98,1389.17,4.02719,807.971,218546,4720.16,1385.6,0.603371,801.012,4725.52,1380.55,2.13991,796.818
113562.354,62923.8528,176486.2068,1.66E+01,2.62E+01,6.08E+02,0.00E+00,10.68,,0.145931,0.0759769,0.509033,49.5854,4.15728,34180.4,24311.8,693011.6981,925.099,15961.5,1033.97,2.97217,1745.92,1651.07,14724.9,40000,176470,0.0222557,0.0346958,69279.5,2832.04,112733,3.52E-06,233231,633231,2978.55,910.757,3.03328,514.265,3043.71,896.223,4.09278,498.009,233231,3040.13,892.799,1.26087,491.497,3039.08,890.23,2.32969,489.688
83319.30266,0,83319.30266,1.16E+01,2.71E+01,6.71E+02,0.00E+00,11.6,,0.36352,0.0574157,0.379581,36.3477,3.20346,18561.1,9076.4,500211.4706,436.728,11632.3,634.923,2.63077,882.757,1001.49,9062.92,40000,83309.3,0.0201909,0.0359028,75767.2,2005.4,93591.5,1.04E-05,140070,540070,2261.92,826.678,2.24162,448.214,2303.09,814.626,3.66261,435.691,140070,2298.24,810.325,0.782997,428.542,2296.63,807.637,1.98345,426.9
113562.354,78304.46661,191866.8206,1.54E+01,2.37E+01,7.37E+02,0.00E+00,9.11,,0.00129623,0.0804707,0.56978,55.7884,4.44321,39003.8,29034.7,794673.4377,1005.72,18251.5,1237.13,3.05577,830.815,1807.47,16063.7,40000,191849,0.0277647,0.0359781,79483.1,2270.35,95377.2,1.00E-06,248610,648610,3153.94,1135.13,3.04947,645.833,3224.51,1116.99,4.35627,625.28,248610,3219.18,1113.98,1.00522,618.702,3218.83,1110.59,2.38429,616.232
113562.354,36763.50395,150325.858,1.34E+01,2.53E+01,5.76E+02,0.00E+00,10.12,,0.312323,0.0680277,0.442015,43.2998,3.82684,28287.3,17693.8,656387.5218,787.973,15183.4,913.896,2.88028,1386.06,1404.66,12596.5,40000,150312,0.0215171,0.0311803,73081.3,2557.27,106422,7.52E-06,207073,607073,2671.33,880.594,2.88844,490.145,2726.59,867.193,3.89191,475.235,207073,2722.57,863.091,1.25243,468.26,2721.11,860.682,2.27121,466.625
113562.354,53688.31878,167250.6728,3.01E+01,4.21E+01,4.88E+02,4.49E+01,20.44,,0.146208,0.0918356,8.62874,43.6967,4.15392,36314.7,30304.2,1379309.585,876.909,31714.7,2111.59,2.9409,0.187606,1847.38,16403.9,40000,167277,0.0399789,8.21121,93365.1,2300.69,109863,1.66E-06,224038,624038,3541.27,1646.52,1.99482,1071.9,3678.62,1611.32,3.76389,1032.66,224038,3656.12,1605.9,0.67404,1024.39,3673.42,1599.16,2.15386,1018.23
113562.354,84939.50024,198501.8542,3.87E+01,1.93E+01,6.78E+02,5.23E+01,22.14,,1.00E-06,0.125976,5.06735,54.6133,4.49593,55840.4,61711.7,1563872.723,1040.73,35749.8,2602.73,3.16235,378.657,2659.93,23200.5,40000,198528,0.051473,4.53712,91472,2250,130763,1.00E-06,255289,655289,4865.93,2114.1,2.00384,1389.85,5044.27,2070.72,4.00905,1340.41,255289,5013.23,2067.32,0.480549,1333.72,5039.05,2058.92,2.19511,1325.77
103569.9043,0,103569.9043,1.18E+01,1.58E+01,4.99E+02,0.00E+00,11.8,,0.753169,0.0544627,0.356222,27.6804,3.31797,18981.7,9901.3,514838.1596,542.885,11998.2,627.729,2.62137,1803.85,1046.54,9461.02,40000,103559,0.0161074,0.0973513,68042.6,2597.06,112919,2.34E-05,160320,560320,2144.34,659.503,2.76465,361.569,2183.44,650.151,3.48527,351.372,160320,2179.41,645.735,1.44115,344.788,2178.51,644.296,1.93975,343.77
83646.63681,0,83646.63681,1.67E+01,3.08E+01,5.20E+02,0.00E+00,16.7,,0.700944,0.0572793,0.922911,28.512,3.21759,17440.1,9074.1,414186.2849,438.444,9652.42,505.115,2.55907,2939.27,1001.36,9061.81,40000,83636.6,0.0129415,0.651082,56205.4,3102.31,131685,3.02E-05,140398,540398,2252.41,530.421,2.62508,291.967,2292.75,522.584,3.37318,283.784,140398,2291.07,518.909,1.35479,278.058,2291.17,517.659,1.78668,277.209
113562.354,52117.04683,165679.4008,1.70E+01,2.05E+01,7.20E+02,0.00E+00,11.65,,0.0870233,0.0880619,0.534264,51.4303,4.10181,37213.2,28159.9,799524.1815,868.44,18422.6,1184.99,2.99813,1364.73,1779.48,15824.8,40000,165662,0.0287733,0.0394547,76858.1,2651.33,107142,1.89E-06,222423,622423,3451.83,1177,2.77985,657.663,3528.93,1158.23,4.03268,636.501,222423,3522.76,1154.52,0.863271,629.472,3522.48,1150.93,2.23519,626.804
113562.354,46354.85894,159917.2129,1.96E+01,3.56E+01,5.35E+02,5.74E+00,13.92,,0.33984,0.084615,0.455627,44.0147,4.04303,34121.4,25552.6,765704.3518,838.268,17742,1036.19,2.96808,1870.94,1693.48,15088.8,40000,159906,0.0226259,0.0335932,71510.6,3391.89,130207,8.30E-06,216667,616667,3310.36,928.292,2.75216,535.988,3390.12,912.18,3.88055,518.38,216667,3386.14,907.669,1.2497,511.053,3384.6,905.037,2.32665,509.225
113562.354,77691.42733,191253.7813,1.32E+01,2.38E+01,5.05E+02,0.00E+00,7.84,,0.178374,0.0578919,0.497834,49.1075,4.44681,29620.8,18010.4,586239.1437,1002.53,13456.3,920.672,2.96253,1500.9,1417.37,12706.9,40000,191240,0.0163938,0.034981,65475,2555.81,104938,4.49E-06,248001,648001,2272.12,670.873,3.39001,383.113,2318.91,660.445,4.20672,371.466,248001,2316.58,657.379,1.93839,365.809,2315.68,655.75,2.59728,364.638
113562.354,62588.94741,176151.3014,2.97E+01,4.57E+01,5.75E+02,3.42E+01,19.15,,0.146528,0.126224,0.519077,48.6882,4.4763,50877.1,53190.3,1349961.688,923.48,31174.6,1931.96,3.12969,1168.92,2464.19,21585.3,40000,176161,0.0394006,0.0461573,85864.9,3598.78,135690,2.45E-06,232922,632922,4904.95,1621.6,2.14527,1023.13,5063.68,1587.13,4.01872,985.315,232922,5047.28,1582.03,0.665052,977.146,5048.95,1576.02,2.47613,972.158
113562.354,32457.02492,146019.3789,3.29E+01,2.64E+01,5.05E+02,5.22E+01,25.59,,1.00E-06,0.114104,6.57589,39.3675,3.54483,39854,36289.1,1444664.551,765.638,33150.7,2278.36,3.012,203.545,2025.58,17915.4,40000,146051,0.0481012,6.19782,92754.6,2316.38,138662,1.00E-06,202812,602812,4401.99,1980.01,1.60437,1288.24,4573.8,1937.47,3.70742,1240.28,202812,4538.68,1933.05,0.402109,1233.03,4564.17,1924.05,2.15034,1224.48
113562.354,76235.42334,189797.7773,3.22E+01,2.17E+01,5.97E+02,3.99E+01,19.27,,1.00E-06,0.127507,0.582569,51.3113,4.27924,53342.4,59424.3,1343371.021,995.04,30861,2083.93,3.10001,1821.28,2608.71,22779.2,40000,189812,0.0424058,0.0826352,78429.8,3298.49,138990,1.00E-06,246573,646573,4941.44,1743.05,2.08456,1129.71,5114.23,1705.96,4.27019,1088.26,246573,5089.52,1703.05,0.550594,1081.81,5100.29,1696.23,2.34558,1075.77
113562.354,13790.14636,127352.5004,1.50E+01,3.42E+01,6.23E+02,0.00E+00,13.38,,0.416418,0.0815767,0.405319,38.9487,3.58517,29226.2,19305.9,729864.4253,667.537,16950.7,948.549,2.88122,1307.05,1468.3,13148.5,40000,127338,0.0258116,0.0337633,78801.2,2788.79,113528,1.03E-05,184099,584099,3204.84,1056.65,2.57612,573.649,3270.34,1040.75,3.67471,556.088,184099,3264.81,1035.45,0.974952,547.984,3263.07,1032.47,2.15831,545.912
113562.354,79296.72406,192859.0781,1.30E+01,4.08E+01,6.38E+02,0.00E+00,7.65,,0.339828,0.0680529,0.526795,53.4087,4.92866,35106.1,22870.5,775214.191,1010.93,17858,1153.41,3.09357,4.41301,1600.48,14289.8,40000,192843,0.022636,0.022627,84444.5,2123.14,91143.3,7.11E-06,249604,649604,2675.6,926.551,3.33388,521.414,2728.17,912.384,4.12735,505.53,249604,2723.81,907.801,1.66947,498.235,2722.12,905.44,2.69038,496.646
113562.354,12965.90595,126528.26,1.96E+01,4.58E+01,7.30E+02,0.00E+00,17.59,,0.676133,0.108854,0.457095,43.5478,4.1924,37613.9,28968.9,946467.5497,663.199,22033.4,1177.84,3.04879,778.347,1805.38,16045.9,40000,126510,0.0329957,0.0353302,88616.1,3116.09,120886,1.69E-05,183271,583271,4279.63,1351.54,2.47847,718.296,4364.3,1331.13,3.498,695.88,183271,4356.42,1323.39,0.944357,685.656,4354.15,1319.83,2.18755,683.035
113562.354,43647.41195,157209.766,1.66E+01,1.96E+01,6.01E+02,0.00E+00,11.99,,0.238223,0.0783417,0.473908,45.6685,3.90179,32085.8,22470,692276.2575,824.05,15995,982.434,2.92077,1917.36,1586.15,14166.4,40000,157194,0.0228429,0.0363458,69331.2,2942.88,116899,5.97E-06,213955,613955,3072.53,935.01,2.8671,521.236,3138.85,920.297,3.9125,504.843,213955,3134.85,916.356,1.15462,497.926,3133.67,913.717,2.22492,496.065
113562.354,488.0230517,114050.3771,1.92E+01,3.49E+01,6.34E+02,0.00E+00,19.12,,0.45529,0.100772,0.389343,34.6966,3.34397,31494.1,23362.5,768940.6819,597.796,17892.8,964.758,2.87232,2193.68,1617.91,14439.9,40000,114034,0.0280002,0.0524577,73163.7,3428.23,132097,1.29E-05,170795,570795,3956.76,1146.81,2.37694,612.49,4038.31,1129.24,3.51928,593.236,170795,4031.89,1123.3,0.826684,584.614,4030.87,1120.01,1.98435,582.189
86569.32905,0,86569.32905,2.12E+01,2.10E+01,6.04E+02,2.64E+00,21.2,,0.344748,0.0855645,0.412812,32.7467,3.02679,23253.7,14811.8,557517.4881,453.765,12979.5,693.1,2.69347,3090.98,1283.43,11540.8,40000,86559.1,0.0206401,0.093676,59982.3,3527.36,140036,1.18E-05,143320,543320,3356.68,846.745,2.13697,464.563,3427.24,832.796,3.51999,450.011,143320,3422.13,828.425,0.726767,442.902,3422.58,825.605,1.80365,440.971
113562.354,39358.76065,152921.1147,3.01E+01,3.10E+01,6.68E+02,2.54E+01,22.35,,1.25E-06,0.136356,0.581277,47.1622,3.84887,48212.1,50837,1212785.865,801.658,27899.3,1843.15,3.02524,2414.52,2407.57,21115.5,40000,152922,0.0421462,0.116943,74630.7,3627.93,139940,1.00E-06,209683,609683,5310.28,1731.1,1.98793,1053.31,5469.9,1696.65,3.96775,1014.87,209683,5440.68,1692.74,0.452225,1007.69,5454.25,1685.85,2.14942,1001.55
113562.354,40595.81253,154158.1665,1.88E+01,4.43E+01,4.62E+02,1.10E+01,13.85,,0.749081,0.0815182,0.420341,40.1834,4.47747,33106.4,23297.7,849723.8348,808.109,19787.3,1051.39,3.05094,489.556,1615.63,14420.2,40000,154153,0.0219501,0.0383326,86747.8,3388.17,131000,1.69E-05,210914,610914,3188.64,902.568,2.70658,531.769,3267.72,886.27,3.69406,514.22,210914,3262.41,880.154,1.60728,505.873,3260.73,878.003,2.427,504.375
113562.354,61924.8638,175487.2178,2.59E+01,3.92E+01,6.46E+02,1.42E+01,16.76,,0.133936,0.111598,0.527595,50.7817,4.35523,45882.6,43353.8,1040188.928,919.907,24029.3,1480.37,3.07362,1747.4,2218.71,19540.1,40000,175479,0.0323617,0.0353317,76713,3507.32,131169,2.73E-06,232240,632240,4352.47,1328.54,2.51863,792.446,4472.44,1303.27,4.02743,764.554,232240,4464.44,1298.91,0.80567,756.983,4463.9,1294.47,2.41477,753.599
99899.66182,0,99899.66182,1.41E+01,1.73E+01,6.25E+02,0.00E+00,14.1,,0.397512,0.0730009,0.364835,34.0714,3.17473,23173.5,13563.9,605787.4457,523.635,14091,765.376,2.72754,1657.62,1227.4,11050.9,40000,99887.4,0.0230958,0.0406437,73278.2,2656.82,111978,1.10E-05,156648,556648,2870.62,945.551,2.3494,509.373,2926.86,931.549,3.60245,494.313,156648,2921.54,926.684,0.836788,486.665,2920.04,923.833,1.99716,484.762
113562.354,58388.00845,171950.3625,1.15E+01,2.71E+01,7.36E+02,0.00E+00,7.6,,0.0656857,0.0729255,0.530482,53.2361,4.23324,33969.3,22302.9,786349.372,901.325,18097.1,1187.39,3.0059,138.349,1580.13,14114.6,40000,171935,0.0286806,0.0256002,86063,1717.7,80263.4,1.22E-06,228696,628696,2862.43,1172.49,2.89347,658.805,2923.67,1154.36,4.21927,638.279,228696,2918.37,1150.84,0.917695,631.273,2917.02,1147.23,2.45219,628.748
113562.354,652.8974604,114215.2515,1.17E+01,4.59E+01,7.44E+02,0.00E+00,11.63,,0.857146,0.0862216,0.407138,40.8319,4.13818,29791.8,18833.9,941101.8017,598.669,21962.4,1117.25,2.91237,0.140006,1449.94,12989.4,40000,114201,0.0341479,0.0231195,93424.2,1955.4,88539.1,1.77E-05,170962,570962,3401.83,1397.78,2.43574,735.069,3460.82,1378.26,3.53122,713.567,170962,3451.77,1369.53,0.990795,702.365,3448.87,1365.91,2.4109,699.923
113562.354,31047.74545,144610.0995,1.73E+01,4.45E+01,4.84E+02,3.79E+00,13.59,,1.18436,0.0764472,0.469499,38.0762,4.85574,30645.9,19957.9,764056.053,758.024,17785,952.767,3.03166,424.632,1493.31,13364.9,40000,144599,0.0194832,0.104812,86589,3318.34,129116,3.21E-05,201360,601360,3001.69,799.349,3.00693,443.535,3063.37,786.689,3.4624,429.607,201360,3058.89,780.752,1.76505,421.854,3057.89,779.33,2.10809,420.672
113562.354,20887.31598,134449.67,2.79E+01,3.77E+01,5.51E+02,3.10E+01,23.57,,0.140717,0.131777,0.455635,38.1047,3.56607,42603.7,41490.4,1242597.796,704.868,28717.8,1755.76,3.00446,1814.53,2169.33,19125.9,40000,134459,0.0404609,0.0827779,81091.1,3769.21,144322,2.50E-06,191220,591220,5128.79,1665.32,1.80836,1022.84,5288.37,1630.61,3.76996,984.65,191220,5262.97,1625.27,0.475568,976.392,5271.1,1618.44,2.24367,970.451
95219.06934,0,95219.06934,2.01E+01,3.46E+01,5.62E+02,3.72E+00,20.1,,0.477262,0.086638,0.371928,30.7691,3.12062,24954.8,16219.7,623546.1184,499.112,14546.9,744.991,2.77104,2389.19,1343.96,12068.6,40000,95209.3,0.0215082,0.0738325,68617.4,3549.68,139706,1.50E-05,151970,551970,3398.44,882.602,2.22676,486.965,3471.13,868.065,3.50112,471.63,151970,3466.29,862.979,0.866116,463.931,3465.52,860.329,1.89062,462.133
100946.9571,0,100946.9571,3.19E+01,2.70E+01,6.46E+02,2.99E+01,31.9,,0.00992385,0.0938166,16.4732,35.1512,3.1878,27100.6,18939.6,1131196.239,529.27,26048.7,1692.84,2.76715,0.448698,1454.07,13025.2,40000,100962,0.0438594,16.1393,94651.5,1980.92,106993,1.00E-06,157723,557723,3645.35,1803.03,1.57016,1085.83,3769.59,1768.22,3.48165,1046.92,157723,3733.15,1762.69,0.337452,1038.83,3752.67,1754.37,2.00304,1031.08
113562.354,34244.3709,147806.7249,2.17E+01,2.62E+01,5.43E+02,1.17E+01,16.67,,0.154242,0.0966095,0.434765,41.4544,3.58937,34929.5,28544.9,843583.3379,774.808,19533,1155.1,2.90559,2501.56,1791.85,15930.4,40000,147801,0.0271556,0.0352033,67957,3566.3,135976,3.37E-06,204562,604562,3768.49,1114.99,2.3596,660.642,3871.45,1094.04,3.9092,637.702,204562,3865.27,1090.09,0.785805,630.568,3864.38,1086.22,2.27972,627.74
79993.78343,0,79993.78343,3.13E+01,3.47E+01,7.08E+02,1.76E+01,31.3,,0.0865567,0.131461,0.51421,38.268,3.30842,31079.2,24903.8,885262.384,419.352,20475.3,1234.94,2.82819,2740.97,1671.43,14899.7,40000,79994.7,0.0354486,0.134442,69446.8,3887.7,147342,2.08E-06,136756,536756,5137.95,1458.3,1.48748,837.397,5271.92,1429.83,3.54421,806.893,136756,5244.25,1424.83,0.324009,799.23,5258.43,1417.94,2.02284,793.297
113562.354,25850.14133,139412.4953,1.45E+01,1.92E+01,6.43E+02,0.00E+00,11.81,,0.263564,0.0791115,0.44246,43.247,3.68486,30244.3,20186,725127.7734,730.757,16785.8,997.287,2.89103,1368.95,1501.96,13439.8,40000,139397,0.026063,0.0301399,76668,2604.91,107567,6.12E-06,196158,596158,3105.53,1066.54,2.6434,586.596,3171.26,1050.19,3.82448,568.402,196158,3166.06,1045.71,0.926945,560.878,3164.46,1042.52,2.23061,558.66
113562.354,80799.77243,194362.1264,2.53E+01,3.39E+01,6.46E+02,1.22E+01,14.78,,7.22E-06,0.103644,0.56404,53.3691,4.40445,46155.8,43621.4,953985.8765,1018.84,21957.7,1437.92,3.05972,2052.48,2225.72,19598.8,40000,194352,0.0299938,0.0467543,71226.8,3405.57,127891,1.00E-06,251113,651113,4039.55,1230.12,2.70781,741.458,4152.55,1206.85,4.30538,715.615,251113,4144.63,1203.83,0.867918,709.061,4145.77,1199.75,2.34799,705.904
89390.08278,0,89390.08278,3.28E+01,3.10E+01,5.28E+02,3.89E+01,32.8,,0.000127227,0.0903028,14.2791,29.4065,2.95579,24066.5,16278,1114188.869,468.739,25685,1639.45,2.7258,0.535054,1346.41,12089.9,40000,89415.5,0.0409954,14.0032,92490.5,2178.16,123293,1.00E-06,146177,546177,3493.98,1690.07,1.344,1065.94,3630.57,1653.99,3.45483,1026,146177,3591.49,1648.69,0.328312,1018.27,3612.11,1639.81,2.11932,1010.01
80763.96584,0,80763.96584,2.03E+01,3.50E+01,5.02E+02,8.24E+00,20.3,,0.422753,0.0734798,0.331876,27.8769,2.9143,20447.2,11702.2,548093.1159,423.369,12808.5,632.976,2.709,1940.95,1138.93,10274.7,40000,80760.8,0.017836,0.0656647,71572.3,3442.97,141732,1.28E-05,137522,537522,2876.49,734.139,2.0193,431.35,2944.87,720.424,3.55813,417.366,137522,2940.32,716.011,0.839087,410.273,2939.19,713.439,1.97321,408.697
86708.17996,0,86708.17996,3.58E+01,2.87E+01,5.02E+02,4.73E+01,35.8,,1.00E-06,0.104986,11.6486,28.2433,2.95061,26819.8,19419.6,1234567.727,454.717,28452.2,1824.43,2.82502,22.6048,1472.69,13186.5,40000,86740.8,0.0456587,11.3831,92919.2,2260.34,142178,1.00E-06,143502,543502,4059.55,1883.64,1.16347,1201.71,4220.18,1842.37,3.41917,1155.93,143502,4174.62,1836.63,0.290998,1147.93,4199.44,1826.35,2.21404,1138.16
113562.354,61422.1747,174984.5287,2.66E+01,2.00E+01,7.09E+02,9.63E+00,17.26,,0.000153255,0.115114,0.589253,52.384,4.16146,46589.9,45406.5,976623.2248,917.245,22477.9,1472.88,3.03291,2367.2,2271.96,19985.6,40000,174971,0.0333786,0.0768363,70286.5,3506.19,130876,1.00E-06,231732,631732,4492.99,1368.17,2.52919,803.674,4612.85,1343.1,4.11337,775.608,231732,4599.91,1339.79,0.680929,768.824,4604.54,1335.14,2.1527,765.014
105157.0506,0,105157.0506,3.56E+01,4.39E+01,5.32E+02,5.37E+01,35.6,,0.251549,0.128227,9.33141,29.7176,3.34044,35975.1,30782.7,1586844.436,551.444,36652.1,2263.79,2.98586,15.1304,1862.21,16530.2,40000,105192,0.0541431,9.04819,95612.4,2197.5,148590,3.10E-06,161953,561953,4972.61,2231.77,1.32515,1394.07,5148.35,2184.49,3.33163,1341.31,161953,5104.33,2176.15,0.351562,1330.9,5129.08,2165.72,2.18612,1320.93
109901.6157,0,109901.6157,2.28E+01,2.82E+01,6.87E+02,0.00E+00,22.8,,0.282697,0.115892,0.458673,36.9967,3.26374,33938,27619.6,785879.2218,576.04,18226.6,1046.36,2.85806,2978.62,1761.98,15675.3,40000,109884,0.0307328,0.0935587,66070,3704.53,139326,8.33E-06,166645,566645,4546.8,1258.66,2.20862,670.367,4643.18,1238.77,3.52195,648.519,166645,4632.74,1233.38,0.619865,640.312,4635.66,1229.31,1.8633,637.079
113562.354,29188.5209,142750.8749,3.14E+01,4.30E+01,6.26E+02,3.42E+01,24.98,,0.15949,0.144564,0.50318,43.5163,3.97654,49321.8,51582.7,1406722.649,748.388,32488.9,2009.67,3.10313,1313.26,2425.64,21265.6,40000,142761,0.0458921,0.076309,85607.7,3529.37,145360,2.75E-06,199522,599522,5629.1,1888.05,1.83349,1155.84,5801.3,1849.17,3.78191,1112.89,199522,5774.08,1843.17,0.460299,1104.06,5782.57,1835.69,2.3089,1097.43
103844.3685,0,103844.3685,2.62E+01,3.01E+01,5.21E+02,2.62E+01,26.2,,0.098182,0.123285,0.389225,29.0895,2.88976,33061.2,28664.1,1029389.336,544.422,23814,1430.82,2.83126,2738.09,1795.66,15963,40000,103853,0.0360887,0.104934,71355.4,3918.98,149228,1.90E-06,160614,560614,4801.54,1486.19,1.60504,901.566,4947.18,1455.18,3.66275,867.793,160614,4920.22,1450.33,0.398112,860.088,4931.39,1443.55,2.1445,854.234
113562.354,13317.21453,126879.5685,2.44E+01,4.18E+01,4.72E+02,2.81E+01,21.84,,0.382521,0.116279,0.338278,32.7039,3.4811,37137.6,32088.7,1140884.271,665.182,26553.2,1425.93,2.99616,1193.47,1902.15,16869.7,40000,126889,0.0346362,0.0267685,87340.8,3806.64,144021,7.01E-06,183650,583650,4526.73,1427.08,1.85955,876.609,4664.36,1397.42,3.71288,844.512,183650,4653.77,1390.9,0.640888,835.174,4651.16,1385.45,2.62601,831.105
113562.354,84860.77523,198423.1292,1.35E+01,2.13E+01,6.32E+02,0.00E+00,7.73,,0.0163803,0.0672907,0.537313,53.7362,4.46457,34684.6,23219.4,688829.2771,1040.1,15802.2,1090.7,3.03056,850.328,1612.86,14396.4,40000,198407,0.0221552,0.0275815,74990.1,2215.03,93896.5,1.00E-06,255168,655168,2639.41,905.996,3.2417,519.234,2696.18,891.636,4.43196,503.143,255168,2692.82,888.814,1.37571,496.981,2691.63,886.209,2.53858,495.21
113562.354,28379.73053,141942.0845,2.52E+01,4.33E+01,6.41E+02,1.24E+01,20.16,,0.40325,0.11984,0.457387,44.0536,4.07037,42221,37945.7,1057451.966,744.053,24566.9,1366.13,3.0499,1574.4,2072.37,18310.3,40000,141934,0.0339248,0.0299196,81096.2,3655.62,136321,8.94E-06,198695,598695,4685.7,1393.29,2.28356,802.134,4804.01,1367.97,3.7053,774.458,198695,4795.83,1361.49,0.773359,765.161,4793.6,1356.99,2.41438,761.825
88118.08861,0,88118.08861,2.70E+01,2.64E+01,4.63E+02,2.91E+01,27,,0.120441,0.0605776,15.5062,26.0549,2.79876,17435.8,9967.6,871693.268,462.035,20160.9,1216.57,2.48981,0.218822,1050.08,9492.21,40000,88136.7,0.029338,15.2668,90326.1,2113.2,96445.4,1.52E-06,144898,544898,2335.35,1210.88,1.621,779.456,2433.06,1184.45,3.4841,750.592,144898,2410.1,1179.76,0.488784,743.248,2423.1,1173.52,2.05648,737.842
113562.354,68261.89388,181824.2479,2.15E+01,4.31E+01,6.74E+02,0.00E+00,13.43,,0.39386,0.0940749,0.54217,52.572,4.79423,42203.1,34579.5,863984.1084,953.065,19963.3,1225.11,3.10774,1280.71,1976.22,17497.8,40000,181804,0.0256663,0.0351975,77613.1,3211.71,122068,9.79E-06,238565,638565,3689.81,1051.56,3.09319,585.566,3768.93,1034.59,3.89335,566.698,238565,3764.47,1029.34,1.37879,558.768,3763,1026.65,2.38536,556.793
84845.44764,0,84845.44764,1.61E+01,1.54E+01,6.15E+02,0.00E+00,16.1,,0.423085,0.0672591,0.39475,33.3066,3.11434,19970.5,10925.5,488926.6815,444.724,11385.2,605.274,2.64164,2276.08,1100,9932.25,40000,84834.4,0.0183069,0.0750007,64592,2871.75,120995,1.47E-05,141595,541595,2645.66,749.936,2.31279,405.784,2695.34,738.714,3.52723,394.123,141595,2691.15,734.508,0.89252,387.286,2690.36,732.278,1.81268,385.861
113562.354,17427.2357,130989.5897,1.41E+01,2.52E+01,6.38E+02,0.00E+00,12.22,,0.301491,0.0789183,0.417891,40.7541,3.54965,28967.8,18950.1,720031.9235,686.604,16689.1,969.016,2.86236,1357.73,1454.48,13028.8,40000,130975,0.0262951,0.0301091,77356,2591.53,107658,7.08E-06,187736,587736,3099.09,1076.1,2.56992,588.25,3163.87,1059.78,3.76536,570.143,187736,3158.44,1055.03,0.894049,562.406,3156.73,1051.8,2.20759,560.174
113562.354,43501.94397,157064.298,1.62E+01,1.78E+01,5.42E+02,0.00E+00,11.71,,0.324378,0.0722079,0.460318,43.48,3.91428,29860.8,20032,638307.206,823.292,14758.2,895.693,2.88888,2190.03,1496.12,13389.3,40000,157049,0.0196344,0.0447008,65079.5,3062.59,121275,8.79E-06,213810,613810,2832.38,803.889,2.98349,448.864,2892.33,791.347,3.86705,434.922,213810,2889.28,787.434,1.40286,428.292,2888.31,785.375,2.21025,426.821
113562.354,74857.07532,188419.4293,3.37E+01,1.98E+01,5.02E+02,5.51E+01,20.31,,1.00E-06,0.108859,5.02412,48.0357,4.18152,46077.2,45434.9,1454799.898,987.912,33277.4,2400.22,3.07753,240.668,2272.69,19991.7,40000,188452,0.0449217,4.56097,90976.2,2388.38,130481,1.00E-06,245213,645213,4188.64,1848.16,1.88645,1239.24,4358.47,1807.89,3.99145,1193.79,245213,4330.44,1804.74,0.538874,1187.44,4354.37,1796.87,2.19106,1180.06
113562.354,27830.19914,141392.5531,2.43E+01,1.82E+01,4.50E+02,3.02E+01,19.52,,0.0313336,0.108135,0.404642,36.0983,3.32698,36160.5,32244.4,1059807.61,741.274,24493.5,1497.3,2.90015,2327.27,1906.86,16909.7,40000,141404,0.0331623,0.0566417,73414.6,3744.59,143195,1.00E-06,198165,598165,4195.04,1365.69,1.87815,866.645,4337.25,1335.99,3.95751,834.163,198165,4321.15,1332.24,0.55833,827.198,4325.41,1326.49,2.30957,822.44
113562.354,38410.23919,151972.5932,3.63E+01,2.97E+01,5.80E+02,5.51E+01,27.13,,1.00E-06,0.130848,5.12658,43.7195,3.76599,46879.6,47201,1564753.49,796.846,35881.6,2492.53,3.09721,439.111,2317.58,20366.5,40000,152005,0.0536672,4.70323,91730.7,2260.45,145903,1.00E-06,208766,608766,5056.63,2207.45,1.58915,1428.45,5243.68,2161.07,3.70902,1375.92,208766,5205.62,2156.42,0.366023,1368.46,5233.92,2146.69,2.1699,1359.09
113562.354,4062.234689,117624.5887,2.98E+01,3.69E+01,5.01E+02,4.25E+01,28.77,,0.184746,0.0995949,11.6039,29.766,3.1685,30488.2,23666.8,1345612.9,616.755,31062,1937.91,2.84376,0.229719,1628.61,14531.9,40000,117651,0.0446941,11.3235,94954.3,2205.9,124275,2.20E-06,174412,574412,3854.67,1840.95,1.60589,1156.16,3998.15,1802.64,3.45563,1113.3,174412,3964.62,1796.01,0.43806,1104.17,3983.8,1787.77,2.10272,1096.52
113562.354,68245.98843,181808.3424,2.13E+01,1.86E+01,7.37E+02,0.00E+00,13.3,,0.00984167,0.0970928,0.585021,54.2635,4.28859,42529.2,36307.5,826064.2257,952.979,18997.3,1261.16,3.03723,1926.77,2026.11,17919.8,40000,181788,0.0288646,0.0587018,71469.8,3052.9,117651,1.00E-06,238549,638549,3801.76,1180.91,2.8863,666.917,3889.48,1161.42,4.15869,644.92,238549,3882.27,1158.15,0.894202,638.216,3883.71,1154.58,2.18547,635.458
113562.354,81983.37594,195545.7299,1.27E+01,3.07E+01,7.20E+02,0.00E+00,7.38,,0.00123604,0.0721366,0.559292,55.8801,4.48558,36716.6,25252.8,766178.1719,1025.01,17587,1202.81,3.05524,352.777,1683.32,15001.8,40000,195529,0.0265035,0.0282912,82070.8,1886.09,84366.8,1.00E-06,252290,652290,2829.58,1083.33,3.1329,618.441,2890.97,1066.28,4.4513,599.138,252290,2886.48,1063.37,1.09826,592.632,2885.46,1060.14,2.50082,590.38
113562.354,30702.25013,144264.6041,3.76E+01,3.32E+01,4.77E+02,7.05E+01,29.6,,1.00E-06,0.148082,0.89654,38.0246,3.57396,50227.3,54343.8,1754064.207,756.511,40311.5,2705.3,3.15365,684.888,2491.51,21811.6,40000,144310,0.0583188,0.528375,90475.6,2354.5,167540,1.00E-06,201071,601071,5717.94,2402.31,1.32582,1587.38,5939.23,2349.07,3.64715,1527.32,201071,5896.45,2343.77,0.332409,1519.46,5923.3,2332.75,2.30704,1508.74
113562.354,41135.95668,154698.3107,3.03E+01,3.93E+01,7.34E+02,1.89E+01,22.24,,0.0725662,0.140248,0.593464,49.9331,4.16188,50882,53980.6,1228965.069,810.937,28325.2,1814.03,3.07668,2053.4,2482.94,21740.6,40000,154692,0.0419287,0.100675,77938.9,3682.71,136658,1.45E-06,211453,611453,5473.78,1721.48,2.14849,1017.36,5624.95,1688.44,3.8546,980.59,211453,5600.52,1683.48,0.514398,972.555,5609.93,1677.15,2.14368,967.011
113562.354,39854.29637,153416.6504,2.12E+01,4.84E+01,4.54E+02,1.97E+01,15.69,,0.679282,0.0931903,0.403294,40.0296,4.40529,36432.2,28164.6,1016851.044,804.259,23707.3,1230.03,3.08532,279.758,1779.63,15826.1,40000,153419,0.026528,0.0240379,91724.3,3514.24,134301,1.33E-05,210180,610180,3634.98,1092.66,2.39311,665.778,3736.86,1071.25,3.74655,642.889,210180,3730.2,1064.26,1.33652,633.434,3727.61,1061.12,2.65806,631.368
113562.354,85752.99627,199315.3503,1.81E+01,3.73E+01,5.36E+02,7.58E-01,10.31,,0.27445,0.0723456,0.528967,51.129,4.8451,36177.3,25880.3,690073.7686,1044.78,15871.7,1051.72,3.06514,1484.97,1704.51,15183.4,40000,199299,0.0183411,0.0420549,69654.5,3101.34,119757,7.20E-06,256060,656060,2835.7,751.472,3.37875,428.088,2896.74,739.232,4.10662,414.515,256060,2894.67,735.408,1.90567,408.222,2893.82,733.645,2.5548,406.899
86749.72757,0,86749.72757,3.12E+01,3.26E+01,7.13E+02,1.84E+01,31.2,,0.0244839,0.138868,0.54727,38.506,3.28634,33737.5,28960,949154.2975,454.766,21911.3,1365.83,2.84195,2948.56,1805.09,16043.5,40000,86750.1,0.038393,0.163924,68284.9,3924.3,147248,1.00E-06,143511,543511,5428.01,1578.59,1.50163,907.058,5570.89,1548.05,3.59416,874.029,143511,5536.47,1543.12,0.312401,866.369,5554.73,1535.72,2.0108,859.835
113562.354,2769.158582,116331.5126,3.61E+01,4.10E+01,7.20E+02,3.93E+01,35.24,,0.149064,0.131232,13.0232,39.883,3.69119,40068.4,35294,1546360.542,609.941,35618.7,2304.36,3.0133,1.97153,1996.99,17673.6,40000,116351,0.0574329,12.6383,97176.8,1982.8,129525,1.97E-06,173112,573112,5108.19,2360.36,1.57089,1409.9,5268.1,2315.1,3.39149,1358.85,173112,5224.56,2307.34,0.338524,1348.84,5249.27,2297.32,2.06436,1339.18
113562.354,35344.94508,148907.2991,2.40E+01,4.35E+01,6.96E+02,2.60E+00,18.3,,0.470284,0.113155,0.500636,47.5016,4.31977,42179.8,36604.6,950269.9359,780.517,22056.4,1248.09,3.06317,1639.83,2034.57,17991.3,40000,148890,0.0308137,0.0377506,78511.3,3537.89,132093,1.19E-05,205651,605651,4436.52,1263.26,2.60411,696.86,4534.44,1242.44,3.66188,673.942,205651,4527.89,1236.07,0.978079,664.869,4526.2,1232.55,2.2316,662.243
101777.5302,0,101777.5302,2.34E+01,4.36E+01,7.25E+02,0.00E+00,23.4,,0.619467,0.117711,0.450903,38.9606,3.75919,34304.6,26265.7,832023.676,533.454,19392,1012.61,2.96419,1681.21,1717.4,15293.9,40000,101760,0.0309611,0.0667733,79712.5,3606.04,135965,1.89E-05,158521,558521,4626.79,1268.6,2.22321,662.17,4717,1249.27,3.38448,641.337,158521,4709.2,1242.01,0.766684,631.647,4708.44,1238.44,1.90881,628.956
90651.08273,0,90651.08273,3.69E+01,4.34E+01,5.88E+02,4.49E+01,36.9,,0.244035,0.112459,13.5267,32.4547,3.39532,29497.5,22178.8,1374223.97,475.369,31768.1,1933.47,2.86068,0.339227,1575.65,14076,40000,90680.2,0.0490577,13.2181,93159.8,2115.99,134431,3.08E-06,147441,547441,4366.2,2022.14,1.3108,1245.19,4520.37,1980.02,3.3011,1198.44,147441,4476.92,1972.08,0.338571,1188.43,4498.35,1962.31,2.14722,1179.21
113562.354,60870.64098,174432.995,3.07E+01,4.77E+01,5.96E+02,3.52E+01,19.99,,0.180216,0.13093,0.522687,49.1107,4.53889,52412.7,55820.7,1404340.908,914.474,32441.2,1998.96,3.14776,1065.07,2526.1,22097.6,40000,174443,0.04118,0.0452344,87193.7,3563.7,136841,3.01E-06,231204,631204,5090.02,1694.82,2.12365,1065.42,5252.86,1658.97,3.98238,1026.06,231204,5235.67,1653.45,0.646899,1017.52,5237.21,1647.2,2.49789,1012.31
113562.354,79590.32507,193152.6791,3.36E+01,2.50E+01,5.52E+02,4.94E+01,19.75,,1.00E-06,0.104385,6.35488,50.2186,4.29003,45499.4,43792.5,1404784.146,1012.7,32118.6,2332.43,3.06345,163.068,2230.19,19636.2,40000,193180,0.0438399,5.87084,91932.6,2324.85,119778,1.00E-06,249941,649941,4020.97,1802.37,2.037,1195.15,4179.66,1764.09,4.03917,1151.84,249941,4152.96,1761.04,0.567546,1145.51,4175.42,1753.59,2.17414,1138.57
76870.32146,0,76870.32146,2.86E+01,2.23E+01,6.78E+02,1.32E+01,28.6,,0.111961,0.113305,0.472249,36.6861,3.15429,26861.3,19563.8,738911.9026,402.965,17117.2,1003.93,2.74976,3035.88,1478.24,13234.5,40000,76868.7,0.0294713,0.110669,64108.9,3779.06,146264,2.93E-06,133630,533630,4428.47,1212.17,1.58801,694.388,4541.86,1188.83,3.55246,669.685,133630,4523.71,1184.45,0.368469,662.524,4532.19,1178.85,1.96927,657.959
113562.354,49249.53837,162811.8924,1.21E+01,1.83E+01,5.25E+02,0.00E+00,8.44,,0.337079,0.0584989,0.451898,44.3499,4.06656,26831.2,15666.9,603614.7642,853.432,13933.8,869.293,2.88559,1268.19,1320.51,11864.3,40000,162799,0.0180928,0.0336754,70512,2416.5,102270,8.27E-06,219560,619560,2298.2,740.419,3.14286,416.757,2344.44,729.259,3.97443,404.288,219560,2341.14,725.54,1.62448,397.929,2339.96,723.711,2.38414,396.667
101506.2093,0,101506.2093,3.28E+01,1.98E+01,6.93E+02,2.82E+01,32.8,,0.0062179,0.0981407,17.0648,37.4829,3.29676,28454.7,20241.8,1150513.584,532.19,26481.7,1733.58,2.79649,0.472617,1504.07,13458,40000,101519,0.045839,16.7072,95105.6,1928.45,106133,1.00E-06,158280,558280,3818.55,1883.19,1.57636,1119.61,3943.21,1847.74,3.47627,1079.89,158280,3905.51,1842.06,0.324957,1071.66,3925.63,1833.56,1.98773,1063.69
113562.354,79077.47647,192639.8305,2.14E+01,4.67E+01,7.21E+02,0.00E+00,12.62,,0.394156,0.0953984,0.563913,55.5993,5.10196,45117.4,37845.2,928671.9745,1009.76,21439.6,1335.22,3.15724,877.112,2069.56,18286.6,40000,192619,0.0272772,0.0293233,81690.1,3030.65,116269,9.18E-06,249380,649380,3742.8,1117.55,3.18376,624.797,3822.74,1099.5,3.95874,604.699,249380,3817.71,1093.96,1.41716,596.473,3815.94,1091.09,2.52247,594.393
113562.354,82722.03206,196284.3861,2.14E+01,1.89E+01,6.34E+02,8.66E-01,12.38,,0.012716,0.0871606,0.563589,53.2028,4.37462,40644.1,33645.4,740327.6543,1028.87,17008.3,1147.55,3.02585,2282.9,1948.75,17265.1,40000,196266,0.0233772,0.0501415,64789.5,3246.82,123365,1.00E-06,253027,653027,3410.8,956.932,3.09133,549.316,3490.29,940.767,4.28701,531.272,253027,3486.28,937.864,1.21844,525.049,3486.42,935.086,2.30748,522.993
105815.4745,0,105815.4745,1.31E+01,1.56E+01,5.66E+02,0.00E+00,13.1,,0.505034,0.0673376,0.341375,31.1049,3.16443,22358.3,12854.3,593463.5144,554.649,13820.8,733.343,2.70752,1710.67,1194.43,10761.9,40000,105804,0.0209547,0.0473736,72110.7,2675.6,113121,1.41E-05,162565,562565,2648.49,857.934,2.5179,465.444,2699.74,845.393,3.58289,451.859,162565,2694.9,840.503,1.05286,444.346,2693.5,838.189,1.98772,442.808
112147.6311,0,112147.6311,3.28E+01,3.80E+01,7.16E+02,2.87E+01,32.8,,0.0839146,0.166394,0.516455,38.8977,3.52165,47500.5,49478.2,1378769.707,587.932,31798.7,2014.35,3.05586,1904.92,2374.31,20839,40000,112153,0.0522312,0.129662,81151.8,3509.38,152474,1.60E-06,168914,568914,6497.61,2146.59,1.57097,1255.26,6678.08,2104.97,3.63355,1209.07,168914,6635.89,2098.42,0.320246,1199.93,6655.75,2089.25,2.17003,1191.43
113562.354,17182.48298,130744.837,2.86E+01,4.77E+01,7.27E+02,1.42E+01,24.84,,0.461961,0.144749,0.484679,44.6807,4.15865,47301.4,46732,1226874.062,685.351,28494,1593.95,3.08564,1625.7,2305.74,20267.7,40000,130736,0.0415053,0.0446905,83397.6,3783.17,138926,1.03E-05,187497,587497,5666.59,1704.53,2.08047,966.158,5804.8,1673.72,3.58164,932.404,187497,5790.31,1665.83,0.609871,921.881,5789.96,1660.21,2.28842,917.311
113562.354,86019.5075,199581.8615,2.46E+01,1.98E+01,6.89E+02,5.30E+00,14,,2.40E-06,0.100485,0.59393,55.1456,4.44568,46159.2,42896.5,872103.0694,1046.17,20041.3,1346.22,3.05888,2247.38,2206.69,19439.3,40000,199565,0.0282523,0.0586268,67848.3,3340.04,125486,1.00E-06,256326,656326,3924.69,1157.15,2.91576,679.429,4025.02,1136.51,4.33144,656.291,256326,4017.7,1133.71,0.953495,649.935,4019.39,1130.09,2.27731,647.137
113562.354,76515.96635,190078.3204,2.24E+01,3.95E+01,5.35E+02,1.48E+01,13.38,,0.178218,0.0912253,0.497737,49.9538,4.53072,41220.1,34745,928488.4813,996.412,21450.3,1320.02,3.07845,1327.8,1981.05,17538.7,40000,190073,0.0259281,0.0210686,77280.9,3351.89,127489,3.56E-06,246834,646834,3554.51,1065.39,2.71147,651.072,3655.61,1044.67,4.18282,628.571,246834,3651.24,1040.6,1.17385,621.364,3649.01,1037.12,2.68481,619.012
113562.354,65169.14146,178731.4955,3.56E+01,2.69E+01,6.74E+02,4.27E+01,22.62,,1.00E-06,0.112414,8.23863,51.7768,4.23734,46510,44853.2,1423871.105,937.061,32583.6,2335.52,3.0701,124.332,2257.72,19866.6,40000,178752,0.048039,7.73793,93856.5,2178.89,117035,1.00E-06,235513,635513,4347.58,1972.85,2.0206,1263.64,4504.04,1933.21,3.90812,1218.48,235513,4473.33,1929.51,0.474109,1211.6,4496.56,1921.56,2.1196,1204.11
