WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
107206.4045,0,107206.4045,1.89E+01,1.50E+01,7.22E+02,0.00E+00,18.9,,0.262042,0.103742,0.435918,38.8949,3.34137,31299.1,22978.2,776286.6067,561.919,17996,1041.71,2.8509,2139.29,1604.31,14322.8,40000,107190,0.0317019,0.0577296,73677,3134.52,123263,6.86E-06,163951,563951,4072.53,1297.68,2.18167,690.757,4158.36,1277.69,3.57116,668.765,163951,4148.8,1272.32,0.583983,660.526,4149.67,1268.07,1.96846,657.223
113562.354,81470.11236,195032.4664,2.25E+01,1.96E+01,5.65E+02,1.19E+01,13.1,,4.54E-06,0.0904075,0.525998,51.2221,4.27807,40951.8,35327.2,847279.2981,1022.37,19504,1274.74,3.0152,2156.37,1997.95,17681.7,40000,195024,0.025684,0.033498,67689.9,3339.91,126984,1.00E-06,251785,651785,3521.82,1053.7,2.75743,642.019,3621.7,1033.55,4.37898,619.865,251785,3616.84,1030.87,1.01754,613.653,3616.3,1027.36,2.4426,611.107
113562.354,78943.07801,192505.432,3.53E+01,1.73E+01,7.49E+02,3.36E+01,20.82,,1.00E-06,0.140819,0.64878,56.1253,4.48837,60054.8,71584,1391920.459,1009.19,31950.2,2185.36,3.14982,1917.63,2871.4,24930,40000,192510,0.0467201,0.0987564,78894.7,3202.7,138037,1.00E-06,249271,649271,5472.17,1917.7,2.18197,1211.46,5647.28,1879.16,4.24013,1167.95,249271,5619.34,1875.97,0.50173,1161.2,5632.74,1868.81,2.30464,1154.77
113562.354,36473.14477,150035.4988,3.10E+01,1.89E+01,7.42E+02,2.04E+01,23.46,,1.11E-06,0.14373,0.622553,49.3037,3.92987,50303.2,54183.7,1211496.927,786.501,27858.8,1852.04,3.04178,2514.54,2487.74,21780.3,40000,150031,0.0439332,0.135024,74286.8,3622.9,139271,1.00E-06,206792,606792,5606.95,1803.01,2.0144,1072.14,5765.19,1768.5,3.91851,1033.47,206792,5733.93,1764.34,0.42993,1026.08,5749.2,1757.33,2.10002,1019.78
113562.354,84073.62377,197635.9778,3.01E+01,3.84E+01,6.98E+02,2.22E+01,17.3,,1.77E-06,0.123093,0.608003,55.2608,4.62964,54396.6,59019.9,1205306.683,1036.04,27723,1836.03,3.12149,1799.7,2599.56,22703.8,40000,197632,0.0375604,0.0686255,77347.6,3492.16,130144,1.00E-06,254393,654393,4790.11,1541.97,2.51107,951.641,4934.52,1511.28,4.2747,917.437,254393,4918.42,1507.82,0.702714,910.482,4923.72,1502.42,2.33057,905.949
75824.9822,0,75824.9822,3.07E+01,2.57E+01,5.33E+02,2.80E+01,30.7,,0.0493834,0.0615279,18.1377,29.5558,2.92872,16650.3,9219.4,831537.623,397.588,19217.8,1174.89,2.46474,0.200063,1009.44,9133.22,40000,75842.9,0.0298899,17.8633,89059.1,2046.34,94446.2,1.00E-06,132604,532604,2378.13,1233.77,1.47861,786.529,2475.78,1206.94,3.45073,757.403,132604,2447.53,1202.39,0.402598,750.278,2461.11,1195.6,2.05811,744.336
92693.48641,0,92693.48641,2.96E+01,4.00E+01,6.40E+02,2.19E+01,29.6,,0.251565,0.136449,0.451854,34.9902,3.345,35107.9,29967.4,1045685.16,485.941,24235.9,1408.56,2.92194,2035.8,1836.87,16314.4,40000,92697,0.0382945,0.105601,78791.4,3922.21,147038,5.49E-06,149458,549458,5330.8,1576,1.57723,916.473,5474.32,1544.87,3.5243,882.828,149458,5447.82,1538.63,0.385551,873.994,5457.97,1531.78,2.10726,868.112
78711.86721,0,78711.86721,2.27E+01,1.53E+01,5.03E+02,1.34E+01,22.7,,0.228321,0.08147,0.318897,28.1104,2.77126,20925.5,13002.1,611336.9315,412.635,14240.7,751.772,2.64785,2900.95,1201.36,10822.8,40000,78713.3,0.0208526,0.0505692,62720.9,3572.39,146520,5.89E-06,135474,535474,3178.09,859.571,1.76495,521.208,3265.74,841.891,3.63086,502.946,135474,3259.05,837.926,0.573088,496.076,3258.8,834.104,2.10284,493.462
113562.354,16539.32946,130101.6835,3.16E+01,1.65E+01,6.40E+02,3.33E+01,27.58,,1.00E-06,0.14827,0.513576,40.6206,3.49169,46422.2,48323.5,1323375.159,682.078,30472.3,1982.25,3.02638,2130.31,2345.7,20600.9,40000,130112,0.0480353,0.113825,77999.8,3419.59,150888,1.00E-06,186873,586873,5772.41,1974.56,1.65531,1203.85,5949.99,1934.71,3.84291,1159.42,186873,5913.03,1929.89,0.350383,1151.62,5930.79,1921.41,2.21563,1143.83
106801.3356,0,106801.3356,2.11E+01,3.41E+01,6.17E+02,1.63E+00,21.1,,0.417492,0.102262,0.395339,33.5587,3.22294,30211.9,22435.5,728356.7639,559.805,16951.5,910.775,2.83507,2641.19,1584.91,14155.7,40000,106787,0.0264487,0.0673867,68229.8,3649.28,139403,1.25E-05,163548,563548,4012.12,1084.02,2.27188,584.398,4096.97,1066.77,3.5088,565.728,163548,4090.68,1061.22,0.770974,557.472,4090.47,1057.95,1.91291,555.066
112141.0195,0,112141.0195,3.48E+01,4.69E+01,5.70E+02,5.07E+01,34.8,,0.37912,0.129253,10.2902,31.5664,3.53303,37856.6,33212.3,1642585.991,588.036,37983.5,2299.4,2.99532,1.98236,1935.89,17156.1,40000,112172,0.0552068,9.98851,96185.3,2145.46,141945,4.73E-06,168933,568933,5020.78,2274.03,1.45485,1402.05,5188.61,2227.53,3.32963,1350.12,168933,5147.83,2218.09,0.403255,1338.56,5170.13,2208.27,2.14761,1329.23
113562.354,81141.94731,194704.3013,3.85E+01,2.89E+01,7.07E+02,4.85E+01,22.46,,1.00E-06,0.123811,6.15637,54.9705,4.48398,54292.4,58467.9,1533555.981,1020.81,35061.5,2547.54,3.14641,295.238,2587.02,22600.5,40000,194727,0.0512738,5.62286,92420.2,2211.85,126007,1.00E-06,251488,651488,4786.47,2105.33,2.0358,1369.52,4958.53,2062.77,3.98577,1320.95,251488,4927.21,2059.26,0.474493,1314.16,4952.43,2050.95,2.17332,1306.3
94676.26987,0,94676.26987,3.65E+01,3.44E+01,6.48E+02,4.03E+01,36.5,,5.69E-06,0.114377,14.0124,35.4046,3.28616,30929.4,23597.5,1296367.411,496.443,29852.5,1939.71,2.88499,1.35543,1626.18,14511,40000,94700.3,0.0504046,13.6739,94313.8,2062.68,131017,1.00E-06,151461,551461,4441.56,2074.26,1.33017,1266.01,4595.67,2032.6,3.43075,1219.49,151461,4550.33,2026.32,0.285687,1210.91,4575.07,2016.18,2.10909,1201.23
113562.354,31650.7387,145213.0927,3.36E+01,2.60E+01,7.51E+02,2.78E+01,26.28,,1.00E-06,0.153897,0.605841,48.8158,3.91346,52628.5,58363,1340550.119,761.254,30823.6,2052.15,3.08248,2210.91,2584.63,22580.8,40000,145215,0.0494473,0.123537,77616.9,3369.9,145524,1.00E-06,201976,601976,5998.68,2030.05,1.83314,1223.47,6173.92,1990.57,3.90534,1179.15,201976,6137.82,1986.05,0.370295,1171.49,6155.86,1977.89,2.17672,1163.99
94928.38791,0,94928.38791,2.98E+01,2.86E+01,5.49E+02,3.12E+01,29.8,,0.0520013,0.0783094,16.2122,30.3298,2.97409,22217.8,14224.6,1024764.493,497.736,23638,1493.4,2.64066,0.314291,1257.37,11313,40000,94947,0.0372798,15.9281,93163.4,2084.27,102503,1.00E-06,151708,551708,3032.77,1535.38,1.56059,953.769,3147.76,1503.84,3.47222,918.86,151708,3115.71,1498.73,0.384242,911.154,3132.38,1491.19,2.03063,904.308
113562.354,36527.828,150090.182,2.33E+01,3.73E+01,5.84E+02,1.24E+01,17.63,,0.257368,0.105658,0.452241,43.715,3.89774,38846.8,33224.1,944542.5025,786.774,21900.2,1263.83,2.99489,1891.08,1936.24,17159.1,40000,150083,0.0298557,0.0302358,75658.6,3585.43,135190,5.59E-06,206844,606844,4124.96,1226.1,2.36714,719.909,4234.67,1203.29,3.84316,694.95,206844,4228.05,1198.32,0.811356,686.94,4226.33,1194.23,2.38456,683.961
113562.354,58688.05072,172250.4047,2.28E+01,3.10E+01,6.03E+02,8.77E+00,15.03,,0.0500697,0.0972533,0.513433,48.6294,4.00593,39706.4,34181.2,847686.2451,902.923,19551.1,1237.62,2.98144,2360.91,1964.55,17399,40000,172240,0.0273222,0.0427324,67763.7,3445.98,130404,1.11E-06,229001,629001,3795.48,1120.46,2.61588,661.189,3896.32,1099.89,4.10524,638.44,229001,3889.98,1096.59,0.863918,631.782,3890.13,1092.89,2.26459,629.002
113562.354,73437.76809,187000.1221,2.84E+01,1.57E+01,5.04E+02,3.77E+01,17.25,,1.00E-06,0.114106,0.539302,48.0738,4.12857,47022.8,48566.7,1219205.271,980.376,28031,1868.88,3.03355,1991.72,2351.75,20651.3,40000,187014,0.0366838,0.0728172,75799.4,3542.67,136092,1.00E-06,243775,643775,4417.4,1509.22,2.09733,986.732,4576.83,1476.07,4.28761,950.063,243775,4556.63,1473.37,0.635061,943.836,4564.23,1467.35,2.34433,938.653
113562.354,32398.667,145961.021,2.14E+01,1.58E+01,6.76E+02,0.00E+00,16.65,,0.188707,0.101398,0.505076,45.8382,3.77388,37056.1,30274.4,788309.4868,765.068,18223,1109.56,2.94043,2489.89,1846.45,16396,40000,145943,0.0281625,0.0583713,67920.6,3400.85,129303,4.93E-06,202704,602704,3973.99,1152.97,2.59149,634.391,4062.21,1134.34,3.78169,613.604,202704,4055.3,1130,0.8195,606.208,4055.93,1126.5,2.04291,603.518
109175.9037,0,109175.9037,2.74E+01,1.74E+01,6.79E+02,1.49E+01,27.4,,0.106825,0.139857,0.499604,36.7972,3.23423,38984.4,36483.8,1038250.425,572.299,23984.7,1477.43,2.90213,2873.36,2031.13,17962.3,40000,109170,0.0399152,0.133971,70359.6,3889.97,144483,2.42E-06,165931,565931,5468.12,1638.97,1.78354,933.503,5609.54,1608.55,3.60618,899.997,165931,5581.26,1603.27,0.388861,891.874,5594.28,1596.61,2.00057,886.028
94716.80523,0,94716.80523,1.84E+01,3.26E+01,5.63E+02,0.00E+00,18.4,,0.537677,0.0774964,0.444674,30.6476,3.14812,22861.3,14012.9,541722.1515,496.464,12626.7,658.534,2.70798,2743.79,1247.84,11229.7,40000,94704.3,0.0186984,0.147874,62899.7,3410.61,136277,1.95E-05,151465,551465,3044.26,766.194,2.43783,411.99,3102.73,754.614,3.44746,399.722,151465,3099.7,749.971,1.03112,392.637,3099.86,747.937,1.76992,391.235
113562.354,89691.14555,203253.4996,1.67E+01,2.98E+01,6.79E+02,0.00E+00,9.33,,0.000121032,0.0777363,0.566334,55.5171,4.52941,39133.7,29470.2,743612.5898,1065.41,17061.3,1175.11,3.05653,1266.46,1821.25,16181.3,40000,203235,0.0243821,0.0354857,73256.9,2542,102912,1.00E-06,259996,659996,3045.82,997.101,3.20615,571.737,3114.11,980.943,4.43828,553.535,259996,3110.07,978.178,1.22864,547.292,3109.45,975.285,2.4483,545.233
113562.354,49785.19736,163347.5514,1.93E+01,1.50E+01,7.50E+02,0.00E+00,13.42,,0.065427,0.0970461,0.555597,51.9736,4.09972,39629.8,32074.2,838604.5566,856.21,19319.8,1246.2,3.00701,1652.34,1901.71,16866,40000,163329,0.030754,0.0522245,75551.6,2871.02,113154,1.46E-06,220090,620090,3802.44,1258.13,2.7002,700.944,3888.69,1237.84,3.98792,678.035,220090,3880.77,1234.05,0.775369,670.925,3881.84,1230.16,2.14839,667.91
113562.354,17687.37381,131249.7278,1.10E+01,3.19E+01,6.41E+02,0.00E+00,9.52,,0.309855,0.0690153,0.409751,41.1442,3.58064,26772.9,15890.8,707766.9139,687.975,16401,956.328,2.84985,540.542,1330.05,11947.5,40000,131236,0.0260895,0.022991,83675.4,2022.33,91055.4,6.62E-06,187997,587997,2713.12,1067.38,2.60833,585.195,2768.01,1051.55,3.84561,567.614,187997,2762.7,1046.82,0.926796,559.834,2760.61,1043.58,2.34136,557.7
93715.85793,0,93715.85793,1.63E+01,3.38E+01,6.04E+02,0.00E+00,16.3,,0.501346,0.0742464,0.383854,32.8238,3.21895,22626,13184.8,563708.7923,491.219,13135.5,688.936,2.73337,1866.12,1209.89,10897.5,40000,93703.8,0.020522,0.0685369,71291.6,3001.18,123123,1.61E-05,150465,550465,2919.98,840.578,2.37187,450.871,2975.56,828.096,3.49836,437.634,150465,2970.86,823.225,0.942761,430.203,2969.86,820.88,1.85835,428.637
113562.354,48647.48403,162209.838,2.29E+01,2.25E+01,6.31E+02,6.06E+00,16.03,,0.0957276,0.100936,0.512868,47.6531,3.9101,39318.9,33790.2,839058.3963,850.274,19368.2,1208.93,2.9689,2478.4,1953.03,17301.4,40000,162196,0.0280118,0.0498032,67427.6,3488.42,131658,2.24E-06,218957,618957,3944.55,1148.23,2.58155,662.596,4043.85,1127.86,3.9731,640.001,218957,4036.84,1124.19,0.819788,633.076,4037.43,1120.47,2.17283,630.238
113562.354,7969.565117,121531.9191,3.17E+01,3.39E+01,5.10E+02,4.77E+01,29.62,,0.000262135,0.111981,9.32562,31.7857,3.16031,34660.6,29009.9,1410110.748,637.256,32447.7,2133.96,2.93912,2.67833,1806.68,16057,40000,121562,0.0486327,9.02347,95323.3,2239.76,136777,1.00E-06,178323,578323,4329.96,2002.53,1.50221,1269.18,4493.38,1960.31,3.55523,1221.78,178323,4454.79,1954.68,0.363481,1213.58,4479.23,1945.31,2.13454,1204.69
113562.354,21932.24837,135494.6024,2.78E+01,2.76E+01,5.18E+02,3.42E+01,23.3,,0.00240378,0.12752,0.459235,37.01,3.3363,40799.9,39730.7,1206383.992,710.365,27810.8,1774.65,2.95089,2259.79,2121.71,18725.8,40000,135508,0.0402882,0.0980785,75855.5,3683.87,146979,1.00E-06,192269,592269,4953.6,1658.26,1.72846,1038.86,5117.71,1622.93,3.90332,999.844,192269,5088.36,1618.77,0.431334,992.566,5100.79,1611.53,2.22936,986.143
88931.03313,0,88931.03313,3.21E+01,3.70E+01,6.61E+02,2.56E+01,32.1,,0.100581,0.143902,0.51741,36.0327,3.30799,35535.5,31247.8,1081310.155,466.235,24976.1,1542.03,2.90435,2310.52,1876.53,16651.9,40000,88937.9,0.0411836,0.159352,75824.7,3908.37,149535,2.10E-06,145699,545699,5619.09,1695.43,1.43663,995.864,5776.27,1661.17,3.56219,958.683,145699,5736.9,1655.47,0.317099,950.409,5756.09,1647.34,2.10018,943.14
113562.354,56137.45142,169699.8054,3.56E+01,3.41E+01,6.22E+02,4.83E+01,23.82,,1.00E-06,0.117583,7.09787,48.6659,4.10839,46411.9,45290.4,1493550.801,889.744,34212.5,2415.45,3.08187,107.234,2268.98,19960.7,40000,169725,0.0494536,6.62726,93775,2225.44,127648,1.00E-06,226486,626486,4543.94,2032.81,1.87447,1310.04,4711.3,1990.79,3.83477,1262.39,226486,4678.59,1986.64,0.449011,1255.23,4703.31,1978.14,2.1375,1247.17
78907.99139,0,78907.99139,2.79E+01,1.72E+01,6.56E+02,1.36E+01,27.9,,0.12345,0.111677,0.452664,35.6069,3.10866,26847.5,19579.5,745130.2822,413.649,17268,1005.63,2.74931,3013.6,1478.84,13239.8,40000,78906.8,0.029222,0.102423,64428.1,3778.42,146366,3.18E-06,135668,535668,4363.59,1202.05,1.60961,692.032,4476.66,1178.77,3.55928,667.374,135668,4459.54,1174.38,0.381998,660.179,4467.08,1168.88,1.98435,655.725
109957.2009,0,109957.2009,1.76E+01,4.31E+01,7.30E+02,0.00E+00,17.6,,0.627448,0.103941,0.415741,39.5631,3.82473,33268.6,23592.1,883812.3802,576.338,20587.3,1087.38,2.98463,639.878,1625.99,14509.4,40000,109941,0.0331304,0.0345751,90176.1,2926.69,116531,1.57E-05,166702,566702,4088.95,1356.66,2.30065,713.385,4168.15,1336.62,3.47696,691.49,166702,4159.95,1329.02,0.80635,681.36,4157.64,1325.22,2.15917,678.604
113562.354,68507.18895,182069.543,3.75E+01,3.11E+01,6.10E+02,5.58E+01,23.39,,1.00E-06,0.127597,4.37797,50.36,4.21359,52526.5,56440.6,1574752.644,954.614,36038.3,2581.05,3.14266,433.035,2540.48,22216.5,40000,182100,0.0518107,3.88932,90978.8,2287.02,139008,1.00E-06,238861,638861,4925.34,2129.77,1.81758,1402.32,5109.99,2085.05,3.89899,1351.53,238861,5077,2081.3,0.440279,1344.66,5103.88,2072.43,2.18799,1336.21
81434.14392,0,81434.14392,1.41E+01,2.49E+01,7.47E+02,0.00E+00,14.1,,0.273081,0.0701998,0.422607,40.1422,3.32044,20966,11162.4,549877.6073,426.84,12760.9,724.339,2.69169,1164.4,1112.01,10038,40000,81423,0.0238671,0.0387952,75799.1,2255.34,100139,7.71E-06,138184,538184,2762.56,977.017,2.08497,521.33,2815.24,962.526,3.62679,506.112,138184,2809.17,958.12,0.592244,498.804,2807.99,954.683,1.97535,496.495
113562.354,67821.02397,181383.378,2.48E+01,4.07E+01,4.91E+02,2.74E+01,15.53,,0.141868,0.102277,0.471229,47.3332,4.36196,43148,39278.7,1104239.054,950.891,25543.5,1536.94,3.07921,1178.06,2109.32,18621.5,40000,181390,0.0309066,0.0199497,82268,3506.55,132786,2.44E-06,238151,638151,3970.31,1272.19,2.31496,808.127,4100.01,1245.16,4.14998,778.79,238151,4093.63,1240.93,0.880535,771.349,4091.1,1236.26,2.78108,768.018
113562.354,73098.83162,186661.1856,1.78E+01,1.54E+01,7.09E+02,0.00E+00,10.83,,0.0183229,0.085128,0.562079,54.1989,4.3373,39376.1,30610.3,782361.8616,978.428,17984.4,1202.3,3.03509,1421.69,1856.88,16484.8,40000,186643,0.026879,0.041027,74397.4,2680.99,107256,1.00E-06,243404,643404,3335.05,1099.35,2.99693,623.373,3410.53,1081.56,4.24723,603.292,243404,3405.25,1078.43,1.01312,596.715,3405.12,1075.16,2.30787,594.304
102888.3102,0,102888.3102,2.66E+01,2.87E+01,7.45E+02,5.20E+00,26.6,,0.167855,0.132769,0.522152,39.9425,3.35972,36492.2,31749.8,882894.9143,539.295,20423.8,1228.38,2.88266,2990.92,1891.86,16782.3,40000,102875,0.0359466,0.124809,67316.9,3808.88,141804,4.53E-06,159636,559636,5202.7,1473.71,1.92075,800.602,5321.52,1448.66,3.53224,773.147,159636,5302.05,1443.37,0.43834,765.049,5310.75,1437.87,1.89178,760.396
113562.354,36341.2735,149903.6275,2.60E+01,2.12E+01,5.26E+02,2.75E+01,19.7,,0.000460914,0.115794,0.474477,41.2681,3.57408,40412.5,38235.1,1091855.304,785.868,25183.6,1593.14,2.94881,2344.1,2080.45,18378.3,40000,149910,0.0353613,0.0729081,73247.8,3711.23,140242,1.00E-06,206671,606671,4498.96,1454.44,1.97861,907.555,4644.2,1423.98,4.00746,874.014,206671,4625.03,1420.35,0.538628,867.086,4631.76,1414.45,2.23315,862.084
113562.354,87950.20237,201512.5564,1.85E+01,3.14E+01,6.16E+02,0.00E+00,10.43,,0.0163441,0.0778964,0.553418,53.495,4.46101,38272.4,29265.8,697272.8172,1056.28,16000.7,1099.27,3.029,1921.73,1814.8,16126.2,40000,201494,0.0216447,0.0408136,66222.7,2956.23,115113,1.00E-06,258255,658255,3050.92,885.645,3.22452,507.616,3119.51,871.083,4.35538,491.348,258255,3116.35,868.276,1.39267,485.293,3115.85,865.789,2.41642,483.503
113562.354,67890.98024,181453.3342,2.32E+01,2.56E+01,7.20E+02,0.00E+00,14.52,,0.0177885,0.10085,0.590825,53.6283,4.2564,43416.3,38435.2,820809.3891,951.115,18879.6,1249.99,3.03112,2299.51,2086.01,18425.2,40000,181432,0.0281925,0.0687287,67960.7,3304.57,124754,1.00E-06,238193,638193,3948.06,1153.73,2.88011,651.347,4039.48,1134.48,4.12196,629.663,238193,4032.06,1131.19,0.913869,622.994,4034.01,1127.7,2.1456,620.271
113562.354,8435.671907,121998.0259,2.02E+01,2.56E+01,5.67E+02,4.22E+00,18.8,,0.327923,0.0968491,0.382489,34.4715,3.22495,30866.8,23548.9,749910.9724,639.482,17431.4,959.472,2.82706,2837.67,1624.48,14496.3,40000,121986,0.0257914,0.0486033,65535.1,3628.65,138842,8.83E-06,178747,578747,3792.81,1057.65,2.35417,590.05,3880.57,1039.91,3.64624,570.687,178747,3874.81,1034.96,0.818869,562.855,3873.96,1031.66,2.04841,560.461
110612.2611,0,110612.2611,2.03E+01,1.61E+01,7.41E+02,0.00E+00,20.3,,0.237706,0.112924,0.459181,39.8208,3.3876,34066.5,26751.8,831609.3892,579.767,19261.7,1132.75,2.88179,2284.38,1733.53,15432,40000,110595,0.0340927,0.0697229,73453.7,3271.88,126480,6.17E-06,167356,567356,4431.49,1395.54,2.16243,742.604,4526.21,1373.81,3.56322,718.561,167356,4514.53,1368.31,0.551316,710.19,4516.97,1363.71,1.94846,706.487
113562.354,23743.9456,137306.2996,2.57E+01,3.76E+01,5.38E+02,2.52E+01,21.26,,0.201185,0.120211,0.421038,38.5288,3.60473,40027.9,36755.9,1125540.98,719.82,26079.6,1523.25,2.98591,1830.82,2038.87,18027.6,40000,137311,0.0358319,0.0471493,79748.6,3764.6,141439,3.77E-06,194072,594072,4680.5,1474.34,1.95878,898.417,4821.31,1444.23,3.78665,865.459,194072,4806.84,1438.94,0.571718,857.198,4808.46,1433.28,2.33923,852.596
76135.86587,0,76135.86587,3.80E+01,3.71E+01,4.98E+02,4.66E+01,38,,0.000219138,0.0992252,13.2724,28.0792,3.03793,23935,16274,1196315.926,399.297,27625.7,1712.84,2.76193,0.261982,1346.24,12088.5,40000,76169,0.0433643,13.0096,91357.4,2246.79,139690,1.00E-06,132930,532930,3838.33,1791.12,1.10985,1142.75,3992.63,1751.01,3.35637,1098.54,132930,3946.11,1744.76,0.299325,1090.17,3969.01,1734.57,2.24352,1080.57
113562.354,89044.18972,202606.5437,3.82E+01,3.78E+01,7.20E+02,4.61E+01,21.41,,1.00E-06,0.144133,0.631427,56.6137,4.73619,64414.2,79762.8,1584703.683,1062.2,36394.2,2469.19,3.21427,1213.86,3036.42,26268.7,40000,202622,0.0503988,0.0791088,84837.3,2925.45,141770,1.00E-06,259383,659383,5588.81,2070.37,2.14655,1340.38,5780.67,2027.2,4.3104,1291.77,259383,5752.94,2023.72,0.517877,1284.8,5765.32,2015.95,2.44386,1277.78
113562.354,77318.18192,190880.5359,2.10E+01,4.12E+01,6.48E+02,0.00E+00,12.49,,0.316016,0.088823,0.546808,53.0805,4.81784,41565.1,33512.7,819488.646,1000.54,18900.1,1197.1,3.10249,1383.22,1944.82,17231.8,40000,190861,0.0238388,0.0362294,75003.1,3184.8,121259,7.90E-06,247622,647622,3482.56,976.58,3.19401,548.329,3557.92,960.705,3.99885,530.658,247622,3554.18,956.049,1.47935,523.279,3552.92,953.55,2.42904,521.448
113562.354,25633.52869,139195.8827,1.93E+01,2.32E+01,5.22E+02,6.17E+00,15.75,,0.289259,0.0864617,0.404292,38.192,3.47745,30786.8,22823.5,730004.5733,729.649,16942.5,960.186,2.85368,2634,1598.8,14275.4,40000,139186,0.0231488,0.0374954,65103.7,3505.48,135441,7.27E-06,195947,595947,3381.35,949.79,2.51269,547.005,3464.22,933.193,3.79946,528.915,195947,3459.83,928.885,0.996642,521.658,3458.47,925.953,2.1887,519.619
81338.65816,0,81338.65816,2.33E+01,4.42E+01,5.21E+02,1.38E+01,23.3,,0.520693,0.0912169,0.324423,29.0985,3.17528,24747,15331.8,718854.6313,426.402,16814.5,814.744,2.89013,537.835,1306.1,11738.6,40000,81339.4,0.0234935,0.0455859,89914.9,3601.32,143060,1.35E-05,138100,538100,3567.41,967.912,1.80573,567.567,3657.26,949.224,3.51119,548.219,138100,3650.58,943.301,0.699181,539.679,3648.68,939.74,2.1631,537.35
109322.3264,0,109322.3264,2.99E+01,1.68E+01,6.40E+02,2.68E+01,29.9,,0.0042678,0.148743,0.491029,35.0205,3.16627,41069,40237.1,1197923.326,573.124,27616.7,1761.26,2.94261,2546.21,2135.51,18841.9,40000,109328,0.0453847,0.144014,74360.1,3727.42,150671,1.00E-06,166089,566089,5802.78,1865.88,1.57046,1105.19,5969.93,1829,3.70404,1064.45,166089,5930.19,1823.72,0.327309,1056.35,5949.72,1815.39,2.12135,1048.75
113562.354,71887.94789,185450.3019,1.27E+01,1.88E+01,4.94E+02,0.00E+00,7.78,,0.23547,0.0561547,0.486748,47.8159,4.41032,28374.4,16755.5,576805.3929,972.106,13253.8,891.818,2.94277,1477.07,1366.32,12263.2,40000,185437,0.0159779,0.0367198,65556.4,2520.8,104452,5.98E-06,242198,642198,2204.78,653.87,3.3836,372.322,2249.49,643.833,4.14062,361.088,242198,2247.08,640.642,1.97227,355.408,2246.19,639.115,2.57597,354.299
101185.2046,0,101185.2046,1.55E+01,4.61E+01,6.98E+02,0.00E+00,15.5,,0.852835,0.0880481,0.40774,37.7544,3.9502,28326.6,17425.3,791126.1478,530.365,18475.7,925.936,2.94827,1.58598,1393.79,12502.1,40000,101171,0.028397,0.0454006,93807.3,2658.83,109680,2.23E-05,157932,557932,3470.54,1162.9,2.37731,607.533,3531.68,1146.39,3.40096,589.714,157932,3523.96,1138.75,1.00024,579.79,3521.92,1135.88,2.0148,577.771
113562.354,56473.4387,170035.7927,2.67E+01,3.62E+01,6.30E+02,1.85E+01,17.83,,0.0393386,0.115937,0.531628,49.1933,4.14153,45719,44372.3,1073717.616,891.35,24770.4,1561.53,3.04422,1974.38,2245.28,19762.5,40000,170032,0.0343445,0.0525768,75434.2,3575.54,133620,1.00E-06,226793,626793,4515.68,1410.39,2.34372,853.868,4647.13,1382.7,4.05765,823.25,226793,4634.97,1378.8,0.670062,816.038,4637.47,1373.78,2.2929,811.968
113562.354,86636.97714,200199.3311,1.20E+01,4.04E+01,4.89E+02,0.00E+00,6.81,,0.556052,0.0544207,0.514259,50.2216,5.60273,30512.3,17368.7,647722.7298,1049.42,14879.6,1005.2,3.09771,4.87519,1391.49,12482.1,40000,200185,0.0153636,0.0437926,79275.3,2329.03,97393.2,1.38E-05,256946,656946,2141.84,628.965,3.71423,353.092,2180.66,619.682,4.03534,342.586,256946,2177.6,615.649,2.47507,336.737,2176.83,614.542,2.77617,335.802
87915.29428,0,87915.29428,1.35E+01,3.00E+01,5.77E+02,0.00E+00,13.5,,0.516667,0.0580452,0.373285,31.4688,3.14181,18519.2,9499.8,474291.4703,460.821,11051,580.559,2.61011,1870.18,1024.85,9269.46,40000,87905,0.0168447,0.074688,66860.1,2583.21,112780,1.73E-05,144666,544666,2285.21,689.924,2.44707,376.854,2326.84,679.841,3.53238,366.319,144666,2322.8,675.663,1.0799,359.646,2321.81,673.79,1.85893,358.468
113562.354,52811.03223,166373.3862,3.39E+01,3.05E+01,7.27E+02,3.14E+01,23.14,,1.00E-06,0.145025,0.61691,51.8005,4.14271,54996.6,62407.4,1357648.013,872.196,31195.8,2099.26,3.10735,2053.1,2675.33,23327,40000,166378,0.0473571,0.107643,78237.3,3303.14,142163,1.00E-06,223139,623139,5642.58,1944.49,1.98403,1203.3,5817.19,1905.7,4.0558,1159.67,223139,5785.8,1901.88,0.430655,1152.51,5801,1894.28,2.23594,1145.62
113562.354,46840.40359,160402.7576,2.12E+01,2.38E+01,7.44E+02,0.00E+00,15.01,,0.0785661,0.102757,0.560061,51.2061,4.04789,40628.5,34293.4,844381.7371,840.769,19461.2,1246.48,3.00034,2029.95,1967.84,17426.9,40000,160383,0.0308223,0.0617185,72436.2,3130.78,120514,1.84E-06,217144,617144,4025.56,1261.23,2.65952,700.998,4117.12,1240.69,3.9315,677.851,217144,4108.49,1236.8,0.760234,670.698,4110.27,1232.89,2.09351,667.617
113562.354,79453.89037,193016.2444,2.03E+01,4.53E+01,6.58E+02,0.00E+00,11.94,,0.437832,0.0878823,0.548858,53.7556,5.09948,42107.7,33405.5,859408.1965,1011.74,19836.9,1239.29,3.1404,897.559,1941.64,17204.8,40000,192997,0.0241435,0.0331514,79909.7,3062.41,117507,1.06E-05,249758,649758,3448.43,989.282,3.27075,552.975,3521.04,973.422,3.94851,535.339,249758,3516.79,968.133,1.60852,527.524,3515.29,965.741,2.50071,525.771
113562.354,7247.216231,120809.5702,2.91E+01,4.52E+01,5.56E+02,3.43E+01,27.35,,0.496727,0.0903397,14.485,33.5292,3.63475,28794.1,21151.8,1325265.954,633.414,30750.6,1750.32,2.77787,0.0795278,1538.09,13752,40000,120828,0.042123,14.1683,95228.5,2083.19,101597,6.09E-06,177589,577589,3510.05,1733.8,1.84421,1058.75,3627.04,1700.31,3.40752,1021.5,177589,3601.6,1691.43,0.625646,1010.15,3613.59,1684.92,2.03776,1004.29
111105.9237,0,111105.9237,1.23E+01,3.83E+01,5.36E+02,0.00E+00,12.3,,0.992537,0.0658982,0.358039,29.5439,3.75394,23539.6,13014.8,659617.1647,582.382,15395.1,781.4,2.84356,157.174,1201.96,10828,40000,111094,0.0206058,0.0795203,89187.2,2609.35,110382,2.71E-05,167855,567855,2596.91,843.651,2.75289,450.631,2642.8,831.894,3.40287,437.673,167855,2637.16,825.948,1.4096,429.649,2635.93,824.233,1.94435,428.372
98642.55263,0,98642.55263,1.63E+01,4.76E+01,6.37E+02,0.00E+00,16.3,,1.12948,0.0838484,0.433463,34.4396,4.10743,26869.9,15999.9,735053.8975,517.039,17188.5,838.016,2.94641,1.28863,1334.68,11987.8,40000,98629.2,0.0242609,0.100922,93130.3,2915.69,118008,3.33E-05,155390,555390,3306.08,993.766,2.52194,516.322,3362.31,979.824,3.26034,501.294,155390,3355.34,972.517,1.22041,492.039,3353.94,970.438,1.82958,490.487
113562.354,33579.54915,147141.9032,2.85E+01,4.14E+01,7.14E+02,1.53E+01,22,,0.214689,0.135204,0.533023,47.7959,4.12553,47760.3,47912,1170177.12,771.313,27063.2,1634.31,3.06581,1917.08,2335.43,20515.3,40000,147134,0.0394493,0.0628939,78886,3702.22,136715,4.52E-06,203895,603895,5282.5,1619.67,2.18505,940.993,5421.18,1589.39,3.75104,907.496,203895,5404.76,1583.6,0.582277,898.766,5408.14,1577.97,2.2018,894.052
95054.56078,0,95054.56078,3.86E+01,1.54E+01,5.49E+02,5.52E+01,38.6,,5.78E-06,0.134712,7.8226,30.6722,3.08283,35269.1,30103.1,1465144.019,498.493,33727.2,2204.1,2.98511,518.585,1841.11,16350.5,40000,95091.3,0.055715,7.52941,91447,2221.65,158938,1.00E-06,151852,551852,5217.64,2295.9,1.10331,1451.47,5408.97,2247.02,3.42472,1396.79,151852,5357.58,2240.51,0.256973,1388.13,5388.48,2228.6,2.26121,1376.54
113562.354,43077.16295,156639.517,1.31E+01,2.76E+01,5.56E+02,0.00E+00,9.5,,0.314736,0.0647343,0.449269,44.033,3.93049,28044.3,17235.3,636379.9976,821.071,14707.4,899.23,2.88797,1386.75,1386.05,12434.8,40000,156626,0.0201175,0.0321201,71661.8,2535.17,105728,7.66E-06,213387,613387,2542.1,823.304,2.99059,460.704,2594.38,810.775,3.93034,446.749,213387,2590.72,806.872,1.39352,440.047,2589.37,804.7,2.30966,438.566
113562.354,37901.93115,151464.2852,3.37E+01,1.73E+01,6.89E+02,3.49E+01,25.27,,1.00E-06,0.106815,11.3216,47.5122,3.89473,39575.1,34134.1,1328348.231,794.094,30455.8,2120.71,2.98393,10.3567,1963.16,17387.3,40000,151480,0.0475502,10.8636,95931.8,2072.54,109599,1.00E-06,208241,608241,4141.38,1952.36,1.91312,1209.35,4283.4,1914.46,3.74043,1166.26,208241,4250.74,1910.03,0.418625,1158.85,4272.59,1902.01,2.04525,1151.29
90690.56783,0,90690.56783,2.20E+01,1.83E+01,5.25E+02,1.17E+01,22,,0.260833,0.090361,0.329602,29.1904,2.85387,24273,16475.7,680137.3689,475.413,15835.9,843.839,2.70932,2911.64,1354.69,12162,40000,90688.7,0.0236122,0.0490072,64069.3,3654.12,144896,6.70E-06,147450,547450,3529.3,971.478,1.89157,570.639,3621.81,952.798,3.62142,550.968,147450,3614.87,948.354,0.59705,543.624,3614.44,944.489,2.08467,540.9
80184.26119,0,80184.26119,2.84E+01,4.82E+01,6.92E+02,1.22E+01,28.4,,0.502434,0.120179,0.428519,37.5516,3.60481,30501.6,21957.5,843967.4503,420.328,19678.3,1019.22,2.94608,1166.15,1567.63,14006.8,40000,80180.8,0.0310436,0.0590816,85210.1,3757.17,142947,1.36E-05,136942,536942,4708.8,1276.55,1.7205,710.47,4818.01,1253.42,3.43534,686.142,136942,4807.12,1246.51,0.509587,676.744,4807.16,1241.74,2.08571,673.157
113562.354,11461.6439,125023.9979,3.35E+01,4.55E+01,6.55E+02,3.79E+01,30.43,,0.346844,0.113322,13.1568,39.5505,3.85133,36463.3,30399.9,1489742.298,655.509,34419.2,2115.35,2.93962,0.189455,1850.36,16429.2,40000,125043,0.0504627,12.7774,95659.4,2029.9,117377,4.40E-06,181804,581804,4407.76,2075.35,1.74934,1254.56,4548.28,2035.33,3.40731,1209.69,181804,4514.69,2026.74,0.477394,1198.71,4532.88,2018.51,2.05138,1191.01
77550.96476,0,77550.96476,3.45E+01,2.48E+01,5.68E+02,3.45E+01,34.5,,1.52E-06,0.0811163,16.9416,31.3901,3.0402,20731.1,12803.9,991616.6555,406.66,22876.8,1441.68,2.63374,0.319347,1192.05,10741.1,40000,77573.5,0.0375034,16.6471,90623.3,2104.29,114300,1.00E-06,134335,534335,3141.29,1546.84,1.30594,972.749,3264.16,1513.77,3.42718,936.466,134335,3226.05,1508.64,0.31965,928.92,3244.65,1500.14,2.1122,921.117
113562.354,24016.49472,137578.8487,3.13E+01,3.24E+01,7.01E+02,2.58E+01,25.84,,1.08E-06,0.147933,0.57423,45.0677,3.7038,48385.2,51312.9,1263033.634,721.232,29064.5,1910.23,3.0315,2389.71,2419.12,21211.4,40000,137580,0.0462491,0.128776,75828.5,3554.62,144767,1.00E-06,194341,594341,5767.45,1899.42,1.81978,1137.87,5935.18,1862.3,3.85823,1096.42,194341,5900.26,1857.73,0.379901,1088.75,5917.31,1849.96,2.13705,1081.69
113562.354,70520.74483,184083.0988,3.79E+01,2.21E+01,4.96E+02,6.94E+01,23.38,,1.00E-06,0.136002,0.921457,47.2918,4.12544,55574.6,63679.3,1686828.641,965.232,38676.6,2691.31,3.17987,699.043,2703.28,23556.3,40000,184125,0.0533265,0.462662,88579.5,2406.2,155663,1.00E-06,240886,640886,5239.73,2194.63,1.60245,1488.28,5450.66,2146.04,3.9041,1433.37,240886,5417.15,2142.35,0.429793,1426.63,5440.06,2133.06,2.29177,1417.76
90946.99073,0,90946.99073,3.63E+01,4.71E+01,4.60E+02,5.45E+01,36.3,,0.345155,0.114975,10.163,26.1827,3.24774,29679.6,22949,1475061.621,476.969,34165.1,2009.42,2.88538,0.611823,1603.27,14313.9,40000,90985.5,0.0488493,9.91696,93418.5,2270.82,148184,4.12E-06,147746,547746,4453.15,2017.23,1.1944,1280.43,4620.81,1972.64,3.26954,1231.06,147746,4577.54,1963.96,0.37203,1220.4,4599.01,1953.97,2.23894,1211
101558.5439,0,101558.5439,1.95E+01,3.97E+01,6.14E+02,0.00E+00,19.5,,0.697534,0.0928797,0.414941,33.3014,3.53028,28180.7,18776.7,690906.4606,532.32,16125.3,818.541,2.88302,1569.81,1447.7,12970,40000,101544,0.023899,0.090556,78255.3,3446.42,133881,2.24E-05,158305,558305,3651.54,979.226,2.41244,516.58,3721.23,964.618,3.38254,500.894,158305,3716.03,958.414,1.00715,492.357,3715.19,955.961,1.83847,490.588
113562.354,42534.75423,156097.1082,1.42E+01,4.82E+01,5.91E+02,0.00E+00,10.33,,1.22763,0.0729198,0.488115,45.0196,5.34946,31890.8,20180.4,829271.2785,818.222,19263.3,1073.81,3.04698,0.369484,1501.75,13437.9,40000,156082,0.0222242,0.0584269,88020.9,2566.65,105230,2.94E-05,212843,612843,2873.26,910.237,3.23415,490.534,2923.98,897.14,3.52522,475.83,212843,2918.06,890.567,1.78188,467.372,2916.79,888.969,2.18706,466.056
113562.354,11257.9087,124820.2627,3.35E+01,2.32E+01,6.54E+02,3.80E+01,30.48,,1.00E-06,0.115048,12.0667,39.4522,3.4448,36835.5,31047.2,1365639.752,654.441,31376.8,2114.25,2.95566,26.3984,1870.37,16599.5,40000,124840,0.0511009,11.6877,96063.7,2071.04,123433,1.00E-06,181601,581601,4464.58,2099.72,1.62408,1286.5,4617.08,2058.68,3.57047,1240.07,181601,4577.72,2053.24,0.338559,1231.97,4601.9,2044.04,2.05778,1223.18
77599.37683,0,77599.37683,3.82E+01,2.09E+01,5.52E+02,4.39E+01,38.2,,1.00E-06,0.100916,14.0262,30.7472,3.0679,24677.9,16876.4,1156968.466,406.954,26676.1,1697.48,2.77747,1.60932,1371.32,12306.7,40000,77629.6,0.0443069,13.7365,91799.1,2198.99,136849,1.00E-06,134391,534391,3907.27,1828.08,1.11957,1157.5,4059.58,1788.36,3.39166,1113.65,134391,4012.9,1782.55,0.274997,1105.63,4036.65,1772.28,2.21968,1095.92
113562.354,37483.63351,151045.9875,2.15E+01,2.84E+01,7.15E+02,0.00E+00,16.16,,0.135391,0.103734,0.532921,48.4069,3.89432,38965,32531.1,823319.5756,791.721,19005.4,1185.75,2.97006,2278.32,1915.5,16983.1,40000,151027,0.0299803,0.061082,70298.5,3282.8,125368,3.35E-06,207788,607788,4064.86,1227.1,2.5938,677.246,4156.18,1207.19,3.83151,654.917,207788,4148.03,1203,0.764863,647.581,4149.37,1199.21,2.05771,644.614
113562.354,87989.04116,201551.3952,1.49E+01,4.06E+01,5.00E+02,0.00E+00,8.4,,0.48971,0.0619252,0.528038,50.5947,5.44398,33255.6,20907.1,666262.064,1056.5,15313.8,1025.66,3.10922,534.308,1529.01,13673.6,40000,201536,0.0160334,0.0505681,76443,2752.68,109685,1.29E-05,258297,658297,2432.86,656.729,3.63899,368.995,2480.14,646.65,4.0189,357.684,258297,2477.73,642.555,2.34264,351.664,2477.01,641.337,2.68289,350.643
113562.354,19390.25108,132952.6051,1.70E+01,2.09E+01,5.90E+02,0.00E+00,14.52,,0.349585,0.0832202,0.41921,39.0659,3.52355,29697.9,20674.1,688843.6712,696.892,15980.8,912.453,2.84881,2261.68,1520.32,13598.5,40000,132937,0.0236326,0.0437377,68418.3,3159.53,124541,9.44E-06,189698,589698,3265.57,967.622,2.64054,529.864,3334.55,952.661,3.70246,513.339,189698,3329.97,948.022,1.02186,505.871,3328.81,945.306,2.07439,503.941
100710.0914,0,100710.0914,2.82E+01,4.01E+01,4.55E+02,3.75E+01,28.2,,0.366561,0.0785235,14.3504,25.7329,3.07761,22520,14959,1163113.041,528.077,26995.7,1528.57,2.64194,0.0704769,1289.89,11597.1,40000,100735,0.0368958,14.1128,93347.3,2218.89,108144,4.34E-06,157496,557496,3038.02,1522.12,1.60553,963.896,3155.87,1489.99,3.39002,928.43,157496,3128.37,1482.6,0.543579,918.577,3140.94,1475.83,2.10469,912.582
96238.79475,0,96238.79475,3.52E+01,2.17E+01,6.65E+02,3.59E+01,35.2,,2.74E-05,0.107888,15.187,36.1944,3.26487,29735.7,22038.6,1225356.37,504.614,28204.2,1846.53,2.84813,1.2765,1570.57,14032.2,40000,96259,0.0485245,14.8413,94277.6,2023.81,122669,1.00E-06,153020,553020,4191.6,1995.69,1.39595,1210.25,4335.2,1956.42,3.45408,1166.36,153020,4292.27,1950.56,0.291509,1158.08,4315.53,1940.98,2.06688,1148.98
77673.02767,0,77673.02767,2.08E+01,2.84E+01,5.87E+02,2.74E+00,20.8,,0.36565,0.0744994,0.43297,31.8364,2.97359,20002.6,11583.1,475380.6449,407.137,11078.4,579.87,2.62389,3136.05,1133.04,10223,40000,77664.4,0.0170925,0.124045,57346.2,3412.35,139549,1.38E-05,134425,534425,2923.3,701.707,2.14001,391.32,2983.47,689.955,3.51484,379.381,134425,2979.6,686.05,0.798151,372.798,2979.98,683.7,1.76449,371.301
113562.354,51449.88889,165012.2429,3.68E+01,2.94E+01,5.44E+02,6.06E+01,25.33,,1.00E-06,0.132527,3.2176,45.2428,3.9074,50194.8,53189.8,1609271.379,865.224,36876.6,2589.29,3.13272,553.591,2464.18,21585.2,40000,165048,0.0531968,2.77893,90265,2324.6,150399,1.00E-06,221809,621809,5113.46,2188.74,1.6052,1444.86,5308.67,2141.67,3.78479,1391.58,221809,5272.67,2137.46,0.393556,1384.44,5301.08,2127.87,2.20386,1375.24
99794.56873,0,99794.56873,1.91E+01,3.91E+01,7.47E+02,0.00E+00,19.1,,0.443448,0.102782,0.43534,40.2158,3.60971,30705.2,21255.4,779476.7781,523.068,18124.2,991.746,2.91027,1290.53,1541.92,13785,40000,99779.1,0.0311044,0.0449457,82177.3,3054.43,120891,1.21E-05,156540,556540,4040.69,1273.64,2.17021,669.242,4120.55,1254.49,3.49321,648.489,156540,4112.45,1248.11,0.659323,639.455,4111.28,1244.18,2.01997,636.545
91434.27478,0,91434.27478,2.36E+01,4.92E+01,6.73E+02,3.05E+00,23.6,,0.833223,0.107917,0.44656,36.2786,3.8503,30611,21081.9,776777.1043,479.257,18165.3,884.439,2.97933,884.55,1535.51,13729.6,40000,91422,0.0269679,0.0894623,86952.4,3613.37,137767,2.64E-05,148183,548183,4242.83,1106.34,2.17922,584.29,4324.87,1089.08,3.31306,566.091,148183,4317.9,1081.6,0.89649,556.404,4316.69,1078.72,1.85541,554.339
84676.16312,0,84676.16312,2.49E+01,4.11E+01,6.50E+02,7.83E+00,24.9,,0.436295,0.105707,0.408147,35.3004,3.35685,27945.3,19221.1,729495.3186,443.858,17005.8,884.397,2.8692,1720.89,1465.02,13120,40000,84669.3,0.0267998,0.0624315,77774.4,3669.94,141541,1.27E-05,141430,541430,4143.41,1100.98,1.89538,608.815,4236.69,1081.76,3.47293,588.63,141430,4228.56,1075.89,0.593274,580.121,4228.28,1071.99,1.98031,577.317
113562.354,6373.212241,119935.5662,3.82E+01,3.29E+01,5.52E+02,6.43E+01,36.17,,1.00E-06,0.158125,3.0434,33.3594,3.26857,47290.8,49012.5,1742964.502,628.946,40063.2,2681.39,3.12507,780.275,2362.81,20743.3,40000,119976,0.0632122,2.72024,91453.3,2239.82,168501,1.00E-06,176737,576737,6123.85,2602.56,1.22112,1659.87,6341.54,2547.45,3.50363,1597.63,176737,6290.56,2540.87,0.273447,1588.79,6324.99,2528.49,2.26634,1576.57
113562.354,7854.710723,121417.0647,1.92E+01,3.55E+01,4.54E+02,1.32E+01,17.96,,0.465797,0.0889066,0.30985,29.3456,3.21374,28879.3,20779.2,812866.2145,636.488,18967.3,967.491,2.86389,1782.29,1524.25,13632.4,40000,121415,0.0244273,0.0320692,77071.1,3629.36,141275,1.06E-05,178176,578176,3471.41,1004.79,2.22031,595.587,3564.08,985.92,3.67796,575.346,178176,3558.44,980.315,0.963306,566.974,3556.26,977.09,2.3141,564.825
113562.354,47217.83746,160780.1915,2.17E+01,2.92E+01,5.96E+02,5.95E+00,15.33,,0.133518,0.0948183,0.488408,46.2045,3.86033,37022.9,30422.5,799612.2583,842.785,18473.9,1135.85,2.94745,2474.53,1851.06,16435.2,40000,160768,0.0260515,0.0413438,66623.9,3462.36,131479,3.16E-06,217529,617529,3705.76,1068.08,2.61549,617.522,3798.65,1049.18,3.96678,596.645,217529,3793.18,1045.47,0.903028,589.737,3792.73,1042.06,2.21654,587.226
83023.28403,0,83023.28403,1.68E+01,4.52E+01,6.79E+02,0.00E+00,16.8,,0.801923,0.0765863,0.440449,36.5111,3.75499,23215.9,12530.3,602369.7835,435.167,14073.5,699.061,2.87428,3.00675,1179.07,10627.3,40000,83011.5,0.0217995,0.0879048,90739.4,2773.06,115323,2.62E-05,139772,539772,3019.81,892.99,2.3162,466.287,3070.77,880.331,3.34793,453.028,139772,3064.72,874.209,1.01039,444.695,3063.45,871.981,1.8119,443.192
113562.354,62966.40648,176528.7605,3.36E+01,1.73E+01,6.05E+02,4.36E+01,21.62,,1.00E-06,0.104806,8.15071,49.2278,4.11834,42960.6,39528,1372986.818,925.526,31425.9,2245.33,3.03154,93.3275,2116.16,18679.1,40000,176551,0.0450265,7.67617,93564.3,2231.13,115531,1.00E-06,233312,633312,4046.99,1850.3,2.00499,1196.1,4198.9,1812.24,3.92075,1152.93,233312,4170.09,1808.7,0.505384,1146.21,4192.25,1801.06,2.12129,1139.07
91732.15208,0,91732.15208,1.15E+01,1.85E+01,5.86E+02,0.00E+00,11.5,,0.50023,0.055301,0.351424,32.0392,3.16264,18561.2,9272.5,500877.4692,480.83,11665.6,617.956,2.62191,1245.55,1012.37,9159.17,40000,91722,0.0181552,0.0498421,72601.8,2241.26,101349,1.49E-05,148483,548483,2178.46,743.345,2.45313,406.076,2217.81,732.633,3.60059,394.792,148483,2213.36,728.271,1.05451,387.827,2212.04,726.208,1.94379,386.548
112121.6553,0,112121.6553,2.96E+01,2.25E+01,6.70E+02,2.33E+01,29.6,,0.0112922,0.151321,0.515786,36.4671,3.2303,42534.5,42453.1,1192537.597,587.777,27487.8,1758.08,2.95278,2656.09,2194.97,19341.1,40000,112123,0.0456606,0.153342,73823.6,3763.38,148637,1.00E-06,168884,568884,5908.44,1876.1,1.64044,1096.69,6072.72,1839.89,3.69226,1056.59,168884,6033.44,1834.54,0.335889,1048.41,6052.83,1826.43,2.08204,1041.01
94254.77123,0,94254.77123,3.53E+01,3.77E+01,5.00E+02,5.02E+01,35.3,,0.0450824,0.113192,10.5176,28.1291,3.064,30024,23158.3,1375612.402,494.286,31734.3,2001.32,2.88855,1.06646,1610.7,14377.8,40000,94288.9,0.0485989,10.2521,93950.7,2235.5,144888,1.00E-06,151050,551050,4380.56,2004.53,1.23342,1267.81,4547.73,1960.89,3.38861,1219.29,151050,4502.85,1954.28,0.314903,1210.5,4527.69,1943.95,2.20038,1200.68
113562.354,2185.590843,115747.9448,3.80E+01,2.76E+01,6.98E+02,4.78E+01,37.28,,1.00E-06,0.148999,8.99394,38.7397,3.43909,44434.7,42852.2,1593294.017,606.915,36609.1,2464.96,3.07574,514.939,2205.52,19429.5,40000,115774,0.0625176,8.61836,93887.3,2067.01,148618,1.00E-06,172535,572535,5789.34,2569.25,1.35737,1573.06,5978.39,2518.92,3.49099,1516.04,172535,5928.36,2512.3,0.267575,1507.07,5959.97,2500.71,2.15226,1495.69
113562.354,43230.88231,156793.2363,1.83E+01,4.12E+01,7.16E+02,0.00E+00,13.25,,0.394644,0.0942353,0.5086,49.9362,4.38855,38449.7,29321.1,878904.5495,821.855,20351.8,1202.52,3.06105,840.887,1816.55,16141.1,40000,156775,0.0293456,0.0287483,84109.8,2848.55,112662,9.07E-06,213536,613536,3699.78,1201.58,2.78348,659.375,3777.34,1182.85,3.78797,638.508,213536,3771.37,1177.16,1.05682,629.991,3769.41,1173.82,2.35337,627.607
113562.354,38618.8828,152181.2368,1.98E+01,4.15E+01,7.51E+02,0.00E+00,14.78,,0.371587,0.10263,0.51681,50.3308,4.34981,40268.3,32272.4,920327.5207,797.673,21314.2,1255.98,3.06404,1040.04,1907.7,16916.9,40000,152162,0.0317511,0.0309141,83580,2969.31,115931,8.61E-06,208923,608923,4028.29,1300.1,2.67623,710.26,4113.76,1279.67,3.74648,687.502,208923,4107.04,1273.75,0.931385,678.731,4105.21,1270.05,2.31419,676.008
100927.2389,0,100927.2389,2.96E+01,2.36E+01,6.80E+02,2.00E+01,29.6,,0.035091,0.144225,0.538989,36.8784,3.22904,37982.5,35367.8,1062528.61,529.086,24507.5,1550.03,2.89005,2870.33,1999.12,17691.7,40000,100927,0.0414097,0.17176,70573.3,3922.57,146624,1.00E-06,157688,557688,5635.53,1701.96,1.60294,984.833,5787.71,1669.13,3.62976,948.861,157688,5750.2,1663.99,0.334557,940.931,5768.98,1656.39,2.02289,934.117
113562.354,68187.58077,181749.9348,1.19E+01,4.71E+01,5.43E+02,0.00E+00,7.44,,1.21054,0.059742,0.510796,48.5587,6.10663,30535.3,17945.4,770157.9348,952.705,17791.9,1095.51,3.04635,0.154217,1414.77,12684.3,40000,181736,0.0183336,0.0521998,81705.5,2213,94152.9,2.81E-05,238497,638497,2356.09,750.516,3.62802,411.108,2395.35,739.918,3.73518,399.012,238497,2390.64,734.527,2.20243,391.892,2389.68,733.345,2.45795,390.852
99246.931,0,99246.931,1.20E+01,3.62E+01,7.29E+02,0.00E+00,12,,0.404276,0.0760913,0.399305,39.6346,3.50438,25021.8,14208.9,708587.8215,520.212,16466.8,910.66,2.83177,118.103,1256.66,11306.9,40000,99234.4,0.0289714,0.02526,89949.8,2025.71,91764.1,9.36E-06,155995,555995,2995.85,1185.62,2.23221,630.087,3052.78,1168.44,3.65096,611.457,155995,3045.98,1162.65,0.695343,602.814,3043.65,1158.86,2.25095,600.27
113562.354,38508.61737,152070.9714,3.38E+01,4.32E+01,4.95E+02,5.62E+01,25.24,,0.103343,0.117862,6.03622,40.5789,3.93292,42484.1,39971.6,1600146.06,797.378,36803,2439.1,3.05582,1.19739,2128.29,18781.1,40000,152106,0.048888,5.64606,94061.5,2310.76,139259,1.21E-06,208867,608867,4550.52,2014.26,1.66383,1309.71,4723.3,1970.3,3.62767,1260.54,208867,4690.94,1964.3,0.479684,1251.94,4714.5,1955.52,2.18246,1243.67
113562.354,1589.878396,115152.2324,2.60E+01,4.32E+01,7.49E+02,3.36E+00,25.64,,0.506541,0.139223,0.461911,40.899,3.82974,42070.3,38272,1033523.233,603.566,24034.1,1312.1,3.0177,2022.55,2081.47,18387,40000,115135,0.0380783,0.0569006,78745.7,3781.01,139298,1.35E-05,171896,571896,5463.71,1561.07,2.1441,836.244,5580.54,1535.67,3.45526,808.43,171896,5568.87,1527.91,0.640357,798.112,5568.93,1523.13,2.05944,794.274
113562.354,15799.09274,129361.4467,3.81E+01,1.88E+01,6.69E+02,5.13E+01,33.45,,1.00E-06,0.145993,6.8884,41.6185,3.59902,46800.4,46834.4,1610333.601,678.293,36971.5,2520.44,3.10059,534.148,2308.33,20289.3,40000,129390,0.0603859,6.48435,92905.1,2132.85,149432,1.00E-06,186151,586151,5662.52,2482.23,1.43175,1552.02,5854.7,2432.41,3.56294,1495.52,186151,5808.64,2426.49,0.291946,1487.08,5839.7,2415.44,2.16327,1476.28
113562.354,25449.77507,139012.1291,2.71E+01,3.53E+01,6.32E+02,1.96E+01,22.14,,0.107948,0.128737,0.498944,42.5973,3.68174,42966,41499.1,1111679.906,728.726,25681.6,1581.32,2.98832,2261.76,2169.56,19127.9,40000,139010,0.0379861,0.0805751,75328.2,3753.7,139829,2.16E-06,195771,595771,5021.02,1560.61,2.02289,926.09,5162.74,1530.22,3.78838,892.498,195771,5142.82,1525.39,0.50867,884.619,5149.49,1519.44,2.15021,879.557
83356.84772,0,83356.84772,3.29E+01,1.99E+01,7.01E+02,2.27E+01,32.9,,0.00140625,0.142414,0.569561,37.9699,3.27624,33536.7,29020.7,987789.3958,437.002,22780.3,1444.32,2.83774,2934.45,1807.03,16059.9,40000,83361.5,0.0398689,0.191394,68741.5,3951.01,149205,1.00E-06,140122,540122,5563.73,1640.6,1.39002,957.899,5716.19,1607.93,3.61081,922.556,140122,5674.01,1602.93,0.289036,914.885,5696.57,1594.76,2.05653,907.545
113562.354,53206.4312,166768.7852,2.20E+01,3.01E+01,5.39E+02,1.31E+01,14.98,,0.0733498,0.0933355,0.471682,45.6093,3.85973,37113.4,30946.8,853058.1096,874.215,19704.3,1216.16,2.94997,2327.36,1867.28,16573.2,40000,166763,0.026535,0.0328525,68145.5,3474.26,132461,1.52E-06,223524,623524,3636.37,1089.49,2.48935,658.386,3739.85,1068.52,4.09713,635.396,223524,3734.24,1065.18,0.861967,628.731,3733.42,1061.4,2.36016,625.973
113562.354,66864.53416,180426.8882,3.60E+01,4.45E+01,6.00E+02,5.20E+01,22.66,,0.0059374,0.117885,6.31718,49.7803,4.47244,48753.7,48999.9,1606091.239,945.992,36820.2,2567.7,3.10978,1.0876,2362.5,20740.7,40000,180455,0.0488566,5.83601,93941.5,2245.59,127331,1.00E-06,237216,637216,4554.31,2009.97,1.97278,1303.53,4721.6,1967.5,3.86987,1255.82,237216,4692.08,1962.46,0.539398,1247.87,4715.41,1954.26,2.18168,1240.17
113562.354,91904.85092,205467.2049,2.41E+01,3.62E+01,7.26E+02,0.00E+00,13.32,,0.0108502,0.0983952,0.607836,56.8895,4.70185,47165.6,43005.1,846934.7387,1077,19455.8,1314.49,3.10053,1971.71,2209.55,19463.3,40000,205445,0.026999,0.0563619,69800.5,3258.19,122479,1.00E-06,262206,662206,3851.44,1105.1,3.14841,631.255,3940.7,1086.43,4.29816,610.272,262206,3935.02,1083.15,1.14288,603.628,3935.81,1079.96,2.32096,601.195
113562.354,55064.99956,168627.3536,1.19E+01,3.58E+01,5.15E+02,0.00E+00,8.01,,0.533163,0.0574374,0.465962,45.2756,4.55265,27775,15822.9,633476.1978,883.918,14631,904.417,2.97419,429.788,1327.17,11922.3,40000,168614,0.0174645,0.0396844,78761.9,2370.23,100341,1.31E-05,225375,625375,2259.15,714.874,3.31183,399.225,2302.16,704.319,3.89439,387.356,225375,2298.54,700.08,1.90542,380.855,2297.5,698.581,2.44917,379.746
113562.354,67915.78108,181478.1351,2.19E+01,4.12E+01,7.04E+02,0.00E+00,13.7,,0.288884,0.0972598,0.551134,53.4372,4.66989,43173.8,36326.9,875194.7254,951.248,20205.3,1258.04,3.09794,1429.28,2026.66,17924.5,40000,181458,0.0272394,0.0349664,76684.9,3186.43,121250,7.00E-06,238219,638219,3813.16,1115.66,3.01529,623.156,3896.62,1097.51,3.94207,602.896,238219,3891.73,1092.61,1.21127,595.12,3890.39,1089.58,2.36621,592.89
113562.354,11055.00094,124617.3549,3.47E+01,4.60E+01,6.65E+02,4.07E+01,31.62,,0.324943,0.120972,12.4198,39.909,3.87412,38639.5,33455.8,1553792.831,653.387,35877.2,2228.13,2.98095,0.328682,1943.13,17217.5,40000,124639,0.0530341,12.0359,95836.9,2040.28,124026,4.15E-06,181400,581400,4705.08,2181.27,1.69226,1321.16,4854.97,2138.83,3.39746,1273.55,181400,4818.77,2130.17,0.444535,1262.55,4838.88,2121.37,2.06944,1254.24
113562.354,60950.24283,174512.5968,2.77E+01,3.05E+01,4.94E+02,3.65E+01,18.03,,1.15E-06,0.114534,0.516779,45.5433,3.93125,44632.7,44896.9,1196950.404,914.912,27541.1,1813,3.00544,2069.14,2258.85,19876,40000,174527,0.0365384,0.0746845,75523,3604.52,138065,1.00E-06,231288,631288,4436.46,1503.61,2.01674,975.702,4594.54,1470.63,4.19667,939.276,231288,4573.53,1467.66,0.59619,932.861,4581.36,1461.53,2.31497,927.579
113562.354,71001.74107,184564.0951,2.30E+01,4.91E+01,6.01E+02,9.63E+00,14.15,,0.513731,0.0973138,0.513964,51.0633,5.01419,43725.5,37091.5,995857.3865,967.475,23075.3,1347.18,3.14878,801.282,2048.37,18107.8,40000,184553,0.0268566,0.0246708,83781.9,3354.78,126487,1.12E-05,241314,641314,3806.43,1103.17,2.88813,645.136,3900.3,1083.38,3.91182,623.618,241314,3894.79,1077.25,1.43429,614.909,3892.55,1074.27,2.64001,612.848
113562.354,3931.400803,117493.7548,3.33E+01,4.14E+01,4.96E+02,5.45E+01,32.19,,0.201013,0.124471,8.04736,29.5883,3.29586,37354.2,32878.2,1592851.595,616.117,36755.1,2308.11,2.99733,6.69563,1925.91,17071.5,40000,117529,0.0526236,7.76581,95845.9,2245.48,147461,2.42E-06,174290,574290,4819.3,2168.85,1.41859,1371.93,4994.75,2122.47,3.40234,1320.05,174290,4954.33,2114.88,0.381234,1310.21,4978.85,2104.94,2.18041,1300.74
113562.354,12054.48166,125616.8357,2.57E+01,3.37E+01,5.06E+02,2.87E+01,23.23,,0.12763,0.123024,0.40485,33.2103,3.20988,37664.2,34613.4,1130063.882,658.562,26140.1,1573.67,2.92075,2234.85,1977.21,17506.2,40000,125626,0.0371299,0.0813293,76694.2,3852.11,145650,2.32E-06,182387,582387,4786.7,1528.63,1.77294,939.707,4936.64,1496.59,3.75178,904.579,182387,4913.51,1491.64,0.474903,896.672,4920.96,1485.2,2.21632,891.155
113562.354,26822.97311,140385.3271,2.11E+01,2.83E+01,5.60E+02,7.90E+00,17.07,,0.212962,0.096216,0.425678,40.083,3.51031,33747.9,26869.1,800806.5949,735.886,18562.4,1076.64,2.88683,2616.6,1737.4,15465.1,40000,140376,0.0264075,0.0385407,66804.1,3568.58,136200,5.07E-06,197137,597137,3759.9,1083.53,2.39993,625.962,3855.39,1064.15,3.81973,604.733,197137,3849.58,1059.88,0.816505,597.378,3848.64,1056.3,2.19691,594.78
113562.354,83139.34583,196701.6998,3.51E+01,2.94E+01,7.18E+02,3.63E+01,20.26,,1.00E-06,0.137842,0.637905,55.7417,4.50198,59740.8,71008.9,1398763.531,1031.2,32107.9,2195.48,3.1504,1843,2859.47,24832.9,40000,196709,0.046065,0.0926595,79151.3,3179.89,138067,1.00E-06,253470,653470,5351.69,1891.3,2.18547,1207.43,5527.91,1852.73,4.28376,1163.95,253470,5501.05,1849.69,0.521406,1157.32,5513.66,1842.6,2.33348,1150.98
