WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
89851.76933,0,89851.76933,2.82E+01,2.39E+01,5.40E+02,2.62E+01,28.2,,0.0519824,0.121142,0.409858,30.0345,2.91113,30003.7,24461.8,956589.0329,471.076,22125.3,1334.16,2.79215,2797.86,1656.25,14769.4,40000,89861.4,0.0346841,0.116011,69837.9,3917.01,150695,1.04E-06,146622,546622,4718.1,1429.42,1.46495,868.735,4861.05,1399.05,3.64022,835.972,146622,4832.16,1394.43,0.356085,828.563,4845.68,1387.36,2.14344,822.463
113562.354,2441.481205,116003.8352,1.58E+01,3.58E+01,4.53E+02,2.27E+00,15.47,,1.02389,0.0709378,0.436182,26.4701,3.70082,24208,14776.8,632631.2322,608.066,14767,747.695,2.81017,1614.17,1281.9,11527.3,40000,115993,0.0176179,0.184832,75626.2,3417.32,136068,3.18E-05,172754,572754,2785.75,722.414,2.80536,397.024,2841.87,711.382,3.37206,384.895,172754,2838.24,706.118,1.54995,377.695,2837.51,704.716,1.92976,376.589
113562.354,48679.37317,162241.7272,2.89E+01,4.85E+01,6.83E+02,1.99E+01,20.23,,0.334675,0.13098,0.516865,50.0087,4.54428,50353.7,51099.9,1260087.141,850.49,29199.3,1703.17,3.1306,1336.02,2413.95,21168.6,40000,162237,0.0386759,0.0306123,84325.6,3637.74,134498,6.61E-06,218998,618998,5112.86,1589.51,2.29858,944.995,5252.13,1558.88,3.82794,911.394,218998,5240.99,1552.35,0.73113,901.976,5239.18,1547.03,2.54394,897.846
113562.354,71995.3075,185557.6615,2.83E+01,2.94E+01,5.72E+02,3.00E+01,17.32,,1.12E-06,0.115953,0.559627,49.8556,4.16725,47839.4,49373.9,1165594.684,972.773,26803.4,1781.73,3.03805,2115.82,2371.74,20817.6,40000,185564,0.0362309,0.0743758,74216.2,3553.19,134247,1.00E-06,242325,642325,4499.32,1489.08,2.23153,948.457,4649.59,1457.77,4.25939,913.688,242325,4631.02,1454.94,0.636329,907.322,4638.11,1449.24,2.29777,902.46
113562.354,12479.95241,126042.3064,1.15E+01,2.16E+01,6.39E+02,0.00E+00,10.36,,0.330249,0.0713246,0.395923,39.4507,3.4878,26595.6,15993.4,708744.4839,660.676,16436.9,944.402,2.83443,726.019,1334.41,11985.4,40000,126029,0.0263692,0.0246547,82768.1,2156.91,95241.6,7.25E-06,182790,582790,2803.76,1078.92,2.55202,588.622,2860.53,1062.95,3.79028,570.92,182790,2855.04,1058.03,0.894339,563,2852.98,1054.77,2.29228,560.824
113562.354,80401.50779,193963.8618,2.17E+01,3.16E+01,5.20E+02,1.42E+01,12.7,,0.000533224,0.0864636,0.50437,49.8707,4.24358,39177.6,32772.1,839695.7293,1016.78,19341.2,1251.56,3.00428,2056.12,1922.74,17044.5,40000,193959,0.0246926,0.0271051,68238.8,3328.68,127312,1.00E-06,250720,650720,3364.66,1013.76,2.70179,626.907,3463.88,993.841,4.39628,605.19,250720,3459.75,991.159,1.06191,599.004,3458.54,987.702,2.52722,596.567
85717.26722,0,85717.26722,1.17E+01,1.52E+01,5.92E+02,0.00E+00,11.7,,0.658847,0.0312784,6.91502,32.0799,3.3783,13189.5,5317.2,443584.5002,449.312,10325.1,553.399,2.34916,0.0992936,764.472,6955.36,40000,85709.6,0.0152914,6.6164,73445.4,836.34,54014.7,1.78E-05,142471,542471,1233.49,625.763,2.66099,348.518,1255.81,617.412,3.36811,339.427,142471,1250.97,613.157,1.26306,333.002,1251.13,611.656,1.76112,331.931
77409.44519,0,77409.44519,3.30E+01,4.93E+01,5.15E+02,3.51E+01,33,,0.530531,0.0742622,17.8637,28.7579,3.35082,19112.1,11517,1077690.447,405.925,25115.3,1314.06,2.54998,0.0348311,1129.76,10194.2,40000,77433.2,0.0349751,17.5967,89588.8,2101.07,103498,6.74E-06,134194,534194,2882.9,1444.49,1.4442,905.801,2990.75,1414.05,3.26874,872.592,134194,2961.04,1405.59,0.519146,861.881,2970.49,1399.01,2.12709,856.218
113562.354,20871.63038,134433.9844,1.14E+01,1.73E+01,6.64E+02,0.00E+00,9.63,,0.270119,0.072103,0.428628,43.0197,3.65373,28130.7,17201.1,731321.4018,704.664,16931.9,1003.08,2.87629,539.004,1384.65,12422.7,40000,134420,0.0272965,0.0230813,84229.7,2036.36,91135.7,5.66E-06,191181,591181,2833.41,1116.68,2.59848,612.493,2891.66,1099.97,3.866,593.878,191181,2886.18,1095.31,0.875457,586.106,2884.12,1091.86,2.35714,583.793
113562.354,87971.28218,201533.6362,1.58E+01,2.37E+01,5.85E+02,0.00E+00,8.9,,0.0302424,0.0691298,0.53559,52.7609,4.47873,35149.9,24523.9,658116.1906,1056.4,15092.4,1047.29,3.01854,1557.21,1658.39,14787.8,40000,201517,0.0200022,0.0336434,67779.3,2676.71,107326,1.00E-06,258278,658278,2709.68,818.322,3.29422,469.575,2768.85,805.129,4.37911,454.865,258278,2766.1,802.338,1.55402,448.945,2765.19,800.088,2.51625,447.368
101532.6277,0,101532.6277,3.78E+01,1.73E+01,4.89E+02,6.24E+01,37.8,,1.00E-06,0.143524,4.51585,27.7337,2.96693,38558.6,35323.6,1577375.373,532.482,36303,2380.67,3.03541,727.092,1997.84,17680.9,40000,101575,0.0580134,4.25083,90639.4,2288.22,169091,1.00E-06,158336,558336,5552.25,2391.49,1.07313,1534.16,5759.8,2339.46,3.43935,1475.79,158336,5707.87,2332.9,0.261323,1467.09,5740.95,2320.54,2.30226,1454.99
113562.354,72738.88728,186301.2413,3.44E+01,2.22E+01,7.10E+02,3.49E+01,20.97,,1.00E-06,0.138886,0.626946,54.1918,4.3657,57569.4,66993.9,1379550.573,976.676,31678.8,2153.4,3.13189,1909.13,2774.9,24142.8,40000,186308,0.0460463,0.0962106,78795.2,3231.9,139319,1.00E-06,243069,643069,5395.15,1890.76,2.11619,1196.71,5570.24,1852.31,4.20724,1153.43,243069,5542.25,1849.06,0.493296,1146.66,5555.46,1841.85,2.30049,1140.19
113562.354,29079.80323,142642.1572,3.64E+01,4.47E+01,5.55E+02,5.81E+01,28.98,,0.107994,0.13406,5.62184,40.4983,3.91571,46056,45603.5,1713850.252,747.952,39429.1,2601.49,3.10607,101.737,2277.01,20027.8,40000,142677,0.054885,5.23043,94654.2,2239.62,147609,1.32E-06,199438,599438,5188.09,2260.43,1.56963,1445.53,5374.06,2212.04,3.54343,1391.24,199438,5335.77,2205.29,0.40563,1382.08,5362.38,2195.4,2.18505,1372.61
113562.354,84830.76904,198393.123,2.46E+01,4.47E+01,6.90E+02,5.20E+00,14.08,,0.249747,0.101899,0.562743,55.4336,4.97247,47745.4,43543,970173.6438,1039.94,22387.6,1405.01,3.14498,1354.4,2223.67,19581.6,40000,198376,0.0282232,0.0283987,77694.2,3321.93,124505,5.62E-06,255137,655137,3986.53,1157.43,3.02551,669.703,4082.71,1137.11,4.08577,647.245,255137,4077.71,1132.23,1.24809,639.419,4075.95,1128.93,2.56241,637.049
113562.354,86499.76283,200062.1168,1.20E+01,3.55E+01,6.02E+02,0.00E+00,6.81,,0.146749,0.0618741,0.525548,53.3103,4.71985,33295.8,20791.8,689915.9645,1048.7,15838,1081.55,3.06388,237.573,1524.72,13636.5,40000,200047,0.0205591,0.0233526,79559.7,2034.25,88554,3.09E-06,256808,656808,2430.81,841.093,3.37706,479.756,2479.81,828.067,4.33264,465.175,256808,2476.42,824.62,1.68614,458.788,2474.96,822.364,2.69956,457.284
91521.69051,0,91521.69051,3.62E+01,3.66E+01,4.83E+02,5.26E+01,36.2,,0.000442313,0.115878,9.62466,27.3278,3.00264,30120.3,23333.2,1379372.38,479.971,31808.5,2019.33,2.90456,4.98636,1616.88,14431,40000,91558.1,0.0492349,9.36699,94237,2270.17,150298,1.00E-06,148319,548319,4481.78,2031.4,1.15884,1293.17,4655.67,1986.65,3.40153,1243.43,148319,4608.66,1980.17,0.298807,1234.81,4635.14,1969.39,2.23503,1224.5
78854.85969,0,78854.85969,2.18E+01,1.60E+01,4.99E+02,1.17E+01,21.8,,0.260139,0.0772063,0.315597,27.8639,2.7643,20210.7,12203.9,576675.1128,413.378,13445.3,697.123,2.63272,2920.93,1163.41,10489.8,40000,78854.9,0.0194063,0.0500713,61697.4,3518.97,145402,7.06E-06,135616,535616,3014.18,799.759,1.8409,483.351,3094.64,783.598,3.63462,466.767,135616,3089.04,779.654,0.636346,459.927,3088.25,776.252,2.07067,457.701
100893.6708,0,100893.6708,2.32E+01,2.93E+01,7.50E+02,0.00E+00,23.2,,0.233289,0.11635,0.49671,40.1197,3.36847,32740.5,25615.4,767009.1921,528.821,17766.4,1043.79,2.85087,2770.29,1695.6,15107,40000,100877,0.0319014,0.100622,67757.9,3542.01,134695,6.83E-06,157638,557638,4566.59,1306.31,2.08272,690.357,4662.34,1285.76,3.51048,667.917,157638,4649.69,1280.52,0.527678,659.869,4654.02,1276.06,1.84259,656.272
86739.11395,0,86739.11395,1.63E+01,4.45E+01,5.10E+02,0.00E+00,16.3,,1.81508,0.0583773,1.69149,27.9173,4.58534,19452.3,9475.5,515878.8513,454.655,12039,612.451,2.80275,0.213717,1023.52,9257.72,40000,86728.9,0.013832,1.42509,88340.9,2951.5,123760,7.38E-05,143490,543490,2305.17,566.187,2.9748,295.17,2340.69,558.856,3.06269,287,143490,2336.32,554.244,1.5655,280.948,2335.09,553.281,1.71775,280.116
113562.354,76471.83904,190034.193,3.57E+01,2.83E+01,5.61E+02,5.52E+01,21.33,,1.00E-06,0.117056,4.79308,50.0591,4.26062,49879.3,51668.9,1510941.06,996.37,34559.1,2495.33,3.11527,319.74,2427.72,21282.9,40000,190065,0.0479,4.30885,90904.9,2334.67,133083,1.00E-06,246826,646826,4511.02,1969.58,1.90082,1310.51,4686.91,1927.53,3.97899,1262.88,246826,4657.14,1924.22,0.503145,1256.36,4682.23,1916,2.19161,1248.61
113562.354,5554.243815,119116.5978,1.37E+01,3.16E+01,7.00E+02,0.00E+00,13.06,,0.274424,0.0860744,0.410459,40.0148,3.44229,29499.7,19522.2,780718.5783,624.362,18096,1050.4,2.86397,1046.42,1476.64,13220.7,40000,119102,0.0310319,0.0301036,82920.7,2417.72,102551,6.09E-06,175863,575863,3380.85,1269.67,2.35284,684.429,3451.68,1250.59,3.71019,663.222,175863,3444.57,1245.32,0.682266,654.941,3442.98,1241.28,2.22358,652.022
113562.354,7615.548346,121177.9023,3.14E+01,4.92E+01,5.97E+02,3.73E+01,29.43,,0.557293,0.103037,13.9751,35.606,3.83541,32549.5,25587.7,1455304.708,635.352,33765.9,1924.1,2.86196,0.094719,1694.66,15099,40000,121198,0.046737,13.6362,95218.3,2059.13,110954,6.95E-06,177959,577959,4008.82,1923.47,1.78426,1166.25,4136.65,1886.54,3.36832,1125.16,177959,4108.11,1876.63,0.593208,1112.89,4121.48,1869.48,2.04858,1106.37
99435.49217,0,99435.49217,3.27E+01,4.54E+01,5.46E+02,4.12E+01,32.7,,0.419867,0.100287,14.1449,30.2951,3.39516,27924.5,20482.2,1347566.082,521.403,31247.7,1800.11,2.79553,0.101153,1513.13,13536.3,40000,99461.6,0.0450817,13.8592,93287.1,2124.69,121849,5.19E-06,156223,556223,3894.29,1858.04,1.49793,1145.48,4030.38,1820.14,3.31986,1103.5,156223,3995.69,1811.38,0.454553,1092.48,4011.47,1803.27,2.10644,1085.06
88665.56585,0,88665.56585,1.85E+01,1.59E+01,5.99E+02,0.00E+00,18.5,,0.432612,0.0763653,0.424372,32.4419,3.09112,21906.1,13092,516603.16,464.744,12030.7,638.514,2.67352,2844.59,1205.57,10859.6,40000,88653.5,0.0189146,0.110035,60929.8,3282.86,132814,1.57E-05,145415,545415,3000.62,775.005,2.32738,417.183,3058.37,763.207,3.4876,404.823,145415,3054.6,758.849,0.893698,397.875,3054.61,756.583,1.76555,396.356
93446.41423,0,93446.41423,1.20E+01,4.46E+01,5.59E+02,0.00E+00,12,,1.63412,0.0573077,0.496699,30.468,4.49794,19872,9754.7,601937.9221,489.815,14061.8,700.17,2.75585,0.0917473,1038.67,9391.53,40000,93436,0.0176024,0.208088,86322.5,2344.44,103421,5.04E-05,150197,550197,2266.1,720.438,2.83976,377.197,2299.12,711.11,3.18994,366.899,150197,2293.42,705.367,1.52523,359.52,2292.31,704.097,1.78575,358.47
113562.354,52653.66212,166216.0161,2.12E+01,2.85E+01,5.98E+02,4.11E+00,14.48,,0.136027,0.0915069,0.499346,47.3222,3.94917,36996.7,29926.5,769672.6974,871.272,17768.8,1106.71,2.95728,2452.75,1835.59,16303.5,40000,166202,0.0248229,0.0419078,65781.9,3406.77,129669,3.32E-06,222963,622963,3578.62,1017.28,2.73199,584.429,3665.53,999.652,3.99729,564.921,222963,3660.8,996.047,0.997057,558.139,3660.28,992.915,2.2213,555.853
113562.354,60715.67645,174278.0305,3.68E+01,2.99E+01,5.81E+02,5.66E+01,23.98,,1.00E-06,0.127134,4.31196,48.1696,4.07619,50495.2,53122.8,1568745.078,913.777,35920.1,2551.92,3.12743,434.38,2462.58,21572,40000,174310,0.0516575,3.84499,90959.2,2300.97,141684,1.00E-06,231071,631071,4906.37,2124.25,1.74515,1398.01,5092.06,2079.25,3.85165,1346.98,231071,5058.24,2075.34,0.425796,1340.03,5085.37,2066.3,2.18501,1331.4
85306.44074,0,85306.44074,1.76E+01,2.72E+01,6.89E+02,0.00E+00,17.6,,0.315972,0.0793433,0.418249,37.0654,3.20588,22628.2,13336.1,554165.965,447.134,12877.6,712.807,2.7049,2191.32,1216.91,10959,40000,85294.3,0.0226004,0.0598648,67642.4,2926.32,120593,1.01E-05,142055,542055,3119.3,925.568,2.15503,493.835,3180.02,911.555,3.54594,479.09,142055,3174.18,907.081,0.668271,471.827,3173.73,904.015,1.84996,469.723
91454.29901,0,91454.29901,2.71E+01,2.31E+01,4.67E+02,3.02E+01,27.1,,0.113694,0.0638551,15.5006,26.2547,2.8094,18410.3,10843.3,913199.015,479.527,21109.5,1285.86,2.5201,0.237682,1095.8,9895.33,40000,91473.5,0.0309249,15.2589,91495.9,2138.18,97133.1,1.41E-06,148235,548235,2463.58,1275.86,1.61899,817.288,2565.78,1248.26,3.48472,787.026,148235,2540.68,1243.47,0.474613,779.593,2554.21,1236.99,2.05463,773.915
113562.354,64926.75052,178489.1045,2.57E+01,4.77E+01,7.37E+02,3.68E+00,16.35,,0.405795,0.112782,0.556001,54.1931,4.88824,48350.3,45005.9,1031194.909,935.586,23865,1424.1,3.1438,1362.44,2261.66,19899.5,40000,178470,0.0312343,0.0303497,80039.2,3426.52,127549,9.52E-06,235231,635231,4418.16,1280.84,2.86109,722.855,4519.51,1259.04,3.85079,698.756,235231,4513.27,1252.93,1.12594,689.881,4511.29,1249.37,2.45086,687.26
113562.354,65103.45977,178665.8138,1.11E+01,4.69E+01,5.61E+02,0.00E+00,7.06,,1.17784,0.0592445,0.502436,48.6457,5.94055,29988.1,17442.8,783404.5106,936.538,18114.4,1097.87,3.01959,0.11662,1394.5,12508.3,40000,178652,0.0192259,0.0438234,81442.9,2035.77,88997,2.61E-05,235413,635413,2337.65,787.025,3.57877,430.984,2375.96,775.966,3.7447,418.367,235413,2370.86,770.335,2.15263,410.935,2369.78,769.038,2.4792,409.845
101204.2526,0,101204.2526,3.48E+01,4.55E+01,7.14E+02,3.18E+01,34.8,,0.393023,0.107881,17.2202,38.5646,3.74278,30894.1,23049.5,1344923.373,530.621,31125.1,1857.9,2.84721,0.118681,1606.84,14344.6,40000,101220,0.049251,16.851,94641.1,1910.69,110735,5.26E-06,157981,557981,4207.65,2025.02,1.61145,1190.05,4335.09,1987.31,3.30831,1148.02,157981,4298.65,1978.32,0.418213,1136.8,4315.23,1970.04,2.00782,1129.1
113562.354,11471.97765,125034.3317,1.36E+01,2.56E+01,6.48E+02,0.00E+00,12.35,,0.311993,0.0793594,0.403452,39.4393,3.46263,28332.8,18283.5,728178.6124,655.387,16887.9,970.006,2.84797,1228.59,1428.25,12801.3,40000,125020,0.0272713,0.0290887,79265.5,2509.76,105464,7.22E-06,181781,581781,3117.24,1116.03,2.49808,607.036,3182,1099.22,3.73885,588.418,181781,3176.2,1094.26,0.835844,580.47,3174.38,1090.85,2.21424,578.112
113562.354,27935.45656,141497.8106,3.81E+01,3.49E+01,5.63E+02,6.28E+01,30.58,,1.00E-06,0.147674,3.02212,40.5734,3.67952,49923.1,52878.6,1721086.407,741.968,39511.7,2696.35,3.14665,558.598,2456.76,21523.7,40000,141536,0.059018,2.62813,91843.6,2260.4,159798,1.00E-06,198297,598297,5711.19,2429.18,1.42471,1569.21,5919.07,2377.34,3.61731,1510.61,198297,5875.5,2371.73,0.327438,1502.46,5906.96,2360.72,2.22338,1491.72
93336.30999,0,93336.30999,2.59E+01,3.09E+01,5.90E+02,1.66E+01,25.9,,0.149537,0.114998,0.398859,32.4279,3.00139,29804.2,23475.7,853009.5858,489.295,19776.9,1142.37,2.79274,2899.1,1621.9,14474.2,40000,93336.7,0.0315449,0.0814026,67266.9,3826.83,146703,3.45E-06,150098,550098,4488.43,1297.59,1.69391,758.632,4610.49,1272.13,3.60003,731.244,150098,4594.01,1267.41,0.420822,723.671,4599.92,1261.79,2.06829,719.088
113562.354,6717.464342,120279.8183,2.07E+01,3.47E+01,6.03E+02,1.95E+00,19.54,,0.430008,0.101956,0.399724,35.4912,3.39706,32501.9,25007.2,775897.805,630.46,18050.5,977.675,2.88183,2456.45,1674.96,14930,40000,120265,0.026919,0.0542463,70181,3624.9,137810,1.21E-05,177026,577026,3998.36,1103.3,2.39797,600.841,4084.98,1085.6,3.56199,581.492,177026,4079.1,1079.96,0.861976,573.126,4078.23,1076.76,2.00401,570.773
90324.62116,0,90324.62116,1.30E+01,3.28E+01,6.08E+02,0.00E+00,13,,0.482016,0.0614415,0.36527,33.1032,3.19522,19813.6,10293.9,520155.547,473.449,12115.2,641.133,2.67161,1263.32,1067.34,9644.45,40000,90313.9,0.01927,0.0513573,74159.8,2442.24,107061,1.46E-05,147075,547075,2419.28,789.083,2.38448,427.371,2463.66,777.603,3.57151,415.292,147075,2458.99,773.056,0.967622,408.118,2457.66,770.802,1.91669,406.693
113562.354,62769.35241,176331.7064,3.65E+01,4.76E+01,6.71E+02,4.59E+01,23.51,,0.101287,0.117279,8.16447,51.3587,4.59593,48054.5,47243.2,1607374.06,924.495,36894.3,2525.06,3.0927,0.471852,2318.65,20375.3,40000,176354,0.0494516,7.66774,94474.9,2151.24,119467,1.24E-06,233115,633115,4541.98,2033.47,2.06379,1289.67,4698.77,1991.96,3.75658,1242.96,233115,4669.69,1986.03,0.558556,1234.23,4691.16,1978.06,2.14428,1226.77
113562.354,94623.88594,208186.2399,3.11E+01,2.59E+01,6.04E+02,3.56E+01,16.96,,1.00E-06,0.120441,0.606188,53.9032,4.52218,54394.1,60898.7,1273356.552,1091.41,29228.9,1998.99,3.09982,1972.68,2641.83,23051.7,40000,208195,0.0389095,0.0815287,76101.3,3410.65,132654,1.00E-06,264956,664956,4667.66,1598.65,2.32041,1038.89,4829.65,1564.77,4.41795,1001.06,264956,4808.8,1562.38,0.66593,994.982,4817.64,1556.38,2.35896,989.783
106627.573,0,106627.573,1.16E+01,1.55E+01,5.20E+02,0.00E+00,11.6,,0.651579,0.0579393,0.333551,28.784,3.24068,20197,10835.4,551809.8719,558.911,12859.3,673.326,2.65838,1595.14,1095.4,9891.76,40000,106617,0.0180735,0.0640713,71212.7,2533.5,109949,1.88E-05,163378,563378,2280.69,739.993,2.69267,404.242,2323.17,729.396,3.54658,392.699,163378,2318.72,724.697,1.3102,385.631,2317.57,722.94,1.976,384.436
113562.354,65144.78785,178707.1419,2.52E+01,1.67E+01,4.49E+02,3.32E+01,16.01,,1.65E-06,0.102036,0.478689,45.03,3.94465,41079,38447.7,1088503.495,936.893,25084.8,1609.74,2.98307,2008.84,2086.36,18428.1,40000,178719,0.0320324,0.0452956,73965.7,3562.89,135940,1.00E-06,235480,635480,3948.98,1318.49,2.11492,860.911,4091.21,1289.29,4.27144,828.929,235480,4078.82,1286.54,0.708296,822.68,4081.46,1281.29,2.4254,818.412
113562.354,18045.26329,131607.6173,2.82E+01,4.08E+01,6.09E+02,2.57E+01,24.33,,0.235959,0.137413,0.468299,39.7029,3.71232,44086.8,43308,1242275.663,689.939,28751.3,1714.36,3.02614,1794.57,2217.51,19530,40000,131611,0.041121,0.077967,81860.3,3819.42,142416,4.52E-06,188372,588372,5359.75,1691.34,1.87869,1011.53,5513.89,1657.57,3.69339,974.421,188372,5490.44,1651.38,0.497196,965.415,5496.53,1644.84,2.21439,959.778
96462.19532,0,96462.19532,1.22E+01,2.16E+01,7.49E+02,0.00E+00,12.2,,0.267651,0.0760275,0.413411,40.5239,3.39329,24328.5,13880.9,676685.4954,505.614,15688.8,906.285,2.77911,604.606,1241.87,11177.4,40000,96449.8,0.0291369,0.0293644,84368.1,2017.01,91660.1,6.21E-06,153211,553211,2990.45,1192.13,2.1534,635.512,3049.77,1174.58,3.68625,616.463,153211,3042.72,1169.55,0.583028,608.458,3041.1,1165.48,2.17137,605.602
113562.354,82726.73314,196289.0871,3.55E+01,3.41E+01,4.80E+02,6.33E+01,20.54,,1.00E-06,0.118905,2.85468,48.6729,4.34689,51630.1,55243,1588478.749,1029.2,36339.9,2616.07,3.14643,294.603,2512.62,21986.2,40000,196327,0.0475121,2.38409,90520.4,2420.36,141602,1.00E-06,253088,653088,4572.81,1955.65,1.82445,1327.34,4759.61,1912.11,4.0083,1278.3,253088,4730.78,1908.8,0.540719,1271.85,4756.19,1900.48,2.238,1264
113562.354,65076.11638,178638.4704,2.73E+01,4.58E+01,6.51E+02,1.82E+01,17.35,,0.247606,0.117427,0.524664,51.7465,4.64369,49045.3,48088.2,1162567.047,936.441,26902.5,1608.38,3.12801,1317.21,2339.83,20552,40000,178633,0.0344909,0.0250917,82190.8,3525.51,131278,4.83E-06,235394,635394,4579.13,1417.22,2.49361,852.853,4707.12,1389.75,3.99005,822.714,235394,4699.29,1384.33,0.85721,814.248,4697.07,1379.63,2.64157,810.779
113562.354,20710.4451,134272.7991,2.89E+01,3.47E+01,4.60E+02,4.41E+01,24.44,,0.0697554,0.0927574,9.78574,34.027,3.35194,31133.4,24344.4,1297675.513,704.037,29875.1,1949.19,2.85961,0.319696,1652.19,14734.6,40000,134300,0.0412888,9.46364,94363.4,2301.99,120698,1.00E-06,191061,591061,3577.88,1701.06,1.70484,1096.86,3720.32,1664.42,3.62144,1055.91,191061,3690.85,1659.27,0.487972,1048.02,3710.3,1651.55,2.11795,1040.9
113562.354,76012.12113,189574.4751,3.78E+01,1.92E+01,5.61E+02,6.20E+01,22.64,,1.00E-06,0.130426,2.59973,50.0436,4.26004,55024.8,61634.6,1621687.75,993.983,37106.5,2663.89,3.16835,571.655,2658.22,23186.4,40000,189610,0.0518665,2.11392,89470.2,2349.93,145908,1.00E-06,246371,646371,5027.55,2133.03,1.77178,1429.48,5222.13,2087.13,3.94337,1377.46,246371,5189.97,2083.6,0.455803,1370.78,5217.05,2074.66,2.22623,1362.27
113562.354,55042.7182,168605.0722,2.71E+01,4.14E+01,4.61E+02,3.81E+01,18.25,,0.118362,0.114598,0.459745,43.5785,4.13061,44513.2,43122,1268039.328,883.954,29304.6,1792.89,3.07343,1124.39,2212.62,19489.1,40000,168621,0.0361651,0.0399832,86010.6,3642.87,138113,1.86E-06,225382,625382,4442.01,1490.16,1.98473,963.584,4597.6,1457.01,4.03477,927.434,225382,4583.08,1452.46,0.671361,919.773,4583.93,1446.6,2.52593,914.998
113562.354,7267.140916,120829.4949,2.71E+01,4.28E+01,6.79E+02,1.45E+01,25.47,,0.396509,0.139948,0.443201,39.5537,3.7447,42980.3,40607.3,1146279.785,633.382,26622,1489.45,3.02299,1881.15,2145.55,18926.3,40000,120823,0.0398839,0.053508,80848.9,3830.72,141370,8.92E-06,177584,577584,5476.33,1638.09,1.98178,928.811,5612.04,1608.3,3.56459,896.194,177584,5596.73,1601.01,0.552279,886.222,5597.92,1595.36,2.20654,881.582
93847.97482,0,93847.97482,2.08E+01,2.54E+01,6.49E+02,0.00E+00,20.8,,0.343905,0.0929538,0.437192,34.9823,3.15035,26056.8,17584.1,607494.1768,491.901,14121.6,776.632,2.7487,2948.14,1400.23,12558,40000,93834,0.0235122,0.094886,62655.5,3493.12,136403,1.16E-05,150595,550595,3649.93,963.22,2.21822,513.048,3723.19,948.29,3.49962,497.139,150595,3717.18,943.542,0.714009,489.665,3718.15,940.488,1.78932,487.455
113562.354,80017.78733,193580.1413,2.34E+01,3.20E+01,6.72E+02,3.25E+00,13.73,,0.000685339,0.0964732,0.577805,53.9052,4.35477,43624.5,38741.3,820636.4978,1014.7,18866.1,1259.25,3.03915,2284.57,2094.5,18496.7,40000,193562,0.0266973,0.0551641,66904,3323.61,125319,1.00E-06,250323,650323,3771.25,1093.22,2.9345,633.872,3864.03,1074.17,4.27552,612.565,250323,3857.9,1071.24,1.00397,606.169,3858.93,1067.89,2.25966,603.622
113562.354,17860.98344,131423.3374,3.87E+01,1.59E+01,6.80E+02,5.21E+01,33.44,,1.00E-06,0.148899,6.43523,42.6767,3.65593,48224,49224.4,1632782.97,689.103,37480,2562.49,3.11536,574.713,2368.05,20786.9,40000,131452,0.0612798,6.02032,92716.9,2134.32,150580,1.00E-06,188213,588213,5775.5,2518.76,1.43152,1577.13,5970.68,2468.26,3.57078,1519.83,188213,5924.39,2462.35,0.29042,1511.39,5955.94,2451.19,2.17021,1500.47
83550.81254,0,83550.81254,2.84E+01,3.84E+01,5.71E+02,2.24E+01,28.4,,0.229037,0.118017,0.38605,31.6303,3.12406,29266.8,22145.6,909796.2361,438.029,21124.8,1187.11,2.85544,1899.21,1574.45,14065.6,40000,83557.5,0.0325681,0.0772179,78555.1,3852.56,148359,4.97E-06,140318,540318,4602.96,1342.15,1.51442,799.133,4733.19,1314.39,3.54397,769.522,140318,4714.54,1308.91,0.399086,761.386,4720.66,1302.72,2.17835,756.31
91786.42184,0,91786.42184,1.90E+01,1.48E+01,5.19E+02,4.46E+00,19,,0.427521,0.0758613,0.353394,28.615,2.93074,21698.4,13325.1,551098.5709,481.127,12858.4,656.782,2.66192,3020.89,1216.4,10954.5,40000,91778.7,0.018423,0.0785121,60096.9,3483.13,140628,1.38E-05,148540,548540,2973.53,756.535,2.23743,428.585,3039.16,743.632,3.54783,415.137,148540,3035.18,739.266,0.920542,408.119,3034.45,736.921,1.89126,406.605
106324.9073,0,106324.9073,1.37E+01,2.79E+01,6.32E+02,0.00E+00,13.7,,0.38198,0.076404,0.36245,34.54,3.20458,24845.7,15099.5,659604.8095,557.314,15333.9,842.297,2.76505,1479.24,1296.02,11650.7,40000,106312,0.025244,0.0347398,76329.3,2603.32,109612,9.82E-06,163073,563073,3003.59,1033.32,2.36656,556.42,3063.61,1018.01,3.62982,539.754,163073,3057.87,1012.9,0.812441,531.803,3056.16,1009.76,2.07973,529.671
113562.354,63578.53213,177140.8861,2.09E+01,4.10E+01,5.80E+02,5.09E+00,13.4,,0.387309,0.0886774,0.500836,48.9602,4.57341,38885.1,30663.9,838582.9452,928.547,19403.8,1161.67,3.0694,1344.17,1858.54,16498.9,40000,177127,0.0238051,0.0310279,76623,3323.79,126451,9.24E-06,233888,633888,3471.34,976.594,2.93512,561.58,3552.98,959.791,3.92647,543.158,233888,3548.76,954.827,1.39868,535.489,3547.09,952.202,2.44822,533.642
113562.354,11858.59007,125420.9441,3.05E+01,2.61E+01,7.18E+02,2.13E+01,27.62,,0.000488886,0.152075,0.573173,42.5556,3.53967,46439.3,48321.3,1214607.34,657.477,27965.2,1821.92,2.99877,2619.3,2345.65,20600.4,40000,125419,0.0462144,0.150456,74244.9,3690.86,145213,1.00E-06,182180,582180,5938.14,1897.48,1.77118,1109.8,6101.68,1861.39,3.76546,1069.59,182180,6064.42,1856.4,0.358908,1061.63,6082.99,1848.57,2.07515,1054.5
113562.354,19667.44006,133229.7941,3.05E+01,3.95E+01,7.37E+02,1.93E+01,26,,0.1444,0.151144,0.574163,45.4609,3.8992,48841.6,51217.3,1259096.686,698.399,29051.8,1826.38,3.0504,2161.42,2416.8,21192.2,40000,133225,0.0449681,0.122748,78496.8,3770.87,140970,2.97E-06,189986,589986,5906.18,1846.72,1.93219,1071.93,6064.04,1811.73,3.68064,1033.08,189986,6033.28,1805.8,0.438227,1024.32,6045.76,1798.72,2.09075,1018
113562.354,83940.43098,197502.785,1.18E+01,3.70E+01,6.52E+02,0.00E+00,6.78,,0.165112,0.0652581,0.534189,54.431,4.74664,34572.1,22117.7,744277.6506,1035.28,17106.3,1146.42,3.07503,14.2033,1573.44,14056.9,40000,197487,0.0229665,0.0210743,83184.8,1883.18,84138.2,3.29E-06,254248,654248,2564.39,939.549,3.31596,533.658,2616,925.035,4.31179,517.348,254248,2612.05,921.27,1.51884,510.521,2610.32,918.658,2.70653,508.802
75809.13406,0,75809.13406,1.85E+01,3.59E+01,6.20E+02,0.00E+00,18.5,,0.539818,0.0677937,0.508792,33.423,3.24132,19480.8,10241.4,449904.5757,397.355,10490.6,542.893,2.69107,1777.42,1064.58,9620.13,40000,75798.5,0.0162096,0.185427,70069.9,3069.92,128124,2.21E-05,132559,532559,2667.59,664.409,2.31499,357.088,2715.12,654.463,3.41817,346.97,132559,2711.75,650.251,0.980139,340.37,2711.75,648.384,1.71923,339.19
113562.354,82281.40209,195843.7561,2.75E+01,2.21E+01,4.59E+02,3.96E+01,15.95,,1.03E-06,0.107466,0.5271,48.2163,4.22198,46052.7,46678.9,1197427.487,1026.75,27530.4,1835.4,3.03189,1888.75,2304.39,20256.5,40000,195860,0.0347295,0.061217,75691.7,3521.77,134586,1.00E-06,252621,652621,4153.84,1429.37,2.12219,949.756,4310.05,1397.27,4.37574,914.408,252621,4293,1394.85,0.708073,908.412,4298.64,1389.18,2.405,903.604
98906.4399,0,98906.4399,2.72E+01,4.69E+01,6.46E+02,1.60E+01,27.2,,0.533896,0.13178,0.390875,35.514,3.61263,36385.9,30226.3,1039438.237,518.48,24228.1,1263.16,2.99443,1368.5,1844.96,16383.2,40000,98904,0.0362311,0.0428953,85504.9,3845.99,143630,1.26E-05,155665,555665,5158.21,1489.77,1.80247,843.285,5284.25,1462.33,3.48149,813.847,155665,5272.39,1454.55,0.547522,803.546,5271.19,1449.24,2.2681,799.459
82982.62034,0,82982.62034,2.23E+01,2.58E+01,7.30E+02,0.00E+00,22.3,,0.265576,0.0954338,0.492326,38.9821,3.26229,25238.7,16503.2,583129.9947,434.945,13530.6,770.123,2.73936,2838.37,1355.83,12172,40000,82969.1,0.0244577,0.109302,63114.6,3382.67,133247,9.12E-06,139730,539730,3748.83,1001.91,2.05185,529.101,3823.2,986.328,3.48987,512.673,139730,3814.77,981.818,0.570531,505.401,3817.35,978.308,1.75227,502.803
113562.354,34951.3069,148513.6609,2.95E+01,4.28E+01,5.15E+02,4.01E+01,22.56,,0.167208,0.130846,0.450979,40.7969,3.91321,46003,45941.1,1382154.137,778.637,31955.3,1940.75,3.09043,1005.64,2285.64,20099.9,40000,148531,0.0421964,0.0552445,88118.7,3535.72,145228,2.66E-06,205292,605292,5081.53,1738.16,1.80156,1099.4,5251.15,1700.47,3.85564,1058.02,205292,5229.4,1694.88,0.521255,1049.53,5233.84,1687.86,2.43937,1043.49
111428.9383,0,111428.9383,2.27E+01,2.22E+01,7.02E+02,0.00E+00,22.7,,0.266761,0.118141,0.462807,37.7763,3.29743,34912.7,28804.1,812873.1057,584.044,18843.9,1091.06,2.87344,2875.44,1800.13,16001.1,40000,111411,0.0320947,0.0901645,67486.3,3654.11,137548,7.63E-06,168172,568172,4635.06,1314.32,2.19862,700.086,4733.86,1293.52,3.52981,677.166,168172,4722.49,1288.06,0.597162,668.875,4725.65,1283.79,1.88294,665.439
113279.612,0,113279.612,3.71E+01,4.66E+01,6.28E+02,5.24E+01,37.1,,0.301972,0.144138,9.40302,34.4783,3.65233,42442.1,39744.6,1737636.268,594.004,40105.8,2508.12,3.06421,137.162,2122.09,18729,40000,113311,0.0604844,9.07044,96248.7,2100,147802,3.89E-06,170072,570072,5603.99,2489.97,1.42079,1522.97,5785.05,2439.55,3.32853,1466.44,170072,5739.19,2430.24,0.352452,1455.11,5765.51,2419.38,2.15145,1444.61
113562.354,63148.90582,176711.2598,3.53E+01,4.50E+01,4.76E+02,6.31E+01,22.69,,0.00537552,0.122151,3.58672,45.2696,4.31159,49084.5,50610.9,1681508.97,926.57,38574.4,2663.05,3.13562,21.1172,2402.06,21069.8,40000,176750,0.049084,3.14963,93296.8,2376.55,143181,1.00E-06,233511,633511,4706.96,2022.34,1.73404,1347.25,4891.2,1977.15,3.8342,1296.79,233511,4861.07,1972.06,0.526314,1288.91,4886.03,1963.36,2.23242,1280.7
113562.354,54139.3263,167701.6803,2.64E+01,1.61E+01,4.78E+02,3.40E+01,17.88,,1.49E-06,0.110831,0.489448,43.6734,3.80512,42023.9,40630,1141733.64,879.2,26298.7,1701.26,2.97819,2123.81,2146.17,18931.4,40000,167714,0.0348682,0.0663653,74631.1,3642.09,138494,1.00E-06,224475,624475,4294.4,1435.08,2.00909,926.44,4445.53,1403.67,4.15888,891.865,224475,4427.05,1400.58,0.605512,885.371,4433.23,1394.73,2.31715,880.403
113562.354,65570.66657,179133.0206,2.78E+01,2.49E+01,5.89E+02,2.65E+01,17.62,,1.30E-06,0.116224,0.553688,49.3366,4.09176,46784.9,47452.4,1129173.736,939.078,25981.3,1710.64,3.02665,2188.23,2323.91,20419.2,40000,179136,0.0357802,0.0730048,73443.1,3574.49,134492,1.00E-06,235897,635897,4514.61,1470.12,2.24125,923.145,4659.95,1439.78,4.2047,889.458,235897,4642.37,1436.78,0.623349,882.956,4648.94,1431.21,2.26948,878.233
113562.354,27479.8707,141042.2247,2.34E+01,3.16E+01,6.62E+02,4.33E+00,18.84,,0.158834,0.110231,0.496185,44.1625,3.66219,38325.2,33109.9,853755.7914,739.3,19743.5,1194.07,2.93614,2672.83,1932.84,17130.2,40000,141027,0.0303854,0.0640558,67659.3,3603.31,135318,3.95E-06,197788,597788,4313.57,1245.27,2.3954,698.974,4416.8,1223.9,3.76854,675.261,197788,4407.46,1219.5,0.691394,667.765,4409.23,1215.42,2.04561,664.549
113562.354,40616.44718,154178.8012,3.67E+01,3.89E+01,4.65E+02,6.89E+01,27.03,,1.00E-06,0.139098,1.60324,40.1001,3.82793,49855.3,53054.9,1750622.283,808.477,40201.4,2730.99,3.1542,369.974,2460.96,21558.6,40000,154223,0.0549693,1.21513,92119.7,2370.19,160970,1.00E-06,210984,610984,5365.71,2265.07,1.45526,1501.13,5574.39,2214.3,3.69199,1444.08,210984,5535.77,2209.04,0.390821,1436.22,5563.91,2198.77,2.25887,1426.31
113562.354,89440.20651,203002.5605,3.31E+01,4.32E+01,5.31E+02,5.00E+01,18.52,,2.07E-06,0.100359,6.51096,51.0533,4.71141,45758.3,43733.9,1476424.772,1064.34,33788.3,2419.65,3.06924,0.455268,2228.66,19623.4,40000,203030,0.04195,6.02001,92712,2321.04,113835,1.00E-06,259791,659791,3866.01,1726.17,2.17358,1144.68,4016.72,1689.02,4.0831,1103.18,259791,3994.34,1684.91,0.712266,1095.94,4014.37,1678,2.22617,1089.58
113562.354,725.4793835,114287.8334,2.40E+01,4.20E+01,5.65E+02,1.68E+01,23.85,,0.496707,0.122374,0.340683,31.9425,3.40738,36686.7,31143.7,1052635.882,599.116,24540.4,1274.52,2.97507,1555.31,1873.33,16624.8,40000,114286,0.0346241,0.0322386,83690.7,3821.42,143335,1.09E-05,171047,571047,4783.5,1423.75,1.95953,822.43,4907.01,1397.19,3.57037,793.688,171047,4897.39,1389.87,0.648287,783.689,4894.95,1384.96,2.3995,780.052
113562.354,47985.5069,161547.8609,3.53E+01,2.97E+01,7.05E+02,3.83E+01,24.81,,1.00E-06,0.149309,0.591285,50.334,4.06977,55361.5,63180.6,1443392.739,846.934,33177,2220.87,3.1263,1782.21,2692.35,23466.7,40000,161559,0.0506177,0.0975382,80746.3,3111.91,147240,1.00E-06,218320,618320,5803.69,2079.25,1.8341,1302.21,5989.77,2037.12,4.03895,1254.84,218320,5956.24,2033.05,0.392046,1247.5,5972.37,2024.71,2.3019,1239.84
113562.354,86906.38077,200468.7348,1.84E+01,2.85E+01,6.90E+02,0.00E+00,10.42,,0.000569868,0.0828593,0.573022,55.4151,4.49289,40491,31929.6,762023.4788,1050.81,17492.7,1195.22,3.05376,1537.19,1897.33,16828.7,40000,200450,0.0251713,0.040939,71784.2,2743.89,108643,1.00E-06,257211,657211,3245.36,1029.53,3.14907,588.966,3319.13,1012.7,4.37924,569.991,257211,3314.6,1009.85,1.15954,563.671,3314.37,1006.85,2.37939,561.489
113562.354,88661.2023,202223.5563,3.25E+01,3.05E+01,7.07E+02,2.90E+01,18.25,,1.00E-06,0.12921,0.645921,55.9833,4.54046,57256.4,65979.7,1277838.678,1060.11,29323.8,2014.01,3.11727,2117.07,2753.17,23965,40000,202225,0.041181,0.0982354,75836.5,3404.01,132627,1.00E-06,258986,658986,5020.32,1690.38,2.37472,1068.13,5181.01,1656.19,4.33188,1029.66,258986,5157.57,1653.44,0.606103,1023.26,5168.38,1647.24,2.28996,1017.83
113562.354,53896.24606,167458.6001,2.40E+01,3.50E+01,6.90E+02,3.25E+00,16.28,,0.133935,0.106182,0.545756,50.6084,4.16199,42611.9,37913.3,876334.4219,877.769,20223.8,1267.49,3.02366,2237.9,2071.47,18302.6,40000,167441,0.0293498,0.0526024,70279.1,3463.65,129876,3.22E-06,224202,624202,4154.72,1202.46,2.68759,681.988,4253.92,1181.8,3.93844,658.946,224202,4246.66,1177.7,0.860915,651.669,4247.29,1173.99,2.17164,648.806
113562.354,59814.79924,173377.1532,1.93E+01,3.76E+01,6.81E+02,0.00E+00,12.64,,0.247363,0.0900736,0.528894,51.4756,4.40291,39167.1,30640.3,816323.5928,908.79,18845.2,1174.38,3.05017,1378.84,1857.81,16492.7,40000,173359,0.0263901,0.033483,76504.6,2992.95,116475,5.87E-06,230120,630120,3532.13,1080.45,2.94569,602.855,3609.08,1063.13,3.95225,583.487,230120,3604.28,1058.63,1.14564,576.012,3602.94,1055.61,2.33513,573.828
113562.354,16895.25593,130457.6099,2.79E+01,2.78E+01,7.53E+02,9.09E+00,24.29,,0.0548664,0.139536,0.580076,45.3117,3.6615,44471.8,43945.8,1044220.477,683.822,24079.8,1528.74,2.97569,2743.19,2234.19,19669.7,40000,130444,0.0400738,0.130395,70800.5,3761.28,139071,1.27E-06,187205,587205,5458.7,1643.06,2.05041,925.773,5594.39,1613.8,3.71286,893.161,187205,5570.07,1609.04,0.448416,885.358,5581.42,1602.95,1.98279,880.037
90790.081,0,90790.081,2.45E+01,2.51E+01,4.80E+02,2.21E+01,24.5,,0.154466,0.101291,0.318052,27.1391,2.77685,26086.5,19205.7,830726.5832,475.984,19293.7,1079.1,2.73888,2761.77,1464.42,13114.9,40000,90797.5,0.0283879,0.057841,68258.8,3797.09,149771,3.19E-06,147559,547559,3941.18,1170.44,1.61615,718.667,4061.65,1145.39,3.64839,691.947,147559,4048.54,1140.97,0.459744,684.64,4051.64,1135.52,2.22387,680.353
113562.354,11462.75155,125025.1056,3.78E+01,4.28E+01,7.48E+02,4.18E+01,34.33,,0.112004,0.138214,11.4755,43.8269,3.92365,44219.4,41318.9,1623896.192,655.519,37367.5,2457.05,3.07074,26.625,2164.73,19087.3,40000,125045,0.0593807,11.0505,97111.7,1993.89,132577,1.48E-06,181806,581806,5378.1,2440.23,1.6062,1468.06,5546.18,2393.05,3.43417,1414.77,181806,5502.3,2385.47,0.340875,1404.9,5528.54,2375.23,2.08094,1394.99
113562.354,22168.70099,135731.055,1.14E+01,4.23E+01,7.31E+02,0.00E+00,9.54,,0.602402,0.0790652,0.45621,46.4304,4.2693,31022.2,19655,887779.5025,711.459,20633.5,1138.47,2.94987,0.195758,1481.74,13264.8,40000,135716,0.0311593,0.0194012,90727.5,1845.55,84888.7,1.19E-05,192477,592477,3115.07,1275.25,2.65248,687.535,3172.6,1256.85,3.72656,667.047,192477,3165.32,1249.87,1.05282,657.326,3162.61,1246.37,2.54666,655.027
113562.354,7618.750486,121181.1045,3.82E+01,1.52E+01,6.74E+02,5.11E+01,35.8,,1.00E-06,0.149919,7.40439,39.4036,3.48383,45924.1,45474,1620546.015,635.411,37224.7,2517.69,3.09411,574.548,2273.69,20000.1,40000,121209,0.0621177,7.02202,93094.2,2109.65,151722,1.00E-06,177970,577970,5819.28,2553.5,1.3639,1583.27,6013.63,2502.61,3.51801,1525.6,177970,5964.78,2496.24,0.274683,1516.84,5996.76,2484.71,2.17073,1505.52
97681.46129,0,97681.46129,1.65E+01,2.88E+01,5.54E+02,0.00E+00,16.5,,0.525651,0.0722416,0.387595,30.2806,3.11966,22063.3,13159.3,540384.9756,512.008,12593.8,658.641,2.67996,2661.35,1208.71,10887.1,40000,97669.4,0.0186359,0.0968919,62825.6,3199.33,130097,1.79E-05,154430,554430,2839.03,763.432,2.48097,413.011,2893.94,752.003,3.48751,400.829,154430,2890.26,747.443,1.06701,393.79,2889.67,745.434,1.82948,392.429
77917.2354,0,77917.2354,2.32E+01,3.23E+01,7.43E+02,0.00E+00,23.2,,0.256842,0.0940127,0.524435,39.5765,3.26859,24182.3,15434.9,549113.5825,408.393,12739.1,727.402,2.71789,2949.79,1310.55,11777.4,40000,77904.1,0.0232906,0.1348,61353.5,3408.12,134668,9.35E-06,134665,534665,3693.34,954.282,2.01908,503.061,3765.68,939.381,3.4781,487.515,134665,3757.14,935.059,0.557777,480.442,3760.51,931.623,1.71377,477.918
113562.354,31196.04351,144758.3975,3.42E+01,2.38E+01,6.36E+02,4.22E+01,26.83,,1.00E-06,0.114775,9.61977,44.0833,3.72681,40510.3,36268.2,1405119.734,758.975,32234.9,2224.36,3.00683,85.6427,2024.99,17910.3,40000,144780,0.0498314,9.19477,94805.2,2152.74,124597,1.00E-06,201541,601541,4444.35,2047.86,1.73752,1286.65,4602.58,2006.74,3.68982,1240.03,201541,4566.69,2002.05,0.382982,1232.49,4591,1993.26,2.08604,1224.12
113562.354,75777.129,189339.483,1.86E+01,3.26E+01,6.04E+02,0.00E+00,11.16,,0.110852,0.0788711,0.533685,51.4563,4.35286,36844,27756.1,700028.4769,992.473,16099,1068.55,3.00795,1967.05,1766.42,15713.2,40000,189322,0.0215805,0.0401068,66765.6,3051.23,118338,2.78E-06,246083,646083,3090.1,883.321,3.14656,501.698,3158.71,868.922,4.1723,485.617,246083,3155.57,865.661,1.37532,479.293,3154.85,863.222,2.36101,477.535
113562.354,91318.05911,204880.4131,3.72E+01,1.88E+01,5.17E+02,6.48E+01,20.62,,1.00E-06,0.125295,2.05086,50.9619,4.42393,56089.9,63735.6,1609696.268,1074.23,36806.1,2670.21,3.17552,574.577,2704.51,23566.4,40000,204918,0.0494708,1.55682,88518.6,2406.73,144424,1.00E-06,261679,661679,4821.44,2034.88,1.83562,1387.42,5015.31,1990.29,4.05689,1337,261679,4986.18,1987.26,0.519602,1330.7,5011.81,1978.83,2.25502,1322.74
113562.354,32322.6392,145884.9932,1.93E+01,3.26E+01,7.02E+02,0.00E+00,15.02,,0.175537,0.097427,0.501719,46.9273,3.83151,36362.5,28503.5,804093.5692,764.672,18581.2,1138.45,2.95127,1971.68,1790.52,15919.1,40000,145867,0.0294506,0.0469939,73066.9,3081.88,120102,4.24E-06,202628,602628,3819.58,1205.32,2.57903,662.887,3904.1,1186.12,3.81071,641.397,202628,3897.06,1181.72,0.782995,633.891,3897.08,1178.03,2.1087,631.081
84718.61549,0,84718.61549,2.43E+01,4.29E+01,6.42E+02,7.03E+00,24.3,,0.510772,0.103031,0.403956,34.8766,3.40674,27667.1,18572,718204.3315,444.078,16763.3,849.996,2.88858,1427.3,1439.66,12900.3,40000,84711.2,0.0258693,0.0627679,80596.1,3636.67,140667,1.53E-05,141472,541472,4040.99,1062.66,1.94779,584.734,4129.38,1044.43,3.45044,565.655,141472,4122.12,1038.32,0.661299,556.988,4121.24,1034.77,1.964,554.499
113562.354,17868.94488,131431.2989,3.40E+01,3.55E+01,4.56E+02,6.11E+01,29.38,,1.02E-06,0.128976,4.13791,33.0574,3.32945,41343.5,39122,1601689.441,689.206,36823.6,2456.35,3.05828,253.255,2105.01,18585.2,40000,131471,0.0528165,3.82104,93489.3,2342.28,156633,1.00E-06,188232,588232,4978.32,2176.68,1.37888,1417.4,5171.5,2128.63,3.58241,1363.45,188232,5130.28,2123.01,0.356451,1355.34,5159.03,2112.66,2.21868,1345.37
90095.18079,0,90095.18079,3.37E+01,3.04E+01,6.88E+02,2.77E+01,33.7,,1.17E-06,0.150686,0.541446,37.4281,3.28186,36970.3,33925.3,1117543.939,472.344,25756.7,1650.03,2.89864,2603.59,1957.02,17335.2,40000,90103.3,0.0445882,0.169312,72186,3778.31,152672,1.00E-06,146864,546864,5881.94,1834.62,1.36216,1083.76,6049.23,1797.86,3.64624,1043.6,146864,6003.35,1792.53,0.279891,1035.62,6027.44,1783.53,2.12977,1027.37
113562.354,79932.63907,193494.9931,3.80E+01,2.38E+01,5.39E+02,6.51E+01,22.3,,1.00E-06,0.132078,1.78859,49.9988,4.29173,56462.8,64644.3,1646926.624,1014.55,37689.4,2699.95,3.18184,636.871,2724.31,23728.7,40000,193533,0.0520358,1.30311,88789.8,2376.71,148896,1.00E-06,250294,650294,5088.58,2140.35,1.74669,1446.08,5288.48,2093.81,3.9658,1393.38,250294,5256.71,2090.38,0.462473,1386.78,5283.13,2081.43,2.24858,1378.27
113562.354,18643.2483,132205.6023,2.29E+01,2.06E+01,6.71E+02,1.73E+00,19.67,,0.210783,0.110817,0.483588,42.2067,3.55381,36902,31144.3,822917.9295,692.966,19050.5,1130.8,2.91397,2765.65,1873.35,16624.9,40000,132189,0.0301144,0.0697732,67058.2,3619.15,136011,5.60E-06,188950,588950,4341.71,1233.59,2.38229,677.547,4439.99,1213.26,3.67915,655.009,188950,4430.95,1208.51,0.696716,647.259,4432.66,1204.57,1.98257,644.163
113562.354,88074.48,201636.834,2.87E+01,3.57E+01,6.65E+02,2.12E+01,16.16,,1.59E-06,0.115584,0.594525,54.8188,4.57441,51994.3,54552.7,1133288.469,1057.01,26062.7,1730.15,3.10007,1888.16,2496.43,21852.3,40000,201633,0.0350614,0.0611217,75161.7,3460.58,129274,1.00E-06,258394,658394,4495.53,1439.2,2.5666,892.907,4632.61,1410.49,4.3442,860.933,258394,4619.31,1407.47,0.753761,854.334,4623.38,1402.46,2.3546,850.208
113423.7284,0,113423.7284,1.44E+01,4.84E+01,4.76E+02,0.00E+00,14.4,,2.9475,0.0675687,1.02836,26.1735,6.00565,24318.3,13646.5,735087.5787,594.531,17141.3,886.042,2.90506,0.15899,1231.19,11084,40000,113411,0.0176435,0.778157,91170.7,3046.62,123084,9.38E-05,170172,570172,2668.72,721.77,3.30061,369.594,2709.43,712.675,3.02242,359.071,170172,2704.07,706.778,1.60012,351.808,2702.75,705.738,1.68207,350.804
113562.354,55051.78733,168614.1413,1.37E+01,2.16E+01,6.31E+02,0.00E+00,9.23,,0.163782,0.0711394,0.493909,49.0965,4.08832,32029.3,21101.2,702137.8328,883.838,16183.5,1035.78,2.96121,1051.72,1536.22,13735.8,40000,168599,0.02356,0.0272448,76029.5,2370.25,99618.8,3.60E-06,225360,625360,2791.6,963.828,2.96603,541.881,2851.12,948.826,4.08723,525.067,225360,2847.05,945.209,1.16554,518.292,2845.57,942.402,2.38301,516.379
113562.354,66112.13498,179674.489,2.71E+01,3.33E+01,4.68E+02,3.73E+01,17.13,,1.55E-06,0.110563,0.502509,45.7552,4.04939,44444,43948.1,1194799.457,941.978,27511.5,1789.85,3.02518,1781.9,2234.25,19670.2,40000,179689,0.0352156,0.0599697,77841.9,3592.87,136667,1.00E-06,236450,636450,4279.87,1449.73,2.0509,947.591,4434.84,1417.5,4.23779,912.189,236450,4417.32,1414.44,0.655181,905.698,4422.5,1408.62,2.38322,900.777
100693.3346,0,100693.3346,1.88E+01,3.17E+01,6.27E+02,0.00E+00,18.8,,0.372443,0.0895406,0.396367,33.9978,3.14843,26393,17744,635815.2464,527.786,14787.2,805.58,2.76084,2670.07,1406.68,12614.1,40000,100679,0.0240302,0.0663681,65645.6,3349.31,131817,1.16E-05,157440,557440,3516.3,984.218,2.29667,526.77,3587.56,969.135,3.52989,510.533,157440,3581.95,964.202,0.775233,502.86,3581.62,961.21,1.8716,500.725
85860.32197,0,85860.32197,2.92E+01,4.69E+01,6.86E+02,1.56E+01,29.2,,0.45164,0.130157,0.429445,37.3342,3.59588,33348.3,26082.5,950172.4807,450.094,22120.4,1181.7,2.95963,1418.95,1711.28,15241.5,40000,85858.8,0.0348123,0.0613348,83939.9,3833.5,144291,1.12E-05,142620,542620,5095.14,1431.84,1.67201,806.827,5218.85,1405.17,3.45699,778.434,142620,5204.67,1398.05,0.4628,768.812,5206.28,1392.49,2.1415,764.41
108742.5474,0,108742.5474,2.02E+01,4.01E+01,7.46E+02,0.00E+00,20.2,,0.476699,0.113035,0.435407,40.245,3.68781,34661,26354.5,875250.9967,569.966,20352.2,1112.52,2.9573,1426.78,1720.36,15319.2,40000,108725,0.0339552,0.0436244,82632.3,3222.42,124732,1.25E-05,165486,565486,4441.77,1390.48,2.21921,732.525,4531.48,1369.37,3.49363,709.419,165486,4522.67,1362.38,0.681346,699.802,4521.4,1358.21,2.07351,696.636
99871.94297,0,99871.94297,3.87E+01,4.73E+01,5.40E+02,5.91E+01,38.7,,0.278386,0.140764,7.90141,30.1817,3.45352,38033.7,33734.5,1684625.092,523.762,38914.5,2399.37,3.03131,187.397,1951.38,17287.5,40000,99911.5,0.0579202,7.61215,94520.8,2194.9,157531,3.48E-06,156673,556673,5462.33,2388.46,1.21079,1492.13,5652.05,2337.25,3.29118,1435.05,156673,5603.18,2328.24,0.324293,1424.17,5630.56,2316.81,2.22978,1413.13
113562.354,34356.25478,147918.6088,1.79E+01,4.59E+01,6.95E+02,0.00E+00,13.74,,0.662932,0.0940852,0.487233,47.3307,4.5414,37290.5,27469.8,903102.8131,775.335,20980,1167.76,3.07838,439.578,1757.1,15633.6,40000,147901,0.0288823,0.0322147,88817.6,2879.38,113786,1.57E-05,204662,604662,3698.76,1183.05,2.79059,640.318,3772.06,1165.1,3.62461,620.462,204662,3765.46,1158.22,1.21061,611.095,3763.41,1155.29,2.28506,608.987
113562.354,64582.73449,178145.0885,2.51E+01,3.14E+01,6.55E+02,1.06E+01,16,,6.14E-05,0.106873,0.556947,51.2077,4.13351,44151.9,41204.3,931238.0245,933.824,21445.2,1392.55,3.01903,2325.92,2161.65,19061.5,40000,178134,0.0307485,0.0585356,69425.5,3473.66,130371,1.00E-06,234895,634895,4168.61,1260.8,2.57378,748.568,4282.19,1237.35,4.17133,722.476,234895,4272.49,1234.2,0.758082,715.838,4274.94,1229.94,2.21997,712.46
110573.2109,0,110573.2109,1.33E+01,4.90E+01,5.38E+02,0.00E+00,13.3,,2.31826,0.0703268,0.54282,29.3527,5.3617,24800.7,14046.6,772724.9227,579.587,18049.5,900.863,2.88753,0.12617,1249.36,11243,40000,110561,0.0207984,0.262355,90710.5,2730.92,112929,6.54E-05,167322,567322,2778.78,851.248,3.02664,438.863,2820.98,840.172,3.09359,426.385,167322,2814.35,833.257,1.55777,417.979,2813.07,831.935,1.73531,416.779
113562.354,72226.56705,185788.9211,1.80E+01,3.18E+01,6.53E+02,0.00E+00,11,,0.0585625,0.081561,0.541679,52.3927,4.28456,37575.4,28554.7,734196.1281,973.859,16884.6,1120.88,3.01134,1726.9,1792.16,15933.1,40000,185771,0.0241385,0.0386071,70216,2854.86,112568,1.36E-06,242532,642532,3195.51,987.606,3.04621,560.387,3267.22,971.574,4.20087,542.39,242532,3263.04,968.411,1.1564,535.942,3262.44,965.541,2.32396,533.872
113562.354,10164.60319,123726.9572,2.19E+01,3.12E+01,5.29E+02,1.39E+01,20.1,,0.216619,0.104096,0.364417,33.587,3.14362,32553.4,26507.7,875316.6465,648.59,20323.4,1142.93,2.84448,2697.24,1725.45,15362.8,40000,123724,0.0293314,0.040543,68679.6,3723.02,142082,4.78E-06,180485,580485,4061.33,1205.27,2.08905,709.215,4172.55,1182.4,3.73514,684.293,180485,4164.25,1177.67,0.63602,676.527,4163.83,1173.26,2.22747,673.202
107249.3644,0,107249.3644,3.40E+01,4.52E+01,5.30E+02,5.01E+01,34,,0.34941,0.119782,10.6507,29.576,3.38079,34136.5,28336.2,1545269.777,562.397,35749.3,2147.01,2.93662,0.646307,1785.15,15873.3,40000,107282,0.0515748,10.37,95061.1,2185.1,140251,4.28E-06,164043,564043,4647.15,2125.71,1.4164,1322.88,4809.84,2081.35,3.33095,1273.47,164043,4770.13,2072.49,0.403921,1262.45,4791.28,2062.99,2.15819,1253.49
113562.354,79205.42942,192767.7834,2.80E+01,3.25E+01,5.41E+02,3.24E+01,16.5,,1.22E-06,0.112211,0.549692,50.0918,4.27264,47867.5,49085.7,1174655.984,1010.58,27015.8,1791.55,3.0506,1929.76,2364.62,20758.4,40000,192777,0.0353108,0.0637313,75480.1,3524.27,133165,1.00E-06,249538,649538,4349.41,1451.85,2.25736,936.651,4499.41,1420.71,4.32683,902.198,249538,4482.91,1417.97,0.689625,895.904,4488.45,1412.43,2.36162,891.238
113562.354,85141.69944,198704.0534,2.27E+01,4.82E+01,7.44E+02,0.00E+00,12.97,,0.375399,0.0989814,0.577957,57.006,5.23396,47621.8,41652.7,963098.9628,1041.54,22223.6,1395.51,3.17655,935.258,2173.67,19162.4,40000,198682,0.0280647,0.0291968,81360.7,3082.36,117374,8.71E-06,255443,655443,3882.4,1149.92,3.22324,644.788,3966.17,1131.16,3.99157,623.888,255443,3961.05,1125.57,1.41844,615.587,3959.26,1122.59,2.55652,613.423
113562.354,14529.28733,128091.6413,3.38E+01,2.55E+01,6.65E+02,3.78E+01,29.97,,1.00E-06,0.11558,11.912,40.9205,3.52142,37694.4,32119.4,1371832.85,671.587,31509.1,2133.83,2.96795,30.9413,1903.08,16877.6,40000,128110,0.0512207,11.5183,96002.1,2066.47,122506,1.00E-06,184871,584871,4485.43,2104.32,1.65054,1290.35,4637.93,2063.3,3.58757,1243.9,184871,4599.01,2057.96,0.343232,1235.86,4623.18,2048.83,2.05613,1227.14
113562.354,80880.212,194442.566,3.40E+01,2.30E+01,5.70E+02,4.87E+01,19.86,,1.00E-06,0.105237,6.50691,50.9287,4.32791,46149.2,44733,1408865.849,1019.45,32208.7,2342.43,3.06883,163.438,2254.62,19840.6,40000,194469,0.0442354,6.01577,92069.8,2308.28,118911,1.00E-06,251230,651230,4055.52,1818.26,2.06325,1202.25,4213.87,1779.92,4.046,1158.82,251230,4187.02,1776.87,0.565845,1152.48,4209.5,1769.42,2.17336,1145.53
113562.354,15498.68589,129061.0399,3.86E+01,2.50E+01,7.40E+02,4.53E+01,33.96,,1.00E-06,0.145126,8.91825,44.6077,3.72885,46878.8,46264.1,1578506.507,676.688,36233.7,2477.71,3.09622,424.228,2293.87,20168.6,40000,129083,0.061053,8.48466,94177.7,2058.17,141742,1.00E-06,185844,585844,5637.83,2507.7,1.49063,1541.28,5821.05,2459.01,3.55835,1485.95,185844,5774.87,2452.97,0.289845,1477.37,5805.04,2442.12,2.1263,1466.77
81416.4585,0,81416.4585,3.42E+01,2.55E+01,4.72E+02,4.30E+01,34.2,,1.05E-06,0.088904,13.3189,26.713,2.87052,22487.1,14851.5,1102136.222,426.964,25424.3,1604.57,2.70768,0.559755,1285.18,11556,40000,81446.6,0.0397582,13.0706,91664.1,2276.98,132201,1.00E-06,138208,538208,3433.3,1641.83,1.20427,1059.3,3576.33,1604.92,3.42113,1018.63,138208,3534.86,1599.64,0.321826,1011,3556.16,1590.33,2.19797,1002.33
113562.354,57954.59401,171516.948,2.99E+01,4.69E+01,5.72E+02,3.52E+01,19.8,,0.189775,0.128385,0.507483,47.8268,4.45374,50711.4,52925.5,1376375.325,899.191,31809.7,1944.63,3.13384,1077.73,2457.88,21533,40000,171528,0.0401886,0.0431675,87118.6,3600.21,137049,3.16E-06,228289,628289,4990.07,1654.38,2.09602,1042.16,5150.83,1619.19,3.9697,1003.59,228289,5134.37,1613.69,0.652937,995.081,5135.41,1607.54,2.50673,989.994
92900.73489,0,92900.73489,1.34E+01,1.49E+01,6.61E+02,0.00E+00,13.4,,0.358785,0.0693001,0.378052,35.8845,3.20593,21807.2,12057.9,577528.0706,486.949,13425.8,737.541,2.70581,1331.54,1156.33,10427.7,40000,92889.2,0.0230189,0.037026,75168.7,2410.28,104766,9.89E-06,149650,549650,2726.57,942.335,2.26466,506.82,2778.97,928.438,3.62527,492.024,149650,2773.58,923.753,0.757787,484.499,2772,920.754,2.00662,482.533
