WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,68773.16791,182335.5219,3.85E+01,3.88E+01,5.59E+02,6.45E+01,23.98,,1.00E-06,0.135773,2.45218,48.8769,4.33658,55764.2,62728.4,1734008.812,956.047,39721.6,2803.36,3.19016,338.921,2682.41,23385.1,40000,182373,0.0537619,1.97737,91745.2,2324.78,149035,1.00E-06,239134,639134,5237.7,2212.42,1.75355,1468.68,5437.36,2164.2,3.87059,1414.24,239134,5403.22,2159.84,0.455453,1406.97,5430.91,2150.47,2.23358,1398
113562.354,27610.64854,141173.0025,2.02E+01,2.36E+01,4.79E+02,1.37E+01,16.25,,0.210015,0.08886,0.383607,37.272,3.40664,31343.6,24075,808945.9441,740.05,18771.1,1067.55,2.85745,2493.04,1642.86,14654.3,40000,141170,0.0249445,0.0280565,67580.4,3563.15,137821,4.50E-06,197931,597931,3463.04,1025.31,2.30769,618.11,3561.28,1005.49,3.89443,596.622,197931,3556.21,1001.4,0.859902,589.417,3554.4,997.781,2.36791,586.907
113562.354,55023.40447,168585.7585,3.75E+01,3.31E+01,6.69E+02,4.94E+01,25.26,,1.00E-06,0.12752,6.50438,50.0706,4.13639,49920.5,51254.3,1548644.013,883.901,35469.1,2509.96,3.11763,271.942,2417.7,21199.6,40000,168611,0.0529855,6.01858,93067,2197.9,133299,1.00E-06,225372,625372,4933.09,2177.09,1.81704,1397.56,5109.45,2132.73,3.80753,1347.1,225372,5074.22,2128.45,0.407035,1339.82,5100.79,2119.42,2.14552,1331.19
99973.50271,0,99973.50271,1.97E+01,3.04E+01,5.55E+02,3.43E+00,19.7,,0.395146,0.0870692,0.362343,30.4396,3.00264,25218.6,16993.8,626590.5555,524.032,14598.4,768.153,2.72961,3001.02,1376.15,12348.8,40000,99963.2,0.0218896,0.06773,62236.3,3575.53,140360,1.22E-05,156724,556724,3413.52,897.968,2.25089,497.263,3488.18,883.133,3.54943,481.478,156724,3483.36,878.369,0.829432,473.984,3482.77,875.582,1.90473,472.064
113562.354,31369.87525,144932.2293,1.67E+01,4.33E+01,5.37E+02,0.00E+00,13.09,,1.0721,0.076885,0.487807,40.1492,4.76086,30986.8,20159.8,742457.643,759.693,17261.2,946.886,3.02015,580.047,1500.97,13431.2,40000,144917,0.020184,0.101965,84532,3165.26,123779,3.03E-05,201678,601678,3023.21,826.914,3.10392,445.417,3080.55,814.687,3.46516,431.783,201678,3076.32,808.843,1.68157,424.023,3075.4,807.359,2.04052,422.783
113562.354,91973.83551,205536.1895,2.07E+01,1.61E+01,6.37E+02,0.00E+00,11.44,,0.000700235,0.0839043,0.574032,54.5019,4.50661,40994.3,33524.6,724460.3884,1077.37,16620.9,1145.82,3.04283,2160.73,1945.17,17234.8,40000,205517,0.0226083,0.0493892,64847.8,3142.87,120026,1.00E-06,262278,662278,3284.5,925.138,3.21736,531.034,3359.68,909.699,4.38002,513.759,262278,3356.1,906.955,1.32929,507.685,3356.17,904.333,2.37168,505.753
113562.354,56179.25705,169741.6111,1.31E+01,2.97E+01,7.13E+02,0.00E+00,8.76,,0.0859398,0.0759037,0.52323,52.0504,4.16896,34316.2,23286.1,772993.5159,889.744,17800,1156.95,2.99795,556.3,1615.22,14416.7,40000,169725,0.0277671,0.0278351,82622.7,2065.82,90339.2,1.70E-06,226486,626486,2978.03,1135.43,2.87471,637.256,3042.56,1117.73,4.14809,617.27,226486,3037.39,1114.15,0.93824,610.296,3036.15,1110.68,2.39014,607.857
113562.354,46428.15798,159990.512,3.62E+01,2.49E+01,7.14E+02,4.03E+01,25.7,,1.00E-06,0.152789,0.590014,50.4164,4.07225,56314.9,64896.4,1482850.295,838.779,34084.9,2280.63,3.14034,1694.83,2729.78,23773.5,40000,160004,0.0524968,0.0955772,81738.7,3025.77,148913,1.00E-06,216765,616765,5938.6,2156.43,1.78444,1352.38,6129.5,2112.77,4.03012,1303.26,216765,6094.76,2108.56,0.374897,1295.8,6111.55,2099.87,2.32543,1287.78
113562.354,60581.46528,174143.8193,3.79E+01,2.99E+01,6.98E+02,4.75E+01,24.72,,1.00E-06,0.126481,6.83297,51.9041,4.22125,50857.4,52624.2,1529484.88,913.027,35012.4,2496.8,3.12089,283.101,2450.68,21473.3,40000,174167,0.0527617,6.32918,93025.7,2183.31,129694,1.00E-06,230928,630928,4894.36,2167.01,1.87558,1390.14,5067.57,2123.38,3.84451,1340.41,230928,5033.16,2119.3,0.414983,1333.25,5059.25,2110.47,2.14147,1324.84
113562.354,62800.70753,176363.0615,2.19E+01,1.51E+01,5.00E+02,1.70E+01,14.1,,0.0240237,0.0899526,0.471437,46.2848,3.9526,37323.6,31176.1,869578.6112,924.531,20069.2,1256.41,2.96145,2190.1,1874.33,16633.2,40000,176361,0.0260522,0.0281325,68824,3441.29,131699,1.00E-06,233122,633122,3497.53,1070.41,2.47946,664.423,3604.34,1048.88,4.2403,640.955,233122,3599.23,1045.93,0.90531,634.56,3598.1,1042.09,2.46972,631.798
113562.354,6646.380372,120208.7344,1.34E+01,1.87E+01,4.66E+02,0.00E+00,12.66,,0.797551,0.0609133,0.398478,28.9418,3.54196,21815.5,12607.4,559922.4719,630.103,13034.7,696.88,2.69175,2377.87,1182.74,10659.5,40000,120197,0.0162771,0.125755,64010.9,3034.35,125070,2.49E-05,176958,576958,2394.27,666.495,2.94134,365.178,2440.47,656.863,3.49066,354.433,176958,2437.21,652.412,1.58139,347.891,2436.53,651.083,1.97744,346.863
113562.354,13319.70805,126882.0621,1.46E+01,3.49E+01,5.11E+02,0.00E+00,13.07,,0.762369,0.0696033,0.401899,33.565,3.77949,25617.6,15586.6,637291.1024,665.079,14835.3,793.674,2.84065,1460.55,1317.07,11834.3,40000,126869,0.0191161,0.082355,75147.7,3047.79,123010,2.21E-05,183630,583630,2736.1,782.88,2.87757,425.214,2789.16,771.395,3.51253,412.481,183630,2785.08,766.287,1.47568,405.172,2784.13,764.644,2.00338,403.934
113562.354,16342.30242,129904.6564,3.09E+01,4.14E+01,5.35E+02,4.24E+01,27.01,,0.253207,0.10173,11.1151,35.8019,3.59914,33397,26927.6,1407833.394,681.124,32502.7,2023.11,2.89338,0.177051,1739.33,15481.6,40000,129930,0.0451754,10.7743,94669.7,2181.5,119610,3.03E-06,186691,586691,3940.04,1860.15,1.73055,1165.88,4081.57,1821.98,3.48818,1123.21,186691,4051.15,1814.83,0.504621,1113.52,4069.18,1807.01,2.09642,1106.29
113562.354,93749.18133,207311.5353,3.10E+01,2.58E+01,4.76E+02,4.91E+01,16.98,,1.00E-06,0.0913836,6.29269,50.0937,4.42933,42336.4,38612.4,1314896.959,1086.93,30028.1,2218.53,3.02777,130.604,2090.93,18466.6,40000,207340,0.0386156,5.81209,91188.5,2404.22,110532,1.00E-06,264101,664101,3509.73,1588.4,2.14701,1074.36,3657,1553.7,4.19464,1035.36,264101,3635.19,1551.2,0.708232,1029.49,3655.34,1544.62,2.2175,1023.45
87425.40846,0,87425.40846,3.45E+01,3.03E+01,6.38E+02,3.31E+01,34.5,,0.000216412,0.0927532,16.748,34.8229,3.18604,24758.3,16564.2,1087264.305,458.408,25051,1613.15,2.73379,0.437945,1358.38,12194.1,40000,87444.9,0.0426527,16.4176,92504.4,2023.2,114042,1.00E-06,144206,544206,3601.01,1755.7,1.38896,1072.74,3729.47,1720.43,3.44399,1033.65,144206,3689.86,1714.94,0.305412,1025.72,3710.13,1706.11,2.05775,1017.49
113562.354,2482.276114,116044.6301,3.52E+01,4.85E+01,4.64E+02,6.41E+01,34.45,,0.378675,0.13977,5.55384,27.5049,3.46503,41096.4,38839.5,1796853.999,608.561,41537.4,2528.78,3.06075,165.424,2097.21,18519.6,40000,116088,0.0571637,5.29132,95168.3,2284.39,159994,4.58E-06,172849,572849,5416.67,2358.03,1.30692,1501.46,5608.2,2306.7,3.33434,1444.23,172849,5565.36,2297.19,0.398813,1432.7,5590.79,2286.55,2.23972,1422.5
113562.354,47533.03328,161095.3873,3.81E+01,3.20E+01,4.72E+02,7.26E+01,26.86,,1.00E-06,0.144174,0.617309,42.1484,3.81168,52981.3,59386.7,1752683.931,844.747,40288.6,2694.35,3.16939,688.666,2607.86,22772.2,40000,161142,0.0568221,0.209642,89728.8,2374.01,163990,1.00E-06,217903,617903,5561.84,2339.97,1.40549,1570.83,5785.08,2287.7,3.79137,1511.86,217903,5746.86,2283.14,0.364992,1504.5,5766.96,2272.88,2.37596,1494.64
113562.354,30196.95621,143759.3102,2.37E+01,2.72E+01,7.15E+02,0.00E+00,18.72,,0.153824,0.112528,0.540988,46.7994,3.78884,39916.4,34896.3,837878.7392,753.519,19353.4,1194.8,2.9593,2673.82,1985.45,17576,40000,143739,0.0307725,0.0814806,67432.6,3555.72,133168,4.05E-06,200500,600500,4409.5,1259.9,2.50047,690.91,4508.17,1239.29,3.74732,667.867,200500,4498.28,1234.86,0.71487,660.364,4501.11,1230.9,1.97669,657.19
113562.354,61075.64721,174638.0012,2.45E+01,4.51E+01,6.46E+02,9.63E+00,15.93,,0.36338,0.106508,0.515272,50.833,4.63735,44798.3,40022.7,1013427.877,915.435,23473.5,1379.88,3.11191,1289.71,2129.68,18792.8,40000,174626,0.0299057,0.0252876,80574.5,3447.19,129193,7.95E-06,231387,631387,4163.92,1227.71,2.69849,714.606,4268.55,1205.57,3.91165,690.359,231387,4262.63,1199.9,1.08461,681.81,4260.32,1196.23,2.54965,679.213
88501.34162,0,88501.34162,3.11E+01,4.09E+01,7.24E+02,1.76E+01,31.1,,0.249666,0.142504,0.509843,39.0967,3.52659,35816.5,30652.5,1013272.927,463.941,23471.7,1377.88,2.92879,2175.76,1858.19,16495.9,40000,88500.4,0.0390389,0.12052,76913.7,3912.99,145821,5.91E-06,145261,545261,5575.52,1605.21,1.58659,909.111,5715.86,1574.76,3.4871,876.246,145261,5688.51,1568.42,0.366928,867.371,5700.15,1561.56,2.03894,861.438
113562.354,62880.23437,176442.5884,3.27E+01,2.51E+01,6.92E+02,3.13E+01,21.05,,1.00E-06,0.136883,0.614498,52.1901,4.21015,54241.4,60980.3,1315087.384,924.982,30211.8,2039.5,3.09628,2099.64,2643.65,23066.7,40000,176447,0.0441901,0.102577,77135.2,3383.64,138854,1.00E-06,233208,633208,5321.33,1814.77,2.09483,1134.75,5490.2,1778.01,4.13737,1093.49,233208,5462.16,1774.62,0.488499,1086.64,5475.32,1767.6,2.24656,1080.37
113562.354,64242.07218,177804.4262,2.35E+01,3.42E+01,5.12E+02,2.09E+01,15.01,,0.0402712,0.0971844,0.478541,47.0147,4.08912,40286.3,35424.5,969557.1068,932.101,22388.6,1388.89,3.00996,1833.7,2000.76,17705.5,40000,177805,0.0287446,0.0276647,74102.6,3481.52,132329,1.00E-06,234566,634566,3776.22,1181.65,2.39985,738.647,3894.77,1157.4,4.2074,712.185,234566,3888.51,1154.08,0.84452,705.465,3887.38,1149.78,2.52893,702.306
113562.354,53155.70206,166718.0561,2.83E+01,2.12E+01,7.18E+02,1.42E+01,19.28,,0.000905663,0.125483,0.599105,51.3879,4.08006,48232.1,49240.5,1070194.954,873.929,24628.5,1617.04,3.03371,2409.47,2368.45,20790.2,40000,166709,0.037164,0.0943392,71839,3593.02,133769,1.00E-06,223470,623470,4894.66,1524.25,2.3271,903.521,5029.98,1495.56,4.04348,871.401,223470,5011.42,1492.02,0.568966,864.451,5019.33,1486.56,2.12812,859.791
113562.354,59145.22183,172707.5758,2.96E+01,1.93E+01,6.84E+02,2.21E+01,19.46,,1.14E-06,0.127796,0.601727,51.2696,4.12478,49985.1,52971.8,1162702.016,905.364,26734.6,1779.59,3.04776,2320.41,2458.98,21542.2,40000,172705,0.0390752,0.0986914,73604.4,3583.2,134969,1.00E-06,229466,629466,4975.28,1604.05,2.23722,980.404,5124.29,1572.36,4.10906,944.95,229466,5101.89,1569.01,0.547984,938.154,5111.83,1563.01,2.18204,932.933
102526.324,0,102526.324,1.79E+01,2.06E+01,5.09E+02,2.74E+00,17.9,,0.509491,0.0774832,0.356795,28.1183,3.02251,23338.2,14918.4,585539.9532,537.416,13659.2,700.625,2.6949,2995.11,1288.11,11581.6,40000,102516,0.0191296,0.0868954,61095.2,3506.04,139556,1.63E-05,159277,559277,3038.99,784.708,2.4186,436.201,3103.71,772.028,3.52075,422.691,159277,3100.02,767.335,1.05953,415.461,3099.33,765.185,1.8924,414.007
113562.354,84978.88748,198541.2415,3.77E+01,3.46E+01,6.95E+02,4.72E+01,21.56,,1.00E-06,0.14271,0.619604,55.4413,4.58207,62484.7,76305.6,1553535.533,1040.9,35676.9,2422.12,3.19589,1322.22,2967.68,25712.2,40000,198559,0.0502649,0.0790825,83831.7,2906.41,143140,1.00E-06,255320,655320,5531.33,2064.89,2.05921,1343.18,5723.74,2021.76,4.29703,1294.6,255320,5695.65,2018.45,0.493123,1287.76,5708.4,2010.6,2.43718,1280.65
113562.354,67981.66615,181544.0202,2.33E+01,4.27E+01,7.43E+02,0.00E+00,14.57,,0.286591,0.10394,0.565234,54.6617,4.73823,45722.1,40330.5,927668.4707,951.588,21420.3,1329.91,3.11593,1451.92,2138.05,18863.2,40000,181523,0.0292847,0.0357002,77549.5,3237.4,122345,6.87E-06,238284,638284,4074.66,1199.48,2.97521,669.079,4164.44,1179.84,3.92382,647.131,238284,4158.88,1174.7,1.13126,639.084,4157.59,1171.39,2.3608,636.619
99411.10706,0,99411.10706,1.43E+01,4.47E+01,4.55E+02,0.00E+00,14.3,,2.66558,0.0540509,1.84716,25.1521,5.55991,19543.5,9545.5,572561.3998,521.084,13338.3,703.238,2.79278,0.111719,1027.34,9291.43,40000,99400.8,0.0133451,1.60942,87784.5,2856.98,120397,0.000100612,156162,556162,2136.82,545.548,3.4055,281.372,2167.97,539.071,3.03928,273.637,156162,2163.31,534.615,1.65784,267.835,2162.04,533.806,1.70737,267.041
113562.354,37999.85752,151562.2115,3.07E+01,4.91E+01,6.59E+02,2.84E+01,23,,0.317125,0.142154,0.510288,46.8834,4.35699,51201.8,53859,1391376.911,794.546,32211.8,1910.43,3.12989,1259.63,2480.06,21716.8,40000,151566,0.0433335,0.0509745,86792.1,3687.11,139029,5.84E-06,208327,608327,5544.23,1782.43,2.03764,1076.49,5703.81,1746.7,3.76678,1037.25,208327,5684.56,1739.75,0.588199,1027.51,5686.16,1733.34,2.38921,1022.1
113562.354,55709.72575,169272.0798,2.02E+01,1.55E+01,6.09E+02,0.00E+00,13.55,,0.171661,0.0868561,0.515611,48.1852,4.03863,36195.1,28248.5,713479.7494,887.274,16455.9,1041.53,2.95861,2467.8,1782.33,15849.2,40000,169254,0.0229607,0.0498658,64311.7,3333.43,127259,4.56E-06,226015,626015,3402.56,940.061,2.9229,527.409,3478.29,924.728,3.97031,510.312,226015,3474.56,921.087,1.16094,503.637,3474.24,918.427,2.17785,501.675
113562.354,3654.586295,117216.9403,3.63E+01,3.28E+01,4.66E+02,6.74E+01,35.17,,1.00E-06,0.150517,2.29317,28.1849,3.04077,44063.9,44148.9,1717498.504,614.717,39505.7,2614.36,3.09777,725.302,2239.48,19713.9,40000,117262,0.0601099,2.0225,91479.1,2316.62,172328,1.00E-06,174023,574023,5819.67,2477.31,1.17124,1601.69,6037.22,2423.03,3.49383,1540.57,174023,5987.47,2416.59,0.285608,1531.89,6020.68,2404.4,2.29183,1519.92
113562.354,13098.38699,126660.741,2.30E+01,1.90E+01,7.08E+02,0.00E+00,20.62,,0.215456,0.115786,0.497632,42.2412,3.53442,37403.6,31820.7,834264.7393,663.888,19308,1151.57,2.91631,2747.02,1894.02,16800.6,40000,126642,0.0318357,0.0820769,68006.1,3595.51,135036,5.86E-06,183403,583403,4539.97,1303.49,2.33578,704.134,4639.22,1282.56,3.62311,680.874,183403,4628.6,1277.58,0.647132,672.951,4631.43,1273.43,1.93327,669.608
92420.42583,0,92420.42583,3.74E+01,2.60E+01,5.85E+02,4.73E+01,37.4,,1.00E-06,0.120287,11.3165,32.3687,3.13346,31565.9,24830.8,1336908.799,484.652,30780.9,2005.55,2.91323,210.17,1668.93,14878.3,40000,92451,0.0515047,11.0079,92776.4,2163.85,144687,1.00E-06,149212,549212,4662.37,2121.57,1.19303,1324.96,4832.25,2077.26,3.42843,1275.51,149212,4784.16,2071.09,0.268872,1267.1,4811.46,2060.19,2.19079,1256.61
113562.354,54781.68639,168344.0404,2.86E+01,2.26E+01,6.57E+02,2.18E+01,19.29,,1.35E-06,0.124569,0.577599,49.6628,4.02853,47790.5,49235.9,1130775.428,882.492,26018.4,1712.82,3.02754,2329.48,2368.33,20789.3,40000,168342,0.0378536,0.0909153,73160.4,3610.55,135373,1.00E-06,225103,625103,4849.2,1554.18,2.21317,949.075,4994.74,1523.39,4.08705,914.724,225103,4974,1519.99,0.554204,907.904,4982.76,1514.14,2.18277,902.867
113562.354,45111.50979,158673.8638,1.51E+01,4.03E+01,5.20E+02,0.00E+00,10.81,,0.83893,0.0681327,0.481056,43.0557,4.77681,30076.5,18693.8,692419.0559,831.733,16047.4,933.536,3.01422,580.584,1444.45,12941.8,40000,158659,0.0184549,0.0708143,81358.8,2908.2,116256,2.27E-05,215420,615420,2678.64,755.86,3.24795,414.003,2729.97,744.638,3.64446,401.409,215420,2726.21,739.593,1.83692,394.353,2725.31,738.194,2.2199,393.209
113562.354,79256.66872,192819.0227,2.66E+01,4.72E+01,6.57E+02,1.53E+01,15.67,,0.252964,0.110848,0.541706,54.0292,4.91036,49775.4,48134.1,1122043.6,1010.76,25941.5,1575.58,3.15341,1181.13,2340.98,20561.5,40000,192811,0.0321408,0.0220588,81920.5,3431.09,128074,5.03E-06,249572,649572,4324.52,1320.28,2.70797,792.938,4442.75,1295.08,4.0822,765.344,249572,4436.43,1289.83,1.0332,757.044,4433.91,1285.63,2.73048,754.069
113562.354,78398.06034,191960.4143,2.98E+01,1.97E+01,5.92E+02,3.27E+01,17.63,,1.00E-06,0.120174,0.584263,51.4047,4.28641,50809,54637.2,1226842.665,1006.35,28185.9,1901.28,3.06511,2075.27,2498.42,21868.7,40000,191968,0.0381675,0.0832791,75288.2,3502.65,134120,1.00E-06,248729,648729,4661.59,1568.51,2.23194,1005.47,4819.38,1535.45,4.29428,968.633,248729,4798.16,1532.71,0.621812,962.321,4806.94,1526.7,2.30359,957.117
113562.354,87334.26642,200896.6204,2.83E+01,4.22E+01,5.42E+02,3.32E+01,16,,0.00489894,0.112663,0.533395,51.5836,4.68216,50621.7,52059.3,1245172.817,1053.2,28700.7,1836.01,3.1283,1220.97,2437.13,21360.9,40000,200905,0.0351836,0.0359068,82723.7,3492.51,131102,1.00E-06,257666,657666,4369.14,1447.49,2.34873,932.873,4517.3,1416.31,4.34298,898.79,257666,4506.04,1412.63,0.800537,891.695,4506.52,1407.34,2.5916,887.488
113562.354,11716.28947,125278.6435,1.86E+01,2.54E+01,6.84E+02,0.00E+00,16.86,,0.25469,0.0993905,0.444013,40.9208,3.49153,33194.9,25089.9,788008.1503,656.654,18258.9,1066.27,2.88816,2132.43,1677.78,14954.2,40000,125262,0.030012,0.047565,72865.9,3151.36,123203,6.45E-06,182023,582023,3899.32,1228.52,2.39338,664.635,3983.41,1209.34,3.6631,643.347,182023,3975.85,1204.31,0.710103,635.35,3975.62,1200.48,2.04937,632.449
113562.354,77089.6837,190652.0377,1.19E+01,3.14E+01,6.32E+02,0.00E+00,7.09,,0.0589657,0.06417,0.523051,52.7407,4.37913,32774.9,20795.9,686338.2554,999.366,15760.2,1071.61,3.01266,530.245,1524.87,13637.8,40000,190637,0.022383,0.02439,77896.3,1980.65,87401.2,1.20E-06,247398,647398,2518.79,915.257,3.19441,522.288,2571.71,900.979,4.3678,506.265,247398,2568.22,897.976,1.34103,499.95,2566.8,895.321,2.55048,498.181
113562.354,15937.2377,129499.5917,2.48E+01,1.58E+01,5.19E+02,2.44E+01,21.75,,0.083022,0.116929,0.412055,35.1017,3.22031,36670.8,33064.8,1046009.332,678.896,24190.6,1461.81,2.8924,2546.79,1931.49,17118.8,40000,129505,0.0348449,0.0706253,72128.1,3801.37,143911,1.56E-06,186266,586266,4549.95,1433.5,1.87551,875.864,4689.72,1404.03,3.80744,843.513,186266,4671.32,1399.68,0.498687,836.08,4677.15,1393.8,2.19963,831.145
113562.354,19672.86772,133235.2217,3.68E+01,3.93E+01,6.76E+02,4.63E+01,31.37,,0.000274539,0.133381,9.21409,42.9058,3.80056,44250.6,41878.6,1586084.775,698.581,36447.9,2449.36,3.07271,76.4314,2179.7,19213,40000,133260,0.056562,8.79881,95890.9,2092.26,136489,1.00E-06,190021,590021,5176.2,2325.3,1.60601,1436.5,5349.95,2278.82,3.56474,1383.98,190021,5308.14,2272.51,0.34482,1375.17,5335.26,2262.48,2.11506,1365.49
113562.354,63513.63195,177075.986,2.14E+01,3.22E+01,6.61E+02,0.00E+00,13.72,,0.0910879,0.0925628,0.549524,51.1821,4.16745,39615.6,32710.8,762968.6725,928.176,17570.4,1140.7,3.00007,2318.98,1920.9,17028.9,40000,177057,0.0252942,0.0534927,66485.5,3283.39,124875,2.29E-06,233818,633818,3624.91,1035.34,2.91953,583.249,3707.25,1018.24,4.05669,564.083,233818,3702.19,1014.81,1.04586,557.428,3702.51,1011.77,2.18403,555.144
86635.51892,0,86635.51892,2.86E+01,4.31E+01,5.45E+02,2.59E+01,28.6,,0.328989,0.122778,0.365771,30.4394,3.21029,31187.7,24160,1002143.862,454.215,23297.6,1279.05,2.92418,1295.29,1645.81,14679.7,40000,86645,0.0344887,0.0691581,86114.3,3884.78,148688,6.79E-06,143406,543406,4788.5,1421.98,1.49701,852.13,4925.81,1392.27,3.52702,820.376,143406,4906.38,1385.92,0.422793,811.455,4911.13,1379.55,2.25488,806.234
113562.354,13688.76891,127251.1229,3.35E+01,3.51E+01,4.79E+02,5.69E+01,29.9,,1.83E-05,0.125205,5.92483,32.5661,3.26789,39446.4,36067.3,1549634.468,667.275,35638,2365.35,3.02845,182.263,2019.24,17861.8,40000,127288,0.0520785,5.61332,94117.6,2303.39,151734,1.00E-06,184049,584049,4836.39,2145.61,1.40769,1383.07,5021.24,2099,3.56569,1330.72,184049,4980.46,2093.29,0.352315,1322.52,5008.19,2083.14,2.19312,1312.76
113562.354,72691.04167,186253.3957,3.78E+01,2.12E+01,5.01E+02,6.85E+01,23.05,,1.00E-06,0.134723,1.07336,47.7835,4.15803,55636.5,63625,1674930.536,976.605,38382,2694.12,3.17997,686.049,2702.09,23546.6,40000,186295,0.0528252,0.609688,88531,2402.69,154290,1.00E-06,243056,643056,5189.69,2173.83,1.63263,1473.97,5397.71,2125.82,3.91663,1419.71,243056,5364.71,2122.21,0.438987,1413.01,5388.92,2113.01,2.27667,1404.23
107508.8993,0,107508.8993,1.85E+01,1.81E+01,5.04E+02,5.23E+00,18.5,,0.437157,0.0838385,0.324122,28.0211,2.96,25280.5,17194.4,656478.6976,563.544,15310.1,789.432,2.72938,2926.99,1384.38,12420.3,40000,107500,0.0215584,0.0556722,63358.9,3584.82,141010,1.25E-05,164261,564261,3283.81,884.908,2.31531,500.04,3359.36,869.9,3.58477,483.974,164261,3354.72,864.993,0.937838,476.353,3353.54,862.334,1.99969,474.553
113562.354,29640.62767,143202.9817,1.91E+01,3.82E+01,7.41E+02,0.00E+00,15.15,,0.310846,0.101862,0.498817,48.0729,4.07807,38103.8,29865.5,884881.9415,750.61,20490.9,1210.01,3.01645,1259.31,1833.68,16287.2,40000,143185,0.0319376,0.0344019,81627.3,2957.49,116155,7.25E-06,199946,599946,3997.45,1307.43,2.56253,712.055,4082.96,1286.95,3.72967,689.224,199946,4075.89,1281.38,0.821,680.722,4074.5,1277.5,2.23567,677.835
113562.354,77287.94876,190850.3028,1.17E+01,2.61E+01,7.34E+02,0.00E+00,6.96,,0.00175127,0.0712042,0.555956,55.7469,4.45313,35898.2,24122.5,776488.4492,1000.4,17830.3,1212.36,3.04533,143.742,1644.51,14668.5,40000,190834,0.0273894,0.0270045,84308.6,1707.56,79352.7,1.00E-06,247595,647595,2793.91,1119.45,3.08589,637.137,2854,1101.97,4.43223,617.318,247595,2849.27,1098.95,1.04154,610.682,2848.17,1095.58,2.50521,608.33
107330.79,0,107330.79,3.87E+01,2.21E+01,4.63E+02,7.14E+01,38.7,,1.00E-06,0.160355,1.12508,26.5568,2.94915,44042.9,44504.7,1740809.069,562.912,40070,2621.73,3.10321,998.228,2248.71,19791.2,40000,107380,0.0632392,0.870199,89720,2324.53,179370,1.00E-06,164141,564141,6203.8,2606.98,1.01515,1688.9,6435.38,2549.68,3.45833,1624.45,164141,6380.71,2542.8,0.252747,1615.48,6414.18,2529.57,2.38523,1602.41
111623.3185,0,111623.3185,1.16E+01,2.98E+01,6.97E+02,0.00E+00,11.6,,0.308363,0.078507,0.383229,38.1048,3.34525,26733.4,16293,753016.9409,585.087,17469,998.043,2.82246,583.802,1347.04,12095.4,40000,111610,0.0305344,0.0249984,86624.1,2077.77,93072.7,6.64E-06,168371,568371,3086.48,1249.23,2.31037,670.919,3149.27,1230.84,3.71745,650.584,168371,3142.41,1225.41,0.678117,642.158,3140.28,1221.38,2.29953,639.355
113562.354,17656.63078,131218.9848,2.17E+01,1.96E+01,6.55E+02,0.00E+00,18.78,,0.256864,0.104964,0.470332,41.2192,3.52825,35141.4,28487.1,774613.5567,687.789,17945.5,1051.18,2.89622,2781.12,1790,15914.6,40000,131201,0.0281028,0.0671074,66136.3,3579.6,135235,7.16E-06,187962,587962,4115.3,1150.83,2.46522,625.654,4204.84,1132.41,3.65792,605.25,187962,4197.69,1127.61,0.780257,597.519,4198.54,1124.11,1.96475,594.823
113562.354,46328.77499,159891.129,1.49E+01,4.32E+01,4.88E+02,0.00E+00,10.58,,1.25534,0.0651971,0.536718,42.0948,5.4574,29536.3,17751.6,692545.0546,838.116,16037,947.026,3.04589,221.773,1406.99,12616.7,40000,159877,0.0167637,0.135355,84440.5,2964.33,117961,3.58E-05,216638,616638,2565.06,686.443,3.43068,372.351,2611.76,676.537,3.54218,361.106,216638,2608.55,671.6,1.99045,354.461,2607.88,670.548,2.1562,353.478
113562.354,29301.0384,142863.3924,2.80E+01,3.49E+01,5.55E+02,3.09E+01,22.26,,0.0286171,0.128603,0.488696,40.5913,3.61263,43247.1,42732.6,1213694.768,748.973,27993,1771.74,2.99551,2033.92,2202.36,19403.1,40000,142872,0.039777,0.0915351,78214.6,3731.27,142635,1.00E-06,199633,599633,5001,1636.57,1.86014,1013.86,5160.36,1602.31,3.89553,976.068,199633,5134.16,1597.86,0.475496,968.512,5144.11,1591.08,2.221,962.578
113562.354,13072.86809,126635.2221,1.81E+01,4.58E+01,4.56E+02,9.42E+00,16.23,,1.14159,0.0838124,0.376155,31.187,4.24811,29862.9,19928.1,837495.0753,663.825,19585.3,953.491,3.00629,221.778,1492.17,13355.1,40000,126630,0.0221592,0.0786425,92270.4,3494.78,135708,2.81E-05,183391,583391,3285.38,910.877,2.58003,520.149,3360.19,895.262,3.41031,503.329,183391,3353.96,888.246,1.54697,494.391,3352.5,886.367,2.12676,492.983
111926.3586,0,111926.3586,1.15E+01,3.99E+01,4.70E+02,0.00E+00,11.5,,1.7692,0.05663,0.486,26.1047,4.61234,21256.5,10945.1,624549.4591,586.689,14558.7,757.797,2.81006,0.335219,1101,9941.09,40000,111915,0.0165383,0.241426,88865.9,2634.66,112362,5.31E-05,168676,568676,2235.17,676.685,3.12254,358.427,2271.01,667.849,3.2395,348.337,168676,2266.17,662.61,1.68475,341.478,2265.2,661.532,1.84912,340.504
108794.2003,0,108794.2003,2.07E+01,4.42E+01,4.69E+02,1.58E+01,20.7,,0.724573,0.0985557,0.2911,26.694,3.37903,30254.7,21665.4,909787.2653,570.328,21301.4,1010.29,2.96219,612.221,1556.98,13915,40000,108794,0.0270885,0.0376162,91616.6,3698.59,142566,1.64E-05,165555,565555,3853.03,1115.16,2.06274,653.456,3952.12,1094.29,3.51745,631.265,165555,3944.72,1086.89,0.965421,621.39,3942.23,1083.54,2.29857,619.142
113562.354,20630.69266,134193.0467,3.19E+01,3.69E+01,4.80E+02,5.16E+01,27,,0.0274638,0.111396,7.6645,34.9089,3.43171,36772.7,31901.3,1465823.352,703.645,33723.2,2224.76,2.97482,1.03748,1896.47,16821.4,40000,134226,0.0475275,7.33137,94573.2,2301.65,137901,1.00E-06,190987,590987,4300.9,1958.02,1.5638,1261.96,4467.29,1915.63,3.59821,1214.48,190987,4432.06,1910.09,0.415974,1206.32,4455.86,1901.1,2.15698,1197.83
113562.354,93214.58568,206776.9397,2.24E+01,1.71E+01,5.04E+02,1.82E+01,12.3,,4.56E-06,0.0867658,0.51668,51.3085,4.40273,41018.4,35496.7,883077.1842,1083.97,20320.2,1336.45,3.02474,1983.26,2002.84,17723.2,40000,206775,0.0253294,0.0262379,68685.4,3311.67,126481,1.00E-06,263536,663536,3369.99,1040.31,2.69862,658.37,3475.99,1019.13,4.52489,635.268,263536,3471.73,1016.79,1.07577,629.323,3470.63,1013.18,2.59843,626.743
105508.3556,0,105508.3556,1.34E+01,2.28E+01,6.10E+02,0.00E+00,13.4,,0.418306,0.0725233,0.353521,33.393,3.18061,23736,14049.9,631681.5939,553.036,14694.3,797.106,2.74099,1523.46,1249.51,11244.3,40000,105496,0.0236041,0.0372082,75058.8,2605.9,110110,1.11E-05,162257,562257,2851.71,966.282,2.41132,521.9,2907.97,952.032,3.62034,506.44,162257,2902.59,947.009,0.884877,498.634,2900.93,944.164,2.04787,496.732
80863.66888,0,80863.66888,3.25E+01,2.40E+01,5.62E+02,3.18E+01,32.5,,0.000983146,0.0756715,17.454,31.0336,3.00184,20022.1,12127.6,955869.3319,424.014,22055.5,1386.31,2.59502,0.276068,1159.71,10457.4,40000,80883.9,0.0357057,17.1634,90942.8,2079.22,105823,1.00E-06,137645,537645,2930.02,1472.19,1.40229,923.471,3044.47,1441.05,3.45185,889.322,137645,3009.84,1436.11,0.345919,881.873,3026.86,1428.23,2.07245,874.729
113562.354,39180.5025,152742.8565,1.27E+01,3.29E+01,5.01E+02,0.00E+00,9.44,,0.536491,0.0594139,0.437178,41.0628,4.11617,25979.2,15052,603262.8243,800.649,13965.4,829.062,2.8775,1260.62,1293.95,11632.6,40000,152730,0.0173016,0.0493995,72029.4,2634.56,109595,1.42E-05,209491,609491,2335.13,708.224,3.14291,394.186,2380.93,697.731,3.78825,382.435,209491,2377.53,693.587,1.72585,375.966,2376.55,692.064,2.27509,374.844
113562.354,57494.97956,171057.3336,3.43E+01,4.44E+01,4.82E+02,5.92E+01,22.77,,0.0365737,0.116951,4.80854,44.349,4.2271,45951.6,45332.8,1626179.663,896.917,37330.3,2550.25,3.09544,1.4521,2270.07,19969.8,40000,171094,0.0477586,4.38119,93404,2359.57,138313,1.00E-06,227855,627855,4508.4,1967.65,1.75577,1301.22,4683.84,1924.06,3.78261,1252.56,227855,4654.32,1918.79,0.532898,1244.52,4678.05,1910.35,2.21018,1236.59
100910.0081,0,100910.0081,1.74E+01,3.85E+01,5.29E+02,0.00E+00,17.4,,0.96405,0.0761626,0.562547,28.9608,3.64201,24171.6,14412.4,599857.7212,528.93,14006.2,704.755,2.83187,1356.33,1265.76,11386.4,40000,100897,0.0185026,0.283226,78349.9,3375.72,134196,3.38E-05,157658,557658,2995.38,758.112,2.66253,401.976,3050.19,747.117,3.29042,390.079,157658,3046.84,741.673,1.33718,382.665,3046.5,740.105,1.77953,381.472
113562.354,4953.359949,118515.7139,2.84E+01,4.92E+01,7.40E+02,1.21E+01,27.21,,0.581889,0.150885,0.458985,41.7864,4.06129,46146.7,44833,1224084.559,621.235,28480,1539.54,3.07802,1609.3,2257.2,19862.2,40000,118505,0.0426347,0.0458375,84380.6,3835.21,140445,1.37E-05,175266,575266,5914.58,1750.55,2.00595,970.835,6051.05,1719.89,3.48441,937.396,175266,6036.23,1711.02,0.599136,926.042,6035.42,1705.39,2.24854,921.474
113562.354,6836.168084,120398.5221,3.59E+01,3.19E+01,6.32E+02,4.82E+01,33.86,,1.00E-06,0.13571,8.70904,37.1231,3.35853,41528.1,38552.3,1527838.742,631.303,35107.4,2361.43,3.03789,381.159,2089.26,18452.6,40000,120426,0.0573907,8.35092,93857.1,2129.63,145298,1.00E-06,177187,577187,5263.55,2359.83,1.4212,1465.32,5444.73,2312.39,3.52648,1411.66,177187,5399.12,2306.38,0.294737,1403.18,5428.39,2295.63,2.14026,1392.73
75956.00438,0,75956.00438,3.53E+01,1.54E+01,6.83E+02,2.72E+01,35.3,,3.71E-05,0.0791053,20.0222,37.0138,3.2649,20551.1,12249.5,927827.4981,398.262,21395.1,1359.01,2.61144,0.249713,1165.61,10509.1,40000,75971.5,0.037469,19.6713,90237.7,1916.77,99731,1.00E-06,132733,532733,3074.72,1542.67,1.39014,936.23,3183.32,1511.95,3.42561,902.563,132733,3147.1,1506.79,0.307834,894.951,3164.21,1498.76,2.02117,887.633
107740.6887,0,107740.6887,3.58E+01,2.75E+01,7.01E+02,3.83E+01,35.8,,0.000233124,0.12528,13.3375,38.018,3.36331,36378.8,30434.9,1387426.1,564.908,31901.1,2124.24,2.96114,111.553,1851.44,16438.5,40000,107760,0.055191,12.9718,95660.2,2013.25,130653,1.00E-06,164521,564521,4870.85,2267.82,1.43666,1366.84,5030.41,2224.18,3.4764,1317.61,164521,4984.75,2217.94,0.284662,1308.96,5011.22,2207.64,2.0764,1299.01
113562.354,31001.14056,144563.4946,1.72E+01,2.49E+01,4.68E+02,5.20E+00,13.51,,0.378226,0.0732121,0.400774,37.5959,3.61208,27777.1,18806.3,654333.7847,757.79,15189.2,857.73,2.82643,2571.17,1448.86,12980.1,40000,144554,0.0190705,0.042764,62943,3380.84,132929,9.87E-06,201315,601315,2864.55,782.54,2.72446,453.817,2932.98,769.079,3.81181,439.183,201315,2929.71,764.952,1.34603,432.366,2928.48,762.822,2.22428,430.911
113562.354,27114.65315,140677.0072,3.28E+01,1.84E+01,6.19E+02,3.95E+01,26.48,,1.00E-06,0.107794,10.6139,42.3851,3.62749,37517.2,31920.2,1343482.34,737.572,30834.8,2112.86,2.96282,21.9448,1897.04,16826.3,40000,140698,0.0476013,10.2066,95357.3,2140.59,119170,1.00E-06,197459,597459,4174.09,1956.35,1.75961,1223.74,4323.43,1917.18,3.68002,1179.41,197459,4288.96,1912.5,0.394959,1171.88,4311.78,1904.05,2.06718,1163.9
113562.354,39936.23479,153498.5888,2.44E+01,1.74E+01,6.34E+02,1.06E+01,18.05,,0.0691177,0.110259,0.508309,46.0041,3.78311,40423.5,36382.9,922598.7584,804.628,21301.4,1324.48,2.96379,2504.49,2028.26,17938,40000,153489,0.0314336,0.0595036,69256.1,3589.75,134817,1.51E-06,210250,610250,4303.7,1289.46,2.35521,753.744,4418.54,1265.65,3.92694,727.361,210250,4407.94,1261.83,0.660821,720.269,4410.35,1257.34,2.14594,716.688
88043.08528,0,88043.08528,3.64E+01,2.81E+01,7.51E+02,2.86E+01,36.4,,0.000946101,0.100079,18.5804,40.412,3.44284,26934.5,18427.3,1105452.147,461.619,25448.6,1661.59,2.78225,0.44798,1433.95,12850.7,40000,88057.3,0.0461456,18.1934,93241,1892.86,109478,1.00E-06,144818,544818,3897.65,1896.52,1.41796,1123.19,4023.47,1860.68,3.43294,1083.32,144818,3982.19,1854.87,0.285144,1075.11,4003.14,1845.82,2.01012,1066.6
113562.354,31288.98036,144851.3344,1.55E+01,2.04E+01,4.98E+02,0.00E+00,12.15,,0.48728,0.0678585,0.437035,38.7083,3.80795,26732.6,17020.7,598696.4541,759.275,13878.3,804.176,2.82269,2427.94,1377.26,12358.4,40000,144838,0.0176471,0.0678919,62665.1,3156.66,125704,1.43E-05,201599,601599,2662.95,722.656,2.99684,400.849,2717.61,711.636,3.71733,388.597,201599,2715.05,707.523,1.54132,382.065,2714.34,705.884,2.12145,380.85
113562.354,15997.05018,129559.4042,2.47E+01,3.60E+01,5.45E+02,2.12E+01,21.65,,0.222534,0.118087,0.397524,36.4165,3.43183,37803.4,33584,1055620.704,679.192,24485.7,1402.42,2.94768,2059.87,1946.93,17249.7,40000,129561,0.0345265,0.0444074,77212.2,3777.93,142230,4.42E-06,186322,586322,4602.28,1420.01,1.96678,851.343,4735.14,1391.79,3.73746,820.484,186322,4722.64,1386.45,0.569183,812.18,4723.5,1381.06,2.31097,807.886
110154.1861,0,110154.1861,3.31E+01,4.78E+01,5.82E+02,4.32E+01,33.1,,0.481553,0.113907,13.1035,32.0903,3.58367,33346,26995.4,1513977.668,577.591,35089.7,2039.2,2.89701,0.189759,1741.56,15500.7,40000,110180,0.0504085,12.7983,95012.8,2100.72,126850,6.02E-06,166941,566941,4429.1,2075.83,1.56699,1266.06,4574.55,2034.64,3.32386,1220.21,166941,4539.13,2024.82,0.471727,1208.18,4556.28,2016.34,2.09714,1200.29
113562.354,60059.99703,173622.351,1.15E+01,3.67E+01,7.37E+02,0.00E+00,7.52,,0.19721,0.0733394,0.52738,53.7446,4.45648,34523.7,22714.2,825959.0229,910.089,19044.2,1211.68,3.02673,0.770694,1594.9,14241.8,40000,173606,0.028556,0.0197226,87298.4,1717.32,80128.1,3.66E-06,230367,630367,2881.89,1167.94,2.9662,653.342,2940.88,1150.09,4.13442,633.186,230367,2935.71,1145.72,1.06604,625.557,2933.58,1142.24,2.61928,623.241
113562.354,14084.23854,127646.5925,2.09E+01,2.07E+01,6.15E+02,1.30E+00,18.59,,0.296654,0.100415,0.433345,38.4489,3.41053,33074.9,25946.7,752880.0958,669.073,17467.5,996.187,2.86627,2819.43,1706.74,15202.5,40000,127631,0.0266435,0.0586413,65486.1,3595.21,136597,8.29E-06,184392,584392,3935.87,1091.56,2.44569,597.911,4022.74,1073.9,3.64818,578.466,184392,4016.64,1069.05,0.819468,570.724,4016.6,1065.74,1.98988,568.246
101890.0067,0,101890.0067,3.37E+01,1.71E+01,5.50E+02,4.48E+01,33.7,,1.00E-06,0.111488,11.4502,30.5439,3.02383,31058.8,24309.2,1316395.894,534.282,30303.9,1979.49,2.88408,60.4826,1650.98,14724.1,40000,101918,0.0488383,11.1605,94275.7,2186.78,137134,1.00E-06,158679,558679,4317.27,2011.19,1.34092,1259.08,4477.69,1969.25,3.47422,1212.16,158679,4434.41,1963.49,0.304959,1203.99,4459.51,1953.53,2.13794,1194.49
91661.62805,0,91661.62805,3.77E+01,2.59E+01,6.98E+02,3.78E+01,37.7,,2.05E-05,0.115099,15.1299,37.8917,3.36186,30710.4,23140,1255273.504,480.627,28889.5,1894.92,2.88064,11.6012,1610.05,14372.2,40000,91683.3,0.050965,14.7666,94201.4,2021,128422,1.00E-06,148444,548444,4473.99,2096.24,1.30353,1269.25,4625.29,2055,3.43209,1223.19,148444,4578.95,2048.85,0.268049,1214.75,4603.98,2038.6,2.09958,1204.93
113562.354,60393.50327,173955.8573,2.75E+01,2.94E+01,4.64E+02,3.91E+01,17.95,,1.13E-06,0.112933,0.502642,44.4918,3.89489,43829.2,43726.6,1208088.44,912.009,27801.5,1825.75,3.00048,2004.36,2228.47,19621.8,40000,173973,0.0364066,0.0716373,76116.3,3594.79,139017,1.00E-06,230734,630734,4370.32,1498.85,1.96237,981.896,4530.69,1465.41,4.20133,945.032,230734,4509.67,1462.47,0.598922,938.662,4517.32,1456.27,2.33873,933.309
113562.354,76757.73701,190320.091,2.84E+01,4.00E+01,5.08E+02,3.72E+01,16.95,,0.000279591,0.114835,0.521544,48.9099,4.42943,48902.5,50162.8,1269789.037,997.776,29256.7,1883.7,3.10019,1314.41,2391.12,20978.8,40000,190333,0.0364097,0.0485407,82769.8,3550.77,134063,1.00E-06,247094,647094,4449.53,1498.66,2.17059,973.586,4605.89,1465.74,4.27566,937.532,247094,4590.54,1462.12,0.711659,930.533,4593.39,1456.39,2.48016,925.777
113562.354,37767.72884,151330.0828,1.39E+01,4.16E+01,4.79E+02,0.00E+00,10.43,,1.29207,0.0622548,0.516791,39.665,5.24261,27537.7,15845.8,667562.2966,793.241,15473.6,897.747,3.00548,162.209,1328.14,11930.8,40000,151317,0.0164698,0.139659,85059.4,2865.64,115973,3.69E-05,208078,608078,2450.5,674.254,3.37572,365.079,2494.38,664.693,3.50421,354.194,208078,2490.9,659.834,1.94702,347.621,2490.19,658.793,2.11421,346.655
113562.354,84781.12525,198343.4793,2.32E+01,3.78E+01,7.49E+02,0.00E+00,13.28,,0.0598542,0.0995715,0.598419,56.7884,4.70224,46746.6,41953.7,879660.9492,1039.65,20231.8,1341.07,3.10699,1688.39,2181.7,19229.8,40000,198322,0.0284539,0.0482947,73556.8,3144.69,119382,1.39E-06,255083,655083,3899.15,1164.67,3.0818,660.975,3988.58,1145.22,4.19049,639.073,255083,3982.63,1141.51,1.08137,632.092,3982.86,1138.16,2.32554,629.538
113562.354,82979.37706,196541.7311,1.24E+01,4.10E+01,5.73E+02,0.00E+00,7.16,,0.434803,0.0615367,0.517044,52.0583,5.15923,32986.5,20255.4,721979.5607,1030.24,16621.1,1084.78,3.09029,1.37078,1504.58,13462.5,40000,196527,0.0193291,0.0273692,81983.6,2172.7,92622.1,9.65E-06,253288,653288,2420.95,791.353,3.50538,445.141,2466.74,779.428,4.09047,431.75,253288,2462.77,774.928,2.0356,424.923,2461.47,773.164,2.73133,423.668
113562.354,90536.58034,204098.9343,3.34E+01,2.24E+01,7.28E+02,2.97E+01,18.58,,1.00E-06,0.131933,0.655804,56.7853,4.59097,58921.4,69197.7,1307412.884,1069.95,29997,2066.09,3.13078,2090.74,2821.61,24524.2,40000,204100,0.0424272,0.100019,76485.7,3359.47,133002,1.00E-06,260861,660861,5126.38,1741.31,2.37257,1101.24,5290.26,1706.22,4.33787,1061.7,260861,5265.9,1703.45,0.593029,1055.26,5277.33,1697.09,2.29819,1049.66
79512.50777,0,79512.50777,3.03E+01,1.55E+01,6.09E+02,2.27E+01,30.3,,0.0205525,0.12206,0.452976,33.4287,3.04115,28530,22290.4,878800.1623,416.861,20325.3,1226.46,2.77201,2912.05,1579.68,14110.7,40000,79519.4,0.0336924,0.124188,67572.9,3896.5,150224,1.00E-06,136280,536280,4759.6,1388.18,1.40759,829.217,4896.29,1359.26,3.61441,798.291,136280,4867.94,1354.74,0.324566,791.029,4882.41,1347.7,2.10505,784.97
113562.354,42722.21784,156284.5718,2.80E+01,4.39E+01,7.24E+02,1.26E+01,20.35,,0.273021,0.129736,0.531736,50.1066,4.36113,48541.3,48104.6,1148079.242,819.227,26578.7,1576.88,3.09469,1715.51,2340.24,20555.4,40000,156274,0.0374846,0.0415796,79913.6,3629.23,134184,5.86E-06,213035,613035,5071.09,1538.63,2.3513,889.754,5200.78,1510.4,3.78528,858.571,213035,5189.56,1504.42,0.695566,849.654,5189.45,1499.39,2.32738,845.641
78337.37265,0,78337.37265,3.66E+01,2.31E+01,6.64E+02,3.24E+01,36.6,,0.00080659,0.0898313,18.1384,36.1455,3.25477,22912,14628.8,1030205.677,410.767,23746.7,1518.14,2.69523,0.363953,1275.36,11470.3,40000,78357,0.0412885,17.7953,91047.2,1998.07,113357,1.00E-06,135118,535118,3489.18,1700.41,1.308,1039.74,3614.12,1665.96,3.41739,1001.79,135118,3573.39,1660.48,0.289017,993.932,3593.25,1651.54,2.07674,985.636
113562.354,46043.7334,159606.0874,3.76E+01,4.73E+01,4.96E+02,6.84E+01,26.75,,0.0534817,0.140132,2.1471,42.4873,4.16625,51820.9,56002.3,1833283.917,836.921,42128.5,2831.09,3.17128,222.642,2530.32,22132.5,40000,159649,0.0553562,1.73527,93090.7,2334.89,156380,1.00E-06,216410,616410,5411.79,2281.34,1.5522,1501.65,5614.66,2230.44,3.65749,1444.72,216410,5578,2224.24,0.435336,1436.02,5605.27,2214.25,2.25022,1426.44
83403.6814,0,83403.6814,3.17E+01,3.24E+01,4.84E+02,3.71E+01,31.7,,0.0226872,0.0777458,15.0777,27.2178,2.88306,20481.2,12801.4,1020765.565,437.355,23569.8,1463.53,2.62217,0.198575,1191.93,10740.1,40000,83428.9,0.0359905,14.8253,91364.3,2205.09,116235,1.00E-06,140190,540190,3003.07,1485.79,1.35874,952.576,3127.45,1452.87,3.43756,916.418,140190,3092.12,1447.75,0.368478,908.844,3109.83,1439.62,2.13246,901.446
113562.354,9532.771055,123095.1251,3.83E+01,3.30E+01,7.20E+02,4.64E+01,35.33,,1.00E-06,0.146493,8.99877,42.0763,3.61292,45722,44572.4,1589076.121,645.421,36494.4,2476.22,3.08763,432.855,2250.46,19805.9,40000,123119,0.0615764,8.59021,94244.3,2059.71,144460,1.00E-06,179880,579880,5691.37,2529.91,1.43801,1551.41,5876.77,2480.53,3.52521,1495.39,179880,5829.01,2474.21,0.281841,1486.63,5859.7,2463.06,2.13424,1475.71
113562.354,91244.41676,204806.7708,1.65E+01,4.22E+01,4.81E+02,1.52E+00,9.15,,0.524735,0.0649658,0.533249,50.5446,5.60712,34633.3,22761.8,690379.9983,1073.57,15876.8,1054.13,3.12632,661.483,1596.6,14256.4,40000,204792,0.0159413,0.0555444,76038.2,2992.06,116533,1.39E-05,261553,661553,2549.18,653.535,3.59685,371.414,2601.29,643.073,4.00273,359.805,261553,2599.31,638.848,2.38825,353.738,2598.63,637.653,2.70396,352.723
113562.354,10365.45463,123927.8086,1.86E+01,2.27E+01,6.01E+02,0.00E+00,17.04,,0.359889,0.0916829,0.407413,36.6274,3.35831,30354.4,22119.3,708618.6076,649.578,16457.5,920.715,2.836,2598.21,1573.5,14057.4,40000,123912,0.0250499,0.0529326,66836.7,3393.76,131496,1.02E-05,180673,580673,3597.22,1025.83,2.50836,556.687,3673.25,1009.89,3.62116,539.145,180673,3668.08,1004.95,0.905367,531.393,3667.32,1001.99,1.99233,529.244
113562.354,25114.07166,138676.4257,2.11E+01,2.20E+01,5.51E+02,8.88E+00,17.28,,0.21353,0.0963849,0.416386,39.266,3.46467,33428.6,26597.6,807792.7915,726.933,18730.3,1080.07,2.87995,2619.37,1728.43,15388.3,40000,138668,0.0265491,0.0374965,66996,3584.78,136920,5.02E-06,195429,595429,3765.18,1089.65,2.36144,632.744,3862.34,1069.92,3.81638,611.163,195429,3856.41,1065.62,0.799286,603.776,3855.4,1061.96,2.21135,601.125
113562.354,78516.94335,192079.2974,3.67E+01,2.07E+01,6.87E+02,4.48E+01,21.7,,1.00E-06,0.114796,7.33247,54.0286,4.42337,50084.7,50722.6,1458945.62,1007.04,33358,2421.29,3.10523,176.567,2404.78,21092.4,40000,192100,0.0484215,6.80941,93165.6,2199.82,118200,1.00E-06,248861,648861,4437.41,1988.24,2.09495,1286.55,4598.08,1948.14,3.9917,1240.81,248861,4568.32,1944.73,0.502442,1234.12,4591.82,1936.86,2.15086,1226.72
113562.354,57385.83734,170948.1913,1.74E+01,1.86E+01,4.78E+02,4.76E+00,11.56,,0.23944,0.0707468,0.458494,44.416,4.01679,30686.9,21238.5,653146.8694,896.098,15084.5,933.322,2.90652,2364.26,1541.3,13779.6,40000,170938,0.0184274,0.0357918,62339.8,3253.55,127148,6.02E-06,227699,627699,2766.73,755.788,2.94364,443.255,2833.61,742.65,4.03576,428.907,227699,2831.01,739.178,1.51233,422.637,2829.87,737.095,2.39105,421.202
113562.354,69301.12206,182863.4761,1.79E+01,2.30E+01,5.60E+02,0.00E+00,11.12,,0.162656,0.0745889,0.513672,49.1007,4.23246,34115.8,24606.5,655111.6327,958.53,15076.4,989.606,2.96551,2227.52,1661.23,14812.2,40000,182847,0.0196646,0.0434907,63327.9,3117.03,121097,4.30E-06,239608,639608,2922.71,805.028,3.14904,456.439,2986.73,792.015,4.1,441.942,239608,2984.25,788.724,1.48426,435.751,2983.56,786.583,2.33611,434.201
113562.354,38608.44834,152170.8023,1.17E+01,2.55E+01,6.73E+02,0.00E+00,8.73,,0.193937,0.0712289,0.472789,47.5366,3.91732,30327.9,19051.7,736990.1175,797.641,17017.8,1056.2,2.9333,483.226,1458.44,13063.1,40000,152156,0.0266309,0.0231782,83310.6,1995.5,89151.6,3.94E-06,208917,608917,2797.41,1089.21,2.76515,605.204,2855.94,1072.63,4.00398,586.62,208917,2851.01,1068.56,0.952923,579.329,2849.16,1065.24,2.40472,577.085
113562.354,90040.97182,203603.3258,3.61E+01,3.14E+01,4.67E+02,6.67E+01,20.14,,1.00E-06,0.121968,1.75355,49.4047,4.37875,54199.9,60421.5,1601703.305,1067.55,36633.7,2646.59,3.16437,524.888,2631.15,22963.9,40000,203644,0.048096,1.27537,88489.9,2449.9,145794,1.00E-06,260405,660405,4688.14,1979.41,1.78815,1359.04,4882.29,1935.16,4.05285,1309.15,260405,4853.83,1932.17,0.537667,1302.94,4878.72,1923.84,2.26241,1295.07
113562.354,75080.22361,188642.5776,3.61E+01,2.49E+01,6.52E+02,4.67E+01,21.73,,1.00E-06,0.114159,6.83441,52.5395,4.33852,48956.6,49141.6,1459612.312,989.033,33381.9,2413.74,3.09633,183.971,2366,20769.9,40000,188666,0.048016,6.32608,92852.5,2230.76,120880,1.00E-06,245427,645427,4409.69,1972.35,2.03832,1282.25,4572.49,1932.02,3.9745,1236.34,245427,4542.62,1928.58,0.498409,1229.66,4566.37,1920.64,2.15324,1222.19
83265.75833,0,83265.75833,3.01E+01,1.63E+01,5.63E+02,2.70E+01,30.1,,0.074103,0.0666361,18.0781,30.9975,2.9912,18505.4,10676.6,884795.4958,436.585,20435.6,1263.19,2.5234,0.216248,1087.24,9819.89,40000,83281.9,0.0324328,17.7885,90581.8,2002.34,92128,1.00E-06,140043,540043,2580.73,1336.7,1.55053,833.27,2680.06,1308.99,3.44976,802.949,140043,2651.45,1304.16,0.397671,795.521,2665.44,1297.31,2.01283,789.472
113562.354,43469.30452,157031.6585,3.79E+01,4.15E+01,5.10E+02,6.79E+01,27.41,,1.01E-06,0.142977,1.89203,42.4078,3.99123,52149.7,56764.4,1793306.056,823.422,41173.3,2805.87,3.17347,351.884,2547.97,22278.3,40000,157074,0.0564495,1.48052,92464.5,2326.87,158900,1.00E-06,213835,613835,5520.96,2325.25,1.51538,1529.43,5729.29,2273.84,3.69678,1471.63,213835,5690.29,2268.32,0.393253,1463.52,5719.06,2257.98,2.249,1453.54
113562.354,61849.57148,175411.9255,3.34E+01,1.80E+01,6.45E+02,3.86E+01,21.62,,1.00E-06,0.101589,9.4166,50.3032,4.14926,41834.4,37360.9,1329480.588,919.648,30429.9,2174.38,3.01236,46.557,2055.97,18171.9,40000,175430,0.0444271,8.93181,94539,2165.87,107338,1.00E-06,232191,632191,3927.95,1824.63,2.08391,1163.2,4070.7,1788.06,3.91782,1121.61,232191,4042.55,1784.46,0.510823,1114.82,4063.57,1777.08,2.09521,1107.95
113562.354,75072.37211,188634.7261,3.73E+01,4.89E+01,5.71E+02,5.93E+01,22.46,,0.0140875,0.124838,4.51824,50.2023,4.67358,53134.4,56927.1,1725868.647,989.048,39564,2761.33,3.16193,6.74804,2551.72,22309.3,40000,188669,0.0503892,4.03215,93690.1,2297.89,135729,1.00E-06,245430,645430,4819.18,2074.31,1.93625,1364.69,4998.38,2029.36,3.88867,1314.4,245430,4969.13,2024.03,0.56206,1306.23,4993.51,2015.57,2.22588,1298.26
107632.6876,0,107632.6876,2.43E+01,4.79E+01,6.07E+02,1.25E+01,24.3,,0.712175,0.122503,0.363763,33.5594,3.69433,36276,29393,1019082.728,564.208,23813.8,1178.26,3.0165,1080.65,1818.82,16160.5,40000,107627,0.0335035,0.0372649,88108.4,3779.37,141569,1.73E-05,164388,564388,4799.4,1376.97,2.02176,772.032,4911.85,1352.69,3.46199,746.013,164388,4902.79,1344.35,0.76335,735.213,4900.12,1340.14,2.26651,732.173
113562.354,56680.86576,170243.2198,3.48E+01,4.47E+01,7.38E+02,3.31E+01,23.21,,0.0123277,0.149025,0.602799,52.8867,4.51427,58401.7,67261.8,1484402.647,892.486,34175.9,2227.7,3.17575,1319.26,2780.62,24189.5,40000,170249,0.0482481,0.0832859,84970.3,3331.44,140623,1.00E-06,227010,627010,5801.43,1982.65,2.07768,1220.26,5978.22,1942.51,4.01338,1175.54,227010,5950.49,1937.4,0.490895,1167.33,5960.99,1929.92,2.32113,1160.64
113562.354,30067.56943,143629.9234,2.46E+01,3.92E+01,6.29E+02,1.18E+01,19.45,,0.293812,0.115442,0.460416,43.8678,3.91897,40829.9,36271.2,1001105.699,752.9,23222.2,1328.99,3.01365,1874.05,2025.07,17911.1,40000,143621,0.0326881,0.0344137,77287.6,3639.13,136194,6.51E-06,200382,600382,4511.08,1342.1,2.29579,776.194,4627.21,1317.56,3.75818,749.273,200382,4619.04,1311.98,0.733652,740.737,4617.7,1307.52,2.33301,737.381
113562.354,8991.827476,122554.1815,2.43E+01,1.68E+01,7.01E+02,3.03E+00,22.52,,0.195152,0.123168,0.493108,40.7408,3.44357,38287.6,33783.7,884197.7158,642.374,20464.5,1219.63,2.91531,2862.82,1952.84,17299.8,40000,122538,0.033747,0.0908793,67913.3,3723.44,138858,5.13E-06,179299,579299,4825.6,1382.78,2.19789,756.067,4935.89,1359.68,3.612,730.479,179299,4922.34,1354.55,0.569672,722.407,4926.73,1349.88,1.94166,718.575
113562.354,75781.55616,189343.9102,1.97E+01,4.20E+01,6.60E+02,0.00E+00,11.82,,0.339063,0.08689,0.543237,53.2919,4.84851,40942,32100.7,831001.0074,992.489,19171.6,1207.93,3.11114,1055.97,1902.51,16872.8,40000,189325,0.0244072,0.0320229,78272.6,3007.88,116266,8.15E-06,246086,646086,3408.5,999.748,3.18972,560.261,3481.29,983.687,3.99203,542.361,246086,3477.08,978.852,1.47116,534.807,3475.6,976.287,2.46943,532.957
113562.354,26332.29896,139894.653,2.82E+01,4.48E+01,4.91E+02,3.84E+01,22.89,,0.406907,0.0845579,11.7572,37.0191,3.86031,29729.2,22231.9,1317043.829,733.482,30490.6,1808.68,2.8043,0.0858451,1577.57,14092.5,40000,139917,0.0386789,11.4067,94214.5,2216.9,100518,4.72E-06,196678,596678,3271.6,1593.35,1.94501,1008.2,3390.93,1560.9,3.54183,972.168,196678,3369.89,1553.24,0.728801,961.898,3382.32,1547.16,2.0961,956.444
113562.354,59617.18041,173179.5344,1.25E+01,3.75E+01,7.33E+02,0.00E+00,8.2,,0.215432,0.0758887,0.527244,53.5057,4.46886,35387.3,23784.2,831606.5349,907.765,19180.4,1213.98,3.04778,11.4064,1632.72,14567.2,40000,173163,0.0284823,0.0206978,88060,1896.33,85232.9,4.12E-06,229924,629924,2981.39,1165.12,2.95895,651.117,3042.86,1147.22,4.09603,630.937,229924,3037.64,1142.73,1.07667,623.252,3035.55,1139.29,2.58783,620.941
113562.354,26695.53359,140257.8876,1.27E+01,2.61E+01,7.03E+02,0.00E+00,10.28,,0.203921,0.0787005,0.462935,46.0306,3.78144,30904.1,20161,773087.3013,735.189,17872.4,1086.85,2.92139,653.869,1501.01,13431.6,40000,140243,0.0293042,0.02604,84146.5,2141.24,93710.6,4.21E-06,197004,597004,3090.26,1198.67,2.58582,658.563,3155.7,1180.43,3.89018,638.124,197004,3149.73,1175.92,0.797981,630.431,3148.02,1172.17,2.33041,627.798
113562.354,17199.93438,130762.2884,2.05E+01,3.67E+01,4.55E+02,1.73E+01,17.8,,0.388175,0.0935473,0.338661,33.1223,3.40883,31595.5,23992.3,891841.2257,685.494,20775.4,1096.18,2.91734,1576.32,1639.98,14629.6,40000,130763,0.0264954,0.0250299,79506.3,3639.42,140472,8.03E-06,187524,587524,3646.14,1090.48,2.16683,659.44,3750.37,1069.06,3.76436,636.406,187524,3744.46,1063.59,0.891833,628.042,3741.89,1059.81,2.48287,625.501
113562.354,80475.44671,194037.8007,2.58E+01,4.58E+01,6.69E+02,1.14E+01,15.1,,0.244308,0.107476,0.548147,54.4323,4.89933,48821.9,46147.2,1059439.808,1017.13,24479,1502.78,3.14637,1273.19,2290.89,20143.8,40000,194026,0.030651,0.0240542,80088.7,3394.27,126911,5.08E-06,250787,650787,4196.97,1258.29,2.81118,745.89,4307.06,1234.95,4.08495,720.253,250787,4301.25,1229.91,1.09355,712.174,4299.04,1226.04,2.65677,709.425
113562.354,62274.01385,175836.3679,2.93E+01,3.46E+01,6.49E+02,2.49E+01,18.92,,1.53E-06,0.125198,0.580935,50.69,4.19125,49814.2,52362.4,1187515.593,921.781,27322.4,1800.32,3.06138,2076.82,2444.41,21421.3,40000,175837,0.038416,0.0848615,75770.6,3587.39,134551,1.00E-06,232598,632598,4870.36,1577.92,2.24114,974.74,5020.47,1546.06,4.13427,939.278,232598,4999.78,1542.55,0.583805,932.358,5007.92,1536.64,2.23576,927.267
113562.354,37569.08297,151131.437,2.52E+01,1.75E+01,5.64E+02,2.08E+01,18.94,,0.015543,0.112825,0.479463,42.9748,3.64181,40105.5,37053.7,1018124.894,792.271,23501.8,1466.77,2.95043,2410.2,2047.3,18098.8,40000,151132,0.0335259,0.0612482,71561.4,3669.36,138218,1.00E-06,207893,607893,4390.47,1377.64,2.12002,840.37,4523.11,1349.98,3.98961,809.886,207893,4508.87,1346.32,0.580163,802.915,4512.99,1341.04,2.21909,798.57
