WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,44055.53394,157617.8879,1.60E+01,2.93E+01,6.19E+02,0.00E+00,11.53,,0.217862,0.0782765,0.477925,46.4374,3.91838,32322.1,22504.3,705916.161,826.19,16305,1006.94,2.93034,1700.55,1587.38,14177,40000,157602,0.0237515,0.0335333,71626.5,2812.18,112919,5.25E-06,214363,614363,3070.33,972.046,2.84565,541.909,3136.6,956.797,3.93468,524.89,214363,3132.34,952.859,1.10128,517.909,3131.06,950.061,2.24999,515.946
102298.1648,0,102298.1648,3.85E+01,4.20E+01,4.76E+02,6.62E+01,38.5,,0.034006,0.148471,4.30708,27.0774,3.17551,40189.2,37513,1723390.674,536.512,39724.7,2539.86,3.0706,425.954,2060.25,18208,40000,102344,0.0596597,4.04792,93398.2,2276.69,169690,1.00E-06,159105,559105,5749.27,2461.03,1.10399,1568.46,5959.1,2406.62,3.38007,1507.66,159105,5906.43,2398.85,0.286146,1497.98,5938.86,2386.39,2.29628,1485.78
86688.77317,0,86688.77317,1.99E+01,4.59E+01,4.71E+02,1.04E+01,19.9,,0.852365,0.0781903,0.345082,26.3941,3.41113,23141.5,13253.8,668845.8109,454.435,15687.1,715.724,2.89645,1.18814,1213.1,10925.6,40000,86687,0.0195927,0.093827,93914.2,3458.43,139494,2.38E-05,143448,543448,3065.03,806.725,2.11262,467.882,3135.05,792.12,3.38624,452.757,143448,3129.09,785.88,1.16473,444.361,3127.61,783.708,2.01967,442.966
112251.978,0,112251.978,1.81E+01,2.58E+01,7.30E+02,0.00E+00,18.1,,0.251361,0.105308,0.435163,39.367,3.37816,32724.2,24512.8,823898.5985,588.366,19089.2,1116.15,2.87641,1925.58,1658.01,14784.5,40000,112235,0.0336333,0.0534167,76600.4,3027.39,119772,6.19E-06,168996,568996,4133.41,1376.51,2.20324,734.366,4221.57,1355.33,3.59489,710.888,168996,4211.48,1349.81,0.576625,702.463,4212.32,1345.33,2.01796,698.939
101473.6481,0,101473.6481,1.32E+01,2.99E+01,5.70E+02,0.00E+00,13.2,,0.503084,0.0655154,0.346981,31.258,3.15609,21488.6,12044.6,566300.4498,531.89,13189.6,698.394,2.68827,1740.86,1155.69,10422,40000,101462,0.0201264,0.0511535,71058.7,2654.68,113003,1.46E-05,158223,558223,2577.38,824.044,2.49145,447.066,2626.6,812.013,3.57215,434.13,158223,2621.93,807.285,1.0463,426.796,2620.62,805.054,1.95502,425.33
109344.0884,0,109344.0884,2.34E+01,2.75E+01,7.05E+02,0.00E+00,23.4,,0.264463,0.119338,0.475498,37.8907,3.29426,34722.8,28703.1,801277.9685,573.115,18573.8,1076.8,2.86756,2981.29,1796.91,15973.6,40000,109326,0.0317462,0.100801,66315.6,3716.52,139383,7.76E-06,166087,566087,4682.06,1300.18,2.17953,691.495,4781.46,1279.53,3.51808,668.807,166087,4769.72,1274.12,0.589329,660.579,4773.52,1269.85,1.85786,657.137
113562.354,45337.43836,158899.7924,2.32E+01,3.76E+01,6.78E+02,1.95E+00,16.58,,0.271391,0.105137,0.517368,48.7311,4.17376,41001.7,35147.7,867870.0859,832.899,20078.8,1204.91,3.02592,2044.01,1992.75,17637.8,40000,158882,0.0285882,0.0432311,72555,3474.94,130506,6.84E-06,215643,615643,4118.55,1171.4,2.69321,653.796,4212.16,1151.87,3.81282,632.122,215643,4206.22,1146.95,0.952261,624.256,4205.46,1143.53,2.19432,621.682
113562.354,18114.94548,131677.2995,3.17E+01,2.32E+01,6.10E+02,3.69E+01,27.34,,1.15E-06,0.103449,11.8868,39.5395,3.46035,34549.4,27987.7,1294433.801,690.386,29735.7,2009.09,2.91254,2.41415,1773.92,15777.3,40000,131696,0.0465141,11.5083,95741.6,2113.78,115837,1.00E-06,188457,588457,4008.23,1911.77,1.73155,1185.2,4150.69,1873.82,3.6332,1142.34,188457,4116.15,1868.91,0.387303,1134.62,4137.98,1860.57,2.04831,1126.77
112882.4499,0,112882.4499,3.52E+01,3.40E+01,7.33E+02,3.48E+01,35.2,,2.73E-06,0.174385,0.519191,39.8692,3.47869,49859.3,53810.7,1464742.781,591.811,33725.8,2195.66,3.08227,1940.06,2478.92,21707.3,40000,112892,0.0576972,0.123996,81133.8,3198.39,157954,1.00E-06,169653,569653,6802.77,2370.62,1.44769,1407.53,6998.75,2324.55,3.73454,1356.08,169653,6950.98,2318.3,0.278144,1347.18,6975.39,2307.89,2.2528,1337.31
89353.13112,0,89353.13112,2.15E+01,1.71E+01,6.27E+02,1.53E+00,21.5,,0.339435,0.0902821,0.432565,33.8737,3.08202,24666.2,16263.7,580551.3856,468.349,13504.8,732.685,2.71989,3091.59,1345.81,12084.7,40000,89341.2,0.0219939,0.101214,60646.2,3557.86,139616,1.16E-05,146102,546102,3542.94,901.735,2.16161,487.595,3615.92,887.245,3.50658,472.341,146102,3610.28,882.716,0.70879,465.077,3611.29,879.757,1.78531,462.986
113562.354,69439.73529,183002.0893,3.16E+01,2.42E+01,7.50E+02,2.14E+01,19.61,,1.00E-06,0.133476,0.649837,54.8412,4.34231,54755,61226.4,1215465.273,959.317,27914.3,1893.86,3.09061,2300.96,2649.14,23111.8,40000,182997,0.0412738,0.110901,74451.6,3502.54,133763,1.00E-06,239758,639758,5198.49,1693.34,2.31868,1033.9,5351.91,1660.39,4.16226,996.8,239758,5327.45,1657.15,0.547111,990.043,5339.04,1650.95,2.18998,984.596
87312.20914,0,87312.20914,3.78E+01,2.53E+01,7.17E+02,3.47E+01,37.8,,1.38E-06,0.108294,16.7021,38.8078,3.39556,28449,20381.2,1182487.065,457.816,27222.2,1777.2,2.8306,1.05149,1509.33,13503.5,40000,87331.8,0.0486171,16.3304,93322.1,1982.45,121996,1.00E-06,144093,544093,4211.92,1999.63,1.31257,1203.98,4353.41,1960.57,3.42379,1160.51,144093,4308.35,1954.55,0.269581,1152.18,4331.76,1944.68,2.07771,1142.8
113562.354,87271.87712,200834.2311,2.82E+01,4.59E+01,6.51E+02,2.11E+01,15.95,,0.123002,0.114784,0.554935,54.7899,4.91517,52491.6,53656.5,1191567.938,1052.8,27504.1,1718,3.15785,1257.68,2475.26,21677.1,40000,200831,0.0342507,0.0265776,81704.8,3447.54,128538,2.28E-06,257592,657592,4469.02,1407.37,2.62923,866.601,4600.75,1379.27,4.20803,835.738,257592,4592.97,1374.74,0.907051,827.976,4591.36,1370.03,2.68593,824.462
113562.354,71741.33399,185303.688,2.12E+01,4.84E+01,7.18E+02,0.00E+00,12.99,,0.505254,0.0963708,0.554705,54.5478,5.1206,44362,36706.7,944534.3473,971.302,21839.5,1324.33,3.15767,747.4,2037.47,18015.8,40000,185283,0.0276097,0.0298708,83636.6,3041.78,116754,1.19E-05,242044,642044,3782.87,1131.32,3.14171,627.542,3862.11,1113.27,3.86067,607.486,242044,3856.69,1107.2,1.43321,598.849,3854.83,1104.39,2.4858,596.804
77095.11604,0,77095.11604,1.20E+01,4.17E+01,4.56E+02,0.00E+00,12,,2.57926,0.0301163,2.59008,25.4283,5.38647,12771.2,4886.3,382697.6339,404.114,8890.04,495.265,2.5038,0.0368287,732.58,6670.03,40000,77087.8,0.00744544,2.35621,77565.1,2018,98986.1,0.000133874,133849,533849,1195.7,303.682,4.10347,161.238,1209.71,300.971,3.22676,157.123,133849,1205.66,298.302,1.92096,153.158,1204.65,297.818,1.87625,152.598
95328.44685,0,95328.44685,1.62E+01,2.10E+01,5.56E+02,0.00E+00,16.2,,0.529149,0.0698271,0.390116,30.3732,3.12168,21338.3,12399.3,523537.1222,499.674,12201.7,637.563,2.66647,2595.9,1172.81,10572.3,40000,95316.7,0.0180945,0.0989194,62842,3126.97,128384,1.82E-05,152078,552078,2744.85,741.255,2.47581,401.484,2797.37,730.195,3.48649,389.746,152078,2793.71,725.73,1.07559,382.816,2793.09,723.779,1.82477,381.509
100195.6109,0,100195.6109,1.54E+01,2.57E+01,6.07E+02,0.00E+00,15.4,,0.419376,0.075723,0.366436,33.0872,3.1478,23544.7,14227.8,598587.1737,525.185,13930.6,749.196,2.72432,2067.56,1257.51,11314.3,40000,100183,0.0222849,0.0499584,69652.8,2913.41,119816,1.23E-05,156944,556944,2976.55,912.523,2.37112,491.569,3035.21,898.905,3.56528,476.939,156944,3030.16,894.07,0.875577,469.386,3028.92,891.396,1.93766,467.582
113562.354,29037.53863,142599.8926,3.84E+01,4.08E+01,6.49E+02,5.45E+01,30.58,,0.000338114,0.142839,6.08355,44.2076,3.944,49250.4,50526,1706689.126,747.705,39194.8,2660.17,3.13388,242.787,2399.99,21052.6,40000,142630,0.058569,5.65414,94444.2,2160.48,146757,1.00E-06,199391,599391,5535.75,2409.08,1.58326,1518.59,5726.42,2359.39,3.60677,1462.46,199391,5684.18,2353.21,0.351187,1453.78,5713.55,2342.76,2.16506,1443.64
113562.354,9333.531447,122895.8854,3.56E+01,4.55E+01,6.63E+02,4.38E+01,32.9,,0.282007,0.127945,11.5087,39.3156,3.8258,40301.8,35942.6,1602779.799,644.375,36981.6,2325.09,3.01559,0.867715,2015.67,17831.6,40000,122920,0.0553023,11.1299,96244.4,2054.34,131160,3.61E-06,179681,579681,4974.74,2274.88,1.61975,1382.6,5134.55,2230.06,3.38977,1332.28,179681,5095.42,2221.52,0.405861,1321.48,5117.8,2212.09,2.0905,1312.49
113562.354,8418.226796,121980.5808,3.48E+01,3.63E+01,6.35E+02,4.43E+01,32.4,,0.000290436,0.126094,10.479,37.7411,3.46745,39371.1,34865.9,1494957.582,639.581,34379.8,2282.65,3.00876,34.4903,1984.57,17568.5,40000,122005,0.0544948,10.1159,96221.2,2101.82,135203,1.00E-06,178766,578766,4892.63,2240.83,1.53302,1379.48,5059.89,2196.04,3.52381,1328.95,178766,5017.51,2189.77,0.329335,1320.21,5043.76,2179.79,2.1049,1310.61
113562.354,11243.17568,124805.5297,3.66E+01,3.52E+01,5.69E+02,5.73E+01,33.3,,1.00E-06,0.142902,5.613,35.7804,3.40376,44417.9,43491.9,1650452.547,654.446,37936,2539.82,3.08951,423.373,2222.33,19570.4,40000,124841,0.0585614,5.26738,93414.4,2209.01,156210,1.00E-06,181602,581602,5534.06,2410.45,1.3712,1526.19,5731.16,2359.88,3.53174,1469.13,181602,5685.09,2353.64,0.306686,1460.51,5716.09,2342.46,2.19612,1449.6
113562.354,40129.22584,153691.5798,2.11E+01,2.54E+01,7.34E+02,0.00E+00,15.59,,0.110482,0.103385,0.54387,49.6405,3.95514,39524.9,32993.4,837721.3428,805.589,19325.2,1219.14,2.98247,2104.77,1929.36,17100.7,40000,153672,0.030797,0.0605138,72083.8,3176.56,122124,2.64E-06,210433,610433,4050.98,1260.34,2.60274,696.847,4142.45,1239.9,3.86583,673.875,210433,4133.86,1235.8,0.74468,666.571,4135.42,1231.88,2.07375,663.491
113562.354,84329.97789,197892.3319,3.14E+01,1.75E+01,5.23E+02,4.54E+01,18.02,,1.00E-06,0.120368,0.559991,50.378,4.32181,51923.3,56960.3,1348247.861,1037.51,30974.4,2090.13,3.09449,1646.98,2552.49,22315.6,40000,197912,0.0407463,0.0714811,79099.3,3271.77,138748,1.00E-06,254673,654673,4653.85,1676.02,2.05452,1112.31,4828,1639.08,4.35534,1071.21,254673,4805.65,1636.49,0.603352,1065.03,4814.73,1629.85,2.40894,1059.21
113562.354,83790.66085,197353.0149,1.31E+01,1.54E+01,6.55E+02,0.00E+00,7.54,,0.00604419,0.0681408,0.541713,54.2575,4.46191,35056.6,23499.2,707271.1561,1034.49,16228.3,1116.87,3.03718,668.923,1622.73,14481.3,40000,197337,0.0232796,0.0270001,77273.9,2096.96,90469.9,1.00E-06,254098,654098,2672.95,951.828,3.21092,544.912,2730.45,936.789,4.4477,528.019,254098,2726.84,933.961,1.29212,521.756,2725.63,931.184,2.53317,519.867
113562.354,36433.09194,149995.4459,3.46E+01,4.53E+01,4.67E+02,6.18E+01,26.2,,0.136853,0.12516,4.53863,39.0453,3.93228,44395.7,43282.7,1692146.273,786.522,38942.9,2555.42,3.09115,17.5985,2216.85,19524.4,40000,150035,0.0509566,4.16283,94276.6,2344.27,148101,1.60E-06,206796,606796,4831.56,2100.64,1.5645,1374.76,5015.45,2053.99,3.58324,1322.67,206796,4981.55,2047.52,0.46595,1313.71,5006.4,2038.26,2.21369,1304.94
113562.354,25697.07926,139259.4333,3.07E+01,2.69E+01,5.24E+02,4.30E+01,25.04,,1.05E-06,0.100092,9.62919,38.1821,3.44205,34452.8,28251,1306712.756,730.165,30006.9,2039.02,2.92051,12.2751,1782.41,15849.9,40000,139285,0.0441499,9.2646,94695.8,2246.03,121868,1.00E-06,196046,596046,3865.27,1816.61,1.71614,1161.44,4014.02,1778.6,3.69629,1118.66,196046,3981.72,1774.16,0.427365,1111.34,4003.7,1765.99,2.09426,1103.7
113562.354,88706.41002,202268.764,2.93E+01,2.09E+01,6.80E+02,2.15E+01,16.45,,1.06E-06,0.117548,0.616283,55.2298,4.49505,52586.8,56321.9,1130361.957,1060.32,25965.1,1755.98,3.08477,2130.68,2537.73,22193.8,40000,202265,0.0359444,0.0776522,72963.9,3461.24,129752,1.00E-06,259026,659026,4571.06,1474.92,2.53675,917.722,4711.47,1445.61,4.35823,884.874,259026,4695.45,1442.99,0.705055,878.583,4701.93,1437.78,2.29379,874.201
113562.354,45185.63476,158747.9888,2.66E+01,3.67E+01,6.17E+02,1.96E+01,19.03,,0.0951305,0.118773,0.507033,46.6478,3.99599,44324.3,42516.6,1091835.323,832.185,25220.8,1555.45,3.02856,1969.82,2196.65,19355.2,40000,158746,0.0351925,0.0524252,76435.4,3631.35,135726,1.85E-06,215507,615507,4627.28,1445.79,2.22796,871.959,4761.55,1417.3,3.94065,840.511,215507,4748.46,1412.94,0.627111,832.963,4750.94,1407.7,2.28169,828.693
113562.354,51069.65713,164632.0111,3.61E+01,4.63E+01,6.42E+02,4.77E+01,24.9,,0.115296,0.119657,8.01071,48.4532,4.37854,46371.1,44923.3,1611343.629,863.174,37019.4,2497.31,3.08085,0.596129,2259.53,19881.7,40000,164657,0.0504011,7.54229,94588.1,2166.33,125034,1.41E-06,221418,621418,4633.8,2073.25,1.92601,1313.72,4795.22,2030.58,3.67905,1265.74,221418,4763.97,2024.39,0.511478,1256.85,4786.29,2016.04,2.13785,1248.99
113562.354,23149.15775,136711.5118,2.53E+01,1.62E+01,4.73E+02,3.10E+01,21.02,,0.0185324,0.115211,0.422053,35.5191,3.2739,37278,34255.9,1101950.69,716.736,25444.6,1579.72,2.90426,2386.98,1966.74,17417.6,40000,136723,0.035445,0.0775607,73898.2,3791.4,144334,1.00E-06,193484,593484,4473.2,1459.48,1.81441,918.998,4622.61,1428.02,3.9165,884.487,193484,4600.8,1424.07,0.501976,877.37,4608.44,1417.8,2.24228,872.013
113562.354,3134.37085,116696.7249,3.31E+01,1.74E+01,5.83E+02,4.44E+01,32.21,,1.00E-06,0.11925,10.5146,33.392,3.15977,35967.9,30595.6,1411038.816,611.889,32447.8,2156.62,2.95294,138.767,1856.43,16480.9,40000,116723,0.0520085,10.1955,95041.6,2152.72,136483,1.00E-06,173484,573484,4621.32,2139.33,1.47262,1329.37,4786.21,2095.96,3.5264,1280.47,173484,4744.03,2090.22,0.318816,1272.2,4770.01,2080.34,2.11001,1262.72
113562.354,26138.63046,139700.9845,1.12E+01,2.49E+01,7.38E+02,0.00E+00,9.1,,0.181928,0.0771594,0.472567,47.4191,3.83671,30754.5,19545.1,800381.2985,732.271,18493,1135.61,2.92773,195.376,1477.52,13228.3,40000,139686,0.0312279,0.0241796,88731.2,1795.01,83549.6,3.49E-06,196447,596447,3030.79,1277.05,2.5539,700.578,3094.58,1257.76,3.92837,678.896,196447,3088.13,1253.19,0.738635,671.068,3086.38,1249.12,2.39601,668.195
113562.354,44739.83146,158302.1855,2.39E+01,2.07E+01,5.68E+02,1.61E+01,17.15,,0.0434632,0.104752,0.480503,44.7644,3.75851,39198.6,34802.1,939341.8984,829.841,21692.4,1344.09,2.95457,2387,1982.71,17552.8,40000,158298,0.0304531,0.0465938,69980.1,3580.59,135346,1.00E-06,215059,615059,4079.49,1250.61,2.30194,755.506,4198.19,1226.18,4.02597,728.611,215059,4188.77,1222.66,0.685368,721.755,4190.1,1218.13,2.25962,718.2
113562.354,79653.63682,193215.9908,3.39E+01,3.73E+01,7.30E+02,3.11E+01,19.92,,1.00E-06,0.137335,0.639801,55.6431,4.58917,58988.4,68923.1,1375893.35,1012.9,31603.5,2139.01,3.14982,1786.6,2815.83,24477,40000,193219,0.0442387,0.0945442,79758.5,3356.5,135281,1.00E-06,249980,649980,5338.9,1816.61,2.28936,1138.48,5507.72,1779.77,4.23057,1097.13,249980,5482.13,1776.27,0.561874,1090.16,5493.41,1769.55,2.30293,1084.21
113562.354,63795.16507,177357.5191,1.38E+01,3.49E+01,7.20E+02,0.00E+00,8.84,,0.119606,0.0775056,0.535039,53.5107,4.37326,36154.8,25158.6,799888.3135,929.665,18420.4,1196.12,3.04161,421.392,1680.12,14974.3,40000,177341,0.0276842,0.0258114,83993.3,2125.6,91729.4,2.37E-06,234102,634102,3041.44,1132.28,2.9655,636.42,3106.73,1114.57,4.15646,616.423,234102,3101.74,1110.74,1.03215,609.29,3100.22,1107.37,2.46603,606.942
113562.354,28046.49218,141608.8462,1.93E+01,2.80E+01,7.17E+02,0.00E+00,15.48,,0.168436,0.100041,0.501975,46.5575,3.78288,36459.1,28725.8,818111.224,742.255,18905.8,1157.62,2.94764,1966.4,1797.63,15979.8,40000,141591,0.0306722,0.0502835,73750.5,3065.1,119715,4.03E-06,198352,598352,3922.3,1255.24,2.51283,687.806,4009.09,1235.29,3.78225,665.465,198352,4001.17,1230.8,0.725393,657.862,4001.65,1226.89,2.08344,654.843
108590.0308,0,108590.0308,3.30E+01,2.19E+01,5.59E+02,4.46E+01,33,,1.35E-06,0.114829,11.0623,30.9751,3.04095,33149,26942.2,1361582.922,569.399,31331.6,2059.96,2.91367,94.2066,1739.81,15485.7,40000,108617,0.0502732,10.7679,94763.1,2170.56,136904,1.00E-06,165378,565378,4448.15,2069.18,1.40488,1290.12,4610.39,2026.62,3.49604,1242.32,165378,4567.73,2020.83,0.312425,1234.07,4593.16,2010.93,2.12237,1224.6
113562.354,55930.50871,169492.8627,2.54E+01,1.59E+01,6.29E+02,1.44E+01,17.02,,0.000135869,0.109895,0.536304,48.9565,3.98907,43263,40591.2,970707.8128,888.488,22370.9,1434.81,3.00011,2345.2,2145.12,18922.6,40000,169486,0.0320849,0.0595133,70367.7,3541.33,132884,1.00E-06,226247,626247,4282.4,1316.53,2.40679,789.977,4404.06,1291.34,4.11498,762.041,226247,4392.72,1288.05,0.681141,755.299,4395.81,1283.4,2.21546,751.55
113562.354,84852.49339,198414.8474,2.46E+01,4.49E+01,7.47E+02,0.00E+00,14.08,,0.26459,0.103336,0.586003,56.9178,5.03883,48707,44537,945699.325,1040.02,21804.8,1387.6,3.15321,1422.75,2249.55,19798.2,40000,198392,0.0283718,0.0353404,76829.8,3268.89,122582,6.34E-06,255153,655153,4049.76,1162.35,3.1586,654.383,4139.77,1143.01,4.0317,632.797,255153,4134.73,1138,1.28332,624.905,4133.46,1134.87,2.45396,622.575
83016.56098,0,83016.56098,2.06E+01,3.78E+01,4.49E+02,1.34E+01,20.6,,0.436943,0.0761084,0.284798,25.4952,2.88555,21442.8,12434.3,629111.0177,435.203,14715.8,712.565,2.78825,1014.45,1174.49,10587,40000,83018.2,0.0195315,0.0446642,83163.3,3493.48,143714,1.12E-05,139779,539779,2972.11,805.414,1.88315,489.039,3051.37,789.187,3.5889,472.371,139779,3046.12,784.302,0.80607,464.775,3044.34,781.259,2.16461,462.899
113562.354,58138.27382,171700.6278,1.58E+01,2.89E+01,5.52E+02,0.00E+00,10.45,,0.235965,0.0699185,0.485478,46.9288,4.11244,31241.2,20988.5,641809.9682,900.018,14797.2,942.595,2.93194,1932.02,1532.04,13699.7,40000,171685,0.0195197,0.0380605,66152.1,2903.84,115663,6.07E-06,228446,628446,2742.15,799.018,3.09873,450.356,2800.7,786.433,4.01647,436.33,228446,2797.77,782.88,1.47689,429.957,2796.74,780.787,2.32928,428.476
113562.354,42058.20291,155620.5569,1.53E+01,3.00E+01,6.87E+02,0.00E+00,11.17,,0.158425,0.0822882,0.496166,48.5505,3.9525,33806.4,23847.1,765181.6001,815.717,17661.4,1103.97,2.9576,1220.5,1634.92,14586.1,40000,155604,0.0275218,0.0316197,77854.3,2534.2,104410,3.47E-06,212365,612365,3227.8,1125.92,2.73768,625.488,3298.14,1108.31,3.95856,605.707,212365,3292.71,1104.29,0.898561,598.483,3291.53,1100.87,2.27392,596.036
113562.354,78497.15439,192059.5084,1.52E+01,4.29E+01,5.55E+02,0.00E+00,8.99,,0.573679,0.0676892,0.52032,50.6792,5.27591,34602.4,22593.9,735025.5173,1006.74,16947.9,1077.92,3.11316,287.004,1590.59,14204.7,40000,192044,0.0188911,0.0400017,81523.6,2674.09,107329,1.41E-05,248805,648805,2660.52,773.826,3.48994,431.824,2712.33,761.995,3.93668,418.573,248805,2708.65,757.206,2.05951,411.669,2707.57,755.645,2.57268,410.459
113562.354,68076.00762,181638.3616,1.57E+01,2.32E+01,6.56E+02,0.00E+00,9.82,,0.0771563,0.0765165,0.528366,51.9643,4.25033,35547.1,25346.7,727746.1394,952.106,16741.7,1105.6,3.00415,1281.1,1686.51,15029.1,40000,181621,0.0243298,0.0318929,74109.5,2546.57,103961,1.70E-06,238382,638382,2999.85,995.228,3.03037,563.494,3065.89,979.366,4.19641,545.669,238382,3061.71,976.107,1.14434,539.118,3060.66,973.191,2.37346,537.069
113562.354,57832.16551,171394.5195,1.82E+01,2.33E+01,6.18E+02,0.00E+00,12.06,,0.156459,0.08182,0.510233,48.9593,4.08485,35224.4,26224.9,710916.146,898.404,16388.6,1045.96,2.96636,2040.63,1716.04,15282.2,40000,171377,0.0231456,0.0395786,67762.4,3043.52,118888,3.90E-06,228138,628138,3206.61,947.344,2.95533,532.424,3277.49,932.096,4.02449,515.38,228138,3273.62,928.525,1.17097,508.723,3272.8,925.825,2.25352,506.781
113562.354,27650.61589,141212.9699,2.65E+01,3.91E+01,6.20E+02,1.89E+01,21.31,,0.222256,0.125142,0.466301,42.857,3.8376,42834.4,40385.7,1115321.633,740.261,25834.7,1517.53,3.01822,1894.7,2139.55,18875.8,40000,141210,0.036617,0.0479576,78764.8,3724.56,138768,4.50E-06,197971,597971,4882.37,1504.71,2.09576,890.941,5017.72,1475.61,3.76422,858.961,197971,5004.34,1470.09,0.592778,850.472,5005.68,1464.68,2.28746,846.084
113562.354,80827.27856,194389.6326,3.31E+01,1.86E+01,7.46E+02,2.67E+01,19.34,,1.00E-06,0.134623,0.658554,56.1731,4.48977,57848.4,67155.5,1287095.705,1019.03,29538.6,2026.23,3.11994,2188.66,2778.35,24171,40000,194389,0.0427474,0.107519,75941.3,3407.38,133799,1.00E-06,251150,651150,5236.35,1754.19,2.32897,1093.69,5398.26,1719.35,4.25294,1054.4,251150,5372.73,1716.34,0.558489,1047.79,5384.91,1709.9,2.25067,1042.1
113562.354,93914.03769,207476.3917,3.13E+01,1.60E+01,5.39E+02,4.33E+01,17.13,,1.00E-06,0.118711,0.577926,52.1138,4.46553,53258.7,59178.7,1325977.499,1087.73,30447.9,2070.47,3.1005,1739.26,2603.16,22733.4,40000,207494,0.0396626,0.0723754,78046.2,3316.15,135661,1.00E-06,264255,664255,4590.66,1630.91,2.17061,1082.45,4760.93,1595.19,4.42715,1042.7,264255,4739.86,1592.81,0.652602,1036.66,4748.43,1586.5,2.41177,1031.17
113562.354,35662.62848,149224.9825,2.70E+01,1.57E+01,7.25E+02,9.20E+00,20.55,,0.0218377,0.126365,0.575673,48.4175,3.8583,44853,43675.4,1001796.041,782.207,23089.5,1478.62,2.99648,2578.27,2227.13,19610.6,40000,149212,0.0363836,0.0987176,70448,3649.65,135545,1.00E-06,205973,605973,4937.91,1491.62,2.26324,856.754,5064.95,1464.69,3.87886,826.684,205973,5047.25,1460.63,0.543121,819.376,5054.6,1455.34,2.04579,814.894
113562.354,30736.37551,144298.7295,1.87E+01,2.84E+01,7.04E+02,0.00E+00,14.72,,0.172772,0.0963799,0.497353,46.672,3.80397,35849.6,27726.5,801897.3599,756.358,18530.9,1134.89,2.9459,1901.25,1765.46,15705,40000,144281,0.0296485,0.045654,73730.4,3012.53,118255,4.12E-06,201042,601042,3778.87,1213.33,2.56185,666.811,3862.34,1194.07,3.8101,645.256,201042,3855.23,1189.68,0.768242,637.744,3855.2,1185.94,2.11379,634.903
113562.354,63411.98644,176974.3404,2.84E+01,3.82E+01,5.16E+02,3.64E+01,18.22,,0.000674221,0.118404,0.514411,46.8105,4.18222,47342,48186.3,1262304.962,927.812,29085.9,1870.96,3.07166,1498.07,2342.28,20572.4,40000,176987,0.037497,0.0602103,81742.8,3598.05,136593,1.00E-06,233748,633748,4590.96,1543.34,2.06891,993.082,4749.82,1509.71,4.17236,956.138,233748,4731.16,1505.94,0.630218,949.05,4736.17,1499.88,2.38992,943.907
78231.18252,0,78231.18252,2.84E+01,2.16E+01,4.70E+02,2.85E+01,28.4,,0.0891296,0.0568902,16.3103,26.4346,2.80662,15863.1,8652.7,810597.7904,410.206,18753.2,1125.96,2.43976,0.196743,977.57,8851.28,40000,78249.9,0.0275307,16.0678,88575.2,2092.82,96778.6,1.16E-06,135011,535011,2191.54,1137.5,1.53545,740.546,2286.12,1111.94,3.46745,712.85,135011,2262.76,1107.51,0.46803,705.817,2275.61,1101.23,2.08044,700.414
83598.19061,0,83598.19061,1.68E+01,4.02E+01,5.88E+02,0.00E+00,16.8,,0.826546,0.0676891,0.506208,31.8798,3.55031,20907.1,10895.9,513187.822,438.185,11983.4,602.056,2.79982,579.808,1098.49,9918.94,40000,83587.2,0.017148,0.199449,83664.6,2979.72,123781,3.09E-05,140348,540348,2666.55,702.612,2.47708,372.82,2712.44,692.538,3.31579,362.275,140348,2708.2,687.551,1.20276,355.222,2707.56,685.92,1.75887,354.103
113562.354,45342.17554,158904.5295,3.66E+01,3.07E+01,5.51E+02,5.92E+01,26.16,,1.00E-06,0.132683,3.69734,44.2166,3.82838,48910.9,50911.6,1598855.899,833.202,36650.8,2559.66,3.12098,529.288,2409.38,21130.6,40000,158940,0.0535689,3.26882,90686.2,2304.95,150078,1.00E-06,215701,615701,5122.11,2204.01,1.57917,1445.45,5315.76,2156.89,3.74808,1392.12,215701,5278.69,2152.48,0.378964,1384.84,5307.32,2142.75,2.19479,1375.48
80785.87776,0,80785.87776,3.47E+01,2.23E+01,4.56E+02,4.51E+01,34.7,,1.00E-06,0.091416,12.5971,25.9496,2.84999,22893.2,15299.2,1126622.366,423.668,25989.3,1640.07,2.72843,0.706397,1304.69,11726.3,40000,80817.9,0.0404918,12.3562,91781.5,2304.68,136759,1.00E-06,137579,537579,3528.96,1672.64,1.15994,1084.29,3677.37,1634.65,3.41104,1042.41,137579,3634.49,1629.28,0.316143,1034.74,3656.64,1619.67,2.22364,1025.75
106590.9138,0,106590.9138,2.33E+01,4.35E+01,6.40E+02,6.00E+00,23.3,,0.62644,0.116625,0.389748,34.9447,3.60868,34514.7,27069.5,897495.6696,558.717,20945.6,1064.65,2.96738,1566.3,1744,15521.5,40000,106579,0.0310198,0.0478652,81722.4,3719.11,139894,1.70E-05,163340,563340,4574.95,1273.01,2.14723,693.391,4674.68,1251.93,3.44835,670.73,163340,4666.78,1244.53,0.777065,660.827,4664.99,1240.79,2.07808,658.089
113562.354,5101.756284,118664.1103,3.67E+01,2.69E+01,5.92E+02,5.51E+01,35.12,,1.00E-06,0.145176,6.26216,34.6917,3.26374,43526.3,42226.2,1610066.516,622.241,37003.1,2482.29,3.0717,598.713,2188.95,19290.6,40000,118697,0.0598157,5.92719,92409.4,2181.53,156659,1.00E-06,175458,575458,5626.32,2461.06,1.31491,1547.41,5823.44,2410.38,3.5112,1490.13,175458,5775.25,2404.14,0.281135,1481.51,5807.04,2392.63,2.19646,1470.24
113562.354,12013.69407,125576.0481,1.54E+01,2.92E+01,4.91E+02,0.00E+00,13.93,,0.623792,0.0695889,0.403778,32.1593,3.49276,24589.5,15440.2,591840.4969,658.233,13768.8,745.54,2.74992,2639.57,1310.78,11779.4,40000,125563,0.0179088,0.0971114,62648.1,3266.41,130625,1.94E-05,182324,582324,2732.25,733.486,2.84772,401.8,2787.04,722.515,3.55253,389.669,182324,2784.18,717.974,1.42948,382.818,2783.56,716.351,1.97525,381.613
113562.354,52499.20425,166061.5583,2.90E+01,2.40E+01,4.81E+02,4.21E+01,19.83,,1.11E-06,0.0865931,8.79351,43.1636,3.80944,34268.4,27541.6,1229319.415,870.665,28167.3,1980.62,2.91216,7.73662,1759.44,15653.6,40000,166086,0.038333,8.38142,93865.3,2326.33,107276,1.00E-06,222847,622847,3332.8,1577.39,1.97069,1034.66,3468.93,1543.6,3.91739,996.726,222847,3444.54,1540.18,0.582546,990.168,3463.72,1533.32,2.12088,983.877
76882.41589,0,76882.41589,1.11E+01,3.20E+01,6.02E+02,0.00E+00,11.1,,0.523384,0.0445878,0.379432,32.74,3.18425,15320,6772.4,400769.7537,402.992,9334.7,493.807,2.52205,1037.65,863.736,7840.78,40000,76873.8,0.014378,0.0713121,70123.2,1976.95,95169.7,1.82E-05,133635,533635,1758.99,588.932,2.42479,327.596,1788.34,580.451,3.57916,319.03,133635,1784.55,576.764,1.13344,312.87,1783.51,575.118,1.87688,311.921
113562.354,83484.89907,197047.2531,2.37E+01,3.06E+01,4.53E+02,2.79E+01,13.66,,1.91E-06,0.0924658,0.492408,48.4581,4.22588,41041.8,36999,993942.5334,1033.01,22897.4,1478.12,3.00605,1935.81,2045.76,18085.7,40000,197055,0.0283029,0.0288674,71707.7,3434.76,131243,1.00E-06,253816,653816,3579.72,1164.19,2.37439,759.259,3705.54,1138.87,4.44683,731.665,253816,3699.04,1136.49,0.894626,725.681,3698.63,1132.11,2.57515,722.377
113562.354,38763.46508,152325.8191,2.91E+01,1.93E+01,6.49E+02,2.42E+01,21.69,,8.63E-06,0.132146,0.566667,46.3234,3.80368,46595.6,48082.5,1172626.958,798.535,26987.2,1770.39,3.00711,2437.97,2339.69,20550.8,40000,152327,0.0404024,0.11108,73861.8,3676.86,139293,1.00E-06,209088,609088,5146.17,1659.56,2.01443,1008.79,5300.64,1626.5,3.96849,971.97,209088,5273.72,1622.67,0.471824,964.862,5285.84,1616.1,2.14392,959.063
110544.9408,0,110544.9408,1.57E+01,3.20E+01,5.08E+02,0.00E+00,15.7,,0.679438,0.0731287,0.378972,28.0516,3.25122,23704.7,14748.7,594909.6037,579.437,13872.1,717.507,2.7271,2499.81,1280.66,11516.5,40000,110532,0.0188958,0.111108,65780.5,3300.98,132361,2.19E-05,167293,567293,2873.04,774.023,2.6748,418.826,2929.33,762.569,3.45453,406.308,167293,2925.81,757.607,1.27702,399.051,2925.15,755.833,1.88008,397.766
105902.4178,0,105902.4178,2.56E+01,4.34E+01,6.97E+02,7.17E+00,25.6,,0.517402,0.130269,0.422608,37.8387,3.66023,37577.7,31732.9,972434.2797,555.106,22646.8,1201.25,2.98098,1825.34,1891.35,16777.9,40000,105891,0.0352373,0.0498678,80019.9,3776.33,140550,1.36E-05,162652,562652,5108.28,1446,2.02767,787.68,5221.94,1421.61,3.46402,761.287,162652,5211.59,1414.13,0.621106,751.249,5210.77,1409.49,2.10534,747.659
83447.83824,0,83447.83824,2.40E+01,2.57E+01,7.35E+02,0.00E+00,24,,0.257837,0.101646,0.530228,39.1954,3.27114,26395.1,18017.6,597893.7327,437.38,13866.7,796.09,2.75246,3073.9,1417.66,12709.4,40000,83433.7,0.0250711,0.143028,61483.2,3559.2,138001,9.09E-06,140195,540195,3991.62,1027.17,2.03469,540.813,4071.16,1011.04,3.47265,523.785,140195,4061.64,1006.49,0.555418,516.482,4065.86,1002.84,1.7253,513.724
113562.354,82957.83901,196520.193,1.79E+01,2.98E+01,6.05E+02,0.00E+00,10.34,,0.0446513,0.0761591,0.541723,52.5315,4.39683,36914.8,27494.9,687444.9231,1030.12,15784.6,1074.35,3.01444,1886.09,1757.92,15640.6,40000,196503,0.0212976,0.0388914,66497.8,2924.15,114485,1.09E-06,253264,653264,2983.54,871.471,3.19869,498.179,3050.09,857.241,4.29463,482.285,253264,3047.02,854.331,1.39795,476.196,3046.36,851.903,2.40758,474.463
113562.354,34819.10938,148381.4634,2.47E+01,3.97E+01,6.96E+02,4.87E+00,18.9,,0.30932,0.116116,0.503983,47.3669,4.11084,42469.7,37958.1,957236.5599,777.77,22181.4,1293.94,3.0349,1966.38,2072.72,18313.2,40000,148366,0.0321555,0.0415813,75563.9,3576.94,133427,7.51E-06,205127,605127,4546.7,1318.42,2.48141,738.438,4653.18,1295.87,3.73054,713.533,205127,4645.44,1290.26,0.806373,705.009,4644.62,1286.22,2.21197,701.922
113562.354,43872.01623,157434.3702,3.32E+01,3.08E+01,6.17E+02,4.10E+01,23.95,,1.00E-06,0.140648,0.544857,46.4451,3.8785,50859.6,55402.3,1401732.858,825.394,32240.4,2135.8,3.0874,1750.44,2516.34,22017,40000,157450,0.0476284,0.0909497,80387.7,3193.57,148215,1.00E-06,214211,614211,5459.77,1958.12,1.78323,1240.79,5643.04,1917.19,4.03449,1195,214211,5611.27,1913.25,0.40892,1187.81,5625.91,1905.13,2.31618,1180.42
93619.97591,0,93619.97591,2.00E+01,4.85E+01,6.78E+02,0.00E+00,20,,0.949464,0.0961598,0.457494,36.4591,3.97829,28810.1,18364.5,736465.0008,490.705,17217.4,843.722,2.97215,421.332,1431.46,12829.2,40000,93605.7,0.0255722,0.101221,90365.6,3267.95,127808,3.03E-05,150367,550367,3787.33,1047.79,2.36162,542.058,3854.36,1032.65,3.27228,525.944,150367,3847.64,1025.32,1.04112,516.544,3846.39,1022.89,1.80626,514.773
113562.354,49011.24855,162573.6026,1.75E+01,2.20E+01,5.57E+02,0.00E+00,12.22,,0.27023,0.0762289,0.478691,45.1819,3.96956,31796.5,22384.8,656260.7485,852.169,15157.8,936.387,2.9137,2315.94,1583.08,14140,40000,162558,0.0203141,0.0453039,64229.2,3170.63,123770,7.33E-06,219319,619319,2988.56,831.743,2.98299,465.628,3052.94,818.551,3.91123,450.961,219319,3050.01,814.758,1.35258,444.357,3049.16,812.562,2.21256,442.777
113562.354,23480.90972,137043.2637,1.57E+01,2.67E+01,6.10E+02,0.00E+00,13.01,,0.309846,0.0802776,0.42955,41.1658,3.61199,29836.7,20256.2,700544.215,718.337,16234.1,946.098,2.86928,1836.72,1504.62,13462.7,40000,137028,0.0244222,0.0356649,72068.5,2892.02,116378,7.79E-06,193789,593789,3150.77,999.686,2.66051,549.2,3217.34,984.304,3.76677,532.146,193789,3212.52,979.769,0.998994,524.69,3211.11,976.888,2.15326,522.672
113562.354,83281.9136,196844.2676,2.90E+01,4.18E+01,6.05E+02,2.87E+01,16.73,,0.00472485,0.11777,0.55612,52.6938,4.65114,52025,54561.8,1237543.986,1031.93,28513.2,1836.42,3.12773,1419.7,2496.64,21854.1,40000,196848,0.0363138,0.0451797,81116.1,3507.8,131073,1.00E-06,253609,653609,4574.96,1492.82,2.40527,942.77,4721.8,1461.7,4.28613,908.535,253609,4708.85,1457.89,0.755033,901.328,4710.78,1452.55,2.48242,896.982
113562.354,24374.64271,137936.9967,1.48E+01,1.95E+01,4.82E+02,0.00E+00,12.18,,0.585874,0.0649869,0.427359,36.0252,3.75951,25014.5,15377.4,581595.0947,723.032,13499,764.081,2.78366,2442.35,1308.07,11755.8,40000,137924,0.0168802,0.0848092,62521.1,3133.69,125942,1.76E-05,194685,594685,2551.34,691.258,3.00396,382.145,2602.73,680.881,3.64409,370.587,194685,2600.13,676.684,1.59339,364.111,2599.48,675.209,2.08252,362.993
113562.354,32442.85423,146005.2082,3.24E+01,4.59E+01,6.87E+02,3.09E+01,25.2,,0.206033,0.15005,0.533879,46.6492,4.20283,52301.5,56325.2,1437511.579,765.425,33206.3,2047.34,3.13088,1319.63,2537.81,22194.4,40000,146011,0.0471058,0.0748204,85860.8,3538.38,143219,3.70E-06,202772,602772,5850.07,1937,1.91577,1169.57,6020.97,1898.09,3.7584,1126.53,202772,5994.41,1891.61,0.479114,1117.25,6001.99,1884.23,2.2969,1110.73
77794.65742,0,77794.65742,3.09E+01,4.26E+01,6.70E+02,1.91E+01,30.9,,0.27844,0.127098,0.452218,36.4789,3.40531,30527.2,23185.5,905336.9444,407.835,21018.7,1183.85,2.89343,1754.35,1611.66,14386.1,40000,77797.6,0.0340573,0.0921863,79979.8,3859.39,146901,6.62E-06,134559,534559,4967.56,1402.31,1.50505,808.724,5096.92,1374.61,3.48235,779.274,134559,5076.4,1368.61,0.375775,770.733,5083.92,1362.29,2.10425,765.497
113562.354,78815.30216,192377.6562,3.25E+01,3.28E+01,6.36E+02,3.67E+01,19.19,,1.00E-06,0.129431,0.602384,52.8004,4.37406,54893.3,62000.9,1338506.005,1008.55,30743.3,2082.32,3.11095,1864.18,2666.34,23253.2,40000,192388,0.0424769,0.087,78296.2,3335.15,137154,1.00E-06,249149,649149,5020.82,1745.31,2.16725,1120.17,5191.06,1708.75,4.27356,1079.24,249149,5166.38,1705.77,0.561366,1072.72,5177.26,1699.08,2.32754,1066.8
113562.354,85281.45502,198843.809,2.87E+01,2.60E+01,4.90E+02,4.02E+01,16.39,,1.00E-06,0.111858,0.548147,49.5377,4.29276,48445.4,50783.2,1237352.746,1042.47,28432.5,1912.43,3.05225,1890.42,2406.26,21104.6,40000,198860,0.036356,0.0683548,76177.7,3489.03,134588,1.00E-06,255621,655621,4325.51,1495.8,2.14371,991.095,4486.36,1462.56,4.38316,954.342,255621,4467.34,1460.13,0.683893,948.323,4474.34,1454.24,2.38963,943.266
103175.4322,0,103175.4322,1.34E+01,2.85E+01,4.91E+02,0.00E+00,13.4,,0.767463,0.0588353,0.396063,27.2176,3.30928,19690.2,10763.3,513602.9651,540.815,11972.1,623.537,2.63059,2323.96,1091.7,9859.19,40000,103165,0.0158075,0.139665,63990.2,2917.69,123004,2.56E-05,159926,559926,2314.55,647.368,2.76212,353.794,2357.65,638.061,3.44011,343.65,159926,2354.12,633.689,1.43859,337.161,2353.41,632.299,1.89506,336.154
113562.354,861.9612052,114424.3152,2.63E+01,3.84E+01,4.96E+02,3.17E+01,26.1,,0.37664,0.0771138,14.8999,28.0649,3.17175,24107.4,16262.8,1160708.872,599.937,26918.3,1547.01,2.66075,0.0855825,1345.77,12084.4,40000,114443,0.0371177,14.6389,95057.2,2115.28,95432.8,4.55E-06,171204,571204,2988.91,1528.45,1.84282,946.03,3096.61,1498.23,3.44804,912.424,171204,3073.07,1490.84,0.610153,902.442,3084.55,1484.71,2.03422,897.018
113562.354,74393.34165,187955.6957,3.06E+01,2.74E+01,4.63E+02,4.93E+01,18.49,,1.00E-06,0.0931812,6.53746,46.7617,4.13206,39914.7,35435,1319581.335,985.465,30180,2181.51,3.0015,107.022,2001.06,17708.1,40000,187985,0.0396226,6.08914,91896,2403.12,116190,1.00E-06,244746,644746,3580.41,1630.61,1.99293,1094.53,3730.45,1594.81,4.04558,1054.32,244746,3706.41,1591.89,0.625587,1048.17,3727.25,1584.9,2.18014,1041.71
113562.354,38722.01105,152284.3651,2.02E+01,3.23E+01,7.29E+02,0.00E+00,15.06,,0.121182,0.100899,0.533189,49.2182,3.93459,38606,31472.2,829628.8863,798.214,19143.9,1201.98,2.97763,1990.5,1883.4,16710.3,40000,152266,0.0305615,0.0549787,72993.1,3090.97,119885,2.87E-06,209027,609027,3954.19,1250.63,2.60126,690.904,4043.01,1230.48,3.86247,668.258,209027,4034.92,1226.34,0.751784,660.922,4035.96,1222.46,2.09237,657.902
79352.68351,0,79352.68351,2.12E+01,3.73E+01,7.33E+02,0.00E+00,21.2,,0.388509,0.0897745,0.470664,39.1648,3.4029,24283.1,14751.2,573040.9286,415.92,13330,723.298,2.78546,1879.81,1280.76,11517.5,40000,79339.9,0.0233876,0.0875385,72486.5,3209.56,128362,1.35E-05,136101,536101,3530.39,958.151,2.08416,503.038,3597.16,943.615,3.45299,487.882,136101,3590.56,938.665,0.648706,480.295,3590.98,935.503,1.77694,478.064
113562.354,68569.61508,182131.9691,2.47E+01,1.63E+01,5.89E+02,1.65E+01,15.4,,2.39E-06,0.102676,0.529347,49.8834,4.11794,42975,39713.4,956484.2379,954.757,22034.8,1422.09,3.00996,2221.85,2121.24,18721.8,40000,182127,0.0301414,0.0462796,70194.3,3476.26,131095,1.00E-06,238888,638888,3995.79,1237.25,2.49794,757.67,4114.38,1212.96,4.24797,730.825,238888,4105.59,1210.01,0.779367,724.345,4107.05,1205.65,2.32477,720.941
113562.354,22429.48447,135991.8385,2.28E+01,4.21E+01,5.27E+02,1.70E+01,19.04,,0.457813,0.106724,0.387899,37.9341,3.79654,36860.7,30319.3,1004689.117,712.896,23395,1244.07,3.01017,1255.68,1847.85,16407.9,40000,135990,0.0303728,0.024865,83960.9,3654.95,138412,9.57E-06,192751,592751,4165.7,1249.27,2.19375,740.592,4278.83,1225.44,3.72102,714.84,192751,4271.8,1219.05,0.859564,705.649,4268.98,1214.91,2.52218,702.771
113562.354,87487.79333,201050.1473,2.37E+01,3.88E+01,4.83E+02,2.47E+01,13.39,,0.0352795,0.0932664,0.496631,50.2355,4.58149,43195.4,38469,1019939.438,1053.98,23534.6,1478.47,3.08886,1218.37,2086.95,18433.1,40000,201054,0.0278995,0.0187306,79039.8,3376,128479,1.00E-06,257815,657815,3618.68,1147.75,2.52309,735.038,3737.67,1123.46,4.39216,708.783,257815,3732.98,1120.11,1.04181,702.04,3730.66,1115.98,2.81131,699.179
113562.354,67620.17274,181182.5267,2.98E+01,3.20E+01,7.39E+02,1.68E+01,18.68,,1.16E-06,0.12716,0.630603,54.2394,4.29723,52051.1,55763.8,1129455.908,949.76,25959.1,1739.76,3.07018,2310.81,2524.77,22086.7,40000,181174,0.038365,0.0982511,72862.8,3535.61,132269,1.00E-06,237935,637935,4955.79,1573.51,2.40346,948.231,5097.31,1543.43,4.15201,914.414,237935,5077.49,1540.21,0.590384,907.676,5086.39,1534.6,2.1754,902.852
113562.354,56073.10937,169635.4634,1.43E+01,4.71E+01,5.78E+02,0.00E+00,9.57,,1.04335,0.0702357,0.502558,47.4079,5.44032,32812.3,20859.1,803083.5412,889.192,18609.1,1085.78,3.07675,0.62159,1527.23,13658.1,40000,169620,0.0208862,0.0512936,86524.7,2568.13,104811,2.50E-05,226381,626381,2765.72,855.479,3.35962,466.447,2815.8,842.962,3.65127,452.371,226381,2810.61,836.975,1.90927,444.462,2809.43,835.449,2.32089,443.216
113562.354,4963.470036,118525.824,2.21E+01,4.50E+01,4.95E+02,1.82E+01,21.17,,0.657374,0.10859,0.317888,30.323,3.54701,34352.2,27025.2,1019805.284,621.346,23837.1,1172.68,3.00172,825.72,1742.54,15509.1,40000,118527,0.0306569,0.0289485,90246.9,3741.02,142088,1.40E-05,175288,575288,4242.35,1261.87,2.05151,742.529,4354.6,1237.94,3.57403,716.881,175288,4346.55,1230.28,0.87705,706.638,4343.58,1226.28,2.45621,703.889
113562.354,56753.59032,170315.9443,3.67E+01,2.67E+01,5.02E+02,6.48E+01,24.47,,1.00E-06,0.132843,1.95404,44.9051,3.93368,51286.4,55517.2,1633532.03,893.047,37432.9,2627.96,3.1456,621.816,2519.02,22039.2,40000,170356,0.0526872,1.51874,89360.9,2376.37,154260,1.00E-06,227117,627117,5119.84,2168.61,1.5758,1450.77,5321.12,2121.03,3.81711,1397,227117,5286.11,2117.02,0.408425,1390.04,5313.73,2107.49,2.23214,1380.9
113562.354,43229.28372,156791.6377,2.21E+01,3.67E+01,6.53E+02,1.08E+00,16.01,,0.299,0.0999735,0.504376,47.3972,4.10683,38888.3,32052.5,821248.9572,821.847,19006.9,1133.47,3.00428,2089.59,1901.05,16860.4,40000,156774,0.0268289,0.0440001,71386.1,3455.22,130371,7.78E-06,213535,613535,3917.8,1099.15,2.73538,610.509,4004.95,1081.12,3.79671,590.521,213535,3999.81,1076.28,1.02271,582.781,3998.94,1073.15,2.17204,580.457
112109.3614,0,112109.3614,3.54E+01,2.33E+01,5.68E+02,5.28E+01,35.4,,1.00E-06,0.136821,7.58142,31.5213,3.09767,39590.4,36243.1,1540675.109,587.876,35431.1,2352.53,3.02197,479.067,2024.27,17904.3,40000,112142,0.0572656,7.27904,93033.5,2187.48,153690,1.00E-06,168903,568903,5301.56,2356.9,1.30236,1477.89,5490.26,2308.15,3.48715,1422.93,168903,5442.51,2301.88,0.28332,1414.32,5472.84,2290.62,2.18512,1403.36
113562.354,11590.40728,125152.7613,1.34E+01,2.58E+01,4.76E+02,0.00E+00,12.16,,0.712066,0.0615858,0.392223,31.381,3.58785,22655.1,13208.6,569477.5321,656.019,13246.5,719.409,2.72188,2261.86,1211,10907.2,40000,125141,0.0167627,0.0958488,64823.9,2985.08,122846,2.15E-05,181902,581902,2420.32,686.348,2.93876,377.035,2467.54,676.345,3.54543,365.892,181902,2464.19,671.928,1.56293,359.294,2463.43,670.509,2.01715,358.221
113562.354,87665.7668,201228.1208,2.73E+01,1.53E+01,5.40E+02,3.02E+01,15.41,,1.17E-06,0.107388,0.552592,51.2985,4.35667,47614,48236.6,1124515.457,1054.92,25856.3,1721.4,3.04899,1990.62,2343.54,20582.8,40000,201235,0.0335077,0.0560188,73541.2,3479.64,131417,1.00E-06,257996,657996,4161.81,1377.2,2.36689,890.157,4304.79,1347.84,4.41211,857.686,257996,4291.38,1345.44,0.754968,851.642,4295.51,1340.31,2.39695,847.404
113562.354,84656.4769,198218.8309,1.30E+01,3.16E+01,5.35E+02,0.00E+00,7.45,,0.106095,0.05925,0.511502,51.0581,4.513,31204.6,19310.2,609513.8657,1039.04,13974.7,973.063,3.00015,1178.95,1468.47,13149.9,40000,198204,0.0175931,0.0300458,68719.9,2398.36,99709.1,2.51E-06,254965,654965,2325.47,719.791,3.38816,412.544,2373.59,708.525,4.32124,399.988,254965,2371.05,705.58,1.83874,394.238,2370,703.725,2.63412,392.948
113562.354,90938.19808,204500.5521,2.79E+01,4.62E+01,5.88E+02,2.70E+01,15.49,,0.102554,0.111484,0.537478,53.6247,4.92858,51604.8,52341.3,1220669.955,1072.06,28178.8,1757,3.15881,1071.05,2443.9,21417.1,40000,204503,0.0338994,0.0228487,83521.4,3443.27,128879,1.78E-06,261264,661264,4332.22,1394.16,2.53776,879.848,4468.94,1365.16,4.27621,848.195,261264,4461.44,1360.82,0.921184,840.588,4459.35,1355.98,2.79751,837.029
113562.354,13476.43219,127038.7862,3.68E+01,1.99E+01,6.56E+02,4.85E+01,32.9,,1.00E-06,0.138171,8.13604,40.3353,3.52326,43884.7,42026.7,1551173.772,666.109,35622.5,2418.6,3.06508,409.083,2183.65,19246.1,40000,127065,0.0580455,7.74564,93612.6,2127.08,144716,1.00E-06,183826,583826,5358.94,2386.09,1.46186,1485.88,5542.12,2338.3,3.55795,1431.73,183826,5497.34,2332.48,0.300249,1423.37,5526.85,2321.82,2.13973,1413.01
113562.354,71259.99468,184822.3487,1.23E+01,3.69E+01,5.95E+02,0.00E+00,7.56,,0.302793,0.0635541,0.504334,50.8593,4.62532,32127.2,19858.7,704565.6513,968.808,16229.1,1049.72,3.04364,203.458,1489.53,13332.2,40000,184807,0.0208752,0.024648,81634.7,2155.49,92672.3,6.59E-06,241568,641568,2498.09,854.321,3.27851,481.548,2547.57,841.306,4.11975,466.972,241568,2543.68,837.197,1.65405,460.123,2542.16,835.008,2.60287,458.647
113562.354,21939.31429,135501.6683,3.82E+01,2.19E+01,6.48E+02,5.39E+01,32.01,,1.00E-06,0.145715,5.73204,42.4081,3.6539,48104.2,49206.7,1627645.162,710.493,37356.5,2559.99,3.11457,575.959,2367.61,20783.3,40000,135532,0.0596926,5.32009,92248.2,2171.51,151400,1.00E-06,192293,592293,5646.53,2454.2,1.45056,1551.6,5842.11,2404.24,3.5962,1494.94,192293,5797.52,2398.61,0.303105,1486.72,5828.6,2387.71,2.17636,1476.08
113562.354,80740.6389,194302.9929,1.92E+01,4.20E+01,5.02E+02,8.01E+00,11.22,,0.381452,0.0771982,0.497972,49.6262,4.91564,37413.4,27691.9,807814.4029,1018.54,18659.4,1151.5,3.10243,875.85,1764.33,15695.4,40000,194293,0.0205623,0.0271364,78386.5,3188.37,122762,8.60E-06,251054,651054,3018.66,844.478,3.0818,501.092,3093.18,829.311,4.06728,484.655,251054,3089.51,824.679,1.78911,477.529,3087.93,822.491,2.69655,476.029
113562.354,36067.90665,149630.2607,2.44E+01,4.12E+01,6.93E+02,4.22E+00,18.52,,0.365382,0.114409,0.501537,47.5506,4.19926,42378.9,37442,954741.0528,784.314,22137.4,1276.74,3.04698,1827.08,2058.25,18191.2,40000,149614,0.0315023,0.0380558,76763.6,3559.31,132831,8.97E-06,206375,606375,4481.63,1291.65,2.53442,720.818,4584.74,1269.8,3.71628,696.72,206375,4577.71,1263.92,0.87635,688.002,4576.35,1260.09,2.24177,685.121
113562.354,14777.52104,128339.875,3.43E+01,1.90E+01,5.89E+02,4.76E+01,30.35,,1.00E-06,0.123674,8.64468,37.7268,3.39623,39618.3,35708.7,1464936.468,672.934,33651.7,2274.51,3.00797,235.803,2008.95,17774.8,40000,128367,0.0527946,8.28184,93976.9,2184.28,139400,1.00E-06,185128,585128,4788.6,2171.5,1.51687,1366.41,4960.95,2127,3.58513,1316.14,185128,4920.04,2121.64,0.332262,1308.15,4946.96,2111.79,2.1255,1298.67
113562.354,92753.40348,206315.7575,2.70E+01,4.60E+01,6.23E+02,2.02E+01,14.86,,0.132648,0.108272,0.547518,54.8084,4.99523,51029.7,50459.5,1144718.054,1081.54,26422.8,1650.35,3.16089,1145.46,2398.37,21039.1,40000,206312,0.0320226,0.0216638,81650.2,3398.41,127178,2.46E-06,263073,663073,4214.91,1315.97,2.70665,813.208,4339.34,1289.7,4.26241,784.486,263073,4333.18,1285.27,1.02081,776.831,4330.88,1280.9,2.79667,773.719
113562.354,2288.778861,115851.1329,3.66E+01,4.75E+01,7.28E+02,4.01E+01,35.88,,0.25792,0.181563,0.491052,40.5165,3.90956,53752.9,59208,1670806.425,607.395,38597.2,2377.78,3.17091,1004.73,2603.82,22738.9,40000,115865,0.0601111,0.0897408,89993.5,3201.43,157562,4.48E-06,172626,572626,7087.18,2472.41,1.50415,1467.31,7288.11,2423.25,3.59169,1412.77,172626,7246.42,2414.73,0.328898,1401.97,7262.53,2404.44,2.3479,1392.34
113562.354,27711.25678,141273.6108,3.33E+01,3.73E+01,6.36E+02,3.93E+01,26.77,,0.0120721,0.109659,10.9085,43.2253,3.78783,38357,32915.6,1401421.327,740.697,32200.9,2167.66,2.97353,0.50388,1927.03,17081,40000,141294,0.0482927,10.4929,95360.5,2103.96,117718,1.00E-06,198055,598055,4250.55,1985.11,1.80382,1232.09,4398.3,1945.54,3.64438,1187.44,198055,4364.44,1940.08,0.420808,1179.23,4386.37,1931.71,2.07129,1171.34
113562.354,48965.24168,162527.5957,2.29E+01,1.71E+01,5.78E+02,1.18E+01,16,,0.0720566,0.0995703,0.486154,45.9925,3.84006,38559.1,33166.4,876649.2146,851.971,20245.8,1253.21,2.95871,2399.65,1934.52,17144.5,40000,162520,0.0282729,0.0411229,68470.2,3513.69,133174,1.54E-06,219281,619281,3882.55,1160.31,2.45317,691.086,3989.76,1138.41,4.03305,666.962,219281,3982.68,1134.92,0.78266,660.148,3982.81,1130.91,2.26804,657.124
89600.55219,0,89600.55219,2.22E+01,2.86E+01,6.05E+02,5.21E+00,22.2,,0.291738,0.0933667,0.393671,32.9229,3.01655,25127.8,17033.6,629035.2962,469.664,14633.9,792.608,2.72524,3042.3,1377.79,12363,40000,89592,0.0234052,0.0726638,62060.3,3620.39,141772,8.90E-06,146353,546353,3658.11,960.767,2.02678,534.715,3740.96,944.187,3.55106,517.242,146353,3734.1,939.65,0.625048,509.88,3734.67,936.206,1.89175,507.424
94562.75406,0,94562.75406,3.06E+01,3.76E+01,6.09E+02,2.79E+01,30.6,,0.256259,0.0797873,17.9655,33.2792,3.27204,22798.9,14519.5,1063777.994,495.802,24615.7,1472.47,2.64573,0.0963186,1270.52,11428,40000,94577.9,0.0383203,17.6518,93058.2,1964.36,94269.5,3.36E-06,151339,551339,3101.5,1577.13,1.65149,952.294,3207.72,1546.49,3.38052,918.374,151339,3177.89,1539.8,0.439092,909.208,3191.49,1532.81,1.99302,902.947
113562.354,89273.23311,202835.5871,2.28E+01,4.86E+01,7.09E+02,0.00E+00,12.77,,0.409248,0.0959149,0.574708,56.4721,5.33528,46996.9,40641,935709.9569,1063.2,21585,1362.42,3.17862,981.467,2146.47,18933.9,40000,202814,0.0261558,0.0314498,79994.9,3160.5,119513,9.80E-06,259575,659575,3762.01,1071.97,3.31139,601.773,3842.76,1054.43,3.99549,582.297,259575,3838.22,1048.89,1.57103,574.175,3836.59,1046.23,2.56285,572.223
113562.354,2971.57382,116533.9278,3.11E+01,1.48E+01,7.40E+02,2.09E+01,30.31,,0.00155348,0.159998,0.568917,40.9227,3.45244,46432.5,48391.4,1237136.224,610.887,28487.3,1852.32,3.00011,2623.74,2347.39,20615,40000,116531,0.048739,0.161038,74634.1,3660.51,147815,1.00E-06,173292,573292,6252.37,2000.88,1.67857,1155.9,6420.03,1963.39,3.70759,1114.15,173292,6378.85,1957.94,0.327582,1105.85,6399.91,1949.56,2.06882,1098.13
113562.354,4949.67265,118512.0267,3.69E+01,3.17E+01,6.78E+02,4.64E+01,35.36,,1.00E-06,0.173092,0.484158,39.043,3.44795,51067.5,56096.4,1580807.511,621.381,36393.7,2374.14,3.11335,1650.84,2532.5,22150.6,40000,118533,0.0607784,0.100891,83798.6,2894.42,163415,1.00E-06,175294,575294,6736.65,2498.76,1.35105,1534.01,6947.52,2448.42,3.80683,1477.62,175294,6899.92,2442.32,0.268953,1468.82,6923.69,2431.14,2.40017,1458.16
113562.354,21534.91589,135097.2699,3.11E+01,3.32E+01,4.85E+02,4.85E+01,26.14,,2.51E-06,0.105872,8.31737,35.3754,3.36154,35282.6,29754.8,1383954.001,708.372,31808.3,2131.89,2.94607,2.13005,1830.21,16257.6,40000,135127,0.0458025,7.98014,94604.9,2299.51,132673,1.00E-06,191888,591888,4085.73,1886.18,1.60119,1216.19,4245.87,1845.69,3.65101,1170.74,191888,4211.5,1840.79,0.413615,1163.11,4234.89,1832.1,2.13505,1154.91
113562.354,75346.82248,188909.1765,2.68E+01,2.37E+01,7.20E+02,9.09E+00,16.11,,1.84E-06,0.112377,0.608664,54.672,4.34783,48494.1,47974,974068.9999,990.235,22395.9,1492.24,3.05859,2293.25,2336.98,20528.2,40000,188895,0.03256,0.0748763,70043.1,3447.62,128667,1.00E-06,245656,645656,4385.32,1334.29,2.67887,788.902,4502.68,1309.84,4.2266,761.442,245656,4490.86,1306.82,0.754459,754.871,4495.07,1302.4,2.20031,751.275
113562.354,12761.21481,126323.5688,2.49E+01,2.54E+01,6.68E+02,8.55E+00,22.38,,0.148966,0.123439,0.4813,40.4679,3.43824,38824.7,34997.6,940859.183,662.161,21764.5,1309.2,2.91968,2770.03,1988.4,17600.9,40000,126312,0.0347007,0.0828513,69187.3,3743.92,139708,3.54E-06,183073,583073,4827.59,1423.27,2.1141,803.299,4947.76,1397.98,3.67847,775.325,183073,4932.64,1393.11,0.530725,767.447,4937.54,1388.03,2.01775,763.235
113562.354,35471.25913,149033.6131,1.10E+01,3.75E+01,7.03E+02,0.00E+00,8.38,,0.374411,0.0727179,0.472959,48.2459,4.17614,30861.8,19198.8,811040.6206,781.195,18779.8,1110.22,2.96095,0.476122,1464.15,13112.6,40000,149019,0.0284372,0.0189631,88672.3,1792.86,83168,7.32E-06,205780,605780,2860.98,1163.5,2.77524,639.399,2916.96,1146.26,3.90841,620.096,205780,2911.14,1140.88,1.04948,611.714,2908.72,1137.49,2.55751,609.503
113562.354,23932.75806,137495.1121,3.55E+01,3.86E+01,5.95E+02,5.09E+01,29.32,,0.000901458,0.128089,7.5948,40.6844,3.71294,43143.1,40676.2,1576256.473,720.938,36221.3,2434.93,3.06328,71.6619,2147.42,18941.9,40000,137525,0.0538,7.20218,95156.1,2187.87,140222,1.00E-06,194286,594286,4959.62,2213.59,1.59019,1397.56,5136.29,2167.66,3.60357,1345.81,194286,5096.84,2161.77,0.368302,1337.36,5123.57,2152,2.1439,1327.98
113562.354,22275.07751,135837.4315,1.59E+01,3.65E+01,5.84E+02,0.00E+00,13.29,,0.533529,0.0798375,0.423293,39.704,3.85051,29989.4,19931.7,719102.8364,712.016,16707.7,927.631,2.92428,1273.44,1492.31,13356.3,40000,135823,0.0231788,0.0431657,78295.2,2997.96,119446,1.41E-05,192584,592584,3136.41,949.202,2.7573,517.103,3199.77,934.862,3.6436,501.276,192584,3194.94,929.533,1.22197,493.38,3193.5,927.15,2.1205,491.688
