WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,59321.57767,172883.9317,2.16E+01,4.90E+01,5.01E+02,1.59E+01,14.19,,0.607563,0.0917166,0.460431,45.997,4.80643,39445.8,31388.9,999371.4846,906.286,23224.4,1284.26,3.12444,419.631,1880.85,16688.7,40000,172881,0.0257307,0.0231072,88187.7,3397.83,129332,1.23E-05,229642,629642,3580.85,1058.75,2.65923,638.318,3676.96,1038.61,3.85608,616.702,229642,3671.04,1032.15,1.47743,607.767,3668.66,1029.23,2.70454,605.819
113562.354,7281.155454,120843.5095,1.84E+01,3.93E+01,7.40E+02,0.00E+00,17.29,,0.434267,0.106687,0.443917,42.4011,3.801,35495.8,26842.9,897730.5409,633.401,20850.7,1165.31,2.9792,1134.33,1736.54,15457.7,40000,120826,0.0340344,0.0345077,85018.5,2984.19,117668,1.05E-05,177587,577587,4191.15,1393.41,2.33893,742.809,4277.41,1372.2,3.57218,719.371,177587,4269.25,1365.53,0.731557,709.952,4267.46,1361.38,2.19285,706.852
105491.7395,0,105491.7395,2.82E+01,1.90E+01,6.78E+02,1.69E+01,28.2,,0.106983,0.141001,0.51079,36.7579,3.23417,38341.2,35687.8,1044953.226,552.998,24131.6,1494.91,2.89385,2882.79,2008.35,17769.7,40000,105489,0.0402414,0.145275,70279.5,3909.66,145427,2.39E-06,162250,562250,5511.54,1653.09,1.71466,947.606,5656.45,1621.89,3.60592,913.318,162250,5625.23,1616.62,0.36984,905.241,5640.03,1609.66,2.00851,899.089
113562.354,94345.21472,207907.5687,1.60E+01,1.77E+01,5.25E+02,0.00E+00,8.74,,0.0318202,0.0647577,0.532948,52.0477,4.58761,33891.1,23023.9,606816.8016,1089.82,13891.8,989.82,3.01113,1897.46,1605.93,14336.8,40000,207892,0.0170694,0.03951,62293.9,2850.58,112537,1.00E-06,264653,664653,2538.01,698.565,3.42393,402.198,2592.73,687.256,4.38896,389.665,264653,2590.95,684.558,1.89763,384.152,2590.31,682.775,2.6164,382.851
113562.354,32176.83531,145739.1893,2.98E+01,3.80E+01,5.53E+02,3.69E+01,23.22,,0.133176,0.0906108,11.453,41.0447,3.77887,32813.3,25596.8,1285439.781,764.106,29588.1,1936.12,2.87274,0.201594,1694.97,15101.6,40000,145759,0.0410168,11.0615,94709.3,2163.54,103405,1.58E-06,202520,602520,3505.31,1687.48,1.94763,1062.12,3633.3,1653.18,3.64898,1023.65,202520,3607.41,1647.64,0.556715,1015.3,3624.43,1640.67,2.07047,1008.92
96101.90615,0,96101.90615,3.57E+01,1.54E+01,4.67E+02,5.53E+01,35.7,,1.00E-06,0.121444,7.68685,26.5573,2.88948,32048.9,26081.5,1401697.79,503.991,32281.4,2093.94,2.93325,358.331,1711.25,15241.2,40000,96140.1,0.0508292,7.43612,91952.1,2305.26,157343,1.00E-06,152901,552901,4693.32,2096.55,1.12783,1347.46,4876.84,2050.33,3.43501,1295.88,152901,4829.13,2044.31,0.284348,1287.63,4857.77,2033.17,2.25415,1276.89
78819.83939,0,78819.83939,2.30E+01,3.92E+01,5.05E+02,1.39E+01,23,,0.386179,0.085484,0.314812,28.2914,2.97483,22792.8,13806.3,662533.7275,413.202,15474.6,773.426,2.80864,1154.05,1238.48,11147.8,40000,78821.4,0.0219371,0.0448746,82484.7,3570.36,144291,9.96E-06,135582,535582,3339.08,904.241,1.76998,539.917,3427.16,886.155,3.56533,521.257,135582,3420.84,881.149,0.639633,513.502,3419.36,877.486,2.15979,511.092
113562.354,25947.48624,139509.8402,2.36E+01,2.78E+01,7.24E+02,0.00E+00,19.21,,0.161531,0.114495,0.536661,46.2078,3.74687,39711.7,34680.4,847642.6145,731.242,19584.6,1203.05,2.95436,2653.56,1979.16,17522.8,40000,139490,0.0316575,0.0826208,68166.7,3545.89,132976,4.25E-06,196251,596251,4487.29,1296.11,2.44672,707.923,4587.3,1275,3.71601,684.332,196251,4576.7,1270.41,0.680509,676.69,4579.8,1266.3,1.966,673.377
99451.98248,0,99451.98248,2.77E+01,4.41E+01,5.00E+02,3.14E+01,27.7,,0.541147,0.0727941,16.1883,27.8993,3.30748,21288.8,13471.5,1114937.929,521.453,25967.2,1375.62,2.58653,0.0466798,1223.16,11013.7,40000,99471.2,0.0350937,15.9295,92597.3,2082.65,93410.9,6.73E-06,156232,556232,2825.2,1446.56,1.74385,895.288,2925.85,1417.81,3.35897,863.658,156232,2903.22,1409.42,0.647594,852.832,2911.76,1403.75,2.04616,847.97
113562.354,57813.91108,171376.2651,3.72E+01,4.41E+01,5.36E+02,6.28E+01,24.65,,4.54E-05,0.131942,3.44283,46.2228,4.27695,51805.1,55319.3,1733338.45,898.595,39760.7,2747.82,3.16103,143.926,2514.4,22001,40000,171414,0.0528044,2.99491,93214.7,2314.63,146880,1.00E-06,228175,628175,5092.76,2174.34,1.71494,1430.56,5284.65,2126.73,3.79212,1377.13,228175,5250.79,2121.49,0.465081,1369.15,5277.69,2112.18,2.22132,1360.27
86245.9325,0,86245.9325,2.81E+01,2.03E+01,5.61E+02,2.32E+01,28.1,,0.0705137,0.117704,0.406215,31.0596,2.94357,28801.5,22660,896442.0111,452.161,20753.6,1230.81,2.77676,2848.97,1592.96,14225.1,40000,86253.2,0.0329676,0.102423,68418.1,3881.16,149929,1.48E-06,143014,543014,4586.38,1358.38,1.48893,818.049,4721.18,1329.88,3.61893,787.457,143014,4697.12,1325.34,0.361599,780.129,4708.15,1318.71,2.12715,774.504
113562.354,1160.596213,114722.9502,3.46E+01,4.72E+01,5.38E+02,5.41E+01,34.25,,0.378757,0.13109,9.01276,30.4853,3.51243,38783.9,34736.3,1682118.167,601.587,38894.9,2357.49,3.01427,6.19722,1980.79,17536.6,40000,114757,0.0553997,8.72159,96249,2188.24,146208,4.67E-06,171518,571518,5088.02,2282.83,1.43382,1421.69,5261.28,2235.33,3.33854,1368.66,171518,5220.69,2225.91,0.409374,1357.13,5243.59,2215.99,2.17064,1347.68
113562.354,45513.58267,159075.9367,1.68E+01,4.83E+01,5.72E+02,0.00E+00,11.99,,1.18457,0.0784808,0.509391,44.8902,5.35328,34067.9,22805.3,817232.0878,833.833,18973.4,1068.46,3.0972,141.742,1598.15,14269.8,40000,159060,0.021381,0.0781722,88092.8,2991.55,117405,3.10E-05,215821,615821,3087.88,876.046,3.24427,472.69,3145.33,863.065,3.50875,458.194,215821,3140.32,856.756,1.78797,450.039,3139.23,855.242,2.13758,448.754
91517.38258,0,91517.38258,3.48E+01,4.21E+01,5.02E+02,4.73E+01,34.8,,0.245108,0.105081,12.2842,28.1964,3.191,27613.4,20339.8,1344652.211,479.926,31106.5,1869.85,2.82175,0.221962,1507.77,13490,40000,91549.6,0.0459342,12.0191,92695.6,2212.94,136504,2.97E-06,148311,548311,4070.51,1895.36,1.29381,1192.98,4224.02,1854.35,3.31417,1147.54,148311,4182.88,1846.77,0.365529,1137.82,4203.26,1837.37,2.17955,1129.04
95636.44093,0,95636.44093,2.52E+01,3.26E+01,6.34E+02,1.11E+01,25.2,,0.203431,0.115316,0.418979,34.5309,3.11446,30662,24084.6,817652.0833,501.323,18969,1083.16,2.81333,2866.13,1643.19,14657.2,40000,95631.1,0.0309591,0.0796762,67268.7,3792.11,144329,5.16E-06,152392,552392,4509.33,1271.75,1.82762,720.399,4622.21,1248.38,3.56693,695.24,152392,4608.45,1243.41,0.463513,687.422,4612.63,1238.36,1.99811,683.387
113562.354,77382.10259,190944.4566,3.67E+01,4.78E+01,6.15E+02,5.26E+01,21.83,,0.00908368,0.118243,6.11192,51.8142,4.71477,51145.7,52850.9,1645335.534,1001.13,37705.2,2645.13,3.13039,0.879061,2456.1,21518.2,40000,190972,0.048704,5.61081,93724.7,2244.54,125420,1.00E-06,247733,647733,4568.36,2003.61,2.06686,1303.46,4734.78,1961.3,3.92243,1256.01,247733,4706.96,1956.14,0.589123,1247.92,4729.72,1948.16,2.20167,1240.44
113562.354,7744.669341,121307.0233,3.86E+01,2.97E+01,5.63E+02,6.44E+01,36.14,,1.00E-06,0.160221,2.71711,34.3938,3.28935,48237.3,50708.9,1739436.132,636.134,39972.4,2685.66,3.13085,886.008,2404.45,21089.6,40000,121347,0.0638479,2.38345,90626,2237.65,168943,1.00E-06,178108,578108,6205.4,2628.16,1.21019,1679.12,6425.17,2572.81,3.51606,1616.55,178108,6374.23,2566.36,0.267754,1607.79,6408.85,2553.92,2.2746,1595.52
113562.354,59967.00249,173529.3565,2.60E+01,3.07E+01,5.89E+02,2.07E+01,17.02,,3.60E-06,0.110379,0.528887,48.4041,4.00424,43847.5,42032.9,1032586.602,909.679,23789.7,1533.53,3.00418,2252.42,2183.81,19247.5,40000,173528,0.0330626,0.0583418,71712.8,3558.22,133815,1.00E-06,230289,630289,4292.73,1357.87,2.31678,837.39,4424.25,1330.62,4.16976,807.22,230289,4411.47,1327.5,0.664469,800.622,4415.16,1322.5,2.27132,796.537
113562.354,32625.09546,146187.4495,3.38E+01,2.77E+01,5.53E+02,4.99E+01,26.26,,1.00E-06,0.117083,7.22975,41.2568,3.62144,41089.3,37824.3,1453335.622,766.505,33344.3,2297.41,3.02499,202.148,2068.98,18281.6,40000,146217,0.049514,6.83253,93121.9,2259.11,136107,1.00E-06,202978,602978,4522.99,2036.99,1.63728,1311.04,4693.59,1994.19,3.7006,1262.67,202978,4657.63,1989.64,0.388647,1255.3,4683.31,1980.56,2.13467,1246.64
113562.354,2160.327745,115722.6817,2.07E+01,4.90E+01,7.29E+02,0.00E+00,20.31,,0.867276,0.117173,0.435956,40.1158,4.17631,37820.5,29540.2,981808.334,606.552,22912.2,1165.74,3.05582,762.126,1823.46,16200.1,40000,115704,0.0342466,0.0446687,90264.7,3303.15,126260,2.29E-05,172465,572465,4609.79,1403.1,2.38928,734.59,4697.99,1382.2,3.37002,711.813,172465,4689.19,1373.35,0.951375,700.707,4686.94,1369.86,2.07401,698.087
113562.354,37439.96429,151002.3183,1.40E+01,3.43E+01,6.11E+02,0.00E+00,10.53,,0.347857,0.0732186,0.455215,44.8183,3.97447,30398.2,19631.4,711637.5596,791.515,16470.8,981.452,2.9404,962.753,1480.83,13257,40000,150988,0.023541,0.029143,78911.4,2548.2,105579,8.13E-06,207749,607749,2875.86,963.517,2.85407,533.055,2934.98,948.857,3.85982,516.74,207749,2930.4,944.285,1.19742,509.304,2928.74,941.642,2.30195,507.5
113562.354,68311.01935,181873.3734,1.53E+01,4.48E+01,5.35E+02,0.00E+00,9.55,,0.866912,0.0677594,0.518629,48.2658,5.50433,33380.8,21340.8,741876.3367,953.345,17139.3,1054.53,3.10702,164.355,1545.07,13812.2,40000,181858,0.0183415,0.0597227,83643.1,2786.53,111009,2.23E-05,238619,638619,2664.81,751.34,3.49506,413.987,2715.04,740.09,3.76031,401.332,238619,2711.29,734.97,2.08514,394.335,2710.38,733.66,2.41248,393.224
113562.354,1642.212764,115204.5668,3.76E+01,1.81E+01,5.44E+02,6.32E+01,37.06,,1.00E-06,0.156572,3.49978,31.128,3.12342,45498,46167.6,1706892.191,604.143,39242.2,2617.75,3.10355,845.111,2291.41,20148.1,40000,115245,0.0628862,3.19911,91007.4,2237.9,168856,1.00E-06,172006,572006,6064.2,2589.21,1.18591,1648,6280.07,2534.56,3.48738,1586.28,172006,6228.32,2527.93,0.265063,1577.42,6262.87,2515.45,2.27035,1565.1
86672.24748,0,86672.24748,3.41E+01,4.69E+01,5.30E+02,4.07E+01,34.1,,0.431846,0.0923609,15.3199,29.53,3.35779,24113.3,16361.4,1245418.29,454.5,28917.2,1625.53,2.71568,0.0672446,1349.91,12120.4,40000,86699.4,0.0417353,15.0429,91378.8,2136.57,120405,5.36E-06,143460,543460,3584.95,1722.07,1.3938,1071.1,3715.33,1685.94,3.28315,1031.34,143460,3679.97,1677.39,0.440327,1020.6,3694.44,1669.41,2.1361,1013.38
112554.663,0,112554.663,2.62E+01,2.19E+01,7.03E+02,8.91E+00,26.2,,0.15423,0.136972,0.494171,37.9435,3.29186,39322.7,36440,987797.9588,589.98,22842.3,1382.53,2.90928,2909.19,2029.89,17951.7,40000,112543,0.0384448,0.11727,69510.2,3849.74,142631,3.76E-06,169304,569304,5361.59,1576.88,1.92937,876.7,5491.58,1549.12,3.57999,846.025,169304,5469.56,1543.72,0.438315,837.755,5478.89,1537.79,1.96214,832.661
80303.43877,0,80303.43877,3.63E+01,2.67E+01,5.75E+02,3.93E+01,36.3,,1.00E-06,0.0944351,15.3255,31.802,3.08426,23818.8,15881.3,1105196.48,421.107,25479.9,1624.02,2.73557,0.590207,1329.65,11944,40000,80329.4,0.0423463,15.0255,91428.6,2138.34,126851,1.00E-06,137090,537090,3658.72,1746.07,1.22767,1095.1,3798.77,1708.91,3.41384,1054.08,137090,3755.68,1703.36,0.291691,1046.21,3777.4,1693.85,2.15238,1037.31
113562.354,67238.48638,180800.8404,2.71E+01,3.49E+01,5.97E+02,2.34E+01,17.02,,9.45E-06,0.113611,0.53972,49.9452,4.21163,46699.7,46261.4,1104566.487,947.806,25448.5,1639.97,3.0504,1938.43,2293.8,20168,40000,180801,0.0344019,0.0543843,75364.1,3545.71,132955,1.00E-06,237562,637562,4416.74,1413.33,2.33793,878.325,4554.23,1384.58,4.20314,846.551,237562,4541.13,1381.23,0.685672,839.746,4544.45,1376.07,2.3356,835.521
113562.354,25664.03629,139226.3903,2.29E+01,3.15E+01,6.17E+02,7.58E+00,18.68,,0.165732,0.107141,0.461667,41.9786,3.56147,36809.7,31269.1,859771.1052,729.801,19901.9,1183.19,2.91634,2651.95,1877.18,16657.5,40000,139215,0.029752,0.0526195,67878.2,3623.47,136682,3.94E-06,195976,595976,4188,1220.27,2.3278,697.789,4293.39,1198.57,3.78804,673.84,195976,4284.8,1194.2,0.688734,666.368,4285.64,1190.08,2.1125,663.177
113562.354,23386.70787,136949.0619,3.16E+01,3.56E+01,5.80E+02,3.98E+01,26.2,,0.0206827,0.102774,10.9535,39.8072,3.59028,35142.6,28872.8,1343892.141,718.036,30896.2,2061.51,2.9233,0.446082,1802.32,16019.8,40000,136971,0.045701,10.5726,95127.3,2155.28,117237,1.00E-06,193732,593732,3978.55,1879.61,1.77053,1176.57,4122.52,1841.45,3.63479,1133.63,193732,4089.97,1836.18,0.431585,1125.59,4110.97,1828.04,2.07416,1117.97
88055.65028,0,88055.65028,1.27E+01,3.36E+01,4.65E+02,0.00E+00,12.7,,1.24236,0.0438623,0.873968,25.911,3.85045,15829.8,7173.7,406333.8374,461.563,9454.99,509.971,2.59501,1170.74,889.214,8067.41,40000,88046.8,0.0108323,0.63286,71911.7,2610.55,117065,5.22E-05,144808,544808,1730.24,443.376,3.04074,244.683,1758.22,437.477,3.2726,238.119,144808,1755.27,434.1,1.73227,233.162,1754.49,433.294,1.89591,232.491
113562.354,36487.36364,150049.7176,3.12E+01,2.26E+01,5.14E+02,4.57E+01,23.61,,1.00E-06,0.101349,8.41116,40.6921,3.60887,36624.6,31182.3,1336590.744,786.74,30663.3,2115.35,2.95593,49.8571,1874.52,16634.8,40000,150077,0.0440299,8.0215,93934.8,2290.84,123705,1.00E-06,206838,606838,3909.44,1811.79,1.75757,1172.75,4062.66,1773.36,3.76261,1129.47,206838,4031.56,1769.26,0.453877,1122.42,4053.96,1761.2,2.11403,1114.86
93004.87613,0,93004.87613,3.54E+01,4.92E+01,5.65E+02,4.41E+01,35.4,,0.469805,0.107215,14.1725,31.2881,3.51823,28553,21206.1,1399159.468,487.706,32460.7,1852.39,2.82243,0.133751,1540.1,13769.3,40000,93033.6,0.0473303,13.8763,92655.4,2122.04,128324,5.87E-06,149795,549795,4166.54,1951.46,1.39275,1200.33,4310.16,1911.35,3.2743,1155.99,149795,4271.92,1901.91,0.424251,1144.44,4288.61,1893.21,2.13639,1136.42
113562.354,55213.38844,168775.7424,3.22E+01,2.99E+01,6.79E+02,3.11E+01,21.67,,1.00E-06,0.137371,0.600324,50.5489,4.09415,52499.5,58025.5,1304053.736,884.793,29970.2,2010.51,3.07965,2130.15,2576.93,22517.3,40000,168781,0.0442113,0.104219,77021.8,3418.38,140153,1.00E-06,225542,625542,5341.46,1815.94,2.03123,1130.49,5510.2,1779.15,4.08501,1089.24,225542,5481.33,1775.58,0.468247,1082.29,5494.85,1768.45,2.23038,1075.9
113562.354,46522.55023,160084.9042,1.98E+01,4.48E+01,5.31E+02,6.82E+00,14.05,,0.700865,0.0867109,0.460802,43.9525,4.61979,35848.2,26512.9,855593.5774,839.151,19888,1094.64,3.07002,789.652,1725.62,15364.3,40000,160074,0.0230787,0.0395997,83527.2,3374.5,129039,1.68E-05,216835,616835,3396.76,947.682,2.84348,542.488,3475.13,931.451,3.70243,524.841,216835,3470.06,925.375,1.54202,516.462,3468.44,923.15,2.35774,514.865
113562.354,70733.67138,184296.0254,1.24E+01,4.84E+01,5.44E+02,0.00E+00,7.64,,1.26854,0.0610267,0.518813,48.9921,6.29806,31342.7,18732.3,783541.111,966.051,18095.1,1120.52,3.06506,0.164829,1445.96,12954.9,40000,184282,0.0183122,0.0554647,81913.5,2284.14,96093.1,2.98E-05,241043,641043,2406.48,749.716,3.66437,410.204,2446.69,739.086,3.72585,398.083,241043,2442.01,733.646,2.22049,390.958,2441.07,732.487,2.45046,389.92
113562.354,17226.79613,130789.1501,2.29E+01,2.30E+01,5.09E+02,1.93E+01,19.88,,0.146325,0.10636,0.382689,35.1935,3.23503,34205.5,28956.7,944346.3687,685.636,21889.3,1269.92,2.87004,2566.68,1804.99,16042.6,40000,130790,0.0309,0.0432644,70329.9,3733.91,142278,2.92E-06,187551,587551,4141.18,1270.72,2.02085,768.733,4263.93,1245.27,3.81076,740.941,187551,4253.67,1240.91,0.595224,733.472,4254.4,1236,2.27597,729.638
113562.354,76634.47584,190196.8298,2.50E+01,1.64E+01,5.78E+02,1.86E+01,14.93,,2.04E-06,0.101728,0.536096,50.8219,4.22491,44002.8,41235.4,976558.3906,997.044,22484.3,1464.89,3.02388,2147.02,2162.49,19068.5,40000,190194,0.0301459,0.0446232,70568.5,3449.79,130208,1.00E-06,246955,646955,3955.33,1237.66,2.52406,767.869,4076.37,1212.93,4.32333,740.551,246955,4067.71,1210.2,0.808732,734.241,4069.13,1205.83,2.37003,730.825
113562.354,85503.40576,199065.7598,2.28E+01,1.46E+01,6.70E+02,1.52E+00,13.01,,0.00180944,0.0927719,0.582951,54.555,4.42861,43254.6,37690.3,788252.4001,1043.45,18107.3,1223.86,3.04434,2259.08,2065.22,18250,40000,199047,0.0253629,0.054951,66039.5,3270.34,123586,1.00E-06,255808,655808,3628.76,1038.23,3.05476,598.701,3715.35,1020.46,4.31704,578.794,255808,3710.12,1017.6,1.10876,572.501,3710.88,1014.52,2.28775,570.177
113562.354,67739.58919,181301.9432,2.14E+01,3.48E+01,5.41E+02,1.09E+01,13.4,,0.132677,0.0883059,0.49063,48.4894,4.22778,38378.9,31288,839495.5179,950.389,19383.4,1204.45,3.01388,1850.35,1877.76,16662.4,40000,181294,0.0246496,0.0262612,71370.3,3364.57,128365,2.83E-06,238055,638055,3444.09,1011.91,2.71913,608.396,3538.02,992.857,4.15457,587.579,238055,3533.89,989.256,1.10921,580.773,3532.24,985.984,2.50128,578.507
113562.354,90550.18256,204112.5366,3.63E+01,2.91E+01,7.46E+02,3.71E+01,20.2,,1.00E-06,0.139642,0.652793,57.3778,4.62884,62471.3,76273.4,1429793.041,1070.05,32809.6,2254.75,3.17203,1784.42,2967.03,25707,40000,204120,0.0471359,0.0916909,79790.9,3109.98,137639,1.00E-06,260881,660881,5421.14,1934.76,2.22906,1240.14,5599.74,1895.52,4.33169,1195.82,260881,5572.99,1892.57,0.528524,1189.22,5585.68,1885.44,2.35931,1182.83
113562.354,38992.9324,152555.2864,1.47E+01,4.71E+01,6.81E+02,0.00E+00,10.94,,0.790798,0.0823366,0.485837,47.8476,4.7798,34583.8,23378.3,892162.9504,799.649,20729,1150.47,3.05881,0.760275,1618.47,14444.7,40000,152539,0.0273867,0.0298045,90667.1,2434.74,101078,1.74E-05,209300,609300,3241.67,1121.63,2.94422,607.742,3302.26,1105.09,3.64594,589.347,209300,3295.46,1098.05,1.40319,579.94,3293.46,1095.47,2.35759,578.107
90054.52088,0,90054.52088,3.43E+01,3.49E+01,6.12E+02,3.58E+01,34.3,,0.0355488,0.0960252,15.8069,33.5504,3.19653,25784.5,17757.6,1156678.547,472.203,26674.5,1691.97,2.76047,0.229942,1407.23,12618.8,40000,90076.2,0.0436893,15.489,92654,2052.98,118294,1.00E-06,146837,546837,3726.85,1799.1,1.39864,1102.73,3860.57,1762.47,3.41354,1062.09,146837,3820.74,1756.5,0.321186,1053.76,3841.01,1747.57,2.07644,1045.43
113562.354,58818.65617,172381.0102,3.72E+01,3.28E+01,5.23E+02,6.42E+01,24.51,,1.00E-06,0.133825,2.1157,45.9908,4.024,52314.6,57045.5,1656315.765,903.868,37952,2667.61,3.15681,529.808,2554.45,22331.8,40000,172420,0.0531423,1.66956,90224.5,2354.47,152479,1.00E-06,229181,629181,5159.66,2187.09,1.62309,1457.35,5360.29,2139.33,3.82411,1403.35,229181,5325.21,2135.21,0.416006,1396.3,5353.02,2125.69,2.22837,1387.17
113562.354,94424.61497,207986.969,2.39E+01,3.32E+01,5.89E+02,1.39E+01,13.05,,2.48E-06,0.0941729,0.550361,53.6595,4.53253,44710.4,40721.1,911832.6025,1090.28,20974.7,1387.15,3.06237,1943.37,2148.63,18952.1,40000,207979,0.0271706,0.0340829,70173.3,3320.92,125627,1.00E-06,264740,664740,3666.06,1114.79,2.81574,686.097,3772.64,1093.15,4.47093,662.254,264740,3767.25,1090.52,1.02972,656.027,3766.92,1086.82,2.50343,653.305
113562.354,21794.47952,135356.8335,3.80E+01,4.22E+01,6.61E+02,5.19E+01,31.88,,0.0102544,0.141746,7.39313,42.8788,3.88667,47245,46994.7,1691380.494,709.726,38876.1,2603.44,3.11313,175.395,2312.38,20323.1,40000,135386,0.0587731,6.97715,95209.7,2124.55,144372,1.00E-06,192147,592147,5498.94,2417.46,1.56626,1506.23,5684.24,2368.12,3.55407,1450.59,192147,5641.19,2361.42,0.345607,1441.48,5669.85,2350.92,2.15091,1431.31
96248.41898,0,96248.41898,2.96E+01,3.48E+01,7.35E+02,1.40E+01,29.6,,0.131419,0.142171,0.535384,39.5634,3.40121,37022.4,33037.1,988705.2306,504.531,22851.5,1395.58,2.89779,2746.95,1930.66,17111.8,40000,96243.1,0.0393976,0.140971,70945.1,3896.5,144741,3.16E-06,153004,553004,5563.1,1618.05,1.6768,909.189,5701.67,1588.21,3.54206,876.659,153004,5672.97,1582.7,0.359675,868.448,5686.84,1575.9,1.97735,862.503
113562.354,47726.54409,161288.8981,1.84E+01,3.02E+01,5.20E+02,3.46E+00,12.96,,0.255606,0.0776807,0.457836,43.6842,3.87878,31671.9,22801.4,677859.8109,845.452,15675.1,948.784,2.90095,2474.09,1598.01,14268.6,40000,161276,0.0203606,0.0393266,63307.8,3334.75,129207,6.62E-06,218037,618037,3040.1,834.663,2.84758,479.689,3111.39,820.521,3.9394,464.16,218037,3108.33,816.767,1.30099,457.529,3107.23,814.422,2.26142,455.888
113562.354,56709.58215,170271.9362,1.86E+01,3.27E+01,4.71E+02,9.42E+00,12.41,,0.222286,0.0762863,0.446868,44.1668,4.00607,32429,23529.7,734133.7405,892.573,16978.3,1025.65,2.9417,2006.92,1623.8,14490.5,40000,170265,0.0206687,0.0268938,67963.9,3323.41,129159,5.00E-06,227026,627026,2977.22,848.812,2.74443,510.446,3056.43,833.041,4.06648,493.366,227026,3053.09,829.351,1.32722,486.714,3051.45,826.748,2.47479,484.975
113562.354,72789.43936,186351.7934,2.59E+01,3.67E+01,6.66E+02,1.20E+01,15.78,,0.0248739,0.108829,0.558741,52.8989,4.41035,46893.4,44793.5,995374.5956,976.848,22939.2,1471.44,3.07374,1920.12,2256.18,19853.7,40000,186341,0.0314653,0.0450704,73793.7,3450,129106,1.00E-06,243102,643102,4244.43,1290.75,2.64195,770.092,4360.73,1266.48,4.1808,743.179,243102,4352.31,1262.88,0.825421,736.182,4353.16,1258.61,2.34124,732.864
81512.2191,0,81512.2191,2.37E+01,3.30E+01,4.95E+02,1.68E+01,23.7,,0.229739,0.0893923,0.314165,27.8306,2.81715,22937.9,14965,697240.5632,427.328,16234.3,864.879,2.71901,2400.88,1290.15,11599.4,40000,81516.1,0.0237249,0.0484677,69818,3656.25,147538,5.40E-06,138277,538277,3483.7,978.25,1.68228,594.969,3583.86,957.781,3.61929,573.573,138277,3575.5,953.428,0.525376,566.352,3575.69,948.994,2.18649,563.165
113562.354,49845.82872,163408.1827,1.39E+01,4.38E+01,6.74E+02,0.00E+00,9.66,,0.580981,0.0773243,0.497392,49.8047,4.70436,34489.7,22967.3,848411.247,856.543,19657.6,1148.9,3.06086,1.36433,1603.92,14319.5,40000,163392,0.0261999,0.0247241,88941.2,2289.42,96742.6,1.24E-05,220153,620153,3042.38,1072.73,3.02096,589.326,3100.85,1056.7,3.8125,571.431,220153,3094.98,1050.66,1.40334,562.809,3092.97,1047.99,2.48492,560.985
112568.9966,0,112568.9966,1.74E+01,4.64E+01,5.03E+02,2.04E+00,17.4,,1.65686,0.0833673,0.572554,27.6903,4.52777,28095.5,17765.5,766491.8229,590.052,17919.5,878.002,2.97847,221.819,1407.55,12621.6,40000,112557,0.0209919,0.30523,92566.4,3457.79,134467,5.05E-05,169318,569318,3280.52,860.667,2.80822,455.907,3341.25,848.023,3.16354,442.025,169318,3335.77,841.155,1.514,433.533,3334.69,839.674,1.79825,432.272
113562.354,64184.56222,177746.9162,3.17E+01,4.13E+01,4.64E+02,5.27E+01,20.25,,0.00912708,0.101129,6.25763,45.0216,4.23053,41274.1,37678.8,1465433.123,931.962,33610.5,2327.89,3.0258,0.392357,2064.9,18247.3,40000,177779,0.0424059,5.82579,92807.9,2374.15,123893,1.00E-06,234540,634540,3892.98,1746.74,1.90148,1159.69,4049.31,1708.22,3.89728,1116.75,234540,4024.27,1703.67,0.617166,1109.24,4045.14,1696.24,2.19739,1102.37
113562.354,67657.06822,181219.4222,2.96E+01,4.71E+01,4.57E+02,4.67E+01,18.55,,0.236826,0.0882644,8.0251,45.4421,4.51562,37124.4,31256.1,1413014.834,950.145,32506.3,2146.58,2.95172,0.136169,1876.78,16654.1,40000,181247,0.038018,7.5913,92529,2345.55,105774,2.65E-06,238008,638008,3400.32,1566.73,2.08972,1032.7,3533.16,1532.87,3.81202,995.23,238008,3515.23,1526.84,0.842087,986.401,3530.58,1520.72,2.20512,980.855
113562.354,49525.24224,163087.5962,1.54E+01,4.18E+01,6.95E+02,0.00E+00,10.72,,0.436266,0.0830774,0.505205,50.4504,4.53006,36211.8,25411.1,851458.0492,854.858,19707.1,1174.12,3.0686,262.352,1688.69,15047.8,40000,163071,0.0275002,0.0245354,87760.3,2471.12,101917,9.47E-06,219832,619832,3264.82,1125.87,2.92305,620.524,3330.84,1108.65,3.8535,601.316,219832,3325.18,1103.03,1.22109,592.914,3323.09,1100.01,2.46266,590.831
113562.354,47356.11219,160918.4662,2.74E+01,4.18E+01,6.67E+02,1.68E+01,19.34,,0.206847,0.123615,0.517133,48.9666,4.27133,47093.8,46060.4,1137569.161,843.543,26317.9,1579.93,3.07904,1698.68,2288.68,20125.3,40000,160912,0.0361907,0.0400123,79550.4,3617.87,134403,4.18E-06,217673,617673,4823.55,1486.42,2.32091,881.002,4955.54,1458.01,3.87215,849.669,217673,4944.55,1452.7,0.690597,841.311,4944.61,1447.63,2.37217,837.292
113562.354,39261.77188,152824.1259,2.81E+01,3.95E+01,6.51E+02,2.08E+01,20.88,,0.1448,0.12908,0.520345,46.6356,4.04674,46625.9,46467.9,1176547.595,801.131,27184.4,1669.34,3.05273,1877.36,2299.05,20211.8,40000,152822,0.0383931,0.0634424,78882.9,3689.51,137049,2.82E-06,209583,609583,5033.09,1577.48,2.14474,943.739,5176.27,1546.55,3.84499,909.566,209583,5159.08,1541.47,0.57731,901.43,5163.19,1535.72,2.24182,896.608
113562.354,3764.118995,117326.473,3.22E+01,2.82E+01,4.99E+02,5.06E+01,31.17,,2.17E-06,0.118026,8.30629,29.634,3.0029,35346.7,30288.4,1432340.742,615.224,32947.4,2179.43,2.95369,222.413,1846.89,16399.7,40000,117359,0.0505431,8.02484,93878.2,2259.85,145372,1.00E-06,174120,574120,4562.82,2081.49,1.40317,1324.61,4736.04,2037.27,3.541,1274.91,174120,4694.44,2031.72,0.330574,1266.84,4721.04,2021.72,2.16032,1257.26
113562.354,43209.58466,156771.9387,1.47E+01,3.07E+01,4.94E+02,0.00E+00,10.65,,0.42836,0.0637545,0.45311,41.7187,4.00922,27142.6,16904.3,590628.3003,821.766,13658.5,826.112,2.85519,2179.14,1372.47,12316.7,40000,156758,0.0169448,0.0568003,63232.7,2990.04,120110,1.21E-05,213519,613519,2502.02,693.78,3.12431,388.096,2553.46,683.179,3.82519,376.263,213519,2550.96,679.354,1.67972,370.019,2550.18,677.792,2.24319,368.858
113562.354,35131.00583,148693.3598,2.11E+01,3.79E+01,6.34E+02,0.00E+00,16.11,,0.424421,0.0971447,0.483793,44.9262,4.07784,36768.4,28965.6,796207.4406,779.394,18462.7,1063.55,2.99218,1952.33,1805.27,16045,40000,148675,0.0256781,0.0476163,72863.8,3453.36,130825,1.16E-05,205436,605436,3810.59,1051.93,2.7529,575.848,3891.49,1035.24,3.69101,557.385,205436,3886.86,1029.91,1.11608,549.361,3885.79,1027.12,2.11938,547.291
98557.9281,0,98557.9281,2.77E+01,1.81E+01,5.68E+02,2.47E+01,27.7,,0.0688298,0.128077,0.434414,31.3835,2.98005,33283.9,28869.4,1015503.796,516.701,23471.2,1433.09,2.83335,2795.71,1802.21,16018.9,40000,98564.6,0.0370309,0.125679,70623.1,3926.35,148879,1.39E-06,155326,555326,4992.95,1524.5,1.56063,913.171,5139.63,1493.18,3.64366,879.107,155326,5109.04,1488.33,0.364789,871.439,5123.06,1481.24,2.10364,865.243
113562.354,33401.1012,146963.4552,3.28E+01,4.33E+01,6.36E+02,3.77E+01,25.35,,0.209135,0.104194,11.4584,44.5602,4.06923,37703.4,31788.9,1428539.171,770.518,32902.1,2131.5,2.95388,0.197116,1893.05,16792.4,40000,146982,0.0462266,11.0304,95097.9,2089.53,109474,2.57E-06,203743,603743,4041.85,1900.85,1.94349,1175.4,4178.36,1863.31,3.57439,1133.2,203743,4149.65,1856.58,0.536133,1123.8,4167.77,1849.06,2.06636,1116.82
113562.354,14166.68436,127729.0384,1.71E+01,2.14E+01,6.61E+02,0.00E+00,15.2,,0.275564,0.0916246,0.431201,40.6803,3.50496,31600,22757.7,757762.7674,669.504,17563.7,1019.73,2.87713,1934.23,1596.45,14255.2,40000,127713,0.0282625,0.0395629,73705,3000.34,119176,6.87E-06,184474,584474,3595.48,1156.84,2.4654,628.487,3672.37,1138.94,3.69702,608.637,184474,3666.01,1134.03,0.78441,600.76,3664.98,1130.5,2.10331,598.175
82971.17835,0,82971.17835,3.72E+01,1.92E+01,6.24E+02,3.89E+01,37.2,,0.000615054,0.101722,15.4472,34.2328,3.19466,25931.9,17960.1,1153133.051,435.086,26569.3,1710.22,2.78594,0.925664,1415.36,12689.4,40000,82995.9,0.0453705,15.1221,92234.9,2091,127468,1.00E-06,139757,539757,3946.48,1869.07,1.23999,1155.88,4090.61,1830.45,3.41551,1113.1,139757,4045.94,1824.65,0.27796,1105.02,4068.88,1814.82,2.13557,1095.73
113562.354,39711.2439,153273.5979,1.50E+01,4.59E+01,7.10E+02,0.00E+00,11.11,,0.646047,0.085462,0.493535,49.1759,4.65438,35779.3,24785.4,905215.0233,803.412,21010.9,1188.66,3.07041,2.72357,1667.38,14864.9,40000,153257,0.0289872,0.0251333,91425.1,2406.78,100216,1.39E-05,210018,610018,3362.82,1186.97,2.86521,645.363,3427.44,1169.27,3.70959,625.679,210018,3420.72,1162.47,1.25872,616.325,3418.48,1159.49,2.43547,614.258
113562.354,36382.89233,149945.2463,1.36E+01,4.77E+01,6.71E+02,0.00E+00,10.3,,0.911277,0.0789039,0.477723,46.8999,4.85795,33055.4,21625.2,890498.4635,785.969,20708,1130.65,3.02899,0.282878,1555.51,13902.3,40000,149930,0.0269029,0.0315987,89720.9,2299.53,97373.8,1.98E-05,206691,606691,3109.12,1101.7,2.9723,594.672,3165.05,1085.74,3.60452,576.897,206691,3158.06,1078.51,1.47319,567.399,3156.15,1076.11,2.33055,565.681
113562.354,22129.1522,135691.5062,3.04E+01,2.12E+01,4.77E+02,4.71E+01,25.44,,1.02E-06,0.101647,8.58345,35.2113,3.30747,34040.1,28130.1,1332862.979,711.483,30620.6,2066.63,2.92116,38.3251,1778.52,15816.6,40000,135721,0.044329,8.24827,94213.4,2313.58,129953,1.00E-06,192482,592482,3920.33,1825.38,1.6201,1180.83,4076.4,1786.14,3.67366,1136.76,192482,4042.98,1781.63,0.419285,1129.44,4065.86,1773.16,2.12477,1121.49
113562.354,11951.51645,125513.8705,3.41E+01,3.22E+01,7.30E+02,3.17E+01,30.85,,5.12E-05,0.163646,0.552368,43.3216,3.61604,50260.6,54531.8,1394594.158,658.011,32093,2108.13,3.07105,2111.46,2495.94,21848.2,40000,125521,0.0535272,0.123761,79041.2,3278.73,152863,1.00E-06,182282,582282,6380.91,2198.59,1.5969,1315.75,6566.67,2155.78,3.80186,1267.84,182282,6524.46,2150.42,0.310946,1259.59,6545.85,2141.09,2.21088,1250.86
95980.50156,0,95980.50156,1.65E+01,2.23E+01,6.20E+02,0.00E+00,16.5,,0.398484,0.0776397,0.380341,33.6736,3.14192,23388.7,14191.4,581555.9903,503.088,13532.8,729.322,2.71695,2264.18,1255.88,11300,40000,95967.9,0.0219801,0.0566221,67604.7,3014.1,123061,1.23E-05,152729,552729,3051.59,900.173,2.32124,483.772,3111.6,886.62,3.55361,469.32,152729,3106.57,881.904,0.830725,461.881,3105.59,879.203,1.89239,460.052
79260.64588,0,79260.64588,3.33E+01,4.13E+01,5.95E+02,3.05E+01,33.3,,0.304848,0.0757306,18.9056,32.6584,3.30712,19943,11973.6,1013265.995,415.604,23496.9,1352.51,2.57763,0.0598378,1152.23,10391.7,40000,79279.6,0.0359754,18.5989,90202.1,1998.19,98965,4.03E-06,136041,536041,2942,1483.31,1.48318,911.101,3048.18,1453.05,3.3221,877.965,136041,3016.58,1446.14,0.421323,868.703,3029.22,1439.02,2.05436,862.408
113562.354,92035.08264,205597.4366,2.40E+01,2.42E+01,6.58E+02,6.71E+00,13.26,,2.40E-06,0.0961372,0.58208,55.0674,4.49798,45403.9,41477.4,859112.5686,1077.72,19739,1329.94,3.05921,2183.34,2168.98,19123,40000,205582,0.0270499,0.0493936,67570.9,3303.14,124524,1.00E-06,262343,662343,3752.47,1108.2,2.95685,658.44,3850.74,1088.1,4.40898,636.012,262343,3844.62,1085.47,1.02582,629.795,3845.49,1082,2.35264,627.167
113562.354,8738.738248,122301.0922,2.81E+01,4.33E+01,7.16E+02,1.37E+01,26.09,,0.37634,0.145496,0.47792,41.6569,3.84738,44942.3,43764.9,1176948.426,641.088,27304.8,1558.77,3.03751,1942.01,2229.47,19630.2,40000,122292,0.041566,0.0655886,80485.3,3835.17,140919,8.53E-06,179053,579053,5695.59,1706.72,1.98747,962.278,5834.98,1675.91,3.55781,928.446,179053,5816.84,1668.55,0.532022,918.423,5819.85,1662.64,2.14808,913.447
113562.354,67608.43859,181170.7926,2.78E+01,3.65E+01,5.45E+02,3.13E+01,17.43,,2.19E-06,0.115405,0.526769,48.4298,4.22183,47186.8,47569.2,1193406.947,949.785,27492.8,1774.4,3.06275,1697.08,2326.84,20443.7,40000,181179,0.0359075,0.0567844,78776.3,3576.08,134529,1.00E-06,237940,637940,4478.28,1476.84,2.19415,940.567,4628,1445.4,4.2113,905.957,237940,4612.04,1441.93,0.664267,899.074,4616.22,1436.3,2.37585,894.375
113562.354,94467.02998,208029.384,1.99E+01,1.86E+01,4.52E+02,1.57E+01,10.86,,1.83E-05,0.0760387,0.497166,50.1896,4.40437,37049.4,29142.5,786472.1086,1090.53,18087.5,1200,3.00573,1949.14,1810.89,16092.9,40000,208027,0.0215596,0.0209893,66360.1,3229.06,124707,1.00E-06,264788,664788,2955.13,885.721,2.79204,561.604,3045.99,867.75,4.5605,542.273,264788,3043.22,865.413,1.31805,536.467,3041.55,862.386,2.69947,534.436
113562.354,91760.42887,205322.7829,2.72E+01,2.56E+01,5.98E+02,2.36E+01,15.04,,1.27E-06,0.107256,0.573712,53.4205,4.45718,48781.3,49383.5,1074663.625,1076.35,24703.6,1651.53,3.06328,2046.27,2371.97,20819.6,40000,205323,0.0327011,0.0559226,72229.3,3438.24,129278,1.00E-06,262084,662084,4164.63,1342.71,2.54037,849.541,4298.41,1315.24,4.4325,819.029,262084,4286.74,1312.82,0.793458,812.927,4290.23,1308.04,2.38081,809.043
113562.354,45951.77077,159514.1248,3.45E+01,1.90E+01,5.03E+02,5.76E+01,24.56,,1.00E-06,0.121483,4.45138,42.6163,3.76015,44972.9,44337.3,1524840.871,836.398,34954.7,2440.61,3.07802,378.48,2244.37,19754.9,40000,159549,0.0497184,4.04011,91108.4,2349.11,145103,1.00E-06,216310,616310,4683.15,2046.47,1.61594,1350.7,4866.96,2002.01,3.77405,1300.5,216310,4832.44,1997.89,0.41462,1293.47,4859.32,1988.74,2.18302,1284.74
89582.92183,0,89582.92183,3.15E+01,4.02E+01,5.08E+02,3.73E+01,31.5,,0.292377,0.0829275,15.4198,28.3884,3.14079,22390.5,14617.7,1137747.761,469.745,26368.2,1534.01,2.65957,0.077266,1274.87,11466,40000,89607.5,0.0383651,15.1552,91883.6,2151.63,112981,3.59E-06,146368,546368,3212.72,1582.76,1.46841,993.041,3335.06,1549.23,3.34683,956.104,146368,3302.44,1542.19,0.44021,946.7,3317.1,1534.6,2.10855,939.884
113562.354,71640.9375,185203.2915,2.40E+01,2.04E+01,6.67E+02,5.74E+00,14.72,,0.00117858,0.100774,0.566729,52.6139,4.23853,43565.5,39339.6,859614.5244,970.802,19782.1,1299.15,3.0271,2319.57,2110.99,18635.6,40000,185188,0.0282807,0.0556447,67852.6,3391.76,127626,1.00E-06,241949,641949,3936.37,1158.65,2.77568,676.452,4036.89,1137.98,4.21378,653.394,241949,4029.54,1134.92,0.88739,646.859,4030.96,1131.23,2.23013,644.009
113562.354,17542.62908,131104.9831,2.97E+01,2.36E+01,7.17E+02,1.88E+01,25.73,,0.000173303,0.146496,0.585452,44.0137,3.61332,46247.7,47796.7,1168486.944,687.262,26903.1,1752.96,2.99278,2678.2,2332.55,20491.2,40000,131100,0.0438216,0.148686,73155.5,3747.64,142279,1.00E-06,187861,587861,5720.74,1798.84,1.87277,1050.52,5877.04,1764.8,3.79236,1012.6,187861,5843.33,1760.1,0.391007,1004.84,5859.84,1752.86,2.05314,998.329
113562.354,66755.7274,180318.0814,1.70E+01,4.38E+01,7.12E+02,0.00E+00,10.71,,0.390954,0.0856943,0.537806,53.7778,4.8348,39830.9,29720.4,882873.3029,945.177,20395.4,1256.25,3.11912,350.211,1829.13,16248.4,40000,180300,0.0273209,0.0245407,86285.7,2572.74,104050,8.47E-06,237061,637061,3365.67,1118.71,3.08338,622.355,3435.15,1101.24,3.94947,602.827,237061,3429.78,1095.81,1.3285,594.614,3427.77,1092.83,2.5446,592.547
89231.61523,0,89231.61523,1.32E+01,3.72E+01,5.67E+02,0.00E+00,13.2,,0.794715,0.0584568,0.401373,30.9547,3.48446,19539.2,9666.3,512084.3349,467.721,11949.2,609.194,2.74346,353.669,1033.9,9349.36,40000,89221.3,0.0170458,0.10789,83830.2,2543.74,110631,2.63E-05,145982,545982,2304.62,698.104,2.55614,375.307,2343.87,688.272,3.40517,364.898,145982,2339.26,683.441,1.27234,357.918,2338.27,681.833,1.84853,356.83
113562.354,91973.99809,205536.3521,2.15E+01,4.37E+01,4.90E+02,1.68E+01,11.88,,0.228889,0.0845863,0.502149,51.1797,4.9562,41512.2,33925.3,939213.8609,1077.46,21684,1349.35,3.13273,756.856,1957.02,17335.2,40000,205534,0.0239588,0.0176755,81371,3253.44,124336,4.40E-06,262295,662295,3294.2,985.4,2.8323,613.017,3389.85,965.822,4.26131,592.015,262295,3385.79,961.45,1.49807,584.737,3383.45,958.35,2.90305,582.719
113562.354,71317.25461,184879.6086,1.30E+01,2.86E+01,5.01E+02,0.00E+00,7.99,,0.229169,0.0574895,0.487794,47.9028,4.38224,28764.2,17247.8,583967.3352,969.113,13421.5,899.758,2.94354,1512.38,1386.56,12439.3,40000,184866,0.0163545,0.0363219,65726.5,2556.48,105406,5.81E-06,241627,641627,2256.83,669.296,3.35692,380.933,2302.95,658.983,4.13802,369.399,241627,2300.5,655.773,1.91559,363.647,2299.58,654.181,2.55191,362.5
113562.354,1377.336504,114939.6905,2.76E+01,4.62E+01,7.21E+02,1.16E+01,27.27,,0.525251,0.147675,0.443066,39.6409,3.85515,44085.6,41920.2,1171910.926,602.489,27258.8,1481.23,3.04565,1770.08,2180.81,19222.3,40000,114929,0.0415442,0.0509176,82631.8,3851.57,141370,1.25E-05,171690,571690,5787.56,1705.62,1.97828,944.485,5921.8,1675.77,3.48436,911.9,171690,5906.91,1667.38,0.571267,900.988,5906.99,1661.77,2.19652,896.41
82116.55615,0,82116.55615,1.99E+01,3.69E+01,4.53E+02,1.13E+01,19.9,,0.457844,0.0716572,0.295335,25.5902,2.88625,20455.3,11493.5,582403.7287,430.476,13626.5,656.412,2.75746,1166.69,1128.6,10183.9,40000,82116.6,0.0179509,0.0540018,80499.3,3434.48,142498,1.25E-05,138878,538878,2800.96,739.94,1.96589,446.933,2872.61,725.354,3.57708,432.043,138878,2867.82,720.688,0.887361,424.722,2866.29,718.037,2.09069,423.13
108464.4255,0,108464.4255,1.66E+01,3.03E+01,6.19E+02,0.00E+00,16.6,,0.385517,0.0864801,0.371029,33.7599,3.174,27024,18059.1,678167.1415,568.524,15770.1,861.321,2.7834,2223.36,1419.32,12723.8,40000,108450,0.0253755,0.0466541,70474.6,3107.72,124197,1.08E-05,165211,565211,3396.64,1039.01,2.36695,558.286,3466.15,1023.28,3.57492,541.142,165211,3460.39,1018.11,0.813881,533.189,3459.2,1015.02,1.98632,531
113562.354,72336.89851,185899.2525,1.61E+01,3.58E+01,7.08E+02,0.00E+00,9.84,,0.113558,0.0813337,0.547482,54.2668,4.49455,38508.2,28456.4,802954.2805,974.437,18481.6,1210.11,3.06578,795.748,1789.01,15906.2,40000,185881,0.0267207,0.0289613,80317.4,2453.32,100776,2.39E-06,242642,642642,3189.77,1093.17,3.05052,617.039,3259.38,1075.75,4.17605,597.417,242642,3254.65,1072.01,1.12208,590.415,3253.35,1068.83,2.44932,588.173
113562.354,69441.56543,183003.9194,3.50E+01,2.09E+01,5.52E+02,5.39E+01,21.72,,1.00E-06,0.11498,5.25537,48.6819,4.15309,47625.3,47881.7,1487776.067,959.513,34044.2,2442.13,3.09315,271.16,2334.67,20509,40000,183034,0.0474398,4.78496,91384,2331.39,132144,1.00E-06,239795,639795,4431.49,1950.94,1.86881,1292.43,4604.53,1909.28,3.93791,1245.26,239795,4574.33,1905.83,0.491536,1238.66,4599.18,1897.59,2.17754,1230.89
113562.354,89562.83319,203125.1872,3.37E+01,2.28E+01,7.18E+02,3.17E+01,18.84,,1.00E-06,0.132654,0.649302,56.4193,4.57124,58989.6,69401.6,1328292.776,1064.85,30479.4,2095.75,3.13454,2033.55,2825.89,24559.2,40000,203129,0.043057,0.0973278,77074.1,3323.02,134022,1.00E-06,259890,659890,5152.47,1767.42,2.32765,1122.73,5319.35,1731.58,4.33275,1082.35,259890,5294.59,1728.79,0.580297,1075.9,5306.17,1722.28,2.30975,1070.16
113562.354,61040.11936,174602.4734,1.69E+01,3.34E+01,7.20E+02,0.00E+00,10.99,,0.0786199,0.0859021,0.544003,52.8893,4.25072,38067.8,28765.2,801821.1082,915.216,18463,1200.92,3.02608,1179.75,1798.89,15990.5,40000,174584,0.028128,0.0361521,77865.4,2579.73,104785,1.68E-06,231345,631345,3367.26,1150.59,2.88421,646.33,3442.31,1132.19,4.10648,625.578,231345,3436.68,1128.58,0.940923,618.623,3436.08,1125.12,2.30245,616.091
113562.354,77107.17671,190669.5307,1.48E+01,2.90E+01,4.59E+02,0.00E+00,8.81,,0.21243,0.0582078,0.508375,47.6186,4.5332,29161.1,18059.1,554711.429,999.464,12729.3,874.484,2.94058,2175.52,1419.32,12723.8,40000,190655,0.0143742,0.0589634,58650.8,2953.37,117326,6.07E-06,247416,647416,2282.48,588.481,3.45938,335.463,2329.62,579.263,4.11232,325.158,247416,2328.69,576.223,2.16691,319.862,2328.31,574.969,2.57909,318.854
113562.354,57868.56173,171430.9157,1.39E+01,3.96E+01,6.73E+02,0.00E+00,9.21,,0.356268,0.0755975,0.508487,51.169,4.5357,34851.2,23397.5,804387.566,898.599,18582.9,1143.96,3.05799,174.412,1619.15,14450.5,40000,171415,0.0256596,0.0230552,86401.2,2267.88,96005.3,7.52E-06,228176,628176,2970.88,1050.24,3.0316,584.232,3030.88,1034.19,3.97549,566.267,228176,3025.86,1029.24,1.30267,558.44,3023.9,1026.38,2.52441,556.515
113562.354,85684.17942,199246.5334,3.17E+01,2.00E+01,5.20E+02,4.67E+01,18.07,,1.00E-06,0.0942321,6.94495,50.1697,4.34523,42435.9,38674.9,1323470.575,1044.64,30242.2,2214.69,3.02586,111.265,2092.66,18481.2,40000,199272,0.0401228,6.46298,92024.4,2343.37,110155,1.00E-06,256033,656033,3625.39,1649.76,2.14338,1099.86,3772.24,1614.46,4.12443,1060.04,256033,3748.84,1611.71,0.650983,1053.95,3769.28,1604.91,2.18515,1047.69
113562.354,57320.27054,170882.6245,3.79E+01,3.69E+01,6.67E+02,5.09E+01,25.19,,1.00E-06,0.128799,6.26873,50.3928,4.24892,51006.4,52971.6,1602494.773,895.948,36713.4,2586.3,3.13362,166.414,2458.98,21542.1,40000,170909,0.0532738,5.77968,93862.1,2196.83,133865,1.00E-06,227670,627670,4982.41,2189.6,1.85482,1405.23,5160.52,2144.57,3.8093,1354.1,227670,5125.43,2140,0.42667,1346.6,5151.96,2130.95,2.15433,1337.95
113562.354,23321.28397,136883.638,3.29E+01,4.90E+01,6.28E+02,3.89E+01,27.29,,0.420454,0.107446,12.3749,41.7688,4.10743,36847.5,30848.8,1500055.022,717.685,34683.4,2104.06,2.94025,0.13626,1864.26,16547.5,40000,136904,0.0476302,11.9742,95001.2,2074.44,112553,5.22E-06,193665,593665,4175.33,1959.61,1.87414,1200.58,4310.26,1921.43,3.46027,1157.93,193665,4281.96,1912.62,0.585612,1146.65,4297.83,1905.21,2.06404,1139.8
113562.354,10009.29448,123571.6485,3.62E+01,2.82E+01,5.69E+02,5.60E+01,33.27,,1.00E-06,0.141143,5.70947,35.3558,3.30237,43460.3,42181.3,1597427.915,647.973,36703.9,2471.54,3.07054,569.566,2187.76,19280.6,40000,123606,0.0580273,5.36827,92135.2,2214.19,156084,1.00E-06,180367,580367,5464.88,2387.94,1.34722,1514.93,5660.69,2338.14,3.54038,1458.67,180367,5614.69,2332.24,0.295763,1450.32,5645.74,2321.09,2.19518,1439.44
113562.354,71926.8567,185489.2107,1.74E+01,2.16E+01,7.01E+02,0.00E+00,10.65,,0.0229791,0.0837511,0.555838,53.8149,4.31737,38707.2,29653.8,774131.5813,972.286,17798.1,1186.76,3.03,1387.04,1827.03,16230.6,40000,185471,0.0265428,0.039,74522.2,2652.36,106541,1.00E-06,242232,642232,3281.45,1085.63,2.99391,615.447,3355.48,1068.1,4.23978,595.676,242232,3350.37,1064.95,1.02421,589.096,3350.04,1061.71,2.31746,586.736
113562.354,78139.62047,191701.9745,3.53E+01,1.99E+01,6.01E+02,4.96E+01,20.91,,1.00E-06,0.111787,6.24334,51.4571,4.32085,48369.5,48454.3,1455776.897,1005.09,33289.2,2412.38,3.09356,205,2348.96,20628,40000,191728,0.0466443,5.74604,92036.7,2283.57,123340,1.00E-06,248489,648489,4312.01,1916.91,2.01795,1261.45,4476.61,1876.86,4.00448,1215.99,248489,4447.86,1873.6,0.523555,1209.48,4471.5,1865.77,2.17,1202.13
113562.354,74262.86663,187825.2206,2.39E+01,1.49E+01,7.37E+02,0.00E+00,14.45,,0.000953639,0.102293,0.608768,54.9944,4.3501,45140.2,40968,836745.9747,984.514,19231.6,1288.82,3.04878,2277.67,2155.29,19008.1,40000,187804,0.0286653,0.0731708,68108.5,3298.69,124241,1.00E-06,244565,644565,4003.83,1172.97,2.92564,665.011,4097.23,1153.31,4.18597,642.811,244565,4089.32,1150.16,0.918781,636.211,4091.71,1146.61,2.16235,633.428
113562.354,91690.42432,205252.7783,3.20E+01,2.19E+01,5.94E+02,3.96E+01,17.7,,1.00E-06,0.123126,0.598238,53.3029,4.48089,54888.4,62029.2,1325380.535,1076.05,30428.8,2074.93,3.10983,1844.9,2666.97,23258.3,40000,205266,0.0406886,0.0796445,77635.5,3323.42,135280,1.00E-06,262027,662027,4768.65,1672.18,2.2233,1093.76,4937.79,1636.44,4.39241,1053.83,262027,4915.52,1633.92,0.626072,1047.66,4925.04,1627.54,2.37611,1042.08
83859.51089,0,83859.51089,3.40E+01,1.67E+01,5.60E+02,3.68E+01,34,,1.39E-06,0.0880865,15.6588,30.9962,3.02573,22953.1,15006.6,1068302.528,439.738,24632.2,1566.93,2.69838,0.432296,1291.97,11615.3,40000,83883.4,0.0402052,15.3673,91699.6,2129.51,119848,1.00E-06,140644,540644,3411.34,1657.46,1.32008,1039.35,3542.8,1622.34,3.43856,1000.59,140644,3503.39,1617.04,0.316839,992.871,3523.46,1608.21,2.11337,984.678
113562.354,52559.25456,166121.6086,1.96E+01,1.56E+01,5.10E+02,8.44E+00,13.4,,0.162184,0.0819433,0.455411,44.5031,3.86588,33491.7,25406.3,746078.3302,870.807,17245.8,1051.08,2.92177,2356.81,1688.53,15046.4,40000,166113,0.0223786,0.0296676,65484.1,3375.34,130266,3.70E-06,222874,622874,3198.67,918.425,2.68069,546.017,3282.9,901.57,4.05713,527.628,222874,3279.19,898.075,1.12006,520.999,3277.73,895.145,2.37274,518.986
113562.354,3424.387371,116986.7414,3.19E+01,4.14E+01,5.52E+02,4.38E+01,30.97,,0.276906,0.110742,11.6862,31.9853,3.3913,33636.5,27467,1460814.396,613.412,33752.1,2073.02,2.90435,0.26347,1757.01,15632.8,40000,117013,0.0489543,11.3824,95260.7,2150.18,128274,3.39E-06,173774,573774,4295.74,2015.74,1.58834,1247.34,4445.67,1974.75,3.39995,1201.48,173774,4409.93,1966.86,0.432732,1191.23,4429.68,1958.17,2.10373,1183.09
113562.354,3429.899902,116992.2539,2.77E+01,4.06E+01,5.18E+02,3.39E+01,26.89,,0.394735,0.0842994,14.5469,30.2438,3.33174,26422.6,18669.7,1240670.71,613.405,28761.9,1664.4,2.72493,0.088419,1443.5,12933.6,40000,117012,0.0398152,14.2635,95217.4,2117.41,100775,4.77E-06,173773,573773,3269.89,1639.34,1.81257,1011.07,3384.99,1606.98,3.43363,975.062,173773,3359.46,1599.14,0.589824,964.669,3371.98,1592.61,2.04455,958.825
113562.354,90165.74917,203728.1032,2.10E+01,3.96E+01,5.70E+02,6.50E+00,11.71,,0.185833,0.084004,0.530687,52.7958,4.81555,41159.3,33234.1,825506.8142,1067.93,19017.9,1226.89,3.10074,1361.18,1936.54,17161.6,40000,203715,0.0226974,0.026559,73999,3211.7,122417,4.19E-06,260476,660476,3283.59,931.171,3.10139,550.183,3365.2,914.491,4.2266,531.932,260476,3361.75,910.553,1.51387,525.074,3360.16,907.898,2.64021,523.243
113562.354,65061.18613,178623.5401,3.64E+01,2.45E+01,7.51E+02,3.69E+01,23.14,,1.00E-06,0.148082,0.631334,54.4853,4.34024,59547.2,70757.7,1452282.779,936.434,33354,2261.89,3.15613,1781.29,2854.25,24790.3,40000,178632,0.0502087,0.0969695,80641.8,3083.73,143123,1.00E-06,235393,635393,5755.46,2061.34,1.99367,1298.15,5939.44,2019.93,4.14264,1251.43,235393,5908.19,2016.27,0.431685,1244.33,5923.29,2008.35,2.31465,1237.11
108296.4209,0,108296.4209,2.56E+01,3.53E+01,5.59E+02,2.16E+01,25.6,,0.232128,0.125948,0.374806,31.0334,3.09816,35309.8,30828.9,1046065.195,567.733,24265.4,1388.38,2.89494,2306.37,1863.64,16542.3,40000,108299,0.0363256,0.0713184,76055.1,3892.43,146499,4.78E-06,165060,565060,4913.67,1494.48,1.74931,883.368,5051.82,1464.88,3.60922,851.108,165060,5032.8,1459.1,0.458294,842.541,5037.92,1453.02,2.1748,837.468
113562.354,67711.25722,181273.6112,2.89E+01,2.42E+01,6.96E+02,1.85E+01,18.1,,1.25E-06,0.122618,0.605701,52.9369,4.23773,50212.6,52549.5,1110222.562,950.251,25527.8,1699.38,3.05708,2279.6,2448.89,21458.5,40000,181268,0.0369779,0.0873406,72597,3539.47,132372,1.00E-06,238029,638029,4775.33,1517.19,2.39047,922.476,4915.18,1487.7,4.17502,889.442,238029,4897.07,1484.57,0.612551,882.796,4904.7,1479.11,2.20052,878.149
113562.354,38969.73502,152532.089,1.34E+01,2.86E+01,4.80E+02,0.00E+00,9.98,,0.500356,0.0591168,0.440396,40.1927,4.0167,25342.4,14936.7,573269.9281,799.544,13265.2,793.714,2.82803,1984.19,1288.91,11588.6,40000,152519,0.0161817,0.0603922,64329,2832.29,116047,1.41E-05,209280,609280,2321.63,662.441,3.15949,370.142,2368.2,652.525,3.78814,359.03,209280,2365.46,648.678,1.76225,352.886,2364.67,647.266,2.24974,351.819
97026.91017,0,97026.91017,1.18E+01,3.78E+01,6.91E+02,0.00E+00,11.8,,0.524371,0.0707723,0.383678,37.5976,3.51864,23507.6,12771.5,669574.2788,508.577,15592,828.689,2.81471,1.50267,1190.52,10727.7,40000,97015,0.0260612,0.0288914,89906.6,2067.91,93412,1.29E-05,153776,553776,2789.06,1066.74,2.30699,567.104,2839.47,1051.52,3.6031,550.747,153776,2833.07,1045.6,0.836175,542.116,2830.89,1042.45,2.15599,540.068
113562.354,41677.5049,155239.8589,1.70E+01,2.14E+01,4.92E+02,1.95E+00,12.44,,0.369573,0.071411,0.446084,41.2483,3.86861,28918.5,19498.8,626775.6797,813.74,14510.1,860.993,2.86236,2542.97,1475.74,13212.9,40000,155227,0.0181786,0.0521085,61588.9,3298.12,129193,1.03E-05,211988,611988,2797.75,745.014,2.94966,422.971,2859.75,732.896,3.83936,409.623,211988,2857.29,729,1.50049,403.134,2856.44,727.143,2.21519,401.801
93993.85269,0,93993.85269,1.27E+01,4.72E+01,5.56E+02,0.00E+00,12.7,,1.95732,0.0597248,0.584533,30.2472,4.87289,20477.6,10249.4,628755.1225,492.684,14689.5,730.137,2.77912,0.0815155,1065,9623.83,40000,93983.2,0.0177069,0.296783,86985.6,2468.78,106749,6.15E-05,150744,550744,2362.42,724.632,2.91084,375.517,2396.07,715.402,3.11213,365.237,150744,2390.17,709.49,1.53424,357.805,2388.99,708.276,1.73484,356.756
101840.5225,0,101840.5225,1.61E+01,2.55E+01,5.15E+02,0.00E+00,16.1,,0.636007,0.0691961,0.413925,28.3353,3.17656,21694.3,12894.7,535554.9461,533.811,12486.2,647.789,2.66859,2786.98,1196.32,10778.6,40000,101829,0.0173047,0.143006,61363.6,3262.1,132542,2.21E-05,158590,558590,2718.92,708.93,2.6188,384.778,2771.25,698.405,3.44904,373.44,158590,2768.24,693.87,1.24451,366.609,2767.84,692.189,1.83435,365.426
113562.354,41665.70968,155228.0637,1.32E+01,4.88E+01,5.86E+02,0.00E+00,9.66,,1.39378,0.0697318,0.486629,44.6315,5.55475,30702.4,18876.9,831980.0454,813.669,19327.6,1075.94,3.01986,0.192295,1451.62,13004,40000,155214,0.0218614,0.0614471,86906.6,2420.55,101036,3.27E-05,211975,611975,2749.9,895.21,3.28452,481.106,2796.56,882.566,3.50216,466.841,211975,2790.5,875.954,1.82724,458.416,2789.27,874.455,2.17309,457.149
82527.79775,0,82527.79775,3.26E+01,2.07E+01,6.08E+02,2.91E+01,32.6,,0.0116977,0.0767437,18.2592,33.2769,3.09336,20616,12509.6,953582.1915,432.722,21996.1,1389.62,2.60511,0.263607,1178.08,10618.6,40000,82545.1,0.0365234,17.9459,91247.6,2002.38,100469,1.00E-06,139306,539306,2976.7,1504.45,1.45454,927.103,3087.17,1473.73,3.44811,893.351,139306,3053.06,1468.69,0.34115,885.786,3069.75,1460.94,2.03055,878.754
113562.354,80403.82639,193966.1804,1.43E+01,2.81E+01,6.40E+02,0.00E+00,8.37,,0.0317893,0.0702696,0.536153,53.3259,4.40421,35124.1,24093.9,701575.5282,1016.73,16107.8,1097.69,3.02352,1006.23,1643.51,14660,40000,193950,0.022805,0.0290737,74569.2,2336.47,97520.1,1.00E-06,250711,650711,2755.59,932.654,3.18354,532.638,2815.49,917.825,4.36238,515.995,250711,2811.92,914.896,1.30282,509.731,2810.78,912.199,2.48495,507.876
