WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
109725.1439,0,109725.1439,2.33E+01,3.12E+01,6.83E+02,1.67E+00,23.3,,0.263696,0.118203,0.453716,36.8361,3.24689,34365.2,28395,810097.8734,575.122,18785.6,1081.3,2.86103,2983.15,1787.04,15889.4,40000,109709,0.0315138,0.0900964,66354.2,3738.24,140324,7.52E-06,166470,566470,4635.02,1291.18,2.1543,694.492,4736.33,1270.23,3.53443,671.505,166470,4724.91,1264.85,0.585938,663.289,4728.11,1260.55,1.89107,659.851
113562.354,53309.57751,166871.9315,2.00E+01,2.78E+01,7.37E+02,0.00E+00,13.61,,0.0694889,0.0929591,0.553856,52.1225,4.16042,38471.9,30780.6,810999.4365,874.687,18679.3,1209.71,2.98661,1770.04,1862.15,16529.6,40000,166853,0.0287957,0.0495859,73842.5,2946.46,115311,1.57E-06,223614,623614,3640.52,1178.28,2.85237,659.858,3724.63,1159.08,4.03763,638.147,223614,3717.74,1155.45,0.862853,631.199,3718.36,1151.83,2.1797,628.42
113562.354,80594.39309,194156.7471,1.74E+01,4.22E+01,6.39E+02,0.00E+00,10.18,,0.35059,0.0788537,0.538522,53.4316,4.96692,38957.4,28554,802911.0577,1017.72,18507.3,1183.35,3.11944,636.115,1792.14,15932.9,40000,194139,0.022973,0.0291498,80744.9,2751.98,108988,8.14E-06,250900,650900,3095.4,940.868,3.29511,528.581,3159.78,925.992,4.04348,511.986,250900,3155.66,921.265,1.63023,504.623,3154.15,918.92,2.5638,502.958
113562.354,13877.61984,127439.9738,1.84E+01,3.01E+01,7.33E+02,0.00E+00,16.4,,0.201185,0.102716,0.474828,43.7502,3.6113,34847,26779.6,834348.3306,667.982,19302.9,1158.72,2.91931,1834.23,1734.45,15439.8,40000,127423,0.0328192,0.0506938,76507.2,2983.05,117798,4.77E-06,184184,584184,4029.3,1343.05,2.35239,726.596,4117.16,1322.06,3.69168,703.162,184184,4107.95,1317.05,0.63405,695.125,4108.64,1312.77,2.05981,691.772
113562.354,23737.52119,137299.8752,3.42E+01,1.88E+01,5.89E+02,4.73E+01,28.29,,1.00E-06,0.120127,8.34507,40.3458,3.54151,40429.4,36721.4,1452116.412,719.902,33335.1,2276.71,3.01556,191.856,2037.89,18019.3,40000,137327,0.0512591,7.95656,93842.8,2200.09,135546,1.00E-06,194088,594088,4648.04,2108.09,1.59777,1335.9,4817.36,2064.73,3.64067,1286.87,194088,4779.01,2059.77,0.357724,1279.17,4805.07,2050.36,2.11911,1270.17
113562.354,36650.34303,150212.697,3.52E+01,2.52E+01,4.61E+02,6.44E+01,26.61,,1.00E-06,0.131911,2.35693,38.9003,3.57197,46232.8,47175.4,1608721.307,787.669,36912.7,2539.7,3.10395,604.73,2316.94,20361.1,40000,150254,0.0527463,1.98135,89914.2,2382.29,159025,1.00E-06,207015,607015,5084.73,2172.58,1.4316,1442.65,5285.67,2124.45,3.69898,1388.38,207015,5247.66,2119.9,0.371492,1381.08,5276.44,2109.85,2.23023,1371.41
98719.4808,0,98719.4808,3.02E+01,4.40E+01,4.68E+02,4.12E+01,30.2,,0.43314,0.0878641,13.7685,26.4211,3.20737,24525.3,17023.2,1261576.698,517.656,29299.2,1639.8,2.70967,0.0689287,1377.36,12359.3,40000,98746.9,0.0401669,13.523,92875.3,2212.27,117684,5.16E-06,155508,555508,3403.73,1657.28,1.51639,1044.5,3531.64,1622.32,3.34087,1005.91,155508,3501.11,1614,0.517013,995.25,3514.56,1606.68,2.12948,988.69
83252.93265,0,83252.93265,1.80E+01,2.05E+01,6.10E+02,0.00E+00,18,,0.424633,0.0713259,0.429362,32.9749,3.09276,20382.2,11540,480392.9443,436.374,11187.7,593.492,2.64252,2720.26,1130.91,10204.2,40000,83241.6,0.0177858,0.110567,60854,3137.68,129398,1.59E-05,140003,540003,2803.96,728.79,2.30396,393.486,2856.89,717.731,3.49141,382.043,140003,2853.17,713.598,0.890461,375.321,2853.03,711.431,1.75464,373.913
101955.587,0,101955.587,1.50E+01,4.47E+01,5.43E+02,0.00E+00,15,,1.48955,0.0712857,0.533641,29.6529,4.34014,24055.6,13384.3,662488.425,534.413,15478.1,768.815,2.89783,0.732103,1219.14,10978.5,40000,101943,0.0194117,0.24952,91541,2961.31,120861,4.71E-05,158704,558704,2811.28,794.961,2.80352,414.813,2858.06,784.079,3.18061,402.851,158704,2852.48,777.883,1.47374,394.973,2851.43,776.468,1.77288,393.806
113562.354,92506.09443,206068.4484,2.66E+01,1.93E+01,7.11E+02,9.42E+00,14.66,,1.65E-06,0.107085,0.616327,56.4982,4.55431,49821.8,49481.6,961900.9563,1080.19,22093.7,1496.03,3.08194,2185.75,2374.39,20839.7,40000,206054,0.0310191,0.0667888,69664.4,3367.42,125995,1.00E-06,262815,662815,4176.57,1271,2.84977,760.988,4290.08,1247.52,4.38619,734.601,262815,4280.21,1244.87,0.868289,728.301,4283.41,1240.76,2.28945,725.022
93396.33661,0,93396.33661,1.58E+01,3.72E+01,4.74E+02,0.00E+00,15.8,,1.30273,0.0571677,1.48291,26.2366,3.93459,19272.5,9724.1,483307.2236,489.553,11266.4,586.262,2.7478,871.826,1037.02,9376.96,40000,93386,0.0132683,1.23443,79777,3087.09,128992,5.25E-05,150147,550147,2251.88,543.35,2.93281,291.139,2290.15,535.887,3.20956,282.907,150147,2287.44,531.713,1.60295,277.11,2286.71,530.731,1.80392,276.3
113562.354,46789.84514,160352.1991,1.92E+01,2.37E+01,7.38E+02,0.00E+00,13.6,,0.0871584,0.0965887,0.544682,51.0564,4.04951,38878.3,31192.1,828956.078,840.509,19108.1,1221.28,2.99569,1714.21,1874.82,16637.4,40000,160333,0.0303263,0.0502799,74953.8,2907.98,114377,1.97E-06,217094,617094,3784.92,1240.74,2.68364,689.859,3870.38,1220.77,3.95363,667.346,217094,3862.78,1216.88,0.782517,660.18,3863.55,1213.05,2.14511,657.23
113562.354,15737.56897,129299.923,2.43E+01,2.10E+01,5.25E+02,2.21E+01,21.34,,0.106361,0.114506,0.404377,35.3102,3.22867,36054.2,31974.5,1012222.531,677.839,23427.7,1396.12,2.88593,2572.46,1898.69,16840.3,40000,129303,0.0337716,0.0613984,71461.9,3787.37,143378,2.06E-06,186064,586064,4457.61,1389,1.92482,842.528,4591.68,1360.83,3.7961,811.644,186064,4576.22,1356.43,0.521404,804.162,4580.26,1350.87,2.20865,799.578
113562.354,47175.60785,160737.9619,2.82E+01,2.44E+01,6.96E+02,1.62E+01,19.92,,9.89E-05,0.126605,0.582656,49.6171,3.97343,47135.8,47809.4,1082707.558,842.592,24926.2,1626.2,3.01983,2433.72,2332.86,20493.9,40000,160731,0.0376287,0.0951284,72068.8,3628.12,135269,1.00E-06,217492,617492,4936.9,1543.91,2.23631,918.91,5075.58,1514.48,4.00892,886.046,217492,5055.74,1510.82,0.540504,879.019,5064.2,1505.15,2.12607,874.154
98112.47637,0,98112.47637,1.19E+01,3.00E+01,6.53E+02,0.00E+00,11.9,,0.370505,0.067223,0.36663,35.6138,3.22115,22098.5,12108.8,606009.921,514.27,14086,775.832,2.72052,952.959,1158.8,10449.4,40000,98100.9,0.0239522,0.0307144,79060.2,2197.51,98013.1,9.43E-06,154862,554862,2645.42,980.344,2.31481,528.231,2696.27,966.024,3.66615,512.843,154862,2690.77,961.172,0.786518,505.11,2688.92,958.088,2.0983,503.106
113562.354,37873.24952,151435.6035,2.63E+01,2.32E+01,7.05E+02,9.09E+00,19.72,,0.0300381,0.121693,0.560457,48.122,3.8547,43844.3,41833.5,976064.9978,793.797,22503.9,1433.19,2.99131,2551.63,2178.5,19202.9,40000,151423,0.0349126,0.0875467,70077.6,3622.9,134930,1.00E-06,208184,608184,4754.39,1431.38,2.30684,824.665,4877.29,1405.48,3.89782,795.789,208184,4861.83,1401.53,0.57654,788.564,4867.72,1396.5,2.06451,784.372
111272.1484,0,111272.1484,1.73E+01,3.19E+01,5.89E+02,0.00E+00,17.3,,0.437012,0.0875525,0.36521,32.2097,3.15921,27433.1,18780.8,676744.4986,583.241,15750.1,846.432,2.78548,2476.93,1447.86,12971.4,40000,111258,0.0242928,0.0549467,68175.5,3301.69,130056,1.27E-05,168019,568019,3437.93,994.89,2.43471,535.421,3508.37,979.77,3.55027,518.922,168019,3503.13,974.531,0.901568,510.98,3502.1,971.712,1.95152,508.976
113562.354,5130.450815,118692.8048,3.01E+01,2.73E+01,6.28E+02,2.98E+01,28.8,,1.81E-05,0.148326,0.485706,36.3709,3.25244,43368.2,43697.8,1260823.968,622.257,29055.9,1864.64,2.9798,2351.61,2227.72,19615.5,40000,118700,0.04667,0.126741,76266.3,3588.05,151116,1.00E-06,175461,575461,5780.82,1918.63,1.61243,1151.59,5952.86,1880.33,3.76498,1109.09,175461,5914.63,1875.19,0.339344,1101.05,5933.05,1866.8,2.16753,1093.38
113562.354,28123.71394,141686.0679,3.43E+01,2.71E+01,7.28E+02,3.26E+01,27.49,,1.00E-06,0.156147,0.58005,47.2363,3.84023,52429.4,58068.5,1394254.492,742.79,32066.5,2126.3,3.0921,2029.68,2577.91,22525.4,40000,141693,0.0514286,0.114245,79228.3,3247.87,149053,1.00E-06,198454,598454,6082.04,2112.2,1.73304,1285.05,6264.83,2070.53,3.89913,1238.3,198454,6227.21,2065.82,0.349125,1230.51,6245.9,2057.14,2.22678,1222.48
81088.83088,0,81088.83088,1.41E+01,4.16E+01,4.97E+02,0.00E+00,14.1,,1.77333,0.046755,1.42606,27.3411,4.50097,16522.8,7277,437562.8252,425.041,10196.3,534.523,2.69823,0.135259,895.66,8124.7,40000,81079.9,0.0112704,1.16845,84640.3,2600.17,115527,7.80E-05,137841,537841,1848.59,461.073,3.1046,245.315,1875.39,455.365,3.10052,238.823,137841,1871.34,451.608,1.66025,233.657,1870.2,450.814,1.77354,232.957
113562.354,62696.59636,176258.9504,3.16E+01,1.69E+01,5.54E+02,4.27E+01,20.36,,1.00E-06,0.0959926,8.38682,47.5382,4.05004,39478,34410.7,1306899.919,924.115,29914.8,2135.71,2.98649,53.2415,1971.28,17456,40000,176282,0.0417369,7.93018,93627.4,2270.71,110332,1.00E-06,233043,633043,3701.39,1715.87,2.03295,1116.91,3845.33,1680.02,3.951,1076.4,233043,3819.05,1676.66,0.552473,1069.84,3839.7,1669.47,2.12262,1063.19
113562.354,78029.86888,191592.2229,3.41E+01,3.36E+01,5.87E+02,4.72E+01,20.21,,1.00E-06,0.105253,6.98799,51.0173,4.35173,45814,43936.2,1419021.584,1004.51,32454.8,2345.39,3.0682,68.536,2233.94,19667.6,40000,191617,0.0444639,6.496,93174.1,2277.15,116998,1.00E-06,248378,648378,4059.02,1827.65,2.08832,1199.12,4214.98,1789.34,4.02127,1155.75,248378,4187.96,1786.01,0.565949,1149.18,4210.14,1778.56,2.1649,1142.23
113562.354,8015.938633,121578.2926,2.71E+01,1.90E+01,4.49E+02,3.94E+01,25.31,,0.0340629,0.0841231,11.5367,28.8784,2.96803,26694.2,19283.4,1174830.914,637.474,27057.4,1754.24,2.75745,0.696001,1467.43,13140.9,40000,121603,0.0387872,11.2667,95030.1,2282.79,114528,1.00E-06,178364,578364,3244.17,1598,1.6789,1025.36,3376.05,1563.81,3.60432,987.184,178364,3346.47,1559.01,0.460992,979.622,3364.92,1551.49,2.08875,972.722
109726.4936,0,109726.4936,2.43E+01,2.94E+01,5.22E+02,2.17E+01,24.3,,0.158935,0.117808,0.353869,29.1747,2.90003,33031.1,28256.7,986865.4057,575.234,22877.5,1324.46,2.83247,2745.72,1782.6,15851.4,40000,109730,0.0341283,0.0702887,70709.9,3871.01,147232,3.22E-06,166491,566491,4590.72,1404.31,1.76327,841.13,4724.77,1375.98,3.66542,810.248,166491,4707.08,1371.01,0.460669,802.359,4712.3,1365.13,2.1707,797.488
103949.3395,0,103949.3395,2.70E+01,3.76E+01,6.98E+02,1.11E+01,27,,0.282124,0.135165,0.457606,37.7824,3.43018,37515.7,32956.3,986020.1139,544.886,22869.6,1311.63,2.9312,2406.9,1928.25,17091.3,40000,103941,0.0372856,0.0832484,74375.6,3846.78,143033,6.94E-06,160702,560702,5291.56,1530.72,1.86175,852.419,5418.97,1503.37,3.52149,822.611,160702,5401.42,1497.12,0.462738,813.654,5406.6,1491.42,2.02794,808.902
113562.354,92770.74872,206333.1027,3.73E+01,1.63E+01,6.31E+02,5.28E+01,20.53,,1.00E-06,0.136669,0.601869,54.6132,4.56238,61415.1,74584.2,1546160.739,1081.77,35503.1,2415.06,3.18779,1276.18,2932.91,25430.1,40000,206357,0.0491916,0.0714321,83581.5,2835.75,143526,1.00E-06,263118,663118,5286.78,2021.3,2.00622,1344.18,5481.38,1978.24,4.37744,1295.76,263118,5455.22,1975.39,0.513096,1289.27,5466.78,1967.66,2.48475,1282.32
113562.354,38510.23323,152072.5872,2.08E+01,1.62E+01,5.35E+02,9.63E+00,15.53,,0.177014,0.0910613,0.438362,42.2085,3.66239,34096.8,26961.3,797957.1499,797.162,18475.4,1093.76,2.90625,2479.22,1740.44,15491.1,40000,152065,0.0252007,0.0325863,66837.7,3499.58,134101,4.03E-06,208826,608826,3554.41,1034.42,2.48137,610.173,3648.75,1015.36,3.93628,589.32,208826,3643.76,1011.47,0.901322,582.282,3642.45,1008.03,2.29682,579.837
113562.354,19319.95852,132882.3125,1.23E+01,1.64E+01,4.91E+02,0.00E+00,10.51,,0.606656,0.0587145,0.389388,34.869,3.6869,23087.4,13106.2,577626.1782,696.54,13414.6,751.147,2.75669,1774.35,1206.23,10865.4,40000,132870,0.0172615,0.0609675,68230.7,2698.37,113226,1.68E-05,189631,589631,2308.21,706.622,2.97469,390.763,2353.21,696.308,3.66013,379.272,189631,2349.54,691.996,1.57109,372.643,2348.58,690.458,2.12023,371.526
113562.354,6125.2722,119687.6262,3.33E+01,4.42E+01,5.30E+02,5.08E+01,31.6,,0.297379,0.121047,9.27371,32.0478,3.48814,36955,32114.4,1585000.126,627.599,36617.3,2253.36,2.97561,0.805677,1902.93,16876.3,40000,119719,0.0518624,8.9681,95492.7,2202.64,139580,3.61E-06,176480,576480,4692.56,2136.72,1.51114,1337.9,4857.68,2092.13,3.39134,1288.08,176480,4819.97,2083.82,0.424798,1277.49,4841.88,2074.5,2.15038,1268.68
89603.24077,0,89603.24077,2.46E+01,4.73E+01,6.41E+02,8.29E+00,24.6,,0.64856,0.109944,0.396725,34.9247,3.60015,30281.3,21266.7,810856.9235,469.686,18950.1,935.415,2.95698,1000.86,1542.34,13788.6,40000,89596.1,0.0282244,0.0550105,86361.7,3676.86,140470,1.83E-05,146357,546357,4312.96,1159.57,1.96971,637.106,4407.23,1139.75,3.41806,616.245,146357,4399.46,1132.6,0.720796,606.65,4397.78,1128.97,2.03193,604.1
113562.354,48379.56123,161941.9152,3.47E+01,3.53E+01,6.65E+02,4.07E+01,24.33,,1.00E-06,0.146178,0.570237,49.0359,4.0906,54416.8,61156.7,1467428.713,849.015,33750,2237.33,3.13187,1514.73,2647.59,23099,40000,161956,0.0495823,0.0901706,82834.2,3139.29,147243,1.00E-06,218717,618717,5678.13,2037.94,1.84511,1282.92,5864.58,1995.77,4.03893,1235.68,218717,5832.5,1991.53,0.415139,1228.23,5847.11,1983.29,2.32944,1220.71
108712.9702,0,108712.9702,3.02E+01,4.74E+01,4.70E+02,4.52E+01,30.2,,0.541185,0.0987895,12.3298,26.538,3.36328,28630.5,21728,1426242.652,570.056,33143.6,1833.68,2.80087,0.0878964,1559.27,13934.7,40000,108743,0.0442685,12.082,93966.2,2225.41,124535,6.41E-06,165504,565504,3830.77,1825.72,1.55557,1145.33,3968.3,1787.85,3.33561,1103.41,165504,3937.81,1778.24,0.557518,1091.51,3951.58,1770.74,2.13712,1084.72
113562.354,64422.58266,177984.9367,3.71E+01,3.92E+01,5.56E+02,6.03E+01,23.67,,1.00E-06,0.128453,3.82342,48.0272,4.27609,51982.6,55468.6,1667395.491,933.226,38203.8,2687.53,3.15542,190.641,2517.89,22029.8,40000,178020,0.051712,3.35794,92706,2312.48,143092,1.00E-06,234781,634781,4955.72,2128.1,1.78506,1403.45,5144.41,2081.96,3.85561,1351.43,234781,5111.31,2077.52,0.4685,1344.08,5138.11,2068.48,2.20803,1335.46
89024.17913,0,89024.17913,3.12E+01,1.80E+01,6.84E+02,2.14E+01,31.2,,0.00542958,0.140316,0.545212,37.0971,3.22682,34353.6,30110.3,994283.0151,466.703,22938.1,1445.77,2.84703,2914.86,1841.34,16352.4,40000,89027.2,0.039532,0.176148,69176,3940.12,148069,1.00E-06,145788,545788,5481.43,1626.09,1.47191,946.887,5631.09,1594.02,3.62167,912.099,145788,5592.5,1589.06,0.30828,904.406,5612.64,1581.28,2.03959,897.462
113562.354,7695.789842,121258.1438,2.94E+01,4.64E+01,5.83E+02,3.24E+01,27.53,,0.535307,0.0908842,15.0818,34.9317,3.73893,29185.8,21405.3,1329324.007,635.755,30855.8,1744.64,2.7834,0.0756798,1547.44,13832.7,40000,121275,0.0425516,14.7509,95401.8,2036.37,98092.8,6.66E-06,178036,578036,3535.29,1750.76,1.88204,1058.71,3649.03,1717.64,3.39585,1021.85,178036,3624,1708.44,0.642069,1010.2,3635.37,1702.06,2.01858,1004.47
113562.354,81335.52288,194897.8769,1.88E+01,1.47E+01,6.89E+02,0.00E+00,10.95,,0.00342361,0.0846101,0.568375,54.6701,4.41681,40213.8,31886.9,764979.7576,1021.6,17571.1,1189.32,3.04272,1636.78,1896.03,16817.7,40000,194879,0.0254821,0.0426132,71425.3,2817.16,110899,1.00E-06,251640,651640,3313.81,1042.33,3.08745,594.372,3389.27,1025.28,4.31899,575.17,251640,3384.52,1022.34,1.11225,568.787,3384.4,1019.28,2.33595,566.545
113562.354,49428.02689,162990.3809,2.66E+01,4.88E+01,6.69E+02,1.40E+01,18.53,,0.434658,0.12021,0.504771,49.7399,4.60724,47253,44710.3,1146757.275,854.392,26611,1512.16,3.12698,1203.44,2254.03,19835.7,40000,162982,0.0344965,0.0239811,84112.4,3564.18,132502,9.14E-06,219743,619743,4698.17,1417.16,2.46546,827.955,4818.97,1390.99,3.80676,799.361,219743,4811.22,1384.28,0.914216,789.841,4808.39,1379.86,2.61003,786.65
113562.354,55406.54009,168968.8941,3.76E+01,1.64E+01,4.73E+02,7.09E+01,25.27,,1.00E-06,0.139665,0.732726,43.7955,3.89706,53248.5,59747.8,1707359.895,886.012,39206.9,2664.52,3.16629,723.122,2616.01,22839.3,40000,169014,0.0548905,0.308534,88908.8,2401.39,160925,1.00E-06,225775,625775,5384.18,2259.97,1.46678,1524.84,5601.44,2209.58,3.81656,1467.97,225775,5565.17,2205.43,0.387221,1460.91,5586.59,2195.62,2.32399,1451.51
113562.354,24039.02159,137601.3756,3.73E+01,2.54E+01,4.74E+02,6.98E+01,30.78,,1.00E-06,0.149115,0.914323,35.961,3.40924,48717.8,52010.9,1725853.152,721.579,39669.8,2655.15,3.1353,826.203,2435.96,21351.3,40000,137647,0.0588584,0.566589,89614.7,2353.75,169581,1.00E-06,194408,594408,5759.1,2424.47,1.26303,1598.24,5981.08,2371.03,3.61648,1537.94,194408,5936.8,2365.63,0.311648,1530,5964.6,2354.33,2.31331,1518.99
113562.354,67676.61511,181238.9691,2.37E+01,4.75E+01,5.09E+02,2.19E+01,14.85,,0.379914,0.0988283,0.473103,48.0202,4.7025,42855.3,37187.5,1086469.167,950.108,25194.2,1450.45,3.12761,664.263,2051.08,18130.7,40000,181240,0.0288548,0.0171273,86790.9,3447.98,130428,7.02E-06,238001,638001,3847.77,1187.77,2.50571,736.123,3962.02,1163.82,4.02557,710.339,238001,3956.17,1158.09,1.18475,701.742,3953.13,1154.19,2.88863,699.165
113175.5801,0,113175.5801,1.10E+01,4.13E+01,5.74E+02,0.00E+00,11,,1.13431,0.0665235,0.35569,31.5259,4.02124,24074.7,13364,737626.1863,593.231,17229.6,859.999,2.83396,0.197459,1218.2,10970.3,40000,113163,0.0232215,0.0593867,90098,2258.11,99009.6,2.77E-05,169924,569924,2625.39,950.594,2.75739,504.014,2669.2,937.632,3.3991,489.645,169924,2662.45,930.766,1.40921,480.717,2660.94,928.86,2.00018,479.299
101224.4813,0,101224.4813,3.18E+01,3.67E+01,7.44E+02,2.03E+01,31.8,,0.102625,0.157704,0.576173,40.103,3.50136,41970.8,40788.9,1166789.428,530.638,26915.4,1699.03,2.96552,2464.93,2150.46,18967.5,40000,101223,0.0457375,0.175054,75232,3858.84,146929,2.24E-06,157984,557984,6167.99,1879.34,1.59219,1073.42,6329.1,1843.72,3.56612,1034.28,157984,6287.98,1837.67,0.327509,1025.62,6308.18,1829.5,2.03621,1018.19
76789.11076,0,76789.11076,1.66E+01,2.09E+01,6.87E+02,0.00E+00,16.6,,0.328731,0.0682538,0.418725,36.9052,3.17618,19542.4,10403.6,475792.2405,402.492,11063.4,604.964,2.63621,2045.98,1073.08,9695.11,40000,76778.4,0.0193483,0.0632217,66220.6,2708.29,115782,1.14E-05,133539,533539,2685.46,792.544,2.15278,426.473,2735.68,780.609,3.5533,414.224,133539,2730.85,776.58,0.71148,407.425,2730.15,773.934,1.81046,405.729
105454.8181,0,105454.8181,2.08E+01,2.88E+01,5.23E+02,1.02E+01,20.8,,0.303445,0.0957001,0.32336,29.1471,2.90747,27565.6,20217.5,751102.2508,552.796,17487.5,932.587,2.76319,2872.81,1503.15,13450.1,40000,105450,0.0256738,0.0432169,65831.6,3696.75,143506,7.61E-06,162211,562211,3740.24,1054.97,2.05801,609.333,3835.68,1035.64,3.63465,588.599,162211,3829.05,1030.73,0.67381,580.786,3828,1026.95,2.12234,578.096
113562.354,56596.56537,170158.9194,3.47E+01,3.40E+01,5.40E+02,5.42E+01,23.16,,1.00E-06,0.116803,5.57326,46.0505,4.02007,45810.1,44954.3,1515168.335,892.182,34714,2444.1,3.08397,146.2,2260.33,19888.4,40000,170191,0.04835,5.12865,92820.6,2316.97,135284,1.00E-06,226952,626952,4504.4,1989.32,1.78455,1306.37,4678.93,1946.61,3.84313,1258.15,226952,4646.89,1942.58,0.463826,1251.14,4672.14,1934,2.16918,1243.01
113562.354,93771.96276,207334.3168,2.41E+01,4.18E+01,7.03E+02,2.17E+00,13.2,,0.144943,0.0980464,0.582391,56.6971,4.97233,47763.8,43248.5,905135.5096,1086.79,20835.9,1361.71,3.13913,1544.35,2215.95,19516.9,40000,207314,0.0268051,0.035346,74329.8,3260.54,122493,3.38E-06,264075,664075,3837.58,1098.31,3.17236,631.385,3927.42,1079.43,4.19596,610.37,264075,3922.89,1075.28,1.29587,603.159,3921.86,1072.2,2.49719,600.901
113562.354,4302.992077,117865.3461,3.23E+01,4.89E+01,5.92E+02,4.08E+01,31.12,,0.525242,0.110289,13.1951,34.214,3.74158,33885.7,27505,1512305.434,618.002,35065.7,2022.19,2.89477,0.1312,1758.25,15643.4,40000,117889,0.0492485,12.8693,95232.9,2082.88,119955,6.55E-06,174650,574650,4289.76,2027.33,1.68544,1233.36,4428.1,1987.78,3.35073,1189.32,174650,4396.13,1977.79,0.533875,1177.04,4411.56,1969.94,2.07371,1169.79
113562.354,16810.44703,130372.801,3.65E+01,4.82E+01,6.86E+02,4.43E+01,31.79,,0.3083,0.130026,10.901,42.5367,4.05968,42679.4,39274.4,1651103.336,683.569,38088.7,2403.08,3.04435,0.840196,2109.2,18620.5,40000,130396,0.0557952,10.4899,96139.5,2052.55,129931,3.95E-06,187157,587157,5056.13,2294.94,1.68631,1397.88,5216.57,2249.8,3.41251,1347.21,187157,5178.93,2241.07,0.434831,1336.18,5201.03,2231.81,2.09146,1327.36
78987.96351,0,78987.96351,2.34E+01,3.09E+01,6.93E+02,6.78E-01,23.4,,0.286817,0.0918424,0.522403,37.0599,3.16286,23683.6,15132.3,535839.0343,414.01,12444.8,696.156,2.70277,3164.5,1297.45,11663.1,40000,78975.7,0.0216889,0.157557,59095.4,3529.62,139195,1.07E-05,135737,535737,3606.1,889.07,2.05728,473.76,3677.55,874.934,3.47888,459.082,135737,3670.46,870.696,0.612739,452.103,3673.69,867.554,1.70389,449.846
113562.354,40341.16935,153903.5234,1.56E+01,2.04E+01,5.03E+02,0.00E+00,11.51,,0.419944,0.06743,0.452463,41.3015,3.93154,27823.1,17888.6,602565.5503,806.727,13943.5,833.862,2.85513,2336.86,1412.49,12664.6,40000,153889,0.0176142,0.0587382,62706.7,3108.14,123554,1.20E-05,210650,610650,2645.53,721.259,3.05796,402.431,2700.4,710.158,3.80064,390.074,210650,2697.95,706.238,1.58384,383.676,2697.2,704.568,2.19213,382.443
95640.32361,0,95640.32361,2.44E+01,1.58E+01,6.00E+02,1.20E+01,24.4,,0.201182,0.109663,0.392146,32.8688,3.02061,29237.5,22421.5,795226.3638,501.351,18458.8,1043.39,2.78616,2932.58,1584.4,14151.4,40000,95636.5,0.0294801,0.0708008,66107.8,3772.31,144709,5.01E-06,152397,552397,4285.54,1211.51,1.83314,694.59,4395.65,1188.85,3.5898,670.257,152397,4383.43,1184.06,0.48145,662.596,4386.53,1179.21,2.02704,658.781
113562.354,27523.98461,141086.3386,2.61E+01,2.77E+01,5.03E+02,3.03E+01,21.01,,0.00121943,0.118516,0.45485,38.0198,3.39578,39248.5,37045.4,1119905.293,739.662,25833.6,1631.04,2.92855,2381.38,2047.07,18096.8,40000,141096,0.0364607,0.0847376,73898.6,3769.04,143025,1.00E-06,197857,597857,4603.68,1500.56,1.85345,940.301,4755.11,1468.65,3.9484,905.198,197857,4731.89,1464.78,0.496017,898.123,4740.64,1458.43,2.22024,892.642
113562.354,92257.95663,205820.3106,2.14E+01,2.28E+01,6.27E+02,1.62E+00,11.81,,0.00118927,0.0854626,0.569357,54.2742,4.49409,41473,34544.1,742406.0203,1078.87,17040.5,1166.32,3.04205,2216.82,1975.18,17489.1,40000,205802,0.0229528,0.0467072,64647.1,3209.22,122013,1.00E-06,262563,662563,3342.93,939.625,3.16013,545.034,3422.22,923.543,4.39455,527.109,262563,3418.51,920.837,1.28808,521.029,3418.5,918.111,2.38258,519.031
113562.354,82495.63736,196057.9914,2.21E+01,2.20E+01,6.35E+02,3.03E+00,12.8,,0.00294223,0.0901076,0.560989,53.2189,4.36,41605.3,35365.9,776356.7418,1027.7,17845.3,1194.13,3.02969,2264.66,1999.07,17691.2,40000,196041,0.024564,0.0470352,65729.7,3279.74,124348,1.00E-06,252802,652802,3522.82,1005.93,3.00372,584.599,3608.75,988.446,4.31061,565.129,252802,3604.14,985.59,1.12639,558.859,3604.31,982.561,2.31813,556.619
113562.354,41401.35436,154963.7084,2.31E+01,4.47E+01,5.77E+02,1.26E+01,16.93,,0.478873,0.104289,0.455083,44.7274,4.3044,40171.4,33746.6,996789.9396,812.323,23166.2,1279.15,3.07081,1140.28,1951.74,17290.5,40000,154957,0.0292401,0.0252444,83241.4,3532.65,133168,1.04E-05,211718,611718,4075.77,1201.53,2.48095,703.123,4180.43,1179.5,3.78291,679.215,211718,4174.12,1173.23,1.05334,670.193,4171.56,1169.6,2.51363,667.679
113562.354,61960.65096,175523.005,1.58E+01,3.13E+01,7.05E+02,0.00E+00,10.22,,0.0625513,0.0816527,0.537804,52.5606,4.21167,36709.1,26840.1,775065.7655,920.045,17839,1168.77,3.01206,1120.81,1736.45,15456.9,40000,175506,0.0272128,0.0343613,77509.2,2467.09,101674,1.32E-06,232267,632267,3200.98,1112.99,2.91004,626.743,3272.06,1095.28,4.15237,606.764,232267,3266.83,1091.86,0.966297,599.972,3266.11,1088.51,2.32039,597.55
113562.354,34356.73906,147919.0931,2.27E+01,3.00E+01,7.34E+02,0.00E+00,17.43,,0.126886,0.10973,0.546821,48.4565,3.87639,40157.2,34644.6,848480.9744,775.326,19584,1224.21,2.97329,2398.96,1978.12,17513.9,40000,147899,0.0314144,0.0726247,69990,3379.97,127939,3.18E-06,204660,604660,4299.67,1285.88,2.52929,707.37,4396.5,1264.91,3.79641,683.86,204660,4386.71,1260.62,0.707895,676.425,4389.21,1256.58,2.01596,673.195
113054.3188,0,113054.3188,1.89E+01,2.46E+01,5.58E+02,9.70E-01,18.9,,0.445564,0.0916319,0.366492,30.6045,3.09288,28178.7,20276.3,681495.6668,592.586,15868.5,844.55,2.77883,2971.84,1505.37,13469.3,40000,113040,0.0235565,0.069928,63775.3,3609.11,139302,1.36E-05,169801,569801,3594.56,965.292,2.43618,523.972,3670.44,950.154,3.53618,507.486,169801,3665.8,944.976,0.929554,499.631,3665.28,942.26,1.91301,497.673
77507.71835,0,77507.71835,3.64E+01,3.22E+01,5.91E+02,3.70E+01,36.4,,2.04E-06,0.0899417,16.441,32.5773,3.11962,22550.3,14538.6,1059749.3,406.442,24440.8,1548.57,2.69664,0.343621,1271.37,11435.4,40000,77532,0.0407811,16.1338,90900.6,2106.6,121711,1.00E-06,134293,534293,3486.07,1681.59,1.24531,1050.97,3619.01,1645.94,3.40844,1011.73,134293,3577.15,1640.45,0.29589,1003.91,3597.67,1631.25,2.13636,995.35
113562.354,79140.26943,192702.6234,3.22E+01,4.77E+01,4.58E+02,5.50E+01,18.98,,0.115835,0.100998,5.74166,47.4676,4.65342,43866.9,41431.1,1542942.676,1010.37,35403,2436.24,3.05478,0.268777,2167.74,19112.6,40000,192736,0.0417731,5.28607,92214.3,2390.49,121426,1.31E-06,249497,649497,3887.57,1721.4,1.99966,1150.95,4042.08,1683.18,3.89576,1108.57,249497,4020.69,1677.91,0.740151,1100.44,4039.94,1670.92,2.23715,1094.02
113562.354,71958.66903,185521.023,3.34E+01,4.16E+01,5.35E+02,5.06E+01,20.45,,1.15E-05,0.105419,6.57879,48.572,4.41112,44632.6,42347.5,1492869.429,972.699,34205.2,2406.04,3.06149,0.563153,2192.17,19317.6,40000,185550,0.0441644,6.11125,93228,2305.65,120709,1.00E-06,242311,642311,4064.29,1817.49,2.0165,1194.47,4221.2,1778.46,3.94966,1150.76,242311,4195.37,1774.06,0.606351,1143.33,4216.77,1766.57,2.18849,1136.37
113562.354,15803.7068,129366.0608,3.24E+01,2.52E+01,6.23E+02,3.78E+01,28.44,,3.27E-05,0.108078,11.7833,39.4353,3.45163,35546.6,29329.8,1325902.063,678.273,30460,2056.52,2.93242,5.4564,1816.82,16143.5,40000,129386,0.0482765,11.4053,95857.6,2104,119515,1.00E-06,186147,586147,4189.5,1984.1,1.68594,1226.32,4336.7,1944.84,3.61037,1181.95,186147,4300.29,1939.75,0.367444,1174.1,4323.1,1931.06,2.05446,1165.88
113562.354,67775.61095,181337.965,2.02E+01,1.92E+01,4.66E+02,1.52E+01,12.65,,0.0476496,0.081081,0.463165,46.2118,4.01282,35110.5,27542.6,802072.6978,950.607,18507,1163.09,2.95342,2138.77,1759.47,15653.9,40000,181336,0.023045,0.0232581,67213.7,3355,129659,1.00E-06,238097,638097,3153.47,946.959,2.59827,589.946,3248.56,927.992,4.28596,569.422,238097,3244.94,925.115,1.09241,563.178,3243.24,921.802,2.5503,560.919
113562.354,66777.1392,180339.4932,1.42E+01,4.87E+01,5.40E+02,0.00E+00,8.94,,1.28282,0.0658224,0.527736,48.0761,6.16615,32623.6,20315.1,785772.7957,945.306,18161.8,1108.55,3.09616,0.383866,1506.84,13481.9,40000,180324,0.0184837,0.0705896,84323.7,2607.02,105615,3.19E-05,237085,637085,2592.81,756.96,3.59625,412.773,2638.23,746.023,3.66072,400.372,237085,2633.8,740.514,2.1354,393.178,2632.89,739.346,2.34716,392.115
113562.354,91361.76258,204924.1166,2.21E+01,3.34E+01,4.89E+02,1.88E+01,12.25,,9.89E-06,0.0859748,0.505815,50.7589,4.45303,40669.1,34621.4,891669.5576,1074.26,20535,1332.37,3.04196,1725.45,1977.44,17508.2,40000,204923,0.02502,0.0220843,71450.4,3311.36,126619,1.00E-06,261684,661684,3339.45,1028.09,2.6791,651.365,3444.52,1007.03,4.49706,628.545,261684,3440.67,1004.39,1.12179,622.379,3438.99,1000.8,2.68015,619.892
109070.0964,0,109070.0964,1.52E+01,2.14E+01,5.85E+02,0.00E+00,15.2,,0.447249,0.0784303,0.353011,32.0555,3.15387,25153.4,15952.5,644235.3809,571.703,14994.8,804.476,2.75262,2104.72,1332.67,11970.3,40000,109057,0.0232323,0.0471029,70507,2997.42,121650,1.26E-05,165818,565818,3081.71,951.271,2.4535,513.508,3143.71,937.062,3.57459,498.039,165818,3138.56,931.975,0.937337,490.243,3137.21,929.291,1.98555,488.397
113562.354,49955.74645,163518.1005,2.58E+01,3.81E+01,4.83E+02,3.15E+01,17.92,,0.105414,0.110688,0.452379,43.216,3.97238,42152.3,39364.7,1158524.08,857.258,26787.1,1624.63,3.03334,1474.19,2111.68,18641.4,40000,163528,0.0340784,0.0363539,81580,3639.69,137627,1.76E-06,220289,620289,4295.13,1403.17,2.06257,892.519,4438.96,1372.83,4.02482,859.39,220289,4427.14,1368.57,0.676052,851.955,4427.51,1363.13,2.49991,847.633
84164.1117,0,84164.1117,2.45E+01,2.46E+01,7.21E+02,1.12E+00,24.5,,0.24975,0.103506,0.51582,38.5282,3.23834,26755.3,18588.4,614706.8447,441.14,14259.2,815.916,2.75542,3131.15,1440.3,12905.9,40000,84150.8,0.0254049,0.13507,61276.6,3625.63,140052,8.56E-06,140912,540912,4062.56,1041.26,2.00402,553.525,4145.93,1024.52,3.483,535.834,140912,4135.97,1019.96,0.542127,528.51,4140.23,1016.2,1.74883,525.652
113562.354,12333.44918,125895.8032,3.38E+01,3.14E+01,6.13E+02,4.34E+01,30.49,,1.00E-06,0.119302,10.2518,37.9856,3.39158,37999.2,33103.6,1417596.046,660.104,32569.9,2195.33,2.9796,124.509,1932.65,17128.6,40000,125920,0.0519007,9.88691,94991.8,2140.43,132481,1.00E-06,182681,582681,4623.4,2133.91,1.55782,1327.68,4786.75,2091,3.57523,1279.19,182681,4746.42,2085.6,0.334187,1271.15,4772.08,2076.03,2.09631,1261.97
113562.354,1189.28192,114751.6359,1.61E+01,3.71E+01,6.84E+02,0.00E+00,15.93,,0.467174,0.0950806,0.394202,37.6929,3.53594,31202.2,21644.2,817400.4938,601.476,19009,1036.99,2.91561,1067.31,1556.21,13908.3,40000,114736,0.0308332,0.0332949,84553.6,2854.89,115052,1.15E-05,171497,571497,3737.03,1262.29,2.35457,672.597,3812.46,1243.44,3.56826,651.849,171497,3805.23,1237.03,0.787565,642.71,3803.22,1233.33,2.16674,640.049
107385.3891,0,107385.3891,1.11E+01,4.39E+01,5.62E+02,0.00E+00,11.1,,1.53245,0.0626397,0.393837,30.7522,4.45248,22477.5,11925.4,710228.9437,562.881,16594.6,823.107,2.80231,0.106011,1149.88,10371,40000,107374,0.021118,0.103801,88391.5,2256.23,99310.9,3.99E-05,164135,564135,2475.39,864.363,2.85538,453.758,2513.45,852.942,3.27628,441.039,164135,2506.86,846.253,1.5217,432.568,2505.59,844.719,1.87801,431.32
99261.20126,0,99261.20126,3.27E+01,4.89E+01,5.59E+02,3.99E+01,32.7,,0.539676,0.0991371,14.8542,30.925,3.5325,27659.7,20128.1,1359946.57,520.483,31595.6,1755.83,2.78152,0.0775453,1499.77,13420.8,40000,99286.1,0.0448635,14.5625,93221.3,2099.1,117689,6.73E-06,156047,556047,3854.31,1848.84,1.53871,1131.79,3984.69,1811.84,3.2984,1090.89,156047,3951.9,1802.18,0.501711,1079,3965.48,1794.54,2.09221,1072.07
94182.13981,0,94182.13981,1.44E+01,4.57E+01,4.79E+02,0.00E+00,14.4,,2.50789,0.0547043,1.56568,26.3353,5.3781,19265.9,9325.4,560822.9748,493.673,13074.6,679.064,2.78172,0.0993466,1015.29,9184.95,40000,94172,0.0136136,1.31589,87334.4,2809.08,118933,9.57E-05,150933,550933,2163.24,556.674,3.28134,287.121,2194.37,549.986,3.02399,279.281,150933,2189.49,545.397,1.62373,273.344,2188.17,544.544,1.69507,272.531
97741.73203,0,97741.73203,2.50E+01,2.49E+01,6.76E+02,6.90E+00,25,,0.205004,0.117494,0.452795,36.5268,3.18827,31718.5,25235.1,796423.9625,512.335,18464.4,1067.16,2.82328,2994.92,1682.72,14996.6,40000,97731.8,0.0312066,0.0923213,65749.7,3766.02,142553,5.58E-06,154493,554493,4600.69,1280.42,1.91798,707.133,4708.8,1258.09,3.54724,682.986,154493,4695.03,1253.09,0.479793,675.15,4699.75,1248.26,1.92213,671.264
113562.354,9963.660565,123526.0146,2.69E+01,3.93E+01,5.01E+02,3.31E+01,24.73,,0.240766,0.130079,0.382678,32.3596,3.34431,39733.1,37071.9,1245203.399,647.621,28853.8,1683.66,2.99002,1556.02,2047.82,18103.1,40000,123539,0.0398764,0.0679551,84466.8,3819.61,147441,4.23E-06,180300,580300,5062.34,1642.72,1.70434,1012.27,5221.05,1608,3.69322,974.292,180300,5197.8,1601.87,0.481574,965.382,5203.15,1595.06,2.31415,959.552
102781.0305,0,102781.0305,1.16E+01,3.03E+01,7.35E+02,0.00E+00,11.6,,0.278007,0.0769084,0.403385,39.9304,3.39013,25374.9,14810.7,716139.8295,538.737,16604.6,958.066,2.80167,476.095,1283.38,11540.4,40000,102768,0.0302895,0.0266042,86528.9,1961.34,89785.4,6.12E-06,159529,559529,3024.65,1239.19,2.20896,662.357,3085.31,1220.97,3.70856,642.397,159529,3078.22,1215.74,0.608169,634.169,3076.34,1211.58,2.24649,631.257
113562.354,28164.69451,141727.0485,2.49E+01,2.79E+01,5.14E+02,2.52E+01,19.95,,0.0371866,0.11288,0.437932,38.6672,3.42338,37939.5,34523.9,1044781.151,742.998,24138.4,1483.89,2.91826,2424.2,1974.59,17484.1,40000,141732,0.0339507,0.0625978,72370.6,3736.75,141505,1.00E-06,198493,598493,4388.01,1396.59,1.96522,863.971,4526.66,1367.55,3.92558,832.089,198493,4510.43,1363.68,0.543511,824.998,4515.19,1358.03,2.24015,820.304
113562.354,52780.27058,166342.6246,3.35E+01,4.12E+01,6.73E+02,3.59E+01,22.87,,0.000629745,0.143249,0.57375,50.0717,4.29172,54815.6,61118.3,1440164.891,872.06,33156,2162.71,3.14315,1365.23,2646.73,23092,40000,166352,0.046761,0.083057,84193.6,3342.59,142148,1.00E-06,223113,623113,5570.04,1922.26,1.98964,1197.2,5746.89,1882.61,4.03202,1153.08,223113,5719.04,1877.93,0.478341,1145.24,5729.96,1870.44,2.32299,1138.54
84990.25734,0,84990.25734,2.33E+01,3.95E+01,6.03E+02,7.78E+00,23.3,,0.443261,0.0963994,0.380323,32.9453,3.22776,25969,17037.8,681359.5965,445.509,15897.7,812.013,2.83638,1707.64,1377.96,12364.5,40000,84984.3,0.0242222,0.0597236,77022.3,3618.34,141420,1.30E-05,141745,541745,3777.66,995.409,1.94653,557.224,3863.55,977.865,3.49503,538.905,141745,3856.83,972.349,0.661449,530.73,3855.98,968.887,1.97934,528.343
95004.25356,0,95004.25356,2.56E+01,3.68E+01,4.63E+02,2.76E+01,25.6,,0.246671,0.111611,0.308716,26.4344,2.92124,29554.3,22853.8,977461.5847,498.097,22718.9,1252.44,2.86036,1725.81,1599.88,14284.7,40000,95015.9,0.0322601,0.0552654,81367.6,3862.41,149860,4.72E-06,151777,551777,4342.66,1330.71,1.55406,820.186,4477.46,1301.92,3.612,789.299,151777,4461.46,1296.44,0.461538,781.074,4464.44,1290.4,2.32448,776.219
103280.1357,0,103280.1357,1.66E+01,4.64E+01,5.75E+02,0.00E+00,16.6,,1.33945,0.0812571,0.488879,31.2645,4.23717,26696.1,15954.4,717026.55,541.351,16762.1,822.312,2.953,62.7468,1332.75,11971,40000,103267,0.0218911,0.186896,92811,3130.51,124734,4.16E-05,160028,560028,3202.27,896.777,2.68989,466.56,3257.45,884.192,3.19672,452.853,160028,3251.39,877.328,1.37418,444.221,3250.28,875.643,1.77842,442.874
86012.70069,0,86012.70069,3.68E+01,2.12E+01,6.38E+02,3.82E+01,36.8,,1.39E-06,0.103679,15.4102,34.9086,3.21967,26894.1,18966.5,1172033.255,451.024,26996.8,1746.23,2.80266,1.04453,1455.12,13034.3,40000,86036.3,0.0463198,15.078,92748.8,2073.79,126441,1.00E-06,142797,542797,4024.13,1907.29,1.27412,1172.75,4168.43,1868.42,3.42416,1129.6,142797,4124.04,1862.59,0.279268,1121.46,4147.16,1852.79,2.11681,1112.19
113562.354,62103.20253,175665.5565,1.80E+01,3.91E+01,4.48E+02,9.96E+00,11.64,,0.438908,0.0733406,0.451345,44.6598,4.50227,33044.4,22997.3,768998.6658,920.851,17815.3,1043.68,3.03401,973.341,1604.99,14328.6,40000,175659,0.0196205,0.0289585,78166.6,3254.6,126656,9.81E-06,232420,632420,2865.29,806.423,2.88215,484.155,2939.01,791.588,3.96287,468.169,232420,2935.2,786.934,1.71578,461.047,2933.63,784.818,2.60712,459.621
113562.354,67639.31248,181201.6665,2.59E+01,2.76E+01,6.98E+02,8.55E+00,16.23,,3.50E-06,0.110414,0.58623,52.9608,4.22379,46206.6,44302.1,943715.56,949.832,21715.8,1427.95,3.03754,2339.32,2243.46,19747.2,40000,181188,0.0317189,0.0693832,69541.1,3466.27,129601,1.00E-06,237949,637949,4309.83,1299.94,2.62767,764.286,4423.96,1276.23,4.16834,737.761,237949,4413.06,1273.08,0.748598,731.1,4416.55,1268.76,2.18354,727.622
113562.354,68606.64344,182168.9974,2.70E+01,1.57E+01,7.24E+02,9.31E+00,16.83,,6.76E-06,0.115145,0.606138,53.8869,4.27122,48147.5,47712.7,985241.2873,954.903,22660.4,1501.73,3.05051,2331.58,2330.44,20473.7,40000,182155,0.0334261,0.0791528,70307,3479.67,129755,1.00E-06,238916,638916,4494.02,1369.88,2.60098,806.836,4613.92,1344.8,4.16617,778.685,238916,4600.97,1341.63,0.706542,771.997,4605.8,1337.04,2.1691,768.231
100047.9519,0,100047.9519,1.78E+01,4.89E+01,4.72E+02,5.91E+00,17.8,,1.7375,0.0770999,0.582689,26.2133,4.50537,24788.3,14536.6,724922.098,524.441,16976.9,801.143,2.92837,0.344384,1271.28,11434.6,40000,100041,0.0191375,0.331622,93471.9,3409.49,135309,5.18E-05,156802,556802,3032.83,785.889,2.61285,430.513,3091.33,773.584,3.1455,417.268,156802,3085.3,766.92,1.55081,409.073,3084,765.5,1.85349,407.911
103972.7628,0,103972.7628,3.02E+01,1.89E+01,6.46E+02,2.58E+01,30.2,,0.00510394,0.146881,0.504438,35.29,3.1703,39273.4,37479.6,1149110.473,545.079,26493.8,1687.07,2.91738,2636.65,2059.31,18200.1,40000,103978,0.0439554,0.154296,73051.2,3800.79,149889,1.00E-06,160739,560739,5731.77,1807.49,1.53822,1067.56,5895.46,1771.67,3.68154,1028.16,160739,5855.17,1766.46,0.32165,1020.16,5875.24,1758.21,2.1012,1012.67
113562.354,93924.28651,207486.6405,3.19E+01,3.80E+01,6.08E+02,3.78E+01,17.46,,1.13E-06,0.124029,0.596638,54.0084,4.68983,56282.4,63697.1,1356834.934,1087.75,31177.8,2097.32,3.14033,1524.79,2703.67,23559.5,40000,207497,0.0402203,0.0712103,80748.2,3399.8,133083,1.00E-06,264258,664258,4807.6,1653.4,2.31462,1071.73,4974.09,1618.04,4.38375,1032.44,264258,4953.77,1614.97,0.677302,1025.83,4961.16,1608.81,2.41394,1020.52
82352.13579,0,82352.13579,3.08E+01,1.87E+01,5.13E+02,3.23E+01,30.8,,0.0160223,0.0705452,16.6451,28.5971,2.89665,18968.6,11311.1,935999.4683,431.821,21609.5,1345.02,2.55497,0.259271,1119.49,10103.8,40000,82373.2,0.0336002,16.3795,91108.6,2136.99,103959,1.00E-06,139134,539134,2726.39,1386.4,1.43847,882.853,2838.14,1356.29,3.46393,849.878,139134,2805.85,1351.51,0.380217,842.558,2821.81,1344.01,2.08383,835.824
113562.354,91607.26957,205169.6236,2.22E+01,2.70E+01,7.34E+02,0.00E+00,12.29,,2.57E-06,0.0942685,0.611237,57.0434,4.56876,45426.2,40103.8,820445.6649,1075.44,18829,1291.67,3.0763,1942.77,2131.89,18811.4,40000,205148,0.0272744,0.0592218,69520,3054.76,116958,1.00E-06,261909,661909,3689.52,1115.7,3.12637,639.655,3775.66,1097.05,4.36939,618.542,261909,3769.44,1094.26,1.06126,612.203,3770.74,1090.97,2.29448,609.697
100846.2281,0,100846.2281,1.39E+01,1.84E+01,6.97E+02,0.00E+00,13.9,,0.307257,0.0798536,0.393522,37.8227,3.29295,25273.2,15298.1,675781.7711,528.593,15686,886.922,2.78076,1224.91,1304.64,11725.9,40000,100833,0.0276592,0.033465,79155.1,2446.79,104502,7.63E-06,157594,557594,3139.23,1131.98,2.23142,605.471,3202.29,1115.15,3.6415,587.173,157594,3195.7,1110.07,0.659827,579.178,3194.14,1106.37,2.10046,576.593
113562.354,37166.9453,150729.2993,2.92E+01,3.42E+01,6.01E+02,2.98E+01,22,,0.000475431,0.131836,0.533034,44.2652,3.77816,46146.6,47311.4,1231748.457,790.196,28369.6,1837.89,3.02072,2113.92,2320.36,20389.7,40000,150736,0.0410318,0.0989264,77242.1,3658.72,141104,1.00E-06,207497,607497,5128.02,1687.01,1.929,1042.02,5289.37,1652.27,3.96385,1003.5,207497,5262.03,1648.12,0.472143,996.155,5273.43,1641.27,2.206,990.105
113562.354,29162.90556,142725.2596,2.99E+01,4.60E+01,7.18E+02,1.94E+01,23.79,,0.308269,0.144453,0.52868,47.0598,4.22433,49800.5,51502,1285990.668,748.177,29769.5,1768.23,3.09613,1673.66,2423.69,21249.4,40000,142720,0.0426023,0.0646046,82738.4,3753.99,138156,6.30E-06,199481,599481,5645.2,1750.32,2.08223,1021.26,5794.56,1717.1,3.68938,984.657,199481,5774.75,1710.23,0.565386,974.999,5778.11,1704.09,2.23042,969.777
98557.25443,0,98557.25443,1.42E+01,3.98E+01,5.88E+02,0.00E+00,14.2,,0.836797,0.0705022,0.38512,32.0592,3.6267,23330.5,12863.6,623870.779,516.599,14566.3,733.553,2.8449,268.608,1194.86,10765.8,40000,98545.3,0.0209741,0.0793827,88142.9,2730.56,114086,2.49E-05,155306,555306,2777.96,858.967,2.53861,455.767,2826.96,846.793,3.39385,442.674,155306,2821.35,840.927,1.2036,434.614,2820.09,838.963,1.88323,433.238
99256.26482,0,99256.26482,1.42E+01,3.45E+01,4.48E+02,0.00E+00,14.2,,1.32916,0.0533672,1.13028,25.0071,3.95295,18631.9,9405.1,480282.4407,520.273,11185.5,592.982,2.68973,1376.63,1019.67,9223.65,40000,99246.1,0.0127323,0.895675,73575.5,3005.02,127206,5.17E-05,156007,556007,2101.86,521.208,3.05461,282.008,2138.02,514.133,3.2536,274.052,156007,2135.39,510.191,1.69052,268.488,2134.69,509.291,1.8551,267.712
113562.354,45985.27313,159547.6271,2.33E+01,4.08E+01,5.98E+02,1.09E+01,16.58,,0.33096,0.103783,0.473561,46.374,4.20904,40532.8,34612.9,957054.29,836.343,22192.7,1278.17,3.04691,1539.28,1977.19,17506.1,40000,159539,0.0290977,0.0267746,78457.6,3511.5,132339,7.27E-06,216300,616300,4054.92,1194.84,2.52093,698.147,4159.43,1173.01,3.86093,674.299,216300,4153.52,1167.66,0.96532,666.005,4151.33,1163.91,2.46156,663.352
113562.354,59980.88113,173543.2351,2.26E+01,3.28E+01,5.42E+02,1.47E+01,14.79,,0.0644611,0.0947308,0.483259,47.0742,4.01152,38844.8,33114.7,890615.8991,909.733,20564.7,1276.83,2.98461,2098.76,1932.98,17131.4,40000,173539,0.0272074,0.0306525,70617.1,3460.65,131551,1.30E-06,230300,630300,3688.74,1117.32,2.50851,680.324,3795.84,1095.53,4.14586,656.451,230300,3790.22,1092.18,0.880135,649.748,3789.23,1088.29,2.42387,646.921
113562.354,21453.28246,135015.6365,3.59E+01,3.03E+01,4.56E+02,6.72E+01,30.2,,1.00E-06,0.142019,1.60932,34.332,3.31916,45851.6,47007,1667451.354,708.017,38309.6,2583.1,3.10705,745.982,2312.69,20325.7,40000,135060,0.0564533,1.27823,89872.4,2362.69,167537,1.00E-06,191821,591821,5481.17,2325.96,1.28098,1531.8,5693.83,2274.5,3.60218,1473.78,191821,5650.59,2269.2,0.322059,1465.94,5680.75,2258.13,2.27127,1455.18
113562.354,19006.66531,132569.0193,1.74E+01,4.41E+01,6.62E+02,0.00E+00,14.91,,0.729967,0.0934123,0.445108,42.147,4.22191,34280,24273.8,859691.9993,694.874,20014,1069.15,3.02845,554.981,1649.75,14713.6,40000,132553,0.028181,0.0393801,88473.5,2976.15,117523,1.83E-05,189314,589314,3673.6,1154.31,2.6644,618.246,3745.12,1137.07,3.52422,599.271,189314,3738.41,1130.04,1.15756,589.832,3736.49,1127.24,2.14798,587.802
113562.354,83258.96292,196821.3169,1.33E+01,2.64E+01,6.08E+02,0.00E+00,7.67,,0.0388606,0.0651349,0.52801,52.8586,4.44328,33569.1,21968.3,667900.8619,1031.71,15322.7,1056.95,3.01783,920.243,1568.02,14010.2,40000,196806,0.0210622,0.0273123,73678,2247.79,94990.3,1.00E-06,253567,653567,2555.32,861.389,3.26587,493.125,2609.77,847.788,4.3968,477.905,253567,2606.62,844.926,1.4624,471.809,2605.4,842.488,2.55195,470.156
113562.354,12115.84601,125678.2,2.40E+01,3.64E+01,5.89E+02,1.42E+01,21.69,,0.286681,0.117419,0.401266,37.0371,3.45643,37226.3,32243.7,985832.9508,658.811,22894.1,1282.54,2.94245,2161.42,1906.84,16909.5,40000,125673,0.033301,0.0412891,75698.2,3751.08,140903,6.33E-06,182434,582434,4586.37,1368.06,2.07406,792.986,4707.14,1342.57,3.67661,765.13,182434,4697.15,1336.88,0.614397,756.532,4696.76,1332.04,2.25734,752.785
80762.36286,0,80762.36286,1.21E+01,2.91E+01,5.27E+02,0.00E+00,12.1,,0.769826,0.0432206,0.475564,29.0077,3.33824,14941.5,6754,382406.6137,423.332,8905.53,472.638,2.49129,1867.35,862.553,7830.25,40000,80753.7,0.0118249,0.204082,62259.4,2342.67,108701,3.06E-05,137515,537515,1704.4,484.406,2.70137,271.764,1732.72,477.531,3.4218,264.601,137515,1729.51,474.101,1.50033,259.202,1728.83,472.994,1.89247,258.463
100495.1304,0,100495.1304,1.91E+01,3.36E+01,4.56E+02,1.12E+01,19.1,,0.44043,0.0812866,0.286452,25.8294,2.89986,23964.3,15605,683936.0444,526.811,15977.5,795.398,2.75336,2155.23,1317.86,11841.2,40000,100493,0.0213577,0.0422278,71925.5,3590.68,143306,1.11E-05,157254,557254,3176.35,878.869,2.10047,520.112,3258.38,862.318,3.61753,502.682,157254,3253.23,857.268,0.886417,494.889,3251.47,854.309,2.15039,492.978
113562.354,42023.35298,155585.707,1.77E+01,1.62E+01,4.49E+02,8.88E+00,12.92,,0.269339,0.0734675,0.409775,39.9913,3.70305,29189.1,20321.2,692213.6659,815.587,16042.1,933.799,2.86147,2408.93,1507.07,13483.9,40000,155580,0.0197153,0.0302202,64194,3366.75,132182,6.29E-06,212341,612341,2868.05,809.78,2.66151,485.401,2943.59,794.851,3.96692,469.276,212341,2940.25,791.074,1.29762,462.604,2938.7,788.614,2.37998,460.974
113562.354,61231.67035,174794.0244,1.79E+01,2.67E+01,5.46E+02,0.00E+00,11.63,,0.222528,0.0745471,0.499893,47.2226,4.13472,32893.8,23412.9,645735.6211,916.23,14882.9,953.168,2.94107,2360.44,1619.69,14455.2,40000,174778,0.0192897,0.0473771,62438.9,3188.75,123833,6.07E-06,231539,631539,2921.48,789.802,3.10416,445.602,2984.86,777.131,4.008,431.502,231539,2982.55,773.64,1.48494,425.211,2981.88,771.589,2.28212,423.716
113562.354,62899.68281,176462.0368,2.34E+01,1.69E+01,6.79E+02,2.49E+00,15.06,,0.0418529,0.100607,0.563142,51.6352,4.14798,42099.8,37048.7,824251.3132,924.964,18980.7,1233.3,3.01062,2413.39,2047.16,18097.6,40000,176444,0.0277281,0.0606766,67041.9,3404.85,128141,1.01E-06,233205,633205,3935.34,1135.5,2.78508,648.11,4029.93,1116,4.08204,626.293,233205,4022.88,1112.64,0.896642,619.598,4024.26,1109.12,2.15854,616.881
113562.354,74734.9032,188297.2572,3.47E+01,2.16E+01,5.78E+02,5.01E+01,20.93,,1.00E-06,0.110231,6.21755,50.2779,4.25136,46989.2,46324,1445020.528,987.244,33050.8,2386.99,3.08069,194.467,2295.39,20181.3,40000,188324,0.0460659,5.73206,92023.9,2301.38,124028,1.00E-06,245085,645085,4250.12,1893.63,1.98382,1248.29,4414.38,1853.75,3.98687,1203.08,245085,4385.68,1850.47,0.522737,1196.57,4409.24,1842.63,2.16768,1189.22
113562.354,5889.310981,119451.665,2.14E+01,1.51E+01,4.74E+02,1.82E+01,20.34,,0.225643,0.100967,0.316387,29.5197,2.95665,30654.6,24492.9,889962.2556,626.204,20686.6,1138.9,2.81255,2670.66,1657.32,14778.6,40000,119453,0.0288555,0.0348258,69458.4,3762.43,144940,4.67E-06,176214,576214,3932.69,1187.2,1.98149,716.068,4047.76,1163.55,3.74291,690.416,176214,4039.69,1158.81,0.627362,682.64,4038.66,1154.22,2.33039,679.241
84439.09438,0,84439.09438,2.71E+01,3.34E+01,4.89E+02,2.61E+01,27.1,,0.131293,0.108718,0.343253,27.6,2.85115,26825.2,19929.2,887531.9906,442.71,20589.6,1176.3,2.78183,2332.94,1492.21,13355.5,40000,84450.3,0.0307785,0.0770043,73804.2,3846.27,151277,2.61E-06,141211,541211,4229.21,1270.04,1.45699,783.961,4360.98,1242.14,3.6102,754.18,141211,4341.53,1237.47,0.399456,746.75,4348.74,1231.14,2.23041,741.538
113562.354,659.1725089,114221.5265,2.33E+01,4.93E+01,6.30E+02,7.47E+00,23.17,,0.87687,0.121954,0.386539,34.7704,3.9457,37841.4,30963.1,1020848.748,598.719,23868,1167.37,3.04367,1043.09,1867.78,16577.5,40000,114210,0.0330032,0.0464978,88278.3,3733.59,139297,2.26E-05,170971,570971,4785.75,1354.97,2.23249,739.627,4889.31,1332.57,3.39196,715.495,170971,4880.52,1323.68,0.937122,704.326,4878.14,1320.13,2.12967,701.712
113562.354,49055.10223,162617.4562,2.94E+01,3.87E+01,5.69E+02,3.39E+01,20.53,,0.0182412,0.128064,0.521196,45.7667,4.04032,47904.8,49396.3,1290606.133,852.535,29748.6,1902.32,3.07025,1599.95,2372.29,20822.2,40000,162628,0.040312,0.0745362,81740.8,3609.98,139351,1.00E-06,219389,619389,4975.15,1658.52,1.99296,1042.92,5137.95,1623.39,4.02445,1004.16,219389,5114.99,1619.05,0.541664,996.641,5122.54,1612.48,2.30991,990.939
113562.354,43035.53193,156597.8859,1.86E+01,1.76E+01,5.17E+02,4.44E+00,13.49,,0.260684,0.0794298,0.445087,42.5296,3.78844,31473.7,22820.9,692177.5789,820.865,16021.1,953.914,2.89078,2498.44,1598.71,14274.6,40000,156586,0.0209773,0.0375542,63829.2,3372.95,130667,6.63E-06,213347,613347,3107.42,860.208,2.75984,496.396,3181.76,845.435,3.91526,480.219,213347,3178.4,841.582,1.22381,473.454,3177.19,839.094,2.25211,471.727
84640.05691,0,84640.05691,3.01E+01,3.41E+01,5.13E+02,3.15E+01,30.1,,0.148921,0.0694051,16.9369,28.577,2.97526,18984.5,11309.7,958360.7614,443.811,22169.8,1333.11,2.54453,0.113202,1119.42,10103.2,40000,84660.4,0.0333172,16.6716,91176.2,2109.24,99494.6,1.88E-06,141421,541421,2684.8,1374.59,1.51369,869.245,2792.18,1345.16,3.41196,836.982,141421,2762.26,1339.72,0.42584,829.035,2776.2,1332.69,2.06933,822.804
113562.354,80655.33093,194217.6849,2.57E+01,2.43E+01,5.79E+02,2.08E+01,15.03,,1.70E-06,0.103672,0.545515,51.4281,4.28102,45378.8,43601,1013007.066,1018.13,23313.3,1529.76,3.03528,2109.8,2225.19,19594.3,40000,194216,0.0310696,0.0478306,71224.6,3452.39,130165,1.00E-06,250977,650977,4028.33,1275.79,2.50755,798.409,4154.51,1249.96,4.35432,769.839,250977,4144.81,1247.33,0.795166,763.592,4146.88,1242.79,2.37453,759.986
88839.91933,0,88839.91933,1.72E+01,3.01E+01,6.93E+02,0.00E+00,17.2,,0.310352,0.0813568,0.414085,37.324,3.2275,23554.2,14177.9,585681.6099,465.656,13605.6,757.699,2.72607,2063.65,1255.27,11294.7,40000,88827.4,0.0239602,0.053727,69638.9,2890.44,118838,9.39E-06,145588,545588,3198.05,981.123,2.163,523.009,3261.05,966.291,3.55838,507.264,145588,3254.86,961.656,0.656419,499.818,3254.27,958.409,1.89047,497.556
103093.8109,0,103093.8109,1.34E+01,4.43E+01,5.67E+02,0.00E+00,13.4,,1.37254,0.0691126,0.430824,30.9312,4.25205,23668.1,13000.1,685116.721,540.381,16010.6,791.253,2.86403,0.26817,1201.27,10822,40000,103082,0.0208308,0.136099,90522.4,2659.76,111533,3.95E-05,159843,559843,2727.43,852.932,2.75422,446.725,2771.96,841.346,3.24354,433.991,159843,2765.7,834.811,1.4418,425.663,2764.5,833.233,1.82744,424.406
