WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,59442.81707,173005.1711,1.36E+01,2.31E+01,7.36E+02,0.00E+00,8.93,,0.0504288,0.0786108,0.539192,53.2671,4.22719,35786.6,24995.5,794453.6536,906.849,18282,1201.24,3.01646,556.717,1674.56,14926.6,40000,172988,0.0288174,0.0310432,83082.7,2073.35,90419.9,1.00E-06,229749,629749,3083.29,1178.26,2.87459,662.355,3150.9,1159.78,4.18507,641.44,229749,3145.27,1156.3,0.897902,634.511,3144.43,1152.7,2.36395,631.912
113562.354,9358.556514,122920.9105,1.17E+01,1.64E+01,7.43E+02,0.00E+00,10.81,,0.228678,0.0826848,0.436312,43.3274,3.59706,29757.3,19026.8,813306.9651,644.306,18823.8,1121.8,2.89053,380.367,1457.47,13054.7,40000,122906,0.033154,0.026589,89120.8,1954.37,88777.9,4.57E-06,179667,579667,3248.52,1356.03,2.35657,732.859,3316.57,1335.76,3.78904,710.195,179667,3309.03,1330.57,0.639111,701.887,3307.39,1326.16,2.32589,698.687
113562.354,31182.45344,144744.8074,2.67E+01,3.58E+01,6.61E+02,1.52E+01,20.95,,0.123955,0.125388,0.510982,45.1479,3.82732,43529.5,41658.4,1067052.736,758.755,24658.2,1510.28,3.00271,2235.84,2173.82,19163.7,40000,144738,0.0365105,0.0680995,74679.8,3695.95,137501,2.60E-06,201499,601499,4894.2,1498.92,2.16027,878.074,5026.84,1470.6,3.80552,846.722,201499,5011.26,1465.83,0.562026,838.864,5015.54,1460.42,2.15717,834.362
113562.354,68115.3944,181677.7484,3.75E+01,4.87E+01,5.95E+02,5.74E+01,23.44,,0.0396128,0.126547,5.07162,49.856,4.6016,52410,55523.7,1725775.677,952.57,39584,2739.05,3.15512,6.79078,2519.18,22040.4,40000,181710,0.0513779,4.58863,94063.8,2263.09,135357,1.00E-06,238471,638471,4889.75,2114.68,1.91546,1377.95,5067.9,2069.36,3.81784,1327.16,238471,5037.36,2063.74,0.534173,1318.76,5061.86,2055.12,2.20637,1310.62
79478.55557,0,79478.55557,1.25E+01,2.73E+01,5.30E+02,0.00E+00,12.5,,0.757764,0.043779,0.496932,29.1409,3.32395,14934.8,6775.8,377043.9239,416.601,8780.86,465.793,2.49023,1970.78,863.959,7842.77,40000,79469.9,0.0116888,0.223709,61379.7,2394.92,110579,3.09E-05,136231,536231,1726.15,478.865,2.68405,268.621,1754.94,472.048,3.41037,261.542,136231,1751.82,468.654,1.48504,256.18,1751.16,467.551,1.88053,255.45
88283.05968,0,88283.05968,2.02E+01,1.60E+01,5.64E+02,3.53E+00,20.2,,0.376751,0.0806917,0.381913,30.7995,2.96945,22369.1,13965.9,550919.2776,462.755,12839.7,671.085,2.67479,3063.37,1245.72,11211.1,40000,88274.1,0.0194945,0.0836287,59944.1,3508.72,140392,1.26E-05,145035,545035,3164.29,800.111,2.17254,445.98,3232.35,786.712,3.53777,432.035,145035,3227.92,782.377,0.80251,424.985,3227.67,779.78,1.84301,423.265
91820.00323,0,91820.00323,1.69E+01,2.24E+01,6.61E+02,0.00E+00,16.9,,0.345327,0.0796818,0.397834,35.7267,3.18346,23471.7,14165.7,583477.4899,481.278,13564.8,744.445,2.72224,2142.02,1254.72,11289.9,40000,91807.5,0.0231051,0.0535571,68835.2,2938.76,120510,1.05E-05,148568,548568,3132.09,946.159,2.22774,506.112,3193.73,931.885,3.55637,490.936,148568,3188.12,927.215,0.724693,483.484,3187.27,924.203,1.89336,481.418
101358.8534,0,101358.8534,2.76E+01,4.62E+01,4.77E+02,3.39E+01,27.6,,0.613273,0.074577,15.7333,26.7802,3.34983,21786.7,14090.7,1169156.49,531.461,27262.2,1410.28,2.59991,0.0431768,1251.35,11260.4,40000,101380,0.0357473,15.4857,92970.8,2132.22,96142,7.45E-06,158141,558141,2893.76,1474.06,1.72949,918.087,2997.92,1444.47,3.33688,885.547,158141,2975.1,1435.48,0.686972,874.166,2983.08,1429.89,2.06772,869.382
113562.354,46516.41744,160078.7714,2.10E+01,3.39E+01,6.94E+02,0.00E+00,14.9,,0.170172,0.0982423,0.528057,49.4493,4.05616,39002.8,31943.7,810705.8475,839.074,18716.7,1165.11,2.99409,2064.24,1897.75,16832.4,40000,160060,0.0280983,0.0481154,71250.9,3229.44,123660,4.21E-06,216821,616821,3849.96,1150.22,2.73482,638.517,3935.93,1131.56,3.88458,617.62,216821,3929.74,1127.35,0.902469,610.306,3929.69,1123.93,2.14736,607.715
84094.24695,0,84094.24695,2.76E+01,1.59E+01,6.15E+02,1.71E+01,27.6,,0.112205,0.114839,0.425695,33.6495,3.04025,28164.7,21428,816172.7206,440.852,18910.8,1105.08,2.76859,2939.39,1548.28,13839.9,40000,84095.9,0.0310297,0.0954808,66285.3,3823.64,147506,2.63E-06,140857,540857,4482.17,1277.04,1.58551,747.833,4604.21,1251.6,3.58292,720.664,140857,4585.47,1247.08,0.379307,713.339,4593.56,1241.19,2.0493,708.483
99737.03934,0,99737.03934,2.50E+01,2.31E+01,4.92E+02,2.45E+01,25,,0.134312,0.112393,0.3397,27.7117,2.82172,29830.3,24111.7,942271.2649,522.889,21848.1,1260.23,2.79088,2739.91,1644.13,14665.3,40000,99745.1,0.0323802,0.0717065,70161.7,3874.1,149548,2.65E-06,156506,556506,4374.37,1334.12,1.62765,814.509,4507.98,1305.95,3.65821,784.072,156506,4489.73,1301.26,0.435218,776.505,4495.74,1295.21,2.19998,771.507
113562.354,80234.20542,193796.5594,3.38E+01,1.60E+01,6.21E+02,4.25E+01,19.81,,1.00E-06,0.101343,7.98851,52.2959,4.36659,44824.3,41943.9,1356483.035,1016.04,31008.8,2257.69,3.04842,99.677,2181.44,19227.6,40000,193817,0.043467,7.48439,93223.6,2229.9,108839,1.00E-06,250578,650578,3911.51,1785.48,2.17683,1162.06,4058.71,1748.92,4.05262,1120.52,250578,4032.61,1745.82,0.575777,1114.1,4053.72,1738.68,2.14704,1107.48
112647.96,0,112647.96,3.40E+01,3.95E+01,6.24E+02,4.25E+01,34,,0.16765,0.121833,12.1902,34.1861,3.40102,36201,30499.6,1489159.605,590.655,34337.4,2182.86,2.95769,0.911367,1853.45,16455.6,40000,112672,0.0534415,11.8631,96245.2,2070.71,132064,2.13E-06,169433,569433,4733.13,2198.58,1.5222,1337.8,4891.52,2154.86,3.38967,1288.68,169433,4849.9,2147.35,0.352919,1278.88,4873.31,2137.66,2.09098,1269.64
98863.99645,0,98863.99645,2.76E+01,2.26E+01,7.52E+02,7.16E+00,27.6,,0.140846,0.134812,0.534145,40.3064,3.36868,36028.1,31264.9,889615.2497,518.209,20569.8,1247.19,2.87553,3003.16,1877.05,16656.4,40000,98852.4,0.0364823,0.132754,67202,3831.82,142718,3.74E-06,155613,555613,5280.89,1496.33,1.83215,819.035,5403.89,1470.32,3.53495,790.643,155613,5382.13,1465.13,0.403042,782.661,5392.47,1459.29,1.90179,777.679
113562.354,29710.61203,143272.966,3.27E+01,1.61E+01,5.51E+02,4.66E+01,25.92,,1.00E-06,0.110664,8.47987,40.3986,3.5646,38514.3,33894.3,1395580.128,751.215,32028.7,2196.61,2.98664,101.544,1956.1,17327.5,40000,143300,0.0476403,8.09196,93923.8,2243.69,130005,1.00E-06,200061,600061,4275.68,1959.8,1.67366,1254.61,4437.16,1918.87,3.69579,1208.41,200061,4402.34,1914.35,0.399823,1201.05,4426.56,1905.61,2.11408,1192.77
113562.354,76306.23756,189868.5916,2.67E+01,3.07E+01,7.42E+02,6.39E+00,15.97,,4.74E-05,0.112355,0.621118,55.4215,4.38356,48857.5,48262,953751.413,995.25,21921.9,1467.97,3.0639,2316.62,2344.17,20588.1,40000,189852,0.0322445,0.0796387,69579.8,3433.3,128010,1.00E-06,246613,646613,4388.1,1320.78,2.74257,772.358,4501.47,1297.11,4.21949,745.698,246613,4489.92,1294.07,0.774978,739.105,4494.19,1289.78,2.18083,735.628
101967.307,0,101967.307,3.82E+01,4.40E+01,4.55E+02,6.72E+01,38.2,,0.145176,0.146475,4.29214,26.0278,3.20884,39530.1,36612,1741607.06,534.784,40181.1,2530.2,3.06324,377.383,2034.78,17993.1,40000,102014,0.0588753,4.04364,93612,2296.23,169917,1.77E-06,158775,558775,5671.46,2429.69,1.10186,1552.67,5879.48,2375.43,3.33027,1492.12,158775,5827.96,2367.25,0.302025,1482.08,5859,2355.01,2.29719,1470.15
113562.354,45465.07133,159027.4253,1.97E+01,1.78E+01,7.35E+02,0.00E+00,14.07,,0.09361,0.0981862,0.544084,50.7006,4.0266,39081.4,31682.6,829391.9762,833.563,19122.3,1217.77,2.9934,1827.57,1889.82,16764.9,40000,159009,0.0303123,0.0524635,73994.5,2981.93,116546,2.15E-06,215770,615770,3847.41,1240.26,2.66911,688.758,3934.28,1220.25,3.93321,666.219,215770,3926.53,1216.32,0.778525,659.032,3927.45,1212.49,2.128,656.069
113562.354,84514.44661,198076.8006,2.48E+01,1.81E+01,7.20E+02,2.60E+00,14.22,,7.78E-06,0.102083,0.610744,55.7947,4.45627,46696.7,43581.5,861295.3218,1038.27,19786.1,1336.37,3.0629,2283.47,2224.68,19590,40000,198057,0.028503,0.0680828,67662.5,3336.87,125131,1.00E-06,254818,654818,3991,1166.85,2.96067,674.959,4088.85,1146.59,4.29311,652.147,254818,4081.08,1143.7,0.951441,645.721,4083.33,1140.12,2.23039,642.927
110806.652,0,110806.652,3.44E+01,3.25E+01,5.54E+02,5.05E+01,34.4,,1.00E-06,0.128351,8.76627,30.7907,3.07493,37080.6,32464.3,1486034.921,581.041,34189.4,2254.23,2.98751,282.689,1913.49,16966,40000,110838,0.054482,8.47214,94102.4,2190.49,148593,1.00E-06,167599,567599,4971.92,2242.79,1.33875,1405.16,5151.36,2196.2,3.48563,1352.75,167599,5105.6,2190.02,0.297833,1344.21,5134.02,2179.28,2.16566,1333.81
113562.354,43836.26908,157398.6231,3.56E+01,4.29E+01,6.91E+02,4.08E+01,25.69,,0.0668068,0.116036,9.97742,48.7975,4.24794,43852.2,40575,1517888.927,825.225,34862.2,2362.62,3.04363,0.449404,2144.68,18918.9,40000,157418,0.0501364,9.50589,95283.7,2089.77,117338,1.00E-06,214179,614179,4500.22,2060.57,1.94611,1281.02,4651.97,2019.6,3.66806,1234.76,214179,4619.65,2013.72,0.47308,1226.13,4641.46,2005.46,2.09161,1218.35
113562.354,19155.39639,132717.7504,1.20E+01,3.90E+01,4.93E+02,0.00E+00,10.27,,1.18234,0.0595053,0.429937,34.7973,4.52837,24470.8,13308.8,648626.3317,695.676,15082.6,824.36,2.90838,35.7021,1215.65,10947.9,40000,132706,0.017648,0.101398,87286.7,2596.67,109224,3.23E-05,189467,589467,2344.59,722.396,3.14266,390.087,2385.69,712.347,3.46054,378.733,189467,2381.13,707.16,1.762,371.692,2380.21,705.921,2.04541,370.644
113562.354,44534.50898,158096.863,2.67E+01,3.69E+01,5.67E+02,2.53E+01,19.18,,0.0861387,0.118274,0.488434,44.7735,3.93288,43710.4,42031.2,1137565.491,828.802,26277.1,1620.64,3.02426,1848.01,2183.77,19247.1,40000,158100,0.0356932,0.0530026,78210.9,3667.15,137403,1.57E-06,214861,614861,4600.74,1467.73,2.11793,904.729,4742.73,1437.6,3.95824,871.574,214861,4727.97,1433.27,0.609171,864.071,4730.97,1427.73,2.31914,859.505
113562.354,61957.0551,175519.4091,3.04E+01,4.07E+01,5.54E+02,3.88E+01,19.67,,0.00352803,0.126733,0.52824,47.7988,4.26923,50439.8,53306.8,1357387.452,920.191,31274.7,2013.97,3.11127,1269.51,2466.96,21608.3,40000,175534,0.0409347,0.0634225,84304,3486.24,138890,1.00E-06,232295,632295,4916.37,1684.57,2.02891,1078.67,5084.35,1648.16,4.13393,1038.54,232295,5063.05,1643.99,0.580722,1031.12,5069.32,1637.39,2.40167,1025.42
103195.0788,0,103195.0788,2.87E+01,4.87E+01,7.47E+02,1.12E+01,28.7,,0.568923,0.147149,0.454409,40.4138,3.90422,41379.3,37299.5,1110304.522,540.926,25847.8,1381.39,3.03595,1630.35,2054.24,18157.3,40000,103186,0.0403601,0.0536313,83473.8,3856.45,141915,1.42E-05,159947,559947,5770.05,1657.3,1.88484,908.514,5900.24,1628.47,3.436,877.346,159947,5885.84,1619.95,0.543518,866.393,5885.96,1614.4,2.15481,861.916
83057.98457,0,83057.98457,2.33E+01,2.59E+01,6.26E+02,5.78E+00,23.3,,0.258497,0.0933289,0.413517,33.942,3.03153,24202.6,16042.1,606907.6103,435.371,14111.3,772.547,2.7085,3069.84,1336.47,12003.3,40000,83050.4,0.0230999,0.0818345,61330.5,3610.56,142191,8.03E-06,139811,539811,3656.2,948.597,1.93702,529.647,3739.52,931.944,3.54356,512.237,139811,3731.76,927.603,0.566777,505.065,3733.16,923.997,1.87022,502.474
100159.4052,0,100159.4052,2.45E+01,2.96E+01,4.84E+02,2.40E+01,24.5,,0.147042,0.109779,0.327628,27.3381,2.80414,29324.3,23402.7,927007.4876,525.102,21506.5,1227.5,2.78449,2725.91,1619.33,14452.1,40000,100167,0.0316043,0.0641331,70088.2,3856.39,149304,2.91E-06,156928,556928,4272.06,1302.19,1.64911,795.945,4402.77,1274.7,3.66298,766.276,156928,4386.56,1270.02,0.451169,758.71,4391.18,1264.17,2.21957,753.946
113562.354,55224.19034,168786.5443,1.37E+01,2.03E+01,7.07E+02,0.00E+00,9.22,,0.0916493,0.0773175,0.521377,51.6666,4.14739,34554.2,23765.1,770766.7244,884.736,17752.4,1149.94,2.99632,713.823,1632.05,14561.5,40000,168770,0.027582,0.02894,81285.2,2177.94,93665.3,1.85E-06,225531,625531,3033.07,1127.96,2.86351,632.682,3099.04,1110.31,4.12308,612.773,225531,3093.87,1106.71,0.939792,605.81,3092.7,1103.28,2.36664,603.381
113562.354,93502.47907,207064.8331,2.27E+01,4.17E+01,7.23E+02,0.00E+00,12.45,,0.151667,0.0952051,0.58724,57.2045,4.99282,46921.7,41202.7,883624.4016,1085.37,20330.8,1339.27,3.14299,1382.26,2161.61,19061.1,40000,207043,0.0266044,0.035968,75509.5,3111.37,118228,3.55E-06,263804,663804,3730.06,1089.49,3.24313,618.75,3813.7,1071.35,4.18567,598.448,263804,3809.21,1067.16,1.33095,591.228,3808.2,1064.18,2.48793,589.033
113562.354,52354.51408,165916.8681,3.84E+01,2.49E+01,5.12E+02,6.93E+01,26.28,,1.00E-06,0.143898,0.857077,44.4645,3.89888,54232.8,61398.5,1720577.112,870.002,39495.3,2700.26,3.17388,756.413,2652.97,23143.3,40000,165960,0.0565353,0.425447,89111.7,2366.18,160861,1.00E-06,222721,622721,5552.43,2326.93,1.47349,1556.5,5769.75,2275.87,3.78489,1498.77,222721,5731.91,2271.51,0.368891,1491.53,5755.93,2261.41,2.30018,1481.8
113562.354,19904.06426,133466.4183,1.90E+01,4.01E+01,5.95E+02,0.00E+00,16.17,,0.684283,0.091632,0.441656,39.3595,4.0205,32950.4,23771.4,774145.8123,699.579,18018.5,966.709,2.9717,1461.69,1632.27,14563.4,40000,133450,0.0243247,0.0605143,78440.8,3388.62,130162,1.94E-05,190211,590211,3599.09,996.61,2.73199,536.977,3671.35,981.417,3.51648,520.268,190211,3666.5,975.314,1.24203,511.794,3665.28,972.987,2.02436,510.059
113562.354,6771.991193,120334.3452,3.54E+01,3.72E+01,4.79E+02,6.31E+01,33.41,,4.91E-05,0.141318,4.11189,30.0239,3.20203,42506,41071.5,1684490.53,631.041,38761.6,2548.97,3.07942,388.115,2158.08,19031.5,40000,120376,0.0573568,3.82389,93581.7,2292.35,163633,1.00E-06,177137,577137,5465.11,2363.77,1.27752,1518.32,5668.04,2312.2,3.50199,1460.4,177137,5621.7,2305.65,0.315619,1451.58,5652.72,2294.27,2.2429,1440.51
113562.354,80219.78212,193782.1361,1.73E+01,4.89E+01,4.54E+02,7.04E+00,10.14,,0.943475,0.0694472,0.504463,48.1194,6.00431,35138.4,23626.3,811796.6124,1015.81,18769.2,1139.36,3.15185,44.0938,1627.19,14519.7,40000,193773,0.0177474,0.0497644,85096,3093.45,120025,2.23E-05,250534,650534,2722.4,729.067,3.3379,425.324,2782.91,716.579,3.81915,411.748,250534,2778.9,711.184,2.34023,404.714,2777.89,709.896,2.68373,403.659
113562.354,45665.81834,159228.1723,3.55E+01,4.52E+01,7.42E+02,3.50E+01,25.32,,0.0431132,0.155412,0.589265,51.274,4.40777,57897.3,66394.6,1533266.062,834.753,35319.2,2282.73,3.17952,1219.48,2762.08,24037.9,40000,159236,0.0509173,0.0849308,86277.8,3265.89,144352,1.00E-06,215997,615997,6052.38,2092.69,1.94889,1280.73,6235.2,2050.39,3.91524,1233.6,215997,6204.65,2044.76,0.442652,1225.02,6216.5,2036.69,2.32086,1217.72
113562.354,93167.13746,206729.4915,3.22E+01,3.09E+01,4.79E+02,5.27E+01,17.69,,1.00E-06,0.097897,5.47837,50.1035,4.42091,44911.1,42963.8,1377313.179,1083.89,31460.2,2317.13,3.05995,182.656,2208.46,19454.2,40000,206760,0.0407474,4.99666,90681.1,2415.2,118654,1.00E-06,263521,663521,3760.66,1676.23,2.07038,1136.97,3917.84,1639.45,4.1618,1095.59,263521,3894.32,1636.87,0.662923,1089.66,3915.88,1629.9,2.22038,1083.21
113562.354,71128.16387,184690.5179,1.54E+01,4.77E+01,6.23E+02,0.00E+00,9.47,,0.735262,0.0746664,0.524209,51.5846,5.37975,36592.9,24916.1,840567.118,968.107,19437.5,1176.63,3.12885,3.85661,1671.85,14903.3,40000,184674,0.0224961,0.0337278,86714.7,2548.41,103374,1.68E-05,241435,641435,2937.39,921.584,3.37709,508.969,2993.26,907.655,3.82594,493.391,241435,2988.11,901.753,1.86135,485.325,2986.66,899.846,2.51812,483.899
94916.3798,0,94916.3798,1.29E+01,4.73E+01,4.67E+02,0.00E+00,12.9,,3.12033,0.0492617,1.52753,25.6972,6.05889,18075.3,8401.8,570753.0542,497.525,13295.5,701.69,2.72817,0.0534499,963.135,8723.43,40000,94906.7,0.0127804,1.28508,85137.9,2576.11,111894,0.000118104,151668,551668,1951.75,522.072,3.55915,265.877,1976.95,516.361,2.99807,258.805,151668,1971.78,511.986,1.64421,253.136,1970.47,511.218,1.66866,252.36
111508.0221,0,111508.0221,3.14E+01,4.05E+01,4.72E+02,5.00E+01,31.4,,0.258516,0.110873,9.976,26.6797,3.13688,32269.8,26255.2,1474161.689,584.725,34075,2077.45,2.8963,0.402663,1717.05,15290.9,40000,111541,0.0482408,9.72515,94960.7,2258.71,139042,3.06E-06,168302,568302,4291.52,1988.91,1.44565,1257.71,4451.39,1946.44,3.38287,1210.34,168302,4413.98,1938.74,0.415509,1200.34,4434.93,1929.63,2.16326,1191.79
83118.05686,0,83118.05686,1.82E+01,4.71E+01,4.62E+02,6.66E+00,18.2,,1.383,0.0658529,0.633304,25.795,3.9816,20276.2,10521,584215.0509,435.704,13693.2,634.133,2.83034,0.165185,1079.19,9748.95,40000,83113.9,0.0155709,0.388811,90855.3,3264.91,135154,4.52E-05,139875,539875,2589.56,640.321,2.44041,362.896,2640.64,629.741,3.18949,351.795,139875,2635.36,624.167,1.54209,344.631,2634.12,622.836,1.91646,343.648
113562.354,66363.40088,179925.7549,1.53E+01,3.19E+01,7.28E+02,0.00E+00,9.66,,0.0231576,0.0814149,0.551528,53.9408,4.28807,37512,27470.6,790742.1985,943.124,18184.7,1207.52,3.03008,899.336,1757.13,15633.8,40000,179908,0.0280849,0.0351561,79618.8,2319.94,97241.7,1.00E-06,236669,636669,3191.56,1148.4,2.93321,648.478,3262.63,1130.15,4.22968,627.833,236669,3257.09,1126.87,0.941963,621.079,3256.59,1123.39,2.33734,618.547
109144.1315,0,109144.1315,2.57E+01,3.16E+01,5.09E+02,2.73E+01,25.7,,0.116277,0.124595,0.381006,28.512,2.89009,34368.9,30565.7,1073300.882,572.207,24830.9,1490.81,2.85089,2635.06,1855.5,16473,40000,109153,0.0369254,0.102617,72986.6,3928.24,149098,2.20E-06,165914,565914,4851.64,1520.57,1.64382,925.243,5000.34,1488.83,3.67299,890.552,165914,4973.17,1483.81,0.41468,882.672,4983.79,1477.02,2.15956,876.791
113562.354,90958.22422,204520.5782,2.15E+01,4.28E+01,6.90E+02,0.00E+00,11.94,,0.235364,0.0907531,0.571345,56.0862,5.04327,44831.2,37632,862862.7612,1072.04,19866.8,1294.11,3.14244,1198.83,2063.59,18236.2,40000,204500,0.0251344,0.0325591,76678.4,3072.72,117342,5.58E-06,261261,661261,3557.51,1029.51,3.28088,582.572,3635.52,1012.59,4.12641,563.692,261261,3631.46,1008.09,1.47284,556.349,3630.12,1005.38,2.53467,554.38
113562.354,15478.79704,129041.151,1.83E+01,3.54E+01,5.01E+02,5.20E+00,16.1,,0.553905,0.0837783,0.37585,34.0264,3.55903,29120.4,20275.4,726309.9587,676.415,16922.6,889.479,2.87688,1945.1,1505.34,13469,40000,129031,0.0219377,0.0498385,72964.6,3501.11,135996,1.48E-05,185792,585792,3282.04,900.298,2.5603,509.23,3357.08,885.209,3.61802,492.867,185792,3352.54,879.869,1.20521,484.981,3351.13,877.507,2.11662,483.338
106579.9573,0,106579.9573,3.11E+01,2.28E+01,6.26E+02,3.12E+01,31.1,,0.000293067,0.14997,0.474132,34.4016,3.15062,40777.5,39709.9,1237211.252,558.772,28519.6,1821.86,2.95381,2349.62,2121.14,18721,40000,106590,0.046855,0.134278,75771.5,3605.46,153866,1.00E-06,163351,563351,5845.8,1927.26,1.48064,1155.18,6019.82,1888.43,3.71472,1112.29,163351,5978.17,1883.07,0.309871,1104.17,5998.78,1874.2,2.17893,1096.02
113562.354,5316.928839,118879.2828,1.12E+01,4.36E+01,5.20E+02,0.00E+00,10.7,,1.78775,0.061526,0.424223,30.8522,4.901,23412,12647.1,720985.1093,623.133,16816.9,864.592,2.84458,0.132215,1184.63,10676,40000,118867,0.0196877,0.133066,88410.7,2413.7,103836,4.69E-05,175628,575628,2430.17,805.689,3.07574,424.723,2468.14,795.067,3.27045,412.682,175628,2462.16,788.808,1.65647,404.743,2461.04,787.509,1.88568,403.599
113562.354,74293.59478,187855.9488,2.23E+01,3.36E+01,6.74E+02,0.00E+00,13.48,,0.0723362,0.0938254,0.569333,53.1945,4.36368,42004.4,35785.2,785212.5299,984.683,18065.6,1191.01,3.03751,2207.43,2011.15,17793.4,40000,187836,0.0254033,0.0538607,67313.6,3296.16,124610,1.80E-06,244597,644597,3673.67,1039.86,3.01536,588.923,3757.6,1022.52,4.13476,569.482,244597,3752.64,1019.14,1.10997,562.866,3753.02,1016.13,2.23811,560.593
78492.7972,0,78492.7972,2.72E+01,3.73E+01,5.69E+02,1.85E+01,27.2,,0.234956,0.106275,0.373095,31.4834,3.05955,26178.5,18232.4,790449.4249,411.501,18375.8,1009.24,2.80952,1961.22,1426.22,12783.7,40000,78497,0.0283874,0.0672791,76176.7,3761.11,147471,5.50E-06,135258,535258,4146.15,1169.88,1.56364,694.812,4261.14,1145.89,3.55004,669.513,135258,4247.63,1140.88,0.429617,661.775,4251.01,1135.5,2.14863,657.577
93127.11297,0,93127.11297,2.42E+01,2.50E+01,6.12E+02,1.01E+01,24.2,,0.213979,0.106914,0.399278,33.4144,3.03657,28337.8,21139.9,753317.2173,488.168,17491.4,983.007,2.77468,2967.59,1537.65,13748.2,40000,93121.8,0.0282428,0.0723953,65075.6,3739.31,144024,5.60E-06,149883,549883,4180.88,1160.31,1.8598,659.111,4285.07,1139.01,3.57626,636.341,149883,4273.89,1134.29,0.495965,628.752,4276.55,1129.71,1.98904,625.209
113562.354,308.692773,113871.0468,3.62E+01,3.55E+01,6.38E+02,4.85E+01,36.1,,6.86E-05,0.139548,9.41579,35.0836,3.32432,41247.7,37981.1,1575344.308,597.086,36234.3,2399.56,3.04331,272.916,2073.36,18318.6,40000,113899,0.0590715,9.07766,95217.4,2097.62,146627,1.00E-06,170660,570660,5417.81,2429.48,1.39033,1492.39,5600.25,2380.78,3.47438,1437.43,170660,5552.32,2373.98,0.290191,1428.34,5581.91,2362.86,2.14403,1417.49
113562.354,39290.34442,152852.6984,2.90E+01,4.90E+01,4.81E+02,4.21E+01,21.55,,0.450364,0.0875774,10.4226,40.1756,4.20242,32585.6,25610.2,1398285.225,801.424,32357,1934.65,2.86412,0.0862082,1695.42,15105.5,40000,152878,0.0390674,10.0407,93569.1,2260.05,103128,5.15E-06,209639,609639,3385.95,1609.94,1.99456,1030.84,3509.82,1576.67,3.58708,994.012,209639,3490.7,1568.66,0.815651,983.414,3503.09,1562.7,2.1366,978.054
81479.4675,0,81479.4675,1.13E+01,2.82E+01,4.51E+02,0.00E+00,11.3,,1.35553,0.0330742,1.073,25.3447,3.97478,12703.8,5294.3,335305.9154,427.096,7781.83,441.237,2.39332,2106.63,762.812,6940.52,40000,81471.8,0.00803763,0.840808,56852.6,2280.69,108811,6.39E-05,138233,538233,1306.92,328.728,3.31764,188.333,1326.46,324.642,3.29178,183.556,138233,1323.76,322.09,1.91549,179.588,1322.97,321.505,1.9949,179.06
77578.94338,0,77578.94338,1.44E+01,4.00E+01,5.46E+02,0.00E+00,14.4,,1.11485,0.0510711,0.734981,29.8226,3.79467,17169.2,7728.4,429981.2545,406.64,10030,514.892,2.71855,0.551413,923.312,8370.28,40000,77569.7,0.0129013,0.452285,85479.9,2597.77,114879,4.64E-05,134331,534331,2015.99,528.416,2.70517,284.606,2047.5,521.224,3.2307,276.999,134331,2043.68,517.135,1.48956,271.2,2042.84,516.053,1.7943,270.407
113562.354,21858.86005,135421.2141,3.00E+01,2.37E+01,5.43E+02,3.86E+01,25.16,,2.51E-05,0.0951931,11.1037,37.8094,3.3985,32439.8,25493.8,1250976.502,710.026,28739.9,1939.14,2.8766,1.67622,1691.49,15071.8,40000,135443,0.0429104,10.7433,95139.9,2193.57,113985,1.00E-06,192204,592204,3679.7,1764.99,1.76413,1115.03,3818.43,1728.8,3.68152,1074.32,192204,3787.2,1724.26,0.432904,1066.9,3807.72,1716.42,2.06516,1059.59
113562.354,30017.88739,143580.2414,3.25E+01,1.81E+01,6.83E+02,3.16E+01,25.71,,1.00E-06,0.147702,0.564363,45.8332,3.77307,49891.7,53797.7,1332095.162,752.72,30645.5,2022.9,3.06044,2128.33,2478.61,21704.8,40000,143587,0.0478248,0.113053,77885.5,3382.65,146947,1.00E-06,200348,600348,5750.35,1964.79,1.78724,1200.76,5926.02,1925.51,3.91541,1156.81,200348,5891.26,1921.09,0.377864,1149.26,5908.08,1912.99,2.20754,1141.86
113562.354,41067.21718,154629.5712,2.35E+01,2.58E+01,5.73E+02,1.43E+01,17.26,,0.0738793,0.104074,0.472988,44.1333,3.71682,38398.5,33558.4,916951.6542,810.58,21188.3,1299.09,2.94502,2432.97,1946.17,17243.3,40000,154624,0.0299532,0.0451985,69457.6,3581.51,135487,1.53E-06,211385,611385,4055.95,1229.85,2.3156,735.801,4170.87,1206.21,3.97465,709.775,211385,4162.08,1202.53,0.694941,702.802,4162.97,1198.13,2.24499,699.392
113562.354,48005.15209,161567.5061,1.34E+01,3.64E+01,4.86E+02,0.00E+00,9.42,,0.716877,0.0597222,0.4713,42.6119,4.64475,27452.1,15974.9,623287.0668,846.908,14416.8,868.738,2.9598,804.49,1333.62,11978.6,40000,161554,0.016364,0.068265,76436.4,2744.4,112129,1.96E-05,218315,618315,2347.92,669.976,3.3288,370.888,2392.82,660.112,3.73915,359.749,218315,2389.66,655.792,1.96581,353.412,2388.89,654.558,2.31045,352.398
113562.354,64055.54353,177617.8975,2.18E+01,3.20E+01,7.42E+02,0.00E+00,13.94,,0.0277758,0.0996707,0.584563,53.8213,4.24556,42678.3,36794.7,835846.0426,931.011,19231,1267.35,3.03289,2002.45,2039.97,18036.9,40000,177597,0.0294565,0.0616555,71269.8,3107.13,119292,1.00E-06,234358,634358,3902.9,1205.21,2.83563,678.398,3992.9,1185.33,4.09874,655.949,234358,3985.15,1181.93,0.858339,649.153,3986.83,1178.26,2.15618,646.292
113562.354,42009.11292,155571.4669,3.55E+01,4.89E+01,4.61E+02,6.54E+01,25.91,,0.191641,0.129516,3.5743,40.2554,4.12371,47078.6,47727.5,1772150.925,815.766,40793.3,2667.06,3.12312,55.4997,2330.81,20476.8,40000,155614,0.0519626,3.18599,93874.3,2358.26,151068,2.26E-06,212375,612375,5000.24,2142.68,1.56748,1409.88,5188.94,2094.76,3.58057,1356.47,212375,5155.96,2087.79,0.494377,1347.06,5180.62,2078.5,2.2329,1338.27
113562.354,94280.10213,207842.4561,3.18E+01,3.18E+01,6.59E+02,3.19E+01,17.38,,1.00E-06,0.124152,0.628861,55.3262,4.56663,56149.7,63946.1,1270940.559,1089.59,29166.5,2002.14,3.11092,2044.53,2709.11,23604.1,40000,207847,0.0397665,0.0890738,75811,3406.17,132073,1.00E-06,264608,664608,4817.84,1632.96,2.38212,1046.69,4978.17,1599.21,4.39635,1008.84,264608,4956.48,1596.68,0.648544,1002.62,4966.07,1590.66,2.32938,997.389
113562.354,57113.66869,170676.0227,2.42E+01,3.77E+01,5.77E+02,1.61E+01,16.1,,0.155928,0.103839,0.488376,47.8203,4.1834,41965,37435.7,990883.4984,894.703,22916.8,1383.7,3.03924,1719.21,2058.07,18189.7,40000,170672,0.0300486,0.0278667,76366,3510.31,132284,3.11E-06,227433,627433,4046.04,1234.42,2.45902,745.892,4161.56,1210.43,4.03139,719.595,227433,4155.11,1206.17,0.849477,712.136,4153.55,1201.94,2.49871,709.049
113562.354,84245.83399,197808.188,2.14E+01,2.11E+01,6.43E+02,0.00E+00,12.29,,0.015943,0.0872074,0.571321,53.6441,4.4094,40977.8,33983,735749.2959,1036.86,16896,1147.57,3.03118,2283.16,1958.72,17349.6,40000,197789,0.0233079,0.0534149,64637.2,3234.72,122860,1.00E-06,254550,654550,3413.75,953.893,3.13151,545.015,3491.99,937.951,4.2867,527.172,254550,3487.98,935.05,1.23967,520.965,3488.3,932.317,2.3002,518.929
113562.354,85952.24477,199514.5988,2.80E+01,3.18E+01,6.18E+02,2.40E+01,15.94,,1.19E-06,0.11216,0.582242,53.1958,4.39685,49615.4,51222.9,1106597.553,1045.91,25437,1701.28,3.06357,2094.57,2416.94,21193.3,40000,199514,0.0343286,0.0651066,72755.4,3474.36,130471,1.00E-06,256275,656275,4356.78,1409.51,2.4742,887.326,4495.53,1380.79,4.36625,855.353,256275,4481.44,1378.22,0.729231,849.13,4486.39,1373.14,2.33061,844.922
113562.354,50667.70344,164230.0574,3.53E+01,1.91E+01,7.45E+02,3.40E+01,24.41,,1.00E-06,0.150369,0.617205,52.122,4.15543,56573.4,65264.2,1415229.8,860.97,32519.1,2188.1,3.12905,1918.47,2737.74,23838.7,40000,164237,0.0501062,0.104785,79696.6,3176.24,144689,1.00E-06,220998,620998,5850.17,2057.32,1.91163,1275.77,6031.75,2016.35,4.04171,1229.63,220998,5998.49,2012.34,0.401769,1222.31,6014.77,2004.25,2.26481,1214.9
108165.936,0,108165.936,2.25E+01,1.80E+01,6.35E+02,4.12E+00,22.5,,0.278265,0.110937,0.409188,34.5096,3.14042,32105.2,25514.5,786545.9136,566.966,18263.7,1025.61,2.83115,2959.48,1692.19,15077.8,40000,108153,0.0295413,0.0706837,66005.6,3723.75,141055,7.70E-06,164914,564914,4346.67,1211.23,2.13032,663.521,4445.47,1190.97,3.56122,641.444,164914,4436,1185.74,0.608776,633.362,4437.49,1181.65,1.9466,630.194
113562.354,43350.64533,156912.9993,1.57E+01,1.46E+01,4.64E+02,7.58E-01,11.36,,0.470345,0.06423,0.464619,40.6526,4.04349,27002,17085.6,580182.1157,822.509,13420.9,807.529,2.84438,2543.44,1379.92,12381.6,40000,156900,0.0158548,0.0780801,59619.5,3211.56,127319,1.40E-05,213661,613661,2518.4,649.492,3.14314,365.884,2571.26,639.341,3.79474,354.578,213661,2569.69,635.578,1.77591,348.529,2569.2,634.192,2.23503,347.457
113562.354,6967.516528,120529.8705,2.44E+01,4.59E+01,4.58E+02,2.97E+01,22.99,,0.529482,0.119147,0.306223,29.7389,3.4807,37006.5,31572.5,1188125.198,631.905,27715.3,1422.37,3.02407,748.433,1886.46,16736.4,40000,120541,0.0354468,0.0247652,92989.8,3842.26,145237,9.69E-06,177302,577302,4641.85,1461.3,1.79809,895.334,4780.53,1431,3.64451,862.698,177302,4769.44,1423.33,0.674559,852.354,4765.89,1417.87,2.70983,848.389
113562.354,86969.86769,200532.2217,1.64E+01,3.19E+01,6.95E+02,0.00E+00,9.29,,0.000138197,0.0785198,0.567617,55.6344,4.50991,39164.2,29451,757766.8451,1051.15,17391,1192.53,3.05664,1150.83,1820.65,16176.1,40000,200514,0.0252759,0.0354888,74937.5,2473.66,100981,1.00E-06,257275,657275,3076.71,1033.57,3.16609,591.616,3145.72,1016.88,4.41744,572.78,257275,3141.36,1014.06,1.16413,566.45,3140.79,1011.04,2.42977,564.287
113562.354,18221.93363,131784.2876,1.77E+01,2.16E+01,6.63E+02,0.00E+00,15.25,,0.257824,0.0927591,0.445512,41.9074,3.57017,32522.2,23887.2,761779.229,690.761,17646.8,1035.13,2.89135,2013.37,1636.32,14598.1,40000,131768,0.0281315,0.0412368,72739,3056.56,120553,6.45E-06,188529,588529,3639.1,1151.48,2.49787,627.48,3717.5,1133.53,3.71675,607.539,188529,3711.21,1128.76,0.797313,599.779,3710.36,1125.26,2.09859,597.203
113562.354,38952.17743,152514.5314,1.72E+01,1.97E+01,5.10E+02,6.50E-01,12.81,,0.384329,0.0732591,0.453567,41.1728,3.84706,29198.7,19840.7,625322.9032,799.445,14477.6,857.865,2.8623,2588.16,1488.84,13326.3,40000,152500,0.0185625,0.0591336,61565.4,3309.98,129329,1.11E-05,209261,609261,2871.86,760.401,2.95903,425.752,2933.37,748.353,3.79696,412.422,209261,2931.05,744.365,1.459,405.85,2930.37,742.501,2.15229,404.488
113562.354,49119.33952,162681.6935,1.17E+01,2.92E+01,7.11E+02,0.00E+00,8.17,,0.121273,0.0728414,0.5066,50.8994,4.09346,32495.1,21017,768161.1214,852.738,17704.9,1133.54,2.97657,294.441,1533.1,13708.8,40000,162666,0.0279862,0.0242518,85012.1,1857.24,84613.8,2.34E-06,219427,619427,2859.68,1144.37,2.82556,639.462,2920.44,1126.78,4.10969,619.61,219427,2915.27,1122.97,0.919486,612.446,2913.65,1119.45,2.43382,610.015
113562.354,61691.44451,175253.7985,3.71E+01,4.93E+01,6.61E+02,4.89E+01,24.04,,0.130661,0.121573,7.51481,50.8874,4.6194,49411.4,49711.6,1664674.083,918.856,38226.1,2598.49,3.11189,0.641549,2380.05,20886.8,40000,175279,0.0507272,7.02219,94456.1,2169.02,124429,1.61E-06,232040,632040,4707.85,2086.57,2.01044,1327.82,4870.54,2043.58,3.72369,1279.51,232040,4840.79,2037.29,0.552161,1270.51,4862.91,2029.09,2.15564,1262.79
113562.354,87401.71488,200964.0689,1.96E+01,4.03E+01,5.62E+02,2.81E+00,11.08,,0.291103,0.0788531,0.530635,52.1495,4.9394,39077.3,29712,769200.916,1053.42,17718.4,1145.54,3.10108,1257.92,1828.86,16246.2,40000,200949,0.0205631,0.033146,73759.4,3154.43,120841,7.14E-06,257710,657710,3088.4,843.116,3.2744,485.899,3158.36,828.862,4.11419,470.208,257710,3155.38,824.642,1.76387,463.402,3154.13,822.524,2.59617,461.88
113562.354,58819.1742,172381.5282,1.76E+01,2.74E+01,6.68E+02,0.00E+00,11.59,,0.106086,0.084103,0.525766,50.7977,4.13187,36544,27481.2,752255.5258,903.576,17330.5,1117.87,2.99002,1670.04,1757.47,15636.8,40000,172364,0.025633,0.0375268,72242.9,2828.23,112262,2.45E-06,229125,629125,3296.17,1048.79,2.90265,589.556,3369.63,1031.95,4.06897,570.64,229125,3364.83,1028.42,1.02767,563.871,3364.12,1025.32,2.26803,561.624
113562.354,28724.31692,142286.6709,3.05E+01,3.26E+01,4.61E+02,4.91E+01,24.34,,1.24E-06,0.101637,7.79991,36.5783,3.44114,35167,29569.4,1361049.568,746.065,31262.5,2115.98,2.94434,2.45838,1824.38,16207.9,40000,142318,0.0438899,7.45122,94192.8,2342.26,130607,1.00E-06,199079,599079,3916.87,1807.76,1.64828,1178.79,4074.72,1768.4,3.70805,1134.65,199079,4042.76,1763.91,0.449091,1127.34,4065.47,1755.6,2.14084,1119.55
113562.354,69890.89603,183453.25,3.22E+01,4.70E+01,5.97E+02,3.99E+01,19.93,,0.184476,0.0948336,9.50317,50.0997,4.64206,40611.1,35386.8,1427968.711,961.813,32801.4,2218.21,2.99053,0.175463,1999.67,17696.3,40000,183473,0.0412949,9.02211,93742.6,2178.26,99476.1,2.18E-06,240234,640234,3667.74,1698.64,2.25485,1084.06,3797.92,1664.08,3.82419,1045.4,240234,3777.08,1658.2,0.752685,1036.64,3793.34,1651.79,2.1481,1030.79
113562.354,50721.97203,164284.326,2.53E+01,1.65E+01,6.54E+02,1.14E+01,17.49,,0.016446,0.111557,0.540995,48.826,3.95067,42989.2,40067.5,950948.0451,861.168,21922,1399.12,2.99516,2417.07,2130.9,18803.1,40000,164274,0.0321839,0.0644344,69871.3,3551.46,133059,1.00E-06,221035,621035,4352.19,1320.03,2.41861,778.578,4470.52,1295.44,4.04237,751.247,221035,4458.97,1291.94,0.669023,744.364,4462.27,1287.35,2.16501,740.657
113562.354,39650.56567,153212.9197,3.36E+01,1.52E+01,5.59E+02,4.86E+01,24.9,,1.00E-06,0.113284,7.42417,43.1542,3.73433,41267.4,37880.5,1430758.623,803.327,32808.6,2279.43,3.02279,153.85,2070.55,18294.9,40000,153241,0.0481317,7.00858,93264.9,2262.82,131182,1.00E-06,210002,610002,4374.73,1979.75,1.71967,1277.42,4540.63,1938.22,3.75006,1230.46,210002,4506.65,1933.95,0.415754,1223.28,4531.37,1925.27,2.12767,1215.05
113562.354,7028.897496,120591.2515,1.53E+01,4.00E+01,6.84E+02,0.00E+00,14.41,,0.565189,0.0909004,0.40946,39.7238,3.79538,31549.6,21294.9,835928.8184,632.089,19451,1049.38,2.96024,509.673,1543.38,13797.6,40000,120576,0.0302393,0.0303305,89534.5,2689.67,109925,1.34E-05,177337,577337,3575.21,1238.07,2.46296,660.818,3645.4,1219.76,3.57486,640.666,177337,3638.28,1213,0.914241,631.255,3636.02,1209.57,2.22162,628.842
113562.354,41965.76178,155528.1158,2.80E+01,2.56E+01,5.69E+02,2.93E+01,20.44,,1.43E-06,0.123904,0.525489,44.137,3.73322,44239.8,44412.4,1168758.922,815.354,26910.6,1752.13,2.98788,2323.51,2246.32,19771.2,40000,155535,0.0383762,0.0938716,74296.2,3682.95,139799,1.00E-06,212296,612296,4815.38,1577.9,1.97795,984.343,4970.56,1545.06,4.02541,947.953,212296,4945.99,1541.46,0.506456,941.037,4956.16,1535.05,2.20516,935.442
113562.354,24901.04818,138463.4022,2.01E+01,2.01E+01,5.54E+02,5.30E+00,16.49,,0.267283,0.0914736,0.418982,39.2441,3.49686,32179.8,24609.3,750062.7824,725.801,17398.5,996.095,2.86888,2659.6,1661.33,14813,40000,138452,0.0245876,0.0403487,65571.2,3531.23,135433,6.79E-06,195213,595213,3578.73,1008.42,2.49048,574.655,3664.97,991.03,3.78186,555.623,195213,3660.07,986.647,0.91809,548.256,3658.95,983.506,2.15171,546.017
113562.354,857.1459937,114419.5,1.26E+01,3.68E+01,6.25E+02,0.00E+00,12.51,,0.587326,0.0767892,0.358394,34.6463,3.50307,26728.5,16171.1,743455.4789,599.746,17315.8,916.757,2.86957,380.843,1341.91,12050.8,40000,114406,0.026673,0.0316475,88880.8,2446.13,104061,1.40E-05,171167,571167,3022.37,1091.89,2.49939,584.796,3080.07,1076.12,3.58665,567.482,171167,3073.64,1069.87,0.99503,558.6,3071.57,1066.92,2.17029,556.6
90637.77226,0,90637.77226,1.21E+01,2.89E+01,5.71E+02,0.00E+00,12.1,,0.536526,0.0548852,0.357304,31.2348,3.16439,18249.7,9127.1,483844.1246,475.094,11272.6,593.229,2.60859,1500.02,1004.31,9087.9,40000,90627.7,0.0170858,0.0628177,69917.2,2368.8,105834,1.69E-05,147389,547389,2161.86,699.654,2.48735,382.977,2200.77,689.556,3.56156,372.362,147389,2196.55,685.3,1.12101,365.604,2195.41,683.432,1.90595,364.434
113562.354,42.14229573,113604.4963,3.25E+01,3.45E+01,5.54E+02,4.56E+01,32.49,,0.0064001,0.117388,10.6336,30.7453,3.0988,34817.1,29090.2,1428521.23,595.688,32888.2,2144.96,2.94166,5.34438,1809.23,16078.8,40000,113632,0.0512619,10.3413,96039.7,2167.5,137143,1.00E-06,170393,570393,4548.31,2109.86,1.46067,1312.87,4712.13,2066.5,3.49443,1264.16,170393,4670.37,2060.3,0.331899,1255.52,4695.51,2050.48,2.12288,1246.12
84301.63512,0,84301.63512,3.20E+01,3.83E+01,7.37E+02,1.79E+01,32,,0.160018,0.141708,0.540549,39.7184,3.47575,34437.2,29094.3,975408.5,441.93,22560.9,1360.09,2.89315,2431.61,1809.36,16079.9,40000,84301.4,0.0386776,0.144689,73838,3916.98,146468,3.81E-06,141062,541062,5542.99,1590.53,1.51952,903.512,5684.25,1560.06,3.50409,870.657,141062,5653.1,1554.3,0.332316,862.33,5668.34,1547.1,2.01954,856.044
113562.354,81857.42456,195419.7786,1.12E+01,3.29E+01,7.51E+02,0.00E+00,6.51,,0.00102521,0.0706923,0.565143,56.8283,4.54026,36452.4,24506.8,791344.0561,1024.35,18164.4,1242.58,3.05568,12.5501,1657.8,14782.7,40000,195403,0.0278699,0.0264446,85204.1,1572.37,75326,1.00E-06,252164,652164,2774.27,1138.96,3.13177,649.504,2833.58,1121.21,4.48502,629.325,252164,2828.8,1118.22,1.05298,622.671,2827.69,1114.8,2.54375,620.287
76624.5371,0,76624.5371,2.18E+01,4.82E+01,5.34E+02,8.77E+00,21.8,,0.779593,0.0805029,0.388591,29.4298,3.4238,22558.5,12580.5,622739.7271,401.669,14601.1,671.015,2.89129,0.95214,1181.46,10648.3,40000,76621.5,0.019456,0.105219,93262.8,3436.87,138815,2.40E-05,133382,533382,3159.03,800.817,2.0182,456.298,3227.36,786.594,3.37114,441.773,133382,3221.46,780.552,1.00435,433.492,3220.11,778.238,1.93802,432.042
113562.354,11627.2206,125189.5746,2.43E+01,4.50E+01,6.53E+02,8.23E+00,22.04,,0.584016,0.122626,0.423652,39.7881,3.92741,39869.2,34315.3,1020028.33,656.215,23765,1250.25,3.03275,1511.81,1968.48,17432.4,40000,125178,0.0337874,0.0356502,82659.5,3704.39,138050,1.43E-05,181939,581939,4805.2,1386.92,2.24133,770.745,4915.7,1363.19,3.53858,744.955,181939,4907.34,1355.62,0.806688,734.795,4905.03,1351.49,2.26199,731.741
113562.354,89512.99907,203075.3531,1.29E+01,2.50E+01,5.29E+02,0.00E+00,7.21,,0.0635431,0.0581657,0.516395,51.6146,4.56099,31285.4,19297.1,598830.0779,1064.5,13712.8,972.953,3.00442,1216.42,1467.96,13145.5,40000,203061,0.0171616,0.030206,67573.9,2382.66,99058.4,1.50E-06,259822,659822,2282.67,702.083,3.43253,403.797,2329.99,691.052,4.39171,391.526,259822,2327.62,688.277,1.90287,385.933,2326.63,686.465,2.6799,384.668
113562.354,56518.98936,170081.3434,3.17E+01,2.71E+01,4.80E+02,5.10E+01,21.17,,1.00E-06,0.102116,6.37167,44.0097,3.87952,40207.8,36331.4,1379589.718,891.771,31598.9,2234.26,3.00964,127.338,2026.79,17925.6,40000,170112,0.0432051,5.94913,92289.2,2373.16,126663,1.00E-06,226873,626873,3930.1,1778.28,1.81983,1179.51,4090.36,1739.51,3.89141,1135.87,226873,4061.81,1736.02,0.515268,1129.3,4084.63,1728.2,2.15732,1121.99
93791.62997,0,93791.62997,3.18E+01,4.59E+01,6.52E+02,2.70E+01,31.8,,0.345166,0.148789,0.461142,35.6836,3.54798,38611,34561.9,1195747.505,491.717,27720.7,1603.9,3.00009,1489.62,1975.7,17493.5,40000,93798.9,0.0429074,0.107059,85179.5,3881.95,148777,7.12E-06,150560,550560,5813.91,1766.63,1.51117,1032.05,5972.06,1731.37,3.49829,993.858,150560,5940.55,1723.93,0.378548,984.001,5951.55,1716.3,2.17048,977.303
108841.0799,0,108841.0799,1.80E+01,2.04E+01,6.52E+02,0.00E+00,18,,0.337185,0.0948222,0.392585,35.4015,3.21712,29090,20537.6,718868.7807,570.493,16699.5,930.091,2.81313,2322.11,1515.21,13554.3,40000,108826,0.0276845,0.0502066,70665.4,3212.61,126456,9.32E-06,165587,565587,3722.97,1133.5,2.29929,606.719,3800.35,1116.16,3.56884,587.739,165587,3793.54,1110.88,0.719429,579.639,3792.89,1107.38,1.97771,577.066
113562.354,5867.728407,119430.0824,3.36E+01,3.85E+01,5.05E+02,5.45E+01,31.95,,0.0718596,0.126148,7.46648,30.8026,3.2523,38244.5,34129.1,1571397.981,626.266,36198,2339.08,3.01128,69.2127,1963.02,17386,40000,119465,0.0531074,7.17255,95461.2,2245.97,148897,1.00E-06,176226,576226,4881.56,2188.06,1.40774,1387.46,5061.3,2141.23,3.46414,1334.96,176226,5019.39,2134.53,0.350975,1325.94,5045.92,2124.3,2.17995,1316.12
113562.354,91421.86583,204984.2198,3.70E+01,2.63E+01,5.00E+02,6.60E+01,20.5,,1.00E-06,0.125023,1.74533,50.5149,4.41126,55895.9,63545.2,1613566.343,1074.78,36901.6,2669.62,3.17471,585.37,2700.35,23532.2,40000,205023,0.0492668,1.25579,88329.9,2424.34,145597,1.00E-06,261784,661784,4809.26,2026.82,1.81199,1386.67,5004.78,1982.09,4.05805,1336.15,261784,4975.79,1979.09,0.522499,1329.88,5000.93,1970.67,2.26261,1321.93
113562.354,84548.52253,198110.8765,1.21E+01,1.46E+01,4.92E+02,0.00E+00,6.94,,0.127535,0.0537564,0.501262,49.9331,4.57425,29002.6,16886.1,566988.9569,1038.48,12988.2,916.679,2.97727,1262.55,1371.72,12310.2,40000,198097,0.0155091,0.0329099,65784.6,2369.78,99234.5,3.15E-06,254858,654858,2110.81,634.566,3.48515,364.177,2153.37,624.765,4.29919,353.246,254858,2151.14,621.876,2.11152,347.84,2150.26,620.362,2.72431,346.746
113562.354,86361.67413,199924.0281,1.42E+01,3.50E+01,5.69E+02,0.00E+00,8.07,,0.165553,0.0647379,0.523354,52.2608,4.69795,33877.1,22119.5,668653.9994,1047.97,15352,1046.12,3.05371,860.308,1573.5,14057.5,40000,199908,0.0191974,0.0290952,73961.1,2476.01,101588,3.85E-06,256669,656669,2540.99,785.678,3.38697,447.888,2593.69,773.323,4.25911,434.093,256669,2590.71,769.91,1.78255,427.908,2589.52,767.896,2.63327,426.504
113562.354,67986.54932,181548.9033,3.41E+01,3.73E+01,6.01E+02,4.57E+01,21.33,,1.09E-06,0.106671,7.67541,49.9355,4.31317,44687.1,42034.7,1444928.781,951.85,33087.8,2347.74,3.05805,1.48899,2183.86,19247.9,40000,181573,0.0453522,7.19394,94098,2231.62,116672,1.00E-06,238334,638334,4118.92,1864.5,2.05542,1206.76,4272.89,1825.72,3.93457,1162.96,238334,4244.95,1821.7,0.547999,1155.85,4266.85,1814.09,2.1476,1148.74
91021.68177,0,91021.68177,2.97E+01,3.63E+01,5.59E+02,2.88E+01,29.7,,0.235982,0.0727858,17.538,30.8079,3.12908,20601.4,12596.7,1002867.233,477.248,23218,1376.39,2.5821,0.0920273,1182.23,10655,40000,91038.7,0.035196,17.2498,92103,2020.09,93495.5,3.04E-06,147800,547800,2823.45,1450,1.62589,893.148,2926.83,1420.76,3.39722,860.931,147800,2898.58,1414.56,0.453981,852.218,2911.43,1407.84,2.017,846.276
103399.7739,0,103399.7739,1.38E+01,4.58E+01,6.33E+02,0.00E+00,13.8,,1.12234,0.0771848,0.398242,34.3593,4.10333,25803.8,14950.6,754038.427,541.98,17628.5,863.594,2.89505,0.273945,1289.52,11593.9,40000,103387,0.0248771,0.0700528,91797.8,2556.44,107325,2.97E-05,160148,560148,3045.4,1018.68,2.57522,532.676,3096.28,1004.62,3.32364,517.365,160148,3088.99,997.214,1.25768,507.938,3087.39,995.083,1.91471,506.368
113562.354,43305.76659,156868.1206,1.28E+01,2.85E+01,7.48E+02,0.00E+00,9.27,,0.106298,0.0800804,0.516072,51.0934,4.05667,34048.6,23130.7,810128.4556,822.258,18675.6,1192.05,2.98452,431.512,1609.72,14369.4,40000,156852,0.0305652,0.0293987,85773.7,1986.14,88472.5,2.05E-06,213613,613613,3142.5,1249.83,2.70368,694.238,3210.57,1230.5,4.0384,672.394,213613,3204.26,1226.51,0.791717,665.048,3203.22,1222.61,2.34149,662.217
113562.354,16347.23414,129909.5881,2.23E+01,3.84E+01,6.90E+02,0.00E+00,19.49,,0.423866,0.111863,0.466447,42.4987,3.82993,37706.4,31014.2,861200.3131,680.921,19999.2,1120.94,2.97775,2059.06,1869.35,16590.9,40000,129891,0.0304601,0.0507761,74786,3539.63,133271,1.16E-05,186652,586652,4389.87,1247.73,2.46475,671.299,4482.3,1228.06,3.57203,649.616,186652,4475.31,1221.97,0.840507,640.801,4474.54,1218.4,2.04691,638.084
113562.354,79411.1263,192973.4803,1.15E+01,2.54E+01,4.74E+02,0.00E+00,6.77,,0.180322,0.0511946,0.490357,48.638,4.57007,27506.2,15417.5,551439.0934,1011.55,12641.1,882.433,2.95479,1248.66,1309.8,11770.9,40000,192960,0.0147509,0.0352864,65360.5,2336.99,98694.6,4.54E-06,249721,649721,2011.08,603.557,3.50043,345.597,2050.86,594.376,4.22808,335.322,249721,2048.6,591.394,2.20425,329.99,2047.79,590.034,2.72779,328.981
93832.17997,0,93832.17997,1.79E+01,4.53E+01,6.47E+02,0.00E+00,17.9,,0.894545,0.0859858,0.433194,34.9286,3.83217,26492.5,15874.2,683516.0082,491.822,15973,789.597,2.92973,324.091,1329.35,11941.3,40000,93818.9,0.0236118,0.0945844,89940.9,3075.39,123134,2.82E-05,150580,550580,3387.26,967.316,2.40805,504.466,3446.97,953.434,3.31215,489.674,150580,3440.7,946.722,1.08293,480.836,3439.43,944.472,1.8224,479.229
113562.354,57601.33755,171163.6916,2.48E+01,2.84E+01,5.56E+02,2.04E+01,16.45,,0.000220466,0.105033,0.50235,46.9558,3.92787,41487.6,38238.3,990920.6048,897.281,22849.1,1452.31,2.98418,2246.81,2080.53,18379.1,40000,171163,0.0312733,0.0476381,71150.7,3549.04,134066,1.00E-06,227924,627924,4083.48,1284.75,2.31802,794.637,4209.63,1258.79,4.17351,766.04,227924,4199.28,1255.67,0.700723,759.456,4201.3,1250.93,2.31511,755.681
113562.354,75236.03112,188798.3851,2.23E+01,3.39E+01,5.38E+02,1.42E+01,13.41,,0.0374008,0.0906131,0.502349,49.6261,4.26677,40165.4,34113.2,877582.5832,989.701,20237.3,1284.6,3.02445,1884.67,1962.55,17382.1,40000,188793,0.0258783,0.0267456,71198.6,3367.71,128285,1.00E-06,245554,645554,3528.11,1062.6,2.6611,651.49,3630.45,1041.86,4.28611,628.845,245554,3625.9,1038.73,1.02074,622.32,3624.52,1035.13,2.52517,619.775
113562.354,66621.61239,180183.9664,1.35E+01,4.56E+01,7.41E+02,0.00E+00,8.51,,0.476345,0.0787404,0.538399,54.9254,4.99771,37567.2,26197.1,917486.2309,944.48,21209.4,1291.1,3.08536,0.348451,1715.11,15274.3,40000,180167,0.0284083,0.0190169,87911.3,1996.58,87612.6,9.25E-06,236928,636928,3098.04,1162.94,3.13247,645.144,3157.97,1145.37,3.97382,625.414,236928,3151.96,1139.4,1.38991,616.673,3149.62,1136.33,2.72416,614.64
85567.56014,0,85567.56014,2.04E+01,3.33E+01,4.94E+02,9.63E+00,20.4,,0.372634,0.0774307,0.31511,27.5676,2.86176,21432.5,12972.6,591094.1283,448.554,13802.1,693.936,2.69816,2351.02,1199.98,10810.7,40000,85565.2,0.0193887,0.0522587,68113.9,3513.55,143112,1.05E-05,142326,542326,3027.88,798.085,1.99069,471.421,3103.41,782.92,3.5964,455.778,142326,3098.51,778.47,0.774415,448.55,3097.23,775.55,2.03671,446.699
113562.354,71940.51983,185502.8738,2.90E+01,4.23E+01,7.00E+02,1.84E+01,17.75,,0.0796428,0.122964,0.573405,53.8846,4.61334,52233.2,54342.9,1183135.815,972.419,27285.5,1729.81,3.12461,1631.48,2491.49,21811.4,40000,185496,0.0366626,0.0481874,79260.5,3522.86,130802,1.53E-06,242257,642257,4792.61,1505.35,2.50042,909.21,4929.04,1476.03,4.0891,876.723,242257,4916.84,1471.61,0.733363,869.048,4918.57,1466.51,2.3808,864.914
111246.9634,0,111246.9634,3.51E+01,2.91E+01,7.50E+02,3.21E+01,35.1,,1.00E-06,0.173801,0.536038,40.6737,3.47987,49104.7,52669.9,1413437.276,583.225,32535.8,2127.44,3.06355,2145.94,2451.77,21482.4,40000,111255,0.0567351,0.132143,79122.6,3259.03,156898,1.00E-06,168016,568016,6783.08,2330.5,1.44876,1376.32,6975.06,2285.7,3.72982,1326.3,168016,6927.05,2279.65,0.274719,1317.56,6952.04,2269.4,2.22085,1307.87
113562.354,65768.18695,179330.541,3.07E+01,3.87E+01,5.90E+02,3.58E+01,19.44,,8.59E-06,0.12765,0.556051,49.5155,4.30098,51519.1,55406.5,1330724.264,940.152,30630.8,2003.98,3.10374,1534.82,2516.44,22017.8,40000,179341,0.0408564,0.0732292,81715.4,3506.81,137310,1.00E-06,236102,636102,4954.69,1680.33,2.10457,1068.83,5120.59,1644.62,4.16226,1029.3,236102,5098.24,1640.76,0.580089,1022.12,5105.99,1634.25,2.34853,1016.46
113562.354,68254.52216,181816.8762,2.47E+01,2.03E+01,6.66E+02,8.12E+00,15.43,,9.99E-06,0.104496,0.564694,52.095,4.19305,44154.7,40745.8,899920.6338,953.06,20716.4,1353.32,3.02509,2323.57,2149.3,18957.7,40000,181803,0.0297375,0.0579488,68736,3434.62,129007,1.00E-06,238564,638564,4078.78,1218.8,2.67119,717.494,4186.5,1196.6,4.1925,692.747,238564,4177.83,1193.5,0.811893,686.156,4179.85,1189.5,2.22043,683.015
113562.354,58766.80411,172329.1581,1.20E+01,2.49E+01,7.00E+02,0.00E+00,7.91,,0.0910076,0.071622,0.518987,52.1,4.19879,33326.4,21793,755553.5097,903.311,17394.1,1135.15,2.99643,362.345,1561.64,13955.2,40000,172314,0.026819,0.0248822,83293,1901.86,85595.2,1.77E-06,229075,629075,2811.13,1096.6,2.93185,617.005,2871.13,1079.6,4.19342,597.825,229075,2866.38,1076.1,1.00106,590.92,2864.88,1072.76,2.45044,588.629
93107.71962,0,93107.71962,3.34E+01,4.28E+01,7.52E+02,2.22E+01,33.4,,0.235707,0.158695,0.560254,40.5438,3.66925,40624.8,37925.1,1177368.829,488.102,27217.6,1656.28,2.98837,2007.4,2071.8,18305.4,40000,93109.2,0.0452807,0.154604,79626.8,3879.67,147628,5.19E-06,149870,549870,6208.92,1862.03,1.52662,1061.45,6369.25,1826.33,3.49227,1022.57,149870,6330.28,1819.37,0.336557,1013.18,6347.8,1811.23,2.06712,1005.85
113562.354,51465.27537,165027.6294,1.60E+01,1.64E+01,5.92E+02,0.00E+00,11.01,,0.209337,0.071471,0.482769,47.0171,4.04455,30864.6,20771.7,664145.6946,865.037,15320.6,966.958,2.91203,1769.25,1523.97,13630,40000,165012,0.0207691,0.0342527,68033,2824.04,112906,5.15E-06,221773,621773,2802.36,850.418,3.08347,484.256,2863.51,836.809,4.02262,469.005,221773,2860.02,833.163,1.32197,462.401,2858.84,830.764,2.31331,460.718
113562.354,76252.32441,189814.6784,3.12E+01,3.40E+01,7.06E+02,2.49E+01,18.67,,1.01E-06,0.128988,0.630371,54.4343,4.41987,54487.3,60586,1234110.625,995.049,28348.5,1916.92,3.09719,2112.44,2634.84,22994.2,40000,189813,0.0401434,0.0970371,75685.4,3500.45,132916,1.00E-06,246574,646574,5017.73,1647.84,2.34966,1021.86,5172.11,1614.92,4.22614,984.938,246574,5149.59,1611.78,0.593802,978.266,5159.52,1605.74,2.24495,972.998
113562.354,71011.38667,184573.7407,3.77E+01,1.70E+01,5.62E+02,6.16E+01,23.2,,1.00E-06,0.131313,2.71255,49.3042,4.19482,54267.9,60240.2,1621647.789,967.768,37116,2653.41,3.16365,568.25,2627.09,22930.4,40000,184609,0.0523047,2.2339,89652.9,2339.85,146682,1.00E-06,241370,641370,5063.24,2151.15,1.73924,1436.25,5258.1,2104.94,3.90902,1383.89,241370,5225.12,2101.26,0.440542,1377.11,5252.53,2092.19,2.22,1368.44
113562.354,39704.74853,153267.1025,1.79E+01,2.74E+01,5.98E+02,0.00E+00,13.26,,0.2552,0.0826193,0.47135,44.6322,3.83426,32590.6,23605.2,697069.2214,803.38,16118.6,976.377,2.91167,2230.61,1626.45,14513.3,40000,153251,0.0230274,0.0418712,67143.3,3155.32,123178,6.69E-06,210012,610012,3239.51,942.74,2.8139,523.718,3309.74,927.808,3.85533,507.117,210012,3305.73,923.746,1.11881,500.116,3304.77,921.096,2.16026,498.215
