WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
110754.7808,0,110754.7808,2.90E+01,3.37E+01,7.18E+02,1.60E+01,29,,0.0954846,0.151081,0.554263,38.7496,3.36955,42404.8,41801.3,1124928.928,580.574,25952.2,1635.64,2.94615,2764.2,2177.64,19195.7,40000,110749,0.0436806,0.167379,72600.6,3894.06,144596,2.13E-06,167510,567510,5909.59,1793.42,1.7496,1018.61,6061.73,1760.23,3.59926,981.908,167510,6026.11,1754.6,0.365546,973.495,6043.23,1747.23,1.99844,966.871
113562.354,55712.45605,169274.8101,3.65E+01,2.24E+01,5.78E+02,5.60E+01,24.49,,1.00E-06,0.126961,4.55413,47.1748,4.00364,49338.4,51142.5,1560800.231,887.548,35749.7,2527.48,3.11743,419.127,2414.99,21177.1,40000,169307,0.051764,4.09701,91180.8,2293.09,141954,1.00E-06,226068,626068,4900.75,2128.79,1.71468,1396.05,5085.75,2083.74,3.82055,1344.98,226068,5051.23,2079.7,0.414268,1337.94,5078.45,2070.56,2.17825,1329.21
113562.354,50634.36454,164196.7185,2.83E+01,4.82E+01,6.99E+02,1.62E+01,19.57,,0.347659,0.127959,0.522629,50.9216,4.59298,49963.3,49905.5,1210669.577,860.721,28058,1632.55,3.13142,1366.9,2384.81,20926.4,40000,164189,0.0372933,0.028078,83311.7,3601.61,133288,7.12E-06,220950,620950,4998.31,1532,2.39259,900.802,5130.04,1503.18,3.82999,869.159,220950,5120.55,1496.71,0.785701,859.803,5118.35,1491.73,2.55844,856.028
113562.354,54226.56612,167788.9201,1.49E+01,3.69E+01,5.47E+02,0.00E+00,10.08,,0.488375,0.0684445,0.479027,46.0628,4.46262,31077.7,19900.5,681528.6956,879.514,15756.7,957.16,2.99752,943.168,1491.12,13346,40000,167774,0.019436,0.0411156,76732.4,2782.92,112032,1.24E-05,224535,624535,2688.51,795.872,3.1847,442.732,2742.55,783.743,3.85222,429.186,224535,2738.93,779.235,1.69075,422.267,2737.78,777.44,2.35381,420.951
113562.354,6473.16704,120035.521,2.26E+01,2.58E+01,7.20E+02,0.00E+00,21.38,,0.22628,0.118356,0.485784,40.8365,3.45299,36862.6,31120.2,846607.7131,629.158,19601.5,1160.77,2.90682,2695.25,1872.61,16618.6,40000,120017,0.0331922,0.0837922,69274.1,3562.87,134287,6.12E-06,176778,576778,4642.08,1359.01,2.25485,729.114,4742.79,1337.37,3.58355,705.095,176778,4731,1332.09,0.599691,696.91,4734.24,1327.69,1.92267,693.339
113562.354,8853.804913,122416.1589,3.14E+01,3.63E+01,6.71E+02,2.93E+01,29.13,,0.040753,0.154541,0.512638,39.6509,3.5224,46669.9,48285.4,1331135.289,641.767,30690.8,1954.06,3.03871,1980.52,2344.75,20593,40000,122422,0.0485714,0.120377,79985.6,3551.86,149866,1.00E-06,179183,579183,6027.26,1996.52,1.66537,1188.43,6201.95,1957.01,3.72537,1144.58,179183,6164.46,1951.3,0.352403,1136.06,6181.66,1942.86,2.17767,1128.34
102134.186,0,102134.186,1.84E+01,4.04E+01,5.03E+02,4.77E+00,18.4,,0.865117,0.0818764,0.376719,27.8548,3.50197,25585.3,15962.8,677908.5793,535.368,15859,766.08,2.87682,1025.22,1333.11,11974.1,40000,102126,0.0205254,0.109197,83541.1,3499.85,137904,2.60E-05,158887,558887,3214.21,842.684,2.42536,465.78,3281.32,829.038,3.37495,451.249,158887,3276.18,822.989,1.24155,443.06,3275.06,821.017,1.9174,441.668
113562.354,52486.43923,166048.7932,3.17E+01,3.68E+01,6.87E+02,2.86E+01,21.68,,3.95E-06,0.138403,0.595148,50.3614,4.17823,52554.3,57576.9,1309121.817,870.485,30116.4,1988.6,3.09178,1936.32,2566.66,22432.6,40000,166052,0.0435537,0.100272,79025.5,3527.7,138536,1.00E-06,222813,622813,5386.55,1789.26,2.07922,1100.13,5551.77,1753.18,4.03563,1059.88,222813,5524.3,1749.05,0.493153,1052.48,5536.11,1742.15,2.22526,1046.34
110911.4438,0,110911.4438,2.26E+01,1.87E+01,7.07E+02,0.00E+00,22.6,,0.263524,0.117894,0.464138,38.0296,3.30717,34777.7,28583.6,813122.6564,581.332,18847.7,1093.38,2.87211,2838.61,1793.09,15941,40000,110894,0.032271,0.089141,67899.6,3632.55,136881,7.49E-06,167655,567655,4625.47,1321.49,2.18996,703.457,4724.08,1300.61,3.53071,680.449,167655,4712.58,1295.15,0.589837,672.16,4715.76,1290.84,1.88516,668.692
102788.2907,0,102788.2907,1.66E+01,1.86E+01,4.51E+02,4.61E+00,16.6,,0.601503,0.0684393,0.338262,25.3164,3.0188,21164.5,12815.2,560636.3827,538.804,13095,654.088,2.64987,2958.4,1192.58,10745.8,40000,102781,0.0167708,0.0988737,60459.5,3451.93,140356,1.87E-05,159542,559542,2682.39,688.712,2.47907,394.617,2741.97,677.133,3.52021,382.332,159542,2738.43,672.604,1.26952,375.443,2737.57,670.832,1.96563,374.268
104521.9644,0,104521.9644,3.61E+01,3.40E+01,6.19E+02,4.62E+01,36.1,,4.95E-06,0.127606,10.9057,34.0062,3.23627,35942.2,30377.5,1442575.175,548.076,33196.3,2181.52,2.97278,158.773,1849.66,16423.3,40000,104550,0.0547833,10.5797,94795.4,2115.7,142376,1.00E-06,161311,561311,4951.29,2254.23,1.33297,1388.9,5123.42,2208.54,3.45575,1337.59,161311,5076.48,2202.09,0.285396,1328.85,5104.23,2191.33,2.14126,1318.44
113562.354,40098.70693,153661.0609,3.04E+01,4.63E+01,5.15E+02,4.30E+01,22.47,,0.319038,0.0942824,9.94325,41.619,4.12582,35040.1,28711.1,1422313.044,805.661,32826.3,2054.61,2.91289,0.125692,1797.16,15975.8,40000,153686,0.0415428,9.54595,93859.2,2238.16,109260,3.70E-06,210447,610447,3645.63,1711.04,1.95507,1092.1,3778.69,1675.58,3.61267,1052.64,210447,3755.94,1668.4,0.690382,1042.79,3771.3,1661.71,2.12557,1036.7
113562.354,684.0618111,114246.4158,3.24E+01,1.78E+01,5.07E+02,5.03E+01,32.21,,1.00E-06,0.119826,8.60148,28.7266,2.95487,35236.7,30168.3,1438934.671,599.076,33105.7,2182.84,2.95193,242.199,1843.15,16367.8,40000,114278,0.0513589,8.32886,93984.2,2244.86,146346,1.00E-06,171039,571039,4634.82,2114.93,1.37982,1339.77,4808.89,2070.28,3.5161,1289.57,171039,4766.1,2064.54,0.320003,1281.36,4793.04,2054.36,2.16001,1271.58
113562.354,25881.92856,139444.2826,2.22E+01,3.18E+01,6.72E+02,0.00E+00,18.08,,0.211043,0.105522,0.498848,44.1042,3.67308,36899.1,30608.5,791133.2428,730.905,18302.5,1099.31,2.92523,2701.5,1856.83,16484.3,40000,139426,0.0285131,0.0674102,66548,3542.03,133544,5.72E-06,196187,596187,4135.92,1167.51,2.52155,638.913,4227.19,1148.64,3.71945,617.918,196187,4219.7,1144.1,0.785079,610.372,4220.87,1140.52,1.99009,607.596
101449.0555,0,101449.0555,2.65E+01,2.97E+01,5.64E+02,2.23E+01,26.5,,0.108447,0.124401,0.407503,31.1857,2.97166,33098.4,28411.1,988425.5054,531.845,22873.8,1366.42,2.83221,2807.15,1787.56,15893.8,40000,101453,0.0356954,0.101524,70147.9,3902.75,147977,2.24E-06,158214,558214,4850.48,1468.96,1.64335,874.665,4990.3,1439.23,3.6365,842.328,158214,4965.75,1434.34,0.395083,834.593,4976.04,1427.82,2.10592,829.003
113562.354,21318.13252,134880.4865,1.42E+01,1.63E+01,4.82E+02,0.00E+00,11.96,,0.613334,0.0634427,0.415172,35.0654,3.72267,24284.7,14617.7,578282.7168,707.011,13429,752.848,2.7687,2324.37,1274.87,11466,40000,134868,0.0168875,0.0825233,63672.4,3051.16,123756,1.83E-05,191629,591629,2491.68,691.501,2.99143,381.737,2541.37,681.221,3.62817,370.283,191629,2538.44,676.97,1.58849,363.768,2537.71,675.501,2.07515,362.659
77558.68204,0,77558.68204,2.14E+01,3.62E+01,7.50E+02,0.00E+00,21.4,,0.339997,0.089682,0.481343,40.0048,3.38901,23909,14489.1,562297.8114,406.516,13068.1,721.733,2.76379,2045.64,1269.17,11416.2,40000,77546,0.0235082,0.08978,70461.1,3186.19,127767,1.19E-05,134307,534307,3526.33,963.068,2.04653,505.88,3593.53,948.381,3.46757,490.585,134307,3586.35,943.603,0.602419,483.125,3587.28,940.326,1.76965,480.797
113562.354,87205.66201,200768.016,2.26E+01,3.19E+01,5.09E+02,1.83E+01,12.78,,2.74E-06,0.0886904,0.510355,50.6101,4.34544,40924.1,35490.3,896122.733,1052.47,20635.7,1340.88,3.02388,1940.27,2002.66,17721.6,40000,200766,0.0259053,0.026241,69879.5,3340.96,127504,1.00E-06,257527,657527,3445.64,1064.1,2.64905,670.478,3553.32,1042.47,4.46242,646.903,257527,3548.77,1039.93,1.03047,640.788,3547.62,1036.21,2.58266,638.127
113562.354,73749.74652,187312.1005,2.99E+01,2.17E+01,6.70E+02,2.46E+01,18.13,,1.01E-06,0.123904,0.608873,53.019,4.2975,51711.9,55710.5,1180088.605,981.934,27116.3,1824.28,3.06913,2203.99,2523.53,22076.4,40000,187311,0.0383228,0.0902435,73997.1,3521.81,133055,1.00E-06,244072,644072,4818.07,1573.31,2.33337,978.418,4967.86,1541.69,4.23228,943.023,244072,4947.25,1538.73,0.605336,936.502,4956.18,1532.91,2.24203,931.483
113562.354,11182.33552,124744.6895,3.28E+01,2.18E+01,7.00E+02,3.07E+01,29.86,,1.00E-06,0.158259,0.537616,41.7103,3.53041,48261.5,51256.8,1348006.466,653.977,31030.9,2027.71,3.04531,2192.41,2417.76,21200.1,40000,124751,0.0510635,0.125176,78039.9,3378.74,151799,1.00E-06,181512,581512,6169.99,2097.84,1.61967,1256.22,6350.64,2056.71,3.79648,1210.3,181512,6310.05,2051.49,0.322757,1202.17,6330.35,2042.54,2.19092,1193.86
113562.354,84773.57548,198335.9295,3.65E+01,4.33E+01,6.31E+02,5.02E+01,20.9,,1.35E-06,0.114513,6.40979,53.2493,4.71669,51196.3,52610.5,1579631.116,1039.86,36153.9,2585.09,3.1277,1.39563,2450.35,21470.6,40000,198362,0.0474775,5.89499,93764.7,2237.7,120892,1.00E-06,255123,655123,4422.25,1952.04,2.15409,1272.84,4585.24,1911.14,4.0111,1226.75,255123,4557.91,1906.83,0.59731,1219.35,4580.53,1899.1,2.19978,1212.13
113562.354,47506.24891,161068.6029,3.20E+01,4.80E+01,5.29E+02,4.67E+01,22.56,,0.287169,0.1018,8.73647,43.8186,4.28572,38892,33971.6,1507671.619,844.505,34750.4,2223.85,2.97885,0.16682,1958.38,17346.8,40000,161096,0.0437789,8.31645,93604.3,2249.26,116314,3.36E-06,217857,617857,3935.72,1803.1,1.94448,1157.07,4078.9,1765.34,3.64095,1115.02,217857,4054.86,1758.25,0.66753,1105.27,4072,1751.16,2.14686,1098.74
113562.354,8747.514035,122309.868,2.07E+01,2.12E+01,5.51E+02,7.58E+00,19.22,,0.288451,0.0989162,0.370533,33.9505,3.1789,31267.4,24334.1,790108.1277,641.132,18362.8,1013.87,2.83028,2792.27,1651.84,14731.5,40000,122301,0.0268582,0.0425453,66582.9,3664.72,140150,7.21E-06,179062,579062,3868.48,1102.28,2.25367,627.919,3964.04,1082.87,3.68367,606.777,179062,3957.62,1077.99,0.748782,598.939,3956.65,1074.33,2.1275,596.277
113562.354,87553.76666,201116.1207,2.20E+01,3.61E+01,6.28E+02,3.46E+00,12.42,,0.0773768,0.0891036,0.554164,53.8319,4.61653,42500.9,35835.8,807354.0389,1054.21,18573.9,1225.71,3.07406,1840.2,2012.6,17805.7,40000,201099,0.0241519,0.0361975,69850.1,3247.48,123114,1.81E-06,257860,657860,3484.71,989.587,3.08696,575.38,3568.81,972.347,4.25846,556.27,257860,3564.98,968.951,1.28338,549.686,3564.14,966.075,2.44815,547.614
94663.53337,0,94663.53337,1.74E+01,4.92E+01,5.50E+02,0.00E+00,17.4,,1.88935,0.0741175,1.07965,29.8736,4.78574,23906.2,13257.8,651887.3315,496.187,15236.6,750.333,2.91259,0.326033,1213.28,10927.2,40000,94651.4,0.0183124,0.790704,91622.6,3168.47,127137,6.70E-05,151412,551412,2924.55,749.971,2.84584,384.84,2971.29,739.892,3.04351,373.766,151412,2965.95,733.76,1.47066,366.166,2964.7,732.494,1.68137,365.08
111887.8886,0,111887.8886,3.26E+01,2.59E+01,7.06E+02,2.90E+01,32.6,,0.000203872,0.163292,0.519544,38.3929,3.34957,46095.7,47869.8,1322635.069,586.574,30460.7,1975.7,3.01809,2317.6,2334.37,20506.5,40000,111894,0.051832,0.138421,77144.7,3455.25,153947,1.00E-06,168655,568655,6372.66,2129.54,1.5246,1255.6,6553.33,2088.32,3.7212,1209.72,168655,6509.06,2082.63,0.297826,1201.27,6531.66,2073.28,2.16705,1192.55
88394.31439,0,88394.31439,3.02E+01,2.89E+01,7.31E+02,1.47E+01,30.2,,0.0604619,0.136422,0.538472,39.3539,3.31492,33742.6,28683.5,911777.1468,463.368,21063.9,1296.59,2.8424,2994.53,1796.28,15968.3,40000,88391.1,0.037234,0.146711,67360.7,3892.69,145885,1.48E-06,145152,545152,5335.59,1529.84,1.58606,865.838,5470.6,1501.11,3.56962,834.754,145152,5441.86,1496.19,0.331554,827.089,5456.87,1489.36,1.97352,821.145
113562.354,91008.85304,204571.207,3.60E+01,3.73E+01,6.20E+02,4.98E+01,19.98,,1.00E-06,0.111172,6.2197,53.7038,4.64638,50908.8,52131.8,1511070.728,1072.55,34545.2,2512.41,3.123,42.2978,2438.87,21375.4,40000,204597,0.0462007,5.70076,93326,2265.21,119276,1.00E-06,261358,661358,4288.67,1898.79,2.17956,1249.38,4451.04,1859,4.08544,1204.32,261358,4424.12,1855.57,0.59818,1197.63,4446.88,1848.03,2.20195,1190.6
113562.354,74786.91875,188349.2728,3.74E+01,3.88E+01,4.63E+02,7.13E+01,22.55,,1.00E-06,0.132435,1.06689,46.9941,4.33728,55370.8,62714.2,1751401.11,987.608,40155.2,2796.29,3.19303,334.855,2682.1,23382.5,40000,188394,0.0518404,0.611534,91062,2423.49,153719,1.00E-06,245155,645155,5098.53,2135.2,1.66878,1449.48,5305.89,2086.77,3.91752,1395.07,245155,5273.77,2082.72,0.489393,1388.09,5297.39,2073.62,2.29032,1379.43
87135.64624,0,87135.64624,1.17E+01,2.81E+01,5.03E+02,0.00E+00,11.7,,1.18409,0.0212949,7.88536,27.8389,3.91941,10873.4,4051.4,385660.3553,456.752,8959.73,498.233,2.20788,0.0976377,666.563,6078.1,40000,87129,0.0106071,7.632,68184.2,746.462,49839.1,3.74E-05,143890,543890,842.137,433.667,3.19076,247.618,856.057,428.412,3.28802,241.473,143890,852.363,425.084,1.763,236.545,851.797,424.286,1.91622,235.862
90204.98219,0,90204.98219,2.82E+01,1.83E+01,4.89E+02,3.07E+01,28.2,,0.0901018,0.066823,15.9971,27.354,2.85181,18939.6,11314.3,934266.0696,472.98,21584.3,1327.71,2.53643,0.24706,1119.65,10105.2,40000,90224.5,0.0323421,15.7441,91919,2137.83,97662.9,1.12E-06,146985,546985,2580.89,1333.99,1.57811,849.085,2686.58,1305.34,3.47469,817.632,146985,2658.68,1300.51,0.439495,810.174,2672.92,1293.68,2.05296,804.134
113562.354,47163.5731,160725.9271,2.21E+01,3.09E+01,4.74E+02,2.05E+01,15.61,,0.06127,0.0935322,0.432927,42.2115,3.69178,35689.3,29794.7,910217.4549,842.577,21045.6,1276.64,2.92567,2248.73,1831.46,16268.3,40000,160728,0.0275186,0.0290037,70139.6,3544,135972,1.14E-06,217489,617489,3633.43,1131.67,2.26487,707.271,3748.55,1108.3,4.09992,681.82,217489,3742.3,1105.01,0.784731,675.186,3741.29,1100.74,2.45269,672.046
113562.354,62430.07411,175992.4281,2.19E+01,1.83E+01,6.05E+02,5.63E+00,14.13,,0.0712783,0.0926602,0.518486,49.322,4.07047,38953.9,32533.5,797094.732,922.526,18376.7,1171.31,2.98358,2369.67,1915.57,16983.7,40000,175979,0.0254796,0.0417481,66427,3389.14,128616,1.66E-06,232740,632740,3620.38,1044.31,2.75397,608.536,3711.76,1025.76,4.10677,587.984,232740,3706.67,1022.47,0.980006,581.401,3706.41,1019.18,2.26549,578.978
113562.354,6141.458054,119703.8121,3.51E+01,4.85E+01,7.24E+02,3.56E+01,33.3,,0.433484,0.121681,14.5949,41.0919,3.99702,38134.1,32373.3,1550239.588,627.604,35846.3,2171.89,2.96535,0.216764,1910.75,16942.7,40000,119720,0.0542384,14.1992,96371.8,1948.89,117570,5.71E-06,176481,576481,4744.43,2229.4,1.72439,1319.03,4885.06,2187.89,3.34646,1272.49,176481,4848.99,2178.11,0.463971,1260.45,4867.24,2169.54,2.02872,1252.37
113562.354,39850.35103,153412.705,3.38E+01,4.45E+01,5.46E+02,5.07E+01,25.02,,0.157913,0.114146,7.66499,42.75,4.06284,41721.7,38390.6,1567188.648,804.385,36062.5,2371.35,3.03193,0.449858,2084.77,18414.8,40000,153443,0.0481893,7.25376,94101.7,2244.53,129728,1.88E-06,210204,610204,4413.48,1984.31,1.78111,1271.87,4574.94,1942.27,3.61408,1224.8,210204,4544.24,1935.88,0.512112,1215.8,4565.83,1927.57,2.15047,1208
113562.354,2936.948312,116499.3023,2.83E+01,3.18E+01,7.22E+02,1.37E+01,27.59,,0.0716515,0.147908,0.554921,39.915,3.39151,43007,42633.4,1099626.443,610.675,25363,1604.32,2.94791,2847.39,2199.74,19381.1,40000,116491,0.0427757,0.157076,71384.2,3860.2,143295,1.62E-06,173252,573252,5785.54,1755.36,1.83374,994.126,5933.01,1723.33,3.63576,958.573,173252,5900.68,1718.02,0.383191,950.389,5916.34,1711.03,1.98786,944.142
113562.354,16368.18731,129930.5413,3.81E+01,2.33E+01,4.86E+02,7.11E+01,33.3,,1.00E-06,0.156682,0.771347,34.0444,3.30799,49081.3,52815.6,1767779.302,681.373,40659.5,2693.65,3.14141,907.446,2455.25,21511.3,40000,129977,0.06175,0.442195,89718.6,2327.55,173071,1.00E-06,186738,586738,6057.84,2543.56,1.1932,1665.29,6287.04,2487.87,3.57831,1602.44,186738,6239.31,2481.96,0.287451,1594.12,6267.29,2470,2.35227,1582.39
113562.354,89562.00873,203124.3627,2.29E+01,3.19E+01,4.87E+02,2.17E+01,12.8,,2.44E-06,0.0890794,0.506334,50.3772,4.37017,41246.4,36206.7,929219.5997,1064.84,21398.9,1389.35,3.02716,1866.42,2023.23,17895.5,40000,203126,0.0264527,0.0250676,70914.2,3354,128049,1.00E-06,259887,659887,3456,1087.16,2.58227,695.306,3569.12,1064.45,4.4926,670.602,259887,3564.37,1062,1.01362,664.547,3563.18,1058.11,2.62343,661.746
85070.71118,0,85070.71118,2.50E+01,3.85E+01,6.37E+02,9.16E+00,25,,0.358554,0.10555,0.402399,34.6765,3.25009,27624.4,19254.7,731975.1268,445.933,17044.4,906.612,2.83816,2034.22,1466.32,13131.3,40000,85065.2,0.0270517,0.0631492,74516.1,3689.66,142595,1.00E-05,141826,541826,4133.38,1111.68,1.84953,622.58,4230.49,1091.72,3.50491,601.556,141826,4221.54,1086.24,0.545913,593.366,4221.98,1082.07,1.99907,590.299
113562.354,21075.9134,134638.2674,3.19E+01,3.85E+01,4.48E+02,5.51E+01,26.91,,0.0676863,0.113167,6.67377,33.7364,3.44407,37267.6,32792.4,1511611.422,705.996,34797.9,2272.97,2.98943,1.17101,1923.34,17049.7,40000,134674,0.0477343,6.35216,94475.3,2342.85,142675,1.00E-06,191435,591435,4366.42,1967.68,1.51932,1278.69,4537.78,1924.28,3.56646,1230.16,191435,4502.76,1918.46,0.428082,1221.79,4526.68,1909.37,2.18165,1213.22
113562.354,63317.40031,176879.7543,1.99E+01,1.70E+01,5.07E+02,9.74E+00,12.78,,0.100481,0.0814894,0.472875,46.5552,4.00483,34919.4,26988.5,759580.1653,927.208,17529.7,1098.3,2.95006,2263.39,1741.34,15498.7,40000,176872,0.0224446,0.027871,65733.9,3338.99,128719,2.20E-06,233633,633633,3178.08,921.217,2.72019,555.057,3264.55,903.935,4.17425,536.22,233633,3261.01,900.779,1.14113,529.827,3259.57,897.784,2.43764,527.771
113562.354,63541.5182,177103.8722,2.32E+01,1.88E+01,6.64E+02,3.46E+00,14.88,,0.0420741,0.0991638,0.554265,51.2854,4.14101,41623.5,36379.7,823503.8843,928.335,18966.5,1229.17,3.0065,2394.17,2028.17,17937.2,40000,177087,0.0273953,0.0558775,67058.8,3401.54,128178,1.00E-06,233848,633848,3877.47,1122.1,2.77596,644.513,3972.2,1102.62,4.10077,622.764,233848,3965.51,1099.31,0.906704,616.11,3966.55,1095.81,2.1845,613.428
87274.13748,0,87274.13748,3.85E+01,3.31E+01,5.55E+02,4.99E+01,38.5,,0.000692821,0.119754,10.8596,30.9247,3.10597,30406.1,23466.1,1339824.302,457.69,30868.4,1989.55,2.90754,150.122,1621.56,14471.3,40000,87307.8,0.0508744,10.5656,92976.6,2203.48,148733,1.00E-06,144069,544069,4638.56,2097.43,1.12278,1320.22,4812.07,2052.53,3.40233,1270.26,144069,4762.54,2046.16,0.266912,1261.75,4790.14,2034.98,2.23242,1250.99
113562.354,7042.497171,120604.8512,2.93E+01,3.04E+01,7.40E+02,1.50E+01,27.59,,0.023871,0.15115,0.586617,42.0753,3.49501,44995.4,45822.5,1137724.518,632.2,26212.2,1689.44,2.97228,2809,2282.61,20074.6,40000,120597,0.0442927,0.167205,72162.4,3816.96,143097,1.00E-06,177358,577358,5910.72,1817.58,1.82946,1036.56,6063.64,1784.16,3.69118,999.396,177358,6028.47,1779.02,0.372399,991.319,6046.01,1771.71,2.00237,984.727
97633.88284,0,97633.88284,2.39E+01,4.05E+01,5.68E+02,1.39E+01,23.9,,0.445123,0.10981,0.345063,31.5475,3.25408,30637.2,22880.2,868958.4043,511.811,20266.1,1044.3,2.90364,1598.4,1600.82,14292.8,40000,97631.8,0.0296519,0.0398276,81054.9,3754.13,143596,1.08E-05,154393,554393,4293.99,1219.55,1.87973,700.54,4402.41,1196.83,3.54113,676.336,154393,4394.07,1190.48,0.613665,667.293,4392.41,1186.08,2.22694,664.111
113562.354,25945.52409,139507.8781,1.84E+01,2.40E+01,5.71E+02,0.00E+00,14.98,,0.347107,0.0844857,0.440321,40.0805,3.61455,30747.5,22138.2,677693.036,731.253,15712.1,907.694,2.86163,2602.57,1574.18,14063.3,40000,139492,0.0223201,0.0534428,64522,3374.82,130648,9.86E-06,196253,596253,3313.3,914.054,2.72247,502.894,3383.91,899.708,3.71859,487.045,196253,3380.18,895.288,1.11238,479.84,3379.43,892.805,2.04846,478.043
113562.354,15242.4355,128804.7895,3.48E+01,3.79E+01,5.58E+02,5.26E+01,30.68,,0.00121183,0.128498,7.43599,36.5543,3.49038,41169.7,38049.1,1571716.852,675.394,36145.2,2399.7,3.04394,103.18,2075.26,18334.6,40000,128837,0.0539404,7.08442,95094.3,2211.37,144968,1.00E-06,185598,585598,4974.26,2220.43,1.49384,1403.88,5153.82,2173.84,3.55709,1351.49,185598,5112.67,2167.71,0.350701,1342.88,5139.92,2157.61,2.15974,1333.17
113562.354,62022.1327,175584.4867,2.08E+01,1.84E+01,4.71E+02,1.66E+01,13.45,,0.0496542,0.0847481,0.455828,45.2785,3.92497,35420.8,28368,834237.8269,920.452,19262.3,1196.61,2.94673,2163.14,1786.17,15882,40000,175583,0.0243905,0.0241599,68196,3405.73,131332,1.00E-06,232344,632344,3294.9,1002.41,2.49993,625.057,3395.76,982.18,4.2359,603.112,232344,3391.57,979.208,0.987161,596.755,3389.92,975.62,2.52469,594.264
99871.8217,0,99871.8217,1.82E+01,2.62E+01,5.24E+02,2.09E+00,18.2,,0.499884,0.0776982,0.373368,28.8206,3.03272,23146.7,14657.4,570838.0727,523.497,13312.8,686.475,2.69262,3012.48,1276.63,11481.3,40000,99861.1,0.0190114,0.0959167,60664.5,3488.05,139075,1.66E-05,156622,556622,3048.48,779.671,2.40659,430.195,3111.98,767.228,3.50815,416.977,156622,3108.43,762.603,1.03233,409.815,3107.93,760.457,1.8582,408.362
113562.354,26830.53178,140392.8858,2.37E+01,2.90E+01,4.91E+02,2.38E+01,19.17,,0.0786431,0.106743,0.408255,37.4453,3.37325,35915.5,31375.2,996567.3012,736.001,23058.3,1381.59,2.89863,2423.5,1880.43,16685.1,40000,140398,0.0318123,0.0469606,71656.4,3712.46,141446,1.45E-06,197159,597159,4148.78,1308.85,2.00161,810.446,4279.76,1281.62,3.90991,780.656,197159,4267.77,1277.7,0.589676,773.541,4269.74,1272.49,2.30222,769.369
113562.354,39826.28182,153388.6358,3.37E+01,4.59E+01,6.40E+02,4.02E+01,24.95,,0.231847,0.107821,10.6089,46.1371,4.23931,40076.9,35124.9,1492056.351,804.208,34360.3,2231,2.99001,0.208657,1992.09,17632.2,40000,153409,0.0471213,10.1648,94839.9,2109.99,112510,2.84E-06,210170,610170,4181.55,1938.03,1.96986,1205.78,4322.69,1899.41,3.59387,1162.42,210170,4294.43,1892.43,0.562047,1152.78,4312.85,1884.85,2.08773,1145.74
113562.354,47522.25486,161084.6089,1.82E+01,1.58E+01,4.80E+02,7.15E+00,12.83,,0.237448,0.0763691,0.436023,42.3531,3.80974,30954.1,22228.8,696380.8366,844.401,16116.1,961.995,2.88927,2447.36,1577.46,14091.5,40000,161076,0.020263,0.0320978,63734.1,3377.7,131297,5.71E-06,217837,617837,2983.53,831.662,2.73345,491.966,3059.42,816.688,3.98896,475.691,217837,3056.18,813.014,1.27796,469.076,3054.76,810.521,2.35019,467.387
77796.57538,0,77796.57538,3.17E+01,3.32E+01,6.10E+02,2.53E+01,31.7,,0.0102987,0.126585,0.474237,33.5131,3.08554,29162.4,23054.3,922155.5204,407.878,21313.7,1301.31,2.79493,2697.91,1607.01,14346.1,40000,77805.8,0.0353062,0.144072,70428,3921.89,150882,1.00E-06,134567,534567,4935.86,1455.31,1.34403,873.305,5079.92,1424.61,3.60776,840.43,134567,5045.72,1419.87,0.309788,833.003,5063.42,1412.25,2.12886,826.342
113562.354,79146.63706,192708.9911,3.59E+01,2.45E+01,5.88E+02,5.29E+01,21.16,,1.00E-06,0.115754,5.33839,51.2359,4.3217,50028.4,51630.7,1496189.84,1010.38,34213.8,2478.87,3.11244,276.669,2426.8,21275.2,40000,192738,0.0477115,4.84275,91389.1,2311,128926,1.00E-06,249499,649499,4463.07,1961.17,1.96516,1298.89,4634.94,1919.8,4.00065,1251.95,249499,4605.56,1916.53,0.512401,1245.43,4630.14,1908.46,2.1856,1237.84
113562.354,1993.596551,115555.9506,2.35E+01,4.66E+01,6.24E+02,8.77E+00,23.09,,0.727052,0.121886,0.381661,35.0829,3.7959,37759.6,31301.7,1013695.777,605.721,23673.6,1186.35,3.02312,1276.98,1878.18,16666,40000,115546,0.0332767,0.0395714,85795.3,3745.26,139862,1.82E-05,172307,572307,4778.83,1366.4,2.1796,754.83,4886.51,1343.25,3.45798,729.832,172307,4877.91,1334.97,0.845131,719.106,4875.45,1331.07,2.20696,716.258
83662.58837,0,83662.58837,3.55E+01,2.12E+01,6.52E+02,3.29E+01,35.5,,1.28E-06,0.0923924,17.3184,35.5324,3.22314,24177.3,15926.5,1068748.621,438.683,24627.4,1582.67,2.72373,0.415176,1331.57,11960.7,40000,83682.2,0.042425,16.981,91976.4,2010.95,114246,1.00E-06,140443,540443,3588.09,1746.56,1.35129,1066.03,3715.79,1711.44,3.43075,1027.18,140443,3675.42,1705.92,0.296394,1019.27,3695.69,1697,2.06538,1010.95
113562.354,20602.02133,134164.3753,1.99E+01,2.36E+01,6.56E+02,0.00E+00,16.84,,0.250579,0.0983874,0.461332,42.1599,3.58453,34123.5,26491.8,765648.896,703.233,17733.1,1043.73,2.89899,2440.84,1724.92,15358.3,40000,134147,0.0277557,0.0516875,68790.7,3346.17,128617,6.64E-06,190908,590908,3858.09,1136.38,2.51023,620.009,3942.09,1118.36,3.70086,600.002,190908,3935.65,1113.67,0.807913,592.343,3935.49,1110.23,2.03373,589.753
113562.354,36268.51379,149830.8678,2.63E+01,3.73E+01,6.63E+02,1.36E+01,19.93,,0.163556,0.121837,0.507176,46.4225,3.95864,43791.7,41403,1050732.038,785.409,24299.8,1468.43,3.02149,2087.18,2166.98,19106.3,40000,149823,0.0351879,0.0531892,75518,3653.07,136004,3.48E-06,206584,606584,4756.96,1444.44,2.26086,843.653,4883.79,1417.44,3.82106,813.807,206584,4871.62,1412.53,0.629706,805.816,4873.48,1407.52,2.21676,801.763
112405.429,0,112405.429,1.65E+01,2.15E+01,7.03E+02,0.00E+00,16.5,,0.281696,0.0970027,0.408672,38.0966,3.32941,30737.6,21836.3,789947.877,589.176,18319.6,1053.14,2.85494,1727.19,1563.22,13968.8,40000,112390,0.0317506,0.0421333,77655.6,2876.68,115858,6.86E-06,169151,569151,3808.58,1299.44,2.25482,694.98,3888.98,1279.66,3.61592,673.095,169151,3880.69,1274.19,0.628441,664.705,3880.11,1270.02,2.0772,661.559
113562.354,33212.56431,146774.9183,2.08E+01,4.26E+01,5.16E+02,1.17E+01,16.09,,0.555526,0.0936599,0.41544,40.3411,4.1032,35313.1,27062.8,903718.9424,769.401,21039.1,1123.77,3.02558,1032.65,1743.78,15519.6,40000,146769,0.0258004,0.0295019,83504.1,3510.87,133991,1.24E-05,203530,603530,3661.38,1060.46,2.49376,620.887,3754.38,1041.17,3.72903,600.068,203530,3748.61,1035.04,1.18872,591.312,3746.4,1032.02,2.41709,589.258
113562.354,59889.99169,173452.3457,2.95E+01,3.26E+01,4.57E+02,4.63E+01,19.31,,1.17E-06,0.0895967,7.60835,43.9106,3.94325,36354,30416.5,1287065.123,909.427,29482.3,2081.78,2.9529,1.83608,1850.87,16433.6,40000,173480,0.0388447,7.18866,93365.7,2375.74,113104,1.00E-06,230241,630241,3444.95,1599.14,1.95032,1061.48,3588.13,1564.18,3.95123,1022.33,230241,3564.03,1560.74,0.608339,1015.77,3583.87,1553.79,2.15536,1009.37
113562.354,66906.85029,180469.2043,3.86E+01,2.43E+01,7.12E+02,4.83E+01,24.29,,1.00E-06,0.128322,6.40558,53.2792,4.32199,52989.3,56343.6,1549765.36,946.185,35462.6,2543.96,3.13932,321.115,2538.24,22197.9,40000,180492,0.0532176,5.88802,92763.5,2189.17,130178,1.00E-06,237253,637253,4965.13,2185.41,1.90933,1407.48,5140.55,2141.45,3.8803,1357.32,237253,5106.62,2137.49,0.423477,1350.23,5132.89,2128.7,2.15403,1341.85
113562.354,13686.47259,127248.8266,2.67E+01,3.20E+01,4.88E+02,3.39E+01,23.83,,0.0306175,0.125271,0.416639,33.0094,3.1576,38318.2,36088.5,1182435.687,667.142,27297.1,1701.04,2.92256,2230.36,2019.85,17866.9,40000,127263,0.0391079,0.095315,76614.9,3776.94,148226,1.00E-06,184024,584024,4867.07,1610.61,1.67915,1007.26,5028.14,1575.98,3.82785,969.19,184024,4999.53,1571.47,0.432977,961.657,5010.86,1564.31,2.23366,955.367
113562.354,19499.91026,133062.2643,1.83E+01,3.71E+01,6.15E+02,0.00E+00,15.62,,0.506917,0.090683,0.432992,40.1798,3.81356,32443.8,23349.5,762560.9915,697.461,17722.9,978.202,2.93895,1635.18,1617.46,14435.9,40000,133046,0.0253853,0.0452035,76479.2,3248.29,126151,1.37E-05,189807,589807,3560.74,1039.71,2.64599,563.415,3633.95,1023.76,3.60513,545.841,189807,3628.74,1018.13,1.08455,537.584,3627.32,1015.41,2.08321,535.619
113562.354,41773.57299,155335.927,1.22E+01,4.38E+01,7.32E+02,0.00E+00,8.92,,0.564685,0.0782998,0.496962,50.6109,4.61118,33700.7,22178.8,899143.4383,814.228,20851.5,1199.16,3.01173,0.232565,1575.65,14076,40000,155320,0.0296416,0.0192533,89251.7,1905.52,85872.2,1.11E-05,212081,612081,3083.22,1213.32,2.87768,662.761,3141.19,1195.43,3.81831,642.757,212081,3134.51,1188.91,1.21497,633.489,3131.99,1185.66,2.60847,631.348
113562.354,83526.45373,197088.8077,2.51E+01,3.65E+01,4.49E+02,3.29E+01,14.46,,2.74E-06,0.0987355,0.488692,48.5116,4.4062,43903.8,41077.2,1107916.665,1033.25,25552.4,1618.23,3.06678,1365.68,2158.23,19032.8,40000,197100,0.0307365,0.0252477,79328.9,3466.02,131860,1.00E-06,253861,653861,3821.06,1265.29,2.28261,829.843,3957.78,1237.26,4.39962,799.425,253861,3950.51,1234.26,0.868308,792.924,3949.42,1229.46,2.68981,789.306
113562.354,2760.414349,116322.7683,2.65E+01,4.47E+01,6.80E+02,1.24E+01,25.87,,0.506092,0.139384,0.41867,38.1697,3.75227,42046.3,38752.5,1126500.853,609.749,26215.7,1410.69,3.02691,1745.14,2094.81,18499.3,40000,116314,0.0391681,0.0433541,82350.4,3834.94,141516,1.19E-05,173075,573075,5459.1,1608.49,2.00046,899.391,5588.88,1579.99,3.51467,868.329,173075,5576.3,1572.04,0.598317,857.787,5575.34,1566.72,2.25126,853.571
113562.354,4926.799589,118489.1536,1.19E+01,1.86E+01,5.83E+02,0.00E+00,11.41,,0.442951,0.0683821,0.352399,34.0942,3.29758,24394.4,14364.5,658468.4567,621.084,15308.6,839.729,2.76945,1184.59,1263.62,11367.7,40000,118477,0.0234586,0.0318912,77957.1,2421.63,104128,1.08E-05,175238,575238,2688.98,960.129,2.5758,522.881,2742.27,946.073,3.68695,507.418,175238,2737.06,941.034,1.02409,499.588,2735.28,938.343,2.15188,497.801
113562.354,34698.83325,148261.1873,1.59E+01,3.27E+01,5.56E+02,0.00E+00,12.18,,0.394235,0.0742216,0.443799,41.9085,3.85761,29558.5,19640.7,661574.7106,777.145,15325.9,898.607,2.89219,1885.91,1481.19,13260.1,40000,148246,0.0208096,0.0431534,69484.2,3014.44,120058,1.05E-05,205007,605007,2913.05,852.04,2.89245,471.656,2973.71,838.923,3.78116,457.105,205007,2970.02,834.558,1.32332,450.06,2968.86,832.382,2.17211,448.517
113562.354,48455.20362,162017.5576,2.27E+01,3.63E+01,5.54E+02,1.37E+01,15.91,,0.202117,0.098754,0.462374,45.3206,4.00455,38672.9,32636.6,920835.1851,849.308,21322.1,1260.53,3.00168,1835.99,1918.67,17010,40000,162012,0.0280383,0.0268889,74656.4,3510.55,133117,4.22E-06,218773,618773,3850.92,1151.75,2.45858,689.283,3957.64,1129.79,3.97045,665.287,218773,3952.01,1125.42,0.894611,657.782,3950.16,1121.53,2.46273,655.019
113562.354,84586.68504,198149.039,2.68E+01,2.43E+01,6.13E+02,2.07E+01,15.36,,1.44E-06,0.107777,0.56987,52.8968,4.37017,47787.2,47587,1046607.112,1038.73,24069,1598.07,3.05391,2110.59,2327.29,20447.4,40000,198146,0.0324636,0.0565902,71678.8,3449.88,129645,1.00E-06,254907,654907,4189.14,1332.62,2.53908,831.575,4319.15,1305.86,4.36684,801.827,254907,4307.73,1303.25,0.773615,795.587,4311.06,1298.54,2.34438,791.772
113562.354,87717.60486,201279.9589,3.09E+01,2.25E+01,5.20E+02,4.41E+01,17.43,,1.00E-06,0.118357,0.563499,50.7615,4.35768,51755.4,56612.7,1324575.204,1055.26,30426.6,2057.38,3.08937,1715.96,2544.46,22249.4,40000,201299,0.0396571,0.071314,78314.5,3324.96,137078,1.00E-06,258060,658060,4576.11,1631.14,2.10269,1083.08,4747.13,1595.17,4.38363,1043.09,258060,4725.7,1592.69,0.632489,1037,4734.29,1586.28,2.40719,1031.41
101408.0981,0,101408.0981,1.92E+01,2.76E+01,5.65E+02,1.06E+00,19.2,,0.441332,0.0857459,0.388533,30.8462,3.06487,25220,16854.1,605444.3542,531.541,14102.9,745.062,2.73004,3030.42,1370.4,12298.7,40000,101395,0.0212705,0.0892372,61618.6,3551.24,139148,1.45E-05,158156,558156,3364.87,871.809,2.36373,473.037,3434.1,858.128,3.51035,458.403,158156,3429.99,853.326,0.908595,450.967,3429.84,850.82,1.83794,449.213
103437.272,0,103437.272,1.14E+01,4.22E+01,4.61E+02,0.00E+00,11.4,,2.35266,0.0504887,0.720666,25.5467,5.24294,19004.4,9117.2,580737.203,542.192,13527.7,714.342,2.74848,0.101331,1003.76,9083.01,40000,103427,0.0141921,0.481415,86279.4,2526.28,110118,7.83E-05,160188,560188,1996.74,580.196,3.30792,304.248,2025.18,573.195,3.13417,296.012,160188,2020.6,568.558,1.69692,289.927,2019.55,567.685,1.77425,289.088
113562.354,32806.3314,146368.6854,3.19E+01,2.59E+01,5.93E+02,3.94E+01,24.75,,1.00E-06,0.102052,10.3516,42.7607,3.66729,36638,30668.9,1310458.871,767.411,30067.3,2070.49,2.94784,10.8979,1858.7,16500.2,40000,146389,0.0452085,9.94129,95134.1,2171.56,115270,1.00E-06,203150,603150,3947.42,1858.35,1.82501,1172.69,4092.2,1820.7,3.73019,1130.14,203150,4060.36,1816.34,0.430971,1122.84,4082.07,1808.34,2.07062,1115.34
113562.354,90064.642,203626.996,1.78E+01,2.89E+01,7.03E+02,0.00E+00,9.93,,0.000184932,0.0819075,0.578396,56.1706,4.5489,40774.1,31958.3,770894.7619,1067.36,17689.5,1215.98,3.06413,1357.88,1898.2,16836.1,40000,203608,0.0255815,0.0397028,73371.8,2624.83,105110,1.00E-06,260369,660369,3208.29,1046.14,3.17715,599.649,3281.14,1029.09,4.42186,580.386,260369,3276.54,1026.31,1.15589,574.086,3276.3,1023.26,2.40552,571.869
113562.354,33384.51911,146946.8731,1.13E+01,1.85E+01,5.99E+02,0.00E+00,8.73,,0.302187,0.0642773,0.434896,43.4922,3.79879,27174.8,16069.9,667886.8756,770.263,15449.7,929.607,2.87569,743.044,1337.64,12013.6,40000,146933,0.0227439,0.0249225,79050.4,2135.22,93953.1,6.68E-06,203694,603694,2526.12,930.545,2.84171,517.198,2577.23,916.608,3.93163,501.683,203694,2572.84,912.408,1.17084,494.501,2571.09,909.755,2.34597,492.759
113562.354,94486.06124,208048.4152,2.88E+01,1.67E+01,4.53E+02,4.45E+01,15.72,,1.00E-06,0.0818461,6.86884,49.5701,4.42783,38569.5,32609.9,1217161.157,1090.78,27787,2062.75,2.98414,67.2814,1917.87,17003.2,40000,208074,0.0350584,6.39492,91068.3,2386.35,101103,1.00E-06,264835,664835,3141.16,1442.2,2.23809,974.839,3274.15,1410.67,4.24613,939.564,264835,3255.8,1408.3,0.79501,933.784,3273.85,1402.34,2.22399,928.393
113562.354,83094.37856,196656.7326,1.55E+01,4.24E+01,5.63E+02,0.00E+00,8.95,,0.485948,0.0685779,0.525915,51.6229,5.23676,35465.6,23622.3,735805.5671,1030.84,16950.7,1094.25,3.11816,387.372,1627.05,14518.5,40000,196640,0.0191194,0.0366694,80412.8,2686.56,107455,1.19E-05,253401,653401,2694.45,783.179,3.49082,438.946,2747.79,771.077,3.99833,425.416,253401,2744.24,766.431,2.03815,418.565,2743.12,764.774,2.61517,417.309
113562.354,60870.77815,174433.1322,2.54E+01,1.55E+01,5.52E+02,2.27E+01,16.54,,2.07E-06,0.106674,0.510099,47.4213,3.97462,42578.2,40065.9,1025089.887,914.43,23625.6,1513.78,2.99514,2208.51,2130.86,18802.7,40000,174435,0.032092,0.0506293,71760.5,3551.31,134113,1.00E-06,231196,631196,4144.65,1318.64,2.29389,822.918,4275.74,1291.62,4.19806,793.124,231196,4264.25,1288.59,0.689826,786.607,4266.95,1283.68,2.32088,782.642
86157.33982,0,86157.33982,3.65E+01,2.72E+01,7.24E+02,3.05E+01,36.5,,1.75E-05,0.0990424,18.1059,39.0922,3.38753,26282,17857.1,1102366.608,451.745,25384.2,1650.32,2.77198,0.465928,1411.23,12653.6,40000,86173.7,0.0454449,17.7322,92785,1932.19,112245,1.00E-06,142935,542935,3854.09,1868.73,1.38045,1117.46,3982.29,1832.7,3.4291,1077.44,142935,3940.6,1826.94,0.283746,1069.3,3961.7,1817.8,2.0331,1060.71
104152.0909,0,104152.0909,2.02E+01,1.97E+01,6.33E+02,0.00E+00,20.2,,0.356163,0.0973729,0.41027,34.2839,3.1593,28545.7,20478.9,674849.9928,545.912,15687,863.071,2.78899,2876.5,1513,13535.3,40000,104137,0.0255016,0.0754896,64766.7,3530.86,136333,1.11E-05,160898,560898,3822.14,1044.54,2.28769,558.036,3900.81,1028.34,3.52123,540.491,160898,3894.54,1023.27,0.744828,532.66,3894.91,1020.06,1.86,530.297
113562.354,7181.69121,120744.0452,1.30E+01,3.09E+01,5.00E+02,0.00E+00,12.23,,0.642154,0.0633045,0.359331,30.8119,3.41304,22743.2,13259.7,587941.1855,632.907,13685.9,732.813,2.7207,2013.3,1213.37,10928,40000,120732,0.0183264,0.068744,68140.8,2858.88,118753,1.84E-05,177493,577493,2488.65,750.342,2.81626,410.973,2537.22,739.411,3.56605,398.884,177493,2533.19,734.747,1.4065,391.876,2532.18,733.056,2.01435,390.668
113562.354,59689.36777,173251.7218,3.38E+01,3.87E+01,5.06E+02,5.50E+01,22.16,,1.27E-06,0.112277,5.58032,45.5281,4.13423,44745.4,43117.6,1529134.204,908.402,35054,2446.6,3.07614,2.58776,2212.51,19488.1,40000,173285,0.0465108,5.14172,93544.8,2341.77,132590,1.00E-06,230046,630046,4326.94,1914.79,1.82157,1263.02,4496.9,1873.03,3.86054,1216.15,230046,4467.29,1868.66,0.518802,1208.84,4491.08,1860.43,2.18546,1201.11
113562.354,70700.13546,184262.4895,3.51E+01,2.08E+01,7.45E+02,3.33E+01,21.63,,1.00E-06,0.142796,0.640174,54.9859,4.38587,58786.6,69234.4,1390246.593,965.977,31921.5,2173.01,3.14096,1939.99,2822.38,24530.5,40000,184268,0.0472667,0.100792,78881.2,3214.32,139658,1.00E-06,241029,641029,5550.99,1940.33,2.11207,1218.75,5726.96,1901.41,4.18042,1174.85,241029,5697.81,1898.02,0.474468,1167.96,5711.84,1890.67,2.28606,1161.33
113562.354,57332.33977,170894.6938,3.88E+01,4.53E+01,6.97E+02,5.06E+01,25.78,,1.86E-06,0.131952,6.7268,51.3989,4.48051,52495.3,55132.8,1691431.873,896.007,38788.1,2692.7,3.15069,33.7096,2510.04,21964.9,40000,170920,0.0545445,6.22764,95078.1,2155.56,132096,1.00E-06,227681,627681,5110.98,2242.37,1.91034,1423.92,5287.08,2196.44,3.77395,1372.04,227681,5252.27,2190.85,0.454412,1363.67,5278.07,2181.78,2.15837,1355.02
113562.354,28471.24615,142033.6002,1.73E+01,2.94E+01,6.13E+02,0.00E+00,13.83,,0.281724,0.0843954,0.44915,42.5478,3.68087,31547.8,22506.5,710082.2715,744.493,16443.4,970.71,2.88828,2117.92,1587.46,14177.7,40000,142018,0.0244448,0.0399402,69502.2,3090.03,121660,7.28E-06,198779,598779,3310.53,1000.73,2.68721,551.153,3381.65,985.076,3.78184,533.777,198779,3376.95,980.677,1.00229,526.439,3375.82,977.793,2.12916,524.378
90791.02215,0,90791.02215,1.45E+01,2.73E+01,4.81E+02,0.00E+00,14.5,,0.899789,0.0522429,0.780258,26.6646,3.42396,17082.5,8676.6,427617.047,475.898,9961.46,525.452,2.55282,2694.85,978.929,8863.31,40000,90781.2,0.0123957,0.529244,57962,2950.65,127123,3.66E-05,147542,547542,2056.03,507.763,2.82933,280.112,2092.46,500.526,3.3433,272.298,147542,2090.15,496.866,1.56526,266.796,2089.72,495.829,1.86086,266.019
113562.354,44525.01391,158087.3679,2.13E+01,4.49E+01,5.87E+02,5.63E+00,15.3,,0.616274,0.0952035,0.47411,45.4971,4.52658,38261.4,30043.1,894223.3748,828.667,20777.4,1152.6,3.07307,1056.05,1839.24,16334.5,40000,158075,0.025623,0.0357532,82061.2,3422.36,129707,1.50E-05,214836,614836,3730.36,1051.61,2.77443,595.083,3815.4,1033.82,3.70544,575.677,214836,3809.98,1027.57,1.33902,566.953,3808.14,1024.92,2.3314,565.056
113562.354,78355.27234,191917.6263,3.16E+01,3.44E+01,6.50E+02,3.23E+01,18.7,,1.00E-06,0.128168,0.60835,53.1158,4.41351,54399.4,60799.5,1297722.814,1006.11,29812.8,2012.65,3.10449,1934.29,2639.61,23033.5,40000,191924,0.0409326,0.0892503,77668.9,3454.84,134713,1.00E-06,248685,648685,4976.7,1681.64,2.25001,1066.72,5140.18,1646.77,4.25916,1027.76,248685,5116.71,1643.66,0.590894,1021.13,5126.7,1637.31,2.30137,1015.56
97554.05554,0,97554.05554,1.81E+01,4.77E+01,7.01E+02,0.00E+00,18.1,,0.877381,0.0948824,0.427127,37.7668,3.97508,29320.7,18672.4,779220.7848,511.327,18204.6,905.068,2.97509,206.117,1443.61,12934.5,40000,97539.6,0.027837,0.0608857,92618.1,2996.97,119471,2.52E-05,154301,554301,3738.08,1140.27,2.34087,592.311,3804.59,1123.88,3.34033,574.75,154301,3797.06,1116.26,0.985071,564.924,3795.3,1113.48,1.91674,562.933
80398.30549,0,80398.30549,1.69E+01,4.06E+01,6.39E+02,0.00E+00,16.9,,0.68068,0.0702004,0.443267,34.4569,3.49138,21195.9,11066.5,522336.9953,421.41,12193.3,616.531,2.80287,504.191,1107.16,9995.35,40000,80387.2,0.0187694,0.111065,84308.3,2853.19,119435,2.44E-05,137148,537148,2765.88,768.998,2.33492,407.166,2813.74,757.891,3.38277,395.657,137148,2808.9,752.773,1.02119,388.254,2808.01,750.778,1.77646,386.95
100661.1761,0,100661.1761,2.56E+01,1.53E+01,5.88E+02,1.73E+01,25.6,,0.149787,0.119968,0.400072,32.3471,3.01496,32193.1,26732.1,917244.8355,527.691,21255.2,1239.38,2.82343,2858.88,1732.88,15426.4,40000,100661,0.033604,0.0829619,68673.6,3853.14,146291,3.34E-06,157422,557422,4682.38,1381.79,1.73794,807.19,4810.26,1354.87,3.61389,777.994,157422,4792.24,1349.97,0.426963,770.222,4798.73,1344.16,2.07966,765.403
113562.354,6795.859061,120358.2131,3.17E+01,3.05E+01,5.92E+02,3.89E+01,29.91,,1.75E-06,0.107706,12.1292,35.1072,3.22974,33630.4,27117.8,1318511.366,631.061,30318.2,2017.07,2.90396,4.12167,1745.58,15535.1,40000,120380,0.048241,11.7943,95830.3,2118.46,123371,1.00E-06,177141,577141,4174.58,1983.59,1.59907,1226.09,4323.15,1943.96,3.56126,1181.42,177141,4285.22,1938.58,0.351153,1173.39,4308.23,1929.64,2.06535,1164.91
89235.58511,0,89235.58511,2.36E+01,1.86E+01,6.53E+02,4.68E+00,23.6,,0.254831,0.101815,0.433841,35.2852,3.11079,26944.3,19065.4,661823.7312,467.744,15372.4,858.214,2.75641,3058.21,1458.97,13067.7,40000,89225.7,0.0257328,0.0873914,62692.2,3661.07,141665,7.76E-06,145987,545987,3990.16,1055.83,1.97501,579.736,4079.47,1037.83,3.53119,560.633,145987,4070.34,1033.19,0.55196,553.171,4072.59,1029.31,1.86203,550.266
113562.354,34551.20717,148113.5612,2.88E+01,3.55E+01,4.91E+02,4.04E+01,22.08,,0.00114046,0.125999,0.460073,39.6401,3.63752,43575.1,43106.7,1300851.168,776.545,29997.5,1904.67,3.02837,1505.76,2212.22,19485.7,40000,148132,0.0410979,0.0752905,82508.2,3530.65,146415,1.00E-06,204893,604893,4886.12,1692.52,1.75322,1082.3,5056.55,1655.44,3.9822,1041.45,204893,5030.57,1651.15,0.476966,1034.03,5039.95,1643.92,2.34365,1027.66
113562.354,87997.97269,201560.3267,1.96E+01,3.63E+01,7.43E+02,0.00E+00,11.04,,0.0164729,0.089732,0.588617,57.0719,4.69148,43854.8,36326.5,841686.0185,1056.52,19339.1,1302.47,3.10308,1219.93,2026.65,17924.4,40000,201540,0.0277136,0.0395793,76728.2,2748.3,108390,1.00E-06,258301,658301,3515.14,1133.81,3.13732,645.884,3594.89,1115.19,4.31822,624.881,258301,3589.59,1111.83,1.10944,618.118,3589.28,1108.55,2.40484,615.69
113562.354,8816.450705,122378.8047,2.70E+01,3.40E+01,5.18E+02,3.16E+01,25.05,,0.103287,0.130391,0.415875,32.5764,3.17558,39001.4,36843.1,1196293.499,641.599,27644.3,1693.69,2.93868,2143.94,2041.34,18048.5,40000,122390,0.0400667,0.0975039,78049.7,3813.23,148102,1.83E-06,179151,579151,5073.48,1649.72,1.68531,1014.28,5233.69,1615.01,3.73495,976.12,179151,5204.71,1609.85,0.426363,968.065,5215.66,1602.67,2.21233,961.756
113562.354,41598.5067,155160.8607,1.85E+01,4.47E+01,6.33E+02,0.00E+00,13.54,,0.707754,0.0889068,0.48986,46.4023,4.6353,36446.6,26595.5,840328.1691,813.302,19511,1097.27,3.07168,726.687,1728.36,15387.7,40000,155144,0.0250172,0.0429637,84309,3091.03,120005,1.80E-05,211905,611905,3493.42,1025,2.95786,557.808,3563.19,1009.3,3.62727,540.424,211905,3557.81,1003,1.42192,531.799,3556.27,1000.69,2.21641,530.073
88618.99544,0,88618.99544,2.10E+01,4.88E+01,5.60E+02,5.91E+00,21,,0.983859,0.0886647,0.428665,30.6352,3.75085,26017.5,15785,699596.0446,464.525,16390.9,766.045,2.95148,155.832,1325.55,11908.3,40000,88611.6,0.0218124,0.131259,92964.8,3499.95,137375,3.06E-05,145373,545373,3484.22,896.077,2.23418,490.099,3554.08,881.474,3.28909,474.838,145373,3547.84,874.653,1.1338,465.989,3546.59,872.497,1.86658,464.496
113562.354,78703.71131,192266.0653,2.09E+01,2.72E+01,6.13E+02,1.52E+00,12.34,,0.0411572,0.0854214,0.547716,52.0686,4.31333,39284.8,31841.5,731486.5457,1007.82,16817.2,1121.83,3.01109,2297.14,1894.65,16806,40000,192249,0.0228426,0.0458566,64545.8,3254.65,123974,1.02E-06,249010,649010,3342.32,935.29,3.05604,538.034,3420.75,919.41,4.23966,520.355,249010,3417.05,916.425,1.23274,514.113,3416.86,913.704,2.31512,512.122
113562.354,57329.50301,170891.857,2.08E+01,2.70E+01,6.73E+02,0.00E+00,13.82,,0.102536,0.0931827,0.541258,50.5849,4.09913,38917.7,31731.3,772352.5131,895.759,17798.2,1143.03,2.99031,2215.29,1891.3,16777.5,40000,170873,0.0262365,0.0510957,68128.9,3213.19,123017,2.54E-06,227634,627634,3649.96,1073.83,2.84958,602.365,3732.6,1056.23,4.0103,582.628,227634,3727.08,1052.65,0.976676,575.829,3727.31,1049.46,2.16693,573.43
113562.354,18203.28703,131765.641,1.40E+01,2.69E+01,5.76E+02,0.00E+00,12.07,,0.389124,0.0726304,0.399143,38.2071,3.52286,26979.9,17048.2,661948.3843,690.677,15361.3,872.371,2.82427,1676.18,1378.39,12368.2,40000,131752,0.0225568,0.0359947,72643.3,2749.45,113078,9.88E-06,188513,588513,2852.73,923.345,2.69478,507.053,2911.3,909.438,3.73217,491.682,188513,2906.72,904.807,1.1078,484.253,2905.22,902.27,2.14344,482.518
113562.354,74051.29083,187613.6448,2.43E+01,2.59E+01,5.28E+02,2.18E+01,14.71,,2.22E-06,0.0983491,0.509688,49.0145,4.14028,42033.2,38455.3,976499.265,983.523,22498.5,1449.24,3.00544,2100.4,2086.57,18429.9,40000,187615,0.0294345,0.0375398,70931.1,3461.88,131304,1.00E-06,244376,644376,3818.73,1209.38,2.43819,762.17,3941.19,1184.48,4.3313,734.817,244376,3933.36,1181.78,0.817689,728.554,3933.96,1177.38,2.43217,725.164
113562.354,65561.43641,179123.7904,2.44E+01,2.14E+01,6.73E+02,6.39E+00,15.47,,0.00448382,0.103999,0.564254,51.8911,4.16633,43567.8,39723.8,879526.3875,938.935,20250,1319.57,3.01972,2355.3,2121.52,18724.2,40000,179109,0.0293461,0.0592392,68337.8,3432.85,128923,1.00E-06,235870,635870,4062,1202.48,2.69058,701.002,4166.39,1180.94,4.15616,676.978,235870,4158.02,1177.74,0.821457,670.325,4159.94,1173.85,2.19601,667.278
100718.0017,0,100718.0017,3.34E+01,4.76E+01,5.76E+02,4.09E+01,33.4,,0.475545,0.104713,14.4197,31.7814,3.52685,29331.8,22003.2,1394993.766,528.121,32360,1850.93,2.82318,0.107994,1569.29,14021.1,40000,100743,0.046912,14.1187,93597.9,2091.11,121831,5.96E-06,157504,557504,4071.06,1932.72,1.51742,1180.37,4207.95,1894.04,3.3055,1137.5,157504,4172.91,1884.64,0.462244,1125.88,4188.51,1876.48,2.09483,1118.39
113562.354,48816.90028,162379.2543,1.43E+01,2.07E+01,5.79E+02,0.00E+00,10,,0.24965,0.0692549,0.469592,46.0602,3.99089,30178,19562,660460.6624,851.156,15246.4,950.786,2.91991,1498.79,1478.17,13233.9,40000,162364,0.0211837,0.0315732,71229.1,2633.69,108040,6.02E-06,219125,619125,2717.94,866.925,2.98507,485.999,2775.2,853.507,3.98205,471.034,219125,2771.53,849.721,1.31281,464.324,2770.2,847.346,2.31803,462.694
100843.7327,0,100843.7327,2.52E+01,4.56E+01,4.67E+02,2.78E+01,25.2,,0.503121,0.116963,0.286653,26.9873,3.23388,32793.2,25804.3,1078646.65,528.705,25173.8,1279.01,2.98011,702.529,1701.96,15161.5,40000,100855,0.0337974,0.0305109,93123,3859.83,147534,9.73E-06,157616,557616,4558.89,1393.88,1.64267,847.367,4692.49,1364.8,3.57126,816.275,157616,4681.1,1357.46,0.574599,806.322,4678.52,1351.9,2.57562,802.219
78095.86298,0,78095.86298,3.77E+01,2.40E+01,5.27E+02,4.50E+01,37.7,,1.00E-06,0.100204,13.4171,29.5121,3.01586,24533.3,16800.7,1162293.03,409.562,26801.3,1702.86,2.77622,1.70528,1368.19,12279.5,40000,78127.2,0.0439198,13.1398,91894,2230.47,138471,1.00E-06,134888,534888,3877,1812.67,1.11198,1154.81,4030.85,1772.82,3.39232,1110.81,134888,3984.37,1767.06,0.279971,1102.84,4008.17,1756.79,2.23051,1093.14
113562.354,18005.4606,131567.8146,2.28E+01,4.06E+01,6.52E+02,3.46E+00,19.68,,0.488888,0.111601,0.446109,41.435,3.89015,37892.9,31319,899467.2018,689.631,20917.9,1140.7,2.99567,1844.15,1878.71,16670.5,40000,131552,0.0301457,0.0420965,77258.2,3616.44,135649,1.28E-05,188313,588313,4375.71,1236.09,2.43052,678.367,4472.36,1215.79,3.58347,656.146,188313,4465.61,1209.37,0.887955,647.047,4464.04,1205.83,2.14135,644.423
113562.354,16275.01416,129837.3682,1.18E+01,4.01E+01,5.58E+02,0.00E+00,10.32,,0.95294,0.065536,0.400508,36.7662,4.2235,25940.4,14729.2,714585.4385,680.573,16642,882.546,2.90958,0.712094,1279.8,11509,40000,129825,0.0215343,0.053106,88909.1,2389.49,102210,2.34E-05,186586,586586,2582.79,881.596,2.9231,474.865,2628.52,869.183,3.5144,461.029,186586,2622.79,863.15,1.52511,452.86,2621.44,861.37,2.09988,451.532
113562.354,56996.97372,170559.3277,1.85E+01,3.76E+01,6.27E+02,0.00E+00,12.32,,0.335443,0.0841894,0.507854,49.2113,4.38544,36581,27202.2,768105.2579,894.024,17749,1088.07,3.03096,1396.86,1748.35,15558.8,40000,170542,0.0237108,0.0353179,75269.1,3045.43,118528,8.36E-06,227303,627303,3302.65,970.989,3.00977,540.611,3373.06,955.599,3.89982,523.472,227303,3368.94,950.987,1.32336,516.08,3367.57,948.434,2.32131,514.246
113562.354,80426.58821,193988.9422,1.42E+01,2.32E+01,4.92E+02,0.00E+00,8.31,,0.173276,0.0591247,0.504416,49.1474,4.49684,30174.3,18796.2,578972.488,1016.86,13283.1,915.664,2.96539,1797.39,1448.47,12976.6,40000,193974,0.0157844,0.0405694,62548.1,2739,110401,4.56E-06,250735,650735,2319.41,646.05,3.42137,369.187,2367.62,635.915,4.19984,357.877,250735,2365.73,632.895,2.0158,352.35,2364.99,631.376,2.60075,351.223
113562.354,62507.36771,176069.7217,1.89E+01,3.53E+01,7.03E+02,0.00E+00,12.19,,0.14277,0.0898227,0.54229,52.5605,4.33406,39454.1,31049.5,812375.6353,922.904,18724.5,1198.26,3.0404,1432.64,1870.44,16600.1,40000,176051,0.0273022,0.0362151,75784.6,2877.47,113091,3.26E-06,232812,632812,3520.74,1117.33,2.92231,626.521,3598.99,1099.31,4.03759,606.269,232812,3593.77,1095.35,1.03189,599.128,3592.91,1092.09,2.30915,596.747
113562.354,25285.65403,138848.008,3.34E+01,3.81E+01,4.76E+02,5.69E+01,27.32,,0.000381292,0.120777,5.77663,36.2386,3.53791,40598.3,37492.6,1557983.815,728.067,35818,2390.11,3.04137,40.1919,2059.67,18203.2,40000,138884,0.0502004,5.42914,94544.3,2323.45,146333,1.00E-06,195645,595645,4661.93,2068.31,1.51393,1342.82,4841.82,2023.08,3.62834,1292.13,195645,4804.96,2017.53,0.401224,1283.98,4831.07,2008.01,2.1883,1274.92
113562.354,4833.338961,118395.693,1.78E+01,4.67E+01,7.33E+02,0.00E+00,17.07,,0.761254,0.105997,0.432094,41.3304,4.12304,35620.7,26056.4,951321.9634,620.571,22174.2,1156.09,3.03699,381.118,1710.41,15234,40000,118379,0.033872,0.0337497,93097,2920.71,115681,1.85E-05,175140,575140,4171.13,1387.25,2.41227,731.035,4250.89,1366.8,3.45759,708.625,175140,4242.36,1358.49,0.930573,697.907,4239.87,1354.88,2.19539,695.279
