WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
107086.8521,0,107086.8521,2.47E+01,2.21E+01,5.26E+02,2.19E+01,24.7,,0.150517,0.1181,0.360056,29.3586,2.90265,32615.5,27700.2,977939.0747,561.399,22666.5,1316.55,2.82703,2765.87,1764.6,15697.7,40000,107091,0.0340502,0.0743238,70391.1,3879.02,147660,3.06E-06,163852,563852,4602.18,1401.29,1.73182,839.62,4736.58,1372.9,3.65783,808.713,163852,4718.09,1367.97,0.44759,800.888,4724.02,1362.01,2.15947,795.926
80231.51276,0,80231.51276,1.93E+01,4.90E+01,5.04E+02,5.74E+00,19.3,,1.31965,0.0703566,0.670859,27.8113,3.97499,21036.2,11078.9,588922.1808,420.566,13804.7,638.071,2.85385,0.190577,1107.79,10000.9,40000,80226.2,0.0164923,0.404552,91122.3,3285.07,134739,4.48E-05,136987,536987,2768.23,677.881,2.3864,376.876,2820.95,666.938,3.17315,365.456,136987,2815.48,661.132,1.4342,358.005,2814.26,659.69,1.85532,356.962
102441.57,0,102441.57,2.57E+01,3.28E+01,5.15E+02,2.50E+01,25.7,,0.157653,0.119667,0.361549,28.8401,2.92208,32227.2,27076.1,1003902.135,537.064,23266.9,1352.87,2.83961,2510.17,1744.21,15523.4,40000,102449,0.0346795,0.0808803,73383.1,3896.54,148752,3.11E-06,159210,559210,4661.05,1428.31,1.6349,864.263,4800.62,1398.61,3.63797,832.037,159210,4779.28,1393.52,0.426408,824.115,4786.66,1387.18,2.18208,818.782
77521.75843,0,77521.75843,3.41E+01,4.66E+01,5.30E+02,3.64E+01,34.1,,0.425437,0.0793132,17.3972,29.5172,3.31142,20178.3,12459.5,1098136.071,406.518,25528.1,1402.67,2.59723,0.0451391,1175.69,10597.6,40000,77546.4,0.0367961,17.122,89832.2,2110.23,110089,5.38E-06,134307,534307,3077.73,1519.35,1.39241,951.127,3193.3,1487.09,3.27764,915.845,134307,3160.42,1479.15,0.453659,905.666,3172.53,1471.85,2.13233,899.223
113562.354,6301.821061,119864.1751,3.17E+01,3.27E+01,7.47E+02,2.21E+01,30.03,,0.000137685,0.16053,0.575156,42.3105,3.53024,47590.8,50180.9,1262613.639,628.349,29066.2,1898.23,3.01778,2536.8,2391.56,20982.5,40000,119862,0.0494621,0.153981,75375.2,3594.92,147934,1.00E-06,176623,576623,6271.19,2030.54,1.68625,1179.81,6441.25,1992.32,3.73263,1137.18,176623,6400.25,1986.95,0.328229,1128.93,6421.22,1978.48,2.08793,1121.11
113562.354,14673.4391,128235.7931,2.28E+01,2.29E+01,5.61E+02,1.33E+01,20.19,,0.180256,0.108356,0.40184,36.5064,3.27968,34636.1,29170.2,899875.7799,672.219,20863.5,1205.12,2.8746,2677.14,1811.77,16100.4,40000,128231,0.0306483,0.0476338,68964.4,3716.85,140850,3.98E-06,184992,584992,4228.6,1258.81,2.11341,736.846,4343.21,1235.12,3.75052,710.91,184992,4333.55,1230.52,0.611076,703.241,4334.25,1225.93,2.17991,699.681
94571.24227,0,94571.24227,1.84E+01,3.89E+01,4.92E+02,5.41E+00,18.4,,0.760639,0.0759901,0.373254,27.3039,3.32071,23206.3,13659.8,611635.9031,495.73,14309.6,690.204,2.82752,1112.31,1231.8,11089.3,40000,94564.3,0.0186391,0.112066,81380.1,3441.02,138222,2.37E-05,151325,551325,2981.97,765.701,2.34169,430.246,3045.33,752.934,3.40908,416.847,151325,3040.65,747.489,1.19929,409.188,3039.61,745.564,1.91903,407.9
113562.354,59020.49605,172582.8501,2.38E+01,3.93E+01,5.35E+02,1.94E+01,15.66,,0.191362,0.100923,0.471677,46.98,4.23788,41325.7,36277.9,1012974.853,904.719,23448,1394.27,3.05162,1441.71,2025.26,17912.7,40000,172582,0.0294725,0.0220804,79101.3,3501.44,132438,3.65E-06,229343,629343,3928.25,1211.81,2.42274,744.49,4045.08,1187.57,4.05256,718.092,229343,4039.26,1183.12,0.908668,710.484,4036.91,1178.9,2.64492,707.511
77486.84699,0,77486.84699,1.10E+01,3.35E+01,7.22E+02,0.00E+00,11,,0.338635,0.0555471,0.399369,38.9575,3.30042,18001.4,8397.4,490897.5612,406.155,11409,629.808,2.63646,311.812,962.879,8721.17,40000,77477.2,0.0207328,0.0311049,80401.7,1746.51,85396.3,9.61E-06,134238,534238,2189.76,848.789,2.15392,458.17,2228.63,836.473,3.6899,445.501,134238,2223.66,832.228,0.701605,438.346,2221.88,829.311,2.02569,436.587
113562.354,9697.526868,123259.8809,2.32E+01,4.15E+01,5.18E+02,1.93E+01,21.37,,0.46156,0.112876,0.345062,33.3177,3.49919,35899.9,29775.8,1035985.304,646.165,24146.2,1260.38,2.98093,1359.58,1830.87,16263.2,40000,123261,0.0323182,0.0264594,84600.8,3758.29,142128,9.56E-06,180022,580022,4405.23,1329.85,2.01512,788.294,4526.16,1304.13,3.6557,760.505,180022,4517.94,1297.38,0.726069,750.982,4515.06,1292.73,2.51647,747.671
113562.354,17760.58826,131322.9423,3.60E+01,2.00E+01,5.87E+02,5.34E+01,31.13,,1.00E-06,0.13545,6.31851,38.6178,3.46272,43707.3,42233.3,1562218.022,688.593,35874.2,2437.75,3.06728,461.413,2189.14,19292.2,40000,131354,0.0561208,5.94542,92511.1,2208.71,149674,1.00E-06,188115,588115,5243.18,2308.7,1.44541,1466.19,5431.48,2260.84,3.58661,1412.06,188115,5388.46,2255.36,0.31646,1404,5418,2244.83,2.16748,1393.79
113562.354,28132.93039,141695.2844,2.88E+01,2.06E+01,6.91E+02,1.87E+01,23.08,,0.000102428,0.136652,0.57177,45.5402,3.71544,45799.8,46661.2,1131213.365,742.78,26051.3,1690.66,2.99303,2573.31,2303.95,20252.7,40000,141691,0.0408342,0.122013,72791,3727.13,139674,1.00E-06,198452,598452,5331.52,1676.26,1.99658,990.516,5480.82,1644.18,3.87066,954.78,198452,5453.36,1639.91,0.444085,947.327,5466.07,1633.37,2.08052,941.547
86757.97029,0,86757.97029,1.62E+01,3.14E+01,6.31E+02,0.00E+00,16.2,,0.394728,0.0708207,0.392156,34.1455,3.13239,20962.4,11777.9,516428.923,454.747,12019.8,645.141,2.66776,2203.78,1142.65,10307.5,40000,86746.5,0.0197823,0.0640328,66148.8,2874.68,120263,1.31E-05,143508,543508,2785.29,810.263,2.27768,436.498,2838.31,798.121,3.54074,423.794,143508,2833.7,793.768,0.829304,416.747,2832.83,791.294,1.83891,415.136
113527.9584,0,113527.9584,1.67E+01,1.96E+01,5.27E+02,0.00E+00,16.7,,0.559213,0.0801767,0.361996,29.0299,3.14801,25571.6,16994.1,629814.9382,595.07,14676.6,769.028,2.74267,2798.25,1376.16,12348.9,40000,113514,0.0208204,0.0833152,63889,3417.94,134828,1.75E-05,170275,570275,3147.94,852.856,2.59624,461.487,3211.53,840.004,3.50492,447.436,170275,3207.77,834.95,1.13331,439.892,3207.07,832.815,1.89819,438.364
113562.354,67868.92464,181431.2786,1.36E+01,4.72E+01,4.91E+02,0.00E+00,8.51,,1.45076,0.0600449,0.546199,46.7006,6.53609,30588,18034.9,729735.2053,951.034,16833.5,1062.58,3.08419,0.331176,1418.35,12715.4,40000,181417,0.0160565,0.103118,82656.2,2634.68,106838,3.85E-05,238178,638178,2365.74,657.22,3.72097,358.382,2405.95,647.961,3.6526,347.762,238178,2402.48,643.176,2.23246,341.412,2401.8,642.26,2.33272,340.505
113562.354,76491.92055,190054.2746,3.68E+01,3.59E+01,5.66E+02,5.82E+01,21.99,,1.00E-06,0.122764,4.15173,50.2368,4.37201,52332.5,55896.1,1603354.744,996.485,36692.2,2628.59,3.14851,220.137,2527.85,22112.1,40000,190087,0.049698,3.66514,92011.9,2326.01,137276,1.00E-06,246848,646848,4732.69,2044.2,1.89563,1357.34,4915.52,2000.19,3.95575,1307.57,246848,4884.73,1996.44,0.504753,1300.73,4910.57,1987.92,2.20846,1292.66
113562.354,11238.23446,124800.5885,3.45E+01,2.33E+01,6.77E+02,3.88E+01,31.39,,1.00E-06,0.1619,0.510798,40.8248,3.51277,49446.9,53235.5,1453286.283,654.31,33454.3,2186.2,3.07804,1871.3,2465.27,21594.2,40000,124815,0.0546742,0.109023,81007.4,3138.26,156810,1.00E-06,181576,581576,6303.47,2247.24,1.51017,1370.82,6497.41,2202.19,3.82202,1320.43,181576,6454.87,2196.77,0.302982,1312.15,6475.98,2186.97,2.2924,1302.96
113562.354,46714.85142,160277.2054,3.25E+01,3.52E+01,6.42E+02,3.60E+01,23.03,,2.48E-05,0.139931,0.561973,47.8447,4.01773,51562.9,56143.6,1372895.479,840.27,31587.3,2081.69,3.09481,1726.71,2533.6,22159.6,40000,160288,0.0458435,0.0932245,80720.9,3351.12,144075,1.00E-06,217049,617049,5437.99,1884.45,1.90684,1178.69,5613.89,1845.47,4.02693,1135.19,217049,5584.09,1841.34,0.445672,1127.84,5597.23,1833.74,2.28062,1121
100467.882,0,100467.882,3.66E+01,1.71E+01,5.73E+02,5.03E+01,36.6,,1.00E-06,0.12831,9.40599,31.7769,3.10762,34985.1,29486.6,1430148.61,526.846,32911.2,2161.87,2.96551,349.285,1821.77,16185.7,40000,100500,0.0542282,9.10222,92770.4,2181.17,149931,1.00E-06,157261,557261,4972.08,2233.07,1.22672,1398.21,5151.74,2186.52,3.45168,1346.03,157261,5103.49,2180.27,0.273271,1337.51,5132.4,2169.13,2.19321,1326.72
113562.354,81888.44352,195450.7975,2.87E+01,2.70E+01,7.03E+02,1.71E+01,16.68,,1.23E-06,0.117591,0.616439,55.0343,4.42757,51417.7,53931.6,1086675.495,1024.56,24971.1,1678.61,3.07557,2193.94,2481.78,21731,40000,195443,0.0353873,0.0790201,72209.5,3470.95,129660,1.00E-06,252204,652204,4578.68,1451.42,2.55674,886.504,4712.75,1423.34,4.2917,855.006,252204,4697.55,1420.53,0.695272,848.575,4703.63,1415.49,2.25011,844.357
113562.354,89983.11349,203545.4675,2.77E+01,3.60E+01,5.88E+02,2.63E+01,15.45,,1.78E-06,0.109903,0.560005,53.0269,4.55718,49804.3,50824,1137957.351,1067.05,26188.6,1718.75,3.09243,1719.48,2407.25,21112.9,40000,203548,0.0337189,0.0467171,76398.1,3457.71,129777,1.00E-06,260309,660309,4266.56,1385.4,2.4899,879.195,4405.11,1356.64,4.39339,847.436,260309,4393.84,1353.7,0.797191,840.927,4396.11,1348.76,2.45417,836.942
108227.92,0,108227.92,3.16E+01,1.96E+01,4.56E+02,5.08E+01,31.6,,1.00E-06,0.110875,8.76641,25.9016,2.82842,31588.8,25515.1,1367870.213,567.536,31493,2052.75,2.89812,140.294,1692.21,15078,40000,108262,0.0478351,8.5231,93898.1,2307.7,145966,1.00E-06,165023,565023,4281.83,1971.81,1.32706,1265.25,4451.08,1928.87,3.50184,1217.2,165023,4409.37,1923.32,0.331131,1209.21,4435.01,1913.41,2.17957,1199.75
76039.35353,0,76039.35353,1.92E+01,3.56E+01,7.35E+02,0.00E+00,19.2,,0.346176,0.0801219,0.454384,39.2878,3.34243,22007.3,12444.2,526820.1004,398.556,12249,670.775,2.73115,1756.54,1174.96,10591.2,40000,76027.6,0.0219286,0.07254,71792.1,2937.61,121239,1.20E-05,132789,532789,3151.98,898.301,2.07616,474.901,3211.09,884.737,3.49653,460.874,132789,3205,880.174,0.637731,453.603,3204.88,877.143,1.79509,451.544
113562.354,43418.80954,156981.1635,2.32E+01,2.25E+01,7.12E+02,0.00E+00,16.78,,0.115288,0.106724,0.555029,49.3883,3.95668,40774.4,35478.9,826976.3906,822.83,19075.9,1204.93,2.98382,2510.17,2002.33,17718.8,40000,156961,0.0295138,0.0720833,67767.3,3442.56,129583,2.94E-06,213722,613722,4180.59,1208.16,2.64251,669.881,4275.32,1188.27,3.86361,647.573,213722,4266.85,1184.28,0.791337,640.408,4268.95,1180.55,2.03974,637.464
113562.354,55186.10125,168748.4553,1.38E+01,3.08E+01,6.42E+02,0.00E+00,9.29,,0.152499,0.0723101,0.497955,49.4872,4.09469,32492.6,21607.1,712366.9653,884.541,16418,1052.14,2.96744,1018.73,1554.85,13896.6,40000,168733,0.0241479,0.0272934,76673,2355.19,99099.2,3.32E-06,225494,625494,2837.33,987.837,2.94915,555.138,2898.07,972.436,4.09102,537.861,225494,2893.87,968.818,1.12747,531.05,2892.4,965.915,2.38039,529.063
113562.354,85607.658,199170.012,3.67E+01,3.28E+01,5.83E+02,5.61E+01,20.93,,1.00E-06,0.119222,4.45471,51.9992,4.43633,52753.2,56534.3,1548355.725,1044.26,35399.9,2572.09,3.14145,302.254,2542.65,22234.4,40000,199201,0.0485073,3.95119,91103,2328.93,132536,1.00E-06,255962,655962,4594.97,1994.14,1.9747,1329.85,4773,1951.7,4.03257,1281.73,255962,4743.74,1948.45,0.526074,1275.23,4768.89,1940.29,2.20968,1267.54
110730.7649,0,110730.7649,2.96E+01,2.71E+01,6.76E+02,2.24E+01,29.6,,0.0172793,0.150863,0.524109,36.7465,3.24109,42062.5,41698.7,1174135.271,580.482,27064.4,1730.18,2.9446,2701.47,2174.9,19172.7,40000,110731,0.045143,0.158584,73294.3,3797.04,147928,1.00E-06,167492,567492,5891.89,1854.78,1.64118,1080.85,6054.33,1819.09,3.67964,1041.36,167492,6015.05,1813.76,0.336011,1033.2,6034.51,1805.72,2.0677,1025.89
78766.98666,0,78766.98666,3.25E+01,2.62E+01,5.50E+02,3.19E+01,32.5,,0.000859813,0.0732514,17.3382,30.4479,2.97708,19248.4,11466.7,935366.6208,413.025,21588.1,1350.9,2.57083,0.261261,1127.26,10172.2,40000,78787.6,0.0346619,17.0538,90596.5,2094.09,105312,1.00E-06,135549,535549,2834.61,1429.78,1.38801,902.707,2947.66,1399.14,3.44963,869.175,135549,2913.41,1394.28,0.35068,861.809,2930.06,1386.48,2.08399,854.765
113562.354,60369.80115,173932.1552,2.11E+01,4.26E+01,5.82E+02,5.52E+00,13.78,,0.450863,0.0904816,0.496585,48.4743,4.61124,39117.3,30961.9,862627.4822,911.727,19981.3,1173.84,3.07851,1216.18,1867.74,16577.2,40000,173919,0.0243419,0.0311855,78581.5,3348.02,127137,1.07E-05,230680,630680,3542.54,998.827,2.90365,573.1,3625.56,981.658,3.87395,554.308,230680,3621.01,976.316,1.40097,546.334,3619.26,973.677,2.44256,544.474
113562.354,2509.496417,116071.8504,1.44E+01,1.98E+01,5.43E+02,0.00E+00,14.09,,0.524282,0.073472,0.347517,30.9999,3.22265,24711.8,15462,633747.36,608.409,14756.3,785.767,2.74751,2135.43,1311.72,11787.6,40000,116059,0.0214163,0.0529988,69414.6,3003.91,122189,1.48E-05,172820,572820,2886.91,876.931,2.61013,476.411,2944.77,863.93,3.57294,462.15,172820,2940.14,858.913,1.12658,454.552,2938.88,856.654,1.99469,452.987
113562.354,74749.25276,188311.6068,2.15E+01,3.66E+01,6.50E+02,0.00E+00,12.97,,0.179736,0.090278,0.550434,52.6588,4.5219,41113.9,33816,786359.9739,987.075,18115,1169.75,3.05848,1889.09,1953.79,17307.9,40000,188292,0.0241314,0.0421985,70003.2,3260.64,123674,4.54E-06,245053,645053,3536.83,988.176,3.09498,557.618,3615.64,971.892,4.0654,539.434,245053,3611.83,967.967,1.29028,532.52,3611.12,965.256,2.33102,530.521
113562.354,66342.66207,179905.0161,3.26E+01,3.88E+01,5.67E+02,4.45E+01,20.58,,4.66E-06,0.100199,8.07998,48.6045,4.29718,41810.3,37671.3,1404002.872,943.233,32168.5,2263.37,3.01971,0.517491,2064.69,18245.5,40000,179929,0.0429991,7.61263,93774.6,2246.35,112051,1.00E-06,236690,636690,3866.97,1768.43,2.07312,1146.4,4013.3,1731.41,3.93323,1104.79,236690,3987.62,1727.2,0.592548,1097.5,4007.95,1719.96,2.14906,1090.8
88575.5162,0,88575.5162,3.47E+01,4.38E+01,4.71E+02,4.81E+01,34.7,,0.299984,0.101265,12.3234,26.674,3.16999,26132.3,18816.2,1328662.616,464.511,30776.6,1807.62,2.78896,0.154343,1449.25,12983.4,40000,88609.1,0.0443614,12.074,92146.3,2252.42,136747,3.59E-06,145370,545370,3920.63,1831.75,1.26629,1161.89,4071.82,1791.47,3.29375,1117.38,145370,4031.59,1783.62,0.386252,1107.4,4050.59,1774.46,2.20097,1098.91
113562.354,44676.45392,158238.8079,3.83E+01,3.57E+01,7.14E+02,4.71E+01,27.49,,1.00E-06,0.132787,7.49234,49.8339,4.12469,49807.5,50719.2,1584887.584,829.649,36329.2,2538.7,3.12123,197.361,2404.7,21091.7,40000,158262,0.0555378,7.00827,94420.7,2129.78,133324,1.00E-06,215023,615023,5145.87,2281.61,1.77705,1437.83,5322.39,2235.94,3.72402,1385.87,215023,5284.27,2230.97,0.378129,1378.06,5311.48,2221.51,2.12746,1368.96
113562.354,48021.83655,161584.1906,3.20E+01,4.58E+01,6.72E+02,3.12E+01,22.49,,0.155543,0.142026,0.551106,49.2148,4.381,53442.3,58121.7,1413195.065,847.094,32616.5,2040.8,3.13883,1328.22,2579.13,22535.4,40000,161590,0.044518,0.0684457,85195.4,3547.86,139364,2.73E-06,218351,618351,5531.3,1830.63,2.05579,1121.9,5698.21,1793.29,3.8773,1080.6,218351,5674.96,1787.56,0.540648,1071.92,5681.05,1780.72,2.33133,1065.97
113562.354,62226.77073,175789.1247,2.40E+01,2.51E+01,5.00E+02,2.38E+01,15.5,,3.51E-05,0.0990331,0.480981,46.1163,3.9466,40020.6,35992.1,985227.0156,921.55,22723.5,1438.28,2.97672,2137.48,2017.09,17843.6,40000,175793,0.0298449,0.0371728,71481.9,3520.48,133955,1.00E-06,232554,632554,3843.33,1226.95,2.29376,776.168,3969.15,1201.31,4.24701,748.086,232554,3960.67,1198.41,0.756087,741.691,3961.33,1193.8,2.42135,738.109
113562.354,20325.33811,133887.6921,2.42E+01,4.27E+01,6.04E+02,1.32E+01,20.53,,0.44874,0.116839,0.420288,40.4101,3.87885,39561.1,34221.6,1029890.884,701.839,23960.6,1296.52,3.02321,1527.95,1965.73,17409.1,40000,133881,0.0329177,0.0292961,81838.8,3685.5,138018,9.99E-06,190642,590642,4568.09,1352.46,2.21351,779.639,4684,1327.78,3.6652,752.789,190642,4676.05,1321.1,0.776945,743.335,4673.58,1316.71,2.41046,740.141
105131.5731,0,105131.5731,2.50E+01,3.77E+01,7.15E+02,3.51E+00,25,,0.366476,0.126044,0.455637,38.5193,3.48557,35983.8,29978.1,877422.7403,551.048,20382,1135.98,2.92339,2425.3,1837.21,16317.2,40000,105117,0.0336276,0.0746133,72907.4,3759.11,140354,1.03E-05,161878,561878,4943.85,1378.63,2.06785,740.855,5051.38,1355.99,3.48248,716.217,161878,5039.84,1349.65,0.576785,707.2,5041.77,1345.1,1.94891,703.573
113562.354,67720.79048,181283.1445,1.97E+01,4.41E+01,5.22E+02,7.47E+00,12.34,,0.533219,0.082034,0.48837,47.9716,4.86329,37466.5,28014,843027.9652,950.278,19526.5,1147.98,3.10087,792.415,1774.77,15784.6,40000,181273,0.0218652,0.0311439,81148.3,3265.67,125172,1.23E-05,238034,638034,3210.55,897.959,3.00033,524.192,3287.33,882.172,3.8992,507.036,238034,3282.98,876.818,1.69279,499.29,3281.36,874.609,2.56136,497.742
113562.354,91258.72487,204821.0789,1.64E+01,2.85E+01,7.46E+02,0.00E+00,9.09,,2.94E-05,0.0814881,0.589744,57.5183,4.61023,41266.4,31930.9,803894.9888,1073.62,18441.9,1272.88,3.08176,924.163,1897.36,16829.1,40000,204802,0.0274438,0.0389456,78015.2,2335.32,96773,1.00E-06,261563,661563,3192.65,1121.94,3.17783,643.098,3264.84,1103.83,4.46213,622.513,261563,3259.61,1101.06,1.07911,616.114,3259.53,1097.75,2.42215,613.695
92821.71574,0,92821.71574,3.64E+01,4.71E+01,6.46E+02,3.95E+01,36.4,,0.390146,0.109676,15.6317,35.2734,3.61977,29483.6,21852.8,1366812.885,486.72,31652.8,1867.02,2.84056,0.148665,1563.82,13974,40000,92845.6,0.0487659,15.2952,93042.7,2020.53,123278,5.06E-06,149607,549607,4268.69,2008.39,1.43277,1211,4408.87,1968.54,3.28274,1166.82,149607,4369.14,1959.56,0.38651,1155.73,4387.06,1950.63,2.08849,1147.42
113562.354,87180.47307,200742.8271,2.32E+01,2.37E+01,4.97E+02,2.15E+01,13.12,,2.20E-06,0.0906838,0.509371,50.2399,4.3094,41397.1,36726.3,931944.6771,1052.35,21459,1396.08,3.0173,1994.97,2038.03,18020.5,40000,200744,0.026948,0.0283111,69933.3,3373.43,128673,1.00E-06,257505,657505,3518.71,1107.32,2.56292,706.297,3633.43,1084.29,4.47065,681.151,257505,3628.09,1081.89,0.967793,675.131,3627.35,1077.92,2.56253,672.217
92042.80238,0,92042.80238,3.24E+01,1.72E+01,6.20E+02,3.09E+01,32.4,,0.00507984,0.0874645,16.763,33.8781,3.1263,24215,15983.6,1062676.628,482.604,24488.1,1573.06,2.70659,0.366543,1333.99,11981.8,40000,92060.4,0.0409293,16.4425,93050.3,2010.24,106960,1.00E-06,148821,548821,3394.81,1684.3,1.48756,1027.55,3516.01,1650.73,3.46601,990.316,148821,3479.81,1645.4,0.332612,982.457,3498.58,1637.17,2.02627,974.854
113562.354,18733.93621,132296.2902,3.82E+01,2.81E+01,6.78E+02,5.07E+01,32.79,,1.00E-06,0.145069,6.93977,42.8054,3.65833,47304.5,47541,1605902.037,693.675,36861.8,2521.46,3.10459,514.32,2326.13,20437.8,40000,132324,0.0600489,6.524,92968.1,2129.53,147855,1.00E-06,189085,589085,5626.58,2468.06,1.46176,1543.97,5817.29,2418.64,3.57869,1487.89,189085,5772.05,2412.85,0.297334,1479.53,5802.78,2401.96,2.15744,1468.9
113562.354,19835.33666,133397.6907,3.13E+01,2.58E+01,4.78E+02,4.99E+01,26.65,,1.00E-06,0.108146,7.80564,34.5446,3.27614,35520,30313.3,1386059.687,699.469,31845.1,2146.73,2.94928,105.202,1847.66,16406.3,40000,133429,0.0465234,7.47631,93762,2319.87,136871,1.00E-06,190190,590190,4172.16,1915.93,1.54904,1239.92,4337.12,1874.61,3.64511,1193.48,190190,4301.37,1869.9,0.39238,1186.04,4325.84,1860.94,2.1421,1177.55
113562.354,26400.49316,139962.8472,2.93E+01,3.43E+01,6.38E+02,2.61E+01,23.77,,0.00571215,0.137964,0.538504,43.0861,3.6652,45708,46724.7,1216646.969,733.737,28031.7,1805.44,3.00822,2271.85,2305.56,20266.1,40000,139966,0.0422566,0.114026,76409.5,3710.04,142210,1.00E-06,196727,596727,5375.19,1736.68,1.88296,1049.42,5535.48,1701.9,3.86905,1010.85,196727,5505.42,1697.34,0.432834,1003.19,5518.58,1690.26,2.15023,996.894
113562.354,59395.51047,172957.8645,2.55E+01,4.12E+01,7.17E+02,5.20E+00,16.74,,0.233663,0.112469,0.549148,52.5926,4.49927,46420.3,43137.1,984410.2671,906.6,22752.1,1389.65,3.09094,1770.44,2213.02,19492.4,40000,172941,0.0314661,0.0376057,76030.9,3466.76,129275,5.39E-06,229702,629702,4400.59,1290.05,2.70996,735.72,4506.6,1267.55,3.90879,710.743,229702,4499.67,1262.53,0.919801,702.689,4498.75,1258.64,2.33072,699.744
113562.354,8611.695614,122174.0496,1.33E+01,1.56E+01,5.30E+02,0.00E+00,12.36,,0.538121,0.067206,0.360663,32.8048,3.37778,24054.7,14424.1,616266.0881,640.401,14336.6,776.755,2.75226,1870.88,1266.28,11390.9,40000,122161,0.0201471,0.0503575,70304.9,2815.51,116529,1.47E-05,178922,578922,2641.45,824.845,2.72829,451.249,2693.85,812.698,3.62016,437.865,178922,2689.48,807.923,1.2559,430.55,2688.24,805.884,2.04686,429.142
97176.81898,0,97176.81898,1.84E+01,3.73E+01,7.13E+02,0.00E+00,18.4,,0.428727,0.0948592,0.420007,38.4462,3.47337,28223.1,18604.8,711292.3477,509.35,16544.2,899.586,2.8618,1442.61,1440.95,12911.5,40000,97162.4,0.0281451,0.0475901,79287.5,3039.62,121300,1.22E-05,153923,553923,3729.4,1152.51,2.19727,607.878,3802.65,1135.22,3.50487,589.248,153923,3795.51,1129.35,0.694312,580.702,3794.37,1125.8,1.97333,578.144
77166.48663,0,77166.48663,2.55E+01,3.24E+01,6.72E+02,6.84E+00,25.5,,0.20794,0.0988027,0.454994,36.2304,3.11591,24458.6,16341.7,618085.4433,404.491,14350.7,807.273,2.71558,3042.55,1349.08,12113.2,40000,77159.8,0.0244845,0.0991923,61892,3634.55,142720,6.40E-06,133921,533921,3869.68,1005.79,1.80876,561.141,3959.23,987.782,3.53024,542.344,133921,3948.55,983.512,0.47666,535.252,3952.11,979.378,1.86099,532.154
110124.1483,0,110124.1483,1.19E+01,4.39E+01,6.95E+02,0.00E+00,11.9,,0.84701,0.0803094,0.386877,37.9103,3.9625,27557.4,16590.3,845292.1078,577.227,19733,997.006,2.88867,0.186543,1359.46,12203.6,40000,110111,0.0302025,0.0293312,92368.4,2104.47,93409.9,1.88E-05,166872,566872,3168.1,1236.36,2.46331,651.284,3222.94,1219.12,3.5032,632.387,166872,3214.81,1211.2,1.0447,622.043,3212.38,1208.1,2.2321,619.94
113562.354,91387.91246,204950.2665,1.56E+01,2.69E+01,6.89E+02,0.00E+00,8.64,,0.000116994,0.0756696,0.567787,56.0312,4.56706,38802.6,28582.6,747886.3496,1074.31,17154.4,1186.82,3.06399,1003.96,1793.06,15940.7,40000,204932,0.0247062,0.0331259,75490.6,2360.58,97659.3,1.00E-06,261693,661693,2965.61,1010.17,3.225,579.835,3031.57,993.918,4.47352,561.492,261693,3027.52,991.187,1.22455,555.24,3026.78,988.248,2.48176,553.166
113562.354,55214.95384,168777.3078,1.91E+01,2.14E+01,7.12E+02,0.00E+00,12.85,,0.0800139,0.0923834,0.544971,51.5897,4.11938,38806.2,30883.9,800536.6561,884.676,18443.3,1189.12,3.00238,1763.14,1865.34,16556.7,40000,168759,0.0282947,0.0463956,73103,2922.28,114690,1.83E-06,225520,625520,3619.64,1157.69,2.79943,648.228,3701.48,1138.95,4.03003,627.121,225520,3695.11,1135.3,0.883015,620.17,3695.34,1131.79,2.19118,617.522
113562.354,74409.91179,187972.2658,1.18E+01,3.11E+01,4.85E+02,0.00E+00,7.13,,0.242785,0.0530948,0.486434,48.0571,4.49703,27677.3,15760,566022.8042,985.329,12996,885.185,2.94789,1263.18,1324.49,11898.9,40000,187959,0.0153962,0.0357115,66441.7,2384.28,100264,6.09E-06,244720,644720,2085.68,630.011,3.44886,359.125,2127.1,620.435,4.16762,348.386,244720,2124.66,617.281,2.09012,342.828,2123.79,615.849,2.64822,341.78
113562.354,16043.72358,129606.0776,2.66E+01,2.43E+01,5.38E+02,2.81E+01,23.31,,0.0202651,0.126402,0.456419,35.9207,3.25186,39226.4,37325.1,1129977.029,679.467,26072.2,1639.44,2.91778,2530.35,2054.96,18163.4,40000,129614,0.0383871,0.104733,73485.6,3826.43,145024,1.00E-06,186375,586375,4918.43,1579.38,1.78392,969.195,5072.31,1546.61,3.83436,933.096,186375,5044.66,1542.26,0.440143,925.664,5056.09,1535.49,2.16162,919.733
89339.46706,0,89339.46706,3.78E+01,1.97E+01,7.37E+02,3.38E+01,37.8,,4.36E-05,0.110615,16.8332,39.7918,3.43856,29434.6,21399.7,1198820.404,468.436,27591.2,1808.76,2.84895,1.17825,1547.24,13830.9,40000,89357.8,0.049691,16.4514,93769.2,1956.84,121008,1.00E-06,146119,546119,4304.55,2042.97,1.33504,1222.69,4446.11,2003.61,3.42829,1178.8,146119,4400.95,1997.53,0.269103,1170.4,4424.59,1987.64,2.06481,1160.98
90995.72597,0,90995.72597,2.26E+01,3.35E+01,5.37E+02,1.22E+01,22.6,,0.296195,0.0947208,0.335286,29.823,2.94274,25523.7,17580.3,715980.9244,477.013,16676.5,882.269,2.76065,2495.83,1400.07,12556.7,40000,90993.9,0.0248718,0.0479342,69216,3683.27,144690,7.53E-06,147755,547755,3700.63,1023.25,1.87186,597.272,3796.75,1003.71,3.59648,576.649,147755,3789.4,998.882,0.58964,568.973,3788.83,994.874,2.10679,566.125
113562.354,39224.81892,152787.1729,1.55E+01,1.88E+01,6.76E+02,0.00E+00,11.52,,0.177817,0.0825305,0.487231,47.5665,3.90204,33351,23493.3,756789.8459,800.864,17477.4,1082.17,2.9463,1337.42,1622.52,14479.5,40000,152771,0.0271252,0.0319246,76805.8,2606.75,106705,3.98E-06,209532,609532,3237.48,1109.81,2.72006,615.316,3307.81,1092.46,3.92592,595.874,209532,3302.46,1088.36,0.907529,588.609,3301.22,1085.01,2.25638,586.214
89223.48828,0,89223.48828,3.03E+01,3.17E+01,7.47E+02,1.38E+01,30.3,,0.0574029,0.138493,0.552014,40.1375,3.35161,34455.5,29584.3,917350.0382,467.709,21187.3,1309.86,2.85238,2995.91,1824.85,16211.9,40000,89219,0.0377921,0.151986,67405.2,3885.54,145329,1.42E-06,145980,545980,5418.35,1552.33,1.60024,873.627,5553.59,1523.5,3.56707,842.388,145980,5524.31,1518.54,0.33077,834.68,5539.72,1511.68,1.96094,828.695
113562.354,92649.24455,206211.5986,1.91E+01,2.00E+01,6.08E+02,0.00E+00,10.52,,0.00516424,0.077876,0.55943,53.8709,4.51576,38824.1,30046.4,690775.1203,1080.92,15841.2,1099.42,3.03482,2027.16,1839.34,16335.4,40000,206193,0.0210969,0.043176,64763,3021.79,116840,1.00E-06,262954,662954,3049.53,863.284,3.2711,496.243,3118.33,848.994,4.39954,480.304,262954,3115.42,846.276,1.45541,474.348,3115.04,843.874,2.43754,472.609
113562.354,25198.63674,138760.9907,3.33E+01,1.56E+01,5.62E+02,4.73E+01,27.25,,1.48E-06,0.115105,8.36156,39.6342,3.51376,39041.8,34771.3,1423266.393,727.564,32673.8,2230.49,2.99546,141.916,1981.81,17545.2,40000,138788,0.049374,7.98072,93934.6,2230.98,133579,1.00E-06,195549,595549,4449.98,2031.06,1.61938,1294.28,4615.8,1988.84,3.65938,1246.6,195549,4579.01,1984.07,0.375607,1239.06,4604.2,1974.96,2.11847,1230.38
113562.354,55719.69354,169282.0475,1.43E+01,3.53E+01,5.46E+02,0.00E+00,9.59,,0.415592,0.0662586,0.477123,46.3521,4.37432,30440,19207,663501.0219,887.343,15326.1,945.648,2.97887,1022.31,1464.47,13115.3,40000,169267,0.0192352,0.0372756,75149.8,2689.02,109344,1.04E-05,226028,626028,2602.39,787.502,3.17541,440.139,2655.03,775.479,3.90977,426.713,226028,2651.52,771.26,1.66434,419.981,2650.34,769.409,2.38157,418.654
113562.354,13493.86652,127056.2205,2.45E+01,3.77E+01,6.88E+02,5.09E+00,21.9,,0.328963,0.122768,0.462993,41.6756,3.70306,39660.5,34918.6,946107.9031,665.983,21954.5,1247.92,2.97532,2265.93,1986.1,17581.5,40000,127041,0.0338012,0.0537522,74228.7,3701.29,137851,8.33E-06,183802,583802,4809.5,1385.95,2.24778,764.783,4920.28,1362.49,3.60369,738.971,183802,4910.36,1356.48,0.66379,730.134,4910.73,1352.05,2.08839,726.638
113562.354,29275.26218,142837.6162,3.27E+01,4.92E+01,6.52E+02,3.56E+01,26,,0.293785,0.15112,0.495452,44.722,4.21998,52038.4,55530.8,1506784.328,748.846,34864.2,2088.29,3.15223,953.557,2519.34,22041.8,40000,142848,0.0481958,0.0572672,89412.8,3473.61,145681,5.07E-06,199609,599609,5889.85,1983.14,1.8402,1207.6,6064.79,1942.67,3.73201,1163.01,199609,6040.37,1935.38,0.489469,1153.05,6044.81,1927.83,2.41517,1146.45
95052.29934,0,95052.29934,1.73E+01,3.26E+01,5.75E+02,0.00E+00,17.3,,0.516057,0.0753963,0.398079,31.3115,3.1562,22622.3,13581,548600.9026,498.224,12785.8,668.129,2.70861,2461.96,1228.19,11057.7,40000,95040,0.0193259,0.0962562,65420.9,3234.93,130710,1.77E-05,151801,551801,2963.26,791.739,2.42027,426.025,3020.28,779.856,3.47493,413.417,151801,3016.38,775.17,1.0032,406.231,3015.85,773.036,1.81503,404.789
113562.354,65520.78023,179083.1342,1.22E+01,1.62E+01,6.84E+02,0.00E+00,7.74,,0.0718711,0.0700554,0.524065,52.6128,4.26179,33587.9,22000.5,738643.5948,938.717,16990,1124.55,3.00586,435.588,1569.19,14020.3,40000,179067,0.0256018,0.0251256,81612.7,1949.34,86752.4,1.41E-06,235828,635828,2749.31,1046.82,3.01497,592.052,2808.02,1030.52,4.25763,573.673,235828,2803.66,1027.22,1.08436,566.966,2802.22,1024.07,2.47041,564.823
113562.354,32819.12799,146381.482,3.48E+01,2.19E+01,5.03E+02,5.86E+01,27,,1.00E-06,0.127603,4.28035,39.4471,3.56263,44225.3,43402.2,1553964.092,767.56,35656.5,2453.03,3.0759,462.01,2219.98,19550.7,40000,146418,0.052064,3.89983,91150.2,2325.57,151347,1.00E-06,203179,603179,4923.86,2143.46,1.49631,1403.12,5113.8,2097.03,3.68435,1350.72,203179,5075.8,2092.38,0.36893,1343.31,5104.12,2082.56,2.19123,1333.87
113562.354,76179.37328,189741.7273,2.21E+01,4.94E+01,5.53E+02,1.19E+01,13.23,,0.524282,0.0915908,0.50461,50.5138,5.11173,42433,34887.3,983327.6574,994.633,22781.5,1333.7,3.15494,584.529,1985.19,17573.8,40000,189734,0.0253046,0.0231409,84973.5,3313.97,125605,1.10E-05,246495,646495,3579.71,1040.14,2.90586,618.715,3671.14,1020.99,3.95943,598.027,246495,3665.83,1014.98,1.5769,589.516,3663.63,1012.19,2.73691,587.621
113562.354,19905.13155,133467.4856,3.20E+01,4.40E+01,7.20E+02,2.60E+01,27.23,,0.218835,0.156063,0.539482,44.9478,4.02239,50791.8,54096.8,1387765.358,699.676,32060,1973.66,3.10067,1629.62,2485.68,21763.4,40000,133469,0.0479124,0.0944368,83560.8,3634.51,144167,4.20E-06,190230,590230,6093.98,1969.17,1.85561,1160.53,6262.42,1930.85,3.66802,1118.11,190230,6232.21,1924.06,0.438192,1108.62,6242.52,1916.5,2.19816,1101.85
107395.9335,0,107395.9335,1.22E+01,2.22E+01,5.49E+02,0.00E+00,12.2,,0.55063,0.0634304,0.333361,30.2706,3.1854,21635.5,12103.9,585345.9805,562.936,13634.9,720.168,2.69393,1561.82,1158.57,10447.3,40000,107384,0.0201663,0.0486922,72900.1,2569.46,110153,1.52E-05,164145,564145,2495.7,825.608,2.58245,449.208,2543.35,813.659,3.5823,436.223,164145,2538.58,808.786,1.14135,428.793,2537.22,806.652,1.99988,427.376
81553.32904,0,81553.32904,2.16E+01,2.35E+01,6.27E+02,1.63E+00,21.6,,0.339518,0.0835886,0.455215,33.8115,3.05331,22295.4,13761.3,519227.0715,427.467,12082.9,650.663,2.67464,3135.67,1236.43,11129.9,40000,81542.6,0.01966,0.12483,58721.9,3488.39,139355,1.25E-05,138304,538304,3280.93,806.335,2.13279,438.275,3347.27,793.289,3.49947,424.792,138304,3342.35,789.104,0.719617,417.894,3343.54,786.401,1.74344,416.054
113562.354,50017.18206,163579.5361,1.52E+01,4.38E+01,5.55E+02,0.00E+00,10.55,,0.896882,0.0713112,0.490796,45.3794,5.03003,32166.6,20520.3,753011.5176,857.446,17454.2,1012.71,3.06506,204.482,1514.56,13548.7,40000,163564,0.0201059,0.0579613,85570.7,2797.04,112110,2.29E-05,220325,620325,2805.14,823.582,3.26491,449.887,2858.09,811.357,3.64668,436.191,220325,2853.54,805.772,1.82689,428.599,2852.45,804.236,2.25896,427.36
113562.354,34943.62588,148505.9799,2.56E+01,1.66E+01,5.55E+02,2.31E+01,19.58,,0.00937618,0.115283,0.476642,42.0016,3.58921,40223,37571.2,1049095.687,778.519,24211.7,1516.4,2.94776,2406.17,2061.88,18221.8,40000,148508,0.0345743,0.0675561,72183.9,3695.83,139277,1.00E-06,205269,605269,4484.42,1421.21,2.04848,872.241,4622.49,1392.28,3.97799,840.367,205269,4605.91,1388.56,0.549846,833.354,4611.32,1382.97,2.21312,828.687
100628.9245,0,100628.9245,2.73E+01,3.76E+01,6.68E+02,1.45E+01,27.3,,0.266614,0.13293,0.44139,36.3306,3.35601,36089.1,31134,988139.2561,527.5,22921,1312.2,2.91637,2342.56,1873.04,16622.2,40000,100625,0.0368188,0.0821875,75007.3,3866.69,144394,6.30E-06,157386,557386,5199.41,1512.77,1.77839,856.58,5329.98,1484.76,3.53332,826.16,157386,5311.53,1478.65,0.44098,817.354,5317.19,1472.75,2.06396,812.426
104510.8539,0,104510.8539,3.27E+01,3.16E+01,6.74E+02,3.06E+01,32.7,,0.000106684,0.156891,0.50496,36.8003,3.26932,42240.3,41797.3,1260888.395,547.919,29051,1871.12,2.9754,2336.38,2177.53,19194.8,40000,104520,0.049141,0.140231,76014.8,3542.52,154530,1.00E-06,161281,561281,6119.75,2020.53,1.4496,1200.79,6297.42,1980.47,3.70292,1156.49,161281,6253.05,1974.92,0.292312,1148.22,6275.65,1965.64,2.17598,1139.62
107358.0951,0,107358.0951,2.04E+01,2.40E+01,5.53E+02,6.04E+00,20.4,,0.341705,0.0959887,0.345957,30.5099,2.99088,28156.8,20630.2,723175.6508,562.75,16835.4,899.813,2.77468,2929.42,1518.68,13584.3,40000,107349,0.0252562,0.0509043,64893.7,3667.7,141666,9.33E-06,164110,564110,3758.13,1036.51,2.18198,581.81,3846.52,1018.69,3.59599,562.615,164110,3840.36,1013.67,0.734916,554.744,3839.55,1010.25,2.02357,552.303
113562.354,72421.65854,185984.0125,3.81E+01,4.42E+01,6.97E+02,4.83E+01,23.26,,1.21E-05,0.123224,7.01036,53.5723,4.64017,52481.3,54722.4,1630691.556,975.097,37352.1,2639.1,3.14144,2.66364,2500.42,21885.3,40000,186007,0.0512704,6.491,94712.1,2168.34,123886,1.00E-06,242768,642768,4768.77,2107.15,2.07869,1348.77,4936.08,2064.03,3.89528,1300,242768,4904.99,2059.14,0.518692,1292.14,4928.97,2050.81,2.16736,1284.28
113562.354,52525.44649,166087.8005,1.31E+01,1.51E+01,5.67E+02,0.00E+00,8.96,,0.254171,0.064564,0.4697,46.4503,4.05639,29265.3,18193.3,644091.7669,870.6,14858.3,937.454,2.92165,1260,1424.67,12770.2,40000,166074,0.0202833,0.0297089,72173.8,2457.62,102844,6.03E-06,222835,622835,2534.86,829.998,3.05926,466.964,2587.45,817.259,4.02755,452.741,222835,2583.92,813.569,1.4148,446.163,2582.56,811.334,2.37727,444.647
113562.354,2435.903938,115998.2579,3.12E+01,2.22E+01,5.92E+02,3.72E+01,30.54,,0.000164764,0.105263,12.9559,33.4824,3.13931,32172.3,25289.3,1290397.766,608.199,29686.5,1959.31,2.87427,1.69603,1684.56,15012.4,40000,116019,0.0476541,12.6375,95931.2,2097.09,121115,1.00E-06,172780,572780,4081.83,1959.42,1.59261,1204.1,4226.12,1920.55,3.53921,1160.33,172780,4188.17,1915.03,0.348377,1152.19,4210.53,1906.16,2.05496,1143.81
97612.91976,0,97612.91976,1.83E+01,1.81E+01,6.81E+02,0.00E+00,18.3,,0.311679,0.0908758,0.412782,36.7561,3.22936,26627.2,17630.4,654808.135,511.638,15207.7,850.863,2.77574,2298.54,1402.1,12574.3,40000,97598.9,0.0262358,0.0565004,69461.8,3125.75,124695,9.10E-06,154360,554360,3569.67,1074.26,2.20067,572.332,3642.17,1057.86,3.55302,554.644,154360,3635.27,1052.91,0.659895,546.876,3635.03,1049.43,1.91094,544.355
113562.354,76082.64241,189644.9964,2.84E+01,4.60E+01,6.57E+02,2.11E+01,17.01,,0.16974,0.118851,0.54538,53.4717,4.77693,51747.3,52830.9,1209596.753,994.149,27946.4,1717.84,3.14604,1308.09,2455.62,21514.3,40000,189642,0.0354471,0.0284168,82191,3504.19,130366,3.18E-06,246403,646403,4629.78,1456.64,2.52387,890.043,4764.34,1427.73,4.09245,858.266,246403,4755.54,1422.79,0.838401,850.173,4754.05,1417.88,2.62624,846.444
113562.354,64724.94606,178287.3001,1.28E+01,2.52E+01,6.69E+02,0.00E+00,8.15,,0.0872736,0.0705578,0.51934,51.9904,4.2381,33491,22118.3,728348.4047,934.545,16757.3,1104.77,2.99943,626.41,1573.46,14057.1,40000,178272,0.0249414,0.0258148,79779.8,2088.32,90841.3,1.77E-06,235033,635033,2768.68,1019.95,3.01555,576.671,2827.97,1004.03,4.22545,558.748,235033,2823.74,1000.7,1.11525,552.071,2822.31,997.657,2.45023,549.999
113562.354,29929.086,143491.44,1.30E+01,2.13E+01,6.80E+02,0.00E+00,10.29,,0.214055,0.0770421,0.461327,45.8349,3.79485,30704.2,20019.9,751539.4947,752.14,17374.4,1056.41,2.91841,808.229,1495.66,13385.3,40000,143476,0.0277529,0.0260895,81908.8,2240.19,96557.4,4.54E-06,200237,600237,3024.93,1135.32,2.64898,625.864,3088.91,1117.99,3.90269,606.474,200237,3083.42,1113.61,0.868443,598.929,3081.68,1110.12,2.32304,596.508
113562.354,49686.37395,163248.728,2.47E+01,3.61E+01,7.34E+02,7.58E-01,17.18,,0.162235,0.111659,0.564476,51.3455,4.19965,43909.8,39828.7,892659.6052,855.684,20603.4,1288.25,3.03558,2247.66,2124.39,18748.3,40000,163228,0.0307459,0.0621595,71001.2,3487.06,130155,4.05E-06,219989,619989,4373.46,1259.14,2.68682,701.197,4473.36,1238.11,3.85963,677.65,219989,4465.07,1233.64,0.833935,670.088,4466.36,1229.84,2.10854,667.081
113562.354,91826.54012,205388.8941,2.41E+01,2.61E+01,7.47E+02,0.00E+00,13.33,,6.43E-05,0.0994323,0.628032,57.3699,4.57577,47322.1,43711.4,841506.603,1076.58,19311.5,1325.67,3.08029,2154.57,2228.07,19618.5,40000,205367,0.0280007,0.0708957,68144.3,3212.93,121238,1.00E-06,262128,662128,3890.76,1145.56,3.10468,656.735,3982.37,1126.23,4.34722,634.829,262128,3975.13,1123.42,1.02467,628.471,3977.29,1120.03,2.25389,625.829
113562.354,46182.72806,159745.0821,3.55E+01,3.87E+01,6.85E+02,4.11E+01,25.24,,0.000520717,0.115593,9.54627,49.0172,4.1501,44129.2,41029.1,1476564.634,837.527,33867.9,2343.48,3.04969,0.953647,2156.94,19021.9,40000,159765,0.0498716,9.07254,95331.3,2109.51,118356,1.00E-06,216526,616526,4479.36,2049.08,1.93119,1282.23,4633.81,2008.25,3.75231,1235.99,216526,4600.74,2003.21,0.447527,1228.06,4623.71,1994.86,2.09496,1220.18
113562.354,89879.8189,203442.1729,1.16E+01,3.55E+01,7.22E+02,0.00E+00,6.48,,0.0306452,0.0690336,0.562032,57.0465,4.73573,36889.7,24769.6,785788.6985,1066.41,18036.2,1234.54,3.08084,2.09069,1666.83,14860.3,40000,203426,0.0260132,0.0226788,84182.1,1674.54,77975.5,1.00E-06,260187,660187,2710.54,1063.48,3.26288,607.627,2767.06,1046.88,4.4847,588.859,260187,2762.9,1043.64,1.25841,582.141,2761.34,1040.53,2.66732,580.055
109256.5298,0,109256.5298,2.15E+01,3.41E+01,6.67E+02,0.00E+00,21.5,,0.371738,0.109424,0.424851,36.051,3.30911,32553.9,25250.1,769531.163,572.662,17882,990.039,2.86499,2622.48,1683.23,15001,40000,109240,0.0292126,0.0711291,69235.7,3608.02,136990,1.10E-05,166001,566001,4294.93,1196.52,2.26567,636.39,4384.21,1177.87,3.50589,616.01,166001,4376.33,1172.17,0.70291,607.569,4376.94,1168.5,1.90392,604.764
113562.354,80448.35632,194010.7103,2.81E+01,4.84E+01,5.48E+02,3.19E+01,16.45,,0.190637,0.114466,0.511025,51.1794,4.83428,50603.1,51119.1,1288138.762,1017.09,29784.4,1806.01,3.15808,886.307,2414.42,21172.4,40000,194018,0.0352074,0.0209464,86715,3512.24,131488,3.19E-06,250779,650779,4445.81,1449.36,2.35952,922.464,4589.99,1418.5,4.15981,888.91,250779,4581.42,1413.46,0.879214,880.752,4578.64,1408.3,2.86482,876.952
113562.354,66776.78327,180339.1373,2.36E+01,3.18E+01,5.38E+02,1.84E+01,14.86,,0.000114466,0.0973493,0.498533,48.1205,4.05848,40640.9,36111,935753.9953,945.374,21577.7,1370.8,2.99483,2126.23,2020.49,17872.4,40000,180337,0.0286079,0.035107,70592.1,3465.31,131546,1.00E-06,237098,637098,3784.83,1175.09,2.45732,728.897,3900.93,1151.47,4.26366,703.001,237098,3893.99,1148.53,0.8242,696.548,3893.97,1144.32,2.41662,693.368
113562.354,71612.9846,185175.3386,3.05E+01,4.18E+01,7.39E+02,1.91E+01,18.7,,0.0192695,0.129974,0.607178,54.9133,4.61266,54754.3,59450.3,1229637.877,970.699,28317.1,1838.63,3.13075,1744.48,2609.3,22784,40000,185168,0.039158,0.0693371,78990.8,3543.37,131335,1.00E-06,241929,641929,5066.46,1607.4,2.45587,969.91,5210.84,1576.17,4.11284,935.151,241929,5193.91,1571.88,0.661497,927.55,5198.97,1566.32,2.2895,922.863
113562.354,26706.78081,140269.1348,3.00E+01,3.62E+01,7.07E+02,2.09E+01,24.29,,0.0355281,0.143779,0.578367,45.8929,3.83555,48008.8,50088.1,1218081.478,735.311,28065.3,1807.02,3.03253,2292.76,2389.29,20963.6,40000,140266,0.043245,0.124277,76539.7,3730.91,140290,1.00E-06,197027,597027,5611.2,1775.98,1.96015,1048.6,5768.06,1741.68,3.80898,1010.47,197027,5737.9,1736.76,0.437775,1002.5,5751.17,1729.8,2.10329,996.303
113562.354,87535.80569,201098.1597,3.61E+01,4.03E+01,4.94E+02,6.38E+01,20.39,,1.00E-06,0.119862,3.02492,49.7954,4.5754,53275.4,57754.1,1652361.692,1054.41,37811.4,2711.24,3.16595,115.523,2570.72,22466.1,40000,201136,0.0478147,2.54339,91998.2,2400.58,139408,1.00E-06,257897,657897,4612,1968.51,1.89751,1331.19,4797.57,1924.57,4.02713,1281.9,257897,4769.56,1920.82,0.578951,1275.08,4794.46,1912.59,2.25328,1267.34
113562.354,23442.90128,137005.2553,1.89E+01,2.02E+01,7.24E+02,0.00E+00,15.67,,0.177719,0.100571,0.493802,45.7874,3.73227,35869.4,27963.5,824418.9036,718.123,19058.2,1159.91,2.9384,1890.26,1773.14,15770.6,40000,136988,0.0314354,0.0498235,74985.8,3018.66,118490,4.22E-06,193749,593749,3943.77,1286.44,2.46068,702.115,4030.68,1266.11,3.75475,679.369,193749,4022.34,1261.46,0.69231,671.626,4022.85,1257.42,2.07883,668.494
113562.354,88306.81059,201869.1646,1.15E+01,2.74E+01,5.61E+02,0.00E+00,6.47,,0.044147,0.057375,0.51817,52.354,4.5321,31245.2,18841.8,619596.8969,1058.17,14191.9,1003.14,3.01513,722.279,1450.25,12992.1,40000,201855,0.0185802,0.0255638,72519,2062.1,89549.5,1.00E-06,258616,658616,2252.83,759.862,3.39145,437.052,2298.92,748.028,4.45305,423.868,258616,2296.2,745.269,1.74598,418.075,2295,743.207,2.67942,416.691
90283.73609,0,90283.73609,2.37E+01,1.68E+01,6.87E+02,2.07E+00,23.7,,0.264448,0.104399,0.470002,36.9043,3.18982,27816.4,19922,655037.2568,473.223,15204.6,859.582,2.77128,3085.87,1491.94,13353.1,40000,90270.9,0.0262003,0.10622,62485.1,3654.99,140512,8.51E-06,147032,547032,4095.49,1074.06,2.03771,576.827,4182.31,1056.54,3.50333,558.167,147032,4172.91,1051.8,0.566333,550.638,4175.96,1048.01,1.80277,547.759
113562.354,90561.78601,204124.14,3.34E+01,2.55E+01,4.58E+02,5.89E+01,18.58,,1.00E-06,0.106438,3.96735,49.1784,4.36439,47814,48419.7,1461706.581,1070.26,33402.4,2444.6,3.09673,289.583,2348.1,20620.8,40000,204160,0.0433259,3.49346,89696,2453.93,131110,1.00E-06,260921,660921,4087.52,1782.98,1.92114,1218.97,4259.61,1743.28,4.10545,1174.31,260921,4234.02,1740.58,0.607374,1168.3,4257.53,1733.03,2.23076,1161.27
113562.354,84527.03645,198089.3905,1.10E+01,2.10E+01,5.16E+02,0.00E+00,6.31,,0.125323,0.0530143,0.501919,50.6288,4.54888,29022,16584.3,583179.7009,1038.36,13360.8,941.142,2.988,847.911,1359.21,12201.4,40000,198076,0.0165322,0.0274867,69747.5,2107.1,91260.5,2.89E-06,254837,654837,2082.73,676.275,3.46265,388.295,2124.18,665.893,4.35298,376.707,254837,2121.63,662.99,1.99231,371.109,2120.57,661.288,2.73098,369.935
80204.2732,0,80204.2732,3.79E+01,1.86E+01,7.03E+02,3.32E+01,37.9,,2.07E-05,0.0983142,17.9261,38.105,3.35692,25055.7,16720.9,1089225.235,420.554,25093,1619.24,2.75416,0.494761,1364.88,12250.8,40000,80223.8,0.0446523,17.5626,91760.7,1980.14,117351,1.00E-06,136985,536985,3822.44,1837.81,1.28712,1113.08,3954.46,1801.31,3.41181,1072.71,136985,3911.06,1795.54,0.273127,1064.62,3932.57,1786.09,2.08039,1055.75
113562.354,59478.80136,173041.1554,1.72E+01,3.57E+01,6.11E+02,0.00E+00,11.29,,0.285161,0.0787655,0.504152,49.1405,4.32796,35020.5,25070.7,731745.4749,907.038,16890.4,1054.98,3.01106,1389.71,1677.13,14948.6,40000,173024,0.0226358,0.0338784,74068.9,2914.59,114948,7.01E-06,229785,629785,3089.9,926.75,3.04881,518.501,3155.78,912.108,3.96515,502.17,229785,3151.94,907.896,1.35861,495.12,3150.62,905.431,2.34933,493.371
113562.354,56781.6239,170343.9779,3.03E+01,1.95E+01,5.62E+02,3.76E+01,20.2,,1.00E-06,0.126275,0.54438,46.9884,3.96225,48333.8,51073.8,1286410.256,893.057,29584.4,1963.62,3.04736,1975.03,2413.32,21163.3,40000,170357,0.041193,0.0862507,77392.8,3449.05,141226,1.00E-06,227118,627118,4897,1694.08,1.96039,1085.71,5065.79,1657.89,4.13845,1045.44,227118,5039.98,1654.61,0.510724,1038.76,5051.01,1647.72,2.29564,1032.66
113562.354,56750.60095,170312.955,3.28E+01,2.71E+01,7.41E+02,2.63E+01,21.87,,1.00E-06,0.14149,0.636026,52.8136,4.19526,54653.7,61654.3,1291698.937,892.822,29673.2,2004.52,3.09323,2260.15,2658.66,23190,40000,170313,0.0448337,0.116144,76242.2,3443.14,138277,1.00E-06,227074,627074,5509.13,1840.27,2.10482,1127.91,5674.85,1804.02,4.07201,1087.15,227074,5645.27,1800.39,0.466285,1080.12,5659.61,1793.35,2.19175,1073.79
113562.354,78599.33599,192161.69,2.35E+01,4.93E+01,4.94E+02,2.28E+01,13.89,,0.384533,0.0954879,0.484355,49.4734,4.94884,43650.6,37789.4,1093391.345,1007.37,25334.1,1480.31,3.15298,482.304,2068,18273.4,40000,192164,0.0278699,0.0160048,87579.1,3389.1,128446,6.97E-06,248925,648925,3716.22,1147.6,2.59118,718.104,3828.12,1124.21,4.09118,693.033,248925,3822.5,1118.5,1.33224,684.518,3819.52,1114.8,2.98414,682.107
113562.354,22611.21164,136173.5656,3.61E+01,3.26E+01,6.12E+02,5.10E+01,30.11,,1.00E-06,0.132533,7.00165,41.0372,3.59674,44106.5,42477,1548865.836,714.009,35556.7,2427.8,3.06888,342.096,2195.6,19346.4,40000,136203,0.0553232,6.60484,93312.9,2187.31,144180,1.00E-06,192964,592964,5131.6,2275.18,1.52547,1439.87,5314.28,2228.44,3.61306,1386.96,192964,5272.8,2223.08,0.331551,1378.96,5301.33,2212.93,2.14713,1369.14
113562.354,39485.56695,153047.921,3.18E+01,4.14E+01,6.63E+02,3.15E+01,23.6,,0.0689422,0.14323,0.550003,47.1674,4.11237,51407,55176.1,1377409.411,802.349,31755.7,2023.99,3.10761,1532.35,2511.05,21973.3,40000,153054,0.0452678,0.086579,83219.8,3522.04,142050,1.21E-06,209815,609815,5576.86,1861.16,1.94668,1138.85,5746.72,1823.23,3.87962,1096.78,209815,5719.11,1817.99,0.471596,1088.55,5729.22,1810.71,2.2657,1082.09
113562.354,46750.31573,160312.6697,1.47E+01,4.77E+01,6.75E+02,0.00E+00,10.41,,0.798681,0.0805862,0.498062,49.1666,4.94842,35200.8,23877.8,891574.1412,840.314,20696.2,1168.83,3.07444,0.644588,1635.99,14595.3,40000,160296,0.0265101,0.0297543,89642.4,2414.09,100262,1.75E-05,217057,617057,3172.71,1085.75,3.04868,590.883,3231.86,1069.69,3.68205,572.983,217057,3225.35,1062.83,1.50418,563.803,3223.45,1060.4,2.39902,562.065
113562.354,13669.42973,127231.7837,3.13E+01,4.42E+01,4.92E+02,4.84E+01,27.94,,0.325477,0.10729,9.74838,33.0604,3.57029,34271.5,28520,1498101.431,667.141,34634.7,2104.85,2.91721,0.204576,1791.05,15923.6,40000,127262,0.0467048,9.43439,94410.4,2250.13,130029,3.83E-06,184023,584023,4152.93,1924.84,1.62495,1219.76,4304.6,1884.33,3.44632,1174.61,184023,4273.08,1876.36,0.511246,1164.21,4291.59,1868.19,2.14098,1156.64
113562.354,62137.81867,175700.1727,1.18E+01,2.69E+01,6.03E+02,0.00E+00,7.63,,0.166339,0.0630465,0.492024,49.5115,4.18862,30376.2,18644,666828.854,920.989,15350.5,1002.86,2.96386,697.845,1442.49,12924.9,40000,175686,0.0215986,0.0243494,76824.1,2091.53,91377.1,3.56E-06,232447,632447,2475.8,883.46,3.10361,499.983,2527,869.875,4.18131,484.768,232447,2523.38,866.453,1.3518,478.238,2521.86,863.943,2.48535,476.576
113562.354,46402.94361,159965.2976,2.54E+01,1.59E+01,7.52E+02,1.08E+00,18.03,,0.0544952,0.115743,0.596663,51.3166,4.03582,44232.9,41167.9,888852.7336,838.471,20477.5,1320.79,3.00974,2557.36,2160.67,19053.3,40000,159945,0.0322302,0.0926388,68387.6,3522.42,131237,1.35E-06,216706,616706,4531.34,1319.55,2.57882,736.83,4637.13,1297.32,3.90111,711.839,216706,4625.24,1293.44,0.699378,704.694,4629.71,1289.21,2.02029,701.243
89843.93729,0,89843.93729,2.46E+01,4.49E+01,6.25E+02,9.68E+00,24.6,,0.560717,0.109248,0.383756,34.1895,3.47245,29871.4,21127.4,809000.5435,470.955,18891.9,948.089,2.93236,1214.06,1537.19,13744.2,40000,89838.2,0.0283016,0.0500849,84184.2,3694.47,141471,1.53E-05,146599,546599,4281.74,1163.13,1.92145,647.148,4379.36,1142.69,3.45802,625.604,146599,4371.48,1135.94,0.664321,616.304,4369.91,1132.06,2.07865,613.561
113562.354,2099.857573,115662.2116,1.64E+01,2.60E+01,6.09E+02,0.00E+00,16.1,,0.387943,0.0873128,0.370922,34.1322,3.22126,28231.7,19375.9,706350.9175,606.254,16420.2,902.402,2.8055,2188.74,1471,13171.9,40000,115647,0.0258704,0.0434791,71223.2,3120.39,124050,1.05E-05,172408,572408,3428.44,1059.21,2.43267,571.376,3499.54,1043.14,3.60001,553.729,172408,3493.82,1037.91,0.855114,545.694,3492.51,1034.82,2.03127,543.493
113562.354,90266.21548,203828.5695,1.13E+01,2.13E+01,6.25E+02,0.00E+00,6.3,,0.00300604,0.0612661,0.536627,54.3523,4.55227,33347,20910.7,671841.4796,1068.44,15393.8,1082.49,3.04065,385.21,1529.15,13674.7,40000,203813,0.0214519,0.0239411,77409.4,1851.54,83163.2,1.00E-06,260574,660574,2405.12,876.99,3.33034,504.5,2455.1,863.28,4.54777,489.152,260574,2451.96,860.59,1.48196,483.086,2450.64,858.075,2.64862,481.421
113562.354,59490.50533,173052.8593,2.11E+01,4.58E+01,5.88E+02,4.87E+00,13.85,,0.589801,0.0910888,0.500483,48.4868,4.82096,39567.4,31097.5,884993.2606,907.114,20519.9,1183.74,3.10589,944.474,1871.91,16612.7,40000,173039,0.0243271,0.0345839,81503.9,3334.42,126558,1.42E-05,229800,629800,3569.29,998.324,2.96484,567.346,3650.11,981.431,3.79219,548.865,229800,3645.25,975.517,1.51193,540.524,3643.55,973.085,2.41945,538.774
95067.05744,0,95067.05744,2.69E+01,3.74E+01,4.91E+02,2.86E+01,26.9,,0.228551,0.119481,0.345356,27.7351,2.98915,31285.2,25215.3,1028017.623,498.427,23858.1,1353.08,2.87883,1804.94,1682.05,14990.8,40000,95078.8,0.034632,0.0764742,81163.6,3906.37,150022,4.38E-06,151840,551840,4651.88,1428.15,1.52236,873.86,4794.48,1397.5,3.59302,840.84,151840,4772.57,1391.84,0.425728,832.491,4779.22,1385.28,2.25119,827.003
113562.354,56661.28207,170223.6361,2.90E+01,2.44E+01,6.37E+02,2.52E+01,19.35,,1.21E-06,0.124983,0.576354,49.3372,4.03233,48192,50176.4,1165049.505,892.362,26797.4,1774.36,3.03186,2289.52,2391.45,20981.6,40000,170225,0.0384678,0.093195,73872.3,3602.51,135953,1.00E-06,226986,626986,4861.32,1580.02,2.16982,976.832,5012.17,1548.1,4.10918,941.241,226986,4989.82,1544.77,0.548416,934.484,4999.33,1538.71,2.20254,929.226
113562.354,54150.60673,167712.9607,2.99E+01,1.73E+01,7.35E+02,1.75E+01,20.25,,0.0010583,0.126103,0.61078,52.169,4.13337,48200.3,49999.2,1115771.803,879.16,25666.1,1697.17,3.02124,2382.05,2387.11,20945.5,40000,167707,0.0379162,0.0983927,72588.8,3634.21,134843,1.00E-06,224468,624468,4912.57,1556.12,2.40081,938.144,5055.63,1525.89,4.08833,904.18,224468,5034.84,1522.43,0.573163,897.294,5044.12,1516.65,2.16217,892.285
