WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,51099.96113,164662.3151,1.82E+01,4.09E+01,4.52E+02,1.02E+01,12.55,,0.560595,0.0757556,0.433318,42.4391,4.4589,32516.2,22488.1,796409.6908,863.172,18491.2,1040.01,3.03171,712.613,1586.8,14172,40000,164657,0.0205153,0.0317299,81997.9,3274.89,127091,1.25E-05,221418,621418,2961.71,843.353,2.83065,502.203,3036.33,827.996,3.85846,485.625,221418,3031.86,822.758,1.66945,478.005,3030.23,820.611,2.5443,476.544
113562.354,33144.64198,146706.996,2.05E+01,4.79E+01,5.43E+02,7.79E+00,15.87,,0.874127,0.0937822,0.441537,41.146,4.5704,36105.6,27101.5,914090.384,769.025,21306.8,1110.42,3.07645,599.105,1745.05,15530.5,40000,146697,0.0251337,0.0454615,87689.2,3464.52,131832,2.11E-05,203458,603458,3675.72,1032.34,2.69262,585.043,3759.24,1014.77,3.56139,566.006,203458,3753.06,1007.7,1.44169,556.747,3751.29,1005.35,2.25754,555.034
113562.354,90048.36621,203610.7202,2.42E+01,2.77E+01,6.08E+02,1.28E+01,13.5,,2.17E-06,0.0961591,0.557935,53.529,4.43078,44665.1,40997.6,905972.6462,1067.33,20834.3,1383.84,3.04749,2109.92,2156.09,19014.8,40000,203602,0.0277943,0.0413296,68888.3,3335.15,126073,1.00E-06,260363,660363,3744.9,1139.95,2.78851,696.527,3852.29,1118.1,4.43033,672.324,260363,3845.85,1115.55,0.962335,666.154,3846.36,1111.77,2.41236,663.302
113562.354,84061.47131,197623.8253,3.00E+01,4.13E+01,5.36E+02,3.94E+01,17.24,,8.79E-06,0.119289,0.545764,50.813,4.59481,52271.2,56016.2,1338676.858,1036.07,30818.5,2011.31,3.12961,1237.7,2530.64,22135.2,40000,197638,0.0383483,0.0534378,83661.2,3490.39,133793,1.00E-06,254399,654399,4621.69,1578.1,2.20261,1027.7,4784.71,1543.51,4.31325,989.691,254399,4767.55,1539.91,0.703492,982.686,4771.55,1533.93,2.48193,977.653
101520.925,0,101520.925,1.13E+01,1.56E+01,6.52E+02,0.00E+00,11.3,,0.37331,0.0668739,0.362644,35.6484,3.23767,22497.1,12347.6,628530.8938,532.137,14607.2,806.938,2.73397,739.677,1170.33,10550.5,40000,101509,0.0247716,0.0277425,81464.4,2083.55,94303.2,9.05E-06,158270,558270,2631.86,1013.77,2.34188,546.492,2682.58,999.018,3.68785,530.537,158270,2676.97,994.042,0.794934,522.657,2674.96,990.864,2.158,520.595
113562.354,92599.10927,206161.4633,1.51E+01,3.44E+01,5.54E+02,0.00E+00,8.32,,0.116884,0.06532,0.530904,52.6758,4.74789,34581.2,23133.3,653278.4951,1080.67,14979.4,1041.65,3.05559,1175.09,1609.81,14370.2,40000,206145,0.018376,0.032284,70357.4,2639.07,106135,2.82E-06,262906,662906,2562.41,752.109,3.434,430.46,2616.34,740.127,4.31383,417.117,262906,2613.8,736.948,1.86774,411.191,2612.8,735.041,2.65431,409.833
78591.97594,0,78591.97594,2.08E+01,2.25E+01,6.93E+02,0.00E+00,20.8,,0.30704,0.0831522,0.471278,37.0946,3.17504,22211.4,13316.6,511272.8873,411.935,11881,657.494,2.68237,2809.18,1216.01,10951.1,40000,78579.8,0.0207878,0.108801,61374.8,3255.16,131439,1.13E-05,135341,535341,3267.75,851.75,2.11131,453.37,3330.74,838.597,3.49488,439.751,135341,3324.88,834.407,0.655115,432.826,3326.09,831.511,1.72952,430.824
113562.354,54285.40007,167847.7541,3.83E+01,2.85E+01,5.44E+02,6.55E+01,25.91,,1.00E-06,0.141535,1.60308,45.8582,3.95719,54063.4,60586.5,1686787.049,880.106,38665.9,2700.99,3.17046,716.295,2634.85,22994.3,40000,167887,0.0558048,1.15736,89326.3,2337.7,157039,1.00E-06,224648,624648,5461.89,2296.12,1.54555,1525.94,5670.37,2246.47,3.78871,1469.72,224648,5633.16,2242.17,0.377313,1462.51,5661.4,2232.19,2.24466,1452.89
113562.354,87370.09033,200932.4443,1.64E+01,2.54E+01,6.33E+02,0.00E+00,9.27,,0.00585901,0.0740818,0.549155,53.9702,4.477,37178.2,27073.4,702006.1255,1053.25,16107,1109.05,3.03612,1431.34,1744.13,15522.6,40000,200915,0.0223275,0.0340267,70568.9,2626.02,105645,1.00E-06,257676,657676,2903.09,913.258,3.22287,523.501,2967.48,898.492,4.40038,506.963,257676,2964.1,895.703,1.35191,500.841,2963.27,893.101,2.4635,499.012
101299.1028,0,101299.1028,2.91E+01,3.96E+01,6.79E+02,1.87E+01,29.1,,0.263254,0.143534,0.476342,36.89,3.44443,38761.5,35234.1,1096195.529,531.029,25392,1491.18,2.95279,2194.59,1995.25,17659,40000,101298,0.0405653,0.109773,77708.7,3915.23,145252,5.88E-06,158059,558059,5613.28,1667.56,1.69253,953.363,5758.25,1635.93,3.52611,918.89,158059,5731.28,1629.39,0.40446,909.74,5741.37,1622.61,2.06767,903.859
113562.354,33203.54503,146765.899,1.52E+01,2.87E+01,5.60E+02,0.00E+00,11.76,,0.347539,0.0723242,0.437313,41.7077,3.76163,28698.7,18772,650807.78,769.308,15070.2,890.258,2.86439,1936.07,1447.52,12968.4,40000,146751,0.0209678,0.039381,68648.8,2913.21,117175,9.07E-06,203512,603512,2838.57,858.38,2.86286,476.245,2897.99,845.181,3.8142,461.599,203512,2894.2,840.988,1.26453,454.631,2892.97,838.711,2.18111,453.041
113562.354,17125.11301,130687.467,3.48E+01,2.45E+01,7.31E+02,3.39E+01,30.24,,1.00E-06,0.11762,12.8806,44.4929,3.69048,39156.4,33696.4,1370318.012,685.172,31459.8,2145.98,2.98421,15.6816,1950.26,17277.9,40000,130702,0.0525185,12.4513,96721.8,1998.73,117221,1.00E-06,187463,587463,4571.45,2155.95,1.70886,1303.5,4719.88,2115.19,3.59316,1257.19,187463,4680.82,2109.8,0.34088,1249.08,4704.8,2100.74,2.03249,1240.42
82532.49693,0,82532.49693,2.69E+01,4.76E+01,4.77E+02,2.60E+01,26.9,,0.688376,0.0564284,16.3065,26.7528,3.32911,16250.8,8861,907668.4901,432.741,21260.5,999.229,2.43017,0.024319,989.399,8955.98,40000,82548.6,0.0271954,16.061,86010,1925.26,88636.2,9.46E-06,139310,539310,2187.44,1122.62,1.76436,704.853,2265.64,1100.09,3.30821,680.468,139310,2252.73,1091.96,0.805684,669.99,2257.14,1087.82,2.05716,666.77
92426.90471,0,92426.90471,3.65E+01,3.95E+01,6.67E+02,3.77E+01,36.5,,0.138902,0.109454,15.6015,36.3094,3.44745,29452.3,21710.2,1291445.308,484.641,29799.6,1871.9,2.84568,0.257168,1558.62,13929.1,40000,92449,0.0488272,15.2546,93439.4,2010,123887,1.82E-06,149210,549210,4256.03,2009.73,1.39601,1212.42,4399.47,1969.73,3.34474,1167.89,149210,4356.69,1962.6,0.318135,1158.57,4378.17,1953.09,2.07826,1149.58
113562.354,44620.54567,158182.8997,2.90E+01,1.47E+01,5.23E+02,3.76E+01,20.82,,1.32E-06,0.0857629,10.1886,42.8836,3.73496,33015.3,25761.8,1198609.998,829.343,27482.8,1912,2.88214,1.69297,1700.53,15149.3,40000,158203,0.038717,9.77921,94540.3,2240.56,101572,1.00E-06,214964,614964,3307.61,1592.24,1.99418,1024.09,3437.01,1559.21,3.86147,986.906,214964,3412.03,1555.5,0.552065,980.095,3430.52,1548.68,2.08244,973.844
113562.354,13833.65072,127396.0047,1.41E+01,1.95E+01,6.64E+02,0.00E+00,12.57,,0.283392,0.0821949,0.418924,40.8717,3.52268,29475.2,19512.9,745726.4311,667.765,17282.1,1006.15,2.86781,1260.53,1476.28,13217.6,40000,127381,0.0281353,0.029869,79323.3,2543.97,106162,6.50E-06,184142,584142,3227.78,1151.32,2.49046,626.413,3295.51,1133.88,3.75079,607.043,184142,3289.5,1128.95,0.802069,599.1,3287.8,1125.41,2.21467,596.61
113562.354,70411.83802,183974.192,1.42E+01,4.02E+01,6.66E+02,0.00E+00,8.77,,0.320918,0.0742984,0.524982,52.9093,4.72731,36164.4,24633.4,800350.3086,964.352,18458.6,1169.25,3.08733,185.584,1662.16,14820.1,40000,183958,0.0245944,0.023229,85057,2283.88,96043.9,6.83E-06,240719,640719,2919.16,1006.69,3.17156,564.067,2978.4,991.148,4.06437,546.657,240719,2973.77,986.466,1.43289,539.119,2971.94,983.776,2.58926,537.299
113562.354,40359.05146,153921.4055,1.85E+01,3.13E+01,7.49E+02,0.00E+00,13.65,,0.101725,0.0971963,0.536209,50.3213,3.99135,38129.4,30097.5,839312.0247,806.799,19356.4,1226.95,2.98791,1585.32,1840.94,16349,40000,153903,0.0313999,0.0492162,76832.7,2823.83,112214,2.26E-06,210664,610664,3809.68,1284.6,2.61081,710.535,3895.17,1264.1,3.90176,687.415,210664,3887.06,1260,0.733543,680.073,3887.85,1256,2.13415,676.967
113562.354,80888.90355,194451.2576,3.35E+01,3.71E+01,6.49E+02,3.85E+01,19.56,,1.00E-06,0.132649,0.602492,53.5115,4.52821,57106.7,65527.6,1408867.888,1019.42,32375.5,2175.68,3.14754,1525.93,2743.43,23885.3,40000,194462,0.0438274,0.0803296,81498,3284.58,137534,1.00E-06,251223,651223,5146.09,1801.21,2.18622,1154.9,5320.27,1763.31,4.26977,1112.56,251223,5295.88,1759.94,0.571399,1105.73,5305.96,1753.1,2.36914,1099.68
113562.354,26680.96073,140243.3147,1.66E+01,3.77E+01,5.08E+02,0.00E+00,13.44,,0.842329,0.073898,0.472224,37.6962,4.24986,28715,18496.9,668122.6032,735.116,15529.1,855.988,2.93061,1410.64,1436.7,12874.6,40000,140229,0.0186833,0.110631,75498.2,3278.45,128479,2.52E-05,196990,596990,2902.79,765.366,3.03443,415.704,2959.6,753.932,3.51751,402.968,196990,2956.59,748.806,1.62523,395.779,2955.92,747.332,2.02968,394.589
113562.354,41995.09314,155557.4471,2.55E+01,2.15E+01,6.88E+02,8.34E+00,18.62,,0.0425672,0.116089,0.549553,48.3224,3.88493,42923.9,40044.8,942473.1073,815.404,21735.1,1378.18,2.98849,2520.99,2130.28,18797.9,40000,155544,0.0330973,0.0760115,69522.3,3585.64,133916,1.00E-06,212305,612305,4535.12,1356.87,2.38579,782.989,4652.15,1332.39,3.92653,755.712,212305,4639.33,1328.56,0.630771,748.585,4643.56,1323.89,2.0886,744.769
113562.354,73464.5809,187026.9349,3.55E+01,4.33E+01,7.28E+02,3.65E+01,21.56,,1.41E-06,0.144129,0.617842,54.932,4.67487,60710.8,71718.8,1504072.299,980.483,34590.3,2295.68,3.19096,1276.07,2874.19,24952.7,40000,187035,0.0475635,0.0799698,84718.3,3235.66,138981,1.00E-06,243796,643796,5602.32,1954.38,2.18001,1226.92,5781.1,1914.2,4.16367,1182.03,243796,5754.84,1909.84,0.532897,1174.39,5765.14,1902.54,2.37112,1167.88
113562.354,51777.40515,165339.7592,2.44E+01,3.26E+01,4.98E+02,2.53E+01,16.76,,0.00877794,0.101278,0.460218,44.0581,3.84289,39014.3,34716.8,1011530.965,866.782,23355.2,1451.66,2.96639,2004.19,1980.22,17531.8,40000,165345,0.030901,0.0368442,74547.9,3571.25,135319,1.00E-06,222106,622106,3929.8,1270.88,2.30179,794.262,4059.63,1244.22,4.1794,765.008,222106,4050.42,1240.92,0.744902,758.33,4051.1,1236.04,2.45773,754.504
113562.354,79432.76168,192995.1157,1.94E+01,4.25E+01,7.08E+02,0.00E+00,11.42,,0.27534,0.089044,0.557939,55.2609,4.89559,42633.8,34081.9,871710.3941,1011.63,20097,1280.89,3.12922,848.977,1961.63,17374.3,40000,192975,0.0265005,0.0282871,80883.5,2839.13,111136,6.22E-06,249736,649736,3492.94,1085.19,3.16853,609.812,3568.15,1067.73,4.05598,590.277,249736,3563.42,1062.94,1.34995,582.608,3561.76,1060.02,2.52464,580.53
113562.354,12143.1391,125705.4931,2.68E+01,2.54E+01,6.41E+02,1.76E+01,24.21,,0.0670001,0.132694,0.496367,39.129,3.37459,40739.7,38964.3,1068494.177,658.962,24668,1535.83,2.93108,2706.88,2100.66,18548.6,40000,125702,0.0387685,0.110167,71476.7,3824.53,142562,1.40E-06,182463,582463,5179.71,1592.23,1.90529,930.918,5321.97,1561.8,3.72924,897.255,182463,5297.2,1557.07,0.437533,889.501,5307.77,1550.74,2.06164,884.006
111114.9502,0,111114.9502,2.30E+01,4.35E+01,5.61E+02,1.37E+01,23,,0.603671,0.115689,0.336298,31.3263,3.46031,34752.4,27846.6,985445.5764,582.472,23013.2,1153.94,2.9759,1309.36,1769.35,15738.3,40000,111111,0.0319926,0.0339671,85433,3771.62,142265,1.41E-05,167872,567872,4526.93,1315.23,2.02964,750.257,4638.55,1291.46,3.52514,724.705,167872,4630.19,1283.91,0.754105,714.562,4627.56,1279.7,2.31619,711.561
113562.354,12920.5689,126482.9229,1.11E+01,4.40E+01,7.34E+02,0.00E+00,9.97,,0.832123,0.0675739,3.65462,43.115,4.33673,26193.4,14968.6,911903.5532,662.988,21207.6,1155.99,2.79049,0.0438059,1290.31,11600.8,40000,126470,0.0314752,3.24347,87215.3,1114.6,62976.5,1.49E-05,183231,583231,2661.26,1287.7,2.70125,684.975,2708.87,1270.22,3.31634,665.068,183231,2700.08,1261.96,1.11358,654.539,2702.96,1259.01,1.75914,651.967
95579.11883,0,95579.11883,1.76E+01,2.73E+01,7.29E+02,0.00E+00,17.6,,0.269129,0.0915101,0.431875,39.205,3.32284,26841.2,17485.7,675331.5197,500.977,15664.4,897.48,2.79123,1923.49,1396.24,12523.4,40000,95565.2,0.0283084,0.052474,73293.2,2897.12,117573,7.39E-06,152326,552326,3595.28,1158.82,2.12954,615.025,3668.39,1141.22,3.5701,595.994,152326,3660.34,1136.23,0.581981,588.146,3660.4,1132.33,1.94366,585.258
113562.354,10993.28229,124555.6363,1.32E+01,2.26E+01,6.04E+02,0.00E+00,12.03,,0.376429,0.0738493,0.3838,37.219,3.41377,26571.8,16558.8,684311.3899,652.881,15887.6,894.503,2.81389,1368.93,1358.15,12192.2,40000,124542,0.0245543,0.0313277,76739.6,2570.9,107799,9.13E-06,181303,581303,2901.74,1004.97,2.57638,548.229,2960.93,989.977,3.71798,531.673,181303,2955.73,985.076,0.970138,523.898,2953.97,982.172,2.17012,521.93
108780.4569,0,108780.4569,2.76E+01,2.86E+01,5.30E+02,3.09E+01,27.6,,0.0397504,0.1333,0.4127,29.5851,2.92244,36476.4,33757.4,1149719.263,570.314,26546.3,1649.5,2.88229,2527.58,1952.06,17293.2,40000,108792,0.0406822,0.12271,74110.9,3833.07,151474,1.00E-06,165553,565553,5189.4,1675.12,1.55154,1022,5351.17,1640.04,3.70693,983.494,165553,5316.39,1635.05,0.363748,975.654,5331.99,1627.29,2.17285,968.726
113562.354,27610.30286,141172.6569,3.12E+01,3.08E+01,6.56E+02,3.03E+01,25.1,,1.00E-06,0.143503,0.549357,44.1651,3.67983,47748.4,50306.8,1285155.978,740.096,29577.1,1940.16,3.03251,2235.34,2394.64,21008.1,40000,141179,0.0457161,0.114568,76757.7,3493.58,145962,1.00E-06,197940,597940,5586.94,1878.55,1.79827,1146.53,5757.74,1840.81,3.90226,1104.42,197940,5724.16,1836.44,0.390051,1096.92,5740.12,1828.65,2.18715,1089.85
113562.354,39377.14062,152939.4946,1.20E+01,3.75E+01,5.74E+02,0.00E+00,8.91,,0.565369,0.0645445,0.446916,43.9201,4.28416,28485.9,16778.7,700096.0431,801.676,16224.8,944.407,2.96717,159.742,1367.28,12271.6,40000,152926,0.0212635,0.0321049,85012.6,2293.13,98215,1.31E-05,209687,609687,2539.7,870.418,3.04084,479.989,2588.01,857.623,3.79579,465.712,209687,2583.27,852.586,1.52952,458.183,2581.78,850.541,2.34181,456.767
113562.354,80237.46896,193799.823,2.96E+01,4.23E+01,4.81E+02,4.41E+01,17.34,,0.0555372,0.0858025,7.87286,48.273,4.54908,38276.3,32364.3,1335469.397,1016.08,30604.8,2146.35,2.96982,0.207091,1910.48,16940.4,40000,193825,0.036985,7.4114,92340.1,2321.4,100573,1.00E-06,250586,650586,3302.85,1522.67,2.20851,1006.92,3433.79,1489.88,4.01267,970.486,250586,3415.48,1485.49,0.810506,963.038,3432.1,1479.4,2.21025,957.53
113562.354,67929.22355,181491.5776,1.25E+01,1.81E+01,7.38E+02,0.00E+00,7.82,,0.0266907,0.0747683,0.548125,54.5975,4.33768,35820,24492.2,787977.1603,951.338,18114.4,1210.01,3.03172,309.537,1657.3,14778.4,40000,181475,0.028253,0.0287651,84207.8,1869.35,84297.4,1.00E-06,238236,638236,2933.2,1154.95,2.97389,653.056,2996.92,1136.88,4.30235,632.584,238236,2991.72,1133.63,0.959058,625.79,2990.73,1130.12,2.43296,623.299
90470.98633,0,90470.98633,1.79E+01,2.57E+01,6.25E+02,0.00E+00,17.9,,0.391113,0.0785374,0.401273,33.8194,3.12318,22780.5,13756.7,548333.8181,474.207,12761.4,685.979,2.69921,2562.64,1236.22,11128,40000,90458.6,0.0208059,0.0742155,64203.6,3153.24,127952,1.31E-05,147220,547220,3086.57,852.283,2.28133,457.338,3146.7,839.349,3.51899,443.692,147220,3141.97,834.83,0.813265,436.487,3141.49,832.238,1.81904,434.733
104886.4934,0,104886.4934,1.80E+01,3.70E+01,6.82E+02,0.00E+00,18,,0.464514,0.0961663,0.401541,36.9555,3.45664,29600.1,20256.8,749653.6742,549.763,17443.8,940.762,2.87951,1496.41,1504.64,13462.9,40000,104871,0.0286016,0.044385,79512.4,3100.91,122768,1.28E-05,161632,561632,3779.7,1171.23,2.2811,620.702,3855.02,1153.62,3.51232,601.577,161632,3848.09,1147.53,0.760626,592.815,3846.65,1144.06,2.0154,590.314
83255.83584,0,83255.83584,1.55E+01,4.88E+01,6.42E+02,0.00E+00,15.5,,1.29289,0.0694675,0.529191,34.5615,4.22777,21657.1,11194.1,608447.7704,436.39,14234.1,687.518,2.82766,0.142094,1113.61,10052.1,40000,83244.7,0.0197696,0.196452,88722.8,2648.15,111929,4.30E-05,140006,540006,2744.08,809.672,2.52578,419.295,2786.12,798.764,3.18028,407.68,140006,2779.86,792.414,1.29771,399.569,2778.7,790.784,1.74274,398.353
113562.354,16301.64528,129863.9993,2.80E+01,2.29E+01,6.93E+02,1.59E+01,24.49,,0.0312581,0.138399,0.548904,42.6156,3.53909,43557.1,43158.4,1093861.088,680.747,25221.1,1604.83,2.96342,2692.98,2213.58,19497.1,40000,129858,0.040581,0.126942,71833.7,3791.24,141095,1.00E-06,186619,586619,5405.61,1665.69,1.9404,965.663,5550.71,1634.43,3.75883,930.941,186619,5523.3,1629.77,0.42545,923.219,5535.96,1623.24,2.03822,917.467
113562.354,66724.80999,180287.164,1.43E+01,2.09E+01,4.64E+02,0.00E+00,9.01,,0.327157,0.0581614,0.491309,45.8651,4.41808,28055.1,17056.8,561315.6336,945.039,12913.7,852.046,2.91402,2103.39,1378.74,12371.3,40000,180273,0.0147948,0.0581881,60221.4,2903.58,116522,9.27E-06,237034,637034,2281.86,605.671,3.39631,343.201,2328.5,596.337,4.01008,332.721,237034,2326.99,593.062,2.06552,327.193,2326.46,591.792,2.48849,326.189
113562.354,92653.41619,206215.7702,1.64E+01,2.07E+01,6.24E+02,0.00E+00,9.03,,0.00538874,0.0727942,0.552795,54.4076,4.54114,37346.5,27169.5,692941.5629,1080.94,15887.6,1106.15,3.0424,1453.27,1747.28,15549.6,40000,206198,0.0216609,0.0340369,69676.6,2634.28,105686,1.00E-06,262959,662959,2852.54,886.007,3.2861,509.441,2915.74,871.637,4.45001,493.36,262959,2912.59,868.936,1.43254,487.344,2911.77,866.438,2.50544,485.59
113562.354,25843.1289,139405.4829,1.53E+01,3.48E+01,5.61E+02,0.00E+00,12.46,,0.517586,0.0746186,0.424737,39.7634,3.85439,28801.7,18634.5,681319.7988,730.723,15818.3,890.437,2.89855,1433.54,1442.12,12921.6,40000,139391,0.0215149,0.0450489,75248.5,2952.43,118431,1.37E-05,196152,596152,2931.13,880.985,2.8384,482.758,2990.37,867.697,3.67891,468.046,196152,2986.04,862.749,1.31732,460.549,2984.74,860.594,2.13392,459.018
113562.354,21941.94092,135504.2949,3.53E+01,2.47E+01,6.28E+02,4.67E+01,29.58,,1.00E-06,0.126027,8.50326,41.482,3.58832,42030.8,39010.7,1483416.677,710.482,34052.3,2327.12,3.03605,244.793,2101.94,18559.4,40000,135530,0.0536177,8.10278,93972,2161.87,136921,1.00E-06,192291,592291,4881.73,2204.27,1.57822,1384.83,5054.28,2159.64,3.61904,1334.28,192291,5014.06,2154.45,0.338372,1326.39,5041.08,2144.71,2.11759,1317.02
113562.354,62150.27431,175712.6283,2.29E+01,2.42E+01,5.47E+02,1.52E+01,14.8,,0.00657998,0.0956235,0.493628,47.5563,3.98328,39350.5,34078.3,889972.8575,921.107,20528.2,1297.56,2.97838,2243.47,1961.52,17373.4,40000,175708,0.0276339,0.0354556,69038.8,3456.76,131439,1.00E-06,232469,632469,3721.96,1134.61,2.49518,693.722,3831.51,1112.37,4.21691,669.327,232469,3825.14,1109.35,0.839484,662.838,3824.94,1105.35,2.37583,659.859
113562.354,25719.94381,139282.2978,2.68E+01,4.04E+01,6.53E+02,1.63E+01,21.85,,0.261977,0.128595,0.475092,43.6883,3.90449,43735.6,41516.8,1117839.16,730.125,25905,1508.97,3.03119,1887.21,2170.03,19131.9,40000,139277,0.0372423,0.0476195,79026.9,3726.38,138379,5.52E-06,196038,596038,5022.48,1529.8,2.12414,892.198,5155.92,1500.96,3.72162,860.483,196038,5142.82,1495.05,0.600261,851.659,5143.8,1489.69,2.26942,847.324
113562.354,75892.78399,189455.138,3.08E+01,4.47E+01,7.06E+02,2.36E+01,18.46,,0.068086,0.129095,0.59058,54.5712,4.73547,55409.8,60523.1,1290454.445,993.158,29737,1910.2,3.14888,1506.97,2633.43,22982.6,40000,189452,0.0393499,0.0575806,81549.6,3538.43,131263,1.25E-06,246213,646213,5027.66,1616.49,2.43942,990.529,5176.43,1584.19,4.11247,954.742,246213,5160.38,1579.61,0.696827,946.926,5163.8,1573.99,2.37598,942.238
113562.354,18942.04261,132504.3966,1.52E+01,1.83E+01,5.43E+02,0.00E+00,13.03,,0.445295,0.0730975,0.400968,36.916,3.53561,26814.6,17281.8,637194.1364,694.549,14796,830.596,2.80907,2166.97,1387.95,12451.3,40000,132491,0.020693,0.0486603,67597.7,3040.85,122093,1.23E-05,189252,589252,2870,847.276,2.76298,465.548,2929,834.438,3.68158,451.372,189252,2925.05,829.886,1.23285,444.179,2923.9,827.718,2.07454,442.658
113562.354,40165.15213,153727.5061,1.31E+01,2.03E+01,6.54E+02,0.00E+00,9.68,,0.260071,0.0550717,4.92085,46.4265,3.97111,25373.3,13763.1,711859.7086,805.814,16371.8,1085.9,2.81411,0.143126,1236.51,11130.6,40000,153715,0.0247545,4.47919,82632.6,1135.34,62613.5,4.69E-06,210476,610476,2161.56,1012.08,2.94384,563.148,2204.7,997.498,3.75494,546.336,210476,2197.87,993.014,1.12922,538.993,2202.87,990.18,1.89,536.571
79245.95737,0,79245.95737,2.44E+01,2.05E+01,5.59E+02,1.31E+01,24.4,,0.195395,0.092052,0.3635,30.8295,2.88662,23046.3,15213,656345.8893,415.428,15260.4,835.875,2.68666,2953.51,1300.96,11693.7,40000,79246,0.0237145,0.0652805,63227.8,3656.04,146210,5.07E-06,136007,536007,3593.58,976.532,1.72038,577.894,3689.79,957.058,3.59782,557.563,136007,3680.32,952.928,0.491131,550.551,3682.08,948.58,2.04186,547.355
113562.354,46982.33755,160544.6916,2.42E+01,2.09E+01,4.66E+02,2.81E+01,17.12,,0.00279061,0.102765,0.445581,41.7923,3.66702,38237.9,34334.3,1028552.607,841.66,23746.7,1477.6,2.94264,2198.12,1969.04,17437.1,40000,160553,0.031415,0.0432719,72677,3626.89,138381,1.00E-06,217314,617314,3984.97,1292.81,2.07521,824.147,4120.08,1264.97,4.12912,793.71,217314,4108.68,1261.76,0.656594,787.105,4110.6,1256.6,2.38146,782.974
113562.354,6697.165689,120259.5197,1.75E+01,2.17E+01,4.66E+02,6.39E+00,16.53,,0.455084,0.0792971,0.325507,29.1401,3.10526,25822.9,17626.1,673878.6208,630.391,15709.5,816.749,2.75081,2807.9,1401.92,12572.8,40000,120252,0.0207053,0.0483934,63898.3,3549.69,139816,1.22E-05,177013,577013,3103.15,850.185,2.4465,489.368,3177.55,835.472,3.65229,473.51,177013,3173.27,830.66,1.10334,466.01,3171.88,828.211,2.10108,464.361
94626.81417,0,94626.81417,3.43E+01,3.10E+01,6.07E+02,3.81E+01,34.3,,1.17E-06,0.102733,14.4357,33.325,3.13327,27985,20284.2,1201562.607,496.179,27670,1797.21,2.81447,1.03275,1505.67,13471.9,40000,94649.9,0.0461777,14.1192,93682.3,2093.32,124823,1.00E-06,151411,551411,3984.84,1900.83,1.37099,1170.91,4128.53,1862.21,3.45647,1127.86,151411,4086.63,1856.53,0.302094,1119.77,4109.3,1847.11,2.09138,1110.87
91399.01032,0,91399.01032,2.21E+01,2.94E+01,6.66E+02,0.00E+00,22.1,,0.32223,0.0967368,0.470214,35.7857,3.16552,26460.4,18147.2,606501.6011,479.062,14090.1,783.79,2.75265,3084.24,1422.83,12754.3,40000,91384.8,0.0238495,0.118399,61482.3,3578.75,138822,1.11E-05,148146,548146,3797.96,977.125,2.1719,518.761,3874.08,961.873,3.48668,502.551,148146,3867.32,957.171,0.671565,495.119,3869.47,953.979,1.75559,492.769
113562.354,18975.17263,132537.5266,3.05E+01,1.80E+01,4.96E+02,4.54E+01,26.13,,1.94E-05,0.10201,9.24437,34.9909,3.27704,33699,27598,1324776.231,694.941,30442.3,2046.61,2.91309,23.1034,1761.28,15669.3,40000,132565,0.0447781,8.91133,94587.9,2278.49,128223,1.00E-06,189326,589326,3937.76,1843.43,1.62147,1182.94,4091.71,1804.3,3.6531,1138.97,189326,4057.65,1799.64,0.407016,1131.53,4080.4,1791.12,2.1128,1123.52
94761.57468,0,94761.57468,2.11E+01,4.70E+01,5.35E+02,8.85E+00,21.1,,0.853289,0.0932302,0.359617,29.5672,3.58383,27569.3,17796.9,767233.0537,496.737,17973.8,841.88,2.95532,381.911,1408.81,12632.6,40000,94756.3,0.0238376,0.0739427,91849.9,3580.82,139432,2.37E-05,151517,551517,3657.31,979.988,2.14825,548.833,3737.62,963.161,3.38011,531.162,151517,3730.89,956.094,1.04015,521.866,3729.21,953.504,1.99529,520.109
113562.354,89991.36959,203553.7236,2.57E+01,4.57E+01,5.29E+02,2.62E+01,14.34,,0.151787,0.102136,0.512534,52.0622,4.89729,47707.3,45129,1144766.986,1067.1,26449.1,1625.25,3.14861,891.627,2264.83,19926,40000,203557,0.0306741,0.0169717,83990.6,3404.54,128354,2.63E-06,260318,660318,3967.4,1262.22,2.55104,801.26,4093.92,1235.77,4.27877,772.624,260318,4088.35,1231.37,1.05881,765.031,4085.43,1226.96,2.94496,762.007
94484.2736,0,94484.2736,3.17E+01,3.98E+01,4.66E+02,4.37E+01,31.7,,0.255076,0.0922993,12.8839,26.3579,3.06488,24979.5,17521.7,1249303.044,495.466,28922.1,1715.9,2.74293,0.111084,1397.7,12536.1,40000,94514,0.0414298,12.6385,92548,2240.93,127152,3.03E-06,151275,551275,3570.79,1709.85,1.39354,1086.07,3710.29,1672.66,3.35068,1044.92,151275,3674.51,1665.55,0.418175,1035.52,3691.97,1657.19,2.15529,1027.85
113562.354,71634.91736,185197.2714,3.73E+01,2.49E+01,6.79E+02,4.76E+01,22.87,,1.00E-06,0.120638,6.6845,52.8954,4.33013,50889.4,52561.1,1502908.137,970.972,34380.3,2477.13,3.11713,240.767,2449.17,21460.8,40000,185220,0.0503906,6.17175,92799.8,2213.8,125442,1.00E-06,241981,641981,4663.48,2069.63,1.98022,1340.2,4832.36,2027.61,3.93083,1292.31,241981,4800.62,2023.95,0.46251,1285.46,4825.54,2015.62,2.15311,1277.57
113562.354,56970.59673,170532.9507,2.08E+01,4.37E+01,4.66E+02,1.71E+01,13.85,,0.443641,0.0873057,0.441398,44.394,4.4567,37049.2,28703.5,939532.7313,893.972,21813.7,1227.47,3.07756,677.827,1796.92,15973.7,40000,170532,0.0246791,0.0208126,85063.7,3402,130489,8.77E-06,227293,627293,3403.25,1015.68,2.56878,622.427,3499.83,995.775,3.94627,601.075,227293,3494.66,990.26,1.35578,592.852,3492.23,987.163,2.7164,590.828
113562.354,66720.26829,180282.6223,3.36E+01,4.48E+01,7.36E+02,2.94E+01,21.17,,0.0126563,0.14244,0.613451,54.2262,4.63386,58341.4,67025,1419089.273,945.096,32665.9,2135.95,3.16572,1473.67,2775.57,24148.2,40000,180284,0.0449837,0.0811683,83320.7,3462.18,136176,1.00E-06,237045,637045,5545.63,1848.19,2.23246,1137.37,5713.42,1810.9,4.0769,1095.88,237045,5689.03,1806.12,0.559963,1087.91,5697.61,1799.35,2.31449,1081.96
113562.354,6896.860474,120459.2145,3.14E+01,2.64E+01,7.38E+02,2.21E+01,29.6,,0.000431618,0.158645,0.571759,42.0583,3.5153,47147,49493.8,1251901.715,631.469,28821.6,1880.13,3.01121,2557.49,2374.69,20842.2,40000,120458,0.0487654,0.153283,75129.3,3617.57,147590,1.00E-06,177219,577219,6196.76,2002.07,1.69725,1165.04,6365.61,1964.27,3.73697,1122.89,177219,6325.28,1958.97,0.332986,1114.69,6345.79,1950.61,2.08568,1107
113562.354,6497.003407,120059.3574,1.80E+01,3.88E+01,6.44E+02,0.00E+00,17.03,,0.575645,0.0963439,0.40473,37.4381,3.68072,32163.4,23016,802434.0162,629.297,18683.6,995.351,2.93865,1348.6,1605.65,14334.4,40000,120043,0.0280836,0.0433307,81340.6,3195.11,124787,1.54E-05,176804,576804,3785.88,1150.24,2.48392,614.205,3861.88,1132.88,3.51661,595.169,176804,3855.46,1126.41,0.958212,586.134,3853.76,1123.34,2.06361,583.912
89750.59218,0,89750.59218,1.52E+01,4.43E+01,6.67E+02,0.00E+00,15.2,,0.832928,0.0757633,0.413934,36.0032,3.78749,23838.2,13085.2,646464.7006,470.432,15102.8,751.148,2.87156,0.801255,1205.25,10856.8,40000,89738.5,0.0230995,0.0682794,90854.8,2625.3,110388,2.48E-05,146500,546500,2987.86,946.033,2.37415,495.389,3038.48,932.729,3.37554,481.269,146500,3032.04,926.282,1.05182,472.592,3030.53,923.98,1.87647,471.02
77670.64322,0,77670.64322,3.41E+01,4.55E+01,5.91E+02,3.20E+01,34.1,,0.407961,0.077626,18.9288,32.4873,3.4025,20107.2,12160.3,1052873.607,407.276,24461.3,1359.45,2.58526,0.047218,1161.3,10471.3,40000,77691,0.0365722,18.6237,89798.1,2005.68,101252,5.38E-06,134452,534452,3017.62,1508.48,1.46068,926.602,3125.2,1477.69,3.28884,892.935,134452,3093.48,1469.94,0.444879,882.909,3105.04,1462.89,2.07492,876.71
113562.354,62034.94348,175597.2975,1.65E+01,4.92E+01,4.56E+02,4.22E+00,10.67,,1.49414,0.0680284,0.529385,44.5324,6.32633,32444.2,20681.2,783336.0064,920.468,18130.2,1080.39,3.11591,1.50178,1520.59,13600.8,40000,175586,0.0169696,0.105649,86302,3110.09,121371,3.89E-05,232347,632347,2672.51,696.13,3.41607,391.84,2725.61,685.131,3.59306,379.657,232347,2721.94,679.82,2.1839,372.826,2721.14,678.784,2.34159,371.861
113562.354,85551.54273,199113.8967,2.31E+01,2.28E+01,4.75E+02,2.36E+01,13.17,,2.18E-06,0.0902415,0.499562,49.4095,4.26961,40809.1,36074.8,944302.7381,1043.82,21749.8,1408.35,3.01036,1970.69,2019.46,17863.6,40000,199117,0.0270512,0.0270882,70390.5,3390.12,129539,1.00E-06,255878,655878,3498.53,1112.05,2.49663,715.567,3615.89,1088.5,4.46562,689.916,255878,3610.5,1086.11,0.95442,683.914,3609.66,1082.05,2.58363,680.928
113562.354,91028.91002,204591.264,3.15E+01,2.42E+01,6.94E+02,2.72E+01,17.48,,1.00E-06,0.124859,0.638381,55.8867,4.55554,55962.5,63232.9,1234641.532,1072.52,28336.7,1941.74,3.10777,2102.27,2693.5,23476.1,40000,204592,0.0393802,0.092336,75027.4,3427.82,131142,1.00E-06,261353,661353,4851.32,1616.38,2.43668,1020.08,5006.01,1583.71,4.36127,983.381,261353,4984.91,1581.07,0.644461,977.07,4994.36,1575.21,2.29621,971.991
113562.354,90895.59817,204457.9522,1.35E+01,1.55E+01,6.57E+02,0.00E+00,7.5,,0.000781531,0.0685539,0.551676,55.1961,4.55473,36107.8,24657.7,709557.0732,1071.73,16268,1133.23,3.05305,718.426,1662.99,14827.3,40000,204441,0.023081,0.0278727,76437.7,2130.9,91187,1.00E-06,261202,661202,2688.66,943.654,3.27327,542.222,2746.77,928.674,4.50965,525.38,261202,2743.28,925.968,1.34093,519.215,2742.16,923.239,2.56083,517.352
113562.354,46509.77191,160072.1259,1.98E+01,2.09E+01,4.71E+02,1.33E+01,14.05,,0.154616,0.083049,0.424978,41.9407,3.71271,32617.7,24895,786902.2981,839.121,18213.6,1084.45,2.90124,2330.84,1671.13,14897.1,40000,160069,0.0232648,0.0253843,66897.7,3445.19,133447,3.24E-06,216830,616830,3234.82,956.03,2.48946,583.401,3327.84,937.417,4.05421,563.226,216830,3323.76,933.889,1.01498,556.507,3321.96,930.593,2.44431,554.265
113562.354,15471.7422,129034.0962,3.33E+01,2.66E+01,5.43E+02,4.94E+01,29.31,,1.00E-06,0.119455,8.072,35.9333,3.31927,38301.6,34043,1448573.363,676.586,33281.1,2243.82,2.99176,216.441,1960.48,17364.6,40000,129064,0.0509339,7.7275,93695.6,2236.36,140686,1.00E-06,185825,585825,4619.32,2096.06,1.50624,1333.15,4791.39,2052.2,3.59727,1283.69,185825,4751.78,2047.02,0.346395,1275.86,4778.21,2037.36,2.13739,1266.6
113562.354,28117.22187,141679.5759,2.96E+01,4.70E+01,5.19E+02,3.99E+01,23.73,,0.426423,0.0912041,11.4735,38.6616,3.98847,32161.2,25094.9,1388286.479,742.841,32131.3,1915.14,2.85548,0.0941372,1677.95,14955.7,40000,141703,0.0410696,11.1058,94224.8,2193.61,105101,5.01E-06,198464,598464,3532.2,1691.53,1.9302,1065.06,3657.37,1657.29,3.52761,1027.01,198464,3634.89,1649.2,0.704992,1016.35,3648.16,1642.78,2.09709,1010.55
113562.354,59737.25981,173299.6138,1.35E+01,2.87E+01,4.96E+02,0.00E+00,8.85,,0.318286,0.0591501,0.472641,45.5207,4.24441,27891.5,16847.1,584505.0925,908.409,13468.2,866.246,2.90619,1747.4,1370.11,12296.2,40000,173286,0.0164477,0.0425527,64860,2706.15,110626,8.40E-06,230047,630047,2321.92,673.227,3.27329,380.645,2369.4,662.917,4.00335,369.107,230047,2366.88,659.457,1.83742,363.176,2366.01,657.907,2.43125,362.042
113562.354,50407.67118,163970.0252,2.99E+01,2.14E+01,5.42E+02,3.84E+01,20.71,,1.10E-06,0.088891,9.82593,44.7904,3.8507,35020.9,28235.1,1228860.682,859.68,28158.7,1977.97,2.91712,3.48852,1781.9,15845.5,40000,163991,0.0397168,9.39729,94456.5,2236.24,103105,1.00E-06,220752,620752,3429.14,1632.98,2.02087,1051.51,3561.96,1599.19,3.88968,1013.41,220752,3536.56,1595.59,0.550621,1006.67,3555.64,1588.67,2.08946,1000.31
94426.3798,0,94426.3798,1.61E+01,1.83E+01,6.58E+02,0.00E+00,16.1,,0.350072,0.0789715,0.39011,35.6305,3.19125,23738,14314,599062.0541,494.941,13926.8,764.642,2.73199,1980.16,1261.37,11348,40000,94413.8,0.0236502,0.047834,70577.6,2852.92,117741,1.03E-05,151175,551175,3104.35,968.403,2.2495,518.541,3165.62,953.851,3.57253,502.991,151175,3159.96,949.082,0.735273,495.425,3158.86,946.008,1.93133,493.315
113562.354,38254.35985,151816.7139,3.68E+01,3.48E+01,5.90E+02,5.56E+01,27.53,,1.00E-06,0.133042,5.23366,44.0603,3.85052,47784.4,48432.6,1610749.519,796.03,36948.7,2553.44,3.11367,314.695,2348.42,20623.5,40000,151849,0.0544624,4.80673,92887.6,2240.65,145878,1.00E-06,208610,608610,5143.67,2240.45,1.61057,1443.33,5331.82,2193.3,3.69506,1389.99,208610,5293.27,2188.33,0.372522,1382.27,5321.68,2178.5,2.17068,1372.8
113562.354,65530.20209,179092.5561,3.31E+01,4.47E+01,6.39E+02,3.83E+01,20.99,,0.0147679,0.137183,0.564703,51.1244,4.51792,55788.9,62375.1,1460077.161,938.909,33632.5,2174.54,3.16477,1111.79,2674.62,23321.1,40000,179104,0.044731,0.0657845,86090.7,3364.4,139451,1.00E-06,235865,635865,5328.99,1839.76,2.08965,1162.89,5503.37,1800.94,4.11244,1119.93,235865,5480.24,1796.25,0.557456,1112.05,5487.32,1789.24,2.41208,1105.93
113562.354,86232.01266,199794.3667,1.90E+01,4.41E+01,5.60E+02,1.08E+00,10.8,,0.492848,0.0769863,0.537483,51.9017,5.3079,38701.8,28473.8,775698.2052,1047.28,17882.3,1140.98,3.13295,873.515,1789.57,15911,40000,199778,0.0196365,0.0424508,77318.3,3117.87,119592,1.26E-05,256539,656539,3019.86,805.035,3.43527,454.549,3083.4,791.998,3.97345,440.114,256539,3080.5,787.176,1.99757,433.098,3079.45,785.459,2.57114,431.772
113562.354,90125.21685,203687.5709,3.68E+01,2.43E+01,7.04E+02,4.33E+01,20.52,,1.00E-06,0.139113,0.631405,56.2297,4.5898,62037.6,75567.4,1479068.704,1067.85,33950.6,2322.19,3.17855,1573.31,2952.82,25591.6,40000,203701,0.0482372,0.0828725,81435.9,2994.54,140186,1.00E-06,260462,660462,5393.48,1980.82,2.12988,1287.66,5578.92,1939.86,4.34168,1241.49,260462,5552.12,1936.91,0.514633,1234.9,5564.51,1929.49,2.40688,1228.23
113562.354,89560.1562,203122.5102,2.57E+01,2.92E+01,6.97E+02,8.01E+00,14.37,,1.93E-06,0.104022,0.603651,55.7908,4.50044,48081.7,46352.7,924240.0028,1064.74,21235.2,1430.93,3.07092,2205.18,2296.12,20187.4,40000,203108,0.0297982,0.0615994,68949.6,3356.15,125829,1.00E-06,259869,659869,4058.89,1220.86,2.86794,726.338,4167.11,1198.54,4.36626,701.306,259869,4158.46,1195.84,0.900619,694.984,4160.87,1191.93,2.29,691.911
113562.354,5491.01933,119053.3733,2.48E+01,2.95E+01,7.23E+02,2.27E+00,23.66,,0.195647,0.128118,0.507656,40.6643,3.43269,38913.3,34824.3,898285.9135,624.016,20784.4,1245.23,2.91815,2902.41,1983.35,17558.3,40000,119036,0.0350919,0.104853,68082.3,3749.58,139376,5.23E-06,175797,575797,5021.56,1437.63,2.15619,779.046,5134.41,1413.87,3.57842,752.699,175797,5118.96,1408.56,0.539027,744.489,5124.71,1403.67,1.91332,740.417
113179.7552,0,113179.7552,3.18E+01,4.41E+01,6.62E+02,3.15E+01,31.8,,0.299756,0.162339,0.452123,36.3071,3.61033,46985.7,48008,1432034.92,593.36,33139.2,1980.13,3.08125,1374.54,2337.83,20535.3,40000,113188,0.0506069,0.0925941,86353.2,3595.27,151784,5.61E-06,169949,569949,6339.21,2081.7,1.60538,1226.49,6516.33,2040.63,3.5699,1181.22,169949,6481.96,2032.78,0.379535,1170.91,6493.58,2024.28,2.2504,1163.21
113562.354,736.9126275,114299.2666,3.09E+01,3.20E+01,7.50E+02,1.92E+01,30.7,,0.00251807,0.161224,0.576352,40.6662,3.43324,46154,47976,1220906.865,599.164,28115.4,1826.21,2.9926,2696.94,2337.03,20528.6,40000,114295,0.0486531,0.170309,74120.8,3704.33,147370,1.00E-06,171056,571056,6303.32,1997.04,1.67964,1144.6,6469.22,1960.01,3.68654,1103.38,171056,6427.52,1954.47,0.325856,1095.01,6448.98,1946.12,2.04748,1087.32
106420.2634,0,106420.2634,2.06E+01,3.80E+01,7.50E+02,0.00E+00,20.6,,0.398555,0.112833,0.445304,40.3577,3.59588,33903.6,25751.3,843672.2301,557.793,19597.1,1093.18,2.92799,1713.17,1700.17,15146.3,40000,106403,0.0335072,0.0512964,79342.1,3260.89,126047,1.07E-05,163164,563164,4432.35,1372.02,2.17822,723.371,4522.96,1351.03,3.49917,700.389,163164,4513.6,1344.56,0.628135,691.236,4513.31,1340.29,2.01144,687.935
113562.354,60944.28689,174506.6409,2.58E+01,3.60E+01,5.44E+02,2.49E+01,16.79,,0.0245189,0.108862,0.496644,47.3296,4.11408,43777.1,41396.5,1085017.94,914.825,25043,1566.06,3.03725,1768.96,2166.81,19104.8,40000,174510,0.0328752,0.0393012,76962.2,3560.2,134146,1.00E-06,231271,631271,4229.46,1351.68,2.27092,845.907,4363.88,1323.64,4.15208,815.149,231271,4353.58,1320.02,0.714265,808.163,4354.49,1315.01,2.43203,804.206
113562.354,46208.38994,159770.7439,1.38E+01,3.44E+01,6.85E+02,0.00E+00,9.81,,0.213349,0.0774064,0.495266,49.4231,4.11435,33346.9,22466.1,773016.7584,837.476,17848,1109.52,2.98873,628.453,1586.01,14165.2,40000,159755,0.0270139,0.0252084,82856.2,2282.55,96987.7,4.48E-06,216516,616516,3038.84,1105.19,2.82609,614.511,3103.09,1088.13,3.98625,595.369,216516,3098.03,1083.84,1.00825,587.932,3096.26,1080.55,2.39868,585.673
113562.354,13407.77456,126970.1286,2.39E+01,2.43E+01,4.72E+02,2.65E+01,21.38,,0.105485,0.111433,0.369489,32.2327,3.09582,34456.8,30110.7,1030935.164,665.652,23870.5,1412.23,2.86446,2517.35,1841.35,16352.5,40000,126978,0.033395,0.0583909,72376.8,3812.83,145487,1.92E-06,183739,583739,4331.26,1374.95,1.8365,852.097,4469.41,1345.92,3.8061,820.363,183739,4453.31,1341.55,0.520283,812.932,4457.31,1335.8,2.26574,808.195
103577.0903,0,103577.0903,3.64E+01,4.09E+01,6.07E+02,4.79E+01,36.4,,0.1365,0.12786,11.1415,33.4088,3.38852,35894.9,30201.7,1514813.581,543.132,34932.2,2217.2,2.97893,9.71211,1844.19,16376.7,40000,103607,0.0547162,10.8215,95726.3,2110.99,142030,1.73E-06,160368,560368,4964.01,2253.04,1.35694,1384.12,5134.37,2206.81,3.36196,1332.4,160368,5088.71,2199.2,0.316805,1322.67,5114.4,2188.65,2.14351,1312.54
99200.2156,0,99200.2156,1.30E+01,1.73E+01,5.11E+02,0.00E+00,13,,0.701299,0.0572886,0.376403,28.217,3.25577,19144.1,10157.9,501273.7737,519.977,11684.5,608.775,2.62169,2095.17,1060.18,9581.3,40000,99189.6,0.016006,0.110605,65511,2757.01,118140,2.31E-05,155951,555951,2254.71,655.489,2.68613,358.696,2296.16,646.064,3.46866,348.536,155951,2292.36,641.73,1.36244,341.995,2291.54,640.24,1.89436,340.964
113562.354,11953.61968,125515.9737,1.32E+01,2.65E+01,6.66E+02,0.00E+00,11.94,,0.291295,0.0797127,0.411275,40.4516,3.49978,28656.7,18458.7,743733.1652,657.911,17239.9,999.467,2.85823,1042.44,1435.19,12861.5,40000,125502,0.0282979,0.0276974,81326.2,2399.15,102006,6.52E-06,182263,582263,3131.2,1157.88,2.47812,629.456,3196.38,1140.48,3.7566,610.127,182263,3190.37,1135.5,0.797034,602.127,3188.51,1131.92,2.24857,599.636
113562.354,6275.088209,119837.4422,2.69E+01,1.87E+01,4.67E+02,3.68E+01,25.49,,0.0597567,0.0820101,12.4663,28.9884,2.96646,25969.3,18384.5,1149341.675,628.336,26482.2,1704.34,2.73256,0.548037,1432.25,12836.1,40000,119860,0.0383225,12.1954,95218.4,2236.49,109102,1.00E-06,176621,576621,3165.59,1578.36,1.71703,1003.88,3291.77,1545.15,3.58157,966.781,176621,3262.89,1540.22,0.465978,959.093,3280.4,1532.9,2.0675,952.411
113562.354,8487.315617,122049.6696,1.90E+01,3.02E+01,6.32E+02,0.00E+00,17.68,,0.323451,0.0966404,0.414902,37.4476,3.35602,31474,23486.4,740455.7325,639.73,17187.5,971.491,2.85065,2517.15,1622.28,14477.4,40000,122033,0.0271195,0.0517347,68540.7,3368.96,130285,8.91E-06,178794,578794,3791.69,1110.47,2.43273,600.411,3872.36,1093.17,3.618,581.337,178794,3866.17,1088.1,0.805375,573.407,3865.61,1084.78,1.99846,570.946
113562.354,93385.20755,206947.5616,2.35E+01,4.72E+01,5.88E+02,1.27E+01,12.9,,0.282123,0.0941601,0.534658,53.9694,5.15285,46048,40461.5,999921.9641,1084.83,23088.3,1433.86,3.16472,869.972,2141.6,18893.1,40000,206939,0.0264736,0.0200328,81578.5,3279.33,123868,5.74E-06,263700,663700,3675.17,1087.67,2.96208,656.163,3773.43,1067.15,4.18811,633.898,263700,3768.75,1062.18,1.43266,626.064,3766.4,1058.94,2.83544,623.889
113562.354,14006.59843,127568.9524,1.80E+01,3.06E+01,7.14E+02,0.00E+00,16.02,,0.21943,0.0996171,0.461979,42.9613,3.58174,33958.8,25632.7,813737.1546,668.66,18835.6,1120.55,2.90875,1848.6,1696.18,15112,40000,127552,0.0316014,0.0463413,75884.3,2980.49,117943,5.26E-06,184313,584313,3908.09,1293.28,2.3814,700.396,3992.9,1273.13,3.69465,677.929,184313,3984.63,1268.14,0.66885,669.928,3984.68,1264.06,2.07714,666.79
93286.72466,0,93286.72466,3.68E+01,4.67E+01,6.34E+02,4.18E+01,36.8,,0.361288,0.113216,14.7851,34.7013,3.58586,30324.1,22955.5,1399505.251,489.168,32392.4,1929.17,2.86321,0.220491,1603.5,14315.9,40000,93312.5,0.049871,14.4539,93348.7,2050.36,128063,4.65E-06,150073,550073,4403.9,2054.26,1.39699,1244.85,4550.58,2013,3.28434,1199.06,150073,4509.35,2004.13,0.371716,1188.1,4528.63,1994.84,2.10768,1179.4
111321.6565,0,111321.6565,1.76E+01,3.18E+01,5.56E+02,0.00E+00,17.6,,0.503411,0.0851731,0.367427,30.4799,3.14763,26622.7,18102.6,648655.1605,583.502,15109.8,797.867,2.76649,2721.06,1421.05,12738.9,40000,111307,0.0222833,0.0734052,65326.7,3443.16,134888,1.56E-05,168068,568068,3344.05,912.771,2.50451,492.006,3411.93,898.916,3.51329,476.917,168068,3407.64,893.759,1.01407,469.179,3406.92,891.333,1.89657,467.45
113562.354,16593.87736,130156.2314,3.30E+01,4.65E+01,6.71E+02,3.45E+01,28.79,,0.379407,0.10754,13.7756,41.7282,3.99609,35872.5,29297.2,1450484.139,682.398,33522.1,2049.68,2.92197,0.139074,1815.79,16134.7,40000,130173,0.0484743,13.3752,95701.2,2000.02,108666,4.83E-06,186934,586934,4184.9,1992.92,1.86082,1199.36,4315.64,1955.17,3.43196,1157.04,186934,4285.34,1946.56,0.532564,1145.97,4301.61,1938.97,2.02891,1138.93
113562.354,34985.95908,148548.3131,3.23E+01,2.04E+01,4.86E+02,5.23E+01,24.69,,1.00E-06,0.110608,6.52002,39.3004,3.55521,39136.6,35249.3,1425035.675,778.897,32696,2251.68,3.0021,173.228,1995.69,17662.7,40000,148581,0.046723,6.14304,92713.6,2341.71,137165,1.00E-06,205342,605342,4263.88,1923.62,1.6251,1258.34,4433.26,1881.94,3.73088,1211.4,205342,4399.46,1877.69,0.421566,1204.28,4424.34,1868.92,2.15204,1195.98
99985.35536,0,99985.35536,2.79E+01,3.84E+01,6.84E+02,1.46E+01,27.9,,0.271597,0.136067,0.455057,37.1208,3.41135,36781.8,32054.8,1006007.005,524.125,23330.1,1341.29,2.92799,2299.71,1901.12,16861,40000,99980.9,0.0377232,0.0873234,75652.3,3872.19,144258,6.43E-06,156742,556742,5323.31,1549.87,1.76334,875.086,5456.08,1521.24,3.52277,843.984,156742,5436.24,1514.99,0.431528,835.062,5442.7,1508.93,2.05602,829.957
113562.354,39152.05395,152714.408,3.14E+01,4.79E+01,4.68E+02,5.13E+01,23.35,,0.320577,0.103252,7.87445,39.7136,4.08686,37567.2,32705.2,1534575.388,800.736,35419,2215.04,2.96809,0.171354,1920.73,17027.5,40000,152746,0.0440242,7.49501,93339.2,2320.88,125315,3.68E-06,209507,609507,3987.51,1814.85,1.7902,1177.46,4137.69,1775.79,3.58433,1134.08,209507,4112.55,1768.33,0.646121,1124.05,4130.08,1760.97,2.17262,1117.27
105223.6012,0,105223.6012,3.80E+01,3.55E+01,7.31E+02,4.10E+01,38,,0.000142832,0.135468,12.78,39.5542,3.51116,38674.8,33479.2,1471074.926,551.722,33834.4,2242.35,3.00827,146.665,1943.82,17223.4,40000,105245,0.0585474,12.3978,95723.3,1996.16,136600,1.00E-06,162006,562006,5270.23,2406.12,1.3819,1444.46,5439.23,2359.73,3.4433,1392.18,162006,5390.45,2352.86,0.274062,1383.05,5418.72,2341.89,2.10002,1372.38
85193.73751,0,85193.73751,3.54E+01,2.26E+01,5.81E+02,3.91E+01,35.4,,1.00E-06,0.0968273,14.7463,32.0743,3.08786,25062.9,17174.1,1136914.702,446.74,26201.3,1680.48,2.75915,0.67805,1383.55,12413.1,40000,85219,0.0435,14.4432,92250.7,2131.27,126026,1.00E-06,141980,541980,3752.21,1792.66,1.27576,1118.43,3893.58,1755.04,3.42962,1076.77,141980,3851.05,1749.46,0.29607,1068.84,3873.09,1740,2.13062,1059.96
113562.354,21716.21297,135278.567,3.46E+01,1.90E+01,5.94E+02,4.81E+01,29.05,,1.00E-06,0.123396,8.11227,40.0035,3.5211,41020.7,37673.4,1473257.68,709.308,33824.1,2306.18,3.02513,238.683,2064.75,18246,40000,135306,0.0524204,7.72679,93705.2,2194.66,138157,1.00E-06,192067,592067,4775.88,2155.84,1.56435,1363.77,4948.61,2111.57,3.62399,1313.69,192067,4909.09,2106.46,0.345938,1305.89,4935.86,2096.81,2.12572,1296.62
96497.76385,0,96497.76385,2.54E+01,3.97E+01,5.18E+02,2.24E+01,25.4,,0.345798,0.114713,0.324548,29.2003,3.11445,31044.4,24099,963329.7564,505.897,22429.1,1195.67,2.90033,1565.07,1643.69,14661.5,40000,96503.7,0.0322844,0.0431977,82745.9,3841.54,147208,7.23E-06,153265,553265,4473.49,1330.04,1.67203,795.195,4600.42,1302.97,3.57743,766.213,153265,4588.52,1296.86,0.503792,757.388,4588.54,1291.38,2.33522,753.166
113562.354,93485.81612,207048.1701,3.35E+01,2.68E+01,4.78E+02,5.71E+01,18.37,,1.00E-06,0.105254,4.32455,50.1352,4.42621,47960.4,48410.9,1448234.105,1085.58,33085.9,2430.7,3.09477,263.625,2347.88,20619,40000,207082,0.0430621,3.84144,89973.5,2432.86,127448,1.00E-06,263843,663843,4043.57,1771.63,1.98598,1207.36,4212.24,1732.54,4.13298,1163.34,263843,4187.08,1729.89,0.62159,1157.35,4210.18,1722.48,2.23005,1150.46
113562.354,48971.80815,162534.1622,2.91E+01,4.67E+01,7.42E+02,1.42E+01,20.33,,0.291284,0.132974,0.546502,51.9091,4.55394,51262.7,52494.3,1212736.525,851.991,28070.9,1670.34,3.12595,1573.36,2447.57,21447.5,40000,162524,0.0387499,0.038933,81586.4,3617.03,133435,6.10E-06,219285,619285,5196.74,1590.93,2.38284,926.165,5331.04,1561.42,3.80934,893.58,219285,5319.42,1555.17,0.715167,884.41,5318.94,1549.99,2.39056,880.284
113562.354,20215.1921,133777.5461,1.44E+01,3.66E+01,7.33E+02,0.00E+00,12.22,,0.320192,0.0886558,0.461648,45.7734,3.89641,33109.6,22733,845203.7864,701.212,19582.4,1145.44,2.96984,517.652,1595.57,14247.6,40000,133762,0.0318575,0.0256966,88160.3,2368.73,100095,6.82E-06,190523,590523,3482.97,1303.61,2.50083,706.906,3555.18,1283.88,3.75719,684.906,190523,3548.32,1278.28,0.786932,676.315,3546.23,1274.3,2.35079,673.489
113562.354,90239.55517,203801.9092,2.62E+01,4.12E+01,7.19E+02,7.25E+00,14.6,,0.0717307,0.107099,0.587131,56.7163,4.8542,50371.5,48801,997715.9684,1068.3,22978.4,1489.66,3.13507,1638.91,2357.57,20699.7,40000,203786,0.0304127,0.0378248,75451.6,3348.25,125078,1.54E-06,260547,660547,4183.77,1246.83,2.94533,732.613,4290.81,1224.25,4.2313,707.507,260547,4284.38,1220.31,1.02951,700.274,4283.95,1216.51,2.45964,697.414
95846.0454,0,95846.0454,1.12E+01,4.34E+01,7.06E+02,0.00E+00,11.2,,0.81564,0.0698809,0.395386,38.2926,3.88072,23216.9,12463.3,718985.6454,502.388,16792.4,840.057,2.79506,0.109975,1175.87,10599.2,40000,95834.3,0.026476,0.0337927,88537.2,1898.2,88018.5,1.97E-05,152595,552595,2759.87,1083.78,2.38367,569.765,2804.74,1068.9,3.50528,553.75,152595,2797.38,1061.81,1.01961,544.233,2795.24,1059.04,2.11605,542.424
113562.354,5303.662961,118866.017,3.38E+01,1.96E+01,4.91E+02,5.66E+01,32.29,,1.00E-06,0.130023,5.92592,29.9421,3.04144,38868.8,35582.6,1532222.598,623.317,35233.2,2343.14,3.01475,465.414,2005.32,17744.1,40000,118903,0.0540088,5.63996,92392,2284.5,156550,1.00E-06,175664,575664,5025.94,2224.63,1.31896,1426.31,5215.77,2176.86,3.52869,1372.52,175664,5171.47,2171.12,0.311701,1364.34,5200.92,2160.35,2.2026,1353.92
113562.354,27673.10706,141235.4611,3.17E+01,1.52E+01,5.92E+02,3.89E+01,25.49,,1.00E-06,0.102192,10.681,41.4333,3.58485,35784.4,29576.4,1304525.517,740.5,29944.5,2047.78,2.93481,5.81185,1824.6,16209.8,40000,141256,0.045473,10.2838,95306.8,2158.73,115736,1.00E-06,198017,598017,3954.26,1869.29,1.78755,1174.68,4098.59,1831.56,3.69717,1132.05,198017,4065.93,1827.03,0.416743,1124.63,4087.69,1818.92,2.0642,1117.01
113562.354,31697.50277,145259.8568,2.44E+01,1.84E+01,5.23E+02,2.26E+01,19.08,,0.0500776,0.109689,0.441339,40.0041,3.4962,37827.1,33939.7,1008441.348,761.505,23307,1424.09,2.92282,2420.1,1957.44,17338.8,40000,145263,0.0326416,0.0535939,71597.9,3696.78,140025,1.00E-06,202024,602024,4265.59,1342.22,2.05119,825.59,4397.69,1314.72,3.9419,795.404,202024,4384.55,1310.92,0.582956,788.363,4387.58,1305.66,2.25859,784.093
82189.55505,0,82189.55505,3.36E+01,3.86E+01,7.41E+02,2.09E+01,33.6,,0.117901,0.146869,0.578406,39.9445,3.49523,34921.8,30011.6,1016250.41,430.872,23475.2,1447.4,2.898,2418.77,1838.25,16326.2,40000,82192.1,0.0404317,0.179482,74377.6,3949.42,147733,2.71E-06,138953,538953,5743.69,1663.53,1.43667,953.557,5893.88,1630.99,3.5146,918.445,138953,5854.94,1625.19,0.306869,910.136,5874.78,1617.27,2.03756,903.077
78457.80884,0,78457.80884,1.34E+01,3.35E+01,7.12E+02,0.00E+00,13.4,,0.338843,0.0626954,0.405294,38.3388,3.27498,19215.5,9605.3,501286.9037,411.242,11652.6,640.997,2.6621,939.762,1030.59,9320.16,40000,78447.5,0.0209064,0.0398612,76346.8,2190.16,99048.3,1.02E-05,135209,535209,2469.24,856.025,2.14933,459.826,2514.4,843.445,3.61981,446.825,135209,2509.27,839.143,0.695306,439.684,2507.82,836.254,1.94038,437.868
113562.354,54021.78177,167584.1358,1.27E+01,3.11E+01,7.33E+02,0.00E+00,8.61,,0.0787002,0.0767525,0.526709,52.3849,4.16663,34457.8,23340.2,790588.0642,878.434,18205.7,1182.74,3.00045,410.943,1617.13,14433.1,40000,167568,0.0289466,0.0282059,84552.6,1962.01,87395,1.51E-06,224329,624329,3011.57,1183.55,2.83263,662.938,3076.82,1165.15,4.14229,642.131,224329,3071.25,1161.51,0.882892,635.065,3070.1,1157.86,2.38578,632.471
107498.1519,0,107498.1519,3.50E+01,3.53E+01,6.87E+02,3.72E+01,35,,0.00623511,0.119828,13.9838,37.2958,3.38363,34930.6,28414,1376195.91,563.634,31671,2078.93,2.93632,1.31717,1787.65,15894.6,40000,107517,0.0532902,13.6258,96116.1,2002.92,126262,1.00E-06,164278,564278,4659.32,2190.27,1.48835,1315.94,4812.14,2147.97,3.46058,1268.35,164278,4768.45,2141.48,0.305653,1259.47,4793.11,2131.61,2.06216,1250.01
113562.354,74143.44228,187705.7963,2.73E+01,2.12E+01,5.16E+02,3.28E+01,16.52,,1.20E-06,0.110193,0.533555,48.5588,4.1424,45898.1,46112.1,1150324.79,984.053,26463,1747.65,3.02586,2038.62,2290,20136.3,40000,187716,0.0346452,0.0628943,74283.4,3546.94,134378,1.00E-06,244477,644477,4269.55,1424.8,2.19806,922.052,4418.58,1394.01,4.30215,888.04,244477,4402.22,1391.34,0.677483,881.815,4407.71,1385.81,2.35163,877.162
113562.354,16789.20697,130351.561,3.03E+01,4.84E+01,4.84E+02,4.60E+01,26.4,,0.484139,0.0999676,10.6503,33.7708,3.77405,32669,26338.7,1481350.952,683.487,34341,1987.76,2.87632,0.105403,1719.83,15314.7,40000,130380,0.0441316,10.3302,94092.5,2245.53,120829,5.66E-06,187141,587141,3871.84,1819.11,1.72503,1151.19,4010.64,1781.42,3.43966,1109.38,187141,3984.22,1772.41,0.632794,1097.94,3998.71,1765.26,2.13062,1091.43
