WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
100252.1351,0,100252.1351,3.38E+01,4.40E+01,5.41E+02,4.52E+01,33.8,,0.333989,0.108744,12.6705,30.0887,3.3433,30096.7,23114.6,1410693.849,525.7,32652.8,1943.16,2.85517,0.207575,1609.15,14364.5,40000,100281,0.0478469,12.3859,93703.8,2155.5,131530,4.11E-06,157042,557042,4219.48,1972.2,1.42304,1222.51,4369.19,1931.24,3.32391,1177,157042,4330.7,1922.85,0.403853,1166.42,4349.78,1913.88,2.13539,1158.05
113562.354,31529.27397,145091.628,3.25E+01,3.48E+01,5.89E+02,4.18E+01,25.44,,4.55E-05,0.10634,9.77571,42.3205,3.71376,37759.8,32333.3,1374544.064,760.726,31560.5,2148.92,2.96826,0.911139,1909.54,16932.5,40000,145114,0.0465967,9.36937,95009.3,2175.74,119837,1.00E-06,201875,601875,4114.04,1916.09,1.79248,1208.98,4264.17,1876.98,3.70041,1164.86,201875,4231.37,1872.13,0.431131,1157.16,4253.59,1863.87,2.08821,1149.4
113562.354,22064.3523,135626.7063,1.87E+01,3.43E+01,4.74E+02,9.42E+00,15.66,,0.420679,0.0832893,0.369834,35.2569,3.52118,29629.3,21103.1,758198.421,710.958,17646.5,947.614,2.87901,1979.46,1536.29,13736.4,40000,135621,0.0224809,0.034012,72412.5,3507.37,136466,1.00E-05,192382,592382,3255.07,923.65,2.46041,541.835,3338,906.949,3.75342,523.817,192382,3333.37,901.998,1.12171,516.096,3331.57,899.237,2.27917,514.243
113562.354,62115.73222,175678.0862,2.08E+01,3.49E+01,6.11E+02,1.41E+00,13.45,,0.214911,0.0884612,0.518029,49.4865,4.2653,38076.3,30264.7,761556.5906,920.86,17574.5,1101.97,3.00966,2069.67,1846.15,16393.4,40000,175661,0.0235182,0.0406509,68590.8,3325.89,126522,5.48E-06,232422,632422,3464.39,963.441,2.95489,545.353,3543.09,947.406,3.98779,527.549,232422,3539.35,943.424,1.23086,520.601,3538.45,940.728,2.28274,518.642
113562.354,59130.13152,172692.4855,3.74E+01,1.86E+01,7.10E+02,4.46E+01,24.59,,1.00E-06,0.122983,7.73567,52.0549,4.21583,49337.7,49748.7,1495362.898,905.407,34233,2439.39,3.10319,207.318,2380.96,20894.4,40000,172713,0.0519276,7.23083,93719.7,2159.46,124905,1.00E-06,229474,629474,4761.14,2132.32,1.9119,1358.7,4928.08,2089.81,3.84101,1310.21,229474,4894.09,2085.73,0.420237,1303.04,4919.34,2077.1,2.1247,1294.83
113562.354,48215.58802,161777.942,2.81E+01,4.34E+01,6.32E+02,2.28E+01,19.73,,0.212081,0.125796,0.507116,47.9645,4.28772,47845.7,47684,1214138.005,848.078,28090.5,1685.11,3.09131,1519.56,2329.72,20467.7,40000,161777,0.0375439,0.040282,82090.9,3648.32,135588,4.02E-06,218538,618538,4902.59,1543.37,2.22189,933.86,5044.37,1512.68,3.88731,900.117,218538,5031.55,1507.2,0.667028,891.623,5031.85,1501.76,2.42227,887.244
113562.354,93892.30467,207454.6587,2.53E+01,2.46E+01,7.19E+02,4.33E+00,13.85,,2.12E-06,0.101865,0.617686,56.8564,4.57641,48258.5,46017.6,885798.9995,1087.43,20337.3,1386.1,3.0789,2211.43,2287.59,20116.2,40000,207436,0.0287367,0.0654386,68096.5,3312.83,124187,1.00E-06,264197,664197,3979.39,1176.62,3.00473,690.182,4080.16,1155.78,4.38715,666.712,264197,4072.33,1153.1,0.97522,660.421,4074.59,1149.47,2.28661,657.589
113562.354,40177.65285,153740.0069,2.92E+01,4.03E+01,6.05E+02,2.93E+01,21.57,,0.114041,0.132037,0.517931,45.1598,4.0175,47489.2,48546.5,1276301.821,805.974,29459.3,1840.82,3.06463,1679.57,2351.25,20647.1,40000,153746,0.0405643,0.0756655,81694.7,3693.42,139109,2.03E-06,210507,610507,5139.35,1668.44,2.00597,1025.56,5297.47,1634.07,3.878,987.65,210507,5274.78,1629.03,0.536426,979.571,5281.46,1622.57,2.26638,973.999
113562.354,20286.74112,133849.0951,3.03E+01,1.51E+01,6.84E+02,2.44E+01,25.71,,1.34E-06,0.145585,0.562073,43.3946,3.60621,46567.4,48441,1224047.86,701.676,28178.7,1839.94,3.00585,2499.88,2348.63,20625.2,40000,133850,0.0448288,0.132916,74806.3,3648.73,144266,1.00E-06,190611,590611,5677.35,1841.27,1.81689,1098.05,5841.18,1805.33,3.83322,1058,190611,5806.78,1800.73,0.384053,1050.32,5823.41,1793.15,2.11456,1043.47
113562.354,43983.90677,157546.2608,1.93E+01,3.15E+01,5.88E+02,0.00E+00,13.91,,0.246455,0.084904,0.485291,45.1444,3.88137,33714.7,25272.9,693475.0795,825.809,16027.3,979.534,2.92113,2514.01,1684.01,15007.6,40000,157529,0.0223726,0.049405,64171.7,3338.02,128314,6.74E-06,214290,614290,3327.59,916.104,2.85672,510.202,3400.28,901.392,3.86741,493.858,214290,3396.76,897.444,1.16527,486.994,3396.16,894.903,2.13587,485.138
113562.354,60215.05532,173777.4093,3.01E+01,1.59E+01,5.62E+02,3.69E+01,19.67,,1.00E-06,0.124826,0.549886,47.6034,4.00851,48544.6,51358.7,1273665.228,911.052,29287.1,1948.36,3.04761,2008.72,2420.23,21220.6,40000,173790,0.040483,0.0857991,76937.3,3473.39,139877,1.00E-06,230551,630551,4840.61,1664.8,2.00131,1067.91,5007.44,1629.21,4.16168,1028.32,230551,4982.48,1626.03,0.529888,1021.72,4993.05,1619.32,2.29425,1015.8
96691.4062,0,96691.4062,1.50E+01,3.51E+01,6.08E+02,0.00E+00,15,,0.546721,0.0727354,0.372691,33.1035,3.30345,23012.9,13167.1,593164.4205,506.817,13825,721.808,2.76928,1264.67,1209.07,10890.3,40000,96679.3,0.0214945,0.0563782,77565,2805.06,116693,1.64E-05,153440,553440,2862.13,880.252,2.40104,471.404,2915.9,867.371,3.50814,457.655,153440,2910.74,862.175,0.974628,449.917,2909.42,859.778,1.9144,448.317
88926.3898,0,88926.3898,3.35E+01,4.54E+01,6.62E+02,2.91E+01,33.5,,0.433524,0.0871472,18.9966,35.9465,3.59009,23890.4,15483.9,1143993.868,466.258,26545,1510.39,2.68385,0.0623953,1312.66,11795.8,40000,88942.4,0.0410525,18.6556,92179.8,1915.89,98271.1,5.83E-06,145703,545703,3396.53,1689.77,1.59009,1005.13,3505.07,1657.62,3.30062,969.699,145703,3473.5,1649.24,0.453639,959.017,3485.89,1642.1,2.00375,952.634
113562.354,11951.35426,125513.7083,3.20E+01,3.47E+01,4.81E+02,5.19E+01,28.95,,0.000283481,0.114981,7.76255,31.9799,3.21355,36166.5,31199.7,1459509.964,658.148,33578.8,2214.33,2.97245,13.02,1875.05,16639.4,40000,125547,0.0490796,7.45812,95141.3,2291.4,142506,1.00E-06,182308,582308,4441.33,2021.81,1.47296,1296.71,4612.36,1978.28,3.57093,1247.88,182308,4573.91,1972.7,0.371508,1239.75,4599.24,1963.19,2.16241,1230.69
103299.3123,0,103299.3123,1.45E+01,3.48E+01,5.64E+02,0.00E+00,14.5,,0.649146,0.0711612,0.362069,30.9017,3.33927,23275.5,13493.5,604989.2912,541.457,14109,727.802,2.77392,1340.94,1224.17,11022.6,40000,103287,0.0205992,0.0677853,77080.3,2889.91,119345,1.94E-05,160048,560048,2799.88,843.601,2.53826,453.164,2852.58,831.343,3.47781,439.928,160048,2847.64,826.048,1.13988,432.235,2846.45,823.968,1.91409,430.807
98498.57953,0,98498.57953,1.67E+01,3.99E+01,4.75E+02,2.44E+00,16.7,,1.18219,0.0686852,0.612792,26.3451,3.81084,22374.9,12458.6,582488.4618,516.306,13611.2,673.79,2.84087,678.271,1175.65,10597.2,40000,98489.3,0.016414,0.3616,84865.5,3333.97,134735,4.05E-05,155250,555250,2700.86,673.272,2.68784,366.644,2752.04,663.083,3.25558,355.661,155250,2748.17,657.871,1.50305,348.682,2747.41,656.56,1.84286,347.663
113562.354,32877.51255,146439.8666,2.91E+01,3.27E+01,6.66E+02,2.24E+01,22.57,,0.00017266,0.135253,0.56713,45.6749,3.75696,46380.2,47674.9,1168250.442,767.67,26897,1753.26,3.00505,2454.14,2329.49,20465.8,40000,146439,0.0409939,0.116983,74031.4,3703.63,139734,1.00E-06,203200,603200,5271.58,1683.63,1.98841,1011.27,5425.4,1650.56,3.91498,974.467,203200,5397.46,1646.42,0.454311,967.11,5410.11,1639.76,2.11957,961.216
113562.354,58249.94503,171812.299,3.88E+01,2.87E+01,5.10E+02,7.08E+01,25.65,,1.00E-06,0.143873,0.714801,45.6107,3.98222,55646.1,64128.8,1735139.538,900.913,39844.9,2707.79,3.18367,755.584,2713.09,23636.8,40000,171856,0.0564882,0.272295,89004.9,2371.89,160361,1.00E-06,228617,628617,5550.55,2324.82,1.49424,1563.56,5770.61,2273.62,3.83674,1505.68,228617,5733.94,2269.43,0.379434,1498.55,5754.91,2259.53,2.33775,1489.05
94872.2592,0,94872.2592,12.05543225,32.55134481,528.8333238,0.00E+00,12.06,,0.720637,0.0537815,0.371381,29.1159,3.31539,18424.5,9202,490541.6661,497.292,11435.4,594.68,2.63839,1317.89,1008.47,9124.68,40000,94862.2,0.0159401,0.0977765,72394.9,2496.49,110093,2.33E-05,151623,551623,2118.88,652.732,2.65058,356.765,2156.29,643.474,3.4722,346.865,151623,2152.19,639.105,1.34861,340.294,2151.26,637.604,1.89964,339.279
113562.354,21420.65224,134983.0062,28.54633247,20.98829288,609.404265,2.67E+01,24.02,,3.79E-05,0.135272,0.518094,40.5755,3.47779,43334.5,43446,1180824.617,707.639,27204.5,1754.13,2.96795,2500.69,2221.13,19560.3,40000,134987,0.0414391,0.118681,74180.6,3740.59,143866,1.00E-06,191748,591748,5268.33,1703.38,1.82339,1033.24,5427.75,1669.04,3.86236,995.171,191748,5396.86,1664.69,0.416855,987.706,5410.86,1657.57,2.13857,981.357
113562.354,46546.14976,160108.5038,23.55539557,19.34008354,503.540119,2.20E+01,16.71,,0.021211,0.100911,0.453347,42.9975,3.70475,37897.2,33285.2,965907.6315,839.343,22311.4,1376.59,2.9417,2274.96,1938.06,17174.5,40000,160111,0.0300484,0.039107,71094.9,3589.76,136624,1.00E-06,216872,616872,3920.4,1235.46,2.20459,769.838,4044.74,1209.95,4.09763,741.925,216872,4035.72,1206.64,0.693876,735.235,4036.45,1201.94,2.3629,731.576
78944.02152,0,78944.02152,27.12793482,34.87286714,722.1873309,6.90E+00,27.13,,0.221083,0.111015,0.492324,38.7535,3.29457,27376.6,19427.1,688425.1029,413.804,15971.6,911.388,2.78552,2771.02,1472.98,13189,40000,78936.2,0.0279295,0.109342,66215.9,3708,142771,6.65E-06,135697,535697,4349.77,1146.81,1.77341,629.975,4448.87,1126.62,3.49548,608.685,135697,4435.39,1121.84,0.440836,601.155,4440.61,1117.18,1.86709,597.51
102666.0786,0,102666.0786,37.7718129,30.54342227,739.2584011,3.86E+01,37.77,,1.00E-06,0.130234,13.6528,39.9525,3.46685,36735.7,30782.9,1391933.507,538.306,32004,2131.88,2.97449,169.408,1862.22,16530.2,40000,102686,0.0568607,13.2673,95052.4,1989.33,133027,1.00E-06,159447,559447,5066.93,2336.32,1.36503,1402,5229.85,2291.64,3.45452,1351.67,159447,5181.82,2285.17,0.266655,1342.88,5209.34,2274.43,2.09112,1332.46
112012.2632,0,112012.2632,28.51137874,20.2522494,576.7637665,2.97E+01,28.51,,0.0153828,0.141331,0.44234,31.909,3.02774,39507.3,38079.2,1197967.364,587.244,27637.4,1741.64,2.92401,2478.54,2076.1,18341.7,40000,112021,0.0435577,0.128092,74874.2,3745.14,151402,1.00E-06,168782,568782,5506.62,1792,1.57992,1079.87,5672.91,1755.52,3.72368,1039.63,168782,5636.03,1750.38,0.348516,1031.63,5653.23,1742.31,2.15942,1024.33
85742.58056,0,85742.58056,25.2806854,28.61928383,684.585699,6.04E+00,25.28,,0.208742,0.10773,0.463429,36.8724,3.1678,27579.2,19927.8,686747.2821,449.438,15931.6,910.241,2.76458,3064.55,1492.16,13355,40000,85733.7,0.0274295,0.100027,63121.1,3700.46,142473,6.19E-06,142495,542495,4220.26,1125.8,1.86577,620.001,4316.92,1106.18,3.52635,599.172,142495,4304.95,1101.58,0.477145,591.751,4309.19,1097.18,1.86632,588.335
113562.354,24860.39063,138422.7446,31.42813061,37.28659112,543.1094835,4.33E+01,25.78,,0.0688278,0.103347,9.97889,38.7355,3.61382,35401.4,29443.7,1384932.631,725.779,31862.7,2101.49,2.93233,0.359191,1820.42,16174.1,40000,138448,0.0454158,9.60863,94669.2,2207.34,121602,1.00E-06,195209,595209,3996.81,1869.17,1.7446,1183.02,4144.91,1830.32,3.60724,1139.41,195209,4113.04,1824.77,0.454934,1131.16,4133.87,1816.63,2.10027,1123.55
97805.20038,0,97805.20038,21.34000351,25.7781803,567.5124222,6.78E+00,21.34,,0.307138,0.0946848,0.359161,31.1769,2.97282,26467.5,18659.2,683139.3986,512.68,15900.2,853.161,2.74816,2976.34,1443.09,12930,40000,97797.5,0.0244354,0.0568248,63673.6,3654.87,142392,8.63E-06,154559,554559,3706.6,1003.32,2.06688,565.64,3794.25,985.696,3.58341,546.881,154559,3787.68,980.941,0.661551,539.274,3787.39,977.414,1.9828,536.761
76859.80701,0,76859.80701,31.00551963,47.14561386,576.0189543,2.59E+01,31.01,,0.544898,0.0638674,19.1731,31.6601,3.41835,17393,9676.7,930923.2318,403,21716.8,1113.23,2.47399,0.0313006,1034.46,9354.31,40000,76875.4,0.0309495,18.8775,87519.7,1891.92,86773.6,7.61E-06,133636,533636,2483.36,1276.4,1.6275,782.343,2568.71,1251.19,3.29923,755.007,133636,2547.46,1243.32,0.580778,744.766,2554.69,1237.98,2.02324,740.365
101839.5652,0,101839.5652,12.07053449,29.95205524,566.3094488,0.00E+00,12.07,,0.519906,0.0615703,0.340224,31.1124,3.17091,20749.9,11231.2,560672.2658,533.81,13058.6,691.368,2.6759,1452.86,1115.48,10068.5,40000,101828,0.0198314,0.0473339,73071.4,2464.94,107299,1.46E-05,158589,558589,2423.31,811.91,2.51784,441.809,2468.92,800.158,3.59193,429.169,158589,2464.2,795.433,1.08267,421.845,2462.81,793.254,1.98327,420.431
113562.354,67806.98656,181369.3406,25.53203016,46.15810558,570.884112,2.11E+01,15.99,,0.287824,0.107642,0.495994,49.8786,4.64898,45938.4,42588.3,1127218.923,950.779,26107.8,1536.2,3.12489,1026.88,2198.55,19371.1,40000,181368,0.0316356,0.0190164,84107.8,3490.42,130995,5.40E-06,238129,638129,4192.36,1301.15,2.48728,798.535,4315.04,1275.2,4.03895,770.329,238129,4308.68,1269.8,0.98924,761.917,4305.7,1265.43,2.81284,758.885
87719.18394,0,87719.18394,18.90334167,38.76275104,454.3061612,9.43E+00,18.9,,0.616648,0.0720444,0.316009,25.5783,3.07419,21456.3,12111.9,598270.7907,459.835,14009.3,662.737,2.80586,798.952,1158.96,10450.7,40000,87717,0.0179207,0.0741299,84548.6,3426.83,140425,1.76E-05,144478,544478,2820.84,737.871,2.12657,435.108,2888.02,724.195,3.50321,421.021,144478,2883.15,719.045,1.0816,413.456,2881.78,716.83,2.0348,412.095
113562.354,65538.72309,179101.0771,34.80366591,18.49028021,468.6421351,6.23E+01,22.07,,1.00E-06,0.120306,2.92287,45.4516,4.01177,48417.8,50191.8,1551742.193,939.094,35528.6,2526.44,3.11393,453.808,2391.83,20984.7,40000,179139,0.0483132,2.4837,89653.7,2418.42,146221,1.00E-06,235900,635900,4628.84,1988.92,1.6795,1341.84,4817.2,1944.77,3.89722,1292.05,235900,4785.97,1941.26,0.472332,1285.47,4812.24,1932.53,2.21598,1277.19
90107.03133,0,90107.03133,12.93639897,20.18282182,749.8248854,0.00E+00,12.94,,0.268802,0.073838,0.417295,40.4481,3.36701,22927.6,12720.7,624561.1618,472.302,14485.3,831.484,2.74439,818.551,1188.12,10706.6,40000,90095.1,0.027067,0.0325036,81053.9,2116.2,95001.8,6.72E-06,146856,546856,2904.9,1107.66,2.12015,590.102,2961.68,1091.31,3.66089,572.575,146856,2954.96,1086.52,0.581749,564.834,2953.52,1082.68,2.08978,562.18
113174.6383,0,113174.6383,26.81658702,23.98832705,514.629322,3.13E+01,26.82,,0.055008,0.132049,0.396929,28.833,2.89783,37042.3,34633.8,1167007.581,593.351,26952.4,1667.38,2.88887,2503,1977.8,17511.3,40000,113186,0.0405764,0.114965,74574.7,3825.37,151108,1.00E-06,169947,569947,5139.13,1670.7,1.5952,1022.86,5300.82,1635.65,3.71834,984.32,169947,5267.71,1630.65,0.381208,976.446,5281.97,1623.06,2.18447,969.685
113562.354,54130.23816,167692.5922,26.28435341,28.85113927,544.6491673,2.64E+01,17.8,,1.78E-06,0.112172,0.508589,45.8771,3.87208,42933.8,41408.4,1084162.862,879.112,24982.3,1605.79,2.98781,2233.91,2167.13,19107.5,40000,167697,0.034267,0.0628348,72932.5,3619.41,136490,1.00E-06,224458,624458,4356.36,1408.68,2.15337,884.22,4497.51,1379.32,4.13961,851.813,224458,4481.87,1376.13,0.615628,845.19,4486.89,1370.68,2.27985,840.639
86320.08277,0,86320.08277,16.34405421,42.28483741,478.645354,9.61E-01,16.34,,1.65447,0.0557749,1.66313,26.4419,4.34432,18772.2,8999,487827.1089,452.465,11382.7,580.808,2.79153,0.369898,997.158,9024.63,40000,86311.1,0.0127675,1.41254,88394.5,3007.13,127028,6.79E-05,143072,543072,2200.11,523.005,2.93431,279.995,2236.06,515.883,3.11452,272.138,143072,2232.16,511.618,1.6222,266.415,2231,510.702,1.78536,265.639
113562.354,92486.71498,206049.069,34.97110421,23.28896234,729.0434162,3.47E+01,19.27,,1.00E-06,0.135341,0.65177,57.0805,4.62749,60943.9,73202.9,1379325.896,1080.19,31648.5,2178.19,3.15502,1898.17,2904.74,25201.2,40000,206055,0.0448496,0.0936714,78430.7,3213.96,135370,1.00E-06,262816,662816,5254.53,1840.98,2.29748,1177.67,5427.12,1803.55,4.35252,1135.46,262816,5401.68,1800.75,0.564273,1128.99,5413.65,1793.99,2.34181,1122.98
113562.354,81734.15073,195296.5047,23.99275599,48.87766835,614.7563528,1.14E+01,13.95,,0.38928,0.0991531,0.53004,53.1379,5.09048,46179.9,40891.3,1028762.605,1023.74,23797.3,1432.15,3.16242,873.992,2153.23,18990.7,40000,195286,0.0277925,0.0215262,82882.8,3336.57,125549,8.15E-06,252047,652047,3874.12,1141.72,2.9014,677.677,3973.88,1120.68,4.04083,654.786,252047,3968.54,1115,1.36932,646.353,3966.12,1111.7,2.75018,644.101
103028.5312,0,103028.5312,17.8752968,18.32516577,471.342733,6.38E+00,17.88,,0.466643,0.0763235,0.310983,26.3962,2.91104,22919.1,14694,612850.057,540.068,14308,721.58,2.68625,2921.92,1278.24,11495.5,40000,103022,0.019324,0.0600365,62280.7,3531.95,141571,1.34E-05,159783,559783,2988.18,793.879,2.30452,457.409,3058.4,780.014,3.58734,442.736,159783,3054.15,775.331,1.02082,435.408,3052.94,772.96,2.00809,433.864
112121.2437,0,112121.2437,30.25214497,21.99644986,450.7107805,4.88E+01,30.25,,3.61E-05,0.10606,9.3095,25.6059,2.80726,30978.3,24743.9,1344104.993,587.936,30946,2016.93,2.8769,59.8825,1665.95,14852.7,40000,112153,0.0463883,9.06966,94679.1,2310.2,140886,1.00E-06,168914,568914,4094.7,1911.81,1.40272,1226.27,4257.48,1870.38,3.52719,1179.88,168914,4218.08,1864.98,0.352767,1171.95,4242.39,1855.53,2.15809,1162.99
113562.354,26476.65229,140039.0063,21.51634653,31.42401924,484.7262043,1.74E+01,17.45,,0.172508,0.0960818,0.38553,37.2081,3.39275,33121.4,26746,883227.6486,734.12,20484.7,1175.64,2.87854,2404.35,1733.34,15430.3,40000,140039,0.0276033,0.0296667,70030.9,3633.23,139516,3.48E-06,196800,596800,3740.26,1135.11,2.17741,691.06,3851.19,1112.49,3.88969,666.461,196800,3844.72,1108.35,0.737516,659.167,3843.27,1104.13,2.39185,656.112
111056.1371,0,111056.1371,26.06622046,39.19118074,504.9910605,2.93E+01,26.07,,0.304663,0.129405,0.346143,28.4753,3.13008,36879,32938.6,1173130.952,582.237,27231.5,1538.45,2.95011,1699.18,1927.72,17086.8,40000,111066,0.0384736,0.0690645,83662.4,3918.76,148067,5.71E-06,167827,567827,5042.81,1584.91,1.66563,960.466,5193.72,1552.06,3.61445,924.72,167827,5171.61,1545.51,0.472913,915.467,5176.19,1538.94,2.27549,909.928
113562.354,26280.29239,139842.6464,13.43039824,16.41216972,630.858289,0.00E+00,10.91,,0.280231,0.0745521,0.435416,42.9046,3.6885,29079.7,18668.6,708430.7106,733.015,16400.7,972.907,2.88097,1169.78,1443.46,12933.2,40000,139828,0.0252125,0.0279785,77778.4,2460.49,103483,6.40E-06,196589,596589,2927.62,1031.68,2.68165,568.439,2988.78,1016.01,3.84467,551,196589,2983.81,1011.55,0.979407,543.519,2982.08,1008.5,2.26258,541.437
113562.354,37081.50401,150643.858,31.64193112,32.82146378,688.0885791,2.83E+01,23.85,,1.00E-06,0.142941,0.58328,47.497,3.88004,50073.7,53957,1285562.925,789.731,29570.3,1956.94,3.05476,2228.84,2482.38,21736,40000,150647,0.0452708,0.115428,76790.9,3498.69,142804,1.00E-06,207408,607408,5566.2,1859.49,1.91095,1133.41,5734.42,1822.48,3.94816,1092.02,207408,5702.49,1818.3,0.417476,1084.63,5717.66,1810.83,2.17872,1077.88
113562.354,55784.29697,169346.651,22.39932759,40.53288782,520.209513,1.64E+01,15.02,,0.292292,0.0954084,0.458778,45.8766,4.266,39202.2,32555.6,959632.9807,887.744,22242.7,1291.41,3.05168,1259.39,1916.24,16989.3,40000,169344,0.0272477,0.0210524,80171.6,3466.01,131712,5.84E-06,226105,626105,3718.35,1120.33,2.50339,680.668,3824.07,1098.51,3.99333,657.019,226105,3818.87,1093.6,1.06367,649.113,3816.34,1089.91,2.64622,646.609
113562.354,15785.68187,129348.0359,15.44136878,22.7717796,739.6999727,0.00E+00,13.56,,0.196952,0.0931015,0.466788,44.6983,3.66602,33062.5,23573.4,825402.0192,677.99,19090.1,1152.12,2.92114,1183.5,1625.34,14503.7,40000,129332,0.0327446,0.0377994,81999,2537.2,105167,4.29E-06,186093,586093,3653.74,1339.59,2.39137,726.768,3732.68,1319,3.7555,703.715,186093,3724.51,1314.06,0.648901,695.684,3724.06,1309.78,2.16741,692.434
103057.0711,0,103057.0711,16.01885483,48.49724353,724.9582397,0.00E+00,16.02,,0.915511,0.0939666,0.41928,39.1522,4.10561,30151.7,19321.9,853864.664,540.174,19945.8,994.44,2.97716,0.954741,1468.92,13153.8,40000,103042,0.0306386,0.0427866,94751,2675.07,109610,2.33E-05,159803,559803,3704.32,1254.72,2.36542,652.858,3769.33,1236.92,3.38153,633.606,159803,3760.89,1228.61,0.992195,623.046,3758.66,1225.54,2.04804,620.862
96004.29372,0,96004.29372,14.05814177,42.3962065,680.3480923,0.00E+00,14.06,,0.722471,0.0773578,0.395033,36.855,3.72025,24971.7,14131.4,694781.9586,503.213,16214.3,824.584,2.876,1.18058,1253.18,11276.4,40000,95991.8,0.0255681,0.0433718,91519.5,2460.4,104815,1.93E-05,152753,552753,3049.56,1046.91,2.35305,550.88,3103.01,1032.08,3.46344,534.992,152753,3096.2,1025.46,0.965712,525.948,3094.31,1022.72,2.00596,524.106
107536.9606,0,107536.9606,16.53503639,37.066569,737.4663323,0.00E+00,16.54,,0.396103,0.0982742,0.418596,39.9176,3.56088,31006.7,21351.2,815991.2662,563.655,18954.1,1057.33,2.90947,1033.03,1545.45,13815.5,40000,107522,0.0326291,0.0350565,84996.5,2769.68,112486,9.66E-06,164283,564283,3862.66,1335.62,2.22506,707.384,3940.69,1315.63,3.56566,685.442,164283,3932.59,1309.33,0.657588,676.374,3930.97,1305.17,2.14623,673.305
113562.354,27967.1954,141529.5494,32.74430516,27.82389104,567.4149413,4.49E+01,26.27,,1.00E-06,0.110225,9.00696,40.5786,3.56098,38129.4,33240.7,1384110.99,742.068,31768.8,2175.24,2.97865,78.2172,1936.73,17163.3,40000,141555,0.0477769,8.61731,94337.3,2218.99,127696,1.00E-06,198316,598316,4261.22,1965.01,1.68554,1250.18,4420.06,1924.39,3.68516,1204.31,198316,4385.02,1919.79,0.394864,1196.87,4408.98,1911.07,2.10274,1188.61
113562.354,68630.01763,182192.3716,31.63675687,25.68987231,540.0264789,4.43E+01,19.72,,1.00E-06,0.0958187,7.84783,48.1194,4.1172,40333.3,35666.3,1315944.501,955.226,30108.5,2163.82,2.99932,72.6543,2007.73,17764.5,40000,182217,0.0413431,7.38556,93104.5,2297.56,111237,1.00E-06,238978,638978,3691.89,1699.89,2.05236,1115.31,3837.59,1664.03,3.99427,1074.82,238978,3812.03,1660.83,0.576354,1068.39,3832.75,1653.73,2.1406,1061.82
113562.354,30414.1124,143976.4664,37.66103236,29.56478207,499.5319653,6.82E+01,29.71,,1.00E-06,0.148086,1.1824,38.7982,3.55248,50153.1,54217.4,1716250.343,754.988,39416.1,2673.35,3.14612,805.698,2488.53,21786.9,40000,144020,0.0583853,0.806267,89508.3,2339.32,166547,1.00E-06,200781,600781,5719.17,2404.14,1.33054,1584.34,5937.23,2351.6,3.64707,1524.98,200781,5894.49,2346.44,0.322723,1517.2,5923.45,2335.41,2.28213,1506.47
113562.354,17901.38983,131463.7438,20.79293905,18.92450834,693.9933059,0.00E+00,17.96,,0.218549,0.105646,0.479824,43.0298,3.59514,35781.6,28819.5,807486.9695,689.072,18690.2,1112.67,2.91477,2426.03,1800.62,16005.3,40000,131446,0.0303275,0.0599957,70114.8,3364.8,128716,5.68E-06,188207,588207,4142.57,1241.55,2.42318,674.498,4233.27,1221.8,3.68111,652.523,188207,4224.91,1216.97,0.707631,644.7,4225.84,1213.1,2.00408,641.687
90397.74812,0,90397.74812,37.60996855,21.63274106,631.4127023,4.28E+01,37.61,,1.00E-06,0.115865,13.3051,34.6349,3.22463,30368.4,23078.9,1280735.832,474.028,29486.6,1922.26,2.88468,83.4516,1607.88,14353.6,40000,90424.5,0.0504877,12.9744,93388.9,2105.3,136647,1.00E-06,147185,547185,4495.98,2078.63,1.23272,1282.3,4655.84,2036.16,3.42693,1234.96,147185,4608.65,2030.06,0.268058,1226.58,4634.59,2019.51,2.1527,1216.47
113562.354,49082.06002,162644.414,19.23348183,37.9275934,663.7894627,0.00E+00,13.43,,0.32696,0.0908889,0.507006,49.0261,4.28317,37625.3,28919.6,808373.8532,852.529,18696.7,1127.92,3.02875,1436.43,1803.81,16032.5,40000,162626,0.0261858,0.0346943,76633.9,3079.13,119459,8.04E-06,219387,619387,3565.41,1072.28,2.86843,593.432,3641.89,1055.27,3.84498,574.488,219387,3637,1050.38,1.14028,566.732,3635.55,1047.43,2.27894,564.605
83500.03393,0,83500.03393,28.40561268,15.54746835,674.2142951,1.42E+01,28.41,,0.108067,0.120096,0.471262,36.527,3.16587,29322.7,22685.4,809624.8688,437.719,18745.4,1109.9,2.78556,2994.27,1593.87,14232.9,40000,83498.3,0.0320631,0.110585,65731.4,3823.74,146155,2.70E-06,140259,540259,4693.48,1318.32,1.61129,754.5,4814.54,1293.06,3.56155,727.495,140259,4794.43,1288.45,0.36644,720.101,4803.84,1282.53,1.988,715.166
113562.354,25563.69554,139126.0495,14.00616151,19.56876911,645.5379903,0.00E+00,11.43,,0.263908,0.0778261,0.441028,43.3056,3.68703,29925.8,19696.8,725276.9738,729.256,16788.5,998.246,2.89018,1237.96,1483.34,13278.7,40000,139111,0.0261803,0.0288506,77819.9,2518.22,105054,6.02E-06,195872,595872,3055.52,1071.27,2.64138,589.195,3119.94,1054.92,3.83137,570.995,195872,3114.72,1050.42,0.923594,563.447,3113.05,1047.21,2.24977,561.225
105264.3719,0,105264.3719,17.29530793,41.16358538,569.0644392,0.00E+00,17.3,,0.949907,0.0835684,0.423761,31.0381,3.74695,26861.8,16816,686773.3789,551.751,16043.3,799.181,2.90035,916.656,1368.82,12285,40000,105251,0.0219845,0.123875,84323.9,3288.02,129686,2.99E-05,162012,562012,3288.27,900.704,2.59773,474.792,3348.92,887.64,3.31313,460.624,162012,3343.71,881.305,1.24975,452.228,3342.73,879.382,1.82873,450.787
113562.354,4422.910757,117985.2648,29.14973023,31.0548492,653.176168,2.40E+01,28.06,,0.00619203,0.147302,0.512691,37.2285,3.27488,42858.2,42937.6,1193407.763,618.519,27506.1,1761.12,2.95699,2620.86,2207.77,19448.4,40000,117987,0.044692,0.143655,74057.7,3758.04,147489,1.00E-06,174748,574748,5748.1,1836.41,1.69154,1082.8,5911.18,1800.64,3.73206,1043.15,174748,5874.17,1795.53,0.354452,1035.13,5892.06,1787.68,2.09411,1028.01
113562.354,25183.82317,138746.1772,30.46232266,16.95226242,461.2108467,4.90E+01,24.93,,1.00E-06,0.102304,7.82689,35.5254,3.34078,34694.3,29071.9,1348524.732,727.505,30972,2099.32,2.93484,61.2717,1808.65,16073.8,40000,138777,0.0442487,7.48852,93777.7,2343.15,132248,1.00E-06,195538,595538,3942.81,1822.45,1.61117,1187.57,4102.03,1782.82,3.69238,1143.09,195538,4068.93,1778.43,0.427566,1135.87,4092.14,1769.95,2.13783,1127.9
113562.354,69386.4825,182948.8365,13.51092814,41.16064609,572.7589659,0.00E+00,8.39,,0.537201,0.0656791,0.503431,49.8085,4.96835,32793.7,20561.1,730900.9986,958.985,16871.2,1053.47,3.07764,109.088,1516.09,13561.9,40000,182934,0.0199774,0.0324518,83467.9,2418.43,100276,1.25E-05,239695,639695,2582.99,818.053,3.36879,456.076,2632.66,805.717,3.93751,442.248,239695,2628.47,800.885,1.88406,435.112,2627.16,799.097,2.54953,433.81
102299.6503,0,102299.6503,12.66436729,38.03219812,721.8540915,0.00E+00,12.66,,0.474062,0.0800329,0.397382,39.28,3.57775,26396.9,15523.5,745858.4646,536.212,17348.1,943.388,2.86968,82.6382,1314.36,11810.7,40000,102287,0.0296478,0.026033,91537,2170.33,95734.9,1.11E-05,159048,559048,3151.28,1213.42,2.26976,643.349,3210.76,1195.86,3.61311,624.264,159048,3203.73,1189.63,0.747757,615.263,3201.32,1185.91,2.25213,612.752
113562.354,37308.64083,150870.9948,30.86272998,45.98469774,611.0046443,3.41E+01,23.23,,0.222431,0.139765,0.497278,44.9289,4.17277,49932,52095.2,1408188.555,790.955,32559.7,1974.82,3.12046,1159.02,2437.99,21368.1,40000,150881,0.0439545,0.0581533,87121.3,3576.57,142223,3.83E-06,207642,607642,5441.25,1808.81,1.92736,1114.33,5608.41,1771.32,3.81184,1073.08,207642,5586.41,1765.09,0.532393,1063.99,5590.58,1758.18,2.38678,1058.05
113562.354,55987.75004,169550.104,12.51989075,43.12425309,623.6622498,0.00E+00,8.39,,0.656656,0.0685344,0.492477,49.1768,4.87572,32205.2,20151.9,796359.536,888.746,18439,1090.98,3.03738,0.403628,1500.67,13428.6,40000,169535,0.02304,0.0275944,85951.8,2165.66,93178.3,1.42E-05,226296,626296,2698.42,943.338,3.20588,520.186,2748.41,929.442,3.835,504.6,226296,2743.03,923.729,1.66845,496.496,2741.37,921.6,2.50152,495.009
89147.79107,0,89147.79107,34.1508166,37.14286085,701.2818493,2.75E+01,34.15,,0.0372963,0.153252,0.543359,38.0913,3.407,37822.5,34473.4,1148585.275,467.376,26498.4,1669.59,2.94028,2181.06,1973.11,17471.6,40000,89155.6,0.0449815,0.164123,76669.3,3785.12,151849,1.00E-06,145917,545917,5984.86,1851.14,1.38282,1084.77,6152.08,1814.07,3.59346,1044.37,145917,6107.42,1808.2,0.290031,1035.97,6130.09,1799.26,2.1288,1027.81
79355.85735,0,79355.85735,34.17680054,43.62877534,708.8594782,2.39E+01,34.18,,0.375498,0.0767196,21.5052,38.2289,3.5968,20627.8,12169.6,989098.7215,416.068,22944.9,1311.83,2.58754,0.0543758,1161.75,10475.2,40000,79368.1,0.0370677,21.1423,90316.8,1813.98,86676.3,5.36E-06,136129,536129,2993.37,1525.45,1.58543,899.186,3087.65,1496.88,3.30147,867.894,136129,3057.71,1489.39,0.430366,858.066,3068.78,1482.71,1.96448,852.199
113562.354,65983.91427,179546.2683,24.55837261,27.89114821,488.8519137,2.68E+01,15.53,,2.05E-06,0.100293,0.486717,46.4491,3.98859,40963,37631.5,1022675.117,941.259,23576.2,1503.96,2.98562,2091.76,2063.57,18236.1,40000,179552,0.0306156,0.039525,72215.2,3531.36,134249,1.00E-06,236313,636313,3888.58,1259.04,2.25839,805.465,4019.98,1232.2,4.27509,776.047,236313,4010.48,1229.42,0.747473,769.754,4011.73,1224.62,2.42783,765.966
113562.354,29047.09043,142609.4444,20.44567701,25.24501912,448.8340485,1.78E+01,16.28,,0.176637,0.088915,0.373059,36.6085,3.37939,31359.1,24347.8,845145.8842,747.602,19607.2,1119.22,2.85818,2412.42,1652.31,14735.6,40000,142611,0.0255277,0.0253495,68814.7,3585.51,139083,3.50E-06,199372,599372,3458.55,1050.24,2.2178,647.983,3563.85,1028.96,3.94051,624.954,199372,3558.56,1025.03,0.822701,617.854,3556.6,1021.11,2.45686,615.123
113562.354,8987.833173,122550.1872,37.16873812,27.75391994,624.3857844,5.31E+01,34.44,,1.00E-06,0.144829,6.71979,37.5448,3.39814,44539.6,43555.5,1603771.069,642.601,36843.9,2487.1,3.07948,558.025,2224,19584.3,40000,122581,0.0598885,6.35642,92710.1,2159.1,153146,1.00E-06,179342,579342,5615.02,2463.07,1.36557,1543.42,5809.05,2412.94,3.53026,1486.7,179342,5761.8,2406.83,0.285563,1478.15,5793.15,2395.54,2.17848,1467.11
113562.354,45199.09672,158761.4507,24.25065053,15.15655043,703.9363277,2.55E+00,17.35,,0.084162,0.109816,0.557309,49.4469,3.95784,41880.3,37570,862050.0904,832.173,19880.6,1260.38,2.98916,2550.24,2061.85,18221.5,40000,158743,0.0304183,0.0733337,67830.7,3515.01,131607,2.06E-06,215504,615504,4297.43,1245.84,2.57739,701.285,4399.56,1224.59,3.90072,677.513,215504,4389.93,1220.72,0.743879,670.405,4392.62,1216.73,2.05894,667.232
113562.354,94574.86769,208137.2217,28.82908035,47.12872859,667.6585334,2.13E+01,15.73,,0.103017,0.11572,0.568244,56.1174,5.06012,54486,56948.2,1215138.247,1091.09,28031.9,1768.24,3.17536,1220.82,2552.21,22313.3,40000,208133,0.034612,0.0269764,81925,3426.24,127598,1.90E-06,264894,664894,4505.18,1422.09,2.69227,877.84,4638.19,1393.67,4.26375,846.616,264894,4630.31,1389.2,0.933017,838.889,4628.79,1384.48,2.70758,835.357
113562.354,17563.17847,131125.5325,37.34082879,45.75242769,514.8149894,6.55E+01,32.34,,0.147704,0.147169,3.7189,35.5277,3.73009,47161.7,48179.3,1828089.021,687.614,42099.9,2732.29,3.13096,303.026,2342.11,20570.9,40000,131168,0.0589789,3.37536,93918.2,2264.69,161109,1.82E-06,187929,587929,5697.91,2430.82,1.38196,1558.51,5901.24,2377.79,3.45325,1499.08,187929,5857.51,2370.18,0.36285,1489.31,5886.78,2359.15,2.23407,1478.62
113562.354,58956.51869,172518.8727,24.86597384,43.88310545,582.2179667,1.77E+01,16.37,,0.293357,0.107144,0.487324,48.5818,4.45954,44040.4,39821.7,1070582.737,904.369,24806.2,1448.85,3.09586,1226.99,2124.2,18746.7,40000,172515,0.0310514,0.021384,82091.8,3508.45,131788,5.78E-06,229276,629276,4177.06,1276.46,2.47799,771.025,4294.76,1251.64,3.97509,743.992,229276,4288.45,1246.29,0.952522,735.629,4285.75,1242.05,2.68558,732.661
113562.354,43218.09685,156780.4509,27.42862732,47.14522032,657.4072629,1.79E+01,19.87,,0.368309,0.125689,0.493071,48.1278,4.41345,47328.1,45874.5,1190676.569,821.857,27622.4,1577.84,3.10849,1338.92,2283.94,20085.7,40000,156776,0.0366369,0.0266999,83869.2,3638.75,134954,7.47E-06,213537,613537,4907.75,1505.67,2.30006,889.42,5039.34,1477.01,3.79933,858.064,213537,5030.02,1470.47,0.766912,848.653,5027.55,1465.47,2.57587,844.908
113562.354,86022.85209,199585.2061,37.34355088,29.29174369,613.4709783,5.49E+01,21.25,,1.00E-06,0.121441,4.57629,52.9153,4.44201,53861,58452,1545268.962,1046.43,35323.6,2572.69,3.14765,371.273,2586.66,22597.5,40000,199614,0.0494343,4.0634,90816.5,2305.07,132139,1.00E-06,256375,656375,4683.7,2031.48,1.97976,1350.12,4862.01,1988.82,4.03091,1301.65,256375,4832.26,1985.59,0.507722,1295.14,4857.65,1977.37,2.20483,1287.38
113562.354,87945.78316,201508.1372,21.45076551,39.13324502,566.6760674,8.32E+00,12.09,,0.159394,0.0860502,0.525902,52.4111,4.7393,41448.3,34037.1,847758.0114,1056.3,19538.3,1252.18,3.09386,1405.23,1960.31,17363.1,40000,201497,0.0235761,0.0251627,74230.9,3244.42,123541,3.48E-06,258258,658258,3360.66,967.478,3.00398,576.942,3447.35,949.762,4.23997,557.59,258258,3443.71,945.921,1.39804,550.718,3442.01,943.043,2.63565,548.748
113562.354,51727.33064,165289.6846,37.91846351,32.80580992,689.7238914,4.85E+01,26.05,,1.00E-06,0.129999,6.73876,50.2184,4.11613,50163.1,51638.1,1552763.231,866.617,35568,2512.08,3.11936,302.422,2426.98,21276.7,40000,165314,0.0540983,6.25117,93163.8,2176.45,133811,1.00E-06,222075,622075,5032.22,2222.42,1.79098,1419.05,5209.33,2177.56,3.78173,1367.98,222075,5172.99,2173.14,0.389506,1360.58,5199.97,2163.93,2.13999,1351.76
113562.354,52625.50714,166187.8611,25.08130758,23.31139956,649.395804,1.12E+01,17.14,,0.220122,0.101398,0.509119,49.4282,3.73083,39625.1,34983.7,929756.2152,871.153,21536.2,1265.21,2.97,2287,1987.99,17597.5,40000,166179,0.0289925,0.0322084,69930.6,3520.92,135619,4.65E-06,222940,622940,3954.34,1190.33,2.72412,712.544,4063.44,1167.83,4.14776,687.6,222940,4056.99,1163.78,0.907695,680.21,4055.91,1159.7,2.47299,677.206
113562.354,35344.92861,148907.2826,14.1117949,23.73144252,699.7570049,0.00E+00,10.76,,0.172355,0.0812472,0.484614,47.7277,3.88546,32723.7,22375.8,773930.1466,780.527,17874.1,1105.82,2.94616,949.752,1582.76,14137.2,40000,148891,0.0286087,0.0292896,80974.7,2351.13,99400,3.65E-06,205652,605652,3188.3,1170.28,2.6643,646.864,3257.03,1152.18,3.92811,626.549,205652,3251.26,1147.96,0.839576,619.116,3249.89,1144.35,2.29288,616.543
93875.72457,0,93875.72457,27.59207022,40.74778105,696.1386222,1.18E+01,27.59,,0.349739,0.129656,0.44415,37.7182,3.4822,34449.9,28095.9,927105.7584,492.089,21542.8,1193.61,2.92522,2070.02,1777.41,15807.2,40000,93869.8,0.0348992,0.0713715,77002.5,3822.32,143312,8.88E-06,150631,550631,5076.69,1433.64,1.79093,798.23,5197.81,1407.82,3.48791,770.454,150631,5183.18,1401.37,0.468706,761.384,5186.25,1395.97,2.05178,757.02
113562.354,37591.48264,151153.8366,27.0219217,36.23404689,589.5637381,2.39E+01,20.3,,0.0888728,0.122658,0.494616,43.9814,3.83394,43649.8,42274.7,1138297.425,792.397,26289.3,1626.39,3.01174,2006.37,2190.24,19301.4,40000,151156,0.0368113,0.0651356,77211.8,3704.19,138501,1.66E-06,207917,607917,4775.39,1513.32,2.07329,922.109,4918.99,1482.71,3.89878,888.352,207917,4901.52,1478.22,0.56282,880.734,4906.33,1472.45,2.24564,875.888
113562.354,53097.63597,166659.99,20.64773134,14.63222797,532.5939085,9.40E+00,14.07,,0.125475,0.0871563,0.466264,45.3611,3.87459,35249.2,27911.7,785603.5742,873.63,18152.6,1113.6,2.93731,2359.75,1771.46,15756.3,40000,166652,0.0241275,0.0308859,66478.6,3416.67,130966,2.79E-06,223413,623413,3400.65,990.155,2.61897,589.44,3491.85,971.796,4.06695,569.345,223413,3487.53,968.354,1.00248,562.676,3486.25,965.101,2.35591,560.39
113562.354,84443.70544,198006.0594,24.0397986,44.25100254,555.1475806,1.80E+01,13.79,,0.211351,0.0972101,0.513475,51.8815,4.82405,45102.7,40304.2,1032781.105,1037.98,23866.9,1461.1,3.13079,1026.23,2137.34,18857.2,40000,198003,0.0280973,0.01873,81396.7,3367.85,127179,4.03E-06,254764,654764,3785.78,1155.17,2.71007,711.826,3895.98,1132.3,4.1983,687.014,254764,3891,1127.67,1.18105,679.31,3888.41,1123.89,2.82333,676.757
113562.354,50496.5999,164058.9539,21.35765993,16.73488703,653.5598398,0.00E+00,14.78,,0.145864,0.0948175,0.527812,48.7012,3.99333,38084.4,31114.2,760898.054,859.94,17554.2,1106.12,2.96964,2460.29,1872.43,16617,40000,164040,0.0256967,0.0548652,66094,3365.4,127825,3.78E-06,220801,620801,3714.28,1051.99,2.80016,587.327,3797.73,1034.75,3.92922,568.065,220801,3792.43,1030.97,0.980309,561.155,3792.7,1027.87,2.11994,558.815
113562.354,5863.081385,119425.4354,12.18837269,35.17533223,705.4320514,0.00E+00,11.59,,0.370498,0.0817131,0.405611,40.5719,3.58919,28982.9,18236.4,801875.3407,625.984,18610.7,1054.55,2.89528,296.149,1426.38,12785.1,40000,119411,0.0312278,0.0232838,90139.7,2131.79,94126.9,7.85E-06,176172,576172,3213.24,1277.77,2.39547,686.99,3277.84,1258.93,3.71438,666.109,176172,3270.94,1253.07,0.756227,657.307,3268.53,1249.11,2.36688,654.579
113562.354,30449.12599,144011.48,35.15194406,46.27203176,588.5588591,5.04E+01,27.72,,0.212969,0.122533,8.21447,42.1121,4.03676,42778.5,39947.7,1628879.051,755.097,37521.4,2425.35,3.04897,0.789716,2127.64,18775.6,40000,144041,0.0516829,7.8085,94919.7,2188.69,133452,2.60E-06,200802,600802,4747.15,2127.68,1.7158,1342.55,4912.81,2083.48,3.5246,1293.01,200802,4878.9,2076.17,0.470477,1283.23,4901.33,2067.31,2.13925,1274.86
113562.354,65461.64569,179023.9997,25.7104468,31.83617791,617.9574265,1.66E+01,16.31,,2.12E-06,0.108323,0.544542,50.2344,4.11075,44473.2,42346.2,992013.8163,938.461,22847.2,1481.02,3.01765,2254.53,2192.14,19317.3,40000,179019,0.031952,0.0562471,70801.1,3506.75,131756,1.00E-06,235780,635780,4217.14,1311.36,2.45332,798.638,4341.04,1285.76,4.20776,770.246,235780,4330.03,1282.72,0.716928,763.682,4332.93,1278.08,2.26955,759.95
113562.354,16346.62979,129908.9838,34.6857256,23.53285131,605.5395486,4.71E+01,30.32,,1.00E-06,0.124899,8.69488,38.9316,3.45537,40386.9,36735.5,1471910.432,681.156,33805.4,2291.84,3.01702,239.944,2038.29,18022.7,40000,129936,0.0532908,8.31991,94032.9,2171.16,138592,1.00E-06,186697,586697,4837.44,2191.46,1.53169,1376.12,5009.86,2146.84,3.59082,1325.66,186697,4968.91,2141.49,0.331355,1317.67,4995.94,2131.63,2.12149,1308.18
113562.354,31655.64177,145217.9958,22.60908837,48.33086043,471.1454626,2.24E+01,17.68,,0.619211,0.102333,0.387553,38.5809,4.1743,37658.4,30529.9,1081945.041,761.29,25232.5,1301.2,3.07762,438.137,1854.39,16463.6,40000,145222,0.0296266,0.0216069,92073.1,3608.51,137072,1.19E-05,201983,601983,3989.65,1220.43,2.21588,743.788,4103.77,1196.16,3.73317,717.789,201983,4096.42,1188.91,1.08575,707.925,4093.3,1185.06,2.70288,705.365
90570.46303,0,90570.46303,19.66861618,28.25581968,660.0098358,0.00E+00,19.67,,0.337782,0.0878026,0.426246,35.5566,3.1631,24687.2,15855.4,584719.2494,474.724,13592.8,746.898,2.73138,2715.33,1328.55,11934.4,40000,90557.2,0.0229969,0.0798372,64095.3,3310.13,131477,1.12E-05,147318,547318,3449.15,942.007,2.19901,501.993,3517.63,927.533,3.51179,486.645,147318,3511.76,922.896,0.703791,479.267,3512.1,919.878,1.80703,477.129
113562.354,37084.17871,150646.5327,29.06235493,26.92120505,632.0617188,2.60E+01,21.91,,1.34E-06,0.132122,0.556549,45.3459,3.75643,46107.9,47446.1,1185251.695,789.742,27280.2,1787,3.0026,2422.02,2323.75,20417.9,40000,150649,0.0406342,0.110828,74208.9,3677.67,140179,1.00E-06,207410,607410,5143.24,1669.58,1.97184,1020.29,5300.19,1635.97,3.96352,982.887,207410,5272.41,1632.08,0.463883,975.739,5284.87,1625.37,2.15451,969.802
113562.354,58127.30795,171689.662,31.79279641,16.97748663,487.9158997,5.04E+01,21.03,,1.00E-06,0.10175,6.53295,44.5877,3.91277,40387.6,36526,1375783.662,900.198,31507.2,2232.62,3.01023,123.639,2032.34,17972.4,40000,171720,0.0431124,6.10474,92354.8,2366.73,125319,1.00E-06,228481,628481,3916.5,1774.24,1.84475,1175.63,4075.6,1735.7,3.90331,1132.22,228481,4047.32,1732.25,0.520545,1125.67,4069.99,1724.5,2.15536,1118.43
113562.354,11795.37952,125357.7335,12.00801621,48.72050037,707.4592074,0.00E+00,10.88,,1.07173,0.0818097,0.431204,42.3101,4.56291,30270.2,19098.7,937267.2023,657.08,21878.6,1107.01,2.94042,0.121194,1460.27,13078.9,40000,125343,0.0308109,0.0305161,91521.4,2044.26,90728.9,2.25E-05,182104,582104,3229.2,1261.45,2.68145,666.708,3283.37,1243.88,3.47805,647.264,182104,3274.7,1235.24,1.26511,636.388,3272.39,1232.44,2.26599,634.416
113562.354,19606.51257,133168.8666,14.09449685,17.85651158,704.1699862,0.00E+00,12.02,,0.220415,0.0844633,0.451948,44.2485,3.67102,31262.3,21139.9,783139.4649,698.024,18119.5,1086.27,2.90716,1008.23,1537.65,13748.2,40000,133153,0.0301062,0.030071,82067.3,2397.07,101312,4.77E-06,189914,589914,3315.76,1231.64,2.4927,672.157,3386.48,1212.83,3.80586,651.144,189914,3379.95,1208.12,0.743492,643.318,3378.53,1204.25,2.24742,640.525
113562.354,19817.51232,133379.8663,37.83390032,40.9678723,545.6263508,6.38E+01,32.21,,0.000311152,0.149121,3.53018,37.5551,3.65734,48406.8,50184.3,1778712.233,699.42,40890.8,2730.47,3.14074,397.101,2391.64,20983.2,40000,133420,0.0597496,3.16618,93378.1,2246.93,160888,1.00E-06,190181,590181,5771.97,2460.78,1.38933,1576.45,5978.73,2407.84,3.55309,1516.88,190181,5933.51,2401.26,0.331391,1507.98,5964.85,2389.99,2.22951,1496.99
86045.73457,0,86045.73457,26.96061122,48.09990262,492.3914016,2.60E+01,26.96,,0.491026,0.113557,0.304842,28.1242,3.24753,29724.4,21503.4,980183.4001,451.129,22880.8,1157.29,2.96646,419.817,1551.05,13863.8,40000,86056.2,0.0317679,0.0362306,95006.8,3823.13,147909,1.01E-05,142817,542817,4428.25,1310.87,1.53066,792.92,4555.33,1283.29,3.52191,763.731,142817,4543.99,1276.27,0.518077,754.154,4542.28,1270.72,2.48342,750.051
96855.3608,0,96855.3608,35.92602982,16.61436286,665.3031738,3.81E+01,35.93,,3.19E-06,0.113202,14.4274,36.2408,3.27725,31097.8,23729,1269844.493,507.855,29222.9,1918.86,2.88056,6.31827,1630.79,14550.6,40000,96877.2,0.0503437,14.0807,94651.2,2044.74,127609,1.00E-06,153638,553638,4397.3,2070.64,1.36084,1258.99,4548.08,2029.71,3.45103,1213.2,153638,4503.49,2023.72,0.282997,1204.83,4528.06,2013.75,2.08781,1195.31
113562.354,42150.67809,155713.0321,20.71953207,33.31579771,739.8119083,0.00E+00,15.11,,0.120114,0.102395,0.543812,50.265,4.01909,39785.3,32988.7,846796.5071,816.186,19535.7,1231.2,2.99651,1930.82,1929.22,17099.5,40000,155694,0.0309342,0.0551457,73690.7,3103.04,119951,2.83E-06,212455,612455,4012.57,1265.92,2.62747,700.438,4102.91,1245.45,3.8757,677.412,212455,4094.7,1241.27,0.762271,670.04,4095.79,1237.37,2.10596,666.991
101613.523,0,101613.523,19.04343923,48.93532332,676.7955666,0.00E+00,19.04,,1.00755,0.0989374,0.433568,36.4926,4.08542,30817.6,20483.6,812626.5316,532.605,18996.9,932.013,2.9997,326.731,1513.18,13536.8,40000,101598,0.0277582,0.0781071,92232.4,3197.04,124921,2.95E-05,158359,558359,3896.84,1137.27,2.41747,589.969,3966.61,1120.85,3.28474,572.315,158359,3959.1,1112.9,1.07879,562.294,3957.5,1110.33,1.871,560.391
113562.354,61649.09876,175211.4528,25.26569686,22.6999109,637.934826,1.30E+01,16.38,,0.000618115,0.107937,0.54646,50.2157,4.07585,43798.7,41034.3,954500.8807,918.458,21988,1420.25,3.01129,2318.01,2157.08,19023.1,40000,175203,0.0313643,0.0577842,70001.2,3501.87,131477,1.00E-06,231964,631964,4207.11,1286.59,2.49205,770.521,4325.17,1262.2,4.15744,743.433,231964,4314.8,1259.03,0.723471,736.779,4317.46,1254.57,2.22836,733.223
93045.78093,0,93045.78093,37.58433548,22.70071821,459.7968611,5.92E+01,37.58,,1.00E-06,0.12939,6.29082,26.2722,2.90158,33273.8,27793.7,1451628.728,487.987,33434.5,2165.35,2.96542,527.689,1767.64,15723.6,40000,93087.3,0.0531392,6.04227,91000.1,2320.65,164809,1.00E-06,149848,549848,5000.97,2192.44,1.03647,1413.99,5195.62,2143.76,3.41313,1359.66,149848,5144.91,2137.43,0.26719,1351.21,5175.58,2125.57,2.30645,1339.7
113562.354,79130.64729,192693.0013,30.42768826,43.80435444,609.1877919,3.29E+01,17.93,,0.00988399,0.124573,0.563425,52.2012,4.65131,53787.7,58279.1,1329016.962,1010.18,30612.8,1980.11,3.14063,1328.04,2582.72,22565,40000,192700,0.0390434,0.0556373,83334.6,3537.57,132727,1.00E-06,249461,649461,4838.35,1605.68,2.29508,1018.54,4996.35,1571.78,4.2265,981.217,249461,4979.19,1567.62,0.691777,973.74,4982.91,1561.73,2.4374,968.797
113562.354,92405.61387,205967.9679,11.73478034,24.91769504,694.5480459,0.00E+00,6.47,,0.000300206,0.0669121,0.560069,56.4674,4.61528,36090.7,24008.9,736239.4265,1079.65,16876.9,1178.69,3.06505,227.614,1640.56,14634.6,40000,205952,0.0246205,0.0255435,81041.7,1754.69,80245.3,1.00E-06,262713,662713,2625.62,1006.27,3.28082,578.418,2681.5,990.47,4.57533,560.557,262713,2677.71,987.778,1.26506,554.268,2676.48,984.821,2.60539,552.267
113562.354,69618.23895,183180.593,32.01143241,14.90463785,529.0676208,4.67E+01,19.85,,1.00E-06,0.0984256,7.2393,47.9571,4.12389,41392.7,37425.8,1344813.277,960.416,30767.9,2212.4,3.0155,100.456,2057.8,18187.3,40000,183207,0.0420482,6.7783,92649.3,2321.9,115731,1.00E-06,239968,639968,3790.84,1729.19,2.01137,1140.62,3941.76,1692.38,3.99235,1099.07,239968,3915.6,1689.2,0.567632,1092.67,3937.02,1681.93,2.15165,1085.91
113562.354,74583.38061,188145.7346,32.94135468,42.03768379,462.5424578,5.69E+01,19.88,,0.000198972,0.106341,5.04358,46.8446,4.40507,45157.7,43682.2,1531110.221,986.489,35081.3,2467.76,3.07869,0.693716,2227.31,19612.1,40000,188180,0.0437074,4.59309,92568.5,2396.57,128784,1.00E-06,244941,644941,4091.48,1800.31,1.90406,1206.44,4256.83,1760.22,3.96172,1161.74,244941,4231.52,1755.91,0.622882,1154.44,4253.62,1748.3,2.22368,1147.36
113562.354,10507.75208,124070.1061,27.41027238,29.44537218,576.3757443,2.66E+01,25.09,,0.0233128,0.13381,0.472969,35.7538,3.22442,40208.1,38929.3,1150715.834,650.436,26543.3,1676.94,2.92492,2593.03,2099.69,18540.5,40000,124076,0.040506,0.121161,73546.6,3830.8,145959,1.00E-06,180837,580837,5212.73,1665.86,1.74457,1006.44,5369.9,1632.06,3.77977,969.125,180837,5338.52,1627.4,0.40363,961.456,5352.4,1620.24,2.12856,955.099
97217.69777,0,97217.69777,23.58794461,23.68166152,505.7112083,1.87E+01,23.59,,0.191069,0.103441,0.326455,28.3795,2.83692,27694.9,20957.6,833951.9853,509.658,19376.2,1075.7,2.76269,2806.51,1530.89,13689.8,40000,97221.1,0.0287462,0.0532204,67827.5,3792.7,147675,4.15E-06,153982,553982,4030.65,1183.67,1.74408,711.155,4147.24,1159.57,3.6462,685.327,153982,4135.89,1154.92,0.494261,677.774,4137.65,1149.85,2.19028,673.842
113562.354,67289.81888,180852.1729,37.10017459,27.96059335,660.9839535,4.89E+01,23.3,,1.00E-06,0.121807,6.31262,51.725,4.25405,50345.7,51840.4,1511471.967,948.202,34586.9,2480.55,3.11503,264.423,2431.86,21317.2,40000,180877,0.0506983,5.81124,92556.5,2223.69,128421,1.00E-06,237638,637638,4707.7,2082.77,1.92275,1350.11,4879.31,2040.19,3.90019,1301.63,237638,4846.88,2036.43,0.449257,1294.72,4872.27,2027.93,2.15305,1286.66
113562.354,63535.34531,177097.6993,11.72556465,28.60275031,467.0625468,0.00E+00,7.52,,0.350929,0.0520249,0.470292,45.4713,4.41723,26018.8,14487.8,553270.1921,928.324,12730.5,837.939,2.90269,1453.82,1269.11,11415.7,40000,177085,0.0147991,0.0439141,65075,2469.17,103706,9.19E-06,233846,633846,2044.06,605.608,3.4149,343.482,2084.22,596.544,4.03371,333.271,233846,2081.77,593.237,2.10212,327.719,2081,591.963,2.55707,326.748
82082.11427,0,82082.11427,25.52963282,23.35166861,607.3415685,1.24E+01,25.53,,0.176552,0.102296,0.40374,33.1886,2.99882,25517.1,17937.9,706229.078,430.286,16395.7,923.914,2.72881,2987.67,1414.47,12681.7,40000,82080.4,0.0266029,0.079613,63958.1,3722.48,145698,4.60E-06,138841,538841,3996.69,1094.35,1.71451,633.564,4100.31,1073.24,3.57433,611.293,138841,4088.06,1068.89,0.447785,604.085,4091.85,1064.12,1.99699,600.401
113562.354,62283.62815,175845.9822,32.44059685,38.90973126,715.6370591,2.79E+01,20.95,,1.54E-06,0.138922,0.615583,52.8697,4.39169,55404.8,62244.9,1335667.978,921.835,30718.9,2037.12,3.12232,1830.46,2671.74,23297.5,40000,175847,0.0436376,0.0962265,79845.8,3501.69,136415,1.00E-06,232608,632608,5407.36,1792.37,2.18919,1102.92,5572.09,1756.36,4.08848,1062.71,232608,5546.04,1752.23,0.530203,1055.28,5556.89,1745.5,2.24985,1049.33
113562.354,83453.97185,197016.3259,11.11620193,32.21865808,694.394658,0.00E+00,6.41,,0.00145932,0.0662442,0.548408,55.4224,4.49868,34746.2,22531.5,735805.9749,1032.73,16882.8,1162.16,3.04405,133.205,1588.36,14185.4,40000,197000,0.0250493,0.0242586,82361.3,1674.71,78209,1.00E-06,253761,653761,2600.16,1023.84,3.19579,585.705,2655.08,1007.87,4.50585,567.683,253761,2651.12,1005.02,1.19855,561.251,2649.77,1001.97,2.58215,559.2
109835.9086,0,109835.9086,36.31550205,18.03356084,567.5680102,5.46E+01,36.32,,1.00E-06,0.140531,7.05752,31.5301,3.10636,40060.6,36997.7,1559070.503,575.967,35856,2378.76,3.03388,553.092,2045.72,18085.4,40000,109870,0.0582729,6.75468,92454.1,2191.99,157030,1.00E-06,166631,566631,5445.48,2398.74,1.25284,1507.03,5639.12,2348.9,3.47525,1450.87,166631,5589.96,2342.5,0.27434,1442.19,5621.24,2330.92,2.20635,1430.87
113562.354,28637.22478,142199.5788,23.50062372,26.75939549,519.7503635,2.01E+01,18.77,,0.0925316,0.106168,0.42282,39.0809,3.44747,36308.7,31550.8,963845.5761,745.453,22302.8,1334.62,2.9064,2459.43,1885.8,16730.7,40000,142201,0.0311625,0.045097,70738.7,3681.71,139890,1.80E-06,198962,598962,4131.12,1281.23,2.09203,781.568,4256,1255.37,3.90353,753.235,198962,4245.43,1251.42,0.615526,746.083,4246.74,1246.5,2.28013,742.203
